Boeing_Satellite_q1000_a90_e0_d7500_t1800.fds
Generated by PyroSim - Version 2020.5.1118
2026-6-29 20:34:26

&HEAD CHID='Boeing_Satellite_q1000_a90_e0_d7500_t1800'/
&TIME T_END=1800.0/
&CLIP MINIMUM_TEMPERATURE=20, MAXIMUM_TEMPERATURE=8000/
&DUMP DT_RESTART=300.0, DT_SL3D=0.25/

&MESH ID='Mesh02-a-a', IJK=109,72,10, XB=-164.0,54.0,-105.0,39.0,-1.0,19.0/
&MESH ID='Mesh02-a-b', IJK=109,72,10, XB=-164.0,54.0,39.0,183.0,-1.0,19.0/
&MESH ID='Mesh02-b', IJK=56,144,10, XB=54.0,167.0,-105.0,183.0,-1.0,19.0/


&REAC ID='METHANE',
      FYI='AFT NIST Multi-Floor FDS5 Validation',
      FUEL='REAC_FUEL',
      FORMULA='C1H4',
      HEAT_OF_COMBUSTION=5.0E4/

&DEVC ID='TEMP_001_taiyangnengchuguan', QUANTITY='TEMPERATURE', XYZ=-52.0,179.0,1.1/
&DEVC ID='RAD_001_taiyangnengchuguan', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=-52.0,179.0,1.1, ORIENTATION=0.0,0.0,1.0/
&DEVC ID='TEMP_002_taiyangnengchuguan', QUANTITY='TEMPERATURE', XYZ=-52.0,160.0,1.1/
&DEVC ID='RAD_002_taiyangnengchuguan', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=-52.0,160.0,1.1, ORIENTATION=0.0,0.0,1.0/
&DEVC ID='TEMP_003_taiyangnengchuguan', QUANTITY='TEMPERATURE', XYZ=-43.0,160.0,1.1/
&DEVC ID='RAD_003_taiyangnengchuguan', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=-43.0,160.0,1.1, ORIENTATION=0.0,0.0,1.0/
&DEVC ID='TEMP_004_taiyangnengchuguan', QUANTITY='TEMPERATURE', XYZ=-33.0,160.0,1.1/
&DEVC ID='RAD_004_taiyangnengchuguan', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=-33.0,160.0,1.1, ORIENTATION=0.0,0.0,1.0/
&DEVC ID='TEMP_005_taiyangnengchuguan', QUANTITY='TEMPERATURE', XYZ=-52.0,148.0,1.1/
&DEVC ID='RAD_005_taiyangnengchuguan', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=-52.0,148.0,1.1, ORIENTATION=0.0,0.0,1.0/
&DEVC ID='TEMP_006_taiyangnengchuguan', QUANTITY='TEMPERATURE', XYZ=-43.0,148.0,1.1/
&DEVC ID='RAD_006_taiyangnengchuguan', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=-43.0,148.0,1.1, ORIENTATION=0.0,0.0,1.0/
&DEVC ID='TEMP_007_taiyangnengchuguan', QUANTITY='TEMPERATURE', XYZ=-33.0,148.0,1.1/
&DEVC ID='RAD_007_taiyangnengchuguan', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=-33.0,148.0,1.1, ORIENTATION=0.0,0.0,1.0/
&DEVC ID='TEMP_008_taiyangnengchuguan', QUANTITY='TEMPERATURE', XYZ=-52.0,132.0,1.1/
&DEVC ID='RAD_008_taiyangnengchuguan', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=-52.0,132.0,1.1, ORIENTATION=0.0,0.0,1.0/
&DEVC ID='TEMP_009_taiyangnengchuguan', QUANTITY='TEMPERATURE', XYZ=-43.0,132.0,1.1/
&DEVC ID='RAD_009_taiyangnengchuguan', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=-43.0,132.0,1.1, ORIENTATION=0.0,0.0,1.0/
&DEVC ID='TEMP_010_taiyangnengchuguan', QUANTITY='TEMPERATURE', XYZ=-33.0,132.0,1.1/
&DEVC ID='RAD_010_taiyangnengchuguan', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=-33.0,132.0,1.1, ORIENTATION=0.0,0.0,1.0/
&DEVC ID='TEMP_011_taiyangnengchuguan', QUANTITY='TEMPERATURE', XYZ=-52.0,173.0,1.1/
&DEVC ID='RAD_011_taiyangnengchuguan', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=-52.0,173.0,1.1, ORIENTATION=0.0,0.0,1.0/
&DEVC ID='TEMP_001_yangbanyidongpingtai', QUANTITY='TEMPERATURE', XYZ=-24.0,159.0,3.2/
&DEVC ID='RAD_001_yangbanyidongpingtai', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=-24.0,159.0,3.2, ORIENTATION=0.0,0.0,1.0/
&DEVC ID='TEMP_002_yangbanyidongpingtai', QUANTITY='TEMPERATURE', XYZ=-24.0,144.0,3.2/
&DEVC ID='RAD_002_yangbanyidongpingtai', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=-24.0,144.0,3.2, ORIENTATION=0.0,0.0,1.0/
&DEVC ID='TEMP_003_yangbanyidongpingtai', QUANTITY='TEMPERATURE', XYZ=21.0,162.0,3.2/
&DEVC ID='RAD_003_yangbanyidongpingtai', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=21.0,162.0,3.2, ORIENTATION=0.0,0.0,1.0/
&DEVC ID='TEMP_004_yangbanyidongpingtai', QUANTITY='TEMPERATURE', XYZ=9.0,162.0,3.2/
&DEVC ID='RAD_004_yangbanyidongpingtai', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=9.0,162.0,3.2, ORIENTATION=0.0,0.0,1.0/
&DEVC ID='TEMP_005_yangbanyidongpingtai', QUANTITY='TEMPERATURE', XYZ=-2.0,162.0,3.2/
&DEVC ID='RAD_005_yangbanyidongpingtai', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=-2.0,162.0,3.2, ORIENTATION=0.0,0.0,1.0/
&DEVC ID='TEMP_006_yangbanyidongpingtai', QUANTITY='TEMPERATURE', XYZ=-14.0,162.0,3.2/
&DEVC ID='RAD_006_yangbanyidongpingtai', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=-14.0,162.0,3.2, ORIENTATION=0.0,0.0,1.0/
&DEVC ID='TEMP_007_yangbanyidongpingtai', QUANTITY='TEMPERATURE', XYZ=-2.0,152.0,3.2/
&DEVC ID='RAD_007_yangbanyidongpingtai', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=-2.0,152.0,3.2, ORIENTATION=0.0,0.0,1.0/
&DEVC ID='TEMP_008_yangbanyidongpingtai', QUANTITY='TEMPERATURE', XYZ=-14.0,152.0,3.2/
&DEVC ID='RAD_008_yangbanyidongpingtai', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=-14.0,152.0,3.2, ORIENTATION=0.0,0.0,1.0/
&DEVC ID='TEMP_009_yangbanyidongpingtai', QUANTITY='TEMPERATURE', XYZ=-2.0,142.0,3.2/
&DEVC ID='RAD_009_yangbanyidongpingtai', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=-2.0,142.0,3.2, ORIENTATION=0.0,0.0,1.0/
&DEVC ID='TEMP_010_yangbanyidongpingtai', QUANTITY='TEMPERATURE', XYZ=-14.0,142.0,3.2/
&DEVC ID='RAD_010_yangbanyidongpingtai', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=-14.0,142.0,3.2, ORIENTATION=0.0,0.0,1.0/
&DEVC ID='TEMP_011_yangbanyidongpingtai', QUANTITY='TEMPERATURE', XYZ=-2.0,133.0,3.1/
&DEVC ID='RAD_011_yangbanyidongpingtai', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=-2.0,133.0,3.1, ORIENTATION=0.0,0.0,1.0/
&DEVC ID='TEMP_012_yangbanyidongpingtai', QUANTITY='TEMPERATURE', XYZ=-14.0,133.0,3.1/
&DEVC ID='RAD_012_yangbanyidongpingtai', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=-14.0,133.0,3.1, ORIENTATION=0.0,0.0,1.0/
&DEVC ID='TEMP_013_yangbanyidongpingtai', QUANTITY='TEMPERATURE', XYZ=-24.0,132.0,3.2/
&DEVC ID='RAD_013_yangbanyidongpingtai', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=-24.0,132.0,3.2, ORIENTATION=0.0,0.0,1.0/
&DEVC ID='TEMP_001_changguimoxing', QUANTITY='TEMPERATURE', XYZ=-109.0,177.0,11.1/
&DEVC ID='RAD_001_changguimoxing', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=-109.0,177.0,11.1, ORIENTATION=0.0,0.0,1.0/
&DEVC ID='TEMP_002_changguimoxing', QUANTITY='TEMPERATURE', XYZ=-98.0,177.0,11.1/
&DEVC ID='RAD_002_changguimoxing', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=-98.0,177.0,11.1, ORIENTATION=0.0,0.0,1.0/
&DEVC ID='TEMP_003_changguimoxing', QUANTITY='TEMPERATURE', XYZ=-87.0,177.0,11.1/
&DEVC ID='RAD_003_changguimoxing', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=-87.0,177.0,11.1, ORIENTATION=0.0,0.0,1.0/
&DEVC ID='TEMP_004_changguimoxing', QUANTITY='TEMPERATURE', XYZ=-74.0,178.0,11.1/
&DEVC ID='RAD_004_changguimoxing', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=-74.0,178.0,11.1, ORIENTATION=0.0,0.0,1.0/
&DEVC ID='TEMP_005_changguimoxing', QUANTITY='TEMPERATURE', XYZ=-63.0,177.0,11.1/
&DEVC ID='RAD_005_changguimoxing', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=-63.0,177.0,11.1, ORIENTATION=0.0,0.0,1.0/
&DEVC ID='TEMP_006_changguimoxing', QUANTITY='TEMPERATURE', XYZ=-106.0,98.0,11.1/
&DEVC ID='RAD_006_changguimoxing', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=-106.0,98.0,11.1, ORIENTATION=0.0,0.0,1.0/
&DEVC ID='TEMP_001_taiyangnengjireban', QUANTITY='TEMPERATURE', XYZ=-52.0,166.0,1.2/
&DEVC ID='RAD_001_taiyangnengjireban', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=-52.0,166.0,1.2, ORIENTATION=0.0,0.0,1.0/
&DEVC ID='TEMP_002_taiyangnengjireban', QUANTITY='TEMPERATURE', XYZ=-48.0,166.0,1.2/
&DEVC ID='RAD_002_taiyangnengjireban', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=-48.0,166.0,1.2, ORIENTATION=0.0,0.0,1.0/
&DEVC ID='TEMP_003_taiyangnengjireban', QUANTITY='TEMPERATURE', XYZ=-52.0,154.0,1.2/
&DEVC ID='RAD_003_taiyangnengjireban', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=-52.0,154.0,1.2, ORIENTATION=0.0,0.0,1.0/
&DEVC ID='TEMP_004_taiyangnengjireban', QUANTITY='TEMPERATURE', XYZ=-48.0,154.0,1.2/
&DEVC ID='RAD_004_taiyangnengjireban', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=-48.0,154.0,1.2, ORIENTATION=0.0,0.0,1.0/
&DEVC ID='TEMP_005_taiyangnengjireban', QUANTITY='TEMPERATURE', XYZ=-52.0,140.0,1.2/
&DEVC ID='RAD_005_taiyangnengjireban', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=-52.0,140.0,1.2, ORIENTATION=0.0,0.0,1.0/
&DEVC ID='TEMP_006_taiyangnengjireban', QUANTITY='TEMPERATURE', XYZ=-48.0,140.0,1.2/
&DEVC ID='RAD_006_taiyangnengjireban', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=-48.0,140.0,1.2, ORIENTATION=0.0,0.0,1.0/
&DEVC ID='TEMP_007_taiyangnengjireban', QUANTITY='TEMPERATURE', XYZ=-52.0,124.0,1.2/
&DEVC ID='RAD_007_taiyangnengjireban', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=-52.0,124.0,1.2, ORIENTATION=0.0,0.0,1.0/
&DEVC ID='TEMP_008_taiyangnengjireban', QUANTITY='TEMPERATURE', XYZ=-48.0,124.0,1.2/
&DEVC ID='RAD_008_taiyangnengjireban', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=-48.0,124.0,1.2, ORIENTATION=0.0,0.0,1.0/
&DEVC ID='TEMP_009_taiyangnengjireban', QUANTITY='TEMPERATURE', XYZ=-36.0,166.0,1.2/
&DEVC ID='RAD_009_taiyangnengjireban', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=-36.0,166.0,1.2, ORIENTATION=0.0,0.0,1.0/
&DEVC ID='TEMP_010_taiyangnengjireban', QUANTITY='TEMPERATURE', XYZ=-32.0,166.0,1.2/
&DEVC ID='RAD_010_taiyangnengjireban', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=-32.0,166.0,1.2, ORIENTATION=0.0,0.0,1.0/
&DEVC ID='TEMP_011_taiyangnengjireban', QUANTITY='TEMPERATURE', XYZ=-36.0,154.0,1.2/
&DEVC ID='RAD_011_taiyangnengjireban', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=-36.0,154.0,1.2, ORIENTATION=0.0,0.0,1.0/
&DEVC ID='TEMP_012_taiyangnengjireban', QUANTITY='TEMPERATURE', XYZ=-32.0,154.0,1.2/
&DEVC ID='RAD_012_taiyangnengjireban', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=-32.0,154.0,1.2, ORIENTATION=0.0,0.0,1.0/
&DEVC ID='TEMP_013_taiyangnengjireban', QUANTITY='TEMPERATURE', XYZ=-36.0,140.0,1.2/
&DEVC ID='RAD_013_taiyangnengjireban', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=-36.0,140.0,1.2, ORIENTATION=0.0,0.0,1.0/
&DEVC ID='TEMP_014_taiyangnengjireban', QUANTITY='TEMPERATURE', XYZ=-32.0,140.0,1.2/
&DEVC ID='RAD_014_taiyangnengjireban', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=-32.0,140.0,1.2, ORIENTATION=0.0,0.0,1.0/
&DEVC ID='TEMP_015_taiyangnengjireban', QUANTITY='TEMPERATURE', XYZ=-36.0,124.0,1.2/
&DEVC ID='RAD_015_taiyangnengjireban', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=-36.0,124.0,1.2, ORIENTATION=0.0,0.0,1.0/
&DEVC ID='TEMP_016_taiyangnengjireban', QUANTITY='TEMPERATURE', XYZ=-32.0,124.0,1.2/
&DEVC ID='RAD_016_taiyangnengjireban', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=-32.0,124.0,1.2, ORIENTATION=0.0,0.0,1.0/
&DEVC ID='TEMP_017_taiyangnengjireban', QUANTITY='TEMPERATURE', XYZ=-24.0,178.0,1.2/
&DEVC ID='RAD_017_taiyangnengjireban', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=-24.0,178.0,1.2, ORIENTATION=0.0,0.0,1.0/
&DEVC ID='TEMP_018_taiyangnengjireban', QUANTITY='TEMPERATURE', XYZ=-18.0,178.0,1.2/
&DEVC ID='RAD_018_taiyangnengjireban', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=-18.0,178.0,1.2, ORIENTATION=0.0,0.0,1.0/
&DEVC ID='TEMP_019_taiyangnengjireban', QUANTITY='TEMPERATURE', XYZ=-8.0,178.0,1.2/
&DEVC ID='RAD_019_taiyangnengjireban', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=-8.0,178.0,1.2, ORIENTATION=0.0,0.0,1.0/
&DEVC ID='TEMP_020_taiyangnengjireban', QUANTITY='TEMPERATURE', XYZ=-4.0,178.0,1.2/
&DEVC ID='RAD_020_taiyangnengjireban', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=-4.0,178.0,1.2, ORIENTATION=0.0,0.0,1.0/
&DEVC ID='TEMP_021_taiyangnengjireban', QUANTITY='TEMPERATURE', XYZ=-23.0,171.0,1.1/
&DEVC ID='RAD_021_taiyangnengjireban', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=-23.0,171.0,1.1, ORIENTATION=0.0,0.0,1.0/
&DEVC ID='TEMP_022_taiyangnengjireban', QUANTITY='TEMPERATURE', XYZ=4.0,178.0,1.2/
&DEVC ID='RAD_022_taiyangnengjireban', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=4.0,178.0,1.2, ORIENTATION=0.0,0.0,1.0/
&DEVC ID='TEMP_023_taiyangnengjireban', QUANTITY='TEMPERATURE', XYZ=10.0,178.0,1.2/
&DEVC ID='RAD_023_taiyangnengjireban', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=10.0,178.0,1.2, ORIENTATION=0.0,0.0,1.0/
&DEVC ID='TEMP_024_taiyangnengjireban', QUANTITY='TEMPERATURE', XYZ=5.0,171.0,1.1/
&DEVC ID='RAD_024_taiyangnengjireban', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=5.0,171.0,1.1, ORIENTATION=0.0,0.0,1.0/
&DEVC ID='TEMP_025_taiyangnengjireban', QUANTITY='TEMPERATURE', XYZ=18.0,178.0,1.2/
&DEVC ID='RAD_025_taiyangnengjireban', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=18.0,178.0,1.2, ORIENTATION=0.0,0.0,1.0/
&DEVC ID='TEMP_026_taiyangnengjireban', QUANTITY='TEMPERATURE', XYZ=22.0,178.0,1.2/
&DEVC ID='RAD_026_taiyangnengjireban', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=22.0,178.0,1.2, ORIENTATION=0.0,0.0,1.0/
&DEVC ID='TEMP_038_wenjiangui', QUANTITY='TEMPERATURE', XYZ=-140.0,58.0,9.2/
&DEVC ID='RAD_038_wenjiangui', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=-140.0,58.0,9.2, ORIENTATION=0.0,0.0,1.0/
&DEVC ID='TEMP_001_wenjiangui', QUANTITY='TEMPERATURE', XYZ=-62.0,45.0,1.1/
&DEVC ID='RAD_001_wenjiangui', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=-62.0,45.0,1.1, ORIENTATION=0.0,0.0,1.0/
&DEVC ID='TEMP_002_wenjiangui', QUANTITY='TEMPERATURE', XYZ=-62.0,41.0,1.1/
&DEVC ID='RAD_002_wenjiangui', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=-62.0,41.0,1.1, ORIENTATION=0.0,0.0,1.0/
&DEVC ID='TEMP_003_wenjiangui', QUANTITY='TEMPERATURE', XYZ=-156.0,93.0,1.1/
&DEVC ID='RAD_003_wenjiangui', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=-156.0,93.0,1.1, ORIENTATION=0.0,0.0,1.0/
&DEVC ID='TEMP_004_wenjiangui', QUANTITY='TEMPERATURE', XYZ=-156.0,95.0,1.1/
&DEVC ID='RAD_004_wenjiangui', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=-156.0,95.0,1.1, ORIENTATION=0.0,0.0,1.0/
&DEVC ID='TEMP_005_wenjiangui', QUANTITY='TEMPERATURE', XYZ=-156.0,83.0,1.1/
&DEVC ID='RAD_005_wenjiangui', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=-156.0,83.0,1.1, ORIENTATION=0.0,0.0,1.0/
&DEVC ID='TEMP_006_wenjiangui', QUANTITY='TEMPERATURE', XYZ=-156.0,86.0,1.2/
&DEVC ID='RAD_006_wenjiangui', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=-156.0,86.0,1.2, ORIENTATION=0.0,0.0,1.0/
&DEVC ID='TEMP_007_wenjiangui', QUANTITY='TEMPERATURE', XYZ=-147.0,84.0,1.1/
&DEVC ID='RAD_007_wenjiangui', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=-147.0,84.0,1.1, ORIENTATION=0.0,0.0,1.0/
&DEVC ID='TEMP_008_wenjiangui', QUANTITY='TEMPERATURE', XYZ=-139.0,84.0,1.1/
&DEVC ID='RAD_008_wenjiangui', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=-139.0,84.0,1.1, ORIENTATION=0.0,0.0,1.0/
&DEVC ID='TEMP_009_wenjiangui', QUANTITY='TEMPERATURE', XYZ=-156.0,67.0,1.1/
&DEVC ID='RAD_009_wenjiangui', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=-156.0,67.0,1.1, ORIENTATION=0.0,0.0,1.0/
&DEVC ID='TEMP_010_wenjiangui', QUANTITY='TEMPERATURE', XYZ=-156.0,69.0,1.1/
&DEVC ID='RAD_010_wenjiangui', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=-156.0,69.0,1.1, ORIENTATION=0.0,0.0,1.0/
&DEVC ID='TEMP_011_wenjiangui', QUANTITY='TEMPERATURE', XYZ=-148.0,68.0,1.2/
&DEVC ID='RAD_011_wenjiangui', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=-148.0,68.0,1.2, ORIENTATION=0.0,0.0,1.0/
&DEVC ID='TEMP_012_wenjiangui', QUANTITY='TEMPERATURE', XYZ=-156.0,55.0,1.1/
&DEVC ID='RAD_012_wenjiangui', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=-156.0,55.0,1.1, ORIENTATION=0.0,0.0,1.0/
&DEVC ID='TEMP_013_wenjiangui', QUANTITY='TEMPERATURE', XYZ=-156.0,57.0,1.1/
&DEVC ID='RAD_013_wenjiangui', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=-156.0,57.0,1.1, ORIENTATION=0.0,0.0,1.0/
&DEVC ID='TEMP_014_wenjiangui', QUANTITY='TEMPERATURE', XYZ=-140.0,58.0,1.2/
&DEVC ID='RAD_014_wenjiangui', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=-140.0,58.0,1.2, ORIENTATION=0.0,0.0,1.0/
&DEVC ID='TEMP_015_wenjiangui', QUANTITY='TEMPERATURE', XYZ=-156.0,93.0,5.1/
&DEVC ID='RAD_015_wenjiangui', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=-156.0,93.0,5.1, ORIENTATION=0.0,0.0,1.0/
&DEVC ID='TEMP_016_wenjiangui', QUANTITY='TEMPERATURE', XYZ=-156.0,95.0,5.1/
&DEVC ID='RAD_016_wenjiangui', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=-156.0,95.0,5.1, ORIENTATION=0.0,0.0,1.0/
&DEVC ID='TEMP_017_wenjiangui', QUANTITY='TEMPERATURE', XYZ=-156.0,83.0,5.1/
&DEVC ID='RAD_017_wenjiangui', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=-156.0,83.0,5.1, ORIENTATION=0.0,0.0,1.0/
&DEVC ID='TEMP_018_wenjiangui', QUANTITY='TEMPERATURE', XYZ=-156.0,86.0,5.2/
&DEVC ID='RAD_018_wenjiangui', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=-156.0,86.0,5.2, ORIENTATION=0.0,0.0,1.0/
&DEVC ID='TEMP_019_wenjiangui', QUANTITY='TEMPERATURE', XYZ=-147.0,84.0,5.1/
&DEVC ID='RAD_019_wenjiangui', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=-147.0,84.0,5.1, ORIENTATION=0.0,0.0,1.0/
&DEVC ID='TEMP_020_wenjiangui', QUANTITY='TEMPERATURE', XYZ=-139.0,84.0,5.1/
&DEVC ID='RAD_020_wenjiangui', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=-139.0,84.0,5.1, ORIENTATION=0.0,0.0,1.0/
&DEVC ID='TEMP_021_wenjiangui', QUANTITY='TEMPERATURE', XYZ=-156.0,67.0,5.1/
&DEVC ID='RAD_021_wenjiangui', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=-156.0,67.0,5.1, ORIENTATION=0.0,0.0,1.0/
&DEVC ID='TEMP_022_wenjiangui', QUANTITY='TEMPERATURE', XYZ=-156.0,69.0,5.1/
&DEVC ID='RAD_022_wenjiangui', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=-156.0,69.0,5.1, ORIENTATION=0.0,0.0,1.0/
&DEVC ID='TEMP_023_wenjiangui', QUANTITY='TEMPERATURE', XYZ=-148.0,68.0,5.2/
&DEVC ID='RAD_023_wenjiangui', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=-148.0,68.0,5.2, ORIENTATION=0.0,0.0,1.0/
&DEVC ID='TEMP_024_wenjiangui', QUANTITY='TEMPERATURE', XYZ=-156.0,55.0,5.1/
&DEVC ID='RAD_024_wenjiangui', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=-156.0,55.0,5.1, ORIENTATION=0.0,0.0,1.0/
&DEVC ID='TEMP_025_wenjiangui', QUANTITY='TEMPERATURE', XYZ=-156.0,57.0,5.1/
&DEVC ID='RAD_025_wenjiangui', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=-156.0,57.0,5.1, ORIENTATION=0.0,0.0,1.0/
&DEVC ID='TEMP_026_wenjiangui', QUANTITY='TEMPERATURE', XYZ=-140.0,58.0,5.2/
&DEVC ID='RAD_026_wenjiangui', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=-140.0,58.0,5.2, ORIENTATION=0.0,0.0,1.0/
&DEVC ID='TEMP_027_wenjiangui', QUANTITY='TEMPERATURE', XYZ=-156.0,93.0,9.1/
&DEVC ID='RAD_027_wenjiangui', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=-156.0,93.0,9.1, ORIENTATION=0.0,0.0,1.0/
&DEVC ID='TEMP_028_wenjiangui', QUANTITY='TEMPERATURE', XYZ=-156.0,95.0,9.1/
&DEVC ID='RAD_028_wenjiangui', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=-156.0,95.0,9.1, ORIENTATION=0.0,0.0,1.0/
&DEVC ID='TEMP_029_wenjiangui', QUANTITY='TEMPERATURE', XYZ=-156.0,83.0,9.1/
&DEVC ID='RAD_029_wenjiangui', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=-156.0,83.0,9.1, ORIENTATION=0.0,0.0,1.0/
&DEVC ID='TEMP_030_wenjiangui', QUANTITY='TEMPERATURE', XYZ=-156.0,86.0,9.2/
&DEVC ID='RAD_030_wenjiangui', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=-156.0,86.0,9.2, ORIENTATION=0.0,0.0,1.0/
&DEVC ID='TEMP_031_wenjiangui', QUANTITY='TEMPERATURE', XYZ=-147.0,84.0,9.1/
&DEVC ID='RAD_031_wenjiangui', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=-147.0,84.0,9.1, ORIENTATION=0.0,0.0,1.0/
&DEVC ID='TEMP_032_wenjiangui', QUANTITY='TEMPERATURE', XYZ=-139.0,84.0,9.1/
&DEVC ID='RAD_032_wenjiangui', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=-139.0,84.0,9.1, ORIENTATION=0.0,0.0,1.0/
&DEVC ID='TEMP_033_wenjiangui', QUANTITY='TEMPERATURE', XYZ=-156.0,67.0,9.1/
&DEVC ID='RAD_033_wenjiangui', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=-156.0,67.0,9.1, ORIENTATION=0.0,0.0,1.0/
&DEVC ID='TEMP_034_wenjiangui', QUANTITY='TEMPERATURE', XYZ=-156.0,69.0,9.1/
&DEVC ID='RAD_034_wenjiangui', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=-156.0,69.0,9.1, ORIENTATION=0.0,0.0,1.0/
&DEVC ID='TEMP_035_wenjiangui', QUANTITY='TEMPERATURE', XYZ=-148.0,68.0,9.2/
&DEVC ID='RAD_035_wenjiangui', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=-148.0,68.0,9.2, ORIENTATION=0.0,0.0,1.0/
&DEVC ID='TEMP_036_wenjiangui', QUANTITY='TEMPERATURE', XYZ=-156.0,55.0,9.1/
&DEVC ID='RAD_036_wenjiangui', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=-156.0,55.0,9.1, ORIENTATION=0.0,0.0,1.0/
&DEVC ID='TEMP_037_wenjiangui', QUANTITY='TEMPERATURE', XYZ=-156.0,57.0,9.1/
&DEVC ID='RAD_037_wenjiangui', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=-156.0,57.0,9.1, ORIENTATION=0.0,0.0,1.0/
&DEVC ID='TEMP_065_bangongyi', QUANTITY='TEMPERATURE', XYZ=-61.0,44.0,11.1/
&DEVC ID='RAD_065_bangongyi', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=-61.0,44.0,11.1, ORIENTATION=0.0,0.0,1.0/
&DEVC ID='TEMP_001_bangongyi', QUANTITY='TEMPERATURE', XYZ=-88.0,62.0,1.2/
&DEVC ID='RAD_001_bangongyi', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=-88.0,62.0,1.2, ORIENTATION=0.0,0.0,1.0/
&DEVC ID='TEMP_002_bangongyi', QUANTITY='TEMPERATURE', XYZ=-88.0,58.0,1.2/
&DEVC ID='RAD_002_bangongyi', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=-88.0,58.0,1.2, ORIENTATION=0.0,0.0,1.0/
&DEVC ID='TEMP_003_bangongyi', QUANTITY='TEMPERATURE', XYZ=-102.0,76.0,1.2/
&DEVC ID='RAD_003_bangongyi', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=-102.0,76.0,1.2, ORIENTATION=0.0,0.0,1.0/
&DEVC ID='TEMP_004_bangongyi', QUANTITY='TEMPERATURE', XYZ=-102.0,74.0,1.2/
&DEVC ID='RAD_004_bangongyi', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=-102.0,74.0,1.2, ORIENTATION=0.0,0.0,1.0/
&DEVC ID='TEMP_005_bangongyi', QUANTITY='TEMPERATURE', XYZ=-120.0,72.0,1.2/
&DEVC ID='RAD_005_bangongyi', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=-120.0,72.0,1.2, ORIENTATION=0.0,0.0,1.0/
&DEVC ID='TEMP_006_bangongyi', QUANTITY='TEMPERATURE', XYZ=-120.0,56.0,1.2/
&DEVC ID='RAD_006_bangongyi', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=-120.0,56.0,1.2, ORIENTATION=0.0,0.0,1.0/
&DEVC ID='TEMP_007_bangongyi', QUANTITY='TEMPERATURE', XYZ=-120.0,60.0,1.2/
&DEVC ID='RAD_007_bangongyi', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=-120.0,60.0,1.2, ORIENTATION=0.0,0.0,1.0/
&DEVC ID='TEMP_008_bangongyi', QUANTITY='TEMPERATURE', XYZ=-110.0,60.0,1.2/
&DEVC ID='RAD_008_bangongyi', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=-110.0,60.0,1.2, ORIENTATION=0.0,0.0,1.0/
&DEVC ID='TEMP_009_bangongyi', QUANTITY='TEMPERATURE', XYZ=-100.0,60.0,1.2/
&DEVC ID='RAD_009_bangongyi', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=-100.0,60.0,1.2, ORIENTATION=0.0,0.0,1.0/
&DEVC ID='TEMP_010_bangongyi', QUANTITY='TEMPERATURE', XYZ=-114.0,46.0,1.2/
&DEVC ID='RAD_010_bangongyi', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=-114.0,46.0,1.2, ORIENTATION=0.0,0.0,1.0/
&DEVC ID='TEMP_011_bangongyi', QUANTITY='TEMPERATURE', XYZ=-102.0,46.0,1.2/
&DEVC ID='RAD_011_bangongyi', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=-102.0,46.0,1.2, ORIENTATION=0.0,0.0,1.0/
&DEVC ID='TEMP_012_bangongyi', QUANTITY='TEMPERATURE', XYZ=-148.0,96.0,1.2/
&DEVC ID='RAD_012_bangongyi', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=-148.0,96.0,1.2, ORIENTATION=0.0,0.0,1.0/
&DEVC ID='TEMP_013_bangongyi', QUANTITY='TEMPERATURE', XYZ=-148.0,92.0,1.2/
&DEVC ID='RAD_013_bangongyi', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=-148.0,92.0,1.2, ORIENTATION=0.0,0.0,1.0/
&DEVC ID='TEMP_014_bangongyi', QUANTITY='TEMPERATURE', XYZ=-148.0,66.0,1.2/
&DEVC ID='RAD_014_bangongyi', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=-148.0,66.0,1.2, ORIENTATION=0.0,0.0,1.0/
&DEVC ID='TEMP_015_bangongyi', QUANTITY='TEMPERATURE', XYZ=-148.0,96.0,5.2/
&DEVC ID='RAD_015_bangongyi', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=-148.0,96.0,5.2, ORIENTATION=0.0,0.0,1.0/
&DEVC ID='TEMP_016_bangongyi', QUANTITY='TEMPERATURE', XYZ=-148.0,92.0,5.2/
&DEVC ID='RAD_016_bangongyi', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=-148.0,92.0,5.2, ORIENTATION=0.0,0.0,1.0/
&DEVC ID='TEMP_017_bangongyi', QUANTITY='TEMPERATURE', XYZ=-148.0,66.0,5.2/
&DEVC ID='RAD_017_bangongyi', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=-148.0,66.0,5.2, ORIENTATION=0.0,0.0,1.0/
&DEVC ID='TEMP_018_bangongyi', QUANTITY='TEMPERATURE', XYZ=-88.0,62.0,5.2/
&DEVC ID='RAD_018_bangongyi', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=-88.0,62.0,5.2, ORIENTATION=0.0,0.0,1.0/
&DEVC ID='TEMP_019_bangongyi', QUANTITY='TEMPERATURE', XYZ=-88.0,58.0,5.2/
&DEVC ID='RAD_019_bangongyi', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=-88.0,58.0,5.2, ORIENTATION=0.0,0.0,1.0/
&DEVC ID='TEMP_020_bangongyi', QUANTITY='TEMPERATURE', XYZ=-102.0,76.0,5.2/
&DEVC ID='RAD_020_bangongyi', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=-102.0,76.0,5.2, ORIENTATION=0.0,0.0,1.0/
&DEVC ID='TEMP_021_bangongyi', QUANTITY='TEMPERATURE', XYZ=-102.0,74.0,5.2/
&DEVC ID='RAD_021_bangongyi', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=-102.0,74.0,5.2, ORIENTATION=0.0,0.0,1.0/
&DEVC ID='TEMP_022_bangongyi', QUANTITY='TEMPERATURE', XYZ=-120.0,72.0,5.2/
&DEVC ID='RAD_022_bangongyi', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=-120.0,72.0,5.2, ORIENTATION=0.0,0.0,1.0/
&DEVC ID='TEMP_023_bangongyi', QUANTITY='TEMPERATURE', XYZ=-120.0,56.0,5.2/
&DEVC ID='RAD_023_bangongyi', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=-120.0,56.0,5.2, ORIENTATION=0.0,0.0,1.0/
&DEVC ID='TEMP_024_bangongyi', QUANTITY='TEMPERATURE', XYZ=-120.0,60.0,5.2/
&DEVC ID='RAD_024_bangongyi', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=-120.0,60.0,5.2, ORIENTATION=0.0,0.0,1.0/
&DEVC ID='TEMP_025_bangongyi', QUANTITY='TEMPERATURE', XYZ=-110.0,60.0,5.2/
&DEVC ID='RAD_025_bangongyi', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=-110.0,60.0,5.2, ORIENTATION=0.0,0.0,1.0/
&DEVC ID='TEMP_026_bangongyi', QUANTITY='TEMPERATURE', XYZ=-100.0,60.0,5.2/
&DEVC ID='RAD_026_bangongyi', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=-100.0,60.0,5.2, ORIENTATION=0.0,0.0,1.0/
&DEVC ID='TEMP_027_bangongyi', QUANTITY='TEMPERATURE', XYZ=-114.0,46.0,5.2/
&DEVC ID='RAD_027_bangongyi', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=-114.0,46.0,5.2, ORIENTATION=0.0,0.0,1.0/
&DEVC ID='TEMP_028_bangongyi', QUANTITY='TEMPERATURE', XYZ=-102.0,46.0,5.2/
&DEVC ID='RAD_028_bangongyi', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=-102.0,46.0,5.2, ORIENTATION=0.0,0.0,1.0/
&DEVC ID='TEMP_029_bangongyi', QUANTITY='TEMPERATURE', XYZ=-148.0,96.0,9.2/
&DEVC ID='RAD_029_bangongyi', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=-148.0,96.0,9.2, ORIENTATION=0.0,0.0,1.0/
&DEVC ID='TEMP_030_bangongyi', QUANTITY='TEMPERATURE', XYZ=-148.0,92.0,9.2/
&DEVC ID='RAD_030_bangongyi', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=-148.0,92.0,9.2, ORIENTATION=0.0,0.0,1.0/
&DEVC ID='TEMP_031_bangongyi', QUANTITY='TEMPERATURE', XYZ=-148.0,66.0,9.2/
&DEVC ID='RAD_031_bangongyi', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=-148.0,66.0,9.2, ORIENTATION=0.0,0.0,1.0/
&DEVC ID='TEMP_032_bangongyi', QUANTITY='TEMPERATURE', XYZ=-78.0,59.0,11.1/
&DEVC ID='RAD_032_bangongyi', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=-78.0,59.0,11.1, ORIENTATION=0.0,0.0,1.0/
&DEVC ID='TEMP_033_bangongyi', QUANTITY='TEMPERATURE', XYZ=-78.0,55.0,11.1/
&DEVC ID='RAD_033_bangongyi', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=-78.0,55.0,11.1, ORIENTATION=0.0,0.0,1.0/
&DEVC ID='TEMP_034_bangongyi', QUANTITY='TEMPERATURE', XYZ=-88.0,63.0,11.1/
&DEVC ID='RAD_034_bangongyi', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=-88.0,63.0,11.1, ORIENTATION=0.0,0.0,1.0/
&DEVC ID='TEMP_035_bangongyi', QUANTITY='TEMPERATURE', XYZ=-88.0,57.0,11.1/
&DEVC ID='RAD_035_bangongyi', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=-88.0,57.0,11.1, ORIENTATION=0.0,0.0,1.0/
&DEVC ID='TEMP_036_bangongyi', QUANTITY='TEMPERATURE', XYZ=-102.0,77.0,11.1/
&DEVC ID='RAD_036_bangongyi', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=-102.0,77.0,11.1, ORIENTATION=0.0,0.0,1.0/
&DEVC ID='TEMP_037_bangongyi', QUANTITY='TEMPERATURE', XYZ=-102.0,73.0,11.1/
&DEVC ID='RAD_037_bangongyi', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=-102.0,73.0,11.1, ORIENTATION=0.0,0.0,1.0/
&DEVC ID='TEMP_038_bangongyi', QUANTITY='TEMPERATURE', XYZ=-121.0,70.0,11.1/
&DEVC ID='RAD_038_bangongyi', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=-121.0,70.0,11.1, ORIENTATION=0.0,0.0,1.0/
&DEVC ID='TEMP_039_bangongyi', QUANTITY='TEMPERATURE', XYZ=-120.0,69.0,11.1/
&DEVC ID='RAD_039_bangongyi', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=-120.0,69.0,11.1, ORIENTATION=0.0,0.0,1.0/
&DEVC ID='TEMP_040_bangongyi', QUANTITY='TEMPERATURE', XYZ=-119.0,70.0,11.1/
&DEVC ID='RAD_040_bangongyi', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=-119.0,70.0,11.1, ORIENTATION=0.0,0.0,1.0/
&DEVC ID='TEMP_041_bangongyi', QUANTITY='TEMPERATURE', XYZ=-120.0,73.0,11.1/
&DEVC ID='RAD_041_bangongyi', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=-120.0,73.0,11.1, ORIENTATION=0.0,0.0,1.0/
&DEVC ID='TEMP_042_bangongyi', QUANTITY='TEMPERATURE', XYZ=-121.0,58.0,11.1/
&DEVC ID='RAD_042_bangongyi', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=-121.0,58.0,11.1, ORIENTATION=0.0,0.0,1.0/
&DEVC ID='TEMP_043_bangongyi', QUANTITY='TEMPERATURE', XYZ=-120.0,56.0,11.1/
&DEVC ID='RAD_043_bangongyi', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=-120.0,56.0,11.1, ORIENTATION=0.0,0.0,1.0/
&DEVC ID='TEMP_044_bangongyi', QUANTITY='TEMPERATURE', XYZ=-119.0,58.0,11.1/
&DEVC ID='RAD_044_bangongyi', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=-119.0,58.0,11.1, ORIENTATION=0.0,0.0,1.0/
&DEVC ID='TEMP_045_bangongyi', QUANTITY='TEMPERATURE', XYZ=-120.0,61.0,11.1/
&DEVC ID='RAD_045_bangongyi', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=-120.0,61.0,11.1, ORIENTATION=0.0,0.0,1.0/
&DEVC ID='TEMP_046_bangongyi', QUANTITY='TEMPERATURE', XYZ=-111.0,60.0,11.1/
&DEVC ID='RAD_046_bangongyi', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=-111.0,60.0,11.1, ORIENTATION=0.0,0.0,1.0/
&DEVC ID='TEMP_047_bangongyi', QUANTITY='TEMPERATURE', XYZ=-111.0,58.0,11.1/
&DEVC ID='RAD_047_bangongyi', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=-111.0,58.0,11.1, ORIENTATION=0.0,0.0,1.0/
&DEVC ID='TEMP_048_bangongyi', QUANTITY='TEMPERATURE', XYZ=-109.0,60.0,11.1/
&DEVC ID='RAD_048_bangongyi', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=-109.0,60.0,11.1, ORIENTATION=0.0,0.0,1.0/
&DEVC ID='TEMP_049_bangongyi', QUANTITY='TEMPERATURE', XYZ=-101.0,60.0,11.1/
&DEVC ID='RAD_049_bangongyi', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=-101.0,60.0,11.1, ORIENTATION=0.0,0.0,1.0/
&DEVC ID='TEMP_050_bangongyi', QUANTITY='TEMPERATURE', XYZ=-101.0,58.0,11.1/
&DEVC ID='RAD_050_bangongyi', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=-101.0,58.0,11.1, ORIENTATION=0.0,0.0,1.0/
&DEVC ID='TEMP_051_bangongyi', QUANTITY='TEMPERATURE', XYZ=-99.0,60.0,11.1/
&DEVC ID='RAD_051_bangongyi', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=-99.0,60.0,11.1, ORIENTATION=0.0,0.0,1.0/
&DEVC ID='TEMP_052_bangongyi', QUANTITY='TEMPERATURE', XYZ=-115.0,46.0,11.1/
&DEVC ID='RAD_052_bangongyi', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=-115.0,46.0,11.1, ORIENTATION=0.0,0.0,1.0/
&DEVC ID='TEMP_053_bangongyi', QUANTITY='TEMPERATURE', XYZ=-113.0,46.0,11.1/
&DEVC ID='RAD_053_bangongyi', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=-113.0,46.0,11.1, ORIENTATION=0.0,0.0,1.0/
&DEVC ID='TEMP_054_bangongyi', QUANTITY='TEMPERATURE', XYZ=-103.0,46.0,11.1/
&DEVC ID='RAD_054_bangongyi', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=-103.0,46.0,11.1, ORIENTATION=0.0,0.0,1.0/
&DEVC ID='TEMP_055_bangongyi', QUANTITY='TEMPERATURE', XYZ=-101.0,46.0,11.1/
&DEVC ID='RAD_055_bangongyi', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=-101.0,46.0,11.1, ORIENTATION=0.0,0.0,1.0/
&DEVC ID='TEMP_056_bangongyi', QUANTITY='TEMPERATURE', XYZ=-87.0,44.0,11.1/
&DEVC ID='RAD_056_bangongyi', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=-87.0,44.0,11.1, ORIENTATION=0.0,0.0,1.0/
&DEVC ID='TEMP_057_bangongyi', QUANTITY='TEMPERATURE', XYZ=-86.0,41.0,11.1/
&DEVC ID='RAD_057_bangongyi', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=-86.0,41.0,11.1, ORIENTATION=0.0,0.0,1.0/
&DEVC ID='TEMP_058_bangongyi', QUANTITY='TEMPERATURE', XYZ=-85.0,44.0,11.1/
&DEVC ID='RAD_058_bangongyi', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=-85.0,44.0,11.1, ORIENTATION=0.0,0.0,1.0/
&DEVC ID='TEMP_059_bangongyi', QUANTITY='TEMPERATURE', XYZ=-86.0,45.0,11.1/
&DEVC ID='RAD_059_bangongyi', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=-86.0,45.0,11.1, ORIENTATION=0.0,0.0,1.0/
&DEVC ID='TEMP_060_bangongyi', QUANTITY='TEMPERATURE', XYZ=-75.0,46.0,11.1/
&DEVC ID='RAD_060_bangongyi', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=-75.0,46.0,11.1, ORIENTATION=0.0,0.0,1.0/
&DEVC ID='TEMP_061_bangongyi', QUANTITY='TEMPERATURE', XYZ=-74.0,43.0,11.1/
&DEVC ID='RAD_061_bangongyi', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=-74.0,43.0,11.1, ORIENTATION=0.0,0.0,1.0/
&DEVC ID='TEMP_062_bangongyi', QUANTITY='TEMPERATURE', XYZ=-73.0,46.0,11.1/
&DEVC ID='RAD_062_bangongyi', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=-73.0,46.0,11.1, ORIENTATION=0.0,0.0,1.0/
&DEVC ID='TEMP_063_bangongyi', QUANTITY='TEMPERATURE', XYZ=-74.0,47.0,11.1/
&DEVC ID='RAD_063_bangongyi', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=-74.0,47.0,11.1, ORIENTATION=0.0,0.0,1.0/
&DEVC ID='TEMP_064_bangongyi', QUANTITY='TEMPERATURE', XYZ=-63.0,44.0,11.1/
&DEVC ID='RAD_064_bangongyi', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=-63.0,44.0,11.1, ORIENTATION=0.0,0.0,1.0/
&DEVC ID='TEMP_035_bangonggeban', QUANTITY='TEMPERATURE', XYZ=-62.0,43.0,11.1/
&DEVC ID='RAD_035_bangonggeban', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=-62.0,43.0,11.1, ORIENTATION=0.0,0.0,1.0/
&DEVC ID='TEMP_001_bangonggeban', QUANTITY='TEMPERATURE', XYZ=-78.0,56.0,1.2/
&DEVC ID='RAD_001_bangonggeban', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=-78.0,56.0,1.2, ORIENTATION=0.0,0.0,1.0/
&DEVC ID='TEMP_002_bangonggeban', QUANTITY='TEMPERATURE', XYZ=-88.0,60.0,1.2/
&DEVC ID='RAD_002_bangonggeban', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=-88.0,60.0,1.2, ORIENTATION=0.0,0.0,1.0/
&DEVC ID='TEMP_003_bangonggeban', QUANTITY='TEMPERATURE', XYZ=-78.0,56.0,5.2/
&DEVC ID='RAD_003_bangonggeban', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=-78.0,56.0,5.2, ORIENTATION=0.0,0.0,1.0/
&DEVC ID='TEMP_004_bangonggeban', QUANTITY='TEMPERATURE', XYZ=-88.0,60.0,5.2/
&DEVC ID='RAD_004_bangonggeban', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=-88.0,60.0,5.2, ORIENTATION=0.0,0.0,1.0/
&DEVC ID='TEMP_005_bangonggeban', QUANTITY='TEMPERATURE', XYZ=-77.0,56.0,11.1/
&DEVC ID='RAD_005_bangonggeban', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=-77.0,56.0,11.1, ORIENTATION=0.0,0.0,1.0/
&DEVC ID='TEMP_006_bangonggeban', QUANTITY='TEMPERATURE', XYZ=-78.0,56.0,11.1/
&DEVC ID='RAD_006_bangonggeban', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=-78.0,56.0,11.1, ORIENTATION=0.0,0.0,1.0/
&DEVC ID='TEMP_007_bangonggeban', QUANTITY='TEMPERATURE', XYZ=-77.0,58.0,11.1/
&DEVC ID='RAD_007_bangonggeban', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=-77.0,58.0,11.1, ORIENTATION=0.0,0.0,1.0/
&DEVC ID='TEMP_008_bangonggeban', QUANTITY='TEMPERATURE', XYZ=-78.0,57.0,11.1/
&DEVC ID='RAD_008_bangonggeban', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=-78.0,57.0,11.1, ORIENTATION=0.0,0.0,1.0/
&DEVC ID='TEMP_009_bangonggeban', QUANTITY='TEMPERATURE', XYZ=-88.0,60.0,11.1/
&DEVC ID='RAD_009_bangonggeban', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=-88.0,60.0,11.1, ORIENTATION=0.0,0.0,1.0/
&DEVC ID='TEMP_010_bangonggeban', QUANTITY='TEMPERATURE', XYZ=-88.0,59.0,11.1/
&DEVC ID='RAD_010_bangonggeban', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=-88.0,59.0,11.1, ORIENTATION=0.0,0.0,1.0/
&DEVC ID='TEMP_011_bangonggeban', QUANTITY='TEMPERATURE', XYZ=-88.0,59.0,11.1/
&DEVC ID='RAD_011_bangonggeban', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=-88.0,59.0,11.1, ORIENTATION=0.0,0.0,1.0/
&DEVC ID='TEMP_012_bangonggeban', QUANTITY='TEMPERATURE', XYZ=-88.0,59.0,11.1/
&DEVC ID='RAD_012_bangonggeban', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=-88.0,59.0,11.1, ORIENTATION=0.0,0.0,1.0/
&DEVC ID='TEMP_013_bangonggeban', QUANTITY='TEMPERATURE', XYZ=-88.0,61.0,11.1/
&DEVC ID='RAD_013_bangonggeban', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=-88.0,61.0,11.1, ORIENTATION=0.0,0.0,1.0/
&DEVC ID='TEMP_014_bangonggeban', QUANTITY='TEMPERATURE', XYZ=-88.0,61.0,11.1/
&DEVC ID='RAD_014_bangonggeban', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=-88.0,61.0,11.1, ORIENTATION=0.0,0.0,1.0/
&DEVC ID='TEMP_015_bangonggeban', QUANTITY='TEMPERATURE', XYZ=-102.0,75.0,11.1/
&DEVC ID='RAD_015_bangonggeban', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=-102.0,75.0,11.1, ORIENTATION=0.0,0.0,1.0/
&DEVC ID='TEMP_016_bangonggeban', QUANTITY='TEMPERATURE', XYZ=-90.0,75.0,11.1/
&DEVC ID='RAD_016_bangonggeban', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=-90.0,75.0,11.1, ORIENTATION=0.0,0.0,1.0/
&DEVC ID='TEMP_017_bangonggeban', QUANTITY='TEMPERATURE', XYZ=-119.0,70.0,11.1/
&DEVC ID='RAD_017_bangonggeban', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=-119.0,70.0,11.1, ORIENTATION=0.0,0.0,1.0/
&DEVC ID='TEMP_018_bangonggeban', QUANTITY='TEMPERATURE', XYZ=-120.0,71.0,11.1/
&DEVC ID='RAD_018_bangonggeban', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=-120.0,71.0,11.1, ORIENTATION=0.0,0.0,1.0/
&DEVC ID='TEMP_019_bangonggeban', QUANTITY='TEMPERATURE', XYZ=-120.0,69.0,11.1/
&DEVC ID='RAD_019_bangonggeban', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=-120.0,69.0,11.1, ORIENTATION=0.0,0.0,1.0/
&DEVC ID='TEMP_020_bangonggeban', QUANTITY='TEMPERATURE', XYZ=-119.0,58.0,11.1/
&DEVC ID='RAD_020_bangonggeban', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=-119.0,58.0,11.1, ORIENTATION=0.0,0.0,1.0/
&DEVC ID='TEMP_021_bangonggeban', QUANTITY='TEMPERATURE', XYZ=-120.0,59.0,11.1/
&DEVC ID='RAD_021_bangonggeban', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=-120.0,59.0,11.1, ORIENTATION=0.0,0.0,1.0/
&DEVC ID='TEMP_022_bangonggeban', QUANTITY='TEMPERATURE', XYZ=-120.0,57.0,11.1/
&DEVC ID='RAD_022_bangonggeban', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=-120.0,57.0,11.1, ORIENTATION=0.0,0.0,1.0/
&DEVC ID='TEMP_023_bangonggeban', QUANTITY='TEMPERATURE', XYZ=-111.0,60.0,11.1/
&DEVC ID='RAD_023_bangonggeban', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=-111.0,60.0,11.1, ORIENTATION=0.0,0.0,1.0/
&DEVC ID='TEMP_024_bangonggeban', QUANTITY='TEMPERATURE', XYZ=-101.0,60.0,11.1/
&DEVC ID='RAD_024_bangonggeban', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=-101.0,60.0,11.1, ORIENTATION=0.0,0.0,1.0/
&DEVC ID='TEMP_025_bangonggeban', QUANTITY='TEMPERATURE', XYZ=-115.0,46.0,11.1/
&DEVC ID='RAD_025_bangonggeban', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=-115.0,46.0,11.1, ORIENTATION=0.0,0.0,1.0/
&DEVC ID='TEMP_026_bangonggeban', QUANTITY='TEMPERATURE', XYZ=-103.0,46.0,11.1/
&DEVC ID='RAD_026_bangonggeban', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=-103.0,46.0,11.1, ORIENTATION=0.0,0.0,1.0/
&DEVC ID='TEMP_027_bangonggeban', QUANTITY='TEMPERATURE', XYZ=-86.0,45.0,11.1/
&DEVC ID='RAD_027_bangonggeban', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=-86.0,45.0,11.1, ORIENTATION=0.0,0.0,1.0/
&DEVC ID='TEMP_028_bangonggeban', QUANTITY='TEMPERATURE', XYZ=-87.0,44.0,11.1/
&DEVC ID='RAD_028_bangonggeban', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=-87.0,44.0,11.1, ORIENTATION=0.0,0.0,1.0/
&DEVC ID='TEMP_029_bangonggeban', QUANTITY='TEMPERATURE', XYZ=-86.0,43.0,11.1/
&DEVC ID='RAD_029_bangonggeban', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=-86.0,43.0,11.1, ORIENTATION=0.0,0.0,1.0/
&DEVC ID='TEMP_030_bangonggeban', QUANTITY='TEMPERATURE', XYZ=-74.0,47.0,11.1/
&DEVC ID='RAD_030_bangonggeban', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=-74.0,47.0,11.1, ORIENTATION=0.0,0.0,1.0/
&DEVC ID='TEMP_031_bangonggeban', QUANTITY='TEMPERATURE', XYZ=-73.0,46.0,11.1/
&DEVC ID='RAD_031_bangonggeban', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=-73.0,46.0,11.1, ORIENTATION=0.0,0.0,1.0/
&DEVC ID='TEMP_032_bangonggeban', QUANTITY='TEMPERATURE', XYZ=-74.0,45.0,11.1/
&DEVC ID='RAD_032_bangonggeban', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=-74.0,45.0,11.1, ORIENTATION=0.0,0.0,1.0/
&DEVC ID='TEMP_033_bangonggeban', QUANTITY='TEMPERATURE', XYZ=-62.0,45.0,11.1/
&DEVC ID='RAD_033_bangonggeban', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=-62.0,45.0,11.1, ORIENTATION=0.0,0.0,1.0/
&DEVC ID='TEMP_034_bangonggeban', QUANTITY='TEMPERATURE', XYZ=-63.0,44.0,11.1/
&DEVC ID='RAD_034_bangonggeban', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=-63.0,44.0,11.1, ORIENTATION=0.0,0.0,1.0/
&DEVC ID='TEMP_137_bangongzhuo', QUANTITY='TEMPERATURE', XYZ=-62.0,42.0,9.2/
&DEVC ID='RAD_137_bangongzhuo', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=-62.0,42.0,9.2, ORIENTATION=0.0,0.0,1.0/
&DEVC ID='TEMP_001_bangongzhuo', QUANTITY='TEMPERATURE', XYZ=-77.0,56.0,1.1/
&DEVC ID='RAD_001_bangongzhuo', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=-77.0,56.0,1.1, ORIENTATION=0.0,0.0,1.0/
&DEVC ID='TEMP_002_bangongzhuo', QUANTITY='TEMPERATURE', XYZ=-78.0,56.0,1.2/
&DEVC ID='RAD_002_bangongzhuo', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=-78.0,56.0,1.2, ORIENTATION=0.0,0.0,1.0/
&DEVC ID='TEMP_003_bangongzhuo', QUANTITY='TEMPERATURE', XYZ=-79.0,56.0,1.1/
&DEVC ID='RAD_003_bangongzhuo', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=-79.0,56.0,1.1, ORIENTATION=0.0,0.0,1.0/
&DEVC ID='TEMP_004_bangongzhuo', QUANTITY='TEMPERATURE', XYZ=-78.0,58.0,1.2/
&DEVC ID='RAD_004_bangongzhuo', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=-78.0,58.0,1.2, ORIENTATION=0.0,0.0,1.0/
&DEVC ID='TEMP_005_bangongzhuo', QUANTITY='TEMPERATURE', XYZ=-88.0,59.0,1.1/
&DEVC ID='RAD_005_bangongzhuo', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=-88.0,59.0,1.1, ORIENTATION=0.0,0.0,1.0/
&DEVC ID='TEMP_006_bangongzhuo', QUANTITY='TEMPERATURE', XYZ=-87.0,60.0,1.1/
&DEVC ID='RAD_006_bangongzhuo', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=-87.0,60.0,1.1, ORIENTATION=0.0,0.0,1.0/
&DEVC ID='TEMP_007_bangongzhuo', QUANTITY='TEMPERATURE', XYZ=-88.0,61.0,1.1/
&DEVC ID='RAD_007_bangongzhuo', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=-88.0,61.0,1.1, ORIENTATION=0.0,0.0,1.0/
&DEVC ID='TEMP_008_bangongzhuo', QUANTITY='TEMPERATURE', XYZ=-88.0,60.0,1.2/
&DEVC ID='RAD_008_bangongzhuo', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=-88.0,60.0,1.2, ORIENTATION=0.0,0.0,1.0/
&DEVC ID='TEMP_009_bangongzhuo', QUANTITY='TEMPERATURE', XYZ=-90.0,75.0,1.1/
&DEVC ID='RAD_009_bangongzhuo', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=-90.0,75.0,1.1, ORIENTATION=0.0,0.0,1.0/
&DEVC ID='TEMP_010_bangongzhuo', QUANTITY='TEMPERATURE', XYZ=-90.0,75.0,1.1/
&DEVC ID='RAD_010_bangongzhuo', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=-90.0,75.0,1.1, ORIENTATION=0.0,0.0,1.0/
&DEVC ID='TEMP_011_bangongzhuo', QUANTITY='TEMPERATURE', XYZ=-120.0,70.0,1.2/
&DEVC ID='RAD_011_bangongzhuo', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=-120.0,70.0,1.2, ORIENTATION=0.0,0.0,1.0/
&DEVC ID='TEMP_012_bangongzhuo', QUANTITY='TEMPERATURE', XYZ=-120.0,58.0,1.2/
&DEVC ID='RAD_012_bangongzhuo', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=-120.0,58.0,1.2, ORIENTATION=0.0,0.0,1.0/
&DEVC ID='TEMP_013_bangongzhuo', QUANTITY='TEMPERATURE', XYZ=-114.0,46.0,1.2/
&DEVC ID='RAD_013_bangongzhuo', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=-114.0,46.0,1.2, ORIENTATION=0.0,0.0,1.0/
&DEVC ID='TEMP_014_bangongzhuo', QUANTITY='TEMPERATURE', XYZ=-114.0,44.0,1.2/
&DEVC ID='RAD_014_bangongzhuo', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=-114.0,44.0,1.2, ORIENTATION=0.0,0.0,1.0/
&DEVC ID='TEMP_015_bangongzhuo', QUANTITY='TEMPERATURE', XYZ=-102.0,46.0,1.2/
&DEVC ID='RAD_015_bangongzhuo', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=-102.0,46.0,1.2, ORIENTATION=0.0,0.0,1.0/
&DEVC ID='TEMP_016_bangongzhuo', QUANTITY='TEMPERATURE', XYZ=-102.0,44.0,1.2/
&DEVC ID='RAD_016_bangongzhuo', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=-102.0,44.0,1.2, ORIENTATION=0.0,0.0,1.0/
&DEVC ID='TEMP_017_bangongzhuo', QUANTITY='TEMPERATURE', XYZ=-86.0,44.0,1.2/
&DEVC ID='RAD_017_bangongzhuo', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=-86.0,44.0,1.2, ORIENTATION=0.0,0.0,1.0/
&DEVC ID='TEMP_018_bangongzhuo', QUANTITY='TEMPERATURE', XYZ=-86.0,42.0,1.2/
&DEVC ID='RAD_018_bangongzhuo', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=-86.0,42.0,1.2, ORIENTATION=0.0,0.0,1.0/
&DEVC ID='TEMP_019_bangongzhuo', QUANTITY='TEMPERATURE', XYZ=-74.0,46.0,1.2/
&DEVC ID='RAD_019_bangongzhuo', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=-74.0,46.0,1.2, ORIENTATION=0.0,0.0,1.0/
&DEVC ID='TEMP_020_bangongzhuo', QUANTITY='TEMPERATURE', XYZ=-74.0,44.0,1.2/
&DEVC ID='RAD_020_bangongzhuo', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=-74.0,44.0,1.2, ORIENTATION=0.0,0.0,1.0/
&DEVC ID='TEMP_021_bangongzhuo', QUANTITY='TEMPERATURE', XYZ=-62.0,44.0,1.2/
&DEVC ID='RAD_021_bangongzhuo', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=-62.0,44.0,1.2, ORIENTATION=0.0,0.0,1.0/
&DEVC ID='TEMP_022_bangongzhuo', QUANTITY='TEMPERATURE', XYZ=-62.0,42.0,1.2/
&DEVC ID='RAD_022_bangongzhuo', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=-62.0,42.0,1.2, ORIENTATION=0.0,0.0,1.0/
&DEVC ID='TEMP_023_bangongzhuo', QUANTITY='TEMPERATURE', XYZ=-62.0,43.0,1.1/
&DEVC ID='RAD_023_bangongzhuo', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=-62.0,43.0,1.1, ORIENTATION=0.0,0.0,1.0/
&DEVC ID='TEMP_024_bangongzhuo', QUANTITY='TEMPERATURE', XYZ=-156.0,94.0,1.2/
&DEVC ID='RAD_024_bangongzhuo', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=-156.0,94.0,1.2, ORIENTATION=0.0,0.0,1.0/
&DEVC ID='TEMP_025_bangongzhuo', QUANTITY='TEMPERATURE', XYZ=-157.0,94.0,1.1/
&DEVC ID='RAD_025_bangongzhuo', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=-157.0,94.0,1.1, ORIENTATION=0.0,0.0,1.0/
&DEVC ID='TEMP_026_bangongzhuo', QUANTITY='TEMPERATURE', XYZ=-148.0,93.0,1.1/
&DEVC ID='RAD_026_bangongzhuo', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=-148.0,93.0,1.1, ORIENTATION=0.0,0.0,1.0/
&DEVC ID='TEMP_027_bangongzhuo', QUANTITY='TEMPERATURE', XYZ=-147.0,94.0,1.1/
&DEVC ID='RAD_027_bangongzhuo', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=-147.0,94.0,1.1, ORIENTATION=0.0,0.0,1.0/
&DEVC ID='TEMP_028_bangongzhuo', QUANTITY='TEMPERATURE', XYZ=-148.0,94.0,1.2/
&DEVC ID='RAD_028_bangongzhuo', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=-148.0,94.0,1.2, ORIENTATION=0.0,0.0,1.0/
&DEVC ID='TEMP_029_bangongzhuo', QUANTITY='TEMPERATURE', XYZ=-139.0,94.0,1.1/
&DEVC ID='RAD_029_bangongzhuo', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=-139.0,94.0,1.1, ORIENTATION=0.0,0.0,1.0/
&DEVC ID='TEMP_030_bangongzhuo', QUANTITY='TEMPERATURE', XYZ=-140.0,94.0,1.2/
&DEVC ID='RAD_030_bangongzhuo', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=-140.0,94.0,1.2, ORIENTATION=0.0,0.0,1.0/
&DEVC ID='TEMP_031_bangongzhuo', QUANTITY='TEMPERATURE', XYZ=-156.0,84.0,1.2/
&DEVC ID='RAD_031_bangongzhuo', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=-156.0,84.0,1.2, ORIENTATION=0.0,0.0,1.0/
&DEVC ID='TEMP_032_bangongzhuo', QUANTITY='TEMPERATURE', XYZ=-156.0,86.0,1.2/
&DEVC ID='RAD_032_bangongzhuo', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=-156.0,86.0,1.2, ORIENTATION=0.0,0.0,1.0/
&DEVC ID='TEMP_033_bangongzhuo', QUANTITY='TEMPERATURE', XYZ=-148.0,84.0,1.2/
&DEVC ID='RAD_033_bangongzhuo', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=-148.0,84.0,1.2, ORIENTATION=0.0,0.0,1.0/
&DEVC ID='TEMP_034_bangongzhuo', QUANTITY='TEMPERATURE', XYZ=-148.0,86.0,1.2/
&DEVC ID='RAD_034_bangongzhuo', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=-148.0,86.0,1.2, ORIENTATION=0.0,0.0,1.0/
&DEVC ID='TEMP_035_bangongzhuo', QUANTITY='TEMPERATURE', XYZ=-148.0,85.0,1.1/
&DEVC ID='RAD_035_bangongzhuo', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=-148.0,85.0,1.1, ORIENTATION=0.0,0.0,1.0/
&DEVC ID='TEMP_036_bangongzhuo', QUANTITY='TEMPERATURE', XYZ=-140.0,84.0,1.2/
&DEVC ID='RAD_036_bangongzhuo', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=-140.0,84.0,1.2, ORIENTATION=0.0,0.0,1.0/
&DEVC ID='TEMP_037_bangongzhuo', QUANTITY='TEMPERATURE', XYZ=-140.0,86.0,1.2/
&DEVC ID='RAD_037_bangongzhuo', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=-140.0,86.0,1.2, ORIENTATION=0.0,0.0,1.0/
&DEVC ID='TEMP_038_bangongzhuo', QUANTITY='TEMPERATURE', XYZ=-156.0,66.0,1.2/
&DEVC ID='RAD_038_bangongzhuo', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=-156.0,66.0,1.2, ORIENTATION=0.0,0.0,1.0/
&DEVC ID='TEMP_039_bangongzhuo', QUANTITY='TEMPERATURE', XYZ=-156.0,68.0,1.2/
&DEVC ID='RAD_039_bangongzhuo', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=-156.0,68.0,1.2, ORIENTATION=0.0,0.0,1.0/
&DEVC ID='TEMP_040_bangongzhuo', QUANTITY='TEMPERATURE', XYZ=-148.0,66.0,1.2/
&DEVC ID='RAD_040_bangongzhuo', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=-148.0,66.0,1.2, ORIENTATION=0.0,0.0,1.0/
&DEVC ID='TEMP_041_bangongzhuo', QUANTITY='TEMPERATURE', XYZ=-148.0,67.0,1.1/
&DEVC ID='RAD_041_bangongzhuo', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=-148.0,67.0,1.1, ORIENTATION=0.0,0.0,1.0/
&DEVC ID='TEMP_042_bangongzhuo', QUANTITY='TEMPERATURE', XYZ=-148.0,68.0,1.2/
&DEVC ID='RAD_042_bangongzhuo', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=-148.0,68.0,1.2, ORIENTATION=0.0,0.0,1.0/
&DEVC ID='TEMP_043_bangongzhuo', QUANTITY='TEMPERATURE', XYZ=-140.0,66.0,1.2/
&DEVC ID='RAD_043_bangongzhuo', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=-140.0,66.0,1.2, ORIENTATION=0.0,0.0,1.0/
&DEVC ID='TEMP_044_bangongzhuo', QUANTITY='TEMPERATURE', XYZ=-140.0,68.0,1.2/
&DEVC ID='RAD_044_bangongzhuo', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=-140.0,68.0,1.2, ORIENTATION=0.0,0.0,1.0/
&DEVC ID='TEMP_045_bangongzhuo', QUANTITY='TEMPERATURE', XYZ=-156.0,56.0,1.2/
&DEVC ID='RAD_045_bangongzhuo', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=-156.0,56.0,1.2, ORIENTATION=0.0,0.0,1.0/
&DEVC ID='TEMP_046_bangongzhuo', QUANTITY='TEMPERATURE', XYZ=-156.0,58.0,1.2/
&DEVC ID='RAD_046_bangongzhuo', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=-156.0,58.0,1.2, ORIENTATION=0.0,0.0,1.0/
&DEVC ID='TEMP_047_bangongzhuo', QUANTITY='TEMPERATURE', XYZ=-148.0,56.0,1.2/
&DEVC ID='RAD_047_bangongzhuo', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=-148.0,56.0,1.2, ORIENTATION=0.0,0.0,1.0/
&DEVC ID='TEMP_048_bangongzhuo', QUANTITY='TEMPERATURE', XYZ=-148.0,58.0,1.2/
&DEVC ID='RAD_048_bangongzhuo', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=-148.0,58.0,1.2, ORIENTATION=0.0,0.0,1.0/
&DEVC ID='TEMP_049_bangongzhuo', QUANTITY='TEMPERATURE', XYZ=-148.0,57.0,1.1/
&DEVC ID='RAD_049_bangongzhuo', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=-148.0,57.0,1.1, ORIENTATION=0.0,0.0,1.0/
&DEVC ID='TEMP_050_bangongzhuo', QUANTITY='TEMPERATURE', XYZ=-140.0,56.0,1.2/
&DEVC ID='RAD_050_bangongzhuo', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=-140.0,56.0,1.2, ORIENTATION=0.0,0.0,1.0/
&DEVC ID='TEMP_051_bangongzhuo', QUANTITY='TEMPERATURE', XYZ=-140.0,58.0,1.2/
&DEVC ID='RAD_051_bangongzhuo', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=-140.0,58.0,1.2, ORIENTATION=0.0,0.0,1.0/
&DEVC ID='TEMP_052_bangongzhuo', QUANTITY='TEMPERATURE', XYZ=-156.0,94.0,5.2/
&DEVC ID='RAD_052_bangongzhuo', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=-156.0,94.0,5.2, ORIENTATION=0.0,0.0,1.0/
&DEVC ID='TEMP_053_bangongzhuo', QUANTITY='TEMPERATURE', XYZ=-157.0,94.0,5.1/
&DEVC ID='RAD_053_bangongzhuo', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=-157.0,94.0,5.1, ORIENTATION=0.0,0.0,1.0/
&DEVC ID='TEMP_054_bangongzhuo', QUANTITY='TEMPERATURE', XYZ=-148.0,93.0,5.1/
&DEVC ID='RAD_054_bangongzhuo', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=-148.0,93.0,5.1, ORIENTATION=0.0,0.0,1.0/
&DEVC ID='TEMP_055_bangongzhuo', QUANTITY='TEMPERATURE', XYZ=-147.0,94.0,5.1/
&DEVC ID='RAD_055_bangongzhuo', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=-147.0,94.0,5.1, ORIENTATION=0.0,0.0,1.0/
&DEVC ID='TEMP_056_bangongzhuo', QUANTITY='TEMPERATURE', XYZ=-148.0,94.0,5.2/
&DEVC ID='RAD_056_bangongzhuo', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=-148.0,94.0,5.2, ORIENTATION=0.0,0.0,1.0/
&DEVC ID='TEMP_057_bangongzhuo', QUANTITY='TEMPERATURE', XYZ=-139.0,94.0,5.1/
&DEVC ID='RAD_057_bangongzhuo', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=-139.0,94.0,5.1, ORIENTATION=0.0,0.0,1.0/
&DEVC ID='TEMP_058_bangongzhuo', QUANTITY='TEMPERATURE', XYZ=-140.0,94.0,5.2/
&DEVC ID='RAD_058_bangongzhuo', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=-140.0,94.0,5.2, ORIENTATION=0.0,0.0,1.0/
&DEVC ID='TEMP_059_bangongzhuo', QUANTITY='TEMPERATURE', XYZ=-156.0,84.0,5.2/
&DEVC ID='RAD_059_bangongzhuo', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=-156.0,84.0,5.2, ORIENTATION=0.0,0.0,1.0/
&DEVC ID='TEMP_060_bangongzhuo', QUANTITY='TEMPERATURE', XYZ=-156.0,86.0,5.2/
&DEVC ID='RAD_060_bangongzhuo', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=-156.0,86.0,5.2, ORIENTATION=0.0,0.0,1.0/
&DEVC ID='TEMP_061_bangongzhuo', QUANTITY='TEMPERATURE', XYZ=-148.0,84.0,5.2/
&DEVC ID='RAD_061_bangongzhuo', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=-148.0,84.0,5.2, ORIENTATION=0.0,0.0,1.0/
&DEVC ID='TEMP_062_bangongzhuo', QUANTITY='TEMPERATURE', XYZ=-148.0,86.0,5.2/
&DEVC ID='RAD_062_bangongzhuo', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=-148.0,86.0,5.2, ORIENTATION=0.0,0.0,1.0/
&DEVC ID='TEMP_063_bangongzhuo', QUANTITY='TEMPERATURE', XYZ=-148.0,85.0,5.1/
&DEVC ID='RAD_063_bangongzhuo', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=-148.0,85.0,5.1, ORIENTATION=0.0,0.0,1.0/
&DEVC ID='TEMP_064_bangongzhuo', QUANTITY='TEMPERATURE', XYZ=-140.0,84.0,5.2/
&DEVC ID='RAD_064_bangongzhuo', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=-140.0,84.0,5.2, ORIENTATION=0.0,0.0,1.0/
&DEVC ID='TEMP_065_bangongzhuo', QUANTITY='TEMPERATURE', XYZ=-140.0,86.0,5.2/
&DEVC ID='RAD_065_bangongzhuo', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=-140.0,86.0,5.2, ORIENTATION=0.0,0.0,1.0/
&DEVC ID='TEMP_066_bangongzhuo', QUANTITY='TEMPERATURE', XYZ=-156.0,66.0,5.2/
&DEVC ID='RAD_066_bangongzhuo', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=-156.0,66.0,5.2, ORIENTATION=0.0,0.0,1.0/
&DEVC ID='TEMP_067_bangongzhuo', QUANTITY='TEMPERATURE', XYZ=-156.0,68.0,5.2/
&DEVC ID='RAD_067_bangongzhuo', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=-156.0,68.0,5.2, ORIENTATION=0.0,0.0,1.0/
&DEVC ID='TEMP_068_bangongzhuo', QUANTITY='TEMPERATURE', XYZ=-148.0,66.0,5.2/
&DEVC ID='RAD_068_bangongzhuo', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=-148.0,66.0,5.2, ORIENTATION=0.0,0.0,1.0/
&DEVC ID='TEMP_069_bangongzhuo', QUANTITY='TEMPERATURE', XYZ=-148.0,67.0,5.1/
&DEVC ID='RAD_069_bangongzhuo', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=-148.0,67.0,5.1, ORIENTATION=0.0,0.0,1.0/
&DEVC ID='TEMP_070_bangongzhuo', QUANTITY='TEMPERATURE', XYZ=-148.0,68.0,5.2/
&DEVC ID='RAD_070_bangongzhuo', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=-148.0,68.0,5.2, ORIENTATION=0.0,0.0,1.0/
&DEVC ID='TEMP_071_bangongzhuo', QUANTITY='TEMPERATURE', XYZ=-140.0,66.0,5.2/
&DEVC ID='RAD_071_bangongzhuo', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=-140.0,66.0,5.2, ORIENTATION=0.0,0.0,1.0/
&DEVC ID='TEMP_072_bangongzhuo', QUANTITY='TEMPERATURE', XYZ=-140.0,68.0,5.2/
&DEVC ID='RAD_072_bangongzhuo', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=-140.0,68.0,5.2, ORIENTATION=0.0,0.0,1.0/
&DEVC ID='TEMP_073_bangongzhuo', QUANTITY='TEMPERATURE', XYZ=-156.0,56.0,5.2/
&DEVC ID='RAD_073_bangongzhuo', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=-156.0,56.0,5.2, ORIENTATION=0.0,0.0,1.0/
&DEVC ID='TEMP_074_bangongzhuo', QUANTITY='TEMPERATURE', XYZ=-156.0,58.0,5.2/
&DEVC ID='RAD_074_bangongzhuo', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=-156.0,58.0,5.2, ORIENTATION=0.0,0.0,1.0/
&DEVC ID='TEMP_075_bangongzhuo', QUANTITY='TEMPERATURE', XYZ=-148.0,56.0,5.2/
&DEVC ID='RAD_075_bangongzhuo', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=-148.0,56.0,5.2, ORIENTATION=0.0,0.0,1.0/
&DEVC ID='TEMP_076_bangongzhuo', QUANTITY='TEMPERATURE', XYZ=-148.0,58.0,5.2/
&DEVC ID='RAD_076_bangongzhuo', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=-148.0,58.0,5.2, ORIENTATION=0.0,0.0,1.0/
&DEVC ID='TEMP_077_bangongzhuo', QUANTITY='TEMPERATURE', XYZ=-148.0,57.0,5.1/
&DEVC ID='RAD_077_bangongzhuo', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=-148.0,57.0,5.1, ORIENTATION=0.0,0.0,1.0/
&DEVC ID='TEMP_078_bangongzhuo', QUANTITY='TEMPERATURE', XYZ=-140.0,56.0,5.2/
&DEVC ID='RAD_078_bangongzhuo', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=-140.0,56.0,5.2, ORIENTATION=0.0,0.0,1.0/
&DEVC ID='TEMP_079_bangongzhuo', QUANTITY='TEMPERATURE', XYZ=-140.0,58.0,5.2/
&DEVC ID='RAD_079_bangongzhuo', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=-140.0,58.0,5.2, ORIENTATION=0.0,0.0,1.0/
&DEVC ID='TEMP_080_bangongzhuo', QUANTITY='TEMPERATURE', XYZ=-78.0,56.0,5.2/
&DEVC ID='RAD_080_bangongzhuo', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=-78.0,56.0,5.2, ORIENTATION=0.0,0.0,1.0/
&DEVC ID='TEMP_081_bangongzhuo', QUANTITY='TEMPERATURE', XYZ=-78.0,58.0,5.2/
&DEVC ID='RAD_081_bangongzhuo', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=-78.0,58.0,5.2, ORIENTATION=0.0,0.0,1.0/
&DEVC ID='TEMP_082_bangongzhuo', QUANTITY='TEMPERATURE', XYZ=-88.0,60.0,5.2/
&DEVC ID='RAD_082_bangongzhuo', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=-88.0,60.0,5.2, ORIENTATION=0.0,0.0,1.0/
&DEVC ID='TEMP_083_bangongzhuo', QUANTITY='TEMPERATURE', XYZ=-120.0,70.0,5.2/
&DEVC ID='RAD_083_bangongzhuo', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=-120.0,70.0,5.2, ORIENTATION=0.0,0.0,1.0/
&DEVC ID='TEMP_084_bangongzhuo', QUANTITY='TEMPERATURE', XYZ=-120.0,58.0,5.2/
&DEVC ID='RAD_084_bangongzhuo', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=-120.0,58.0,5.2, ORIENTATION=0.0,0.0,1.0/
&DEVC ID='TEMP_085_bangongzhuo', QUANTITY='TEMPERATURE', XYZ=-114.0,46.0,5.2/
&DEVC ID='RAD_085_bangongzhuo', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=-114.0,46.0,5.2, ORIENTATION=0.0,0.0,1.0/
&DEVC ID='TEMP_086_bangongzhuo', QUANTITY='TEMPERATURE', XYZ=-114.0,44.0,5.2/
&DEVC ID='RAD_086_bangongzhuo', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=-114.0,44.0,5.2, ORIENTATION=0.0,0.0,1.0/
&DEVC ID='TEMP_087_bangongzhuo', QUANTITY='TEMPERATURE', XYZ=-102.0,46.0,5.2/
&DEVC ID='RAD_087_bangongzhuo', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=-102.0,46.0,5.2, ORIENTATION=0.0,0.0,1.0/
&DEVC ID='TEMP_088_bangongzhuo', QUANTITY='TEMPERATURE', XYZ=-102.0,44.0,5.2/
&DEVC ID='RAD_088_bangongzhuo', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=-102.0,44.0,5.2, ORIENTATION=0.0,0.0,1.0/
&DEVC ID='TEMP_089_bangongzhuo', QUANTITY='TEMPERATURE', XYZ=-86.0,44.0,5.2/
&DEVC ID='RAD_089_bangongzhuo', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=-86.0,44.0,5.2, ORIENTATION=0.0,0.0,1.0/
&DEVC ID='TEMP_090_bangongzhuo', QUANTITY='TEMPERATURE', XYZ=-86.0,42.0,5.2/
&DEVC ID='RAD_090_bangongzhuo', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=-86.0,42.0,5.2, ORIENTATION=0.0,0.0,1.0/
&DEVC ID='TEMP_091_bangongzhuo', QUANTITY='TEMPERATURE', XYZ=-74.0,46.0,5.2/
&DEVC ID='RAD_091_bangongzhuo', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=-74.0,46.0,5.2, ORIENTATION=0.0,0.0,1.0/
&DEVC ID='TEMP_092_bangongzhuo', QUANTITY='TEMPERATURE', XYZ=-74.0,44.0,5.2/
&DEVC ID='RAD_092_bangongzhuo', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=-74.0,44.0,5.2, ORIENTATION=0.0,0.0,1.0/
&DEVC ID='TEMP_093_bangongzhuo', QUANTITY='TEMPERATURE', XYZ=-62.0,44.0,5.2/
&DEVC ID='RAD_093_bangongzhuo', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=-62.0,44.0,5.2, ORIENTATION=0.0,0.0,1.0/
&DEVC ID='TEMP_094_bangongzhuo', QUANTITY='TEMPERATURE', XYZ=-62.0,42.0,5.2/
&DEVC ID='RAD_094_bangongzhuo', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=-62.0,42.0,5.2, ORIENTATION=0.0,0.0,1.0/
&DEVC ID='TEMP_095_bangongzhuo', QUANTITY='TEMPERATURE', XYZ=-156.0,94.0,9.2/
&DEVC ID='RAD_095_bangongzhuo', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=-156.0,94.0,9.2, ORIENTATION=0.0,0.0,1.0/
&DEVC ID='TEMP_096_bangongzhuo', QUANTITY='TEMPERATURE', XYZ=-157.0,94.0,9.1/
&DEVC ID='RAD_096_bangongzhuo', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=-157.0,94.0,9.1, ORIENTATION=0.0,0.0,1.0/
&DEVC ID='TEMP_097_bangongzhuo', QUANTITY='TEMPERATURE', XYZ=-148.0,93.0,9.1/
&DEVC ID='RAD_097_bangongzhuo', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=-148.0,93.0,9.1, ORIENTATION=0.0,0.0,1.0/
&DEVC ID='TEMP_098_bangongzhuo', QUANTITY='TEMPERATURE', XYZ=-147.0,94.0,9.1/
&DEVC ID='RAD_098_bangongzhuo', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=-147.0,94.0,9.1, ORIENTATION=0.0,0.0,1.0/
&DEVC ID='TEMP_099_bangongzhuo', QUANTITY='TEMPERATURE', XYZ=-148.0,94.0,9.2/
&DEVC ID='RAD_099_bangongzhuo', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=-148.0,94.0,9.2, ORIENTATION=0.0,0.0,1.0/
&DEVC ID='TEMP_100_bangongzhuo', QUANTITY='TEMPERATURE', XYZ=-139.0,94.0,9.1/
&DEVC ID='RAD_100_bangongzhuo', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=-139.0,94.0,9.1, ORIENTATION=0.0,0.0,1.0/
&DEVC ID='TEMP_101_bangongzhuo', QUANTITY='TEMPERATURE', XYZ=-140.0,94.0,9.2/
&DEVC ID='RAD_101_bangongzhuo', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=-140.0,94.0,9.2, ORIENTATION=0.0,0.0,1.0/
&DEVC ID='TEMP_102_bangongzhuo', QUANTITY='TEMPERATURE', XYZ=-156.0,84.0,9.2/
&DEVC ID='RAD_102_bangongzhuo', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=-156.0,84.0,9.2, ORIENTATION=0.0,0.0,1.0/
&DEVC ID='TEMP_103_bangongzhuo', QUANTITY='TEMPERATURE', XYZ=-156.0,86.0,9.2/
&DEVC ID='RAD_103_bangongzhuo', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=-156.0,86.0,9.2, ORIENTATION=0.0,0.0,1.0/
&DEVC ID='TEMP_104_bangongzhuo', QUANTITY='TEMPERATURE', XYZ=-148.0,84.0,9.2/
&DEVC ID='RAD_104_bangongzhuo', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=-148.0,84.0,9.2, ORIENTATION=0.0,0.0,1.0/
&DEVC ID='TEMP_105_bangongzhuo', QUANTITY='TEMPERATURE', XYZ=-148.0,86.0,9.2/
&DEVC ID='RAD_105_bangongzhuo', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=-148.0,86.0,9.2, ORIENTATION=0.0,0.0,1.0/
&DEVC ID='TEMP_106_bangongzhuo', QUANTITY='TEMPERATURE', XYZ=-148.0,85.0,9.1/
&DEVC ID='RAD_106_bangongzhuo', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=-148.0,85.0,9.1, ORIENTATION=0.0,0.0,1.0/
&DEVC ID='TEMP_107_bangongzhuo', QUANTITY='TEMPERATURE', XYZ=-140.0,84.0,9.2/
&DEVC ID='RAD_107_bangongzhuo', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=-140.0,84.0,9.2, ORIENTATION=0.0,0.0,1.0/
&DEVC ID='TEMP_108_bangongzhuo', QUANTITY='TEMPERATURE', XYZ=-140.0,86.0,9.2/
&DEVC ID='RAD_108_bangongzhuo', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=-140.0,86.0,9.2, ORIENTATION=0.0,0.0,1.0/
&DEVC ID='TEMP_109_bangongzhuo', QUANTITY='TEMPERATURE', XYZ=-156.0,66.0,9.2/
&DEVC ID='RAD_109_bangongzhuo', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=-156.0,66.0,9.2, ORIENTATION=0.0,0.0,1.0/
&DEVC ID='TEMP_110_bangongzhuo', QUANTITY='TEMPERATURE', XYZ=-156.0,68.0,9.2/
&DEVC ID='RAD_110_bangongzhuo', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=-156.0,68.0,9.2, ORIENTATION=0.0,0.0,1.0/
&DEVC ID='TEMP_111_bangongzhuo', QUANTITY='TEMPERATURE', XYZ=-148.0,66.0,9.2/
&DEVC ID='RAD_111_bangongzhuo', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=-148.0,66.0,9.2, ORIENTATION=0.0,0.0,1.0/
&DEVC ID='TEMP_112_bangongzhuo', QUANTITY='TEMPERATURE', XYZ=-148.0,67.0,9.1/
&DEVC ID='RAD_112_bangongzhuo', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=-148.0,67.0,9.1, ORIENTATION=0.0,0.0,1.0/
&DEVC ID='TEMP_113_bangongzhuo', QUANTITY='TEMPERATURE', XYZ=-148.0,68.0,9.2/
&DEVC ID='RAD_113_bangongzhuo', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=-148.0,68.0,9.2, ORIENTATION=0.0,0.0,1.0/
&DEVC ID='TEMP_114_bangongzhuo', QUANTITY='TEMPERATURE', XYZ=-140.0,66.0,9.2/
&DEVC ID='RAD_114_bangongzhuo', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=-140.0,66.0,9.2, ORIENTATION=0.0,0.0,1.0/
&DEVC ID='TEMP_115_bangongzhuo', QUANTITY='TEMPERATURE', XYZ=-140.0,68.0,9.2/
&DEVC ID='RAD_115_bangongzhuo', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=-140.0,68.0,9.2, ORIENTATION=0.0,0.0,1.0/
&DEVC ID='TEMP_116_bangongzhuo', QUANTITY='TEMPERATURE', XYZ=-156.0,56.0,9.2/
&DEVC ID='RAD_116_bangongzhuo', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=-156.0,56.0,9.2, ORIENTATION=0.0,0.0,1.0/
&DEVC ID='TEMP_117_bangongzhuo', QUANTITY='TEMPERATURE', XYZ=-156.0,58.0,9.2/
&DEVC ID='RAD_117_bangongzhuo', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=-156.0,58.0,9.2, ORIENTATION=0.0,0.0,1.0/
&DEVC ID='TEMP_118_bangongzhuo', QUANTITY='TEMPERATURE', XYZ=-148.0,56.0,9.2/
&DEVC ID='RAD_118_bangongzhuo', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=-148.0,56.0,9.2, ORIENTATION=0.0,0.0,1.0/
&DEVC ID='TEMP_119_bangongzhuo', QUANTITY='TEMPERATURE', XYZ=-148.0,58.0,9.2/
&DEVC ID='RAD_119_bangongzhuo', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=-148.0,58.0,9.2, ORIENTATION=0.0,0.0,1.0/
&DEVC ID='TEMP_120_bangongzhuo', QUANTITY='TEMPERATURE', XYZ=-148.0,57.0,9.1/
&DEVC ID='RAD_120_bangongzhuo', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=-148.0,57.0,9.1, ORIENTATION=0.0,0.0,1.0/
&DEVC ID='TEMP_121_bangongzhuo', QUANTITY='TEMPERATURE', XYZ=-140.0,56.0,9.2/
&DEVC ID='RAD_121_bangongzhuo', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=-140.0,56.0,9.2, ORIENTATION=0.0,0.0,1.0/
&DEVC ID='TEMP_122_bangongzhuo', QUANTITY='TEMPERATURE', XYZ=-140.0,58.0,9.2/
&DEVC ID='RAD_122_bangongzhuo', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=-140.0,58.0,9.2, ORIENTATION=0.0,0.0,1.0/
&DEVC ID='TEMP_123_bangongzhuo', QUANTITY='TEMPERATURE', XYZ=-79.1,56.0,9.0/
&DEVC ID='RAD_123_bangongzhuo', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=-79.1,56.0,9.0, ORIENTATION=0.0,0.0,1.0/
&DEVC ID='TEMP_124_bangongzhuo', QUANTITY='TEMPERATURE', XYZ=-78.0,58.0,9.2/
&DEVC ID='RAD_124_bangongzhuo', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=-78.0,58.0,9.2, ORIENTATION=0.0,0.0,1.0/
&DEVC ID='TEMP_125_bangongzhuo', QUANTITY='TEMPERATURE', XYZ=-89.1,60.0,9.0/
&DEVC ID='RAD_125_bangongzhuo', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=-89.1,60.0,9.0, ORIENTATION=0.0,0.0,1.0/
&DEVC ID='TEMP_126_bangongzhuo', QUANTITY='TEMPERATURE', XYZ=-120.0,70.0,9.2/
&DEVC ID='RAD_126_bangongzhuo', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=-120.0,70.0,9.2, ORIENTATION=0.0,0.0,1.0/
&DEVC ID='TEMP_127_bangongzhuo', QUANTITY='TEMPERATURE', XYZ=-120.0,58.0,9.2/
&DEVC ID='RAD_127_bangongzhuo', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=-120.0,58.0,9.2, ORIENTATION=0.0,0.0,1.0/
&DEVC ID='TEMP_128_bangongzhuo', QUANTITY='TEMPERATURE', XYZ=-114.0,46.0,9.2/
&DEVC ID='RAD_128_bangongzhuo', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=-114.0,46.0,9.2, ORIENTATION=0.0,0.0,1.0/
&DEVC ID='TEMP_129_bangongzhuo', QUANTITY='TEMPERATURE', XYZ=-114.0,44.0,9.2/
&DEVC ID='RAD_129_bangongzhuo', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=-114.0,44.0,9.2, ORIENTATION=0.0,0.0,1.0/
&DEVC ID='TEMP_130_bangongzhuo', QUANTITY='TEMPERATURE', XYZ=-102.0,46.0,9.2/
&DEVC ID='RAD_130_bangongzhuo', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=-102.0,46.0,9.2, ORIENTATION=0.0,0.0,1.0/
&DEVC ID='TEMP_131_bangongzhuo', QUANTITY='TEMPERATURE', XYZ=-102.0,44.0,9.2/
&DEVC ID='RAD_131_bangongzhuo', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=-102.0,44.0,9.2, ORIENTATION=0.0,0.0,1.0/
&DEVC ID='TEMP_132_bangongzhuo', QUANTITY='TEMPERATURE', XYZ=-86.0,44.0,9.2/
&DEVC ID='RAD_132_bangongzhuo', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=-86.0,44.0,9.2, ORIENTATION=0.0,0.0,1.0/
&DEVC ID='TEMP_133_bangongzhuo', QUANTITY='TEMPERATURE', XYZ=-86.0,42.0,9.2/
&DEVC ID='RAD_133_bangongzhuo', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=-86.0,42.0,9.2, ORIENTATION=0.0,0.0,1.0/
&DEVC ID='TEMP_134_bangongzhuo', QUANTITY='TEMPERATURE', XYZ=-74.0,46.0,9.2/
&DEVC ID='RAD_134_bangongzhuo', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=-74.0,46.0,9.2, ORIENTATION=0.0,0.0,1.0/
&DEVC ID='TEMP_135_bangongzhuo', QUANTITY='TEMPERATURE', XYZ=-74.0,44.0,9.2/
&DEVC ID='RAD_135_bangongzhuo', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=-74.0,44.0,9.2, ORIENTATION=0.0,0.0,1.0/
&DEVC ID='TEMP_136_bangongzhuo', QUANTITY='TEMPERATURE', XYZ=-62.0,44.0,9.2/
&DEVC ID='RAD_136_bangongzhuo', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=-62.0,44.0,9.2, ORIENTATION=0.0,0.0,1.0/
&DEVC ID='TEMP_024_huiyizhuoyi', QUANTITY='TEMPERATURE', XYZ=-141.0,110.0,9.2/
&DEVC ID='RAD_024_huiyizhuoyi', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=-141.0,110.0,9.2, ORIENTATION=0.0,0.0,1.0/
&DEVC ID='TEMP_001_huiyizhuoyi', QUANTITY='TEMPERATURE', XYZ=-157.0,150.0,1.2/
&DEVC ID='RAD_001_huiyizhuoyi', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=-157.0,150.0,1.2, ORIENTATION=0.0,0.0,1.0/
&DEVC ID='TEMP_002_huiyizhuoyi', QUANTITY='TEMPERATURE', XYZ=-157.0,136.0,1.2/
&DEVC ID='RAD_002_huiyizhuoyi', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=-157.0,136.0,1.2, ORIENTATION=0.0,0.0,1.0/
&DEVC ID='TEMP_003_huiyizhuoyi', QUANTITY='TEMPERATURE', XYZ=-157.0,122.0,1.2/
&DEVC ID='RAD_003_huiyizhuoyi', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=-157.0,122.0,1.2, ORIENTATION=0.0,0.0,1.0/
&DEVC ID='TEMP_004_huiyizhuoyi', QUANTITY='TEMPERATURE', XYZ=-157.0,110.0,1.2/
&DEVC ID='RAD_004_huiyizhuoyi', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=-157.0,110.0,1.2, ORIENTATION=0.0,0.0,1.0/
&DEVC ID='TEMP_005_huiyizhuoyi', QUANTITY='TEMPERATURE', XYZ=-141.0,150.0,1.2/
&DEVC ID='RAD_005_huiyizhuoyi', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=-141.0,150.0,1.2, ORIENTATION=0.0,0.0,1.0/
&DEVC ID='TEMP_006_huiyizhuoyi', QUANTITY='TEMPERATURE', XYZ=-141.0,136.0,1.2/
&DEVC ID='RAD_006_huiyizhuoyi', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=-141.0,136.0,1.2, ORIENTATION=0.0,0.0,1.0/
&DEVC ID='TEMP_007_huiyizhuoyi', QUANTITY='TEMPERATURE', XYZ=-141.0,122.0,1.2/
&DEVC ID='RAD_007_huiyizhuoyi', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=-141.0,122.0,1.2, ORIENTATION=0.0,0.0,1.0/
&DEVC ID='TEMP_008_huiyizhuoyi', QUANTITY='TEMPERATURE', XYZ=-141.0,110.0,1.2/
&DEVC ID='RAD_008_huiyizhuoyi', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=-141.0,110.0,1.2, ORIENTATION=0.0,0.0,1.0/
&DEVC ID='TEMP_009_huiyizhuoyi', QUANTITY='TEMPERATURE', XYZ=-157.0,150.0,5.2/
&DEVC ID='RAD_009_huiyizhuoyi', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=-157.0,150.0,5.2, ORIENTATION=0.0,0.0,1.0/
&DEVC ID='TEMP_010_huiyizhuoyi', QUANTITY='TEMPERATURE', XYZ=-157.0,136.0,5.2/
&DEVC ID='RAD_010_huiyizhuoyi', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=-157.0,136.0,5.2, ORIENTATION=0.0,0.0,1.0/
&DEVC ID='TEMP_011_huiyizhuoyi', QUANTITY='TEMPERATURE', XYZ=-157.0,122.0,5.2/
&DEVC ID='RAD_011_huiyizhuoyi', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=-157.0,122.0,5.2, ORIENTATION=0.0,0.0,1.0/
&DEVC ID='TEMP_012_huiyizhuoyi', QUANTITY='TEMPERATURE', XYZ=-157.0,110.0,5.2/
&DEVC ID='RAD_012_huiyizhuoyi', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=-157.0,110.0,5.2, ORIENTATION=0.0,0.0,1.0/
&DEVC ID='TEMP_013_huiyizhuoyi', QUANTITY='TEMPERATURE', XYZ=-141.0,150.0,5.2/
&DEVC ID='RAD_013_huiyizhuoyi', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=-141.0,150.0,5.2, ORIENTATION=0.0,0.0,1.0/
&DEVC ID='TEMP_014_huiyizhuoyi', QUANTITY='TEMPERATURE', XYZ=-141.0,136.0,5.2/
&DEVC ID='RAD_014_huiyizhuoyi', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=-141.0,136.0,5.2, ORIENTATION=0.0,0.0,1.0/
&DEVC ID='TEMP_015_huiyizhuoyi', QUANTITY='TEMPERATURE', XYZ=-141.0,122.0,5.2/
&DEVC ID='RAD_015_huiyizhuoyi', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=-141.0,122.0,5.2, ORIENTATION=0.0,0.0,1.0/
&DEVC ID='TEMP_016_huiyizhuoyi', QUANTITY='TEMPERATURE', XYZ=-141.0,110.0,5.2/
&DEVC ID='RAD_016_huiyizhuoyi', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=-141.0,110.0,5.2, ORIENTATION=0.0,0.0,1.0/
&DEVC ID='TEMP_017_huiyizhuoyi', QUANTITY='TEMPERATURE', XYZ=-157.0,150.0,9.2/
&DEVC ID='RAD_017_huiyizhuoyi', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=-157.0,150.0,9.2, ORIENTATION=0.0,0.0,1.0/
&DEVC ID='TEMP_018_huiyizhuoyi', QUANTITY='TEMPERATURE', XYZ=-157.0,136.0,9.2/
&DEVC ID='RAD_018_huiyizhuoyi', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=-157.0,136.0,9.2, ORIENTATION=0.0,0.0,1.0/
&DEVC ID='TEMP_019_huiyizhuoyi', QUANTITY='TEMPERATURE', XYZ=-157.0,122.0,9.2/
&DEVC ID='RAD_019_huiyizhuoyi', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=-157.0,122.0,9.2, ORIENTATION=0.0,0.0,1.0/
&DEVC ID='TEMP_020_huiyizhuoyi', QUANTITY='TEMPERATURE', XYZ=-157.0,110.0,9.2/
&DEVC ID='RAD_020_huiyizhuoyi', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=-157.0,110.0,9.2, ORIENTATION=0.0,0.0,1.0/
&DEVC ID='TEMP_021_huiyizhuoyi', QUANTITY='TEMPERATURE', XYZ=-141.0,150.0,9.2/
&DEVC ID='RAD_021_huiyizhuoyi', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=-141.0,150.0,9.2, ORIENTATION=0.0,0.0,1.0/
&DEVC ID='TEMP_022_huiyizhuoyi', QUANTITY='TEMPERATURE', XYZ=-141.0,136.0,9.2/
&DEVC ID='RAD_022_huiyizhuoyi', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=-141.0,136.0,9.2, ORIENTATION=0.0,0.0,1.0/
&DEVC ID='TEMP_023_huiyizhuoyi', QUANTITY='TEMPERATURE', XYZ=-141.0,122.0,9.2/
&DEVC ID='RAD_023_huiyizhuoyi', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=-141.0,122.0,9.2, ORIENTATION=0.0,0.0,1.0/
&DEVC ID='TEMP_153_zhongxingshebei', QUANTITY='TEMPERATURE', XYZ=158.0,28.0,3.1/
&DEVC ID='RAD_153_zhongxingshebei', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=158.0,28.0,3.1, ORIENTATION=0.0,0.0,1.0/
&DEVC ID='TEMP_001_zhongxingshebei', QUANTITY='TEMPERATURE', XYZ=-127.0,174.0,7.1/
&DEVC ID='RAD_001_zhongxingshebei', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=-127.0,174.0,7.1, ORIENTATION=0.0,0.0,1.0/
&DEVC ID='TEMP_002_zhongxingshebei', QUANTITY='TEMPERATURE', XYZ=-127.0,165.0,7.1/
&DEVC ID='RAD_002_zhongxingshebei', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=-127.0,165.0,7.1, ORIENTATION=0.0,0.0,1.0/
&DEVC ID='TEMP_003_zhongxingshebei', QUANTITY='TEMPERATURE', XYZ=-126.0,130.0,3.1/
&DEVC ID='RAD_003_zhongxingshebei', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=-126.0,130.0,3.1, ORIENTATION=0.0,0.0,1.0/
&DEVC ID='TEMP_004_zhongxingshebei', QUANTITY='TEMPERATURE', XYZ=-126.0,139.0,3.1/
&DEVC ID='RAD_004_zhongxingshebei', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=-126.0,139.0,3.1, ORIENTATION=0.0,0.0,1.0/
&DEVC ID='TEMP_005_zhongxingshebei', QUANTITY='TEMPERATURE', XYZ=-125.0,145.0,3.1/
&DEVC ID='RAD_005_zhongxingshebei', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=-125.0,145.0,3.1, ORIENTATION=0.0,0.0,1.0/
&DEVC ID='TEMP_006_zhongxingshebei', QUANTITY='TEMPERATURE', XYZ=-121.0,152.0,5.1/
&DEVC ID='RAD_006_zhongxingshebei', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=-121.0,152.0,5.1, ORIENTATION=0.0,0.0,1.0/
&DEVC ID='TEMP_007_zhongxingshebei', QUANTITY='TEMPERATURE', XYZ=-121.0,164.0,7.1/
&DEVC ID='RAD_007_zhongxingshebei', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=-121.0,164.0,7.1, ORIENTATION=0.0,0.0,1.0/
&DEVC ID='TEMP_008_zhongxingshebei', QUANTITY='TEMPERATURE', XYZ=-121.0,174.0,7.1/
&DEVC ID='RAD_008_zhongxingshebei', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=-121.0,174.0,7.1, ORIENTATION=0.0,0.0,1.0/
&DEVC ID='TEMP_009_zhongxingshebei', QUANTITY='TEMPERATURE', XYZ=-115.0,152.0,3.1/
&DEVC ID='RAD_009_zhongxingshebei', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=-115.0,152.0,3.1, ORIENTATION=0.0,0.0,1.0/
&DEVC ID='TEMP_010_zhongxingshebei', QUANTITY='TEMPERATURE', XYZ=-106.0,98.0,3.1/
&DEVC ID='RAD_010_zhongxingshebei', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=-106.0,98.0,3.1, ORIENTATION=0.0,0.0,1.0/
&DEVC ID='TEMP_011_zhongxingshebei', QUANTITY='TEMPERATURE', XYZ=-107.0,137.0,3.1/
&DEVC ID='RAD_011_zhongxingshebei', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=-107.0,137.0,3.1, ORIENTATION=0.0,0.0,1.0/
&DEVC ID='TEMP_012_zhongxingshebei', QUANTITY='TEMPERATURE', XYZ=-105.0,125.0,3.1/
&DEVC ID='RAD_012_zhongxingshebei', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=-105.0,125.0,3.1, ORIENTATION=0.0,0.0,1.0/
&DEVC ID='TEMP_013_zhongxingshebei', QUANTITY='TEMPERATURE', XYZ=-103.0,154.0,7.1/
&DEVC ID='RAD_013_zhongxingshebei', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=-103.0,154.0,7.1, ORIENTATION=0.0,0.0,1.0/
&DEVC ID='TEMP_014_zhongxingshebei', QUANTITY='TEMPERATURE', XYZ=-102.0,85.0,3.1/
&DEVC ID='RAD_014_zhongxingshebei', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=-102.0,85.0,3.1, ORIENTATION=0.0,0.0,1.0/
&DEVC ID='TEMP_015_zhongxingshebei', QUANTITY='TEMPERATURE', XYZ=-99.0,169.0,3.1/
&DEVC ID='RAD_015_zhongxingshebei', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=-99.0,169.0,3.1, ORIENTATION=0.0,0.0,1.0/
&DEVC ID='TEMP_016_zhongxingshebei', QUANTITY='TEMPERATURE', XYZ=-97.0,161.0,3.1/
&DEVC ID='RAD_016_zhongxingshebei', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=-97.0,161.0,3.1, ORIENTATION=0.0,0.0,1.0/
&DEVC ID='TEMP_017_zhongxingshebei', QUANTITY='TEMPERATURE', XYZ=-95.0,87.0,3.1/
&DEVC ID='RAD_017_zhongxingshebei', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=-95.0,87.0,3.1, ORIENTATION=0.0,0.0,1.0/
&DEVC ID='TEMP_018_zhongxingshebei', QUANTITY='TEMPERATURE', XYZ=-90.0,125.0,3.1/
&DEVC ID='RAD_018_zhongxingshebei', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=-90.0,125.0,3.1, ORIENTATION=0.0,0.0,1.0/
&DEVC ID='TEMP_019_zhongxingshebei', QUANTITY='TEMPERATURE', XYZ=-88.0,137.0,3.1/
&DEVC ID='RAD_019_zhongxingshebei', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=-88.0,137.0,3.1, ORIENTATION=0.0,0.0,1.0/
&DEVC ID='TEMP_020_zhongxingshebei', QUANTITY='TEMPERATURE', XYZ=-86.0,94.0,3.1/
&DEVC ID='RAD_020_zhongxingshebei', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=-86.0,94.0,3.1, ORIENTATION=0.0,0.0,1.0/
&DEVC ID='TEMP_021_zhongxingshebei', QUANTITY='TEMPERATURE', XYZ=-85.0,154.0,7.1/
&DEVC ID='RAD_021_zhongxingshebei', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=-85.0,154.0,7.1, ORIENTATION=0.0,0.0,1.0/
&DEVC ID='TEMP_022_zhongxingshebei', QUANTITY='TEMPERATURE', XYZ=-81.0,149.0,3.1/
&DEVC ID='RAD_022_zhongxingshebei', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=-81.0,149.0,3.1, ORIENTATION=0.0,0.0,1.0/
&DEVC ID='TEMP_023_zhongxingshebei', QUANTITY='TEMPERATURE', XYZ=-79.0,169.0,3.1/
&DEVC ID='RAD_023_zhongxingshebei', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=-79.0,169.0,3.1, ORIENTATION=0.0,0.0,1.0/
&DEVC ID='TEMP_024_zhongxingshebei', QUANTITY='TEMPERATURE', XYZ=-77.0,70.0,3.1/
&DEVC ID='RAD_024_zhongxingshebei', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=-77.0,70.0,3.1, ORIENTATION=0.0,0.0,1.0/
&DEVC ID='TEMP_025_zhongxingshebei', QUANTITY='TEMPERATURE', XYZ=-72.0,94.0,3.1/
&DEVC ID='RAD_025_zhongxingshebei', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=-72.0,94.0,3.1, ORIENTATION=0.0,0.0,1.0/
&DEVC ID='TEMP_026_zhongxingshebei', QUANTITY='TEMPERATURE', XYZ=-74.0,161.0,3.1/
&DEVC ID='RAD_026_zhongxingshebei', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=-74.0,161.0,3.1, ORIENTATION=0.0,0.0,1.0/
&DEVC ID='TEMP_027_zhongxingshebei', QUANTITY='TEMPERATURE', XYZ=-70.0,132.0,3.1/
&DEVC ID='RAD_027_zhongxingshebei', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=-70.0,132.0,3.1, ORIENTATION=0.0,0.0,1.0/
&DEVC ID='TEMP_028_zhongxingshebei', QUANTITY='TEMPERATURE', XYZ=-69.0,70.0,3.1/
&DEVC ID='RAD_028_zhongxingshebei', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=-69.0,70.0,3.1, ORIENTATION=0.0,0.0,1.0/
&DEVC ID='TEMP_029_zhongxingshebei', QUANTITY='TEMPERATURE', XYZ=-69.0,77.0,3.1/
&DEVC ID='RAD_029_zhongxingshebei', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=-69.0,77.0,3.1, ORIENTATION=0.0,0.0,1.0/
&DEVC ID='TEMP_030_zhongxingshebei', QUANTITY='TEMPERATURE', XYZ=-67.0,148.0,3.1/
&DEVC ID='RAD_030_zhongxingshebei', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=-67.0,148.0,3.1, ORIENTATION=0.0,0.0,1.0/
&DEVC ID='TEMP_031_zhongxingshebei', QUANTITY='TEMPERATURE', XYZ=-61.0,134.0,3.1/
&DEVC ID='RAD_031_zhongxingshebei', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=-61.0,134.0,3.1, ORIENTATION=0.0,0.0,1.0/
&DEVC ID='TEMP_032_zhongxingshebei', QUANTITY='TEMPERATURE', XYZ=-43.0,57.0,3.1/
&DEVC ID='RAD_032_zhongxingshebei', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=-43.0,57.0,3.1, ORIENTATION=0.0,0.0,1.0/
&DEVC ID='TEMP_033_zhongxingshebei', QUANTITY='TEMPERATURE', XYZ=-37.0,78.0,3.1/
&DEVC ID='RAD_033_zhongxingshebei', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=-37.0,78.0,3.1, ORIENTATION=0.0,0.0,1.0/
&DEVC ID='TEMP_034_zhongxingshebei', QUANTITY='TEMPERATURE', XYZ=-33.0,71.0,5.1/
&DEVC ID='RAD_034_zhongxingshebei', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=-33.0,71.0,5.1, ORIENTATION=0.0,0.0,1.0/
&DEVC ID='TEMP_035_zhongxingshebei', QUANTITY='TEMPERATURE', XYZ=-25.0,63.0,3.1/
&DEVC ID='RAD_035_zhongxingshebei', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=-25.0,63.0,3.1, ORIENTATION=0.0,0.0,1.0/
&DEVC ID='TEMP_036_zhongxingshebei', QUANTITY='TEMPERATURE', XYZ=-22.0,92.0,3.1/
&DEVC ID='RAD_036_zhongxingshebei', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=-22.0,92.0,3.1, ORIENTATION=0.0,0.0,1.0/
&DEVC ID='TEMP_037_zhongxingshebei', QUANTITY='TEMPERATURE', XYZ=-19.0,71.0,3.1/
&DEVC ID='RAD_037_zhongxingshebei', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=-19.0,71.0,3.1, ORIENTATION=0.0,0.0,1.0/
&DEVC ID='TEMP_038_zhongxingshebei', QUANTITY='TEMPERATURE', XYZ=-11.0,73.0,3.1/
&DEVC ID='RAD_038_zhongxingshebei', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=-11.0,73.0,3.1, ORIENTATION=0.0,0.0,1.0/
&DEVC ID='TEMP_039_zhongxingshebei', QUANTITY='TEMPERATURE', XYZ=-3.0,72.0,3.1/
&DEVC ID='RAD_039_zhongxingshebei', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=-3.0,72.0,3.1, ORIENTATION=0.0,0.0,1.0/
&DEVC ID='TEMP_040_zhongxingshebei', QUANTITY='TEMPERATURE', XYZ=-2.0,56.0,3.1/
&DEVC ID='RAD_040_zhongxingshebei', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=-2.0,56.0,3.1, ORIENTATION=0.0,0.0,1.0/
&DEVC ID='TEMP_041_zhongxingshebei', QUANTITY='TEMPERATURE', XYZ=-2.0,63.0,3.1/
&DEVC ID='RAD_041_zhongxingshebei', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=-2.0,63.0,3.1, ORIENTATION=0.0,0.0,1.0/
&DEVC ID='TEMP_042_zhongxingshebei', QUANTITY='TEMPERATURE', XYZ=-2.0,88.0,3.1/
&DEVC ID='RAD_042_zhongxingshebei', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=-2.0,88.0,3.1, ORIENTATION=0.0,0.0,1.0/
&DEVC ID='TEMP_043_zhongxingshebei', QUANTITY='TEMPERATURE', XYZ=8.0,147.0,7.1/
&DEVC ID='RAD_043_zhongxingshebei', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=8.0,147.0,7.1, ORIENTATION=0.0,0.0,1.0/
&DEVC ID='TEMP_044_zhongxingshebei', QUANTITY='TEMPERATURE', XYZ=9.0,86.0,3.1/
&DEVC ID='RAD_044_zhongxingshebei', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=9.0,86.0,3.1, ORIENTATION=0.0,0.0,1.0/
&DEVC ID='TEMP_045_zhongxingshebei', QUANTITY='TEMPERATURE', XYZ=10.0,93.0,3.1/
&DEVC ID='RAD_045_zhongxingshebei', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=10.0,93.0,3.1, ORIENTATION=0.0,0.0,1.0/
&DEVC ID='TEMP_046_zhongxingshebei', QUANTITY='TEMPERATURE', XYZ=10.0,115.0,3.1/
&DEVC ID='RAD_046_zhongxingshebei', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=10.0,115.0,3.1, ORIENTATION=0.0,0.0,1.0/
&DEVC ID='TEMP_047_zhongxingshebei', QUANTITY='TEMPERATURE', XYZ=10.0,125.0,3.1/
&DEVC ID='RAD_047_zhongxingshebei', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=10.0,125.0,3.1, ORIENTATION=0.0,0.0,1.0/
&DEVC ID='TEMP_048_zhongxingshebei', QUANTITY='TEMPERATURE', XYZ=11.0,134.0,3.1/
&DEVC ID='RAD_048_zhongxingshebei', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=11.0,134.0,3.1, ORIENTATION=0.0,0.0,1.0/
&DEVC ID='TEMP_049_zhongxingshebei', QUANTITY='TEMPERATURE', XYZ=15.0,59.0,3.1/
&DEVC ID='RAD_049_zhongxingshebei', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=15.0,59.0,3.1, ORIENTATION=0.0,0.0,1.0/
&DEVC ID='TEMP_050_zhongxingshebei', QUANTITY='TEMPERATURE', XYZ=19.0,126.0,7.1/
&DEVC ID='RAD_050_zhongxingshebei', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=19.0,126.0,7.1, ORIENTATION=0.0,0.0,1.0/
&DEVC ID='TEMP_051_zhongxingshebei', QUANTITY='TEMPERATURE', XYZ=19.0,134.0,7.1/
&DEVC ID='RAD_051_zhongxingshebei', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=19.0,134.0,7.1, ORIENTATION=0.0,0.0,1.0/
&DEVC ID='TEMP_052_zhongxingshebei', QUANTITY='TEMPERATURE', XYZ=23.0,152.0,3.1/
&DEVC ID='RAD_052_zhongxingshebei', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=23.0,152.0,3.1, ORIENTATION=0.0,0.0,1.0/
&DEVC ID='TEMP_053_zhongxingshebei', QUANTITY='TEMPERATURE', XYZ=35.0,134.0,5.1/
&DEVC ID='RAD_053_zhongxingshebei', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=35.0,134.0,5.1, ORIENTATION=0.0,0.0,1.0/
&DEVC ID='TEMP_054_zhongxingshebei', QUANTITY='TEMPERATURE', XYZ=38.0,160.0,3.1/
&DEVC ID='RAD_054_zhongxingshebei', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=38.0,160.0,3.1, ORIENTATION=0.0,0.0,1.0/
&DEVC ID='TEMP_055_zhongxingshebei', QUANTITY='TEMPERATURE', XYZ=39.0,169.0,3.1/
&DEVC ID='RAD_055_zhongxingshebei', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=39.0,169.0,3.1, ORIENTATION=0.0,0.0,1.0/
&DEVC ID='TEMP_056_zhongxingshebei', QUANTITY='TEMPERATURE', XYZ=41.0,134.0,3.1/
&DEVC ID='RAD_056_zhongxingshebei', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=41.0,134.0,3.1, ORIENTATION=0.0,0.0,1.0/
&DEVC ID='TEMP_057_zhongxingshebei', QUANTITY='TEMPERATURE', XYZ=44.0,97.0,7.1/
&DEVC ID='RAD_057_zhongxingshebei', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=44.0,97.0,7.1, ORIENTATION=0.0,0.0,1.0/
&DEVC ID='TEMP_058_zhongxingshebei', QUANTITY='TEMPERATURE', XYZ=47.0,85.0,3.1/
&DEVC ID='RAD_058_zhongxingshebei', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=47.0,85.0,3.1, ORIENTATION=0.0,0.0,1.0/
&DEVC ID='TEMP_059_zhongxingshebei', QUANTITY='TEMPERATURE', XYZ=47.0,160.0,7.1/
&DEVC ID='RAD_059_zhongxingshebei', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=47.0,160.0,7.1, ORIENTATION=0.0,0.0,1.0/
&DEVC ID='TEMP_060_zhongxingshebei', QUANTITY='TEMPERATURE', XYZ=49.0,170.0,7.1/
&DEVC ID='RAD_060_zhongxingshebei', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=49.0,170.0,7.1, ORIENTATION=0.0,0.0,1.0/
&DEVC ID='TEMP_061_zhongxingshebei', QUANTITY='TEMPERATURE', XYZ=48.0,149.0,3.1/
&DEVC ID='RAD_061_zhongxingshebei', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=48.0,149.0,3.1, ORIENTATION=0.0,0.0,1.0/
&DEVC ID='TEMP_062_zhongxingshebei', QUANTITY='TEMPERATURE', XYZ=58.0,81.0,3.1/
&DEVC ID='RAD_062_zhongxingshebei', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=58.0,81.0,3.1, ORIENTATION=0.0,0.0,1.0/
&DEVC ID='TEMP_063_zhongxingshebei', QUANTITY='TEMPERATURE', XYZ=57.0,95.0,3.1/
&DEVC ID='RAD_063_zhongxingshebei', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=57.0,95.0,3.1, ORIENTATION=0.0,0.0,1.0/
&DEVC ID='TEMP_064_zhongxingshebei', QUANTITY='TEMPERATURE', XYZ=57.0,101.0,3.1/
&DEVC ID='RAD_064_zhongxingshebei', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=57.0,101.0,3.1, ORIENTATION=0.0,0.0,1.0/
&DEVC ID='TEMP_065_zhongxingshebei', QUANTITY='TEMPERATURE', XYZ=60.0,-11.0,3.1/
&DEVC ID='RAD_065_zhongxingshebei', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=60.0,-11.0,3.1, ORIENTATION=0.0,0.0,1.0/
&DEVC ID='TEMP_066_zhongxingshebei', QUANTITY='TEMPERATURE', XYZ=62.0,43.0,3.1/
&DEVC ID='RAD_066_zhongxingshebei', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=62.0,43.0,3.1, ORIENTATION=0.0,0.0,1.0/
&DEVC ID='TEMP_067_zhongxingshebei', QUANTITY='TEMPERATURE', XYZ=63.0,-41.0,5.1/
&DEVC ID='RAD_067_zhongxingshebei', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=63.0,-41.0,5.1, ORIENTATION=0.0,0.0,1.0/
&DEVC ID='TEMP_068_zhongxingshebei', QUANTITY='TEMPERATURE', XYZ=71.0,88.0,3.1/
&DEVC ID='RAD_068_zhongxingshebei', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=71.0,88.0,3.1, ORIENTATION=0.0,0.0,1.0/
&DEVC ID='TEMP_069_zhongxingshebei', QUANTITY='TEMPERATURE', XYZ=67.0,168.0,7.1/
&DEVC ID='RAD_069_zhongxingshebei', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=67.0,168.0,7.1, ORIENTATION=0.0,0.0,1.0/
&DEVC ID='TEMP_070_zhongxingshebei', QUANTITY='TEMPERATURE', XYZ=67.0,176.0,7.1/
&DEVC ID='RAD_070_zhongxingshebei', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=67.0,176.0,7.1, ORIENTATION=0.0,0.0,1.0/
&DEVC ID='TEMP_071_zhongxingshebei', QUANTITY='TEMPERATURE', XYZ=68.0,78.0,3.1/
&DEVC ID='RAD_071_zhongxingshebei', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=68.0,78.0,3.1, ORIENTATION=0.0,0.0,1.0/
&DEVC ID='TEMP_072_zhongxingshebei', QUANTITY='TEMPERATURE', XYZ=71.0,-19.0,3.1/
&DEVC ID='RAD_072_zhongxingshebei', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=71.0,-19.0,3.1, ORIENTATION=0.0,0.0,1.0/
&DEVC ID='TEMP_073_zhongxingshebei', QUANTITY='TEMPERATURE', XYZ=78.0,59.0,7.1/
&DEVC ID='RAD_073_zhongxingshebei', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=78.0,59.0,7.1, ORIENTATION=0.0,0.0,1.0/
&DEVC ID='TEMP_074_zhongxingshebei', QUANTITY='TEMPERATURE', XYZ=74.0,43.0,3.1/
&DEVC ID='RAD_074_zhongxingshebei', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=74.0,43.0,3.1, ORIENTATION=0.0,0.0,1.0/
&DEVC ID='TEMP_075_zhongxingshebei', QUANTITY='TEMPERATURE', XYZ=75.0,95.0,3.1/
&DEVC ID='RAD_075_zhongxingshebei', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=75.0,95.0,3.1, ORIENTATION=0.0,0.0,1.0/
&DEVC ID='TEMP_076_zhongxingshebei', QUANTITY='TEMPERATURE', XYZ=75.0,36.0,7.1/
&DEVC ID='RAD_076_zhongxingshebei', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=75.0,36.0,7.1, ORIENTATION=0.0,0.0,1.0/
&DEVC ID='TEMP_077_zhongxingshebei', QUANTITY='TEMPERATURE', XYZ=75.0,168.0,7.1/
&DEVC ID='RAD_077_zhongxingshebei', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=75.0,168.0,7.1, ORIENTATION=0.0,0.0,1.0/
&DEVC ID='TEMP_078_zhongxingshebei', QUANTITY='TEMPERATURE', XYZ=75.0,176.0,7.1/
&DEVC ID='RAD_078_zhongxingshebei', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=75.0,176.0,7.1, ORIENTATION=0.0,0.0,1.0/
&DEVC ID='TEMP_079_zhongxingshebei', QUANTITY='TEMPERATURE', XYZ=77.0,151.0,3.1/
&DEVC ID='RAD_079_zhongxingshebei', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=77.0,151.0,3.1, ORIENTATION=0.0,0.0,1.0/
&DEVC ID='TEMP_080_zhongxingshebei', QUANTITY='TEMPERATURE', XYZ=79.0,135.0,3.1/
&DEVC ID='RAD_080_zhongxingshebei', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=79.0,135.0,3.1, ORIENTATION=0.0,0.0,1.0/
&DEVC ID='TEMP_081_zhongxingshebei', QUANTITY='TEMPERATURE', XYZ=82.0,-27.0,3.1/
&DEVC ID='RAD_081_zhongxingshebei', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=82.0,-27.0,3.1, ORIENTATION=0.0,0.0,1.0/
&DEVC ID='TEMP_082_zhongxingshebei', QUANTITY='TEMPERATURE', XYZ=85.0,-41.0,3.1/
&DEVC ID='RAD_082_zhongxingshebei', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=85.0,-41.0,3.1, ORIENTATION=0.0,0.0,1.0/
&DEVC ID='TEMP_083_zhongxingshebei', QUANTITY='TEMPERATURE', XYZ=85.0,-17.0,3.1/
&DEVC ID='RAD_083_zhongxingshebei', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=85.0,-17.0,3.1, ORIENTATION=0.0,0.0,1.0/
&DEVC ID='TEMP_084_zhongxingshebei', QUANTITY='TEMPERATURE', XYZ=85.0,4.0,3.1/
&DEVC ID='RAD_084_zhongxingshebei', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=85.0,4.0,3.1, ORIENTATION=0.0,0.0,1.0/
&DEVC ID='TEMP_085_zhongxingshebei', QUANTITY='TEMPERATURE', XYZ=84.0,176.0,5.1/
&DEVC ID='RAD_085_zhongxingshebei', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=84.0,176.0,5.1, ORIENTATION=0.0,0.0,1.0/
&DEVC ID='TEMP_086_zhongxingshebei', QUANTITY='TEMPERATURE', XYZ=87.0,-5.0,3.1/
&DEVC ID='RAD_086_zhongxingshebei', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=87.0,-5.0,3.1, ORIENTATION=0.0,0.0,1.0/
&DEVC ID='TEMP_087_zhongxingshebei', QUANTITY='TEMPERATURE', XYZ=93.0,55.0,3.1/
&DEVC ID='RAD_087_zhongxingshebei', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=93.0,55.0,3.1, ORIENTATION=0.0,0.0,1.0/
&DEVC ID='TEMP_088_zhongxingshebei', QUANTITY='TEMPERATURE', XYZ=97.0,42.0,3.1/
&DEVC ID='RAD_088_zhongxingshebei', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=97.0,42.0,3.1, ORIENTATION=0.0,0.0,1.0/
&DEVC ID='TEMP_089_zhongxingshebei', QUANTITY='TEMPERATURE', XYZ=92.0,176.0,5.1/
&DEVC ID='RAD_089_zhongxingshebei', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=92.0,176.0,5.1, ORIENTATION=0.0,0.0,1.0/
&DEVC ID='TEMP_090_zhongxingshebei', QUANTITY='TEMPERATURE', XYZ=93.0,89.0,3.1/
&DEVC ID='RAD_090_zhongxingshebei', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=93.0,89.0,3.1, ORIENTATION=0.0,0.0,1.0/
&DEVC ID='TEMP_091_zhongxingshebei', QUANTITY='TEMPERATURE', XYZ=93.0,19.0,5.1/
&DEVC ID='RAD_091_zhongxingshebei', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=93.0,19.0,5.1, ORIENTATION=0.0,0.0,1.0/
&DEVC ID='TEMP_092_zhongxingshebei', QUANTITY='TEMPERATURE', XYZ=95.0,74.0,3.1/
&DEVC ID='RAD_092_zhongxingshebei', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=95.0,74.0,3.1, ORIENTATION=0.0,0.0,1.0/
&DEVC ID='TEMP_093_zhongxingshebei', QUANTITY='TEMPERATURE', XYZ=94.0,146.0,3.1/
&DEVC ID='RAD_093_zhongxingshebei', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=94.0,146.0,3.1, ORIENTATION=0.0,0.0,1.0/
&DEVC ID='TEMP_094_zhongxingshebei', QUANTITY='TEMPERATURE', XYZ=97.0,156.0,3.1/
&DEVC ID='RAD_094_zhongxingshebei', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=97.0,156.0,3.1, ORIENTATION=0.0,0.0,1.0/
&DEVC ID='TEMP_095_zhongxingshebei', QUANTITY='TEMPERATURE', XYZ=98.0,103.0,7.1/
&DEVC ID='RAD_095_zhongxingshebei', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=98.0,103.0,7.1, ORIENTATION=0.0,0.0,1.0/
&DEVC ID='TEMP_096_zhongxingshebei', QUANTITY='TEMPERATURE', XYZ=97.0,-11.0,3.1/
&DEVC ID='RAD_096_zhongxingshebei', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=97.0,-11.0,3.1, ORIENTATION=0.0,0.0,1.0/
&DEVC ID='TEMP_097_zhongxingshebei', QUANTITY='TEMPERATURE', XYZ=97.0,65.0,3.1/
&DEVC ID='RAD_097_zhongxingshebei', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=97.0,65.0,3.1, ORIENTATION=0.0,0.0,1.0/
&DEVC ID='TEMP_098_zhongxingshebei', QUANTITY='TEMPERATURE', XYZ=98.0,-55.0,3.1/
&DEVC ID='RAD_098_zhongxingshebei', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=98.0,-55.0,3.1, ORIENTATION=0.0,0.0,1.0/
&DEVC ID='TEMP_099_zhongxingshebei', QUANTITY='TEMPERATURE', XYZ=100.0,-82.0,3.1/
&DEVC ID='RAD_099_zhongxingshebei', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=100.0,-82.0,3.1, ORIENTATION=0.0,0.0,1.0/
&DEVC ID='TEMP_100_zhongxingshebei', QUANTITY='TEMPERATURE', XYZ=101.0,-69.0,3.1/
&DEVC ID='RAD_100_zhongxingshebei', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=101.0,-69.0,3.1, ORIENTATION=0.0,0.0,1.0/
&DEVC ID='TEMP_101_zhongxingshebei', QUANTITY='TEMPERATURE', XYZ=101.0,-35.0,3.1/
&DEVC ID='RAD_101_zhongxingshebei', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=101.0,-35.0,3.1, ORIENTATION=0.0,0.0,1.0/
&DEVC ID='TEMP_102_zhongxingshebei', QUANTITY='TEMPERATURE', XYZ=101.0,3.0,7.1/
&DEVC ID='RAD_102_zhongxingshebei', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=101.0,3.0,7.1, ORIENTATION=0.0,0.0,1.0/
&DEVC ID='TEMP_103_zhongxingshebei', QUANTITY='TEMPERATURE', XYZ=102.0,19.0,3.1/
&DEVC ID='RAD_103_zhongxingshebei', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=102.0,19.0,3.1, ORIENTATION=0.0,0.0,1.0/
&DEVC ID='TEMP_104_zhongxingshebei', QUANTITY='TEMPERATURE', XYZ=104.0,-41.0,3.1/
&DEVC ID='RAD_104_zhongxingshebei', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=104.0,-41.0,3.1, ORIENTATION=0.0,0.0,1.0/
&DEVC ID='TEMP_105_zhongxingshebei', QUANTITY='TEMPERATURE', XYZ=103.0,81.0,3.1/
&DEVC ID='RAD_105_zhongxingshebei', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=103.0,81.0,3.1, ORIENTATION=0.0,0.0,1.0/
&DEVC ID='TEMP_106_zhongxingshebei', QUANTITY='TEMPERATURE', XYZ=103.0,33.0,7.1/
&DEVC ID='RAD_106_zhongxingshebei', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=103.0,33.0,7.1, ORIENTATION=0.0,0.0,1.0/
&DEVC ID='TEMP_107_zhongxingshebei', QUANTITY='TEMPERATURE', XYZ=107.0,-19.0,3.1/
&DEVC ID='RAD_107_zhongxingshebei', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=107.0,-19.0,3.1, ORIENTATION=0.0,0.0,1.0/
&DEVC ID='TEMP_108_zhongxingshebei', QUANTITY='TEMPERATURE', XYZ=109.0,123.0,3.1/
&DEVC ID='RAD_108_zhongxingshebei', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=109.0,123.0,3.1, ORIENTATION=0.0,0.0,1.0/
&DEVC ID='TEMP_109_zhongxingshebei', QUANTITY='TEMPERATURE', XYZ=108.0,-55.0,3.1/
&DEVC ID='RAD_109_zhongxingshebei', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=108.0,-55.0,3.1, ORIENTATION=0.0,0.0,1.0/
&DEVC ID='TEMP_110_zhongxingshebei', QUANTITY='TEMPERATURE', XYZ=111.0,-69.0,3.1/
&DEVC ID='RAD_110_zhongxingshebei', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=111.0,-69.0,3.1, ORIENTATION=0.0,0.0,1.0/
&DEVC ID='TEMP_111_zhongxingshebei', QUANTITY='TEMPERATURE', XYZ=113.0,83.0,3.1/
&DEVC ID='RAD_111_zhongxingshebei', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=113.0,83.0,3.1, ORIENTATION=0.0,0.0,1.0/
&DEVC ID='TEMP_112_zhongxingshebei', QUANTITY='TEMPERATURE', XYZ=113.0,104.0,3.1/
&DEVC ID='RAD_112_zhongxingshebei', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=113.0,104.0,3.1, ORIENTATION=0.0,0.0,1.0/
&DEVC ID='TEMP_113_zhongxingshebei', QUANTITY='TEMPERATURE', XYZ=113.0,-4.0,7.1/
&DEVC ID='RAD_113_zhongxingshebei', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=113.0,-4.0,7.1, ORIENTATION=0.0,0.0,1.0/
&DEVC ID='TEMP_114_zhongxingshebei', QUANTITY='TEMPERATURE', XYZ=113.0,4.0,7.1/
&DEVC ID='RAD_114_zhongxingshebei', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=113.0,4.0,7.1, ORIENTATION=0.0,0.0,1.0/
&DEVC ID='TEMP_115_zhongxingshebei', QUANTITY='TEMPERATURE', XYZ=115.0,-81.0,3.1/
&DEVC ID='RAD_115_zhongxingshebei', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=115.0,-81.0,3.1, ORIENTATION=0.0,0.0,1.0/
&DEVC ID='TEMP_116_zhongxingshebei', QUANTITY='TEMPERATURE', XYZ=116.0,95.0,3.1/
&DEVC ID='RAD_116_zhongxingshebei', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=116.0,95.0,3.1, ORIENTATION=0.0,0.0,1.0/
&DEVC ID='TEMP_117_zhongxingshebei', QUANTITY='TEMPERATURE', XYZ=117.0,167.0,7.1/
&DEVC ID='RAD_117_zhongxingshebei', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=117.0,167.0,7.1, ORIENTATION=0.0,0.0,1.0/
&DEVC ID='TEMP_118_zhongxingshebei', QUANTITY='TEMPERATURE', XYZ=117.0,176.0,7.1/
&DEVC ID='RAD_118_zhongxingshebei', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=117.0,176.0,7.1, ORIENTATION=0.0,0.0,1.0/
&DEVC ID='TEMP_119_zhongxingshebei', QUANTITY='TEMPERATURE', XYZ=118.0,-42.0,3.1/
&DEVC ID='RAD_119_zhongxingshebei', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=118.0,-42.0,3.1, ORIENTATION=0.0,0.0,1.0/
&DEVC ID='TEMP_120_zhongxingshebei', QUANTITY='TEMPERATURE', XYZ=120.0,-20.0,7.1/
&DEVC ID='RAD_120_zhongxingshebei', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=120.0,-20.0,7.1, ORIENTATION=0.0,0.0,1.0/
&DEVC ID='TEMP_121_zhongxingshebei', QUANTITY='TEMPERATURE', XYZ=121.0,151.0,3.1/
&DEVC ID='RAD_121_zhongxingshebei', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=121.0,151.0,3.1, ORIENTATION=0.0,0.0,1.0/
&DEVC ID='TEMP_122_zhongxingshebei', QUANTITY='TEMPERATURE', XYZ=120.0,-55.0,3.1/
&DEVC ID='RAD_122_zhongxingshebei', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=120.0,-55.0,3.1, ORIENTATION=0.0,0.0,1.0/
&DEVC ID='TEMP_123_zhongxingshebei', QUANTITY='TEMPERATURE', XYZ=121.0,-91.0,3.1/
&DEVC ID='RAD_123_zhongxingshebei', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=121.0,-91.0,3.1, ORIENTATION=0.0,0.0,1.0/
&DEVC ID='TEMP_124_zhongxingshebei', QUANTITY='TEMPERATURE', XYZ=123.0,-63.0,3.1/
&DEVC ID='RAD_124_zhongxingshebei', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=123.0,-63.0,3.1, ORIENTATION=0.0,0.0,1.0/
&DEVC ID='TEMP_125_zhongxingshebei', QUANTITY='TEMPERATURE', XYZ=123.0,135.0,3.1/
&DEVC ID='RAD_125_zhongxingshebei', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=123.0,135.0,3.1, ORIENTATION=0.0,0.0,1.0/
&DEVC ID='TEMP_126_zhongxingshebei', QUANTITY='TEMPERATURE', XYZ=124.0,44.0,7.1/
&DEVC ID='RAD_126_zhongxingshebei', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=124.0,44.0,7.1, ORIENTATION=0.0,0.0,1.0/
&DEVC ID='TEMP_127_zhongxingshebei', QUANTITY='TEMPERATURE', XYZ=123.0,-80.0,7.1/
&DEVC ID='RAD_127_zhongxingshebei', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=123.0,-80.0,7.1, ORIENTATION=0.0,0.0,1.0/
&DEVC ID='TEMP_128_zhongxingshebei', QUANTITY='TEMPERATURE', XYZ=125.0,-35.0,3.1/
&DEVC ID='RAD_128_zhongxingshebei', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=125.0,-35.0,3.1, ORIENTATION=0.0,0.0,1.0/
&DEVC ID='TEMP_129_zhongxingshebei', QUANTITY='TEMPERATURE', XYZ=129.0,67.0,3.1/
&DEVC ID='RAD_129_zhongxingshebei', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=129.0,67.0,3.1, ORIENTATION=0.0,0.0,1.0/
&DEVC ID='TEMP_130_zhongxingshebei', QUANTITY='TEMPERATURE', XYZ=129.0,88.0,3.1/
&DEVC ID='RAD_130_zhongxingshebei', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=129.0,88.0,3.1, ORIENTATION=0.0,0.0,1.0/
&DEVC ID='TEMP_131_zhongxingshebei', QUANTITY='TEMPERATURE', XYZ=129.0,19.0,5.1/
&DEVC ID='RAD_131_zhongxingshebei', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=129.0,19.0,5.1, ORIENTATION=0.0,0.0,1.0/
&DEVC ID='TEMP_132_zhongxingshebei', QUANTITY='TEMPERATURE', XYZ=132.0,-79.0,5.1/
&DEVC ID='RAD_132_zhongxingshebei', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=132.0,-79.0,5.1, ORIENTATION=0.0,0.0,1.0/
&DEVC ID='TEMP_133_zhongxingshebei', QUANTITY='TEMPERATURE', XYZ=132.0,79.0,3.1/
&DEVC ID='RAD_133_zhongxingshebei', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=132.0,79.0,3.1, ORIENTATION=0.0,0.0,1.0/
&DEVC ID='TEMP_134_zhongxingshebei', QUANTITY='TEMPERATURE', XYZ=133.0,175.0,5.1/
&DEVC ID='RAD_134_zhongxingshebei', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=133.0,175.0,5.1, ORIENTATION=0.0,0.0,1.0/
&DEVC ID='TEMP_135_zhongxingshebei', QUANTITY='TEMPERATURE', XYZ=135.0,6.0,5.1/
&DEVC ID='RAD_135_zhongxingshebei', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=135.0,6.0,5.1, ORIENTATION=0.0,0.0,1.0/
&DEVC ID='TEMP_136_zhongxingshebei', QUANTITY='TEMPERATURE', XYZ=137.0,-67.0,3.1/
&DEVC ID='RAD_136_zhongxingshebei', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=137.0,-67.0,3.1, ORIENTATION=0.0,0.0,1.0/
&DEVC ID='TEMP_137_zhongxingshebei', QUANTITY='TEMPERATURE', XYZ=138.0,19.0,3.1/
&DEVC ID='RAD_137_zhongxingshebei', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=138.0,19.0,3.1, ORIENTATION=0.0,0.0,1.0/
&DEVC ID='TEMP_138_zhongxingshebei', QUANTITY='TEMPERATURE', XYZ=141.0,-88.0,3.1/
&DEVC ID='RAD_138_zhongxingshebei', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=141.0,-88.0,3.1, ORIENTATION=0.0,0.0,1.0/
&DEVC ID='TEMP_139_zhongxingshebei', QUANTITY='TEMPERATURE', XYZ=136.0,117.0,7.1/
&DEVC ID='RAD_139_zhongxingshebei', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=136.0,117.0,7.1, ORIENTATION=0.0,0.0,1.0/
&DEVC ID='TEMP_140_zhongxingshebei', QUANTITY='TEMPERATURE', XYZ=138.0,146.0,3.1/
&DEVC ID='RAD_140_zhongxingshebei', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=138.0,146.0,3.1, ORIENTATION=0.0,0.0,1.0/
&DEVC ID='TEMP_141_zhongxingshebei', QUANTITY='TEMPERATURE', XYZ=139.0,-56.0,7.1/
&DEVC ID='RAD_141_zhongxingshebei', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=139.0,-56.0,7.1, ORIENTATION=0.0,0.0,1.0/
&DEVC ID='TEMP_142_zhongxingshebei', QUANTITY='TEMPERATURE', XYZ=141.0,132.0,3.1/
&DEVC ID='RAD_142_zhongxingshebei', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=141.0,132.0,3.1, ORIENTATION=0.0,0.0,1.0/
&DEVC ID='TEMP_143_zhongxingshebei', QUANTITY='TEMPERATURE', XYZ=141.0,156.0,3.1/
&DEVC ID='RAD_143_zhongxingshebei', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=141.0,156.0,3.1, ORIENTATION=0.0,0.0,1.0/
&DEVC ID='TEMP_144_zhongxingshebei', QUANTITY='TEMPERATURE', XYZ=141.0,177.0,3.1/
&DEVC ID='RAD_144_zhongxingshebei', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=141.0,177.0,3.1, ORIENTATION=0.0,0.0,1.0/
&DEVC ID='TEMP_145_zhongxingshebei', QUANTITY='TEMPERATURE', XYZ=144.0,6.0,3.1/
&DEVC ID='RAD_145_zhongxingshebei', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=144.0,6.0,3.1, ORIENTATION=0.0,0.0,1.0/
&DEVC ID='TEMP_146_zhongxingshebei', QUANTITY='TEMPERATURE', XYZ=143.0,168.0,3.1/
&DEVC ID='RAD_146_zhongxingshebei', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=143.0,168.0,3.1, ORIENTATION=0.0,0.0,1.0/
&DEVC ID='TEMP_147_zhongxingshebei', QUANTITY='TEMPERATURE', XYZ=146.0,-45.0,7.1/
&DEVC ID='RAD_147_zhongxingshebei', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=146.0,-45.0,7.1, ORIENTATION=0.0,0.0,1.0/
&DEVC ID='TEMP_148_zhongxingshebei', QUANTITY='TEMPERATURE', XYZ=147.0,61.0,7.1/
&DEVC ID='RAD_148_zhongxingshebei', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=147.0,61.0,7.1, ORIENTATION=0.0,0.0,1.0/
&DEVC ID='TEMP_149_zhongxingshebei', QUANTITY='TEMPERATURE', XYZ=147.0,-76.0,7.1/
&DEVC ID='RAD_149_zhongxingshebei', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=147.0,-76.0,7.1, ORIENTATION=0.0,0.0,1.0/
&DEVC ID='TEMP_150_zhongxingshebei', QUANTITY='TEMPERATURE', XYZ=148.0,-12.0,7.1/
&DEVC ID='RAD_150_zhongxingshebei', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=148.0,-12.0,7.1, ORIENTATION=0.0,0.0,1.0/
&DEVC ID='TEMP_151_zhongxingshebei', QUANTITY='TEMPERATURE', XYZ=147.0,-56.0,7.1/
&DEVC ID='RAD_151_zhongxingshebei', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=147.0,-56.0,7.1, ORIENTATION=0.0,0.0,1.0/
&DEVC ID='TEMP_152_zhongxingshebei', QUANTITY='TEMPERATURE', XYZ=156.0,42.0,7.1/
&DEVC ID='RAD_152_zhongxingshebei', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=156.0,42.0,7.1, ORIENTATION=0.0,0.0,1.0/
&DEVC ID='TEMP_001_muzhipin', QUANTITY='TEMPERATURE', XYZ=48.0,174.0,0.9/
&DEVC ID='RAD_001_muzhipin', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=48.0,174.0,0.9, ORIENTATION=0.0,0.0,1.0/
&DEVC ID='TEMP_001_dianlan', QUANTITY='TEMPERATURE', XYZ=102.0,168.0,0.3/
&DEVC ID='RAD_001_dianlan', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=102.0,168.0,0.3, ORIENTATION=0.0,0.0,1.0/
&DEVC ID='TEMP_002_muzhipin', QUANTITY='TEMPERATURE', XYZ=-112.0,164.0,0.9/
&DEVC ID='RAD_002_muzhipin', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=-112.0,164.0,0.9, ORIENTATION=0.0,0.0,1.0/
&DEVC ID='TEMP_002_dianlan', QUANTITY='TEMPERATURE', XYZ=130.0,164.0,0.3/
&DEVC ID='RAD_002_dianlan', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=130.0,164.0,0.3, ORIENTATION=0.0,0.0,1.0/
&DEVC ID='TEMP_001_youtong', QUANTITY='TEMPERATURE', XYZ=-78.0,162.0,0.3/
&DEVC ID='RAD_001_youtong', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=-78.0,162.0,0.3, ORIENTATION=0.0,0.0,1.0/
&DEVC ID='TEMP_003_muzhipin', QUANTITY='TEMPERATURE', XYZ=78.0,162.0,0.9/
&DEVC ID='RAD_003_muzhipin', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=78.0,162.0,0.9, ORIENTATION=0.0,0.0,1.0/
&DEVC ID='TEMP_003_dianlan', QUANTITY='TEMPERATURE', XYZ=24.0,148.0,0.3/
&DEVC ID='RAD_003_dianlan', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=24.0,148.0,0.3, ORIENTATION=0.0,0.0,1.0/
&DEVC ID='TEMP_004_muzhipin', QUANTITY='TEMPERATURE', XYZ=106.0,144.0,0.9/
&DEVC ID='RAD_004_muzhipin', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=106.0,144.0,0.9, ORIENTATION=0.0,0.0,1.0/
&DEVC ID='TEMP_004_dianlan', QUANTITY='TEMPERATURE', XYZ=134.0,144.0,0.3/
&DEVC ID='RAD_004_dianlan', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=134.0,144.0,0.3, ORIENTATION=0.0,0.0,1.0/
&DEVC ID='TEMP_002_youtong', QUANTITY='TEMPERATURE', XYZ=70.0,140.0,0.3/
&DEVC ID='RAD_002_youtong', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=70.0,140.0,0.3, ORIENTATION=0.0,0.0,1.0/
&DEVC ID='TEMP_005_muzhipin', QUANTITY='TEMPERATURE', XYZ=-102.0,136.0,0.9/
&DEVC ID='RAD_005_muzhipin', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=-102.0,136.0,0.9, ORIENTATION=0.0,0.0,1.0/
&DEVC ID='TEMP_005_dianlan', QUANTITY='TEMPERATURE', XYZ=-6.0,130.0,0.3/
&DEVC ID='RAD_005_dianlan', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=-6.0,130.0,0.3, ORIENTATION=0.0,0.0,1.0/
&DEVC ID='TEMP_006_muzhipin', QUANTITY='TEMPERATURE', XYZ=46.0,124.0,0.9/
&DEVC ID='RAD_006_muzhipin', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=46.0,124.0,0.9, ORIENTATION=0.0,0.0,1.0/
&DEVC ID='TEMP_006_dianlan', QUANTITY='TEMPERATURE', XYZ=100.0,122.0,0.3/
&DEVC ID='RAD_006_dianlan', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=100.0,122.0,0.3, ORIENTATION=0.0,0.0,1.0/
&DEVC ID='TEMP_003_youtong', QUANTITY='TEMPERATURE', XYZ=130.0,122.0,0.3/
&DEVC ID='RAD_003_youtong', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=130.0,122.0,0.3, ORIENTATION=0.0,0.0,1.0/
&DEVC ID='TEMP_007_muzhipin', QUANTITY='TEMPERATURE', XYZ=-72.0,116.0,0.9/
&DEVC ID='RAD_007_muzhipin', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=-72.0,116.0,0.9, ORIENTATION=0.0,0.0,1.0/
&DEVC ID='TEMP_007_dianlan', QUANTITY='TEMPERATURE', XYZ=22.0,112.0,0.3/
&DEVC ID='RAD_007_dianlan', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=22.0,112.0,0.3, ORIENTATION=0.0,0.0,1.0/
&DEVC ID='TEMP_008_muzhipin', QUANTITY='TEMPERATURE', XYZ=76.0,112.0,0.9/
&DEVC ID='RAD_008_muzhipin', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=76.0,112.0,0.9, ORIENTATION=0.0,0.0,1.0/
&DEVC ID='TEMP_008_dianlan', QUANTITY='TEMPERATURE', XYZ=-94.0,110.0,0.3/
&DEVC ID='RAD_008_dianlan', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=-94.0,110.0,0.3, ORIENTATION=0.0,0.0,1.0/
&DEVC ID='TEMP_004_youtong', QUANTITY='TEMPERATURE', XYZ=-118.0,108.0,0.3/
&DEVC ID='RAD_004_youtong', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=-118.0,108.0,0.3, ORIENTATION=0.0,0.0,1.0/
&DEVC ID='TEMP_009_muzhipin', QUANTITY='TEMPERATURE', XYZ=-42.0,108.0,0.9/
&DEVC ID='RAD_009_muzhipin', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=-42.0,108.0,0.9, ORIENTATION=0.0,0.0,1.0/
&DEVC ID='TEMP_009_dianlan', QUANTITY='TEMPERATURE', XYZ=-12.0,108.0,0.3/
&DEVC ID='RAD_009_dianlan', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=-12.0,108.0,0.3, ORIENTATION=0.0,0.0,1.0/
&DEVC ID='TEMP_010_muzhipin', QUANTITY='TEMPERATURE', XYZ=-148.0,100.0,0.9/
&DEVC ID='RAD_010_muzhipin', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=-148.0,100.0,0.9, ORIENTATION=0.0,0.0,1.0/
&DEVC ID='TEMP_010_dianlan', QUANTITY='TEMPERATURE', XYZ=130.0,96.0,0.3/
&DEVC ID='RAD_010_dianlan', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=130.0,96.0,0.3, ORIENTATION=0.0,0.0,1.0/
&DEVC ID='TEMP_005_youtong', QUANTITY='TEMPERATURE', XYZ=-70.0,84.0,0.3/
&DEVC ID='RAD_005_youtong', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=-70.0,84.0,0.3, ORIENTATION=0.0,0.0,1.0/
&DEVC ID='TEMP_011_muzhipin', QUANTITY='TEMPERATURE', XYZ=-44.0,84.0,0.9/
&DEVC ID='RAD_011_muzhipin', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=-44.0,84.0,0.9, ORIENTATION=0.0,0.0,1.0/
&DEVC ID='TEMP_011_dianlan', QUANTITY='TEMPERATURE', XYZ=-16.0,82.0,0.3/
&DEVC ID='RAD_011_dianlan', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=-16.0,82.0,0.3, ORIENTATION=0.0,0.0,1.0/
&DEVC ID='TEMP_012_muzhipin', QUANTITY='TEMPERATURE', XYZ=98.0,82.0,0.9/
&DEVC ID='RAD_012_muzhipin', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=98.0,82.0,0.9, ORIENTATION=0.0,0.0,1.0/
&DEVC ID='TEMP_012_dianlan', QUANTITY='TEMPERATURE', XYZ=74.0,80.0,0.3/
&DEVC ID='RAD_012_dianlan', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=74.0,80.0,0.3, ORIENTATION=0.0,0.0,1.0/
&DEVC ID='TEMP_006_youtong', QUANTITY='TEMPERATURE', XYZ=18.0,76.0,0.3/
&DEVC ID='RAD_006_youtong', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=18.0,76.0,0.3, ORIENTATION=0.0,0.0,1.0/
&DEVC ID='TEMP_013_muzhipin', QUANTITY='TEMPERATURE', XYZ=150.0,74.0,0.9/
&DEVC ID='RAD_013_muzhipin', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=150.0,74.0,0.9, ORIENTATION=0.0,0.0,1.0/
&DEVC ID='TEMP_013_dianlan', QUANTITY='TEMPERATURE', XYZ=116.0,64.0,0.3/
&DEVC ID='RAD_013_dianlan', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=116.0,64.0,0.3, ORIENTATION=0.0,0.0,1.0/
&DEVC ID='TEMP_014_muzhipin', QUANTITY='TEMPERATURE', XYZ=50.0,58.0,0.9/
&DEVC ID='RAD_014_muzhipin', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=50.0,58.0,0.9, ORIENTATION=0.0,0.0,1.0/
&DEVC ID='TEMP_014_dianlan', QUANTITY='TEMPERATURE', XYZ=-14.0,54.0,0.3/
&DEVC ID='RAD_014_dianlan', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=-14.0,54.0,0.3, ORIENTATION=0.0,0.0,1.0/
&DEVC ID='TEMP_007_youtong', QUANTITY='TEMPERATURE', XYZ=150.0,52.0,0.3/
&DEVC ID='RAD_007_youtong', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=150.0,52.0,0.3, ORIENTATION=0.0,0.0,1.0/
&DEVC ID='TEMP_015_muzhipin', QUANTITY='TEMPERATURE', XYZ=-40.0,48.0,0.9/
&DEVC ID='RAD_015_muzhipin', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=-40.0,48.0,0.9, ORIENTATION=0.0,0.0,1.0/
&DEVC ID='TEMP_015_dianlan', QUANTITY='TEMPERATURE', XYZ=18.0,48.0,0.3/
&DEVC ID='RAD_015_dianlan', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=18.0,48.0,0.3, ORIENTATION=0.0,0.0,1.0/
&DEVC ID='TEMP_016_muzhipin', QUANTITY='TEMPERATURE', XYZ=114.0,32.0,0.9/
&DEVC ID='RAD_016_muzhipin', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=114.0,32.0,0.9, ORIENTATION=0.0,0.0,1.0/
&DEVC ID='TEMP_016_dianlan', QUANTITY='TEMPERATURE', XYZ=148.0,28.0,0.3/
&DEVC ID='RAD_016_dianlan', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=148.0,28.0,0.3, ORIENTATION=0.0,0.0,1.0/
&DEVC ID='TEMP_008_youtong', QUANTITY='TEMPERATURE', XYZ=72.0,26.0,0.3/
&DEVC ID='RAD_008_youtong', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=72.0,26.0,0.3, ORIENTATION=0.0,0.0,1.0/
&DEVC ID='TEMP_017_muzhipin', QUANTITY='TEMPERATURE', XYZ=70.0,0.0,0.9/
&DEVC ID='RAD_017_muzhipin', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=70.0,0.0,0.9, ORIENTATION=0.0,0.0,1.0/
&DEVC ID='TEMP_017_dianlan', QUANTITY='TEMPERATURE', XYZ=112.0,0.0,0.3/
&DEVC ID='RAD_017_dianlan', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=112.0,0.0,0.3, ORIENTATION=0.0,0.0,1.0/
&DEVC ID='TEMP_018_muzhipin', QUANTITY='TEMPERATURE', XYZ=138.0,-6.0,0.9/
&DEVC ID='RAD_018_muzhipin', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=138.0,-6.0,0.9, ORIENTATION=0.0,0.0,1.0/
&DEVC ID='TEMP_018_dianlan', QUANTITY='TEMPERATURE', XYZ=72.0,-28.0,0.3/
&DEVC ID='RAD_018_dianlan', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=72.0,-28.0,0.3, ORIENTATION=0.0,0.0,1.0/
&DEVC ID='TEMP_009_youtong', QUANTITY='TEMPERATURE', XYZ=106.0,-28.0,0.3/
&DEVC ID='RAD_009_youtong', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=106.0,-28.0,0.3, ORIENTATION=0.0,0.0,1.0/
&DEVC ID='TEMP_019_muzhipin', QUANTITY='TEMPERATURE', XYZ=140.0,-30.0,0.9/
&DEVC ID='RAD_019_muzhipin', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=140.0,-30.0,0.9, ORIENTATION=0.0,0.0,1.0/
&DEVC ID='TEMP_019_dianlan', QUANTITY='TEMPERATURE', XYZ=76.0,-54.0,0.3/
&DEVC ID='RAD_019_dianlan', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=76.0,-54.0,0.3, ORIENTATION=0.0,0.0,1.0/
&DEVC ID='TEMP_020_muzhipin', QUANTITY='TEMPERATURE', XYZ=104.0,-54.0,0.9/
&DEVC ID='RAD_020_muzhipin', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=104.0,-54.0,0.9, ORIENTATION=0.0,0.0,1.0/
&DEVC ID='TEMP_020_dianlan', QUANTITY='TEMPERATURE', XYZ=136.0,-62.0,0.3/
&DEVC ID='RAD_020_dianlan', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=136.0,-62.0,0.3, ORIENTATION=0.0,0.0,1.0/
&DEVC ID='TEMP_010_youtong', QUANTITY='TEMPERATURE', XYZ=104.0,-88.0,0.3/
&DEVC ID='RAD_010_youtong', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=104.0,-88.0,0.3, ORIENTATION=0.0,0.0,1.0/
&DEVC ID='TEMP_XMIN', QUANTITY='TEMPERATURE', XYZ=-163.0,52.0,10.0/
&DEVC ID='RAD_XMIN', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=-163.0,52.0,10.0, ORIENTATION=0.0,0.0,1.0/
&DEVC ID='TIMER->OUT->OUT', QUANTITY='TIME', XYZ=-164.0,-105.0,-1.0, SETPOINT=7.5, INITIAL_STATE=.TRUE./

&MATL ID='STEEL',
      FYI='Drysdale, Intro to Fire Dynamics - ATF NIST Multi-Floor Validation',
      SPECIFIC_HEAT=0.46,
      CONDUCTIVITY=45.8,
      DENSITY=7850.0,
      EMISSIVITY=0.95/
&MATL ID='Aluminum alloy',
      SPECIFIC_HEAT=0.875,
      CONDUCTIVITY=121.0,
      DENSITY=2780.0/
&MATL ID='CONCRETE',
      FYI='NBSIR 88-3752 - ATF NIST Multi-Floor Validation',
      SPECIFIC_HEAT=1.04,
      CONDUCTIVITY=1.8,
      DENSITY=2280.0/
&MATL ID='YELLOW PINE',
      FYI='Quintiere, Fire Behavior - NIST NRC Validation',
      SPECIFIC_HEAT=2.85,
      CONDUCTIVITY=0.14,
      DENSITY=640.0,
      HEAT_OF_COMBUSTION=1.75E4,
      N_REACTIONS=1,
      HEAT_OF_REACTION=430.0,
      SPEC_ID(1,1)='REAC_FUEL',
      NU_SPEC(1,1)=1.0,
      REFERENCE_TEMPERATURE=320.0/
&MATL ID='FOAM',
      FYI='Caution: Reaction Rate Not Validated, remaining data from Jukka Hietaniemi, et al., "FDS simulation of fire spread..."',
      SPECIFIC_HEAT=1.7,
      CONDUCTIVITY=0.05,
      DENSITY=28.0,
      HEAT_OF_COMBUSTION=2.54E4,
      N_REACTIONS=1,
      HEAT_OF_REACTION=1750.0,
      SPEC_ID(1,1)='REAC_FUEL',
      NU_SPEC(1,1)=1.0,
      REFERENCE_TEMPERATURE=350.0/
&MATL ID='fuel',
      FYI='Equivalent liquid fuel for oil-drum combustible load; simplified one-step pyrolysis',
      SPECIFIC_HEAT=2.0,
      CONDUCTIVITY=0.15,
      DENSITY=800.0,
      HEAT_OF_COMBUSTION=4.4E4,
      N_REACTIONS=1,
      HEAT_OF_REACTION=250.0,
      SPEC_ID(1,1)='REAC_FUEL',
      NU_SPEC(1,1)=1.0,
      REFERENCE_TEMPERATURE=250.0/
&MATL ID='PVC',
      FYI='Equivalent PVC cable combustible load; simplified one-step pyrolysis',
      SPECIFIC_HEAT=1.0,
      CONDUCTIVITY=0.19,
      DENSITY=1400.0,
      HEAT_OF_COMBUSTION=1.64E4,
      N_REACTIONS=1,
      HEAT_OF_REACTION=1500.0,
      SPEC_ID(1,1)='REAC_FUEL',
      NU_SPEC(1,1)=1.0,
      REFERENCE_TEMPERATURE=300.0/

&SURF ID='SURF_STEEL_DEFAULT',
      RGB=160,160,160,
      BACKING='VOID',
      MATL_ID(1,1)='STEEL',
      MATL_MASS_FRACTION(1,1)=1.0,
      THICKNESS(1)=0.1/
&SURF ID='SURF_Aluminum_alloy',
      RGB=243,240,246,
      BACKING='VOID',
      MATL_ID(1,1)='Aluminum alloy',
      MATL_MASS_FRACTION(1,1)=1.0,
      THICKNESS(1)=0.1/
&SURF ID='DEFAULT_WALL',
      COLOR='GRAY',
      BACKING='VOID',
      MATL_ID(1,1)='CONCRETE',
      MATL_MASS_FRACTION(1,1)=1.0,
      THICKNESS(1)=0.2/
&SURF ID='DEFAULT_FLOOR',
      COLOR='GRAY 50',
      BACKING='VOID',
      MATL_ID(1,1)='CONCRETE',
      MATL_MASS_FRACTION(1,1)=1.0,
      THICKNESS(1)=0.2/
&SURF ID='默认楼板',
      COLOR='GRAY 50'/
&SURF ID='SURF_WOOD_YELLOW_PINE',
      RGB=226,177,128,
      BACKING='VOID',
      MATL_ID(1,1)='YELLOW PINE',
      MATL_MASS_FRACTION(1,1)=1.0,
      THICKNESS(1)=0.2/
&SURF ID='SURF_CHAIR_FOAM',
      RGB=130,132,163,
      BACKING='VOID',
      MATL_ID(1,1)='FOAM',
      MATL_MASS_FRACTION(1,1)=1.0,
      THICKNESS(1)=0.2/
&SURF ID='SURF_FUEL_EQ',
      RGB=145,85,45,
      BACKING='VOID',
      MATL_ID(1,1)='fuel',
      MATL_MASS_FRACTION(1,1)=1.0,
      THICKNESS(1)=0.2/
&SURF ID='SURF_PARTITION_PVC',
      RGB=70,70,70,
      BACKING='VOID',
      MATL_ID(1,1)='PVC',
      MATL_MASS_FRACTION(1,1)=1.0,
      THICKNESS(1)=0.2/
&SURF ID='radiation01',
      RGB=255,102,0,
      NET_HEAT_FLUX=1000.0,
      EMISSIVITY=1.0/

&OBST ID='taiyangnengchuguan_0001', XB=-53.0,-51.0,178.9,179.1,-1.0,1.0, COLOR='WHITE', SURF_ID='SURF_STEEL_DEFAULT'/ 
&OBST ID='taiyangnengchuguan_0002', XB=-53.0,-51.0,159.0,161.0,-1.0,1.0, COLOR='WHITE', SURF_ID='SURF_STEEL_DEFAULT'/ 
&OBST ID='taiyangnengchuguan_0003', XB=-43.1,-42.9,159.0,161.0,-1.0,1.0, COLOR='WHITE', SURF_ID='SURF_STEEL_DEFAULT'/ 
&OBST ID='taiyangnengchuguan_0004', XB=-33.1,-32.9,159.0,161.0,-1.0,1.0, COLOR='WHITE', SURF_ID='SURF_STEEL_DEFAULT'/ 
&OBST ID='taiyangnengchuguan_0005', XB=-53.0,-51.0,147.0,149.0,-1.0,1.0, COLOR='WHITE', SURF_ID='SURF_STEEL_DEFAULT'/ 
&OBST ID='taiyangnengchuguan_0006', XB=-43.1,-42.9,147.0,149.0,-1.0,1.0, COLOR='WHITE', SURF_ID='SURF_STEEL_DEFAULT'/ 
&OBST ID='taiyangnengchuguan_0007', XB=-33.1,-32.9,147.0,149.0,-1.0,1.0, COLOR='WHITE', SURF_ID='SURF_STEEL_DEFAULT'/ 
&OBST ID='taiyangnengchuguan_0008', XB=-53.0,-51.0,131.0,133.0,-1.0,1.0, COLOR='WHITE', SURF_ID='SURF_STEEL_DEFAULT'/ 
&OBST ID='taiyangnengchuguan_0009', XB=-43.1,-42.9,131.0,133.0,-1.0,1.0, COLOR='WHITE', SURF_ID='SURF_STEEL_DEFAULT'/ 
&OBST ID='taiyangnengchuguan_0010', XB=-33.1,-32.9,131.0,133.0,-1.0,1.0, COLOR='WHITE', SURF_ID='SURF_STEEL_DEFAULT'/ 
&OBST ID='taiyangnengchuguan_0011', XB=-53.0,-51.0,172.9,173.1,-1.0,1.0, COLOR='WHITE', SURF_ID='SURF_STEEL_DEFAULT'/ 
&OBST ID='yangbanyidongpingtai_0001', XB=-25.0,-23.0,157.0,161.0,0.9,1.1, COLOR='WHITE', SURF_ID='SURF_STEEL_DEFAULT'/ 
&OBST ID='yangbanyidongpingtai_0001', XB=-25.0,-23.0,157.0,161.0,2.9,3.1, COLOR='WHITE', SURF_ID='SURF_STEEL_DEFAULT'/ 
&OBST ID='yangbanyidongpingtai_0001', XB=-25.0,-23.0,156.9,157.1,1.0,3.0, COLOR='WHITE', SURF_ID='SURF_STEEL_DEFAULT'/ 
&OBST ID='yangbanyidongpingtai_0001', XB=-25.0,-23.0,160.9,161.1,1.0,3.0, COLOR='WHITE', SURF_ID='SURF_STEEL_DEFAULT'/ 
&OBST ID='yangbanyidongpingtai_0001', XB=-25.1,-24.9,157.0,161.0,1.0,3.0, COLOR='WHITE', SURF_ID='SURF_STEEL_DEFAULT'/ 
&OBST ID='yangbanyidongpingtai_0001', XB=-23.1,-22.9,157.0,161.0,1.0,3.0, COLOR='WHITE', SURF_ID='SURF_STEEL_DEFAULT'/ 
&OBST ID='yangbanyidongpingtai_0002', XB=-25.0,-23.0,145.0,147.0,1.0,3.0, COLOR='WHITE', SURF_ID='SURF_STEEL_DEFAULT'/ 
&OBST ID='yangbanyidongpingtai_0002', XB=-25.0,-23.0,143.0,145.0,0.9,1.1, COLOR='WHITE', SURF_ID='SURF_STEEL_DEFAULT'/ 
&OBST ID='yangbanyidongpingtai_0002', XB=-25.0,-23.0,143.0,145.0,2.9,3.1, COLOR='WHITE', SURF_ID='SURF_STEEL_DEFAULT'/ 
&OBST ID='yangbanyidongpingtai_0002', XB=-25.0,-23.0,142.9,143.1,1.0,3.0, COLOR='WHITE', SURF_ID='SURF_STEEL_DEFAULT'/ 
&OBST ID='yangbanyidongpingtai_0002', XB=-25.1,-24.9,143.0,145.0,1.0,3.0, COLOR='WHITE', SURF_ID='SURF_STEEL_DEFAULT'/ 
&OBST ID='yangbanyidongpingtai_0002', XB=-23.1,-22.9,143.0,145.0,1.0,3.0, COLOR='WHITE', SURF_ID='SURF_STEEL_DEFAULT'/ 
&OBST ID='yangbanyidongpingtai_0003', XB=19.0,23.0,161.0,163.0,0.9,1.1, COLOR='WHITE', SURF_ID='SURF_STEEL_DEFAULT'/ 
&OBST ID='yangbanyidongpingtai_0003', XB=19.0,23.0,161.0,163.0,2.9,3.1, COLOR='WHITE', SURF_ID='SURF_STEEL_DEFAULT'/ 
&OBST ID='yangbanyidongpingtai_0003', XB=19.0,23.0,160.9,161.1,1.0,3.0, COLOR='WHITE', SURF_ID='SURF_STEEL_DEFAULT'/ 
&OBST ID='yangbanyidongpingtai_0003', XB=19.0,23.0,162.9,163.1,1.0,3.0, COLOR='WHITE', SURF_ID='SURF_STEEL_DEFAULT'/ 
&OBST ID='yangbanyidongpingtai_0003', XB=18.9,19.1,161.0,163.0,-1.0,3.0, COLOR='WHITE', SURF_ID='SURF_STEEL_DEFAULT'/ 
&OBST ID='yangbanyidongpingtai_0003', XB=22.9,23.1,161.0,163.0,-1.0,3.0, COLOR='WHITE', SURF_ID='SURF_STEEL_DEFAULT'/ 
&OBST ID='yangbanyidongpingtai_0004', XB=7.0,11.0,161.0,163.0,0.9,1.1, COLOR='WHITE', SURF_ID='SURF_STEEL_DEFAULT'/ 
&OBST ID='yangbanyidongpingtai_0004', XB=7.0,11.0,161.0,163.0,2.9,3.1, COLOR='WHITE', SURF_ID='SURF_STEEL_DEFAULT'/ 
&OBST ID='yangbanyidongpingtai_0004', XB=7.0,11.0,160.9,161.1,1.0,3.0, COLOR='WHITE', SURF_ID='SURF_STEEL_DEFAULT'/ 
&OBST ID='yangbanyidongpingtai_0004', XB=7.0,11.0,162.9,163.1,1.0,3.0, COLOR='WHITE', SURF_ID='SURF_STEEL_DEFAULT'/ 
&OBST ID='yangbanyidongpingtai_0004', XB=6.9,7.1,161.0,163.0,-1.0,3.0, COLOR='WHITE', SURF_ID='SURF_STEEL_DEFAULT'/ 
&OBST ID='yangbanyidongpingtai_0004', XB=10.9,11.1,161.0,163.0,-1.0,3.0, COLOR='WHITE', SURF_ID='SURF_STEEL_DEFAULT'/ 
&OBST ID='yangbanyidongpingtai_0005', XB=-3.0,-1.0,161.0,163.0,0.9,1.1, COLOR='WHITE', SURF_ID='SURF_STEEL_DEFAULT'/ 
&OBST ID='yangbanyidongpingtai_0005', XB=-3.0,-1.0,161.0,163.0,2.9,3.1, COLOR='WHITE', SURF_ID='SURF_STEEL_DEFAULT'/ 
&OBST ID='yangbanyidongpingtai_0005', XB=-3.0,-1.0,162.9,163.1,1.0,3.0, COLOR='WHITE', SURF_ID='SURF_STEEL_DEFAULT'/ 
&OBST ID='yangbanyidongpingtai_0005', XB=-3.1,-2.9,161.0,163.0,-1.0,3.0, COLOR='WHITE', SURF_ID='SURF_STEEL_DEFAULT'/ 
&OBST ID='yangbanyidongpingtai_0005', XB=-1.1,-0.9,161.0,163.0,-1.0,3.0, COLOR='WHITE', SURF_ID='SURF_STEEL_DEFAULT'/ 
&OBST ID='yangbanyidongpingtai_0006', XB=-15.0,-13.0,161.0,163.0,0.9,1.1, COLOR='WHITE', SURF_ID='SURF_STEEL_DEFAULT'/ 
&OBST ID='yangbanyidongpingtai_0006', XB=-15.0,-13.0,161.0,163.0,2.9,3.1, COLOR='WHITE', SURF_ID='SURF_STEEL_DEFAULT'/ 
&OBST ID='yangbanyidongpingtai_0006', XB=-15.0,-13.0,162.9,163.1,1.0,3.0, COLOR='WHITE', SURF_ID='SURF_STEEL_DEFAULT'/ 
&OBST ID='yangbanyidongpingtai_0006', XB=-15.1,-14.9,161.0,163.0,-1.0,3.0, COLOR='WHITE', SURF_ID='SURF_STEEL_DEFAULT'/ 
&OBST ID='yangbanyidongpingtai_0006', XB=-13.1,-12.9,161.0,163.0,-1.0,3.0, COLOR='WHITE', SURF_ID='SURF_STEEL_DEFAULT'/ 
&OBST ID='yangbanyidongpingtai_0007', XB=-3.0,-1.0,151.0,153.0,0.9,1.1, COLOR='WHITE', SURF_ID='SURF_STEEL_DEFAULT'/ 
&OBST ID='yangbanyidongpingtai_0007', XB=-3.0,-1.0,151.0,153.0,2.9,3.1, COLOR='WHITE', SURF_ID='SURF_STEEL_DEFAULT'/ 
&OBST ID='yangbanyidongpingtai_0007', XB=-3.0,-1.0,152.9,153.1,1.0,3.0, COLOR='WHITE', SURF_ID='SURF_STEEL_DEFAULT'/ 
&OBST ID='yangbanyidongpingtai_0007', XB=-3.1,-2.9,151.0,153.0,-1.0,3.0, COLOR='WHITE', SURF_ID='SURF_STEEL_DEFAULT'/ 
&OBST ID='yangbanyidongpingtai_0007', XB=-1.1,-0.9,151.0,153.0,-1.0,3.0, COLOR='WHITE', SURF_ID='SURF_STEEL_DEFAULT'/ 
&OBST ID='yangbanyidongpingtai_0008', XB=-15.0,-13.0,151.0,153.0,0.9,1.1, COLOR='WHITE', SURF_ID='SURF_STEEL_DEFAULT'/ 
&OBST ID='yangbanyidongpingtai_0008', XB=-15.0,-13.0,151.0,153.0,2.9,3.1, COLOR='WHITE', SURF_ID='SURF_STEEL_DEFAULT'/ 
&OBST ID='yangbanyidongpingtai_0008', XB=-15.0,-13.0,152.9,153.1,1.0,3.0, COLOR='WHITE', SURF_ID='SURF_STEEL_DEFAULT'/ 
&OBST ID='yangbanyidongpingtai_0008', XB=-15.1,-14.9,151.0,153.0,-1.0,3.0, COLOR='WHITE', SURF_ID='SURF_STEEL_DEFAULT'/ 
&OBST ID='yangbanyidongpingtai_0008', XB=-13.1,-12.9,151.0,153.0,-1.0,3.0, COLOR='WHITE', SURF_ID='SURF_STEEL_DEFAULT'/ 
&OBST ID='yangbanyidongpingtai_0009', XB=-3.0,-1.0,141.0,143.0,0.9,1.1, COLOR='WHITE', SURF_ID='SURF_STEEL_DEFAULT'/ 
&OBST ID='yangbanyidongpingtai_0009', XB=-3.0,-1.0,141.0,143.0,2.9,3.1, COLOR='WHITE', SURF_ID='SURF_STEEL_DEFAULT'/ 
&OBST ID='yangbanyidongpingtai_0009', XB=-3.0,-1.0,142.9,143.1,1.0,3.0, COLOR='WHITE', SURF_ID='SURF_STEEL_DEFAULT'/ 
&OBST ID='yangbanyidongpingtai_0009', XB=-3.1,-2.9,141.0,143.0,1.0,3.0, COLOR='WHITE', SURF_ID='SURF_STEEL_DEFAULT'/ 
&OBST ID='yangbanyidongpingtai_0009', XB=-1.1,-0.9,141.0,143.0,1.0,3.0, COLOR='WHITE', SURF_ID='SURF_STEEL_DEFAULT'/ 
&OBST ID='yangbanyidongpingtai_0010', XB=-15.0,-13.0,141.0,143.0,0.9,1.1, COLOR='WHITE', SURF_ID='SURF_STEEL_DEFAULT'/ 
&OBST ID='yangbanyidongpingtai_0010', XB=-15.0,-13.0,141.0,143.0,2.9,3.1, COLOR='WHITE', SURF_ID='SURF_STEEL_DEFAULT'/ 
&OBST ID='yangbanyidongpingtai_0010', XB=-15.0,-13.0,142.9,143.1,1.0,3.0, COLOR='WHITE', SURF_ID='SURF_STEEL_DEFAULT'/ 
&OBST ID='yangbanyidongpingtai_0010', XB=-15.1,-14.9,141.0,143.0,1.0,3.0, COLOR='WHITE', SURF_ID='SURF_STEEL_DEFAULT'/ 
&OBST ID='yangbanyidongpingtai_0010', XB=-13.1,-12.9,141.0,143.0,1.0,3.0, COLOR='WHITE', SURF_ID='SURF_STEEL_DEFAULT'/ 
&OBST ID='yangbanyidongpingtai_0011', XB=-3.0,-1.0,131.0,135.0,0.9,1.1, COLOR='WHITE', SURF_ID='SURF_STEEL_DEFAULT'/ 
&OBST ID='yangbanyidongpingtai_0011', XB=-3.0,-1.0,132.9,133.1,1.0,3.0, COLOR='WHITE', SURF_ID='SURF_STEEL_DEFAULT'/ 
&OBST ID='yangbanyidongpingtai_0012', XB=-15.0,-13.0,131.0,135.0,0.9,1.1, COLOR='WHITE', SURF_ID='SURF_STEEL_DEFAULT'/ 
&OBST ID='yangbanyidongpingtai_0012', XB=-15.0,-13.0,132.9,133.1,1.0,3.0, COLOR='WHITE', SURF_ID='SURF_STEEL_DEFAULT'/ 
&OBST ID='yangbanyidongpingtai_0013', XB=-25.0,-23.0,131.0,133.0,0.9,1.1, COLOR='WHITE', SURF_ID='SURF_STEEL_DEFAULT'/ 
&OBST ID='yangbanyidongpingtai_0013', XB=-25.0,-23.0,131.0,133.0,2.9,3.1, COLOR='WHITE', SURF_ID='SURF_STEEL_DEFAULT'/ 
&OBST ID='yangbanyidongpingtai_0013', XB=-25.0,-23.0,130.9,131.1,1.0,3.0, COLOR='WHITE', SURF_ID='SURF_STEEL_DEFAULT'/ 
&OBST ID='yangbanyidongpingtai_0013', XB=-25.0,-23.0,132.9,133.1,1.0,3.0, COLOR='WHITE', SURF_ID='SURF_STEEL_DEFAULT'/ 
&OBST ID='yangbanyidongpingtai_0013', XB=-25.1,-24.9,131.0,133.0,1.0,3.0, COLOR='WHITE', SURF_ID='SURF_STEEL_DEFAULT'/ 
&OBST ID='changguimoxing_0001', XB=-111.0,-107.0,175.0,181.0,-1.0,7.0, COLOR='WHITE', SURF_ID='SURF_Aluminum_alloy'/ 
&OBST ID='changguimoxing_0001', XB=-111.0,-107.0,175.0,179.0,9.0,11.0, COLOR='WHITE', SURF_ID='SURF_Aluminum_alloy'/ 
&OBST ID='changguimoxing_0001', XB=-111.0,-107.0,179.0,181.0,8.9,9.1, COLOR='WHITE', SURF_ID='SURF_Aluminum_alloy'/ 
&OBST ID='changguimoxing_0001', XB=-113.0,-111.0,176.9,177.1,-1.0,9.0, COLOR='WHITE', SURF_ID='SURF_Aluminum_alloy'/ 
&OBST ID='changguimoxing_0001', XB=-111.0,-107.0,174.9,175.1,7.0,9.0, COLOR='WHITE', SURF_ID='SURF_Aluminum_alloy'/ 
&OBST ID='changguimoxing_0001', XB=-111.0,-107.0,180.9,181.1,7.0,9.0, COLOR='WHITE', SURF_ID='SURF_Aluminum_alloy'/ 
&OBST ID='changguimoxing_0001', XB=-111.1,-110.9,175.0,181.0,7.0,9.0, COLOR='WHITE', SURF_ID='SURF_Aluminum_alloy'/ 
&OBST ID='changguimoxing_0001', XB=-109.1,-108.9,179.0,181.0,9.0,11.0, COLOR='WHITE', SURF_ID='SURF_Aluminum_alloy'/ 
&OBST ID='changguimoxing_0001', XB=-107.1,-106.9,175.0,181.0,7.0,9.0, COLOR='WHITE', SURF_ID='SURF_Aluminum_alloy'/ 
&OBST ID='changguimoxing_0002', XB=-101.0,-99.0,177.0,179.0,-1.0,7.0, COLOR='WHITE', SURF_ID='SURF_Aluminum_alloy'/ 
&OBST ID='changguimoxing_0002', XB=-101.0,-95.0,175.0,177.0,-1.0,7.0, COLOR='WHITE', SURF_ID='SURF_Aluminum_alloy'/ 
&OBST ID='changguimoxing_0002', XB=-101.0,-95.0,175.0,179.0,9.0,11.0, COLOR='WHITE', SURF_ID='SURF_Aluminum_alloy'/ 
&OBST ID='changguimoxing_0002', XB=-99.0,-97.0,177.0,179.0,-1.0,5.0, COLOR='WHITE', SURF_ID='SURF_Aluminum_alloy'/ 
&OBST ID='changguimoxing_0002', XB=-99.0,-97.0,179.0,181.0,-1.0,7.0, COLOR='WHITE', SURF_ID='SURF_Aluminum_alloy'/ 
&OBST ID='changguimoxing_0002', XB=-99.0,-97.0,179.0,181.0,9.0,11.0, COLOR='WHITE', SURF_ID='SURF_Aluminum_alloy'/ 
&OBST ID='changguimoxing_0002', XB=-97.0,-95.0,177.0,179.0,-1.0,7.0, COLOR='WHITE', SURF_ID='SURF_Aluminum_alloy'/ 
&OBST ID='changguimoxing_0002', XB=-101.0,-99.0,178.9,179.1,7.0,9.0, COLOR='WHITE', SURF_ID='SURF_Aluminum_alloy'/ 
&OBST ID='changguimoxing_0002', XB=-101.0,-95.0,174.9,175.1,7.0,9.0, COLOR='WHITE', SURF_ID='SURF_Aluminum_alloy'/ 
&OBST ID='changguimoxing_0002', XB=-99.0,-97.0,180.9,181.1,7.0,9.0, COLOR='WHITE', SURF_ID='SURF_Aluminum_alloy'/ 
&OBST ID='changguimoxing_0002', XB=-97.0,-95.0,178.9,179.1,7.0,9.0, COLOR='WHITE', SURF_ID='SURF_Aluminum_alloy'/ 
&OBST ID='changguimoxing_0002', XB=-101.1,-100.9,175.0,179.0,7.0,9.0, COLOR='WHITE', SURF_ID='SURF_Aluminum_alloy'/ 
&OBST ID='changguimoxing_0002', XB=-99.1,-98.9,179.0,181.0,7.0,9.0, COLOR='WHITE', SURF_ID='SURF_Aluminum_alloy'/ 
&OBST ID='changguimoxing_0002', XB=-97.1,-96.9,179.0,181.0,7.0,9.0, COLOR='WHITE', SURF_ID='SURF_Aluminum_alloy'/ 
&OBST ID='changguimoxing_0002', XB=-95.1,-94.9,175.0,179.0,7.0,9.0, COLOR='WHITE', SURF_ID='SURF_Aluminum_alloy'/ 
&OBST ID='changguimoxing_0003', XB=-89.0,-85.0,175.0,181.0,-1.0,7.0, COLOR='WHITE', SURF_ID='SURF_Aluminum_alloy'/ 
&OBST ID='changguimoxing_0003', XB=-89.0,-85.0,175.0,179.0,9.0,11.0, COLOR='WHITE', SURF_ID='SURF_Aluminum_alloy'/ 
&OBST ID='changguimoxing_0003', XB=-89.0,-85.0,179.0,181.0,8.9,9.1, COLOR='WHITE', SURF_ID='SURF_Aluminum_alloy'/ 
&OBST ID='changguimoxing_0003', XB=-91.0,-89.0,176.9,177.1,-1.0,9.0, COLOR='WHITE', SURF_ID='SURF_Aluminum_alloy'/ 
&OBST ID='changguimoxing_0003', XB=-89.0,-85.0,174.9,175.1,7.0,9.0, COLOR='WHITE', SURF_ID='SURF_Aluminum_alloy'/ 
&OBST ID='changguimoxing_0003', XB=-89.0,-85.0,180.9,181.1,7.0,9.0, COLOR='WHITE', SURF_ID='SURF_Aluminum_alloy'/ 
&OBST ID='changguimoxing_0003', XB=-89.1,-88.9,175.0,181.0,7.0,9.0, COLOR='WHITE', SURF_ID='SURF_Aluminum_alloy'/ 
&OBST ID='changguimoxing_0003', XB=-87.1,-86.9,179.0,181.0,9.0,11.0, COLOR='WHITE', SURF_ID='SURF_Aluminum_alloy'/ 
&OBST ID='changguimoxing_0003', XB=-85.1,-84.9,175.0,181.0,7.0,9.0, COLOR='WHITE', SURF_ID='SURF_Aluminum_alloy'/ 
&OBST ID='changguimoxing_0004', XB=-77.0,-75.0,177.0,179.0,-1.0,7.0, COLOR='WHITE', SURF_ID='SURF_Aluminum_alloy'/ 
&OBST ID='changguimoxing_0004', XB=-77.0,-75.0,179.0,181.0,-1.0,9.0, COLOR='WHITE', SURF_ID='SURF_Aluminum_alloy'/ 
&OBST ID='changguimoxing_0004', XB=-77.0,-73.0,175.0,177.0,-1.0,7.0, COLOR='WHITE', SURF_ID='SURF_Aluminum_alloy'/ 
&OBST ID='changguimoxing_0004', XB=-77.0,-73.0,175.0,177.0,9.0,11.0, COLOR='WHITE', SURF_ID='SURF_Aluminum_alloy'/ 
&OBST ID='changguimoxing_0004', XB=-77.0,-71.0,177.0,179.0,9.0,11.0, COLOR='WHITE', SURF_ID='SURF_Aluminum_alloy'/ 
&OBST ID='changguimoxing_0004', XB=-75.0,-73.0,177.0,179.0,-1.0,5.0, COLOR='WHITE', SURF_ID='SURF_Aluminum_alloy'/ 
&OBST ID='changguimoxing_0004', XB=-75.0,-73.0,179.0,181.0,-1.0,7.0, COLOR='WHITE', SURF_ID='SURF_Aluminum_alloy'/ 
&OBST ID='changguimoxing_0004', XB=-75.0,-73.0,179.0,181.0,9.0,11.0, COLOR='WHITE', SURF_ID='SURF_Aluminum_alloy'/ 
&OBST ID='changguimoxing_0004', XB=-73.0,-71.0,177.0,179.0,-1.0,7.0, COLOR='WHITE', SURF_ID='SURF_Aluminum_alloy'/ 
&OBST ID='changguimoxing_0004', XB=-73.0,-71.0,175.0,177.0,-1.0,9.0, COLOR='WHITE', SURF_ID='SURF_Aluminum_alloy'/ 
&OBST ID='changguimoxing_0004', XB=-77.0,-73.0,174.9,175.1,7.0,9.0, COLOR='WHITE', SURF_ID='SURF_Aluminum_alloy'/ 
&OBST ID='changguimoxing_0004', XB=-75.0,-73.0,180.9,181.1,7.0,9.0, COLOR='WHITE', SURF_ID='SURF_Aluminum_alloy'/ 
&OBST ID='changguimoxing_0004', XB=-73.0,-71.0,178.9,179.1,7.0,9.0, COLOR='WHITE', SURF_ID='SURF_Aluminum_alloy'/ 
&OBST ID='changguimoxing_0004', XB=-77.1,-76.9,175.0,179.0,7.0,9.0, COLOR='WHITE', SURF_ID='SURF_Aluminum_alloy'/ 
&OBST ID='changguimoxing_0004', XB=-73.1,-72.9,179.0,181.0,7.0,9.0, COLOR='WHITE', SURF_ID='SURF_Aluminum_alloy'/ 
&OBST ID='changguimoxing_0004', XB=-71.1,-70.9,177.0,179.0,7.0,9.0, COLOR='WHITE', SURF_ID='SURF_Aluminum_alloy'/ 
&OBST ID='changguimoxing_0005', XB=-65.0,-61.0,175.0,181.0,-1.0,7.0, COLOR='WHITE', SURF_ID='SURF_Aluminum_alloy'/ 
&OBST ID='changguimoxing_0005', XB=-65.0,-61.0,175.0,179.0,9.0,11.0, COLOR='WHITE', SURF_ID='SURF_Aluminum_alloy'/ 
&OBST ID='changguimoxing_0005', XB=-65.0,-61.0,179.0,181.0,8.9,9.1, COLOR='WHITE', SURF_ID='SURF_Aluminum_alloy'/ 
&OBST ID='changguimoxing_0005', XB=-67.0,-65.0,176.9,177.1,-1.0,9.0, COLOR='WHITE', SURF_ID='SURF_Aluminum_alloy'/ 
&OBST ID='changguimoxing_0005', XB=-65.0,-61.0,174.9,175.1,7.0,9.0, COLOR='WHITE', SURF_ID='SURF_Aluminum_alloy'/ 
&OBST ID='changguimoxing_0005', XB=-65.0,-61.0,180.9,181.1,7.0,9.0, COLOR='WHITE', SURF_ID='SURF_Aluminum_alloy'/ 
&OBST ID='changguimoxing_0005', XB=-65.1,-64.9,175.0,181.0,7.0,9.0, COLOR='WHITE', SURF_ID='SURF_Aluminum_alloy'/ 
&OBST ID='changguimoxing_0005', XB=-63.1,-62.9,179.0,181.0,9.0,11.0, COLOR='WHITE', SURF_ID='SURF_Aluminum_alloy'/ 
&OBST ID='changguimoxing_0005', XB=-61.1,-60.9,175.0,181.0,7.0,9.0, COLOR='WHITE', SURF_ID='SURF_Aluminum_alloy'/ 
&OBST ID='changguimoxing_0006', XB=-111.0,-101.0,95.0,101.0,9.0,11.0, COLOR='WHITE', SURF_ID='SURF_Aluminum_alloy'/ 
&OBST ID='changguimoxing_0006', XB=-109.0,-103.0,93.0,95.0,9.0,11.0, COLOR='WHITE', SURF_ID='SURF_Aluminum_alloy'/ 
&OBST ID='changguimoxing_0006', XB=-109.0,-103.0,101.0,103.0,9.0,11.0, COLOR='WHITE', SURF_ID='SURF_Aluminum_alloy'/ 
&OBST ID='changguimoxing_0006', XB=-103.0,-99.0,81.0,89.0,9.0,11.0, COLOR='WHITE', SURF_ID='SURF_Aluminum_alloy'/ 
&OBST ID='changguimoxing_0006', XB=-97.0,-93.0,85.0,89.0,9.0,11.0, COLOR='WHITE', SURF_ID='SURF_Aluminum_alloy'/ 
&OBST ID='changguimoxing_0006', XB=-89.0,-83.0,89.0,99.0,9.0,11.0, COLOR='WHITE', SURF_ID='SURF_Aluminum_alloy'/ 
&OBST ID='changguimoxing_0006', XB=-87.0,-83.0,85.0,89.0,9.0,11.0, COLOR='WHITE', SURF_ID='SURF_Aluminum_alloy'/ 
&OBST ID='changguimoxing_0006', XB=-79.0,-77.0,67.0,69.0,9.0,11.0, COLOR='WHITE', SURF_ID='SURF_Aluminum_alloy'/ 
&OBST ID='changguimoxing_0006', XB=-79.0,-75.0,69.0,71.0,9.0,11.0, COLOR='WHITE', SURF_ID='SURF_Aluminum_alloy'/ 
&OBST ID='changguimoxing_0006', XB=-77.0,-67.0,91.0,97.0,9.0,11.0, COLOR='WHITE', SURF_ID='SURF_Aluminum_alloy'/ 
&OBST ID='changguimoxing_0006', XB=-75.0,-69.0,89.0,91.0,9.0,11.0, COLOR='WHITE', SURF_ID='SURF_Aluminum_alloy'/ 
&OBST ID='changguimoxing_0006', XB=-75.0,-69.0,97.0,99.0,9.0,11.0, COLOR='WHITE', SURF_ID='SURF_Aluminum_alloy'/ 
&OBST ID='changguimoxing_0006', XB=-71.0,-67.0,69.0,71.0,9.0,11.0, COLOR='WHITE', SURF_ID='SURF_Aluminum_alloy'/ 
&OBST ID='changguimoxing_0006', XB=-71.0,-65.0,73.0,81.0,9.0,11.0, COLOR='WHITE', SURF_ID='SURF_Aluminum_alloy'/ 
&OBST ID='changguimoxing_0006', XB=-69.0,-67.0,67.0,69.0,9.0,11.0, COLOR='WHITE', SURF_ID='SURF_Aluminum_alloy'/ 
&OBST ID='taiyangnengjireban_0001', XB=-53.0,-51.0,165.0,167.0,0.9,1.1, COLOR='WHITE', SURF_ID='SURF_Aluminum_alloy'/ 
&OBST ID='taiyangnengjireban_0002', XB=-49.0,-47.0,165.0,167.0,0.9,1.1, COLOR='WHITE', SURF_ID='SURF_Aluminum_alloy'/ 
&OBST ID='taiyangnengjireban_0003', XB=-53.0,-51.0,153.0,155.0,0.9,1.1, COLOR='WHITE', SURF_ID='SURF_Aluminum_alloy'/ 
&OBST ID='taiyangnengjireban_0004', XB=-49.0,-47.0,153.0,155.0,0.9,1.1, COLOR='WHITE', SURF_ID='SURF_Aluminum_alloy'/ 
&OBST ID='taiyangnengjireban_0005', XB=-53.0,-51.0,139.0,141.0,0.9,1.1, COLOR='WHITE', SURF_ID='SURF_Aluminum_alloy'/ 
&OBST ID='taiyangnengjireban_0006', XB=-49.0,-47.0,139.0,141.0,0.9,1.1, COLOR='WHITE', SURF_ID='SURF_Aluminum_alloy'/ 
&OBST ID='taiyangnengjireban_0007', XB=-53.0,-51.0,123.0,125.0,0.9,1.1, COLOR='WHITE', SURF_ID='SURF_Aluminum_alloy'/ 
&OBST ID='taiyangnengjireban_0008', XB=-49.0,-47.0,123.0,125.0,0.9,1.1, COLOR='WHITE', SURF_ID='SURF_Aluminum_alloy'/ 
&OBST ID='taiyangnengjireban_0009', XB=-37.0,-35.0,165.0,167.0,0.9,1.1, COLOR='WHITE', SURF_ID='SURF_Aluminum_alloy'/ 
&OBST ID='taiyangnengjireban_0010', XB=-33.0,-31.0,165.0,167.0,0.9,1.1, COLOR='WHITE', SURF_ID='SURF_Aluminum_alloy'/ 
&OBST ID='taiyangnengjireban_0011', XB=-37.0,-35.0,153.0,155.0,0.9,1.1, COLOR='WHITE', SURF_ID='SURF_Aluminum_alloy'/ 
&OBST ID='taiyangnengjireban_0012', XB=-33.0,-31.0,153.0,155.0,0.9,1.1, COLOR='WHITE', SURF_ID='SURF_Aluminum_alloy'/ 
&OBST ID='taiyangnengjireban_0013', XB=-37.0,-35.0,139.0,141.0,0.9,1.1, COLOR='WHITE', SURF_ID='SURF_Aluminum_alloy'/ 
&OBST ID='taiyangnengjireban_0014', XB=-33.0,-31.0,139.0,141.0,0.9,1.1, COLOR='WHITE', SURF_ID='SURF_Aluminum_alloy'/ 
&OBST ID='taiyangnengjireban_0015', XB=-37.0,-35.0,123.0,125.0,0.9,1.1, COLOR='WHITE', SURF_ID='SURF_Aluminum_alloy'/ 
&OBST ID='taiyangnengjireban_0016', XB=-33.0,-31.0,123.0,125.0,0.9,1.1, COLOR='WHITE', SURF_ID='SURF_Aluminum_alloy'/ 
&OBST ID='taiyangnengjireban_0017', XB=-25.0,-23.0,177.0,179.0,0.9,1.1, COLOR='WHITE', SURF_ID='SURF_Aluminum_alloy'/ 
&OBST ID='taiyangnengjireban_0017', XB=-25.0,-21.0,176.9,177.1,-1.0,1.0, COLOR='WHITE', SURF_ID='SURF_Aluminum_alloy'/ 
&OBST ID='taiyangnengjireban_0017', XB=-25.0,-21.0,178.9,179.1,-1.0,1.0, COLOR='WHITE', SURF_ID='SURF_Aluminum_alloy'/ 
&OBST ID='taiyangnengjireban_0018', XB=-19.0,-17.0,177.0,179.0,0.9,1.1, COLOR='WHITE', SURF_ID='SURF_Aluminum_alloy'/ 
&OBST ID='taiyangnengjireban_0019', XB=-9.0,-7.0,177.0,179.0,0.9,1.1, COLOR='WHITE', SURF_ID='SURF_Aluminum_alloy'/ 
&OBST ID='taiyangnengjireban_0020', XB=-5.0,-3.0,177.0,179.0,0.9,1.1, COLOR='WHITE', SURF_ID='SURF_Aluminum_alloy'/ 
&OBST ID='taiyangnengjireban_0021', XB=-25.0,-21.0,170.9,171.1,-1.0,1.0, COLOR='WHITE', SURF_ID='SURF_Aluminum_alloy'/ 
&OBST ID='taiyangnengjireban_0022', XB=3.0,5.0,177.0,179.0,0.9,1.1, COLOR='WHITE', SURF_ID='SURF_Aluminum_alloy'/ 
&OBST ID='taiyangnengjireban_0022', XB=3.0,7.0,176.9,177.1,-1.0,1.0, COLOR='WHITE', SURF_ID='SURF_Aluminum_alloy'/ 
&OBST ID='taiyangnengjireban_0022', XB=3.0,7.0,178.9,179.1,-1.0,1.0, COLOR='WHITE', SURF_ID='SURF_Aluminum_alloy'/ 
&OBST ID='taiyangnengjireban_0023', XB=9.0,11.0,177.0,179.0,0.9,1.1, COLOR='WHITE', SURF_ID='SURF_Aluminum_alloy'/ 
&OBST ID='taiyangnengjireban_0024', XB=3.0,7.0,170.9,171.1,-1.0,1.0, COLOR='WHITE', SURF_ID='SURF_Aluminum_alloy'/ 
&OBST ID='taiyangnengjireban_0025', XB=17.0,19.0,177.0,179.0,0.9,1.1, COLOR='WHITE', SURF_ID='SURF_Aluminum_alloy'/ 
&OBST ID='taiyangnengjireban_0026', XB=21.0,23.0,177.0,179.0,0.9,1.1, COLOR='WHITE', SURF_ID='SURF_Aluminum_alloy'/ 
&OBST ID='jibenqiang_0001', XB=-133.0,-97.0,180.9,181.1,-1.0,13.0, COLOR='GRAY 45', SURF_ID='DEFAULT_WALL'/ 
&OBST ID='jibenqiang_0001', XB=-97.0,-93.0,180.9,181.1,5.0,13.0, COLOR='GRAY 45', SURF_ID='DEFAULT_WALL'/ 
&OBST ID='jibenqiang_0001', XB=-93.0,-35.0,180.9,181.1,-1.0,13.0, COLOR='GRAY 45', SURF_ID='DEFAULT_WALL'/ 
&OBST ID='jibenqiang_0001', XB=-35.0,-33.0,180.9,181.1,-1.0,11.0, COLOR='GRAY 45', SURF_ID='DEFAULT_WALL'/ 
&OBST ID='jibenqiang_0001', XB=-33.0,3.0,180.9,181.1,-1.0,13.0, COLOR='GRAY 45', SURF_ID='DEFAULT_WALL'/ 
&OBST ID='jibenqiang_0001', XB=3.0,5.0,180.9,181.1,5.0,13.0, COLOR='GRAY 45', SURF_ID='DEFAULT_WALL'/ 
&OBST ID='jibenqiang_0001', XB=5.0,41.0,180.9,181.1,-1.0,13.0, COLOR='GRAY 45', SURF_ID='DEFAULT_WALL'/ 
&OBST ID='jibenqiang_0001', XB=41.0,43.0,180.9,181.1,5.0,13.0, COLOR='GRAY 45', SURF_ID='DEFAULT_WALL'/ 
&OBST ID='jibenqiang_0001', XB=43.0,55.0,180.9,181.1,-1.0,13.0, COLOR='GRAY 45', SURF_ID='DEFAULT_WALL'/ 
&OBST ID='jibenqiang_0001', XB=55.0,75.0,180.9,181.1,-1.0,13.0, COLOR='GRAY 45', SURF_ID='DEFAULT_WALL'/ 
&OBST ID='jibenqiang_0001', XB=75.0,77.0,180.9,181.1,5.0,13.0, COLOR='GRAY 45', SURF_ID='DEFAULT_WALL'/ 
&OBST ID='jibenqiang_0001', XB=77.0,149.0,180.9,181.1,-1.0,13.0, COLOR='GRAY 45', SURF_ID='DEFAULT_WALL'/ 
&OBST ID='jibenqiang_0002', XB=148.9,149.1,79.0,97.0,-1.0,17.0, COLOR='GRAY 45', SURF_ID='DEFAULT_WALL'/ 
&OBST ID='jibenqiang_0002', XB=148.9,149.1,101.0,109.0,-1.0,17.0, COLOR='GRAY 45', SURF_ID='DEFAULT_WALL'/ 
&OBST ID='jibenqiang_0002', XB=148.9,149.1,97.0,101.0,5.0,17.0, COLOR='GRAY 45', SURF_ID='DEFAULT_WALL'/ 
&OBST ID='jibenqiang_0003', XB=149.0,167.0,78.9,79.1,-1.0,17.0, COLOR='GRAY 45', SURF_ID='DEFAULT_WALL'/ 
&OBST ID='jibenqiang_0004', XB=166.8,167.0,13.0,61.0,-1.0,17.0, COLOR='GRAY 45', SURF_ID='DEFAULT_WALL'/ 
&OBST ID='jibenqiang_0004', XB=166.8,167.0,65.0,79.0,-1.0,17.0, COLOR='GRAY 45', SURF_ID='DEFAULT_WALL'/ 
&OBST ID='jibenqiang_0004', XB=166.8,167.0,61.0,65.0,5.0,17.0, COLOR='GRAY 45', SURF_ID='DEFAULT_WALL'/ 
&OBST ID='jibenqiang_0005', XB=55.0,81.0,12.9,13.1,-1.0,17.0, COLOR='GRAY 45', SURF_ID='DEFAULT_WALL'/ 
&OBST ID='jibenqiang_0005', XB=81.0,83.0,12.9,13.1,5.0,17.0, COLOR='GRAY 45', SURF_ID='DEFAULT_WALL'/ 
&OBST ID='jibenqiang_0005', XB=83.0,99.0,12.9,13.1,-1.0,17.0, COLOR='GRAY 45', SURF_ID='DEFAULT_WALL'/ 
&OBST ID='jibenqiang_0005', XB=99.0,101.0,12.9,13.1,5.0,17.0, COLOR='GRAY 45', SURF_ID='DEFAULT_WALL'/ 
&OBST ID='jibenqiang_0005', XB=101.0,117.0,12.9,13.1,-1.0,17.0, COLOR='GRAY 45', SURF_ID='DEFAULT_WALL'/ 
&OBST ID='jibenqiang_0005', XB=117.0,119.0,12.9,13.1,5.0,17.0, COLOR='GRAY 45', SURF_ID='DEFAULT_WALL'/ 
&OBST ID='jibenqiang_0005', XB=119.0,123.0,12.9,13.1,-1.0,17.0, COLOR='GRAY 45', SURF_ID='DEFAULT_WALL'/ 
&OBST ID='jibenqiang_0005', XB=123.0,125.0,12.9,13.1,-1.0,1.0, COLOR='GRAY 45', SURF_ID='DEFAULT_WALL'/ 
&OBST ID='jibenqiang_0005', XB=123.0,125.0,12.9,13.1,5.0,17.0, COLOR='GRAY 45', SURF_ID='DEFAULT_WALL'/ 
&OBST ID='jibenqiang_0005', XB=125.0,131.0,12.9,13.1,-1.0,17.0, COLOR='GRAY 45', SURF_ID='DEFAULT_WALL'/ 
&OBST ID='jibenqiang_0005', XB=131.0,135.0,12.9,13.1,-1.0,1.0, COLOR='GRAY 45', SURF_ID='DEFAULT_WALL'/ 
&OBST ID='jibenqiang_0005', XB=131.0,135.0,12.9,13.1,5.0,17.0, COLOR='GRAY 45', SURF_ID='DEFAULT_WALL'/ 
&OBST ID='jibenqiang_0005', XB=135.0,143.0,12.9,13.1,-1.0,17.0, COLOR='GRAY 45', SURF_ID='DEFAULT_WALL'/ 
&OBST ID='jibenqiang_0005', XB=143.0,147.0,12.9,13.1,-1.0,1.0, COLOR='GRAY 45', SURF_ID='DEFAULT_WALL'/ 
&OBST ID='jibenqiang_0005', XB=143.0,147.0,12.9,13.1,5.0,17.0, COLOR='GRAY 45', SURF_ID='DEFAULT_WALL'/ 
&OBST ID='jibenqiang_0005', XB=147.0,167.0,12.9,13.1,-1.0,17.0, COLOR='GRAY 45', SURF_ID='DEFAULT_WALL'/ 
&OBST ID='jibenqiang_0006', XB=154.9,155.1,-95.0,-3.0,-1.0,17.0, COLOR='GRAY 45', SURF_ID='DEFAULT_WALL'/ 
&OBST ID='jibenqiang_0006', XB=154.9,155.1,-1.0,13.0,-1.0,17.0, COLOR='GRAY 45', SURF_ID='DEFAULT_WALL'/ 
&OBST ID='jibenqiang_0006', XB=154.9,155.1,-3.0,-1.0,5.0,17.0, COLOR='GRAY 45', SURF_ID='DEFAULT_WALL'/ 
&OBST ID='jibenqiang_0007', XB=103.0,113.0,-95.1,-94.9,-1.0,17.0, COLOR='GRAY 45', SURF_ID='DEFAULT_WALL'/ 
&OBST ID='jibenqiang_0007', XB=113.0,117.0,-95.1,-94.9,5.0,17.0, COLOR='GRAY 45', SURF_ID='DEFAULT_WALL'/ 
&OBST ID='jibenqiang_0007', XB=117.0,123.0,-95.1,-94.9,-1.0,17.0, COLOR='GRAY 45', SURF_ID='DEFAULT_WALL'/ 
&OBST ID='jibenqiang_0007', XB=123.0,125.0,-95.1,-94.9,-1.0,13.0, COLOR='GRAY 45', SURF_ID='DEFAULT_WALL'/ 
&OBST ID='jibenqiang_0007', XB=123.0,125.0,-95.1,-94.9,15.0,17.0, COLOR='GRAY 45', SURF_ID='DEFAULT_WALL'/ 
&OBST ID='jibenqiang_0007', XB=125.0,135.0,-95.1,-94.9,-1.0,17.0, COLOR='GRAY 45', SURF_ID='DEFAULT_WALL'/ 
&OBST ID='jibenqiang_0007', XB=135.0,139.0,-95.1,-94.9,5.0,17.0, COLOR='GRAY 45', SURF_ID='DEFAULT_WALL'/ 
&OBST ID='jibenqiang_0007', XB=139.0,155.0,-95.1,-94.9,-1.0,17.0, COLOR='GRAY 45', SURF_ID='DEFAULT_WALL'/ 
&OBST ID='jibenqiang_0008', XB=102.9,103.1,-105.0,-95.0,-1.0,17.0, COLOR='GRAY 45', SURF_ID='DEFAULT_WALL'/ 
&OBST ID='jibenqiang_0009', XB=91.0,103.0,-105.0,-104.8,-1.0,17.0, COLOR='GRAY 45', SURF_ID='DEFAULT_WALL'/ 
&OBST ID='jibenqiang_0010', XB=90.9,91.1,-63.0,-59.0,-1.0,1.0, COLOR='GRAY 45', SURF_ID='DEFAULT_WALL'/ 
&OBST ID='jibenqiang_0010', XB=90.9,91.1,-49.0,-45.0,-1.0,1.0, COLOR='GRAY 45', SURF_ID='DEFAULT_WALL'/ 
&OBST ID='jibenqiang_0010', XB=90.9,91.1,-35.0,-31.0,-1.0,1.0, COLOR='GRAY 45', SURF_ID='DEFAULT_WALL'/ 
&OBST ID='jibenqiang_0010', XB=90.9,91.1,-11.0,-9.0,-1.0,1.0, COLOR='GRAY 45', SURF_ID='DEFAULT_WALL'/ 
&OBST ID='jibenqiang_0010', XB=90.9,91.1,-1.0,3.0,-1.0,1.0, COLOR='GRAY 45', SURF_ID='DEFAULT_WALL'/ 
&OBST ID='jibenqiang_0010', XB=90.9,91.1,-105.0,-63.0,-1.0,17.0, COLOR='GRAY 45', SURF_ID='DEFAULT_WALL'/ 
&OBST ID='jibenqiang_0010', XB=90.9,91.1,-59.0,-49.0,-1.0,17.0, COLOR='GRAY 45', SURF_ID='DEFAULT_WALL'/ 
&OBST ID='jibenqiang_0010', XB=90.9,91.1,-45.0,-35.0,-1.0,17.0, COLOR='GRAY 45', SURF_ID='DEFAULT_WALL'/ 
&OBST ID='jibenqiang_0010', XB=90.9,91.1,-31.0,-27.0,-1.0,17.0, COLOR='GRAY 45', SURF_ID='DEFAULT_WALL'/ 
&OBST ID='jibenqiang_0010', XB=90.9,91.1,-23.0,-11.0,-1.0,17.0, COLOR='GRAY 45', SURF_ID='DEFAULT_WALL'/ 
&OBST ID='jibenqiang_0010', XB=90.9,91.1,-9.0,-1.0,-1.0,17.0, COLOR='GRAY 45', SURF_ID='DEFAULT_WALL'/ 
&OBST ID='jibenqiang_0010', XB=90.9,91.1,3.0,13.0,-1.0,17.0, COLOR='GRAY 45', SURF_ID='DEFAULT_WALL'/ 
&OBST ID='jibenqiang_0010', XB=90.9,91.1,-63.0,-59.0,5.0,17.0, COLOR='GRAY 45', SURF_ID='DEFAULT_WALL'/ 
&OBST ID='jibenqiang_0010', XB=90.9,91.1,-49.0,-45.0,5.0,17.0, COLOR='GRAY 45', SURF_ID='DEFAULT_WALL'/ 
&OBST ID='jibenqiang_0010', XB=90.9,91.1,-35.0,-31.0,5.0,17.0, COLOR='GRAY 45', SURF_ID='DEFAULT_WALL'/ 
&OBST ID='jibenqiang_0010', XB=90.9,91.1,-27.0,-23.0,5.0,17.0, COLOR='GRAY 45', SURF_ID='DEFAULT_WALL'/ 
&OBST ID='jibenqiang_0010', XB=90.9,91.1,-11.0,-9.0,5.0,17.0, COLOR='GRAY 45', SURF_ID='DEFAULT_WALL'/ 
&OBST ID='jibenqiang_0010', XB=90.9,91.1,-1.0,3.0,5.0,17.0, COLOR='GRAY 45', SURF_ID='DEFAULT_WALL'/ 
&OBST ID='jibenqiang_0011', XB=71.0,79.0,-69.1,-68.9,-1.0,17.0, COLOR='GRAY 45', SURF_ID='DEFAULT_WALL'/ 
&OBST ID='jibenqiang_0011', XB=79.0,83.0,-69.1,-68.9,5.0,17.0, COLOR='GRAY 45', SURF_ID='DEFAULT_WALL'/ 
&OBST ID='jibenqiang_0011', XB=83.0,91.0,-69.1,-68.9,-1.0,17.0, COLOR='GRAY 45', SURF_ID='DEFAULT_WALL'/ 
&OBST ID='jibenqiang_0012', XB=71.0,73.0,-55.0,-51.0,-1.0,1.0, COLOR='GRAY 45', SURF_ID='DEFAULT_WALL'/ 
&OBST ID='jibenqiang_0012', XB=71.0,73.0,-41.0,-39.0,-1.0,1.0, COLOR='GRAY 45', SURF_ID='DEFAULT_WALL'/ 
&OBST ID='jibenqiang_0012', XB=71.0,73.0,-69.0,-55.0,-1.0,17.0, COLOR='GRAY 45', SURF_ID='DEFAULT_WALL'/ 
&OBST ID='jibenqiang_0012', XB=71.0,73.0,-51.0,-41.0,-1.0,17.0, COLOR='GRAY 45', SURF_ID='DEFAULT_WALL'/ 
&OBST ID='jibenqiang_0012', XB=71.0,73.0,-39.0,-35.0,-1.0,17.0, COLOR='GRAY 45', SURF_ID='DEFAULT_WALL'/ 
&OBST ID='jibenqiang_0012', XB=71.0,73.0,-55.0,-51.0,5.0,17.0, COLOR='GRAY 45', SURF_ID='DEFAULT_WALL'/ 
&OBST ID='jibenqiang_0012', XB=71.0,73.0,-41.0,-39.0,5.0,17.0, COLOR='GRAY 45', SURF_ID='DEFAULT_WALL'/ 
&OBST ID='jibenqiang_0013', XB=55.0,63.0,-59.1,-58.9,-1.0,17.0, COLOR='GRAY 45', SURF_ID='DEFAULT_WALL'/ 
&OBST ID='jibenqiang_0013', XB=63.0,65.0,-59.1,-58.9,5.0,17.0, COLOR='GRAY 45', SURF_ID='DEFAULT_WALL'/ 
&OBST ID='jibenqiang_0013', XB=65.0,71.0,-59.1,-58.9,-1.0,17.0, COLOR='GRAY 45', SURF_ID='DEFAULT_WALL'/ 
&OBST ID='jibenqiang_0014', XB=54.9,55.1,25.0,27.0,-1.0,13.0, COLOR='GRAY 45', SURF_ID='DEFAULT_WALL'/ 
&OBST ID='jibenqiang_0014', XB=54.9,55.1,-59.0,-21.0,-1.0,17.0, COLOR='GRAY 45', SURF_ID='DEFAULT_WALL'/ 
&OBST ID='jibenqiang_0014', XB=54.9,55.1,-17.0,25.0,-1.0,17.0, COLOR='GRAY 45', SURF_ID='DEFAULT_WALL'/ 
&OBST ID='jibenqiang_0014', XB=54.9,55.1,27.0,39.0,-1.0,17.0, COLOR='GRAY 45', SURF_ID='DEFAULT_WALL'/ 
&OBST ID='jibenqiang_0014', XB=54.9,55.1,-21.0,-17.0,5.0,17.0, COLOR='GRAY 45', SURF_ID='DEFAULT_WALL'/ 
&OBST ID='jibenqiang_0014', XB=54.9,55.1,25.0,27.0,15.0,17.0, COLOR='GRAY 45', SURF_ID='DEFAULT_WALL'/ 
&OBST ID='jibenqiang_0014', XB=54.9,55.1,39.0,43.0,-1.0,17.0, COLOR='GRAY 45', SURF_ID='DEFAULT_WALL'/ 
&OBST ID='jibenqiang_0014', XB=54.9,55.1,45.0,51.0,-1.0,17.0, COLOR='GRAY 45', SURF_ID='DEFAULT_WALL'/ 
&OBST ID='jibenqiang_0014', XB=54.9,55.1,43.0,45.0,5.0,17.0, COLOR='GRAY 45', SURF_ID='DEFAULT_WALL'/ 
&OBST ID='jibenqiang_0014', XB=54.9,55.1,-59.0,-21.0,-1.0,17.0, COLOR='GRAY 45', SURF_ID='DEFAULT_WALL'/ 
&OBST ID='jibenqiang_0014', XB=54.9,55.1,-17.0,43.0,-1.0,17.0, COLOR='GRAY 45', SURF_ID='DEFAULT_WALL'/ 
&OBST ID='jibenqiang_0014', XB=54.9,55.1,45.0,51.0,-1.0,17.0, COLOR='GRAY 45', SURF_ID='DEFAULT_WALL'/ 
&OBST ID='jibenqiang_0014', XB=54.9,55.1,-21.0,-17.0,5.0,17.0, COLOR='GRAY 45', SURF_ID='DEFAULT_WALL'/ 
&OBST ID='jibenqiang_0014', XB=54.9,55.1,43.0,45.0,5.0,17.0, COLOR='GRAY 45', SURF_ID='DEFAULT_WALL'/ 
&OBST ID='jibenqiang_0015', XB=-133.0,37.0,38.9,39.1,-1.0,5.0, COLOR='GRAY 45', SURF_ID='DEFAULT_WALL'/ 
&OBST ID='jibenqiang_0016', XB=-133.0,-131.0,53.0,55.0,-1.0,1.0, COLOR='GRAY 45', SURF_ID='DEFAULT_WALL'/ 
&OBST ID='jibenqiang_0016', XB=-133.0,-131.0,69.0,73.0,-1.0,1.0, COLOR='GRAY 45', SURF_ID='DEFAULT_WALL'/ 
&OBST ID='jibenqiang_0016', XB=-133.0,-131.0,111.0,115.0,-1.0,1.0, COLOR='GRAY 45', SURF_ID='DEFAULT_WALL'/ 
&OBST ID='jibenqiang_0016', XB=-133.0,-131.0,49.0,53.0,-1.0,11.0, COLOR='GRAY 45', SURF_ID='DEFAULT_WALL'/ 
&OBST ID='jibenqiang_0016', XB=-133.0,-131.0,55.0,69.0,-1.0,11.0, COLOR='GRAY 45', SURF_ID='DEFAULT_WALL'/ 
&OBST ID='jibenqiang_0016', XB=-133.0,-131.0,73.0,111.0,-1.0,11.0, COLOR='GRAY 45', SURF_ID='DEFAULT_WALL'/ 
&OBST ID='jibenqiang_0016', XB=-133.0,-131.0,115.0,121.0,-1.0,11.0, COLOR='GRAY 45', SURF_ID='DEFAULT_WALL'/ 
&OBST ID='jibenqiang_0016', XB=-133.0,-131.0,53.0,55.0,5.0,11.0, COLOR='GRAY 45', SURF_ID='DEFAULT_WALL'/ 
&OBST ID='jibenqiang_0016', XB=-133.0,-131.0,69.0,73.0,5.0,11.0, COLOR='GRAY 45', SURF_ID='DEFAULT_WALL'/ 
&OBST ID='jibenqiang_0016', XB=-133.0,-131.0,111.0,115.0,5.0,11.0, COLOR='GRAY 45', SURF_ID='DEFAULT_WALL'/ 
&OBST ID='jibenqiang_0017', XB=-163.0,-131.0,48.9,49.1,-1.0,3.0, COLOR='GRAY 45', SURF_ID='DEFAULT_WALL'/ 
&OBST ID='jibenqiang_0018', XB=-163.0,-162.8,51.0,53.0,-1.0,1.0, COLOR='GRAY 45', SURF_ID='DEFAULT_WALL'/ 
&OBST ID='jibenqiang_0018', XB=-163.0,-163.0,67.981052,71.0,-1.0,1.0, COLOR='GRAY 45', SURF_ID='DEFAULT_WALL'/ 
&OBST ID='jibenqiang_0018', XB=-162.8,-162.8,113.0,116.478038,-1.0,1.019111, COLOR='GRAY 45', SURF_ID='DEFAULT_WALL'/ 
&OBST ID='jibenqiang_0018', XB=-163.0,-162.8,147.817195,151.0,-1.0,0.971378, COLOR='GRAY 45', SURF_ID='DEFAULT_WALL'/ 
&OBST ID='jibenqiang_0018', XB=-163.0,-162.8,49.0,51.0,-1.0,3.0, COLOR='GRAY 45', SURF_ID='DEFAULT_WALL'/ 
&OBST ID='jibenqiang_0018', XB=-163.0,-162.8,53.0,67.981052,-1.0,3.0, COLOR='GRAY 45', SURF_ID='DEFAULT_WALL'/ 
&OBST ID='jibenqiang_0018', XB=-163.0,-162.8,71.0,113.0,-1.0,3.0, COLOR='GRAY 45', SURF_ID='DEFAULT_WALL'/ 
&OBST ID='jibenqiang_0018', XB=-163.0,-162.8,116.478038,147.817195,-1.0,3.0, COLOR='GRAY 45', SURF_ID='DEFAULT_WALL'/ 
&OBST ID='jibenqiang_0018', XB=-163.0,-162.8,151.0,157.0,-1.0,3.0, COLOR='GRAY 45', SURF_ID='DEFAULT_WALL'/ 
&OBST ID='jibenqiang_0019', XB=-163.0,-141.0,156.9,157.1,-1.0,3.0, COLOR='GRAY 45', SURF_ID='DEFAULT_WALL'/ 
&OBST ID='jibenqiang_0019', XB=-141.0,-139.0,156.9,157.1,1.0,3.0, COLOR='GRAY 45', SURF_ID='DEFAULT_WALL'/ 
&OBST ID='jibenqiang_0019', XB=-139.0,-133.0,156.9,157.1,-1.0,3.0, COLOR='GRAY 45', SURF_ID='DEFAULT_WALL'/ 
&OBST ID='jibenqiang_0020', XB=-133.0,-131.0,131.0,133.0,-1.0,1.0, COLOR='GRAY 45', SURF_ID='DEFAULT_WALL'/ 
&OBST ID='jibenqiang_0020', XB=-133.0,-131.0,149.0,153.0,-1.0,1.0, COLOR='GRAY 45', SURF_ID='DEFAULT_WALL'/ 
&OBST ID='jibenqiang_0020', XB=-133.0,-131.0,123.0,131.0,-1.0,13.0, COLOR='GRAY 45', SURF_ID='DEFAULT_WALL'/ 
&OBST ID='jibenqiang_0020', XB=-133.0,-131.0,133.0,149.0,-1.0,13.0, COLOR='GRAY 45', SURF_ID='DEFAULT_WALL'/ 
&OBST ID='jibenqiang_0020', XB=-133.0,-131.0,153.0,181.0,-1.0,13.0, COLOR='GRAY 45', SURF_ID='DEFAULT_WALL'/ 
&OBST ID='jibenqiang_0020', XB=-133.0,-131.0,131.0,133.0,5.0,13.0, COLOR='GRAY 45', SURF_ID='DEFAULT_WALL'/ 
&OBST ID='jibenqiang_0020', XB=-133.0,-131.0,149.0,153.0,5.0,13.0, COLOR='GRAY 45', SURF_ID='DEFAULT_WALL'/ 
&OBST ID='jibenqiang_0021', XB=54.9,55.1,173.0,177.0,-1.0,1.0, COLOR='GRAY 45', SURF_ID='DEFAULT_WALL'/ 
&OBST ID='jibenqiang_0021', XB=54.9,55.1,171.0,173.0,-1.0,13.0, COLOR='GRAY 45', SURF_ID='DEFAULT_WALL'/ 
&OBST ID='jibenqiang_0021', XB=54.9,55.1,177.0,181.0,-1.0,13.0, COLOR='GRAY 45', SURF_ID='DEFAULT_WALL'/ 
&OBST ID='jibenqiang_0021', XB=54.9,55.1,173.0,177.0,5.0,13.0, COLOR='GRAY 45', SURF_ID='DEFAULT_WALL'/ 
&OBST ID='jibenqiang_0021', XB=54.9,55.1,173.0,177.0,-1.0,1.0, COLOR='GRAY 45', SURF_ID='DEFAULT_WALL'/ 
&OBST ID='jibenqiang_0021', XB=54.9,55.1,171.0,173.0,-1.0,13.0, COLOR='GRAY 45', SURF_ID='DEFAULT_WALL'/ 
&OBST ID='jibenqiang_0021', XB=54.9,55.1,177.0,181.0,-1.0,13.0, COLOR='GRAY 45', SURF_ID='DEFAULT_WALL'/ 
&OBST ID='jibenqiang_0021', XB=54.9,55.1,173.0,177.0,5.0,13.0, COLOR='GRAY 45', SURF_ID='DEFAULT_WALL'/ 
&OBST ID='jibenqiang_0022', XB=55.0,65.0,170.9,171.1,-1.0,13.0, COLOR='GRAY 45', SURF_ID='DEFAULT_WALL'/ 
&OBST ID='jibenqiang_0023', XB=63.0,65.0,127.0,129.0,-1.0,1.0, COLOR='GRAY 45', SURF_ID='DEFAULT_WALL'/ 
&OBST ID='jibenqiang_0023', XB=63.0,65.0,143.0,147.0,-1.0,1.0, COLOR='GRAY 45', SURF_ID='DEFAULT_WALL'/ 
&OBST ID='jibenqiang_0023', XB=63.0,65.0,163.0,167.0,-1.0,1.0, COLOR='GRAY 45', SURF_ID='DEFAULT_WALL'/ 
&OBST ID='jibenqiang_0023', XB=63.0,65.0,109.0,127.0,-1.0,13.0, COLOR='GRAY 45', SURF_ID='DEFAULT_WALL'/ 
&OBST ID='jibenqiang_0023', XB=63.0,65.0,129.0,143.0,-1.0,13.0, COLOR='GRAY 45', SURF_ID='DEFAULT_WALL'/ 
&OBST ID='jibenqiang_0023', XB=63.0,65.0,147.0,163.0,-1.0,13.0, COLOR='GRAY 45', SURF_ID='DEFAULT_WALL'/ 
&OBST ID='jibenqiang_0023', XB=63.0,65.0,167.0,171.0,-1.0,13.0, COLOR='GRAY 45', SURF_ID='DEFAULT_WALL'/ 
&OBST ID='jibenqiang_0023', XB=63.0,65.0,127.0,129.0,5.0,13.0, COLOR='GRAY 45', SURF_ID='DEFAULT_WALL'/ 
&OBST ID='jibenqiang_0023', XB=63.0,65.0,143.0,147.0,5.0,13.0, COLOR='GRAY 45', SURF_ID='DEFAULT_WALL'/ 
&OBST ID='jibenqiang_0023', XB=63.0,65.0,163.0,167.0,5.0,13.0, COLOR='GRAY 45', SURF_ID='DEFAULT_WALL'/ 
&OBST ID='jibenqiang_0024', XB=39.0,55.0,108.9,109.1,-1.0,17.0, COLOR='GRAY 45', SURF_ID='DEFAULT_WALL'/ 
&OBST ID='jibenqiang_0024', XB=55.0,67.0,108.9,109.1,-1.0,17.0, COLOR='GRAY 45', SURF_ID='DEFAULT_WALL'/ 
&OBST ID='jibenqiang_0024', XB=67.0,71.0,108.9,109.1,-1.0,1.0, COLOR='GRAY 45', SURF_ID='DEFAULT_WALL'/ 
&OBST ID='jibenqiang_0024', XB=67.0,71.0,108.9,109.1,5.0,17.0, COLOR='GRAY 45', SURF_ID='DEFAULT_WALL'/ 
&OBST ID='jibenqiang_0024', XB=71.0,75.0,108.9,109.1,-1.0,17.0, COLOR='GRAY 45', SURF_ID='DEFAULT_WALL'/ 
&OBST ID='jibenqiang_0024', XB=75.0,77.0,108.9,109.1,5.0,17.0, COLOR='GRAY 45', SURF_ID='DEFAULT_WALL'/ 
&OBST ID='jibenqiang_0024', XB=77.0,81.0,108.9,109.1,-1.0,17.0, COLOR='GRAY 45', SURF_ID='DEFAULT_WALL'/ 
&OBST ID='jibenqiang_0024', XB=81.0,83.0,108.9,109.1,-1.0,1.0, COLOR='GRAY 45', SURF_ID='DEFAULT_WALL'/ 
&OBST ID='jibenqiang_0024', XB=81.0,83.0,108.9,109.1,5.0,17.0, COLOR='GRAY 45', SURF_ID='DEFAULT_WALL'/ 
&OBST ID='jibenqiang_0024', XB=83.0,97.0,108.9,109.1,-1.0,17.0, COLOR='GRAY 45', SURF_ID='DEFAULT_WALL'/ 
&OBST ID='jibenqiang_0024', XB=97.0,101.0,108.9,109.1,-1.0,1.0, COLOR='GRAY 45', SURF_ID='DEFAULT_WALL'/ 
&OBST ID='jibenqiang_0024', XB=97.0,101.0,108.9,109.1,5.0,17.0, COLOR='GRAY 45', SURF_ID='DEFAULT_WALL'/ 
&OBST ID='jibenqiang_0024', XB=101.0,123.0,108.9,109.1,-1.0,17.0, COLOR='GRAY 45', SURF_ID='DEFAULT_WALL'/ 
&OBST ID='jibenqiang_0024', XB=123.0,125.0,108.9,109.1,-1.0,1.0, COLOR='GRAY 45', SURF_ID='DEFAULT_WALL'/ 
&OBST ID='jibenqiang_0024', XB=123.0,125.0,108.9,109.1,5.0,17.0, COLOR='GRAY 45', SURF_ID='DEFAULT_WALL'/ 
&OBST ID='jibenqiang_0024', XB=125.0,149.0,108.9,109.1,-1.0,17.0, COLOR='GRAY 45', SURF_ID='DEFAULT_WALL'/ 
&OBST ID='jibenqiang_0025', XB=86.9,87.1,111.0,113.0,-1.0,1.0, COLOR='GRAY 45', SURF_ID='DEFAULT_WALL'/ 
&OBST ID='jibenqiang_0025', XB=86.9,87.1,125.0,129.0,-1.0,1.0, COLOR='GRAY 45', SURF_ID='DEFAULT_WALL'/ 
&OBST ID='jibenqiang_0025', XB=86.9,87.1,153.0,155.0,-1.0,1.0, COLOR='GRAY 45', SURF_ID='DEFAULT_WALL'/ 
&OBST ID='jibenqiang_0025', XB=86.9,87.1,159.0,163.0,-1.0,1.0, COLOR='GRAY 45', SURF_ID='DEFAULT_WALL'/ 
&OBST ID='jibenqiang_0025', XB=86.9,87.1,169.0,171.0,-1.0,1.0, COLOR='GRAY 45', SURF_ID='DEFAULT_WALL'/ 
&OBST ID='jibenqiang_0025', XB=86.9,87.1,109.0,111.0,-1.0,13.0, COLOR='GRAY 45', SURF_ID='DEFAULT_WALL'/ 
&OBST ID='jibenqiang_0025', XB=86.9,87.1,113.0,125.0,-1.0,13.0, COLOR='GRAY 45', SURF_ID='DEFAULT_WALL'/ 
&OBST ID='jibenqiang_0025', XB=86.9,87.1,129.0,145.0,-1.0,13.0, COLOR='GRAY 45', SURF_ID='DEFAULT_WALL'/ 
&OBST ID='jibenqiang_0025', XB=86.9,87.1,149.0,153.0,-1.0,13.0, COLOR='GRAY 45', SURF_ID='DEFAULT_WALL'/ 
&OBST ID='jibenqiang_0025', XB=86.9,87.1,155.0,159.0,-1.0,13.0, COLOR='GRAY 45', SURF_ID='DEFAULT_WALL'/ 
&OBST ID='jibenqiang_0025', XB=86.9,87.1,163.0,169.0,-1.0,13.0, COLOR='GRAY 45', SURF_ID='DEFAULT_WALL'/ 
&OBST ID='jibenqiang_0025', XB=86.9,87.1,171.0,181.0,-1.0,13.0, COLOR='GRAY 45', SURF_ID='DEFAULT_WALL'/ 
&OBST ID='jibenqiang_0025', XB=86.9,87.1,111.0,113.0,5.0,13.0, COLOR='GRAY 45', SURF_ID='DEFAULT_WALL'/ 
&OBST ID='jibenqiang_0025', XB=86.9,87.1,125.0,129.0,5.0,13.0, COLOR='GRAY 45', SURF_ID='DEFAULT_WALL'/ 
&OBST ID='jibenqiang_0025', XB=86.9,87.1,145.0,149.0,5.0,13.0, COLOR='GRAY 45', SURF_ID='DEFAULT_WALL'/ 
&OBST ID='jibenqiang_0025', XB=86.9,87.1,153.0,155.0,5.0,13.0, COLOR='GRAY 45', SURF_ID='DEFAULT_WALL'/ 
&OBST ID='jibenqiang_0025', XB=86.9,87.1,159.0,163.0,5.0,13.0, COLOR='GRAY 45', SURF_ID='DEFAULT_WALL'/ 
&OBST ID='jibenqiang_0025', XB=86.9,87.1,169.0,171.0,5.0,13.0, COLOR='GRAY 45', SURF_ID='DEFAULT_WALL'/ 
&OBST ID='jibenqiang_0026', XB=87.0,91.0,137.0,139.0,-1.0,13.0, COLOR='GRAY 45', SURF_ID='DEFAULT_WALL'/ 
&OBST ID='jibenqiang_0026', XB=91.0,95.0,137.0,139.0,5.0,13.0, COLOR='GRAY 45', SURF_ID='DEFAULT_WALL'/ 
&OBST ID='jibenqiang_0026', XB=95.0,97.0,137.0,139.0,-1.0,13.0, COLOR='GRAY 45', SURF_ID='DEFAULT_WALL'/ 
&OBST ID='jibenqiang_0027', XB=96.9,97.1,115.0,137.0,-1.0,13.0, COLOR='GRAY 45', SURF_ID='DEFAULT_WALL'/ 
&OBST ID='jibenqiang_0028', XB=87.0,97.0,115.0,117.0,-1.0,13.0, COLOR='GRAY 45', SURF_ID='DEFAULT_WALL'/ 
&OBST ID='jibenqiang_0029', XB=112.9,113.1,115.0,117.0,-1.0,1.0, COLOR='GRAY 45', SURF_ID='DEFAULT_WALL'/ 
&OBST ID='jibenqiang_0029', XB=112.9,113.1,143.0,147.0,-1.0,1.0, COLOR='GRAY 45', SURF_ID='DEFAULT_WALL'/ 
&OBST ID='jibenqiang_0029', XB=112.9,113.1,159.0,161.0,-1.0,1.0, COLOR='GRAY 45', SURF_ID='DEFAULT_WALL'/ 
&OBST ID='jibenqiang_0029', XB=112.9,113.1,169.0,173.0,-1.0,1.0, COLOR='GRAY 45', SURF_ID='DEFAULT_WALL'/ 
&OBST ID='jibenqiang_0029', XB=112.9,113.1,109.0,115.0,-1.0,13.0, COLOR='GRAY 45', SURF_ID='DEFAULT_WALL'/ 
&OBST ID='jibenqiang_0029', XB=112.9,113.1,117.0,129.0,-1.0,13.0, COLOR='GRAY 45', SURF_ID='DEFAULT_WALL'/ 
&OBST ID='jibenqiang_0029', XB=112.9,113.1,131.0,143.0,-1.0,13.0, COLOR='GRAY 45', SURF_ID='DEFAULT_WALL'/ 
&OBST ID='jibenqiang_0029', XB=112.9,113.1,147.0,159.0,-1.0,13.0, COLOR='GRAY 45', SURF_ID='DEFAULT_WALL'/ 
&OBST ID='jibenqiang_0029', XB=112.9,113.1,161.0,169.0,-1.0,13.0, COLOR='GRAY 45', SURF_ID='DEFAULT_WALL'/ 
&OBST ID='jibenqiang_0029', XB=112.9,113.1,173.0,181.0,-1.0,13.0, COLOR='GRAY 45', SURF_ID='DEFAULT_WALL'/ 
&OBST ID='jibenqiang_0029', XB=112.9,113.1,115.0,117.0,5.0,13.0, COLOR='GRAY 45', SURF_ID='DEFAULT_WALL'/ 
&OBST ID='jibenqiang_0029', XB=112.9,113.1,129.0,131.0,5.0,13.0, COLOR='GRAY 45', SURF_ID='DEFAULT_WALL'/ 
&OBST ID='jibenqiang_0029', XB=112.9,113.1,143.0,147.0,5.0,13.0, COLOR='GRAY 45', SURF_ID='DEFAULT_WALL'/ 
&OBST ID='jibenqiang_0029', XB=112.9,113.1,159.0,161.0,5.0,13.0, COLOR='GRAY 45', SURF_ID='DEFAULT_WALL'/ 
&OBST ID='jibenqiang_0029', XB=112.9,113.1,169.0,173.0,5.0,13.0, COLOR='GRAY 45', SURF_ID='DEFAULT_WALL'/ 
&OBST ID='jibenqiang_0030', XB=37.0,43.0,154.9,155.1,-1.0,13.0, COLOR='GRAY 45', SURF_ID='DEFAULT_WALL'/ 
&OBST ID='jibenqiang_0030', XB=43.0,45.0,154.9,155.1,-1.0,1.0, COLOR='GRAY 45', SURF_ID='DEFAULT_WALL'/ 
&OBST ID='jibenqiang_0030', XB=43.0,45.0,154.9,155.1,5.0,13.0, COLOR='GRAY 45', SURF_ID='DEFAULT_WALL'/ 
&OBST ID='jibenqiang_0030', XB=45.0,49.0,154.9,155.1,-1.0,13.0, COLOR='GRAY 45', SURF_ID='DEFAULT_WALL'/ 
&OBST ID='jibenqiang_0030', XB=49.0,53.0,154.9,155.1,5.0,13.0, COLOR='GRAY 45', SURF_ID='DEFAULT_WALL'/ 
&OBST ID='jibenqiang_0030', XB=53.0,55.0,154.9,155.1,-1.0,13.0, COLOR='GRAY 45', SURF_ID='DEFAULT_WALL'/ 
&OBST ID='jibenqiang_0030', XB=55.0,63.0,154.9,155.1,-1.0,13.0, COLOR='GRAY 45', SURF_ID='DEFAULT_WALL'/ 
&OBST ID='jibenqiang_0031', XB=37.0,39.0,143.0,147.0,-1.0,1.0, COLOR='GRAY 45', SURF_ID='DEFAULT_WALL'/ 
&OBST ID='jibenqiang_0031', XB=37.0,39.0,139.0,143.0,-1.0,13.0, COLOR='GRAY 45', SURF_ID='DEFAULT_WALL'/ 
&OBST ID='jibenqiang_0031', XB=37.0,39.0,147.0,155.0,-1.0,13.0, COLOR='GRAY 45', SURF_ID='DEFAULT_WALL'/ 
&OBST ID='jibenqiang_0031', XB=37.0,39.0,143.0,147.0,5.0,13.0, COLOR='GRAY 45', SURF_ID='DEFAULT_WALL'/ 
&OBST ID='jibenqiang_0032', XB=29.0,47.0,137.0,139.0,-1.0,13.0, COLOR='GRAY 45', SURF_ID='DEFAULT_WALL'/ 
&OBST ID='jibenqiang_0032', XB=47.0,49.0,137.0,139.0,-1.0,1.0, COLOR='GRAY 45', SURF_ID='DEFAULT_WALL'/ 
&OBST ID='jibenqiang_0032', XB=47.0,49.0,137.0,139.0,5.0,13.0, COLOR='GRAY 45', SURF_ID='DEFAULT_WALL'/ 
&OBST ID='jibenqiang_0032', XB=49.0,55.0,137.0,139.0,-1.0,13.0, COLOR='GRAY 45', SURF_ID='DEFAULT_WALL'/ 
&OBST ID='jibenqiang_0032', XB=54.9,55.1,137.0,139.0,-1.0,13.0, COLOR='GRAY 45', SURF_ID='DEFAULT_WALL'/ 
&OBST ID='jibenqiang_0033', XB=29.0,33.0,119.0,121.0,-1.0,13.0, COLOR='GRAY 45', SURF_ID='DEFAULT_WALL'/ 
&OBST ID='jibenqiang_0033', XB=33.0,35.0,119.0,121.0,-1.0,1.0, COLOR='GRAY 45', SURF_ID='DEFAULT_WALL'/ 
&OBST ID='jibenqiang_0033', XB=33.0,35.0,119.0,121.0,5.0,13.0, COLOR='GRAY 45', SURF_ID='DEFAULT_WALL'/ 
&OBST ID='jibenqiang_0033', XB=35.0,39.0,119.0,121.0,-1.0,13.0, COLOR='GRAY 45', SURF_ID='DEFAULT_WALL'/ 
&OBST ID='jibenqiang_0034', XB=37.0,39.0,109.0,119.0,-1.0,13.0, COLOR='GRAY 45', SURF_ID='DEFAULT_WALL'/ 
&OBST ID='jibenqiang_0035', XB=39.0,55.0,115.0,117.0,-1.0,13.0, COLOR='GRAY 45', SURF_ID='DEFAULT_WALL'/ 
&OBST ID='jibenqiang_0035', XB=55.0,57.0,115.0,117.0,-1.0,13.0, COLOR='GRAY 45', SURF_ID='DEFAULT_WALL'/ 
&OBST ID='jibenqiang_0036', XB=55.0,57.0,129.0,133.0,-1.0,1.0, COLOR='GRAY 45', SURF_ID='DEFAULT_WALL'/ 
&OBST ID='jibenqiang_0036', XB=55.0,57.0,117.0,121.0,-1.0,13.0, COLOR='GRAY 45', SURF_ID='DEFAULT_WALL'/ 
&OBST ID='jibenqiang_0036', XB=55.0,57.0,123.0,129.0,-1.0,13.0, COLOR='GRAY 45', SURF_ID='DEFAULT_WALL'/ 
&OBST ID='jibenqiang_0036', XB=55.0,57.0,133.0,139.0,-1.0,13.0, COLOR='GRAY 45', SURF_ID='DEFAULT_WALL'/ 
&OBST ID='jibenqiang_0036', XB=55.0,57.0,121.0,123.0,5.0,13.0, COLOR='GRAY 45', SURF_ID='DEFAULT_WALL'/ 
&OBST ID='jibenqiang_0036', XB=55.0,57.0,129.0,133.0,5.0,13.0, COLOR='GRAY 45', SURF_ID='DEFAULT_WALL'/ 
&OBST ID='jibenqiang_0037', XB=55.0,63.0,-35.1,-34.9,-1.0,17.0, COLOR='GRAY 45', SURF_ID='DEFAULT_WALL'/ 
&OBST ID='jibenqiang_0037', XB=63.0,67.0,-35.1,-34.9,-1.0,1.0, COLOR='GRAY 45', SURF_ID='DEFAULT_WALL'/ 
&OBST ID='jibenqiang_0037', XB=63.0,67.0,-35.1,-34.9,5.0,17.0, COLOR='GRAY 45', SURF_ID='DEFAULT_WALL'/ 
&OBST ID='jibenqiang_0037', XB=67.0,73.0,-35.1,-34.9,-1.0,17.0, COLOR='GRAY 45', SURF_ID='DEFAULT_WALL'/ 
&OBST ID='jibenqiang_0038', XB=91.0,95.0,-77.1,-76.9,-1.0,17.0, COLOR='GRAY 45', SURF_ID='DEFAULT_WALL'/ 
&OBST ID='jibenqiang_0038', XB=95.0,99.0,-77.1,-76.9,-1.0,1.0, COLOR='GRAY 45', SURF_ID='DEFAULT_WALL'/ 
&OBST ID='jibenqiang_0038', XB=95.0,99.0,-77.1,-76.9,5.0,17.0, COLOR='GRAY 45', SURF_ID='DEFAULT_WALL'/ 
&OBST ID='jibenqiang_0038', XB=99.0,111.0,-77.1,-76.9,-1.0,17.0, COLOR='GRAY 45', SURF_ID='DEFAULT_WALL'/ 
&OBST ID='jibenqiang_0038', XB=111.0,115.0,-77.1,-76.9,-1.0,1.0, COLOR='GRAY 45', SURF_ID='DEFAULT_WALL'/ 
&OBST ID='jibenqiang_0038', XB=111.0,115.0,-77.1,-76.9,5.0,17.0, COLOR='GRAY 45', SURF_ID='DEFAULT_WALL'/ 
&OBST ID='jibenqiang_0038', XB=115.0,127.0,-77.1,-76.9,-1.0,17.0, COLOR='GRAY 45', SURF_ID='DEFAULT_WALL'/ 
&OBST ID='jibenqiang_0039', XB=126.9,127.1,-87.0,-85.0,-1.0,1.0, COLOR='GRAY 45', SURF_ID='DEFAULT_WALL'/ 
&OBST ID='jibenqiang_0039', XB=126.9,127.1,-75.0,-73.0,-1.0,1.0, COLOR='GRAY 45', SURF_ID='DEFAULT_WALL'/ 
&OBST ID='jibenqiang_0039', XB=126.9,127.1,-61.0,-59.0,-1.0,1.0, COLOR='GRAY 45', SURF_ID='DEFAULT_WALL'/ 
&OBST ID='jibenqiang_0039', XB=126.9,127.1,-31.0,-29.0,-1.0,1.0, COLOR='GRAY 45', SURF_ID='DEFAULT_WALL'/ 
&OBST ID='jibenqiang_0039', XB=126.9,127.1,-17.0,-15.0,-1.0,1.0, COLOR='GRAY 45', SURF_ID='DEFAULT_WALL'/ 
&OBST ID='jibenqiang_0039', XB=126.9,127.1,-5.0,-3.0,-1.0,1.0, COLOR='GRAY 45', SURF_ID='DEFAULT_WALL'/ 
&OBST ID='jibenqiang_0039', XB=126.9,127.1,5.0,9.0,-1.0,1.0, COLOR='GRAY 45', SURF_ID='DEFAULT_WALL'/ 
&OBST ID='jibenqiang_0039', XB=126.9,127.1,-95.0,-87.0,-1.0,17.0, COLOR='GRAY 45', SURF_ID='DEFAULT_WALL'/ 
&OBST ID='jibenqiang_0039', XB=126.9,127.1,-85.0,-75.0,-1.0,17.0, COLOR='GRAY 45', SURF_ID='DEFAULT_WALL'/ 
&OBST ID='jibenqiang_0039', XB=126.9,127.1,-73.0,-61.0,-1.0,17.0, COLOR='GRAY 45', SURF_ID='DEFAULT_WALL'/ 
&OBST ID='jibenqiang_0039', XB=126.9,127.1,-59.0,-45.0,-1.0,17.0, COLOR='GRAY 45', SURF_ID='DEFAULT_WALL'/ 
&OBST ID='jibenqiang_0039', XB=126.9,127.1,-43.0,-31.0,-1.0,17.0, COLOR='GRAY 45', SURF_ID='DEFAULT_WALL'/ 
&OBST ID='jibenqiang_0039', XB=126.9,127.1,-29.0,-25.0,-1.0,17.0, COLOR='GRAY 45', SURF_ID='DEFAULT_WALL'/ 
&OBST ID='jibenqiang_0039', XB=126.9,127.1,-21.0,-17.0,-1.0,17.0, COLOR='GRAY 45', SURF_ID='DEFAULT_WALL'/ 
&OBST ID='jibenqiang_0039', XB=126.9,127.1,-15.0,-5.0,-1.0,17.0, COLOR='GRAY 45', SURF_ID='DEFAULT_WALL'/ 
&OBST ID='jibenqiang_0039', XB=126.9,127.1,-3.0,5.0,-1.0,17.0, COLOR='GRAY 45', SURF_ID='DEFAULT_WALL'/ 
&OBST ID='jibenqiang_0039', XB=126.9,127.1,9.0,13.0,-1.0,17.0, COLOR='GRAY 45', SURF_ID='DEFAULT_WALL'/ 
&OBST ID='jibenqiang_0039', XB=126.9,127.1,-87.0,-85.0,5.0,17.0, COLOR='GRAY 45', SURF_ID='DEFAULT_WALL'/ 
&OBST ID='jibenqiang_0039', XB=126.9,127.1,-75.0,-73.0,5.0,17.0, COLOR='GRAY 45', SURF_ID='DEFAULT_WALL'/ 
&OBST ID='jibenqiang_0039', XB=126.9,127.1,-61.0,-59.0,5.0,17.0, COLOR='GRAY 45', SURF_ID='DEFAULT_WALL'/ 
&OBST ID='jibenqiang_0039', XB=126.9,127.1,-45.0,-43.0,5.0,17.0, COLOR='GRAY 45', SURF_ID='DEFAULT_WALL'/ 
&OBST ID='jibenqiang_0039', XB=126.9,127.1,-31.0,-29.0,5.0,17.0, COLOR='GRAY 45', SURF_ID='DEFAULT_WALL'/ 
&OBST ID='jibenqiang_0039', XB=126.9,127.1,-25.0,-21.0,5.0,17.0, COLOR='GRAY 45', SURF_ID='DEFAULT_WALL'/ 
&OBST ID='jibenqiang_0039', XB=126.9,127.1,-17.0,-15.0,5.0,17.0, COLOR='GRAY 45', SURF_ID='DEFAULT_WALL'/ 
&OBST ID='jibenqiang_0039', XB=126.9,127.1,-5.0,-3.0,5.0,17.0, COLOR='GRAY 45', SURF_ID='DEFAULT_WALL'/ 
&OBST ID='jibenqiang_0039', XB=126.9,127.1,5.0,9.0,5.0,17.0, COLOR='GRAY 45', SURF_ID='DEFAULT_WALL'/ 
&OBST ID='jibenqiang_0040', XB=108.9,109.1,-7.0,-5.0,-1.0,1.0, COLOR='GRAY 45', SURF_ID='DEFAULT_WALL'/ 
&OBST ID='jibenqiang_0040', XB=108.9,109.1,1.0,5.0,-1.0,1.0, COLOR='GRAY 45', SURF_ID='DEFAULT_WALL'/ 
&OBST ID='jibenqiang_0040', XB=108.9,109.1,-11.0,-7.0,-1.0,17.0, COLOR='GRAY 45', SURF_ID='DEFAULT_WALL'/ 
&OBST ID='jibenqiang_0040', XB=108.9,109.1,-5.0,1.0,-1.0,17.0, COLOR='GRAY 45', SURF_ID='DEFAULT_WALL'/ 
&OBST ID='jibenqiang_0040', XB=108.9,109.1,5.0,13.0,-1.0,17.0, COLOR='GRAY 45', SURF_ID='DEFAULT_WALL'/ 
&OBST ID='jibenqiang_0040', XB=108.9,109.1,-7.0,-5.0,5.0,17.0, COLOR='GRAY 45', SURF_ID='DEFAULT_WALL'/ 
&OBST ID='jibenqiang_0040', XB=108.9,109.1,1.0,5.0,5.0,17.0, COLOR='GRAY 45', SURF_ID='DEFAULT_WALL'/ 
&OBST ID='jibenqiang_0041', XB=109.0,119.0,-11.1,-10.9,-1.0,17.0, COLOR='GRAY 45', SURF_ID='DEFAULT_WALL'/ 
&OBST ID='jibenqiang_0041', XB=119.0,121.0,-11.1,-10.9,-1.0,1.0, COLOR='GRAY 45', SURF_ID='DEFAULT_WALL'/ 
&OBST ID='jibenqiang_0041', XB=119.0,121.0,-11.1,-10.9,5.0,17.0, COLOR='GRAY 45', SURF_ID='DEFAULT_WALL'/ 
&OBST ID='jibenqiang_0041', XB=121.0,127.0,-11.1,-10.9,-1.0,17.0, COLOR='GRAY 45', SURF_ID='DEFAULT_WALL'/ 
&OBST ID='jibenqiang_0042', XB=127.0,135.0,-35.1,-34.9,-1.0,17.0, COLOR='GRAY 45', SURF_ID='DEFAULT_WALL'/ 
&OBST ID='jibenqiang_0042', XB=135.0,137.0,-35.1,-34.9,-1.0,1.0, COLOR='GRAY 45', SURF_ID='DEFAULT_WALL'/ 
&OBST ID='jibenqiang_0042', XB=135.0,137.0,-35.1,-34.9,5.0,17.0, COLOR='GRAY 45', SURF_ID='DEFAULT_WALL'/ 
&OBST ID='jibenqiang_0042', XB=137.0,145.0,-35.1,-34.9,-1.0,17.0, COLOR='GRAY 45', SURF_ID='DEFAULT_WALL'/ 
&OBST ID='jibenqiang_0042', XB=145.0,147.0,-35.1,-34.9,-1.0,1.0, COLOR='GRAY 45', SURF_ID='DEFAULT_WALL'/ 
&OBST ID='jibenqiang_0042', XB=145.0,147.0,-35.1,-34.9,5.0,17.0, COLOR='GRAY 45', SURF_ID='DEFAULT_WALL'/ 
&OBST ID='jibenqiang_0042', XB=147.0,155.0,-35.1,-34.9,-1.0,17.0, COLOR='GRAY 45', SURF_ID='DEFAULT_WALL'/ 
&OBST ID='jibenqiang_0043', XB=127.0,133.0,-53.1,-52.9,-1.0,17.0, COLOR='GRAY 45', SURF_ID='DEFAULT_WALL'/ 
&OBST ID='jibenqiang_0043', XB=133.0,137.0,-53.1,-52.9,-1.0,1.0, COLOR='GRAY 45', SURF_ID='DEFAULT_WALL'/ 
&OBST ID='jibenqiang_0043', XB=133.0,137.0,-53.1,-52.9,5.0,17.0, COLOR='GRAY 45', SURF_ID='DEFAULT_WALL'/ 
&OBST ID='jibenqiang_0043', XB=137.0,143.0,-53.1,-52.9,-1.0,17.0, COLOR='GRAY 45', SURF_ID='DEFAULT_WALL'/ 
&OBST ID='jibenqiang_0043', XB=143.0,147.0,-53.1,-52.9,-1.0,1.0, COLOR='GRAY 45', SURF_ID='DEFAULT_WALL'/ 
&OBST ID='jibenqiang_0043', XB=143.0,147.0,-53.1,-52.9,5.0,17.0, COLOR='GRAY 45', SURF_ID='DEFAULT_WALL'/ 
&OBST ID='jibenqiang_0043', XB=147.0,155.0,-53.1,-52.9,-1.0,17.0, COLOR='GRAY 45', SURF_ID='DEFAULT_WALL'/ 
&OBST ID='jibenqiang_0044', XB=37.0,39.0,38.9,39.1,-1.0,17.0, COLOR='GRAY 45', SURF_ID='DEFAULT_WALL'/ 
&OBST ID='jibenqiang_0044', XB=37.0,39.0,39.0,69.0,-1.0,17.0, COLOR='GRAY 45', SURF_ID='DEFAULT_WALL'/ 
&OBST ID='jibenqiang_0044', XB=37.0,39.0,73.0,83.0,-1.0,17.0, COLOR='GRAY 45', SURF_ID='DEFAULT_WALL'/ 
&OBST ID='jibenqiang_0044', XB=37.0,39.0,85.0,105.0,-1.0,17.0, COLOR='GRAY 45', SURF_ID='DEFAULT_WALL'/ 
&OBST ID='jibenqiang_0044', XB=37.0,39.0,69.0,73.0,5.0,17.0, COLOR='GRAY 45', SURF_ID='DEFAULT_WALL'/ 
&OBST ID='jibenqiang_0044', XB=37.0,39.0,83.0,85.0,5.0,17.0, COLOR='GRAY 45', SURF_ID='DEFAULT_WALL'/ 
&OBST ID='jibenqiang_0044', XB=37.0,39.0,105.0,109.0,5.0,17.0, COLOR='GRAY 45', SURF_ID='DEFAULT_WALL'/ 
&OBST ID='jibenqiang_0044', XB=37.0,39.0,108.9,109.1,-1.0,5.0, COLOR='GRAY 45', SURF_ID='DEFAULT_WALL'/ 
&OBST ID='jibenqiang_0045', XB=39.0,41.0,66.9,67.1,-1.0,17.0, COLOR='GRAY 45', SURF_ID='DEFAULT_WALL'/ 
&OBST ID='jibenqiang_0045', XB=41.0,45.0,66.9,67.1,5.0,17.0, COLOR='GRAY 45', SURF_ID='DEFAULT_WALL'/ 
&OBST ID='jibenqiang_0045', XB=45.0,55.0,66.9,67.1,-1.0,17.0, COLOR='GRAY 45', SURF_ID='DEFAULT_WALL'/ 
&OBST ID='jibenqiang_0045', XB=55.0,65.0,66.9,67.1,-1.0,17.0, COLOR='GRAY 45', SURF_ID='DEFAULT_WALL'/ 
&OBST ID='jibenqiang_0046', XB=63.0,65.0,51.0,67.0,-1.0,17.0, COLOR='GRAY 45', SURF_ID='DEFAULT_WALL'/ 
&OBST ID='jibenqiang_0047', XB=39.0,55.0,50.9,51.1,-1.0,17.0, COLOR='GRAY 45', SURF_ID='DEFAULT_WALL'/ 
&OBST ID='jibenqiang_0047', XB=55.0,97.0,50.9,51.1,-1.0,17.0, COLOR='GRAY 45', SURF_ID='DEFAULT_WALL'/ 
&OBST ID='jibenqiang_0047', XB=97.0,99.0,50.9,51.1,-1.0,1.0, COLOR='GRAY 45', SURF_ID='DEFAULT_WALL'/ 
&OBST ID='jibenqiang_0047', XB=97.0,99.0,50.9,51.1,5.0,17.0, COLOR='GRAY 45', SURF_ID='DEFAULT_WALL'/ 
&OBST ID='jibenqiang_0047', XB=99.0,121.0,50.9,51.1,-1.0,17.0, COLOR='GRAY 45', SURF_ID='DEFAULT_WALL'/ 
&OBST ID='jibenqiang_0047', XB=121.0,123.0,50.9,51.1,-1.0,1.0, COLOR='GRAY 45', SURF_ID='DEFAULT_WALL'/ 
&OBST ID='jibenqiang_0047', XB=121.0,123.0,50.9,51.1,5.0,17.0, COLOR='GRAY 45', SURF_ID='DEFAULT_WALL'/ 
&OBST ID='jibenqiang_0047', XB=123.0,135.0,50.9,51.1,-1.0,17.0, COLOR='GRAY 45', SURF_ID='DEFAULT_WALL'/ 
&OBST ID='jibenqiang_0048', XB=134.9,135.1,43.0,45.0,-1.0,1.0, COLOR='GRAY 45', SURF_ID='DEFAULT_WALL'/ 
&OBST ID='jibenqiang_0048', XB=134.9,135.1,59.0,63.0,-1.0,1.0, COLOR='GRAY 45', SURF_ID='DEFAULT_WALL'/ 
&OBST ID='jibenqiang_0048', XB=134.9,135.1,75.0,79.0,-1.0,1.0, COLOR='GRAY 45', SURF_ID='DEFAULT_WALL'/ 
&OBST ID='jibenqiang_0048', XB=134.9,135.1,97.0,101.0,-1.0,1.0, COLOR='GRAY 45', SURF_ID='DEFAULT_WALL'/ 
&OBST ID='jibenqiang_0048', XB=134.9,135.1,29.0,35.0,-1.0,17.0, COLOR='GRAY 45', SURF_ID='DEFAULT_WALL'/ 
&OBST ID='jibenqiang_0048', XB=134.9,135.1,37.0,43.0,-1.0,17.0, COLOR='GRAY 45', SURF_ID='DEFAULT_WALL'/ 
&OBST ID='jibenqiang_0048', XB=134.9,135.1,45.0,59.0,-1.0,17.0, COLOR='GRAY 45', SURF_ID='DEFAULT_WALL'/ 
&OBST ID='jibenqiang_0048', XB=134.9,135.1,63.0,75.0,-1.0,17.0, COLOR='GRAY 45', SURF_ID='DEFAULT_WALL'/ 
&OBST ID='jibenqiang_0048', XB=134.9,135.1,79.0,97.0,-1.0,17.0, COLOR='GRAY 45', SURF_ID='DEFAULT_WALL'/ 
&OBST ID='jibenqiang_0048', XB=134.9,135.1,101.0,109.0,-1.0,17.0, COLOR='GRAY 45', SURF_ID='DEFAULT_WALL'/ 
&OBST ID='jibenqiang_0048', XB=134.9,135.1,35.0,37.0,5.0,17.0, COLOR='GRAY 45', SURF_ID='DEFAULT_WALL'/ 
&OBST ID='jibenqiang_0048', XB=134.9,135.1,43.0,45.0,5.0,17.0, COLOR='GRAY 45', SURF_ID='DEFAULT_WALL'/ 
&OBST ID='jibenqiang_0048', XB=134.9,135.1,59.0,63.0,5.0,17.0, COLOR='GRAY 45', SURF_ID='DEFAULT_WALL'/ 
&OBST ID='jibenqiang_0048', XB=134.9,135.1,75.0,79.0,5.0,17.0, COLOR='GRAY 45', SURF_ID='DEFAULT_WALL'/ 
&OBST ID='jibenqiang_0048', XB=134.9,135.1,97.0,101.0,5.0,17.0, COLOR='GRAY 45', SURF_ID='DEFAULT_WALL'/ 
&OBST ID='jibenqiang_0049', XB=81.0,93.0,28.9,29.1,-1.0,17.0, COLOR='GRAY 45', SURF_ID='DEFAULT_WALL'/ 
&OBST ID='jibenqiang_0049', XB=93.0,95.0,28.9,29.1,-1.0,1.0, COLOR='GRAY 45', SURF_ID='DEFAULT_WALL'/ 
&OBST ID='jibenqiang_0049', XB=93.0,95.0,28.9,29.1,5.0,17.0, COLOR='GRAY 45', SURF_ID='DEFAULT_WALL'/ 
&OBST ID='jibenqiang_0049', XB=95.0,119.0,28.9,29.1,-1.0,17.0, COLOR='GRAY 45', SURF_ID='DEFAULT_WALL'/ 
&OBST ID='jibenqiang_0049', XB=119.0,123.0,28.9,29.1,-1.0,1.0, COLOR='GRAY 45', SURF_ID='DEFAULT_WALL'/ 
&OBST ID='jibenqiang_0049', XB=119.0,123.0,28.9,29.1,5.0,17.0, COLOR='GRAY 45', SURF_ID='DEFAULT_WALL'/ 
&OBST ID='jibenqiang_0049', XB=123.0,135.0,28.9,29.1,-1.0,17.0, COLOR='GRAY 45', SURF_ID='DEFAULT_WALL'/ 
&OBST ID='jibenqiang_0050', XB=81.0,83.0,37.0,39.0,-1.0,1.0, COLOR='GRAY 45', SURF_ID='DEFAULT_WALL'/ 
&OBST ID='jibenqiang_0050', XB=81.0,83.0,29.0,37.0,-1.0,17.0, COLOR='GRAY 45', SURF_ID='DEFAULT_WALL'/ 
&OBST ID='jibenqiang_0050', XB=81.0,83.0,39.0,51.0,-1.0,17.0, COLOR='GRAY 45', SURF_ID='DEFAULT_WALL'/ 
&OBST ID='jibenqiang_0050', XB=81.0,83.0,37.0,39.0,5.0,17.0, COLOR='GRAY 45', SURF_ID='DEFAULT_WALL'/ 
&OBST ID='jibenqiang_0051', XB=72.9,73.1,-3.0,3.0,-1.0,17.0, COLOR='GRAY 45', SURF_ID='DEFAULT_WALL'/ 
&OBST ID='jibenqiang_0051', XB=72.9,73.1,7.0,13.0,-1.0,17.0, COLOR='GRAY 45', SURF_ID='DEFAULT_WALL'/ 
&OBST ID='jibenqiang_0051', XB=72.9,73.1,3.0,7.0,5.0,17.0, COLOR='GRAY 45', SURF_ID='DEFAULT_WALL'/ 
&OBST ID='jibenqiang_0052', XB=55.0,59.0,-3.1,-2.9,-1.0,17.0, COLOR='GRAY 45', SURF_ID='DEFAULT_WALL'/ 
&OBST ID='jibenqiang_0052', XB=59.0,61.0,-3.1,-2.9,-1.0,1.0, COLOR='GRAY 45', SURF_ID='DEFAULT_WALL'/ 
&OBST ID='jibenqiang_0052', XB=59.0,61.0,-3.1,-2.9,5.0,17.0, COLOR='GRAY 45', SURF_ID='DEFAULT_WALL'/ 
&OBST ID='jibenqiang_0052', XB=61.0,65.0,-3.1,-2.9,-1.0,17.0, COLOR='GRAY 45', SURF_ID='DEFAULT_WALL'/ 
&OBST ID='jibenqiang_0052', XB=65.0,69.0,-3.1,-2.9,-1.0,1.0, COLOR='GRAY 45', SURF_ID='DEFAULT_WALL'/ 
&OBST ID='jibenqiang_0052', XB=65.0,69.0,-3.1,-2.9,5.0,17.0, COLOR='GRAY 45', SURF_ID='DEFAULT_WALL'/ 
&OBST ID='jibenqiang_0052', XB=69.0,73.0,-3.1,-2.9,-1.0,17.0, COLOR='GRAY 45', SURF_ID='DEFAULT_WALL'/ 
&OBST ID='jibenqiang_0053', XB=108.9,109.1,55.0,57.0,-1.0,1.0, COLOR='GRAY 45', SURF_ID='DEFAULT_WALL'/ 
&OBST ID='jibenqiang_0053', XB=108.9,109.1,75.0,77.0,-1.0,1.0, COLOR='GRAY 45', SURF_ID='DEFAULT_WALL'/ 
&OBST ID='jibenqiang_0053', XB=108.9,109.1,93.0,95.0,-1.0,1.0, COLOR='GRAY 45', SURF_ID='DEFAULT_WALL'/ 
&OBST ID='jibenqiang_0053', XB=108.9,109.1,51.0,55.0,-1.0,13.0, COLOR='GRAY 45', SURF_ID='DEFAULT_WALL'/ 
&OBST ID='jibenqiang_0053', XB=108.9,109.1,57.0,63.0,-1.0,13.0, COLOR='GRAY 45', SURF_ID='DEFAULT_WALL'/ 
&OBST ID='jibenqiang_0053', XB=108.9,109.1,67.0,75.0,-1.0,13.0, COLOR='GRAY 45', SURF_ID='DEFAULT_WALL'/ 
&OBST ID='jibenqiang_0053', XB=108.9,109.1,77.0,93.0,-1.0,13.0, COLOR='GRAY 45', SURF_ID='DEFAULT_WALL'/ 
&OBST ID='jibenqiang_0053', XB=108.9,109.1,95.0,109.0,-1.0,13.0, COLOR='GRAY 45', SURF_ID='DEFAULT_WALL'/ 
&OBST ID='jibenqiang_0053', XB=108.9,109.1,55.0,57.0,5.0,13.0, COLOR='GRAY 45', SURF_ID='DEFAULT_WALL'/ 
&OBST ID='jibenqiang_0053', XB=108.9,109.1,63.0,67.0,5.0,13.0, COLOR='GRAY 45', SURF_ID='DEFAULT_WALL'/ 
&OBST ID='jibenqiang_0053', XB=108.9,109.1,75.0,77.0,5.0,13.0, COLOR='GRAY 45', SURF_ID='DEFAULT_WALL'/ 
&OBST ID='jibenqiang_0053', XB=108.9,109.1,93.0,95.0,5.0,13.0, COLOR='GRAY 45', SURF_ID='DEFAULT_WALL'/ 
&OBST ID='jibenqiang_0054', XB=86.9,87.1,69.0,73.0,-1.0,1.0, COLOR='GRAY 45', SURF_ID='DEFAULT_WALL'/ 
&OBST ID='jibenqiang_0054', XB=86.9,87.1,93.0,97.0,-1.0,1.0, COLOR='GRAY 45', SURF_ID='DEFAULT_WALL'/ 
&OBST ID='jibenqiang_0054', XB=86.9,87.1,51.0,69.0,-1.0,17.0, COLOR='GRAY 45', SURF_ID='DEFAULT_WALL'/ 
&OBST ID='jibenqiang_0054', XB=86.9,87.1,73.0,79.0,-1.0,17.0, COLOR='GRAY 45', SURF_ID='DEFAULT_WALL'/ 
&OBST ID='jibenqiang_0054', XB=86.9,87.1,81.0,93.0,-1.0,17.0, COLOR='GRAY 45', SURF_ID='DEFAULT_WALL'/ 
&OBST ID='jibenqiang_0054', XB=86.9,87.1,97.0,109.0,-1.0,17.0, COLOR='GRAY 45', SURF_ID='DEFAULT_WALL'/ 
&OBST ID='jibenqiang_0054', XB=86.9,87.1,69.0,73.0,5.0,17.0, COLOR='GRAY 45', SURF_ID='DEFAULT_WALL'/ 
&OBST ID='jibenqiang_0054', XB=86.9,87.1,79.0,81.0,5.0,17.0, COLOR='GRAY 45', SURF_ID='DEFAULT_WALL'/ 
&OBST ID='jibenqiang_0054', XB=86.9,87.1,93.0,97.0,5.0,17.0, COLOR='GRAY 45', SURF_ID='DEFAULT_WALL'/ 
&OBST ID='jibenqiang_0055', XB=39.0,51.0,104.9,105.1,-1.0,17.0, COLOR='GRAY 45', SURF_ID='DEFAULT_WALL'/ 
&OBST ID='jibenqiang_0055', XB=51.0,53.0,104.9,105.1,-1.0,1.0, COLOR='GRAY 45', SURF_ID='DEFAULT_WALL'/ 
&OBST ID='jibenqiang_0055', XB=51.0,53.0,104.9,105.1,5.0,17.0, COLOR='GRAY 45', SURF_ID='DEFAULT_WALL'/ 
&OBST ID='jibenqiang_0055', XB=53.0,55.0,104.9,105.1,-1.0,17.0, COLOR='GRAY 45', SURF_ID='DEFAULT_WALL'/ 
&OBST ID='jibenqiang_0055', XB=55.0,61.0,104.9,105.1,-1.0,17.0, COLOR='GRAY 45', SURF_ID='DEFAULT_WALL'/ 
&OBST ID='jibenqiang_0056', XB=39.0,43.0,74.9,75.1,-1.0,17.0, COLOR='GRAY 45', SURF_ID='DEFAULT_WALL'/ 
&OBST ID='jibenqiang_0056', XB=43.0,47.0,74.9,75.1,-1.0,1.0, COLOR='GRAY 45', SURF_ID='DEFAULT_WALL'/ 
&OBST ID='jibenqiang_0056', XB=43.0,47.0,74.9,75.1,5.0,17.0, COLOR='GRAY 45', SURF_ID='DEFAULT_WALL'/ 
&OBST ID='jibenqiang_0056', XB=47.0,51.0,74.9,75.1,-1.0,17.0, COLOR='GRAY 45', SURF_ID='DEFAULT_WALL'/ 
&OBST ID='jibenqiang_0056', XB=51.0,55.0,74.9,75.1,-1.0,1.0, COLOR='GRAY 45', SURF_ID='DEFAULT_WALL'/ 
&OBST ID='jibenqiang_0056', XB=51.0,55.0,74.9,75.1,5.0,17.0, COLOR='GRAY 45', SURF_ID='DEFAULT_WALL'/ 
&OBST ID='jibenqiang_0056', XB=55.0,63.0,74.9,75.1,-1.0,17.0, COLOR='GRAY 45', SURF_ID='DEFAULT_WALL'/ 
&OBST ID='jibenqiang_0057', XB=61.0,63.0,87.0,89.0,-1.0,1.0, COLOR='GRAY 45', SURF_ID='DEFAULT_WALL'/ 
&OBST ID='jibenqiang_0057', XB=61.0,63.0,95.0,97.0,-1.0,1.0, COLOR='GRAY 45', SURF_ID='DEFAULT_WALL'/ 
&OBST ID='jibenqiang_0057', XB=61.0,63.0,75.0,87.0,-1.0,17.0, COLOR='GRAY 45', SURF_ID='DEFAULT_WALL'/ 
&OBST ID='jibenqiang_0057', XB=61.0,63.0,89.0,95.0,-1.0,17.0, COLOR='GRAY 45', SURF_ID='DEFAULT_WALL'/ 
&OBST ID='jibenqiang_0057', XB=61.0,63.0,97.0,105.0,-1.0,17.0, COLOR='GRAY 45', SURF_ID='DEFAULT_WALL'/ 
&OBST ID='jibenqiang_0057', XB=61.0,63.0,87.0,89.0,5.0,17.0, COLOR='GRAY 45', SURF_ID='DEFAULT_WALL'/ 
&OBST ID='jibenqiang_0057', XB=61.0,63.0,95.0,97.0,5.0,17.0, COLOR='GRAY 45', SURF_ID='DEFAULT_WALL'/ 
&OBST ID='jibenqiang_0058', XB=-53.0,-49.0,104.9,105.1,-1.0,3.0, COLOR='GRAY 45', SURF_ID='DEFAULT_WALL'/ 
&OBST ID='jibenqiang_0058', XB=-49.0,-47.0,104.9,105.1,-1.0,1.0, COLOR='GRAY 45', SURF_ID='DEFAULT_WALL'/ 
&OBST ID='jibenqiang_0058', XB=-47.0,-43.0,104.9,105.1,-1.0,3.0, COLOR='GRAY 45', SURF_ID='DEFAULT_WALL'/ 
&OBST ID='jibenqiang_0058', XB=-43.0,-41.0,104.9,105.1,1.0,3.0, COLOR='GRAY 45', SURF_ID='DEFAULT_WALL'/ 
&OBST ID='jibenqiang_0058', XB=-41.0,-19.0,104.9,105.1,-1.0,3.0, COLOR='GRAY 45', SURF_ID='DEFAULT_WALL'/ 
&OBST ID='jibenqiang_0058', XB=-19.0,-17.0,104.9,105.1,-1.0,1.0, COLOR='GRAY 45', SURF_ID='DEFAULT_WALL'/ 
&OBST ID='jibenqiang_0058', XB=-17.0,-15.0,104.9,105.1,-1.0,3.0, COLOR='GRAY 45', SURF_ID='DEFAULT_WALL'/ 
&OBST ID='jibenqiang_0058', XB=-15.0,-13.0,104.9,105.1,1.0,3.0, COLOR='GRAY 45', SURF_ID='DEFAULT_WALL'/ 
&OBST ID='jibenqiang_0058', XB=-13.0,9.0,104.9,105.1,-1.0,3.0, COLOR='GRAY 45', SURF_ID='DEFAULT_WALL'/ 
&OBST ID='jibenqiang_0058', XB=9.0,11.0,104.9,105.1,-1.0,1.0, COLOR='GRAY 45', SURF_ID='DEFAULT_WALL'/ 
&OBST ID='jibenqiang_0058', XB=11.0,17.0,104.9,105.1,-1.0,3.0, COLOR='GRAY 45', SURF_ID='DEFAULT_WALL'/ 
&OBST ID='jibenqiang_0058', XB=17.0,19.0,104.9,105.1,1.0,3.0, COLOR='GRAY 45', SURF_ID='DEFAULT_WALL'/ 
&OBST ID='jibenqiang_0058', XB=19.0,31.0,104.9,105.1,-1.0,3.0, COLOR='GRAY 45', SURF_ID='DEFAULT_WALL'/ 
&OBST ID='jibenqiang_0059', XB=-53.1,-52.9,53.0,55.0,-1.0,1.0, COLOR='GRAY 45', SURF_ID='DEFAULT_WALL'/ 
&OBST ID='jibenqiang_0059', XB=-53.1,-52.9,61.0,63.0,-1.0,1.0, COLOR='GRAY 45', SURF_ID='DEFAULT_WALL'/ 
&OBST ID='jibenqiang_0059', XB=-53.1,-52.9,71.0,73.0,-1.0,1.0, COLOR='GRAY 45', SURF_ID='DEFAULT_WALL'/ 
&OBST ID='jibenqiang_0059', XB=-53.1,-52.9,51.0,53.0,-1.0,3.0, COLOR='GRAY 45', SURF_ID='DEFAULT_WALL'/ 
&OBST ID='jibenqiang_0059', XB=-53.1,-52.9,55.0,61.0,-1.0,3.0, COLOR='GRAY 45', SURF_ID='DEFAULT_WALL'/ 
&OBST ID='jibenqiang_0059', XB=-53.1,-52.9,63.0,71.0,-1.0,3.0, COLOR='GRAY 45', SURF_ID='DEFAULT_WALL'/ 
&OBST ID='jibenqiang_0059', XB=-53.1,-52.9,73.0,105.0,-1.0,3.0, COLOR='GRAY 45', SURF_ID='DEFAULT_WALL'/ 
&OBST ID='jibenqiang_0060', XB=-53.0,-49.0,50.9,51.1,-1.0,3.0, COLOR='GRAY 45', SURF_ID='DEFAULT_WALL'/ 
&OBST ID='jibenqiang_0060', XB=-49.0,-47.0,50.9,51.1,-1.0,1.0, COLOR='GRAY 45', SURF_ID='DEFAULT_WALL'/ 
&OBST ID='jibenqiang_0060', XB=-47.0,-39.0,50.9,51.1,-1.0,3.0, COLOR='GRAY 45', SURF_ID='DEFAULT_WALL'/ 
&OBST ID='jibenqiang_0060', XB=-39.0,-37.0,50.9,51.1,-1.0,1.0, COLOR='GRAY 45', SURF_ID='DEFAULT_WALL'/ 
&OBST ID='jibenqiang_0060', XB=-37.0,-21.0,50.9,51.1,-1.0,3.0, COLOR='GRAY 45', SURF_ID='DEFAULT_WALL'/ 
&OBST ID='jibenqiang_0060', XB=-21.0,-19.0,50.9,51.1,-1.0,1.0, COLOR='GRAY 45', SURF_ID='DEFAULT_WALL'/ 
&OBST ID='jibenqiang_0060', XB=-19.0,33.0,50.9,51.1,-1.0,3.0, COLOR='GRAY 45', SURF_ID='DEFAULT_WALL'/ 
&OBST ID='jibenqiang_0061', XB=31.0,33.0,59.0,61.0,-1.0,1.0, COLOR='GRAY 45', SURF_ID='DEFAULT_WALL'/ 
&OBST ID='jibenqiang_0061', XB=31.0,33.0,69.0,71.0,-1.0,1.0, COLOR='GRAY 45', SURF_ID='DEFAULT_WALL'/ 
&OBST ID='jibenqiang_0061', XB=31.0,33.0,97.0,99.0,-1.0,1.0, COLOR='GRAY 45', SURF_ID='DEFAULT_WALL'/ 
&OBST ID='jibenqiang_0061', XB=31.0,33.0,51.0,59.0,-1.0,3.0, COLOR='GRAY 45', SURF_ID='DEFAULT_WALL'/ 
&OBST ID='jibenqiang_0061', XB=31.0,33.0,61.0,69.0,-1.0,3.0, COLOR='GRAY 45', SURF_ID='DEFAULT_WALL'/ 
&OBST ID='jibenqiang_0061', XB=31.0,33.0,71.0,97.0,-1.0,3.0, COLOR='GRAY 45', SURF_ID='DEFAULT_WALL'/ 
&OBST ID='jibenqiang_0061', XB=31.0,33.0,99.0,105.0,-1.0,3.0, COLOR='GRAY 45', SURF_ID='DEFAULT_WALL'/ 
&OBST ID='jibenqiang_0061', XB=31.0,33.0,59.0,61.0,2.9,3.1, COLOR='GRAY 45', SURF_ID='DEFAULT_WALL'/ 
&OBST ID='jibenqiang_0061', XB=31.0,33.0,69.0,71.0,2.9,3.1, COLOR='GRAY 45', SURF_ID='DEFAULT_WALL'/ 
&OBST ID='jibenqiang_0061', XB=31.0,33.0,97.0,99.0,2.9,3.1, COLOR='GRAY 45', SURF_ID='DEFAULT_WALL'/ 
&OBST ID='jibenqiang_0062', XB=-31.1,-30.9,91.0,93.0,-1.0,1.0, COLOR='GRAY 45', SURF_ID='DEFAULT_WALL'/ 
&OBST ID='jibenqiang_0062', XB=-31.1,-30.9,51.0,91.0,-1.0,3.0, COLOR='GRAY 45', SURF_ID='DEFAULT_WALL'/ 
&OBST ID='jibenqiang_0062', XB=-31.1,-30.9,93.0,105.0,-1.0,3.0, COLOR='GRAY 45', SURF_ID='DEFAULT_WALL'/ 
&OBST ID='jibenqiang_0063', XB=2.9,3.1,79.0,81.0,-1.0,1.0, COLOR='GRAY 45', SURF_ID='DEFAULT_WALL'/ 
&OBST ID='jibenqiang_0063', XB=2.9,3.1,51.0,79.0,-1.0,3.0, COLOR='GRAY 45', SURF_ID='DEFAULT_WALL'/ 
&OBST ID='jibenqiang_0063', XB=2.9,3.1,81.0,105.0,-1.0,3.0, COLOR='GRAY 45', SURF_ID='DEFAULT_WALL'/ 
&OBST ID='jibenqiang_0064', XB=-53.0,-41.0,66.9,67.1,-1.0,3.0, COLOR='GRAY 45', SURF_ID='DEFAULT_WALL'/ 
&OBST ID='jibenqiang_0064', XB=-41.0,-39.0,66.9,67.1,1.0,3.0, COLOR='GRAY 45', SURF_ID='DEFAULT_WALL'/ 
&OBST ID='jibenqiang_0064', XB=-39.0,-31.0,66.9,67.1,-1.0,3.0, COLOR='GRAY 45', SURF_ID='DEFAULT_WALL'/ 
&OBST ID='jibenqiang_0065', XB=-31.1,-30.9,43.0,45.0,-1.0,1.0, COLOR='GRAY 45', SURF_ID='DEFAULT_WALL'/ 
&OBST ID='jibenqiang_0065', XB=-31.1,-30.9,45.0,51.0,-1.0,3.0, COLOR='GRAY 45', SURF_ID='DEFAULT_WALL'/ 
&OBST ID='jibenqiang_0066', XB=-7.1,-6.9,45.0,47.0,-1.0,1.0, COLOR='GRAY 45', SURF_ID='DEFAULT_WALL'/ 
&OBST ID='jibenqiang_0066', XB=-7.1,-6.9,41.0,45.0,-1.0,3.0, COLOR='GRAY 45', SURF_ID='DEFAULT_WALL'/ 
&OBST ID='jibenqiang_0066', XB=-7.1,-6.9,47.0,51.0,-1.0,3.0, COLOR='GRAY 45', SURF_ID='DEFAULT_WALL'/ 
&OBST ID='jibenqiang_0067', XB=-21.0,-15.0,40.9,41.1,-1.0,3.0, COLOR='GRAY 45', SURF_ID='DEFAULT_WALL'/ 
&OBST ID='jibenqiang_0067', XB=-15.0,-13.0,40.9,41.1,-1.0,1.0, COLOR='GRAY 45', SURF_ID='DEFAULT_WALL'/ 
&OBST ID='jibenqiang_0067', XB=-13.0,-7.0,40.9,41.1,-1.0,3.0, COLOR='GRAY 45', SURF_ID='DEFAULT_WALL'/ 
&OBST ID='jibenqiang_0068', XB=-21.1,-20.9,39.0,41.0,-1.0,3.0, COLOR='GRAY 45', SURF_ID='DEFAULT_WALL'/ 
&OBST ID='jibenqiang_0069', XB=-133.0,-125.0,121.0,123.0,-1.0,13.0, COLOR='GRAY 45', SURF_ID='DEFAULT_WALL'/ 
&OBST ID='jibenqiang_0069', XB=-125.0,-123.0,121.0,123.0,5.0,13.0, COLOR='GRAY 45', SURF_ID='DEFAULT_WALL'/ 
&OBST ID='jibenqiang_0069', XB=-123.0,-111.0,121.0,123.0,-1.0,13.0, COLOR='GRAY 45', SURF_ID='DEFAULT_WALL'/ 
&OBST ID='jibenqiang_0069', XB=-111.0,-109.0,121.0,123.0,-1.0,1.0, COLOR='GRAY 45', SURF_ID='DEFAULT_WALL'/ 
&OBST ID='jibenqiang_0069', XB=-111.0,-109.0,121.0,123.0,5.0,13.0, COLOR='GRAY 45', SURF_ID='DEFAULT_WALL'/ 
&OBST ID='jibenqiang_0069', XB=-109.0,-95.0,121.0,123.0,-1.0,13.0, COLOR='GRAY 45', SURF_ID='DEFAULT_WALL'/ 
&OBST ID='jibenqiang_0069', XB=-95.0,-91.0,121.0,123.0,-1.0,1.0, COLOR='GRAY 45', SURF_ID='DEFAULT_WALL'/ 
&OBST ID='jibenqiang_0069', XB=-95.0,-91.0,121.0,123.0,5.0,13.0, COLOR='GRAY 45', SURF_ID='DEFAULT_WALL'/ 
&OBST ID='jibenqiang_0069', XB=-91.0,-81.0,121.0,123.0,-1.0,13.0, COLOR='GRAY 45', SURF_ID='DEFAULT_WALL'/ 
&OBST ID='jibenqiang_0069', XB=-81.0,-77.0,121.0,123.0,5.0,13.0, COLOR='GRAY 45', SURF_ID='DEFAULT_WALL'/ 
&OBST ID='jibenqiang_0069', XB=-77.0,-71.0,121.0,123.0,-1.0,13.0, COLOR='GRAY 45', SURF_ID='DEFAULT_WALL'/ 
&OBST ID='jibenqiang_0069', XB=-71.0,-69.0,121.0,123.0,-1.0,1.0, COLOR='GRAY 45', SURF_ID='DEFAULT_WALL'/ 
&OBST ID='jibenqiang_0069', XB=-71.0,-69.0,121.0,123.0,5.0,13.0, COLOR='GRAY 45', SURF_ID='DEFAULT_WALL'/ 
&OBST ID='jibenqiang_0069', XB=-69.0,-57.0,121.0,123.0,-1.0,13.0, COLOR='GRAY 45', SURF_ID='DEFAULT_WALL'/ 
&OBST ID='jibenqiang_0070', XB=-57.0,-55.0,129.0,133.0,-1.0,1.0, COLOR='GRAY 45', SURF_ID='DEFAULT_WALL'/ 
&OBST ID='jibenqiang_0070', XB=-57.0,-55.0,147.0,151.0,-1.0,1.0, COLOR='GRAY 45', SURF_ID='DEFAULT_WALL'/ 
&OBST ID='jibenqiang_0070', XB=-57.0,-55.0,165.0,169.0,-1.0,1.0, COLOR='GRAY 45', SURF_ID='DEFAULT_WALL'/ 
&OBST ID='jibenqiang_0070', XB=-57.0,-55.0,173.0,177.0,-1.0,1.0, COLOR='GRAY 45', SURF_ID='DEFAULT_WALL'/ 
&OBST ID='jibenqiang_0070', XB=-57.0,-55.0,115.0,129.0,-1.0,13.0, COLOR='GRAY 45', SURF_ID='DEFAULT_WALL'/ 
&OBST ID='jibenqiang_0070', XB=-57.0,-55.0,133.0,147.0,-1.0,13.0, COLOR='GRAY 45', SURF_ID='DEFAULT_WALL'/ 
&OBST ID='jibenqiang_0070', XB=-57.0,-55.0,151.0,165.0,-1.0,13.0, COLOR='GRAY 45', SURF_ID='DEFAULT_WALL'/ 
&OBST ID='jibenqiang_0070', XB=-57.0,-55.0,169.0,173.0,-1.0,13.0, COLOR='GRAY 45', SURF_ID='DEFAULT_WALL'/ 
&OBST ID='jibenqiang_0070', XB=-57.0,-55.0,177.0,181.0,-1.0,13.0, COLOR='GRAY 45', SURF_ID='DEFAULT_WALL'/ 
&OBST ID='jibenqiang_0070', XB=-57.0,-55.0,129.0,133.0,5.0,13.0, COLOR='GRAY 45', SURF_ID='DEFAULT_WALL'/ 
&OBST ID='jibenqiang_0070', XB=-57.0,-55.0,147.0,151.0,5.0,13.0, COLOR='GRAY 45', SURF_ID='DEFAULT_WALL'/ 
&OBST ID='jibenqiang_0070', XB=-57.0,-55.0,165.0,169.0,5.0,13.0, COLOR='GRAY 45', SURF_ID='DEFAULT_WALL'/ 
&OBST ID='jibenqiang_0070', XB=-57.0,-55.0,173.0,177.0,5.0,13.0, COLOR='GRAY 45', SURF_ID='DEFAULT_WALL'/ 
&OBST ID='jibenqiang_0071', XB=-55.0,-51.0,114.9,115.1,-1.0,13.0, COLOR='GRAY 45', SURF_ID='DEFAULT_WALL'/ 
&OBST ID='jibenqiang_0071', XB=-51.0,-47.0,114.9,115.1,-1.0,1.0, COLOR='GRAY 45', SURF_ID='DEFAULT_WALL'/ 
&OBST ID='jibenqiang_0071', XB=-51.0,-47.0,114.9,115.1,5.0,13.0, COLOR='GRAY 45', SURF_ID='DEFAULT_WALL'/ 
&OBST ID='jibenqiang_0071', XB=-47.0,-43.0,114.9,115.1,-1.0,13.0, COLOR='GRAY 45', SURF_ID='DEFAULT_WALL'/ 
&OBST ID='jibenqiang_0071', XB=-43.0,-39.0,114.9,115.1,5.0,13.0, COLOR='GRAY 45', SURF_ID='DEFAULT_WALL'/ 
&OBST ID='jibenqiang_0071', XB=-39.0,-33.0,114.9,115.1,-1.0,13.0, COLOR='GRAY 45', SURF_ID='DEFAULT_WALL'/ 
&OBST ID='jibenqiang_0071', XB=-33.0,-29.0,114.9,115.1,-1.0,1.0, COLOR='GRAY 45', SURF_ID='DEFAULT_WALL'/ 
&OBST ID='jibenqiang_0071', XB=-33.0,-29.0,114.9,115.1,5.0,13.0, COLOR='GRAY 45', SURF_ID='DEFAULT_WALL'/ 
&OBST ID='jibenqiang_0071', XB=-29.0,-25.0,114.9,115.1,-1.0,13.0, COLOR='GRAY 45', SURF_ID='DEFAULT_WALL'/ 
&OBST ID='jibenqiang_0072', XB=-27.0,-25.0,139.0,141.0,-1.0,1.0, COLOR='GRAY 45', SURF_ID='DEFAULT_WALL'/ 
&OBST ID='jibenqiang_0072', XB=-27.0,-25.0,151.0,155.0,-1.0,1.0, COLOR='GRAY 45', SURF_ID='DEFAULT_WALL'/ 
&OBST ID='jibenqiang_0072', XB=-27.0,-25.0,161.0,165.0,-1.0,1.0, COLOR='GRAY 45', SURF_ID='DEFAULT_WALL'/ 
&OBST ID='jibenqiang_0072', XB=-27.0,-25.0,115.0,139.0,-1.0,13.0, COLOR='GRAY 45', SURF_ID='DEFAULT_WALL'/ 
&OBST ID='jibenqiang_0072', XB=-27.0,-25.0,141.0,151.0,-1.0,13.0, COLOR='GRAY 45', SURF_ID='DEFAULT_WALL'/ 
&OBST ID='jibenqiang_0072', XB=-27.0,-25.0,155.0,161.0,-1.0,13.0, COLOR='GRAY 45', SURF_ID='DEFAULT_WALL'/ 
&OBST ID='jibenqiang_0072', XB=-27.0,-25.0,165.0,167.0,-1.0,13.0, COLOR='GRAY 45', SURF_ID='DEFAULT_WALL'/ 
&OBST ID='jibenqiang_0072', XB=-27.0,-25.0,139.0,141.0,5.0,13.0, COLOR='GRAY 45', SURF_ID='DEFAULT_WALL'/ 
&OBST ID='jibenqiang_0072', XB=-27.0,-25.0,151.0,155.0,5.0,13.0, COLOR='GRAY 45', SURF_ID='DEFAULT_WALL'/ 
&OBST ID='jibenqiang_0072', XB=-27.0,-25.0,161.0,165.0,5.0,13.0, COLOR='GRAY 45', SURF_ID='DEFAULT_WALL'/ 
&OBST ID='jibenqiang_0073', XB=-25.0,-11.0,166.9,167.1,-1.0,13.0, COLOR='GRAY 45', SURF_ID='DEFAULT_WALL'/ 
&OBST ID='jibenqiang_0073', XB=-11.0,-7.0,166.9,167.1,-1.0,1.0, COLOR='GRAY 45', SURF_ID='DEFAULT_WALL'/ 
&OBST ID='jibenqiang_0073', XB=-11.0,-7.0,166.9,167.1,5.0,13.0, COLOR='GRAY 45', SURF_ID='DEFAULT_WALL'/ 
&OBST ID='jibenqiang_0073', XB=-7.0,5.0,166.9,167.1,-1.0,13.0, COLOR='GRAY 45', SURF_ID='DEFAULT_WALL'/ 
&OBST ID='jibenqiang_0073', XB=5.0,7.0,166.9,167.1,-1.0,1.0, COLOR='GRAY 45', SURF_ID='DEFAULT_WALL'/ 
&OBST ID='jibenqiang_0073', XB=5.0,7.0,166.9,167.1,5.0,13.0, COLOR='GRAY 45', SURF_ID='DEFAULT_WALL'/ 
&OBST ID='jibenqiang_0073', XB=7.0,21.0,166.9,167.1,-1.0,13.0, COLOR='GRAY 45', SURF_ID='DEFAULT_WALL'/ 
&OBST ID='jibenqiang_0073', XB=21.0,23.0,166.9,167.1,-1.0,1.0, COLOR='GRAY 45', SURF_ID='DEFAULT_WALL'/ 
&OBST ID='jibenqiang_0073', XB=21.0,23.0,166.9,167.1,5.0,13.0, COLOR='GRAY 45', SURF_ID='DEFAULT_WALL'/ 
&OBST ID='jibenqiang_0073', XB=23.0,29.0,166.9,167.1,-1.0,13.0, COLOR='GRAY 45', SURF_ID='DEFAULT_WALL'/ 
&OBST ID='jibenqiang_0074', XB=28.9,29.1,131.0,133.0,-1.0,1.0, COLOR='GRAY 45', SURF_ID='DEFAULT_WALL'/ 
&OBST ID='jibenqiang_0074', XB=28.9,29.1,145.0,149.0,-1.0,1.0, COLOR='GRAY 45', SURF_ID='DEFAULT_WALL'/ 
&OBST ID='jibenqiang_0074', XB=28.9,29.1,159.0,163.0,-1.0,1.0, COLOR='GRAY 45', SURF_ID='DEFAULT_WALL'/ 
&OBST ID='jibenqiang_0074', XB=28.9,29.1,173.0,175.0,-1.0,1.0, COLOR='GRAY 45', SURF_ID='DEFAULT_WALL'/ 
&OBST ID='jibenqiang_0074', XB=28.9,29.1,119.0,131.0,-1.0,13.0, COLOR='GRAY 45', SURF_ID='DEFAULT_WALL'/ 
&OBST ID='jibenqiang_0074', XB=28.9,29.1,133.0,145.0,-1.0,13.0, COLOR='GRAY 45', SURF_ID='DEFAULT_WALL'/ 
&OBST ID='jibenqiang_0074', XB=28.9,29.1,149.0,159.0,-1.0,13.0, COLOR='GRAY 45', SURF_ID='DEFAULT_WALL'/ 
&OBST ID='jibenqiang_0074', XB=28.9,29.1,163.0,173.0,-1.0,13.0, COLOR='GRAY 45', SURF_ID='DEFAULT_WALL'/ 
&OBST ID='jibenqiang_0074', XB=28.9,29.1,175.0,181.0,-1.0,13.0, COLOR='GRAY 45', SURF_ID='DEFAULT_WALL'/ 
&OBST ID='jibenqiang_0074', XB=28.9,29.1,131.0,133.0,5.0,13.0, COLOR='GRAY 45', SURF_ID='DEFAULT_WALL'/ 
&OBST ID='jibenqiang_0074', XB=28.9,29.1,145.0,149.0,5.0,13.0, COLOR='GRAY 45', SURF_ID='DEFAULT_WALL'/ 
&OBST ID='jibenqiang_0074', XB=28.9,29.1,159.0,163.0,5.0,13.0, COLOR='GRAY 45', SURF_ID='DEFAULT_WALL'/ 
&OBST ID='jibenqiang_0074', XB=28.9,29.1,173.0,175.0,5.0,13.0, COLOR='GRAY 45', SURF_ID='DEFAULT_WALL'/ 
&OBST ID='jibenqiang_0075', XB=-25.0,-9.0,126.9,127.1,-1.0,13.0, COLOR='GRAY 45', SURF_ID='DEFAULT_WALL'/ 
&OBST ID='jibenqiang_0075', XB=-9.0,-7.0,126.9,127.1,5.0,13.0, COLOR='GRAY 45', SURF_ID='DEFAULT_WALL'/ 
&OBST ID='jibenqiang_0075', XB=-7.0,3.0,126.9,127.1,-1.0,13.0, COLOR='GRAY 45', SURF_ID='DEFAULT_WALL'/ 
&OBST ID='jibenqiang_0076', XB=2.9,3.1,117.0,119.0,-1.0,1.0, COLOR='GRAY 45', SURF_ID='DEFAULT_WALL'/ 
&OBST ID='jibenqiang_0076', XB=2.9,3.1,141.0,145.0,-1.0,1.0, COLOR='GRAY 45', SURF_ID='DEFAULT_WALL'/ 
&OBST ID='jibenqiang_0076', XB=2.9,3.1,109.0,117.0,-1.0,13.0, COLOR='GRAY 45', SURF_ID='DEFAULT_WALL'/ 
&OBST ID='jibenqiang_0076', XB=2.9,3.1,119.0,141.0,-1.0,13.0, COLOR='GRAY 45', SURF_ID='DEFAULT_WALL'/ 
&OBST ID='jibenqiang_0076', XB=2.9,3.1,145.0,155.0,-1.0,13.0, COLOR='GRAY 45', SURF_ID='DEFAULT_WALL'/ 
&OBST ID='jibenqiang_0076', XB=2.9,3.1,117.0,119.0,5.0,13.0, COLOR='GRAY 45', SURF_ID='DEFAULT_WALL'/ 
&OBST ID='jibenqiang_0076', XB=2.9,3.1,141.0,145.0,5.0,13.0, COLOR='GRAY 45', SURF_ID='DEFAULT_WALL'/ 
&OBST ID='jibenqiang_0077', XB=3.0,17.0,154.9,155.1,-1.0,13.0, COLOR='GRAY 45', SURF_ID='DEFAULT_WALL'/ 
&OBST ID='jibenqiang_0077', XB=17.0,19.0,154.9,155.1,-1.0,1.0, COLOR='GRAY 45', SURF_ID='DEFAULT_WALL'/ 
&OBST ID='jibenqiang_0077', XB=17.0,19.0,154.9,155.1,5.0,13.0, COLOR='GRAY 45', SURF_ID='DEFAULT_WALL'/ 
&OBST ID='jibenqiang_0077', XB=19.0,29.0,154.9,155.1,-1.0,13.0, COLOR='GRAY 45', SURF_ID='DEFAULT_WALL'/ 
&OBST ID='jibenqiang_0078', XB=-115.1,-114.9,123.0,141.0,-1.0,13.0, COLOR='GRAY 45', SURF_ID='DEFAULT_WALL'/ 
&OBST ID='jibenqiang_0079', XB=-115.0,-107.0,139.0,141.0,-1.0,13.0, COLOR='GRAY 45', SURF_ID='DEFAULT_WALL'/ 
&OBST ID='jibenqiang_0079', XB=-107.0,-103.0,139.0,141.0,-1.0,1.0, COLOR='GRAY 45', SURF_ID='DEFAULT_WALL'/ 
&OBST ID='jibenqiang_0079', XB=-107.0,-103.0,139.0,141.0,5.0,13.0, COLOR='GRAY 45', SURF_ID='DEFAULT_WALL'/ 
&OBST ID='jibenqiang_0079', XB=-103.0,-99.0,139.0,141.0,-1.0,13.0, COLOR='GRAY 45', SURF_ID='DEFAULT_WALL'/ 
&OBST ID='jibenqiang_0079', XB=-99.0,-95.0,139.0,141.0,5.0,13.0, COLOR='GRAY 45', SURF_ID='DEFAULT_WALL'/ 
&OBST ID='jibenqiang_0079', XB=-95.0,-77.0,139.0,141.0,-1.0,13.0, COLOR='GRAY 45', SURF_ID='DEFAULT_WALL'/ 
&OBST ID='jibenqiang_0079', XB=-77.0,-73.0,139.0,141.0,-1.0,1.0, COLOR='GRAY 45', SURF_ID='DEFAULT_WALL'/ 
&OBST ID='jibenqiang_0079', XB=-77.0,-73.0,139.0,141.0,5.0,13.0, COLOR='GRAY 45', SURF_ID='DEFAULT_WALL'/ 
&OBST ID='jibenqiang_0079', XB=-73.0,-57.0,139.0,141.0,-1.0,13.0, COLOR='GRAY 45', SURF_ID='DEFAULT_WALL'/ 
&OBST ID='jibenqiang_0080', XB=-115.1,-114.9,167.0,171.0,-1.0,1.0, COLOR='GRAY 45', SURF_ID='DEFAULT_WALL'/ 
&OBST ID='jibenqiang_0080', XB=-115.1,-114.9,157.0,167.0,-1.0,13.0, COLOR='GRAY 45', SURF_ID='DEFAULT_WALL'/ 
&OBST ID='jibenqiang_0080', XB=-115.1,-114.9,171.0,181.0,-1.0,13.0, COLOR='GRAY 45', SURF_ID='DEFAULT_WALL'/ 
&OBST ID='jibenqiang_0080', XB=-115.1,-114.9,167.0,171.0,5.0,13.0, COLOR='GRAY 45', SURF_ID='DEFAULT_WALL'/ 
&OBST ID='jibenqiang_0081', XB=-115.0,-105.0,156.9,157.1,-1.0,13.0, COLOR='GRAY 45', SURF_ID='DEFAULT_WALL'/ 
&OBST ID='jibenqiang_0081', XB=-105.0,-101.0,156.9,157.1,-1.0,1.0, COLOR='GRAY 45', SURF_ID='DEFAULT_WALL'/ 
&OBST ID='jibenqiang_0081', XB=-105.0,-101.0,156.9,157.1,5.0,13.0, COLOR='GRAY 45', SURF_ID='DEFAULT_WALL'/ 
&OBST ID='jibenqiang_0081', XB=-101.0,-85.0,156.9,157.1,-1.0,13.0, COLOR='GRAY 45', SURF_ID='DEFAULT_WALL'/ 
&OBST ID='jibenqiang_0081', XB=-85.0,-81.0,156.9,157.1,-1.0,1.0, COLOR='GRAY 45', SURF_ID='DEFAULT_WALL'/ 
&OBST ID='jibenqiang_0081', XB=-85.0,-81.0,156.9,157.1,5.0,13.0, COLOR='GRAY 45', SURF_ID='DEFAULT_WALL'/ 
&OBST ID='jibenqiang_0081', XB=-81.0,-65.0,156.9,157.1,-1.0,13.0, COLOR='GRAY 45', SURF_ID='DEFAULT_WALL'/ 
&OBST ID='jibenqiang_0081', XB=-65.0,-61.0,156.9,157.1,5.0,13.0, COLOR='GRAY 45', SURF_ID='DEFAULT_WALL'/ 
&OBST ID='jibenqiang_0081', XB=-61.0,-57.0,156.9,157.1,-1.0,13.0, COLOR='GRAY 45', SURF_ID='DEFAULT_WALL'/ 
&OBST ID='jibenqiang_0082', XB=-111.1,-110.9,141.0,157.0,-1.0,13.0, COLOR='GRAY 45', SURF_ID='DEFAULT_WALL'/ 
&OBST ID='jibenqiang_0083', XB=-163.0,-133.0,104.9,105.1,-1.0,3.0, COLOR='GRAY 45', SURF_ID='DEFAULT_WALL'/ 
&OBST ID='jibenqiang_0084', XB=-163.0,-155.0,74.9,75.1,-1.0,3.0, COLOR='GRAY 45', SURF_ID='DEFAULT_WALL'/ 
&OBST ID='jibenqiang_0084', XB=-155.0,-153.0,74.9,75.1,-1.0,1.0, COLOR='GRAY 45', SURF_ID='DEFAULT_WALL'/ 
&OBST ID='jibenqiang_0084', XB=-153.0,-133.0,74.9,75.1,-1.0,3.0, COLOR='GRAY 45', SURF_ID='DEFAULT_WALL'/ 
&OBST ID='jibenqiang_0085', XB=-147.1,-146.9,131.0,133.0,-1.0,1.0, COLOR='GRAY 45', SURF_ID='DEFAULT_WALL'/ 
&OBST ID='jibenqiang_0085', XB=-147.1,-146.9,105.0,131.0,-1.0,3.0, COLOR='GRAY 45', SURF_ID='DEFAULT_WALL'/ 
&OBST ID='jibenqiang_0085', XB=-147.1,-146.9,133.0,157.0,-1.0,3.0, COLOR='GRAY 45', SURF_ID='DEFAULT_WALL'/ 
&OBST ID='jibenqiang_0086', XB=-125.0,-119.0,104.9,105.1,-1.0,3.0, COLOR='GRAY 45', SURF_ID='DEFAULT_WALL'/ 
&OBST ID='jibenqiang_0086', XB=-119.0,-117.0,104.9,105.1,1.0,3.0, COLOR='GRAY 45', SURF_ID='DEFAULT_WALL'/ 
&OBST ID='jibenqiang_0086', XB=-117.0,-81.0,104.9,105.1,-1.0,3.0, COLOR='GRAY 45', SURF_ID='DEFAULT_WALL'/ 
&OBST ID='jibenqiang_0086', XB=-81.0,-79.0,104.9,105.1,-1.0,1.0, COLOR='GRAY 45', SURF_ID='DEFAULT_WALL'/ 
&OBST ID='jibenqiang_0086', XB=-79.0,-71.0,104.9,105.1,-1.0,3.0, COLOR='GRAY 45', SURF_ID='DEFAULT_WALL'/ 
&OBST ID='jibenqiang_0086', XB=-71.0,-69.0,104.9,105.1,-1.0,1.0, COLOR='GRAY 45', SURF_ID='DEFAULT_WALL'/ 
&OBST ID='jibenqiang_0086', XB=-69.0,-55.0,104.9,105.1,-1.0,3.0, COLOR='GRAY 45', SURF_ID='DEFAULT_WALL'/ 
&OBST ID='jibenqiang_0087', XB=-57.0,-55.0,38.9,39.1,-1.0,3.0, COLOR='GRAY 45', SURF_ID='DEFAULT_WALL'/ 
&OBST ID='jibenqiang_0087', XB=-57.0,-55.0,57.0,59.0,-1.0,1.0, COLOR='GRAY 45', SURF_ID='DEFAULT_WALL'/ 
&OBST ID='jibenqiang_0087', XB=-57.0,-55.0,65.0,67.0,-1.0,1.0, COLOR='GRAY 45', SURF_ID='DEFAULT_WALL'/ 
&OBST ID='jibenqiang_0087', XB=-57.0,-55.0,79.0,81.0,-1.0,1.0, COLOR='GRAY 45', SURF_ID='DEFAULT_WALL'/ 
&OBST ID='jibenqiang_0087', XB=-57.0,-55.0,93.0,95.0,-1.0,1.0, COLOR='GRAY 45', SURF_ID='DEFAULT_WALL'/ 
&OBST ID='jibenqiang_0087', XB=-57.0,-55.0,39.0,57.0,-1.0,3.0, COLOR='GRAY 45', SURF_ID='DEFAULT_WALL'/ 
&OBST ID='jibenqiang_0087', XB=-57.0,-55.0,59.0,65.0,-1.0,3.0, COLOR='GRAY 45', SURF_ID='DEFAULT_WALL'/ 
&OBST ID='jibenqiang_0087', XB=-57.0,-55.0,67.0,79.0,-1.0,3.0, COLOR='GRAY 45', SURF_ID='DEFAULT_WALL'/ 
&OBST ID='jibenqiang_0087', XB=-57.0,-55.0,81.0,93.0,-1.0,3.0, COLOR='GRAY 45', SURF_ID='DEFAULT_WALL'/ 
&OBST ID='jibenqiang_0087', XB=-57.0,-55.0,95.0,105.0,-1.0,3.0, COLOR='GRAY 45', SURF_ID='DEFAULT_WALL'/ 
&OBST ID='jibenqiang_0087', XB=-57.0,-55.0,57.0,59.0,2.9,3.1, COLOR='GRAY 45', SURF_ID='DEFAULT_WALL'/ 
&OBST ID='jibenqiang_0087', XB=-57.0,-55.0,65.0,67.0,2.9,3.1, COLOR='GRAY 45', SURF_ID='DEFAULT_WALL'/ 
&OBST ID='jibenqiang_0087', XB=-57.0,-55.0,79.0,81.0,2.9,3.1, COLOR='GRAY 45', SURF_ID='DEFAULT_WALL'/ 
&OBST ID='jibenqiang_0087', XB=-57.0,-55.0,93.0,95.0,2.9,3.1, COLOR='GRAY 45', SURF_ID='DEFAULT_WALL'/ 
&OBST ID='jibenqiang_0088', XB=-125.1,-124.9,59.0,61.0,-1.0,1.0, COLOR='GRAY 45', SURF_ID='DEFAULT_WALL'/ 
&OBST ID='jibenqiang_0088', XB=-125.1,-124.9,69.0,71.0,-1.0,1.0, COLOR='GRAY 45', SURF_ID='DEFAULT_WALL'/ 
&OBST ID='jibenqiang_0088', XB=-125.1,-124.9,87.0,89.0,-1.0,1.0, COLOR='GRAY 45', SURF_ID='DEFAULT_WALL'/ 
&OBST ID='jibenqiang_0088', XB=-125.1,-124.9,95.0,97.0,-1.0,1.0, COLOR='GRAY 45', SURF_ID='DEFAULT_WALL'/ 
&OBST ID='jibenqiang_0088', XB=-125.1,-124.9,39.0,59.0,-1.0,3.0, COLOR='GRAY 45', SURF_ID='DEFAULT_WALL'/ 
&OBST ID='jibenqiang_0088', XB=-125.1,-124.9,61.0,69.0,-1.0,3.0, COLOR='GRAY 45', SURF_ID='DEFAULT_WALL'/ 
&OBST ID='jibenqiang_0088', XB=-125.1,-124.9,71.0,87.0,-1.0,3.0, COLOR='GRAY 45', SURF_ID='DEFAULT_WALL'/ 
&OBST ID='jibenqiang_0088', XB=-125.1,-124.9,89.0,95.0,-1.0,3.0, COLOR='GRAY 45', SURF_ID='DEFAULT_WALL'/ 
&OBST ID='jibenqiang_0088', XB=-125.1,-124.9,97.0,105.0,-1.0,3.0, COLOR='GRAY 45', SURF_ID='DEFAULT_WALL'/ 
&OBST ID='jibenqiang_0089', XB=-125.0,-121.0,78.9,79.1,-1.0,3.0, COLOR='GRAY 45', SURF_ID='DEFAULT_WALL'/ 
&OBST ID='jibenqiang_0089', XB=-121.0,-119.0,78.9,79.1,-1.0,1.0, COLOR='GRAY 45', SURF_ID='DEFAULT_WALL'/ 
&OBST ID='jibenqiang_0089', XB=-119.0,-111.0,78.9,79.1,-1.0,3.0, COLOR='GRAY 45', SURF_ID='DEFAULT_WALL'/ 
&OBST ID='jibenqiang_0089', XB=-111.0,-109.0,78.9,79.1,1.0,3.0, COLOR='GRAY 45', SURF_ID='DEFAULT_WALL'/ 
&OBST ID='jibenqiang_0089', XB=-109.0,-105.0,78.9,79.1,-1.0,3.0, COLOR='GRAY 45', SURF_ID='DEFAULT_WALL'/ 
&OBST ID='jibenqiang_0089', XB=-105.0,-103.0,78.9,79.1,-1.0,1.0, COLOR='GRAY 45', SURF_ID='DEFAULT_WALL'/ 
&OBST ID='jibenqiang_0089', XB=-103.0,-99.0,78.9,79.1,-1.0,3.0, COLOR='GRAY 45', SURF_ID='DEFAULT_WALL'/ 
&OBST ID='jibenqiang_0089', XB=-99.0,-97.0,78.9,79.1,-1.0,1.0, COLOR='GRAY 45', SURF_ID='DEFAULT_WALL'/ 
&OBST ID='jibenqiang_0089', XB=-97.0,-89.0,78.9,79.1,-1.0,3.0, COLOR='GRAY 45', SURF_ID='DEFAULT_WALL'/ 
&OBST ID='jibenqiang_0089', XB=-89.0,-87.0,78.9,79.1,-1.0,1.0, COLOR='GRAY 45', SURF_ID='DEFAULT_WALL'/ 
&OBST ID='jibenqiang_0089', XB=-87.0,-83.0,78.9,79.1,-1.0,3.0, COLOR='GRAY 45', SURF_ID='DEFAULT_WALL'/ 
&OBST ID='jibenqiang_0090', XB=-83.1,-82.9,57.0,59.0,-1.0,1.0, COLOR='GRAY 45', SURF_ID='DEFAULT_WALL'/ 
&OBST ID='jibenqiang_0090', XB=-83.1,-82.9,73.0,75.0,-1.0,1.0, COLOR='GRAY 45', SURF_ID='DEFAULT_WALL'/ 
&OBST ID='jibenqiang_0090', XB=-83.1,-82.9,51.0,57.0,-1.0,3.0, COLOR='GRAY 45', SURF_ID='DEFAULT_WALL'/ 
&OBST ID='jibenqiang_0090', XB=-83.1,-82.9,59.0,73.0,-1.0,3.0, COLOR='GRAY 45', SURF_ID='DEFAULT_WALL'/ 
&OBST ID='jibenqiang_0090', XB=-83.1,-82.9,75.0,79.0,-1.0,3.0, COLOR='GRAY 45', SURF_ID='DEFAULT_WALL'/ 
&OBST ID='jibenqiang_0091', XB=-125.0,-65.0,50.9,51.1,-1.0,3.0, COLOR='GRAY 45', SURF_ID='DEFAULT_WALL'/ 
&OBST ID='jibenqiang_0091', XB=-65.0,-63.0,50.9,51.1,1.0,3.0, COLOR='GRAY 45', SURF_ID='DEFAULT_WALL'/ 
&OBST ID='jibenqiang_0091', XB=-63.0,-57.0,50.9,51.1,-1.0,3.0, COLOR='GRAY 45', SURF_ID='DEFAULT_WALL'/ 
&OBST ID='jibenqiang_0092', XB=-117.1,-116.9,71.0,79.0,-1.0,3.0, COLOR='GRAY 45', SURF_ID='DEFAULT_WALL'/ 
&OBST ID='jibenqiang_0093', XB=-117.0,-107.0,70.9,71.1,-1.0,3.0, COLOR='GRAY 45', SURF_ID='DEFAULT_WALL'/ 
&OBST ID='jibenqiang_0094', XB=-107.1,-106.9,51.0,71.0,-1.0,3.0, COLOR='GRAY 45', SURF_ID='DEFAULT_WALL'/ 
&OBST ID='jibenqiang_0095', XB=-107.0,-103.0,68.9,69.1,-1.0,3.0, COLOR='GRAY 45', SURF_ID='DEFAULT_WALL'/ 
&OBST ID='jibenqiang_0095', XB=-103.0,-101.0,68.9,69.1,1.0,3.0, COLOR='GRAY 45', SURF_ID='DEFAULT_WALL'/ 
&OBST ID='jibenqiang_0095', XB=-101.0,-83.0,68.9,69.1,-1.0,3.0, COLOR='GRAY 45', SURF_ID='DEFAULT_WALL'/ 
&OBST ID='jibenqiang_0096', XB=-95.1,-94.9,59.0,61.0,-1.0,1.0, COLOR='GRAY 45', SURF_ID='DEFAULT_WALL'/ 
&OBST ID='jibenqiang_0096', XB=-95.1,-94.9,51.0,59.0,-1.0,3.0, COLOR='GRAY 45', SURF_ID='DEFAULT_WALL'/ 
&OBST ID='jibenqiang_0096', XB=-95.1,-94.9,61.0,69.0,-1.0,3.0, COLOR='GRAY 45', SURF_ID='DEFAULT_WALL'/ 
&OBST ID='jibenqiang_0097', XB=-93.1,-92.9,79.0,105.0,-1.0,3.0, COLOR='GRAY 45', SURF_ID='DEFAULT_WALL'/ 
&OBST ID='jibenqiang_0098', XB=-83.0,-79.0,60.9,61.1,-1.0,3.0, COLOR='GRAY 45', SURF_ID='DEFAULT_WALL'/ 
&OBST ID='jibenqiang_0098', XB=-79.0,-77.0,60.9,61.1,-1.0,1.0, COLOR='GRAY 45', SURF_ID='DEFAULT_WALL'/ 
&OBST ID='jibenqiang_0098', XB=-77.0,-67.0,60.9,61.1,-1.0,3.0, COLOR='GRAY 45', SURF_ID='DEFAULT_WALL'/ 
&OBST ID='jibenqiang_0098', XB=-67.0,-65.0,60.9,61.1,-1.0,1.0, COLOR='GRAY 45', SURF_ID='DEFAULT_WALL'/ 
&OBST ID='jibenqiang_0098', XB=-65.0,-57.0,60.9,61.1,-1.0,3.0, COLOR='GRAY 45', SURF_ID='DEFAULT_WALL'/ 
&OBST ID='jibenqiang_0099', XB=-73.1,-72.9,51.0,55.0,-1.0,3.0, COLOR='GRAY 45', SURF_ID='DEFAULT_WALL'/ 
&OBST ID='jibenqiang_0099', XB=-73.1,-72.9,57.0,61.0,-1.0,3.0, COLOR='GRAY 45', SURF_ID='DEFAULT_WALL'/ 
&OBST ID='jibenqiang_0099', XB=-73.1,-72.9,55.0,57.0,1.0,3.0, COLOR='GRAY 45', SURF_ID='DEFAULT_WALL'/ 
&OBST ID='jibenqiang_0100', XB=-69.1,-68.9,57.0,59.0,-1.0,1.0, COLOR='GRAY 45', SURF_ID='DEFAULT_WALL'/ 
&OBST ID='jibenqiang_0100', XB=-69.1,-68.9,51.0,57.0,-1.0,3.0, COLOR='GRAY 45', SURF_ID='DEFAULT_WALL'/ 
&OBST ID='jibenqiang_0100', XB=-69.1,-68.9,59.0,61.0,-1.0,3.0, COLOR='GRAY 45', SURF_ID='DEFAULT_WALL'/ 
&OBST ID='jibenqiang_0101', XB=-63.0,-61.0,55.0,57.0,-1.0,1.0, COLOR='GRAY 45', SURF_ID='DEFAULT_WALL'/ 
&OBST ID='jibenqiang_0101', XB=-63.0,-61.0,51.0,55.0,-1.0,3.0, COLOR='GRAY 45', SURF_ID='DEFAULT_WALL'/ 
&OBST ID='jibenqiang_0101', XB=-63.0,-61.0,57.0,61.0,-1.0,3.0, COLOR='GRAY 45', SURF_ID='DEFAULT_WALL'/ 
&OBST ID='jibenqiang_0101', XB=-63.0,-61.0,55.0,57.0,2.9,3.1, COLOR='GRAY 45', SURF_ID='DEFAULT_WALL'/ 
&OBST ID='jibenqiang_0102', XB=-79.1,-78.9,39.0,51.0,-1.0,3.0, COLOR='GRAY 45', SURF_ID='DEFAULT_WALL'/ 
&OBST ID='jibenqiang_0103', XB=-95.1,-94.9,39.0,51.0,-1.0,3.0, COLOR='GRAY 45', SURF_ID='DEFAULT_WALL'/ 
&OBST ID='jibenqiang_0104', XB=-71.1,-70.9,43.0,45.0,-1.0,1.0, COLOR='GRAY 45', SURF_ID='DEFAULT_WALL'/ 
&OBST ID='jibenqiang_0104', XB=-71.1,-70.9,39.0,43.0,-1.0,3.0, COLOR='GRAY 45', SURF_ID='DEFAULT_WALL'/ 
&OBST ID='jibenqiang_0104', XB=-71.1,-70.9,45.0,51.0,-1.0,3.0, COLOR='GRAY 45', SURF_ID='DEFAULT_WALL'/ 
&OBST ID='jibenqiang_0105', XB=-133.0,-131.0,38.9,39.1,-1.0,5.0, COLOR='GRAY 45', SURF_ID='DEFAULT_WALL'/ 
&OBST ID='jibenqiang_0105', XB=-133.0,-131.0,39.0,49.0,-1.0,5.0, COLOR='GRAY 45', SURF_ID='DEFAULT_WALL'/ 
&OBST ID='jibenqiang_0106', XB=39.0,55.0,38.9,39.1,-1.0,17.0, COLOR='GRAY 45', SURF_ID='DEFAULT_WALL'/ 
&OBST ID='jibenqiang_0107', XB=3.0,15.0,108.9,109.1,-1.0,13.0, COLOR='GRAY 45', SURF_ID='DEFAULT_WALL'/ 
&OBST ID='jibenqiang_0107', XB=15.0,17.0,108.9,109.1,-1.0,1.0, COLOR='GRAY 45', SURF_ID='DEFAULT_WALL'/ 
&OBST ID='jibenqiang_0107', XB=15.0,17.0,108.9,109.1,5.0,13.0, COLOR='GRAY 45', SURF_ID='DEFAULT_WALL'/ 
&OBST ID='jibenqiang_0107', XB=17.0,27.0,108.9,109.1,-1.0,13.0, COLOR='GRAY 45', SURF_ID='DEFAULT_WALL'/ 
&OBST ID='jibenqiang_0107', XB=27.0,29.0,108.9,109.1,-1.0,1.0, COLOR='GRAY 45', SURF_ID='DEFAULT_WALL'/ 
&OBST ID='jibenqiang_0107', XB=27.0,29.0,108.9,109.1,5.0,13.0, COLOR='GRAY 45', SURF_ID='DEFAULT_WALL'/ 
&OBST ID='jibenqiang_0107', XB=29.0,37.0,108.9,109.1,-1.0,13.0, COLOR='GRAY 45', SURF_ID='DEFAULT_WALL'/ 
&OBST ID='jibenqiang_0108', XB=148.9,149.1,115.0,117.0,-1.0,9.0, COLOR='GRAY 45', SURF_ID='DEFAULT_WALL'/ 
&OBST ID='jibenqiang_0108', XB=148.9,149.1,155.0,157.0,-1.0,9.0, COLOR='GRAY 45', SURF_ID='DEFAULT_WALL'/ 
&OBST ID='jibenqiang_0108', XB=148.9,149.1,109.0,115.0,-1.0,13.0, COLOR='GRAY 45', SURF_ID='DEFAULT_WALL'/ 
&OBST ID='jibenqiang_0108', XB=148.9,149.1,117.0,155.0,-1.0,13.0, COLOR='GRAY 45', SURF_ID='DEFAULT_WALL'/ 
&OBST ID='jibenqiang_0108', XB=148.9,149.1,157.0,181.0,-1.0,13.0, COLOR='GRAY 45', SURF_ID='DEFAULT_WALL'/ 
&OBST ID='jibenqiang_0108', XB=148.9,149.1,115.0,117.0,11.0,13.0, COLOR='GRAY 45', SURF_ID='DEFAULT_WALL'/ 
&OBST ID='jibenqiang_0108', XB=148.9,149.1,155.0,157.0,11.0,13.0, COLOR='GRAY 45', SURF_ID='DEFAULT_WALL'/ 
&OBST ID='jibenqiang_0109', XB=-53.1,-52.9,105.0,109.0,-1.0,11.0, COLOR='GRAY 45', SURF_ID='DEFAULT_WALL'/ 
&OBST ID='jibenqiang_0109', XB=-53.1,-52.9,111.0,115.0,-1.0,11.0, COLOR='GRAY 45', SURF_ID='DEFAULT_WALL'/ 
&OBST ID='jibenqiang_0109', XB=-53.1,-52.9,109.0,111.0,5.0,11.0, COLOR='GRAY 45', SURF_ID='DEFAULT_WALL'/ 
&OBST ID='jibenqiang_0110', XB=-53.1,-52.9,39.0,43.0,-1.0,11.0, COLOR='GRAY 45', SURF_ID='DEFAULT_WALL'/ 
&OBST ID='jibenqiang_0110', XB=-53.1,-52.9,45.0,51.0,-1.0,11.0, COLOR='GRAY 45', SURF_ID='DEFAULT_WALL'/ 
&OBST ID='jibenqiang_0110', XB=-53.1,-52.9,43.0,45.0,5.0,11.0, COLOR='GRAY 45', SURF_ID='DEFAULT_WALL'/ 
&OBST ID='jibenqiang_0111', XB=-133.0,37.0,38.9,39.1,5.0,7.0, COLOR='GRAY 45', SURF_ID='DEFAULT_WALL'/ 
&OBST ID='jibenqiang_0112', XB=-53.0,31.0,104.9,105.1,3.0,7.0, COLOR='GRAY 45', SURF_ID='DEFAULT_WALL'/ 
&OBST ID='jibenqiang_0113', XB=-53.1,-52.9,51.0,105.0,3.0,7.0, COLOR='GRAY 45', SURF_ID='DEFAULT_WALL'/ 
&OBST ID='jibenqiang_0114', XB=-53.0,33.0,50.9,51.1,3.0,7.0, COLOR='GRAY 45', SURF_ID='DEFAULT_WALL'/ 
&OBST ID='jibenqiang_0115', XB=31.0,33.0,51.0,105.0,3.0,7.0, COLOR='GRAY 45', SURF_ID='DEFAULT_WALL'/ 
&OBST ID='jibenqiang_0116', XB=-31.1,-30.9,51.0,105.0,3.0,7.0, COLOR='GRAY 45', SURF_ID='DEFAULT_WALL'/ 
&OBST ID='jibenqiang_0117', XB=2.9,3.1,51.0,105.0,3.0,7.0, COLOR='GRAY 45', SURF_ID='DEFAULT_WALL'/ 
&OBST ID='jibenqiang_0118', XB=-53.0,-31.0,66.9,67.1,3.0,7.0, COLOR='GRAY 45', SURF_ID='DEFAULT_WALL'/ 
&OBST ID='jibenqiang_0119', XB=-31.1,-30.9,39.0,51.0,3.0,7.0, COLOR='GRAY 45', SURF_ID='DEFAULT_WALL'/ 
&OBST ID='jibenqiang_0120', XB=-7.1,-6.9,41.0,51.0,3.0,7.0, COLOR='GRAY 45', SURF_ID='DEFAULT_WALL'/ 
&OBST ID='jibenqiang_0121', XB=-21.0,-7.0,40.9,41.1,3.0,7.0, COLOR='GRAY 45', SURF_ID='DEFAULT_WALL'/ 
&OBST ID='jibenqiang_0122', XB=-21.1,-20.9,39.0,41.0,3.0,7.0, COLOR='GRAY 45', SURF_ID='DEFAULT_WALL'/ 
&OBST ID='jibenqiang_0123', XB=-125.0,-119.0,104.9,105.1,3.0,7.0, COLOR='GRAY 45', SURF_ID='DEFAULT_WALL'/ 
&OBST ID='jibenqiang_0123', XB=-119.0,-117.0,104.9,105.1,3.0,5.0, COLOR='GRAY 45', SURF_ID='DEFAULT_WALL'/ 
&OBST ID='jibenqiang_0123', XB=-117.0,-81.0,104.9,105.1,3.0,7.0, COLOR='GRAY 45', SURF_ID='DEFAULT_WALL'/ 
&OBST ID='jibenqiang_0123', XB=-81.0,-79.0,104.9,105.1,3.0,5.0, COLOR='GRAY 45', SURF_ID='DEFAULT_WALL'/ 
&OBST ID='jibenqiang_0123', XB=-79.0,-71.0,104.9,105.1,3.0,7.0, COLOR='GRAY 45', SURF_ID='DEFAULT_WALL'/ 
&OBST ID='jibenqiang_0123', XB=-71.0,-69.0,104.9,105.1,3.0,5.0, COLOR='GRAY 45', SURF_ID='DEFAULT_WALL'/ 
&OBST ID='jibenqiang_0123', XB=-69.0,-57.0,104.9,105.1,3.0,7.0, COLOR='GRAY 45', SURF_ID='DEFAULT_WALL'/ 
&OBST ID='jibenqiang_0124', XB=-57.0,-55.0,38.9,39.1,3.0,7.0, COLOR='GRAY 45', SURF_ID='DEFAULT_WALL'/ 
&OBST ID='jibenqiang_0124', XB=-57.0,-55.0,57.0,59.0,3.0,5.0, COLOR='GRAY 45', SURF_ID='DEFAULT_WALL'/ 
&OBST ID='jibenqiang_0124', XB=-57.0,-55.0,65.0,67.0,3.0,5.0, COLOR='GRAY 45', SURF_ID='DEFAULT_WALL'/ 
&OBST ID='jibenqiang_0124', XB=-57.0,-55.0,79.0,81.0,3.0,5.0, COLOR='GRAY 45', SURF_ID='DEFAULT_WALL'/ 
&OBST ID='jibenqiang_0124', XB=-57.0,-55.0,93.0,95.0,3.0,5.0, COLOR='GRAY 45', SURF_ID='DEFAULT_WALL'/ 
&OBST ID='jibenqiang_0124', XB=-57.0,-55.0,39.0,57.0,3.0,7.0, COLOR='GRAY 45', SURF_ID='DEFAULT_WALL'/ 
&OBST ID='jibenqiang_0124', XB=-57.0,-55.0,59.0,65.0,3.0,7.0, COLOR='GRAY 45', SURF_ID='DEFAULT_WALL'/ 
&OBST ID='jibenqiang_0124', XB=-57.0,-55.0,67.0,79.0,3.0,7.0, COLOR='GRAY 45', SURF_ID='DEFAULT_WALL'/ 
&OBST ID='jibenqiang_0124', XB=-57.0,-55.0,81.0,93.0,3.0,7.0, COLOR='GRAY 45', SURF_ID='DEFAULT_WALL'/ 
&OBST ID='jibenqiang_0124', XB=-57.0,-55.0,95.0,105.0,3.0,7.0, COLOR='GRAY 45', SURF_ID='DEFAULT_WALL'/ 
&OBST ID='jibenqiang_0124', XB=-57.0,-55.0,57.0,59.0,6.9,7.1, COLOR='GRAY 45', SURF_ID='DEFAULT_WALL'/ 
&OBST ID='jibenqiang_0124', XB=-57.0,-55.0,65.0,67.0,6.9,7.1, COLOR='GRAY 45', SURF_ID='DEFAULT_WALL'/ 
&OBST ID='jibenqiang_0124', XB=-57.0,-55.0,79.0,81.0,6.9,7.1, COLOR='GRAY 45', SURF_ID='DEFAULT_WALL'/ 
&OBST ID='jibenqiang_0124', XB=-57.0,-55.0,93.0,95.0,6.9,7.1, COLOR='GRAY 45', SURF_ID='DEFAULT_WALL'/ 
&OBST ID='jibenqiang_0125', XB=-125.1,-124.9,59.0,61.0,3.0,5.0, COLOR='GRAY 45', SURF_ID='DEFAULT_WALL'/ 
&OBST ID='jibenqiang_0125', XB=-125.1,-124.9,69.0,71.0,3.0,5.0, COLOR='GRAY 45', SURF_ID='DEFAULT_WALL'/ 
&OBST ID='jibenqiang_0125', XB=-125.1,-124.9,87.0,89.0,3.0,5.0, COLOR='GRAY 45', SURF_ID='DEFAULT_WALL'/ 
&OBST ID='jibenqiang_0125', XB=-125.1,-124.9,95.0,97.0,3.0,5.0, COLOR='GRAY 45', SURF_ID='DEFAULT_WALL'/ 
&OBST ID='jibenqiang_0125', XB=-125.1,-124.9,39.0,59.0,3.0,7.0, COLOR='GRAY 45', SURF_ID='DEFAULT_WALL'/ 
&OBST ID='jibenqiang_0125', XB=-125.1,-124.9,61.0,69.0,3.0,7.0, COLOR='GRAY 45', SURF_ID='DEFAULT_WALL'/ 
&OBST ID='jibenqiang_0125', XB=-125.1,-124.9,71.0,87.0,3.0,7.0, COLOR='GRAY 45', SURF_ID='DEFAULT_WALL'/ 
&OBST ID='jibenqiang_0125', XB=-125.1,-124.9,89.0,95.0,3.0,7.0, COLOR='GRAY 45', SURF_ID='DEFAULT_WALL'/ 
&OBST ID='jibenqiang_0125', XB=-125.1,-124.9,97.0,105.0,3.0,7.0, COLOR='GRAY 45', SURF_ID='DEFAULT_WALL'/ 
&OBST ID='jibenqiang_0126', XB=-125.0,-121.0,78.9,79.1,3.0,7.0, COLOR='GRAY 45', SURF_ID='DEFAULT_WALL'/ 
&OBST ID='jibenqiang_0126', XB=-121.0,-119.0,78.9,79.1,3.0,5.0, COLOR='GRAY 45', SURF_ID='DEFAULT_WALL'/ 
&OBST ID='jibenqiang_0126', XB=-119.0,-111.0,78.9,79.1,3.0,7.0, COLOR='GRAY 45', SURF_ID='DEFAULT_WALL'/ 
&OBST ID='jibenqiang_0126', XB=-111.0,-109.0,78.9,79.1,3.0,5.0, COLOR='GRAY 45', SURF_ID='DEFAULT_WALL'/ 
&OBST ID='jibenqiang_0126', XB=-109.0,-105.0,78.9,79.1,3.0,7.0, COLOR='GRAY 45', SURF_ID='DEFAULT_WALL'/ 
&OBST ID='jibenqiang_0126', XB=-105.0,-103.0,78.9,79.1,3.0,5.0, COLOR='GRAY 45', SURF_ID='DEFAULT_WALL'/ 
&OBST ID='jibenqiang_0126', XB=-103.0,-99.0,78.9,79.1,3.0,7.0, COLOR='GRAY 45', SURF_ID='DEFAULT_WALL'/ 
&OBST ID='jibenqiang_0126', XB=-99.0,-97.0,78.9,79.1,3.0,5.0, COLOR='GRAY 45', SURF_ID='DEFAULT_WALL'/ 
&OBST ID='jibenqiang_0126', XB=-97.0,-89.0,78.9,79.1,3.0,7.0, COLOR='GRAY 45', SURF_ID='DEFAULT_WALL'/ 
&OBST ID='jibenqiang_0126', XB=-89.0,-87.0,78.9,79.1,3.0,5.0, COLOR='GRAY 45', SURF_ID='DEFAULT_WALL'/ 
&OBST ID='jibenqiang_0126', XB=-87.0,-83.0,78.9,79.1,3.0,7.0, COLOR='GRAY 45', SURF_ID='DEFAULT_WALL'/ 
&OBST ID='jibenqiang_0127', XB=-83.1,-82.9,57.0,59.0,3.0,5.0, COLOR='GRAY 45', SURF_ID='DEFAULT_WALL'/ 
&OBST ID='jibenqiang_0127', XB=-83.1,-82.9,73.0,75.0,3.0,5.0, COLOR='GRAY 45', SURF_ID='DEFAULT_WALL'/ 
&OBST ID='jibenqiang_0127', XB=-83.1,-82.9,51.0,57.0,3.0,7.0, COLOR='GRAY 45', SURF_ID='DEFAULT_WALL'/ 
&OBST ID='jibenqiang_0127', XB=-83.1,-82.9,59.0,73.0,3.0,7.0, COLOR='GRAY 45', SURF_ID='DEFAULT_WALL'/ 
&OBST ID='jibenqiang_0127', XB=-83.1,-82.9,75.0,79.0,3.0,7.0, COLOR='GRAY 45', SURF_ID='DEFAULT_WALL'/ 
&OBST ID='jibenqiang_0128', XB=-125.0,-65.0,50.9,51.1,3.0,7.0, COLOR='GRAY 45', SURF_ID='DEFAULT_WALL'/ 
&OBST ID='jibenqiang_0128', XB=-65.0,-63.0,50.9,51.1,3.0,5.0, COLOR='GRAY 45', SURF_ID='DEFAULT_WALL'/ 
&OBST ID='jibenqiang_0128', XB=-63.0,-57.0,50.9,51.1,3.0,7.0, COLOR='GRAY 45', SURF_ID='DEFAULT_WALL'/ 
&OBST ID='jibenqiang_0129', XB=-117.1,-116.9,71.0,79.0,3.0,7.0, COLOR='GRAY 45', SURF_ID='DEFAULT_WALL'/ 
&OBST ID='jibenqiang_0130', XB=-117.0,-107.0,70.9,71.1,3.0,7.0, COLOR='GRAY 45', SURF_ID='DEFAULT_WALL'/ 
&OBST ID='jibenqiang_0131', XB=-107.1,-106.9,51.0,71.0,3.0,7.0, COLOR='GRAY 45', SURF_ID='DEFAULT_WALL'/ 
&OBST ID='jibenqiang_0132', XB=-107.0,-103.0,68.9,69.1,3.0,7.0, COLOR='GRAY 45', SURF_ID='DEFAULT_WALL'/ 
&OBST ID='jibenqiang_0132', XB=-103.0,-101.0,68.9,69.1,3.0,5.0, COLOR='GRAY 45', SURF_ID='DEFAULT_WALL'/ 
&OBST ID='jibenqiang_0132', XB=-101.0,-83.0,68.9,69.1,3.0,7.0, COLOR='GRAY 45', SURF_ID='DEFAULT_WALL'/ 
&OBST ID='jibenqiang_0133', XB=-95.1,-94.9,59.0,61.0,3.0,5.0, COLOR='GRAY 45', SURF_ID='DEFAULT_WALL'/ 
&OBST ID='jibenqiang_0133', XB=-95.1,-94.9,51.0,59.0,3.0,7.0, COLOR='GRAY 45', SURF_ID='DEFAULT_WALL'/ 
&OBST ID='jibenqiang_0133', XB=-95.1,-94.9,61.0,69.0,3.0,7.0, COLOR='GRAY 45', SURF_ID='DEFAULT_WALL'/ 
&OBST ID='jibenqiang_0134', XB=-93.1,-92.9,79.0,105.0,3.0,7.0, COLOR='GRAY 45', SURF_ID='DEFAULT_WALL'/ 
&OBST ID='jibenqiang_0135', XB=-83.0,-79.0,60.9,61.1,3.0,7.0, COLOR='GRAY 45', SURF_ID='DEFAULT_WALL'/ 
&OBST ID='jibenqiang_0135', XB=-79.0,-77.0,60.9,61.1,3.0,5.0, COLOR='GRAY 45', SURF_ID='DEFAULT_WALL'/ 
&OBST ID='jibenqiang_0135', XB=-77.0,-67.0,60.9,61.1,3.0,7.0, COLOR='GRAY 45', SURF_ID='DEFAULT_WALL'/ 
&OBST ID='jibenqiang_0135', XB=-67.0,-65.0,60.9,61.1,3.0,5.0, COLOR='GRAY 45', SURF_ID='DEFAULT_WALL'/ 
&OBST ID='jibenqiang_0135', XB=-65.0,-57.0,60.9,61.1,3.0,7.0, COLOR='GRAY 45', SURF_ID='DEFAULT_WALL'/ 
&OBST ID='jibenqiang_0136', XB=-73.1,-72.9,55.0,57.0,3.0,5.0, COLOR='GRAY 45', SURF_ID='DEFAULT_WALL'/ 
&OBST ID='jibenqiang_0136', XB=-73.1,-72.9,51.0,55.0,3.0,7.0, COLOR='GRAY 45', SURF_ID='DEFAULT_WALL'/ 
&OBST ID='jibenqiang_0136', XB=-73.1,-72.9,57.0,61.0,3.0,7.0, COLOR='GRAY 45', SURF_ID='DEFAULT_WALL'/ 
&OBST ID='jibenqiang_0137', XB=-69.1,-68.9,57.0,59.0,3.0,5.0, COLOR='GRAY 45', SURF_ID='DEFAULT_WALL'/ 
&OBST ID='jibenqiang_0137', XB=-69.1,-68.9,51.0,57.0,3.0,7.0, COLOR='GRAY 45', SURF_ID='DEFAULT_WALL'/ 
&OBST ID='jibenqiang_0137', XB=-69.1,-68.9,59.0,61.0,3.0,7.0, COLOR='GRAY 45', SURF_ID='DEFAULT_WALL'/ 
&OBST ID='jibenqiang_0138', XB=-63.0,-61.0,55.0,57.0,3.0,5.0, COLOR='GRAY 45', SURF_ID='DEFAULT_WALL'/ 
&OBST ID='jibenqiang_0138', XB=-63.0,-61.0,51.0,55.0,3.0,7.0, COLOR='GRAY 45', SURF_ID='DEFAULT_WALL'/ 
&OBST ID='jibenqiang_0138', XB=-63.0,-61.0,57.0,61.0,3.0,7.0, COLOR='GRAY 45', SURF_ID='DEFAULT_WALL'/ 
&OBST ID='jibenqiang_0138', XB=-63.0,-61.0,55.0,57.0,6.9,7.1, COLOR='GRAY 45', SURF_ID='DEFAULT_WALL'/ 
&OBST ID='jibenqiang_0139', XB=-79.1,-78.9,39.0,51.0,3.0,7.0, COLOR='GRAY 45', SURF_ID='DEFAULT_WALL'/ 
&OBST ID='jibenqiang_0140', XB=-95.1,-94.9,39.0,51.0,3.0,7.0, COLOR='GRAY 45', SURF_ID='DEFAULT_WALL'/ 
&OBST ID='jibenqiang_0141', XB=-71.1,-70.9,43.0,45.0,3.0,5.0, COLOR='GRAY 45', SURF_ID='DEFAULT_WALL'/ 
&OBST ID='jibenqiang_0141', XB=-71.1,-70.9,39.0,43.0,3.0,7.0, COLOR='GRAY 45', SURF_ID='DEFAULT_WALL'/ 
&OBST ID='jibenqiang_0141', XB=-71.1,-70.9,45.0,51.0,3.0,7.0, COLOR='GRAY 45', SURF_ID='DEFAULT_WALL'/ 
&OBST ID='jibenqiang_0142', XB=-133.0,-131.0,38.9,39.1,5.0,7.0, COLOR='GRAY 45', SURF_ID='DEFAULT_WALL'/ 
&OBST ID='jibenqiang_0142', XB=-133.0,-131.0,39.0,49.0,5.0,7.0, COLOR='GRAY 45', SURF_ID='DEFAULT_WALL'/ 
&OBST ID='jibenqiang_0143', XB=-163.0,-133.0,48.9,49.1,3.0,7.0, COLOR='GRAY 45', SURF_ID='DEFAULT_WALL'/ 
&OBST ID='jibenqiang_0144', XB=-163.0,-162.8,51.0,53.0,3.0,5.0, COLOR='GRAY 45', SURF_ID='DEFAULT_WALL'/ 
&OBST ID='jibenqiang_0144', XB=-163.0,-162.8,67.981748,71.0,3.0,4.852785, COLOR='GRAY 45', SURF_ID='DEFAULT_WALL'/ 
&OBST ID='jibenqiang_0144', XB=-163.0,-162.8,113.0,116.478038,3.0,5.034991, COLOR='GRAY 45', SURF_ID='DEFAULT_WALL'/ 
&OBST ID='jibenqiang_0144', XB=-163.0,-162.8,147.792399,151.0,3.0,5.0, COLOR='GRAY 45', SURF_ID='DEFAULT_WALL'/ 
&OBST ID='jibenqiang_0144', XB=-163.0,-162.8,49.0,51.0,3.0,7.0, COLOR='GRAY 45', SURF_ID='DEFAULT_WALL'/ 
&OBST ID='jibenqiang_0144', XB=-163.0,-162.8,53.0,67.981748,3.1,7.0, COLOR='GRAY 45', SURF_ID='DEFAULT_WALL'/ 
&OBST ID='jibenqiang_0144', XB=-163.0,-162.8,71.0,113.0,3.0,7.0, COLOR='GRAY 45', SURF_ID='DEFAULT_WALL'/ 
&OBST ID='jibenqiang_0144', XB=-163.0,-162.8,116.478038,147.817195,3.0,7.0, COLOR='GRAY 45', SURF_ID='DEFAULT_WALL'/ 
&OBST ID='jibenqiang_0144', XB=-163.0,-162.8,151.0,157.0,3.0,7.0, COLOR='GRAY 45', SURF_ID='DEFAULT_WALL'/ 
&OBST ID='jibenqiang_0145', XB=-163.0,-133.0,156.9,157.1,3.0,7.0, COLOR='GRAY 45', SURF_ID='DEFAULT_WALL'/ 
&OBST ID='jibenqiang_0146', XB=-163.0,-133.0,104.9,105.1,3.0,7.0, COLOR='GRAY 45', SURF_ID='DEFAULT_WALL'/ 
&OBST ID='jibenqiang_0147', XB=-163.0,-155.0,74.9,75.1,3.0,7.0, COLOR='GRAY 45', SURF_ID='DEFAULT_WALL'/ 
&OBST ID='jibenqiang_0147', XB=-155.0,-153.0,74.9,75.1,3.0,5.0, COLOR='GRAY 45', SURF_ID='DEFAULT_WALL'/ 
&OBST ID='jibenqiang_0147', XB=-153.0,-133.0,74.9,75.1,3.0,7.0, COLOR='GRAY 45', SURF_ID='DEFAULT_WALL'/ 
&OBST ID='jibenqiang_0148', XB=-147.1,-146.9,131.0,133.0,3.0,5.0, COLOR='GRAY 45', SURF_ID='DEFAULT_WALL'/ 
&OBST ID='jibenqiang_0148', XB=-147.1,-146.9,105.0,131.0,3.0,7.0, COLOR='GRAY 45', SURF_ID='DEFAULT_WALL'/ 
&OBST ID='jibenqiang_0148', XB=-147.1,-146.9,133.0,157.0,3.0,7.0, COLOR='GRAY 45', SURF_ID='DEFAULT_WALL'/ 
&OBST ID='jibenqiang_0149', XB=-133.0,37.0,38.9,39.1,7.0,11.0, COLOR='GRAY 45', SURF_ID='DEFAULT_WALL'/ 
&OBST ID='jibenqiang_0150', XB=-53.0,31.0,104.9,105.1,7.0,11.0, COLOR='GRAY 45', SURF_ID='DEFAULT_WALL'/ 
&OBST ID='jibenqiang_0151', XB=-53.1,-52.9,51.0,105.0,7.0,11.0, COLOR='GRAY 45', SURF_ID='DEFAULT_WALL'/ 
&OBST ID='jibenqiang_0152', XB=-53.0,33.0,50.9,51.1,7.0,11.0, COLOR='GRAY 45', SURF_ID='DEFAULT_WALL'/ 
&OBST ID='jibenqiang_0153', XB=31.0,33.0,51.0,105.0,7.0,11.0, COLOR='GRAY 45', SURF_ID='DEFAULT_WALL'/ 
&OBST ID='jibenqiang_0154', XB=-31.1,-30.9,51.0,105.0,7.0,11.0, COLOR='GRAY 45', SURF_ID='DEFAULT_WALL'/ 
&OBST ID='jibenqiang_0155', XB=2.9,3.1,51.0,105.0,7.0,11.0, COLOR='GRAY 45', SURF_ID='DEFAULT_WALL'/ 
&OBST ID='jibenqiang_0156', XB=-53.0,-31.0,66.9,67.1,7.0,11.0, COLOR='GRAY 45', SURF_ID='DEFAULT_WALL'/ 
&OBST ID='jibenqiang_0157', XB=-31.1,-30.9,39.0,51.0,7.0,11.0, COLOR='GRAY 45', SURF_ID='DEFAULT_WALL'/ 
&OBST ID='jibenqiang_0158', XB=-7.1,-6.9,41.0,51.0,7.0,11.0, COLOR='GRAY 45', SURF_ID='DEFAULT_WALL'/ 
&OBST ID='jibenqiang_0159', XB=-21.0,-7.0,40.9,41.1,7.0,11.0, COLOR='GRAY 45', SURF_ID='DEFAULT_WALL'/ 
&OBST ID='jibenqiang_0160', XB=-21.1,-20.9,39.0,41.0,7.0,11.0, COLOR='GRAY 45', SURF_ID='DEFAULT_WALL'/ 
&OBST ID='jibenqiang_0161', XB=-125.0,-119.0,104.9,105.1,7.0,11.0, COLOR='GRAY 45', SURF_ID='DEFAULT_WALL'/ 
&OBST ID='jibenqiang_0161', XB=-119.0,-117.0,104.9,105.1,7.0,9.0, COLOR='GRAY 45', SURF_ID='DEFAULT_WALL'/ 
&OBST ID='jibenqiang_0161', XB=-117.0,-81.0,104.9,105.1,7.0,11.0, COLOR='GRAY 45', SURF_ID='DEFAULT_WALL'/ 
&OBST ID='jibenqiang_0161', XB=-81.0,-79.0,104.9,105.1,7.0,9.0, COLOR='GRAY 45', SURF_ID='DEFAULT_WALL'/ 
&OBST ID='jibenqiang_0161', XB=-79.0,-71.0,104.9,105.1,7.0,11.0, COLOR='GRAY 45', SURF_ID='DEFAULT_WALL'/ 
&OBST ID='jibenqiang_0161', XB=-71.0,-69.0,104.9,105.1,7.0,9.0, COLOR='GRAY 45', SURF_ID='DEFAULT_WALL'/ 
&OBST ID='jibenqiang_0161', XB=-69.0,-55.0,104.9,105.1,7.0,11.0, COLOR='GRAY 45', SURF_ID='DEFAULT_WALL'/ 
&OBST ID='jibenqiang_0162', XB=-57.0,-55.0,38.9,39.1,7.0,11.0, COLOR='GRAY 45', SURF_ID='DEFAULT_WALL'/ 
&OBST ID='jibenqiang_0162', XB=-57.0,-55.0,57.0,59.0,7.0,9.0, COLOR='GRAY 45', SURF_ID='DEFAULT_WALL'/ 
&OBST ID='jibenqiang_0162', XB=-57.0,-55.0,65.0,67.0,7.0,9.0, COLOR='GRAY 45', SURF_ID='DEFAULT_WALL'/ 
&OBST ID='jibenqiang_0162', XB=-57.0,-55.0,79.0,81.0,7.0,9.0, COLOR='GRAY 45', SURF_ID='DEFAULT_WALL'/ 
&OBST ID='jibenqiang_0162', XB=-57.0,-55.0,93.0,95.0,7.0,9.0, COLOR='GRAY 45', SURF_ID='DEFAULT_WALL'/ 
&OBST ID='jibenqiang_0162', XB=-57.0,-55.0,39.0,57.0,7.0,11.0, COLOR='GRAY 45', SURF_ID='DEFAULT_WALL'/ 
&OBST ID='jibenqiang_0162', XB=-57.0,-55.0,59.0,65.0,7.0,11.0, COLOR='GRAY 45', SURF_ID='DEFAULT_WALL'/ 
&OBST ID='jibenqiang_0162', XB=-57.0,-55.0,67.0,79.0,7.0,11.0, COLOR='GRAY 45', SURF_ID='DEFAULT_WALL'/ 
&OBST ID='jibenqiang_0162', XB=-57.0,-55.0,81.0,93.0,7.0,11.0, COLOR='GRAY 45', SURF_ID='DEFAULT_WALL'/ 
&OBST ID='jibenqiang_0162', XB=-57.0,-55.0,95.0,105.0,7.0,11.0, COLOR='GRAY 45', SURF_ID='DEFAULT_WALL'/ 
&OBST ID='jibenqiang_0162', XB=-57.0,-55.0,57.0,59.0,10.9,11.1, COLOR='GRAY 45', SURF_ID='DEFAULT_WALL'/ 
&OBST ID='jibenqiang_0162', XB=-57.0,-55.0,65.0,67.0,10.9,11.1, COLOR='GRAY 45', SURF_ID='DEFAULT_WALL'/ 
&OBST ID='jibenqiang_0162', XB=-57.0,-55.0,79.0,81.0,10.9,11.1, COLOR='GRAY 45', SURF_ID='DEFAULT_WALL'/ 
&OBST ID='jibenqiang_0162', XB=-57.0,-55.0,93.0,95.0,10.9,11.1, COLOR='GRAY 45', SURF_ID='DEFAULT_WALL'/ 
&OBST ID='jibenqiang_0163', XB=-125.1,-124.9,59.0,61.0,7.0,9.0, COLOR='GRAY 45', SURF_ID='DEFAULT_WALL'/ 
&OBST ID='jibenqiang_0163', XB=-125.1,-124.9,69.0,71.0,7.0,9.0, COLOR='GRAY 45', SURF_ID='DEFAULT_WALL'/ 
&OBST ID='jibenqiang_0163', XB=-125.1,-124.9,87.0,89.0,7.0,9.0, COLOR='GRAY 45', SURF_ID='DEFAULT_WALL'/ 
&OBST ID='jibenqiang_0163', XB=-125.1,-124.9,95.0,97.0,7.0,9.0, COLOR='GRAY 45', SURF_ID='DEFAULT_WALL'/ 
&OBST ID='jibenqiang_0163', XB=-125.1,-124.9,39.0,59.0,7.0,11.0, COLOR='GRAY 45', SURF_ID='DEFAULT_WALL'/ 
&OBST ID='jibenqiang_0163', XB=-125.1,-124.9,61.0,69.0,7.0,11.0, COLOR='GRAY 45', SURF_ID='DEFAULT_WALL'/ 
&OBST ID='jibenqiang_0163', XB=-125.1,-124.9,71.0,87.0,7.0,11.0, COLOR='GRAY 45', SURF_ID='DEFAULT_WALL'/ 
&OBST ID='jibenqiang_0163', XB=-125.1,-124.9,89.0,95.0,7.0,11.0, COLOR='GRAY 45', SURF_ID='DEFAULT_WALL'/ 
&OBST ID='jibenqiang_0163', XB=-125.1,-124.9,97.0,105.0,7.0,11.0, COLOR='GRAY 45', SURF_ID='DEFAULT_WALL'/ 
&OBST ID='jibenqiang_0164', XB=-125.0,-121.0,78.9,79.1,7.0,11.0, COLOR='GRAY 45', SURF_ID='DEFAULT_WALL'/ 
&OBST ID='jibenqiang_0164', XB=-121.0,-119.0,78.9,79.1,7.0,9.0, COLOR='GRAY 45', SURF_ID='DEFAULT_WALL'/ 
&OBST ID='jibenqiang_0164', XB=-119.0,-111.0,78.9,79.1,7.0,11.0, COLOR='GRAY 45', SURF_ID='DEFAULT_WALL'/ 
&OBST ID='jibenqiang_0164', XB=-111.0,-109.0,78.9,79.1,7.0,9.0, COLOR='GRAY 45', SURF_ID='DEFAULT_WALL'/ 
&OBST ID='jibenqiang_0164', XB=-109.0,-105.0,78.9,79.1,7.0,11.0, COLOR='GRAY 45', SURF_ID='DEFAULT_WALL'/ 
&OBST ID='jibenqiang_0164', XB=-105.0,-103.0,78.9,79.1,7.0,9.0, COLOR='GRAY 45', SURF_ID='DEFAULT_WALL'/ 
&OBST ID='jibenqiang_0164', XB=-103.0,-99.0,78.9,79.1,7.0,11.0, COLOR='GRAY 45', SURF_ID='DEFAULT_WALL'/ 
&OBST ID='jibenqiang_0164', XB=-99.0,-97.0,78.9,79.1,7.0,9.0, COLOR='GRAY 45', SURF_ID='DEFAULT_WALL'/ 
&OBST ID='jibenqiang_0164', XB=-97.0,-89.0,78.9,79.1,7.0,11.0, COLOR='GRAY 45', SURF_ID='DEFAULT_WALL'/ 
&OBST ID='jibenqiang_0164', XB=-89.0,-87.0,78.9,79.1,7.0,9.0, COLOR='GRAY 45', SURF_ID='DEFAULT_WALL'/ 
&OBST ID='jibenqiang_0164', XB=-87.0,-83.0,78.9,79.1,7.0,11.0, COLOR='GRAY 45', SURF_ID='DEFAULT_WALL'/ 
&OBST ID='jibenqiang_0165', XB=-83.1,-82.9,57.0,59.0,7.0,9.0, COLOR='GRAY 45', SURF_ID='DEFAULT_WALL'/ 
&OBST ID='jibenqiang_0165', XB=-83.1,-82.9,73.0,75.0,7.0,9.0, COLOR='GRAY 45', SURF_ID='DEFAULT_WALL'/ 
&OBST ID='jibenqiang_0165', XB=-83.1,-82.9,51.0,57.0,7.0,11.0, COLOR='GRAY 45', SURF_ID='DEFAULT_WALL'/ 
&OBST ID='jibenqiang_0165', XB=-83.1,-82.9,59.0,73.0,7.0,11.0, COLOR='GRAY 45', SURF_ID='DEFAULT_WALL'/ 
&OBST ID='jibenqiang_0165', XB=-83.1,-82.9,75.0,79.0,7.0,11.0, COLOR='GRAY 45', SURF_ID='DEFAULT_WALL'/ 
&OBST ID='jibenqiang_0166', XB=-125.0,-65.0,50.9,51.1,7.0,11.0, COLOR='GRAY 45', SURF_ID='DEFAULT_WALL'/ 
&OBST ID='jibenqiang_0166', XB=-65.0,-63.0,50.9,51.1,7.0,9.0, COLOR='GRAY 45', SURF_ID='DEFAULT_WALL'/ 
&OBST ID='jibenqiang_0166', XB=-63.0,-57.0,50.9,51.1,7.0,11.0, COLOR='GRAY 45', SURF_ID='DEFAULT_WALL'/ 
&OBST ID='jibenqiang_0167', XB=-117.1,-116.9,71.0,79.0,7.0,11.0, COLOR='GRAY 45', SURF_ID='DEFAULT_WALL'/ 
&OBST ID='jibenqiang_0168', XB=-117.0,-107.0,70.9,71.1,7.0,11.0, COLOR='GRAY 45', SURF_ID='DEFAULT_WALL'/ 
&OBST ID='jibenqiang_0169', XB=-107.1,-106.9,51.0,71.0,7.0,11.0, COLOR='GRAY 45', SURF_ID='DEFAULT_WALL'/ 
&OBST ID='jibenqiang_0170', XB=-107.0,-103.0,68.9,69.1,7.0,11.0, COLOR='GRAY 45', SURF_ID='DEFAULT_WALL'/ 
&OBST ID='jibenqiang_0170', XB=-103.0,-101.0,68.9,69.1,7.0,9.0, COLOR='GRAY 45', SURF_ID='DEFAULT_WALL'/ 
&OBST ID='jibenqiang_0170', XB=-101.0,-83.0,68.9,69.1,7.0,11.0, COLOR='GRAY 45', SURF_ID='DEFAULT_WALL'/ 
&OBST ID='jibenqiang_0171', XB=-95.1,-94.9,59.0,61.0,7.0,9.0, COLOR='GRAY 45', SURF_ID='DEFAULT_WALL'/ 
&OBST ID='jibenqiang_0171', XB=-95.1,-94.9,51.0,59.0,7.0,11.0, COLOR='GRAY 45', SURF_ID='DEFAULT_WALL'/ 
&OBST ID='jibenqiang_0171', XB=-95.1,-94.9,61.0,69.0,7.0,11.0, COLOR='GRAY 45', SURF_ID='DEFAULT_WALL'/ 
&OBST ID='jibenqiang_0172', XB=-93.1,-92.9,79.0,105.0,7.0,11.0, COLOR='GRAY 45', SURF_ID='DEFAULT_WALL'/ 
&OBST ID='jibenqiang_0173', XB=-83.0,-79.0,60.9,61.1,7.0,11.0, COLOR='GRAY 45', SURF_ID='DEFAULT_WALL'/ 
&OBST ID='jibenqiang_0173', XB=-79.0,-77.0,60.9,61.1,7.0,9.0, COLOR='GRAY 45', SURF_ID='DEFAULT_WALL'/ 
&OBST ID='jibenqiang_0173', XB=-77.0,-67.0,60.9,61.1,7.0,11.0, COLOR='GRAY 45', SURF_ID='DEFAULT_WALL'/ 
&OBST ID='jibenqiang_0173', XB=-67.0,-65.0,60.9,61.1,7.0,9.0, COLOR='GRAY 45', SURF_ID='DEFAULT_WALL'/ 
&OBST ID='jibenqiang_0173', XB=-65.0,-57.0,60.9,61.1,7.0,11.0, COLOR='GRAY 45', SURF_ID='DEFAULT_WALL'/ 
&OBST ID='jibenqiang_0174', XB=-73.1,-72.9,55.0,57.0,7.0,9.0, COLOR='GRAY 45', SURF_ID='DEFAULT_WALL'/ 
&OBST ID='jibenqiang_0174', XB=-73.1,-72.9,51.0,55.0,7.0,11.0, COLOR='GRAY 45', SURF_ID='DEFAULT_WALL'/ 
&OBST ID='jibenqiang_0174', XB=-73.1,-72.9,57.0,61.0,7.0,11.0, COLOR='GRAY 45', SURF_ID='DEFAULT_WALL'/ 
&OBST ID='jibenqiang_0175', XB=-69.1,-68.9,57.0,59.0,7.0,9.0, COLOR='GRAY 45', SURF_ID='DEFAULT_WALL'/ 
&OBST ID='jibenqiang_0175', XB=-69.1,-68.9,51.0,57.0,7.0,11.0, COLOR='GRAY 45', SURF_ID='DEFAULT_WALL'/ 
&OBST ID='jibenqiang_0175', XB=-69.1,-68.9,59.0,61.0,7.0,11.0, COLOR='GRAY 45', SURF_ID='DEFAULT_WALL'/ 
&OBST ID='jibenqiang_0176', XB=-63.0,-61.0,55.0,57.0,7.0,9.0, COLOR='GRAY 45', SURF_ID='DEFAULT_WALL'/ 
&OBST ID='jibenqiang_0176', XB=-63.0,-61.0,51.0,55.0,7.0,11.0, COLOR='GRAY 45', SURF_ID='DEFAULT_WALL'/ 
&OBST ID='jibenqiang_0176', XB=-63.0,-61.0,57.0,61.0,7.0,11.0, COLOR='GRAY 45', SURF_ID='DEFAULT_WALL'/ 
&OBST ID='jibenqiang_0176', XB=-63.0,-61.0,55.0,57.0,10.9,11.1, COLOR='GRAY 45', SURF_ID='DEFAULT_WALL'/ 
&OBST ID='jibenqiang_0177', XB=-79.1,-78.9,39.0,51.0,7.0,11.0, COLOR='GRAY 45', SURF_ID='DEFAULT_WALL'/ 
&OBST ID='jibenqiang_0178', XB=-95.1,-94.9,39.0,51.0,7.0,11.0, COLOR='GRAY 45', SURF_ID='DEFAULT_WALL'/ 
&OBST ID='jibenqiang_0179', XB=-71.1,-70.9,43.0,45.0,7.0,9.0, COLOR='GRAY 45', SURF_ID='DEFAULT_WALL'/ 
&OBST ID='jibenqiang_0179', XB=-71.1,-70.9,39.0,43.0,7.0,11.0, COLOR='GRAY 45', SURF_ID='DEFAULT_WALL'/ 
&OBST ID='jibenqiang_0179', XB=-71.1,-70.9,45.0,51.0,7.0,11.0, COLOR='GRAY 45', SURF_ID='DEFAULT_WALL'/ 
&OBST ID='jibenqiang_0180', XB=-133.0,-131.0,38.9,39.1,7.0,11.0, COLOR='GRAY 45', SURF_ID='DEFAULT_WALL'/ 
&OBST ID='jibenqiang_0180', XB=-133.0,-131.0,39.0,49.0,7.0,11.0, COLOR='GRAY 45', SURF_ID='DEFAULT_WALL'/ 
&OBST ID='jibenqiang_0181', XB=-163.0,-133.0,48.9,49.1,7.0,11.0, COLOR='GRAY 45', SURF_ID='DEFAULT_WALL'/ 
&OBST ID='jibenqiang_0182', XB=-163.0,-162.8,51.0,53.0,7.0,9.0, COLOR='GRAY 45', SURF_ID='DEFAULT_WALL'/ 
&OBST ID='jibenqiang_0182', XB=-163.0,-162.8,67.987548,71.0,6.9,9.0, COLOR='GRAY 45', SURF_ID='DEFAULT_WALL'/ 
&OBST ID='jibenqiang_0182', XB=-163.0,-162.8,113.0,116.435257,7.0,8.887711, COLOR='GRAY 45', SURF_ID='DEFAULT_WALL'/ 
&OBST ID='jibenqiang_0182', XB=-163.0,-162.8,147.817195,151.0,7.0,9.011674, COLOR='GRAY 45', SURF_ID='DEFAULT_WALL'/ 
&OBST ID='jibenqiang_0182', XB=-163.0,-162.8,49.0,51.0,7.0,11.0, COLOR='GRAY 45', SURF_ID='DEFAULT_WALL'/ 
&OBST ID='jibenqiang_0182', XB=-163.0,-162.8,53.0,67.987548,6.9,11.0, COLOR='GRAY 45', SURF_ID='DEFAULT_WALL'/ 
&OBST ID='jibenqiang_0182', XB=-163.0,-162.8,71.0,113.0,7.0,11.0, COLOR='GRAY 45', SURF_ID='DEFAULT_WALL'/ 
&OBST ID='jibenqiang_0182', XB=-163.0,-163.0,116.435257,147.817195,7.0,11.0, COLOR='GRAY 45', SURF_ID='DEFAULT_WALL'/ 
&OBST ID='jibenqiang_0182', XB=-163.0,-162.8,151.0,157.0,7.0,11.0, COLOR='GRAY 45', SURF_ID='DEFAULT_WALL'/ 
&OBST ID='jibenqiang_0183', XB=-163.0,-133.0,156.9,157.1,7.0,11.0, COLOR='GRAY 45', SURF_ID='DEFAULT_WALL'/ 
&OBST ID='jibenqiang_0184', XB=-163.0,-133.0,104.9,105.1,7.0,11.0, COLOR='GRAY 45', SURF_ID='DEFAULT_WALL'/ 
&OBST ID='jibenqiang_0185', XB=-163.0,-155.0,74.9,75.1,7.0,11.0, COLOR='GRAY 45', SURF_ID='DEFAULT_WALL'/ 
&OBST ID='jibenqiang_0185', XB=-155.0,-153.0,74.9,75.1,7.0,9.0, COLOR='GRAY 45', SURF_ID='DEFAULT_WALL'/ 
&OBST ID='jibenqiang_0185', XB=-153.0,-133.0,74.9,75.1,7.0,11.0, COLOR='GRAY 45', SURF_ID='DEFAULT_WALL'/ 
&OBST ID='jibenqiang_0186', XB=-147.1,-146.9,131.0,133.0,7.0,9.0, COLOR='GRAY 45', SURF_ID='DEFAULT_WALL'/ 
&OBST ID='jibenqiang_0186', XB=-147.1,-146.9,105.0,131.0,7.0,11.0, COLOR='GRAY 45', SURF_ID='DEFAULT_WALL'/ 
&OBST ID='jibenqiang_0186', XB=-147.1,-146.9,133.0,157.0,7.0,11.0, COLOR='GRAY 45', SURF_ID='DEFAULT_WALL'/ 
&OBST ID='louban_0001', XB=-163.0,55.0,49.0,157.0,-1.0,-0.8, RGB=111,116,116, SURF_ID='DEFAULT_FLOOR'/ 
&OBST ID='louban_0001', XB=-131.0,55.0,39.0,49.0,-1.0,-0.8, RGB=111,116,116, SURF_ID='DEFAULT_FLOOR'/ 
&OBST ID='louban_0001', XB=-131.0,55.0,157.0,181.0,-1.0,-0.8, RGB=111,116,116, SURF_ID='DEFAULT_FLOOR'/ 
&OBST ID='louban_0001', XB=55.0,149.0,79.0,181.0,-1.0,-0.8, RGB=111,116,116, SURF_ID='DEFAULT_FLOOR'/ 
&OBST ID='louban_0001', XB=55.0,155.0,-59.0,13.0,-1.0,-0.8, RGB=111,116,116, SURF_ID='DEFAULT_FLOOR'/ 
&OBST ID='louban_0001', XB=55.0,167.0,13.0,79.0,-1.0,-0.8, RGB=111,116,116, SURF_ID='DEFAULT_FLOOR'/ 
&OBST ID='louban_0001', XB=73.0,155.0,-69.0,-59.0,-1.0,-0.8, RGB=111,116,116, SURF_ID='DEFAULT_FLOOR'/ 
&OBST ID='louban_0001', XB=91.0,103.0,-105.0,-95.0,-1.0,-0.8, RGB=111,116,116, SURF_ID='DEFAULT_FLOOR'/ 
&OBST ID='louban_0001', XB=91.0,155.0,-95.0,-69.0,-1.0,-0.8, RGB=111,116,116, SURF_ID='DEFAULT_FLOOR'/ 
&OBST ID='louban_0002', XB=-131.0,-57.0,115.0,121.0,2.9,3.1, RGB=114,111,111, SURF_ID='DEFAULT_FLOOR'/ 
&OBST ID='louban_0002', XB=-131.0,-53.0,39.0,115.0,2.9,3.1, RGB=114,111,111, SURF_ID='DEFAULT_FLOOR'/ 
&OBST ID='louban_0003', XB=-147.0,-131.0,105.0,157.0,2.9,3.1, RGB=105,101,101, SURF_ID='DEFAULT_FLOOR'/ 
&OBST ID='louban_0004', XB=-163.0,-131.0,49.0,75.0,2.9,3.1, RGB=105,101,101, SURF_ID='DEFAULT_FLOOR'/ 
&OBST ID='louban_0005', XB=-163.0,-131.0,75.0,105.0,2.9,3.1, RGB=105,101,101, SURF_ID='DEFAULT_FLOOR'/ 
&OBST ID='louban_0006', XB=-163.0,-147.0,105.0,157.0,2.9,3.1, RGB=105,101,101, SURF_ID='DEFAULT_FLOOR'/ 
&OBST ID='louban_0007', XB=-147.0,-131.0,105.0,157.0,6.9,7.1, RGB=105,101,101, SURF_ID='DEFAULT_FLOOR'/ 
&OBST ID='louban_0008', XB=-163.0,-131.0,49.0,75.0,6.9,7.1, RGB=105,101,101, SURF_ID='DEFAULT_FLOOR'/ 
&OBST ID='louban_0009', XB=-163.0,-131.0,75.0,105.0,6.9,7.1, RGB=105,101,101, SURF_ID='DEFAULT_FLOOR'/ 
&OBST ID='louban_0010', XB=-163.0,-147.0,105.0,157.0,6.9,7.1, RGB=105,101,101, SURF_ID='DEFAULT_FLOOR'/ 
&OBST ID='louban_0011', XB=-131.0,-57.0,115.0,121.0,6.9,7.1, RGB=136,132,132, SURF_ID='DEFAULT_FLOOR'/ 
&OBST ID='louban_0011', XB=-131.0,-53.0,39.0,115.0,6.9,7.1, RGB=136,132,132, SURF_ID='DEFAULT_FLOOR'/ 
&OBST ID='louban_0012', XB=-147.0,-131.0,105.0,157.0,10.9,11.1, COLOR='INVISIBLE', SURF_ID='默认楼板'/ 
&OBST ID='louban_0013', XB=-163.0,-131.0,49.0,75.0,10.9,11.1, COLOR='INVISIBLE', SURF_ID='默认楼板'/ 
&OBST ID='louban_0014', XB=-163.0,-131.0,75.0,105.0,10.9,11.1, COLOR='INVISIBLE', SURF_ID='默认楼板'/ 
&OBST ID='louban_0015', XB=-163.0,-147.0,105.0,157.0,10.9,11.1, COLOR='INVISIBLE', SURF_ID='默认楼板'/ 
&OBST ID='louban_0016', XB=-131.0,-57.0,115.0,121.0,10.9,11.1, COLOR='INVISIBLE', SURF_ID='默认楼板'/ 
&OBST ID='louban_0016', XB=-131.0,3.0,109.0,115.0,10.9,11.1, COLOR='INVISIBLE', SURF_ID='默认楼板'/ 
&OBST ID='louban_0016', XB=-131.0,37.0,39.0,109.0,10.9,11.1, COLOR='INVISIBLE', SURF_ID='默认楼板'/ 
&OBST ID='louban_0016', XB=-25.0,3.0,115.0,127.0,10.9,11.1, COLOR='INVISIBLE', SURF_ID='默认楼板'/ 
&OBST ID='louban_0017', XB=-131.0,-115.0,123.0,141.0,12.9,13.1, COLOR='INVISIBLE', SURF_ID='默认楼板'/ 
&OBST ID='louban_0017', XB=-131.0,-115.0,157.0,181.0,12.9,13.1, COLOR='INVISIBLE', SURF_ID='默认楼板'/ 
&OBST ID='louban_0017', XB=-131.0,-111.0,141.0,157.0,12.9,13.1, COLOR='INVISIBLE', SURF_ID='默认楼板'/ 
&OBST ID='louban_0018', XB=-115.0,-55.0,157.0,181.0,12.9,13.1, COLOR='INVISIBLE', SURF_ID='默认楼板'/ 
&OBST ID='louban_0019', XB=-55.0,-25.0,115.0,167.0,12.9,13.1, COLOR='INVISIBLE', SURF_ID='默认楼板'/ 
&OBST ID='louban_0019', XB=-55.0,29.0,167.0,181.0,12.9,13.1, COLOR='INVISIBLE', SURF_ID='默认楼板'/ 
&OBST ID='louban_0020', XB=113.0,149.0,109.0,181.0,12.9,13.1, COLOR='INVISIBLE', SURF_ID='默认楼板'/ 
&OBST ID='louban_0021', XB=29.0,39.0,137.0,155.0,12.9,13.1, COLOR='INVISIBLE', SURF_ID='默认楼板'/ 
&OBST ID='louban_0021', XB=29.0,55.0,155.0,181.0,12.9,13.1, COLOR='INVISIBLE', SURF_ID='默认楼板'/ 
&OBST ID='louban_0021', XB=55.0,65.0,155.0,171.0,12.9,13.1, COLOR='INVISIBLE', SURF_ID='默认楼板'/ 
&OBST ID='louban_0022', XB=55.0,87.0,171.0,181.0,12.9,13.1, COLOR='INVISIBLE', SURF_ID='默认楼板'/ 
&OBST ID='louban_0022', XB=65.0,87.0,109.0,171.0,12.9,13.1, COLOR='INVISIBLE', SURF_ID='默认楼板'/ 
&OBST ID='louban_0023', XB=87.0,113.0,109.0,115.0,12.9,13.1, COLOR='INVISIBLE', SURF_ID='默认楼板'/ 
&OBST ID='louban_0023', XB=87.0,113.0,137.0,181.0,12.9,13.1, COLOR='INVISIBLE', SURF_ID='默认楼板'/ 
&OBST ID='louban_0023', XB=97.0,113.0,115.0,137.0,12.9,13.1, COLOR='INVISIBLE', SURF_ID='默认楼板'/ 
&OBST ID='louban_0024', XB=87.0,97.0,115.0,137.0,12.9,13.1, COLOR='INVISIBLE', SURF_ID='默认楼板'/ 
&OBST ID='louban_0025', XB=39.0,55.0,109.0,115.0,12.9,13.1, COLOR='INVISIBLE', SURF_ID='默认楼板'/ 
&OBST ID='louban_0025', XB=39.0,55.0,137.0,155.0,12.9,13.1, COLOR='INVISIBLE', SURF_ID='默认楼板'/ 
&OBST ID='louban_0025', XB=55.0,65.0,109.0,115.0,12.9,13.1, COLOR='INVISIBLE', SURF_ID='默认楼板'/ 
&OBST ID='louban_0025', XB=55.0,65.0,137.0,155.0,12.9,13.1, COLOR='INVISIBLE', SURF_ID='默认楼板'/ 
&OBST ID='louban_0025', XB=57.0,65.0,115.0,137.0,12.9,13.1, COLOR='INVISIBLE', SURF_ID='默认楼板'/ 
&OBST ID='louban_0026', XB=3.0,29.0,119.0,155.0,12.9,13.1, COLOR='INVISIBLE', SURF_ID='默认楼板'/ 
&OBST ID='louban_0026', XB=3.0,39.0,109.0,119.0,12.9,13.1, COLOR='INVISIBLE', SURF_ID='默认楼板'/ 
&OBST ID='louban_0027', XB=-25.0,3.0,127.0,155.0,12.9,13.1, COLOR='INVISIBLE', SURF_ID='默认楼板'/ 
&OBST ID='louban_0027', XB=-25.0,29.0,155.0,167.0,12.9,13.1, COLOR='INVISIBLE', SURF_ID='默认楼板'/ 
&OBST ID='louban_0028', XB=29.0,55.0,119.0,137.0,12.9,13.1, COLOR='INVISIBLE', SURF_ID='默认楼板'/ 
&OBST ID='louban_0028', XB=39.0,55.0,115.0,119.0,12.9,13.1, COLOR='INVISIBLE', SURF_ID='默认楼板'/ 
&OBST ID='louban_0028', XB=55.0,57.0,115.0,137.0,12.9,13.1, COLOR='INVISIBLE', SURF_ID='默认楼板'/ 
&OBST ID='louban_0029', XB=-115.0,-55.0,123.0,141.0,12.9,13.1, COLOR='INVISIBLE', SURF_ID='默认楼板'/ 
&OBST ID='louban_0030', XB=-111.0,-55.0,141.0,157.0,12.9,13.1, COLOR='INVISIBLE', SURF_ID='默认楼板'/ 
&OBST ID='louban_0031', XB=55.0,83.0,29.0,51.0,16.9,17.1, COLOR='INVISIBLE', SURF_ID='默认楼板'/ 
&OBST ID='louban_0031', XB=55.0,167.0,13.0,29.0,16.9,17.1, COLOR='INVISIBLE', SURF_ID='默认楼板'/ 
&OBST ID='louban_0031', XB=135.0,149.0,79.0,109.0,16.9,17.1, COLOR='INVISIBLE', SURF_ID='默认楼板'/ 
&OBST ID='louban_0031', XB=135.0,167.0,29.0,79.0,16.9,17.1, COLOR='INVISIBLE', SURF_ID='默认楼板'/ 
&OBST ID='louban_0032', XB=109.0,135.0,51.0,109.0,16.9,17.1, COLOR='INVISIBLE', SURF_ID='默认楼板'/ 
&OBST ID='louban_0033', XB=127.0,155.0,-35.0,13.0,16.9,17.1, COLOR='INVISIBLE', SURF_ID='默认楼板'/ 
&OBST ID='louban_0034', XB=55.0,73.0,-3.0,13.0,16.9,17.1, COLOR='INVISIBLE', SURF_ID='默认楼板'/ 
&OBST ID='louban_0035', XB=55.0,91.0,-35.0,-3.0,16.9,17.1, COLOR='INVISIBLE', SURF_ID='默认楼板'/ 
&OBST ID='louban_0035', XB=71.0,91.0,-69.0,-35.0,16.9,17.1, COLOR='INVISIBLE', SURF_ID='默认楼板'/ 
&OBST ID='louban_0035', XB=73.0,91.0,-3.0,13.0,16.9,17.1, COLOR='INVISIBLE', SURF_ID='默认楼板'/ 
&OBST ID='louban_0036', XB=39.0,55.0,39.0,51.0,16.9,17.1, COLOR='INVISIBLE', SURF_ID='默认楼板'/ 
&OBST ID='louban_0037', XB=91.0,109.0,-11.0,13.0,16.9,17.1, COLOR='INVISIBLE', SURF_ID='默认楼板'/ 
&OBST ID='louban_0037', XB=91.0,127.0,-77.0,-11.0,16.9,17.1, COLOR='INVISIBLE', SURF_ID='默认楼板'/ 
&OBST ID='louban_0038', XB=109.0,127.0,-11.0,13.0,16.9,17.1, COLOR='INVISIBLE', SURF_ID='默认楼板'/ 
&OBST ID='louban_0039', XB=127.0,155.0,-53.0,-35.0,16.9,17.1, COLOR='INVISIBLE', SURF_ID='默认楼板'/ 
&OBST ID='louban_0040', XB=127.0,155.0,-95.0,-53.0,16.9,17.1, COLOR='INVISIBLE', SURF_ID='默认楼板'/ 
&OBST ID='louban_0041', XB=91.0,103.0,-105.0,-95.0,16.9,17.1, COLOR='INVISIBLE', SURF_ID='默认楼板'/ 
&OBST ID='louban_0041', XB=91.0,127.0,-95.0,-77.0,16.9,17.1, COLOR='INVISIBLE', SURF_ID='默认楼板'/ 
&OBST ID='louban_0042', XB=55.0,71.0,-59.0,-35.0,16.9,17.1, COLOR='INVISIBLE', SURF_ID='默认楼板'/ 
&OBST ID='louban_0043', XB=87.0,109.0,51.0,109.0,16.9,17.1, COLOR='INVISIBLE', SURF_ID='默认楼板'/ 
&OBST ID='louban_0044', XB=83.0,135.0,29.0,51.0,16.9,17.1, COLOR='INVISIBLE', SURF_ID='默认楼板'/ 
&OBST ID='louban_0045', XB=39.0,55.0,51.0,109.0,16.9,17.1, COLOR='INVISIBLE', SURF_ID='默认楼板'/ 
&OBST ID='louban_0045', XB=55.0,87.0,51.0,109.0,16.9,17.1, COLOR='INVISIBLE', SURF_ID='默认楼板'/ 
&OBST ID='wenjiangui_0038', XB=-141.0,-139.0,57.0,59.0,8.9,9.1, COLOR='WHITE', SURF_ID='SURF_WOOD_YELLOW_PINE'/ 
&OBST ID='wenjiangui_0001', XB=-63.0,-61.0,44.9,45.1,-1.0,1.0, COLOR='WHITE', SURF_ID='SURF_WOOD_YELLOW_PINE'/ 
&OBST ID='wenjiangui_0002', XB=-63.0,-61.0,40.9,41.1,-1.0,1.0, COLOR='WHITE', SURF_ID='SURF_WOOD_YELLOW_PINE'/ 
&OBST ID='wenjiangui_0003', XB=-157.0,-155.0,92.9,93.1,-1.0,1.0, COLOR='WHITE', SURF_ID='SURF_WOOD_YELLOW_PINE'/ 
&OBST ID='wenjiangui_0004', XB=-157.0,-155.0,94.9,95.1,-1.0,1.0, COLOR='WHITE', SURF_ID='SURF_WOOD_YELLOW_PINE'/ 
&OBST ID='wenjiangui_0005', XB=-157.0,-155.0,82.9,83.1,-1.0,1.0, COLOR='WHITE', SURF_ID='SURF_WOOD_YELLOW_PINE'/ 
&OBST ID='wenjiangui_0005', XB=-155.1,-154.9,83.0,85.0,-1.0,1.0, COLOR='WHITE', SURF_ID='SURF_WOOD_YELLOW_PINE'/ 
&OBST ID='wenjiangui_0006', XB=-157.0,-155.0,85.0,87.0,0.9,1.1, COLOR='WHITE', SURF_ID='SURF_WOOD_YELLOW_PINE'/ 
&OBST ID='wenjiangui_0006', XB=-157.0,-155.0,86.9,87.1,-1.0,1.0, COLOR='WHITE', SURF_ID='SURF_WOOD_YELLOW_PINE'/ 
&OBST ID='wenjiangui_0007', XB=-147.1,-146.9,83.0,85.0,-1.0,1.0, COLOR='WHITE', SURF_ID='SURF_WOOD_YELLOW_PINE'/ 
&OBST ID='wenjiangui_0008', XB=-139.1,-138.9,83.0,85.0,-1.0,1.0, COLOR='WHITE', SURF_ID='SURF_WOOD_YELLOW_PINE'/ 
&OBST ID='wenjiangui_0009', XB=-157.0,-155.0,66.9,67.1,-1.0,1.0, COLOR='WHITE', SURF_ID='SURF_WOOD_YELLOW_PINE'/ 
&OBST ID='wenjiangui_0010', XB=-157.0,-155.0,68.9,69.1,-1.0,1.0, COLOR='WHITE', SURF_ID='SURF_WOOD_YELLOW_PINE'/ 
&OBST ID='wenjiangui_0011', XB=-149.0,-147.0,67.0,69.0,0.9,1.1, COLOR='WHITE', SURF_ID='SURF_WOOD_YELLOW_PINE'/ 
&OBST ID='wenjiangui_0012', XB=-157.0,-155.0,54.9,55.1,-1.0,1.0, COLOR='WHITE', SURF_ID='SURF_WOOD_YELLOW_PINE'/ 
&OBST ID='wenjiangui_0013', XB=-157.0,-155.0,56.9,57.1,-1.0,1.0, COLOR='WHITE', SURF_ID='SURF_WOOD_YELLOW_PINE'/ 
&OBST ID='wenjiangui_0014', XB=-141.0,-139.0,57.0,59.0,0.9,1.1, COLOR='WHITE', SURF_ID='SURF_WOOD_YELLOW_PINE'/ 
&OBST ID='wenjiangui_0015', XB=-157.0,-155.0,92.9,93.1,3.0,5.0, COLOR='WHITE', SURF_ID='SURF_WOOD_YELLOW_PINE'/ 
&OBST ID='wenjiangui_0016', XB=-157.0,-155.0,94.9,95.1,3.0,5.0, COLOR='WHITE', SURF_ID='SURF_WOOD_YELLOW_PINE'/ 
&OBST ID='wenjiangui_0017', XB=-157.0,-155.0,82.9,83.1,3.0,5.0, COLOR='WHITE', SURF_ID='SURF_WOOD_YELLOW_PINE'/ 
&OBST ID='wenjiangui_0017', XB=-155.1,-154.9,83.0,85.0,3.0,5.0, COLOR='WHITE', SURF_ID='SURF_WOOD_YELLOW_PINE'/ 
&OBST ID='wenjiangui_0018', XB=-157.0,-155.0,85.0,87.0,4.9,5.1, COLOR='WHITE', SURF_ID='SURF_WOOD_YELLOW_PINE'/ 
&OBST ID='wenjiangui_0018', XB=-157.0,-155.0,86.9,87.1,3.0,5.0, COLOR='WHITE', SURF_ID='SURF_WOOD_YELLOW_PINE'/ 
&OBST ID='wenjiangui_0019', XB=-147.1,-146.9,83.0,85.0,3.0,5.0, COLOR='WHITE', SURF_ID='SURF_WOOD_YELLOW_PINE'/ 
&OBST ID='wenjiangui_0020', XB=-139.1,-138.9,83.0,85.0,3.0,5.0, COLOR='WHITE', SURF_ID='SURF_WOOD_YELLOW_PINE'/ 
&OBST ID='wenjiangui_0021', XB=-157.0,-155.0,66.9,67.1,3.0,5.0, COLOR='WHITE', SURF_ID='SURF_WOOD_YELLOW_PINE'/ 
&OBST ID='wenjiangui_0022', XB=-157.0,-155.0,68.9,69.1,3.0,5.0, COLOR='WHITE', SURF_ID='SURF_WOOD_YELLOW_PINE'/ 
&OBST ID='wenjiangui_0023', XB=-149.0,-147.0,67.0,69.0,4.9,5.1, COLOR='WHITE', SURF_ID='SURF_WOOD_YELLOW_PINE'/ 
&OBST ID='wenjiangui_0024', XB=-157.0,-155.0,54.9,55.1,3.0,5.0, COLOR='WHITE', SURF_ID='SURF_WOOD_YELLOW_PINE'/ 
&OBST ID='wenjiangui_0025', XB=-157.0,-155.0,56.9,57.1,3.0,5.0, COLOR='WHITE', SURF_ID='SURF_WOOD_YELLOW_PINE'/ 
&OBST ID='wenjiangui_0026', XB=-141.0,-139.0,57.0,59.0,4.9,5.1, COLOR='WHITE', SURF_ID='SURF_WOOD_YELLOW_PINE'/ 
&OBST ID='wenjiangui_0027', XB=-157.0,-155.0,92.9,93.1,7.0,9.0, COLOR='WHITE', SURF_ID='SURF_WOOD_YELLOW_PINE'/ 
&OBST ID='wenjiangui_0028', XB=-157.0,-155.0,94.9,95.1,7.0,9.0, COLOR='WHITE', SURF_ID='SURF_WOOD_YELLOW_PINE'/ 
&OBST ID='wenjiangui_0029', XB=-157.0,-155.0,82.9,83.1,7.0,9.0, COLOR='WHITE', SURF_ID='SURF_WOOD_YELLOW_PINE'/ 
&OBST ID='wenjiangui_0029', XB=-155.1,-154.9,83.0,85.0,7.0,9.0, COLOR='WHITE', SURF_ID='SURF_WOOD_YELLOW_PINE'/ 
&OBST ID='wenjiangui_0030', XB=-157.0,-155.0,85.0,87.0,8.9,9.1, COLOR='WHITE', SURF_ID='SURF_WOOD_YELLOW_PINE'/ 
&OBST ID='wenjiangui_0030', XB=-157.0,-155.0,86.9,87.1,7.0,9.0, COLOR='WHITE', SURF_ID='SURF_WOOD_YELLOW_PINE'/ 
&OBST ID='wenjiangui_0031', XB=-147.1,-146.9,83.0,85.0,7.0,9.0, COLOR='WHITE', SURF_ID='SURF_WOOD_YELLOW_PINE'/ 
&OBST ID='wenjiangui_0032', XB=-139.1,-138.9,83.0,85.0,7.0,9.0, COLOR='WHITE', SURF_ID='SURF_WOOD_YELLOW_PINE'/ 
&OBST ID='wenjiangui_0033', XB=-157.0,-155.0,66.9,67.1,7.0,9.0, COLOR='WHITE', SURF_ID='SURF_WOOD_YELLOW_PINE'/ 
&OBST ID='wenjiangui_0034', XB=-157.0,-155.0,68.9,69.1,7.0,9.0, COLOR='WHITE', SURF_ID='SURF_WOOD_YELLOW_PINE'/ 
&OBST ID='wenjiangui_0035', XB=-149.0,-147.0,67.0,69.0,8.9,9.1, COLOR='WHITE', SURF_ID='SURF_WOOD_YELLOW_PINE'/ 
&OBST ID='wenjiangui_0036', XB=-157.0,-155.0,54.9,55.1,7.0,9.0, COLOR='WHITE', SURF_ID='SURF_WOOD_YELLOW_PINE'/ 
&OBST ID='wenjiangui_0037', XB=-157.0,-155.0,56.9,57.1,7.0,9.0, COLOR='WHITE', SURF_ID='SURF_WOOD_YELLOW_PINE'/ 
&OBST ID='bangongyi_0065', XB=-61.1,-60.9,43.0,45.0,9.0,11.0, COLOR='WHITE', SURF_ID='SURF_CHAIR_FOAM'/ 
&OBST ID='bangongyi_0001', XB=-89.0,-87.0,61.0,63.0,0.9,1.1, COLOR='WHITE', SURF_ID='SURF_CHAIR_FOAM'/ 
&OBST ID='bangongyi_0002', XB=-89.0,-87.0,57.0,59.0,0.9,1.1, COLOR='WHITE', SURF_ID='SURF_CHAIR_FOAM'/ 
&OBST ID='bangongyi_0003', XB=-103.0,-101.0,75.0,77.0,0.9,1.1, COLOR='WHITE', SURF_ID='SURF_CHAIR_FOAM'/ 
&OBST ID='bangongyi_0004', XB=-103.0,-101.0,73.0,75.0,0.9,1.1, COLOR='WHITE', SURF_ID='SURF_CHAIR_FOAM'/ 
&OBST ID='bangongyi_0005', XB=-121.0,-119.0,71.0,73.0,0.9,1.1, COLOR='WHITE', SURF_ID='SURF_CHAIR_FOAM'/ 
&OBST ID='bangongyi_0006', XB=-121.0,-119.0,55.0,57.0,0.9,1.1, COLOR='WHITE', SURF_ID='SURF_CHAIR_FOAM'/ 
&OBST ID='bangongyi_0007', XB=-121.0,-119.0,59.0,61.0,0.9,1.1, COLOR='WHITE', SURF_ID='SURF_CHAIR_FOAM'/ 
&OBST ID='bangongyi_0008', XB=-111.0,-109.0,59.0,61.0,0.9,1.1, COLOR='WHITE', SURF_ID='SURF_CHAIR_FOAM'/ 
&OBST ID='bangongyi_0009', XB=-101.0,-99.0,59.0,61.0,0.9,1.1, COLOR='WHITE', SURF_ID='SURF_CHAIR_FOAM'/ 
&OBST ID='bangongyi_0010', XB=-115.0,-113.0,45.0,47.0,0.9,1.1, COLOR='WHITE', SURF_ID='SURF_CHAIR_FOAM'/ 
&OBST ID='bangongyi_0011', XB=-103.0,-101.0,45.0,47.0,0.9,1.1, COLOR='WHITE', SURF_ID='SURF_CHAIR_FOAM'/ 
&OBST ID='bangongyi_0012', XB=-149.0,-147.0,95.0,97.0,0.9,1.1, COLOR='WHITE', SURF_ID='SURF_CHAIR_FOAM'/ 
&OBST ID='bangongyi_0013', XB=-149.0,-147.0,91.0,93.0,0.9,1.1, COLOR='WHITE', SURF_ID='SURF_CHAIR_FOAM'/ 
&OBST ID='bangongyi_0014', XB=-149.0,-147.0,65.0,67.0,0.9,1.1, COLOR='WHITE', SURF_ID='SURF_CHAIR_FOAM'/ 
&OBST ID='bangongyi_0015', XB=-149.0,-147.0,95.0,97.0,4.9,5.1, COLOR='WHITE', SURF_ID='SURF_CHAIR_FOAM'/ 
&OBST ID='bangongyi_0016', XB=-149.0,-147.0,91.0,93.0,4.9,5.1, COLOR='WHITE', SURF_ID='SURF_CHAIR_FOAM'/ 
&OBST ID='bangongyi_0017', XB=-149.0,-147.0,65.0,67.0,4.9,5.1, COLOR='WHITE', SURF_ID='SURF_CHAIR_FOAM'/ 
&OBST ID='bangongyi_0018', XB=-89.0,-87.0,61.0,63.0,4.9,5.1, COLOR='WHITE', SURF_ID='SURF_CHAIR_FOAM'/ 
&OBST ID='bangongyi_0019', XB=-89.0,-87.0,57.0,59.0,4.9,5.1, COLOR='WHITE', SURF_ID='SURF_CHAIR_FOAM'/ 
&OBST ID='bangongyi_0020', XB=-103.0,-101.0,75.0,77.0,4.9,5.1, COLOR='WHITE', SURF_ID='SURF_CHAIR_FOAM'/ 
&OBST ID='bangongyi_0021', XB=-103.0,-101.0,73.0,75.0,4.9,5.1, COLOR='WHITE', SURF_ID='SURF_CHAIR_FOAM'/ 
&OBST ID='bangongyi_0022', XB=-121.0,-119.0,71.0,73.0,4.9,5.1, COLOR='WHITE', SURF_ID='SURF_CHAIR_FOAM'/ 
&OBST ID='bangongyi_0023', XB=-121.0,-119.0,55.0,57.0,4.9,5.1, COLOR='WHITE', SURF_ID='SURF_CHAIR_FOAM'/ 
&OBST ID='bangongyi_0024', XB=-121.0,-119.0,59.0,61.0,4.9,5.1, COLOR='WHITE', SURF_ID='SURF_CHAIR_FOAM'/ 
&OBST ID='bangongyi_0025', XB=-111.0,-109.0,59.0,61.0,4.9,5.1, COLOR='WHITE', SURF_ID='SURF_CHAIR_FOAM'/ 
&OBST ID='bangongyi_0026', XB=-101.0,-99.0,59.0,61.0,4.9,5.1, COLOR='WHITE', SURF_ID='SURF_CHAIR_FOAM'/ 
&OBST ID='bangongyi_0027', XB=-115.0,-113.0,45.0,47.0,4.9,5.1, COLOR='WHITE', SURF_ID='SURF_CHAIR_FOAM'/ 
&OBST ID='bangongyi_0028', XB=-103.0,-101.0,45.0,47.0,4.9,5.1, COLOR='WHITE', SURF_ID='SURF_CHAIR_FOAM'/ 
&OBST ID='bangongyi_0029', XB=-149.0,-147.0,95.0,97.0,8.9,9.1, COLOR='WHITE', SURF_ID='SURF_CHAIR_FOAM'/ 
&OBST ID='bangongyi_0030', XB=-149.0,-147.0,91.0,93.0,8.9,9.1, COLOR='WHITE', SURF_ID='SURF_CHAIR_FOAM'/ 
&OBST ID='bangongyi_0031', XB=-149.0,-147.0,65.0,67.0,8.9,9.1, COLOR='WHITE', SURF_ID='SURF_CHAIR_FOAM'/ 
&OBST ID='bangongyi_0032', XB=-79.0,-77.0,58.9,59.1,9.0,11.0, COLOR='WHITE', SURF_ID='SURF_CHAIR_FOAM'/ 
&OBST ID='bangongyi_0033', XB=-79.0,-77.0,54.9,55.1,9.0,11.0, COLOR='WHITE', SURF_ID='SURF_CHAIR_FOAM'/ 
&OBST ID='bangongyi_0034', XB=-89.0,-87.0,61.0,63.0,8.9,9.1, COLOR='WHITE', SURF_ID='SURF_CHAIR_FOAM'/ 
&OBST ID='bangongyi_0034', XB=-89.0,-87.0,62.9,63.1,9.0,11.0, COLOR='WHITE', SURF_ID='SURF_CHAIR_FOAM'/ 
&OBST ID='bangongyi_0035', XB=-89.0,-87.0,57.0,59.0,8.9,9.1, COLOR='WHITE', SURF_ID='SURF_CHAIR_FOAM'/ 
&OBST ID='bangongyi_0035', XB=-89.0,-87.0,56.9,57.1,9.0,11.0, COLOR='WHITE', SURF_ID='SURF_CHAIR_FOAM'/ 
&OBST ID='bangongyi_0036', XB=-103.0,-101.0,75.0,77.0,8.9,9.1, COLOR='WHITE', SURF_ID='SURF_CHAIR_FOAM'/ 
&OBST ID='bangongyi_0036', XB=-103.0,-101.0,76.9,77.1,9.0,11.0, COLOR='WHITE', SURF_ID='SURF_CHAIR_FOAM'/ 
&OBST ID='bangongyi_0037', XB=-103.0,-101.0,73.0,75.0,8.9,9.1, COLOR='WHITE', SURF_ID='SURF_CHAIR_FOAM'/ 
&OBST ID='bangongyi_0037', XB=-103.0,-101.0,72.9,73.1,9.0,11.0, COLOR='WHITE', SURF_ID='SURF_CHAIR_FOAM'/ 
&OBST ID='bangongyi_0038', XB=-121.1,-120.9,69.0,71.0,9.0,11.0, COLOR='WHITE', SURF_ID='SURF_CHAIR_FOAM'/ 
&OBST ID='bangongyi_0039', XB=-121.0,-119.0,68.9,69.1,9.0,11.0, COLOR='WHITE', SURF_ID='SURF_CHAIR_FOAM'/ 
&OBST ID='bangongyi_0040', XB=-119.1,-118.9,69.0,71.0,9.0,11.0, COLOR='WHITE', SURF_ID='SURF_CHAIR_FOAM'/ 
&OBST ID='bangongyi_0041', XB=-121.0,-119.0,71.0,73.0,8.9,9.1, COLOR='WHITE', SURF_ID='SURF_CHAIR_FOAM'/ 
&OBST ID='bangongyi_0041', XB=-121.0,-119.0,72.9,73.1,9.0,11.0, COLOR='WHITE', SURF_ID='SURF_CHAIR_FOAM'/ 
&OBST ID='bangongyi_0042', XB=-121.1,-120.9,57.0,59.0,9.0,11.0, COLOR='WHITE', SURF_ID='SURF_CHAIR_FOAM'/ 
&OBST ID='bangongyi_0043', XB=-121.0,-119.0,55.0,57.0,9.0,11.0, COLOR='WHITE', SURF_ID='SURF_CHAIR_FOAM'/ 
&OBST ID='bangongyi_0044', XB=-119.1,-118.9,57.0,59.0,9.0,11.0, COLOR='WHITE', SURF_ID='SURF_CHAIR_FOAM'/ 
&OBST ID='bangongyi_0045', XB=-121.0,-119.0,59.0,61.0,8.9,9.1, COLOR='WHITE', SURF_ID='SURF_CHAIR_FOAM'/ 
&OBST ID='bangongyi_0045', XB=-121.0,-119.0,60.9,61.1,9.0,11.0, COLOR='WHITE', SURF_ID='SURF_CHAIR_FOAM'/ 
&OBST ID='bangongyi_0046', XB=-111.1,-110.9,59.0,61.0,9.0,11.0, COLOR='WHITE', SURF_ID='SURF_CHAIR_FOAM'/ 
&OBST ID='bangongyi_0047', XB=-111.1,-110.9,57.0,59.0,9.0,11.0, COLOR='WHITE', SURF_ID='SURF_CHAIR_FOAM'/ 
&OBST ID='bangongyi_0048', XB=-111.0,-109.0,59.0,61.0,8.9,9.1, COLOR='WHITE', SURF_ID='SURF_CHAIR_FOAM'/ 
&OBST ID='bangongyi_0048', XB=-109.1,-108.9,59.0,61.0,9.0,11.0, COLOR='WHITE', SURF_ID='SURF_CHAIR_FOAM'/ 
&OBST ID='bangongyi_0049', XB=-101.1,-100.9,59.0,61.0,9.0,11.0, COLOR='WHITE', SURF_ID='SURF_CHAIR_FOAM'/ 
&OBST ID='bangongyi_0050', XB=-101.1,-100.9,57.0,59.0,9.0,11.0, COLOR='WHITE', SURF_ID='SURF_CHAIR_FOAM'/ 
&OBST ID='bangongyi_0051', XB=-101.0,-99.0,59.0,61.0,8.9,9.1, COLOR='WHITE', SURF_ID='SURF_CHAIR_FOAM'/ 
&OBST ID='bangongyi_0051', XB=-99.1,-98.9,59.0,61.0,9.0,11.0, COLOR='WHITE', SURF_ID='SURF_CHAIR_FOAM'/ 
&OBST ID='bangongyi_0052', XB=-115.1,-114.9,45.0,47.0,9.0,11.0, COLOR='WHITE', SURF_ID='SURF_CHAIR_FOAM'/ 
&OBST ID='bangongyi_0053', XB=-115.0,-113.0,45.0,47.0,8.9,9.1, COLOR='WHITE', SURF_ID='SURF_CHAIR_FOAM'/ 
&OBST ID='bangongyi_0053', XB=-113.1,-112.9,45.0,47.0,9.0,11.0, COLOR='WHITE', SURF_ID='SURF_CHAIR_FOAM'/ 
&OBST ID='bangongyi_0054', XB=-103.1,-102.9,45.0,47.0,9.0,11.0, COLOR='WHITE', SURF_ID='SURF_CHAIR_FOAM'/ 
&OBST ID='bangongyi_0055', XB=-103.0,-101.0,45.0,47.0,8.9,9.1, COLOR='WHITE', SURF_ID='SURF_CHAIR_FOAM'/ 
&OBST ID='bangongyi_0055', XB=-101.1,-100.9,45.0,47.0,9.0,11.0, COLOR='WHITE', SURF_ID='SURF_CHAIR_FOAM'/ 
&OBST ID='bangongyi_0056', XB=-87.1,-86.9,43.0,45.0,9.0,11.0, COLOR='WHITE', SURF_ID='SURF_CHAIR_FOAM'/ 
&OBST ID='bangongyi_0057', XB=-87.0,-85.0,40.9,41.1,9.0,11.0, COLOR='WHITE', SURF_ID='SURF_CHAIR_FOAM'/ 
&OBST ID='bangongyi_0058', XB=-85.1,-84.9,43.0,45.0,9.0,11.0, COLOR='WHITE', SURF_ID='SURF_CHAIR_FOAM'/ 
&OBST ID='bangongyi_0059', XB=-87.0,-85.0,44.9,45.1,9.0,11.0, COLOR='WHITE', SURF_ID='SURF_CHAIR_FOAM'/ 
&OBST ID='bangongyi_0060', XB=-75.1,-74.9,45.0,47.0,9.0,11.0, COLOR='WHITE', SURF_ID='SURF_CHAIR_FOAM'/ 
&OBST ID='bangongyi_0061', XB=-75.0,-73.0,42.9,43.1,9.0,11.0, COLOR='WHITE', SURF_ID='SURF_CHAIR_FOAM'/ 
&OBST ID='bangongyi_0062', XB=-73.1,-72.9,45.0,47.0,9.0,11.0, COLOR='WHITE', SURF_ID='SURF_CHAIR_FOAM'/ 
&OBST ID='bangongyi_0063', XB=-75.0,-73.0,46.9,47.1,9.0,11.0, COLOR='WHITE', SURF_ID='SURF_CHAIR_FOAM'/ 
&OBST ID='bangongyi_0064', XB=-63.1,-62.9,43.0,45.0,9.0,11.0, COLOR='WHITE', SURF_ID='SURF_CHAIR_FOAM'/ 
&OBST ID='bangonggeban_0035', XB=-63.0,-61.0,42.9,43.1,9.0,11.0, COLOR='WHITE', SURF_ID='SURF_WOOD_YELLOW_PINE'/ 
&OBST ID='bangonggeban_0001', XB=-79.0,-77.0,55.0,57.0,0.9,1.1, COLOR='WHITE', SURF_ID='SURF_WOOD_YELLOW_PINE'/ 
&OBST ID='bangonggeban_0002', XB=-89.0,-87.0,59.0,61.0,0.9,1.1, COLOR='WHITE', SURF_ID='SURF_WOOD_YELLOW_PINE'/ 
&OBST ID='bangonggeban_0003', XB=-79.0,-77.0,55.0,57.0,4.9,5.1, COLOR='WHITE', SURF_ID='SURF_WOOD_YELLOW_PINE'/ 
&OBST ID='bangonggeban_0004', XB=-89.0,-87.0,59.0,61.0,4.9,5.1, COLOR='WHITE', SURF_ID='SURF_WOOD_YELLOW_PINE'/ 
&OBST ID='bangonggeban_0005', XB=-77.1,-76.9,55.0,57.0,9.0,11.0, COLOR='WHITE', SURF_ID='SURF_WOOD_YELLOW_PINE'/ 
&OBST ID='bangonggeban_0006', XB=-79.0,-77.0,55.0,57.0,9.0,11.0, COLOR='WHITE', SURF_ID='SURF_WOOD_YELLOW_PINE'/ 
&OBST ID='bangonggeban_0007', XB=-77.1,-76.9,57.0,59.0,9.0,11.0, COLOR='WHITE', SURF_ID='SURF_WOOD_YELLOW_PINE'/ 
&OBST ID='bangonggeban_0008', XB=-79.0,-77.0,56.9,57.1,9.0,11.0, COLOR='WHITE', SURF_ID='SURF_WOOD_YELLOW_PINE'/ 
&OBST ID='bangonggeban_0008', XB=-79.1,-78.9,57.0,59.0,9.0,11.0, COLOR='WHITE', SURF_ID='SURF_WOOD_YELLOW_PINE'/ 
&OBST ID='bangonggeban_0009', XB=-89.0,-87.0,59.0,61.0,9.0,11.0, COLOR='WHITE', SURF_ID='SURF_WOOD_YELLOW_PINE'/ 
&OBST ID='bangonggeban_0010', XB=-89.0,-87.0,58.9,59.1,9.0,11.0, COLOR='WHITE', SURF_ID='SURF_WOOD_YELLOW_PINE'/ 
&OBST ID='bangonggeban_0011', XB=-89.0,-87.0,58.9,59.1,9.0,11.0, COLOR='WHITE', SURF_ID='SURF_WOOD_YELLOW_PINE'/ 
&OBST ID='bangonggeban_0012', XB=-89.0,-87.0,58.9,59.1,9.0,11.0, COLOR='WHITE', SURF_ID='SURF_WOOD_YELLOW_PINE'/ 
&OBST ID='bangonggeban_0013', XB=-89.0,-87.0,60.9,61.1,9.0,11.0, COLOR='WHITE', SURF_ID='SURF_WOOD_YELLOW_PINE'/ 
&OBST ID='bangonggeban_0014', XB=-89.0,-87.0,60.9,61.1,9.0,11.0, COLOR='WHITE', SURF_ID='SURF_WOOD_YELLOW_PINE'/ 
&OBST ID='bangonggeban_0015', XB=-103.0,-101.0,74.9,75.1,9.0,11.0, COLOR='WHITE', SURF_ID='SURF_WOOD_YELLOW_PINE'/ 
&OBST ID='bangonggeban_0016', XB=-91.0,-89.0,74.9,75.1,9.0,11.0, COLOR='WHITE', SURF_ID='SURF_WOOD_YELLOW_PINE'/ 
&OBST ID='bangonggeban_0017', XB=-119.1,-118.9,69.0,71.0,9.0,11.0, COLOR='WHITE', SURF_ID='SURF_WOOD_YELLOW_PINE'/ 
&OBST ID='bangonggeban_0018', XB=-121.0,-119.0,70.9,71.1,9.0,11.0, COLOR='WHITE', SURF_ID='SURF_WOOD_YELLOW_PINE'/ 
&OBST ID='bangonggeban_0019', XB=-121.0,-119.0,68.9,69.1,9.0,11.0, COLOR='WHITE', SURF_ID='SURF_WOOD_YELLOW_PINE'/ 
&OBST ID='bangonggeban_0020', XB=-119.1,-118.9,57.0,59.0,9.0,11.0, COLOR='WHITE', SURF_ID='SURF_WOOD_YELLOW_PINE'/ 
&OBST ID='bangonggeban_0021', XB=-121.0,-119.0,58.9,59.1,9.0,11.0, COLOR='WHITE', SURF_ID='SURF_WOOD_YELLOW_PINE'/ 
&OBST ID='bangonggeban_0022', XB=-121.0,-119.0,56.9,57.1,9.0,11.0, COLOR='WHITE', SURF_ID='SURF_WOOD_YELLOW_PINE'/ 
&OBST ID='bangonggeban_0023', XB=-111.1,-110.9,59.0,61.0,9.0,11.0, COLOR='WHITE', SURF_ID='SURF_WOOD_YELLOW_PINE'/ 
&OBST ID='bangonggeban_0024', XB=-101.1,-100.9,59.0,61.0,9.0,11.0, COLOR='WHITE', SURF_ID='SURF_WOOD_YELLOW_PINE'/ 
&OBST ID='bangonggeban_0025', XB=-115.1,-114.9,45.0,47.0,9.0,11.0, COLOR='WHITE', SURF_ID='SURF_WOOD_YELLOW_PINE'/ 
&OBST ID='bangonggeban_0026', XB=-103.1,-102.9,45.0,47.0,9.0,11.0, COLOR='WHITE', SURF_ID='SURF_WOOD_YELLOW_PINE'/ 
&OBST ID='bangonggeban_0027', XB=-87.0,-85.0,44.9,45.1,9.0,11.0, COLOR='WHITE', SURF_ID='SURF_WOOD_YELLOW_PINE'/ 
&OBST ID='bangonggeban_0028', XB=-87.1,-86.9,43.0,45.0,9.0,11.0, COLOR='WHITE', SURF_ID='SURF_WOOD_YELLOW_PINE'/ 
&OBST ID='bangonggeban_0029', XB=-87.0,-85.0,42.9,43.1,9.0,11.0, COLOR='WHITE', SURF_ID='SURF_WOOD_YELLOW_PINE'/ 
&OBST ID='bangonggeban_0030', XB=-75.0,-73.0,46.9,47.1,9.0,11.0, COLOR='WHITE', SURF_ID='SURF_WOOD_YELLOW_PINE'/ 
&OBST ID='bangonggeban_0031', XB=-73.1,-72.9,45.0,47.0,9.0,11.0, COLOR='WHITE', SURF_ID='SURF_WOOD_YELLOW_PINE'/ 
&OBST ID='bangonggeban_0032', XB=-75.0,-73.0,44.9,45.1,9.0,11.0, COLOR='WHITE', SURF_ID='SURF_WOOD_YELLOW_PINE'/ 
&OBST ID='bangonggeban_0033', XB=-63.0,-61.0,44.9,45.1,9.0,11.0, COLOR='WHITE', SURF_ID='SURF_WOOD_YELLOW_PINE'/ 
&OBST ID='bangonggeban_0034', XB=-63.1,-62.9,43.0,45.0,9.0,11.0, COLOR='WHITE', SURF_ID='SURF_WOOD_YELLOW_PINE'/ 
&OBST ID='bangongzhuo_0137', XB=-63.0,-61.0,41.0,43.0,8.9,9.1, COLOR='WHITE', SURF_ID='SURF_WOOD_YELLOW_PINE'/ 
&OBST ID='bangongzhuo_0001', XB=-77.1,-76.9,55.0,57.0,-1.0,1.0, COLOR='WHITE', SURF_ID='SURF_WOOD_YELLOW_PINE'/ 
&OBST ID='bangongzhuo_0002', XB=-79.0,-77.0,55.0,57.0,0.9,1.1, COLOR='WHITE', SURF_ID='SURF_WOOD_YELLOW_PINE'/ 
&OBST ID='bangongzhuo_0003', XB=-79.1,-78.9,55.0,57.0,-1.0,1.0, COLOR='WHITE', SURF_ID='SURF_WOOD_YELLOW_PINE'/ 
&OBST ID='bangongzhuo_0004', XB=-79.0,-77.0,57.0,59.0,0.9,1.1, COLOR='WHITE', SURF_ID='SURF_WOOD_YELLOW_PINE'/ 
&OBST ID='bangongzhuo_0005', XB=-89.0,-87.0,58.9,59.1,-1.0,1.0, COLOR='WHITE', SURF_ID='SURF_WOOD_YELLOW_PINE'/ 
&OBST ID='bangongzhuo_0006', XB=-87.1,-86.9,59.0,61.0,-1.0,1.0, COLOR='WHITE', SURF_ID='SURF_WOOD_YELLOW_PINE'/ 
&OBST ID='bangongzhuo_0007', XB=-89.0,-87.0,60.9,61.1,-1.0,1.0, COLOR='WHITE', SURF_ID='SURF_WOOD_YELLOW_PINE'/ 
&OBST ID='bangongzhuo_0008', XB=-89.0,-87.0,59.0,61.0,0.9,1.1, COLOR='WHITE', SURF_ID='SURF_WOOD_YELLOW_PINE'/ 
&OBST ID='bangongzhuo_0008', XB=-89.1,-88.9,59.0,61.0,-1.0,1.0, COLOR='WHITE', SURF_ID='SURF_WOOD_YELLOW_PINE'/ 
&OBST ID='bangongzhuo_0009', XB=-91.0,-89.0,74.9,75.1,-1.0,1.0, COLOR='WHITE', SURF_ID='SURF_WOOD_YELLOW_PINE'/ 
&OBST ID='bangongzhuo_0010', XB=-91.0,-89.0,74.9,75.1,-1.0,1.0, COLOR='WHITE', SURF_ID='SURF_WOOD_YELLOW_PINE'/ 
&OBST ID='bangongzhuo_0011', XB=-121.0,-119.0,69.0,71.0,0.9,1.1, COLOR='WHITE', SURF_ID='SURF_WOOD_YELLOW_PINE'/ 
&OBST ID='bangongzhuo_0012', XB=-121.0,-119.0,57.0,59.0,0.9,1.1, COLOR='WHITE', SURF_ID='SURF_WOOD_YELLOW_PINE'/ 
&OBST ID='bangongzhuo_0013', XB=-115.0,-113.0,45.0,47.0,0.9,1.1, COLOR='WHITE', SURF_ID='SURF_WOOD_YELLOW_PINE'/ 
&OBST ID='bangongzhuo_0014', XB=-115.0,-113.0,43.0,45.0,0.9,1.1, COLOR='WHITE', SURF_ID='SURF_WOOD_YELLOW_PINE'/ 
&OBST ID='bangongzhuo_0015', XB=-103.0,-101.0,45.0,47.0,0.9,1.1, COLOR='WHITE', SURF_ID='SURF_WOOD_YELLOW_PINE'/ 
&OBST ID='bangongzhuo_0016', XB=-103.0,-101.0,43.0,45.0,0.9,1.1, COLOR='WHITE', SURF_ID='SURF_WOOD_YELLOW_PINE'/ 
&OBST ID='bangongzhuo_0017', XB=-87.0,-85.0,43.0,45.0,0.9,1.1, COLOR='WHITE', SURF_ID='SURF_WOOD_YELLOW_PINE'/ 
&OBST ID='bangongzhuo_0018', XB=-87.0,-85.0,41.0,43.0,0.9,1.1, COLOR='WHITE', SURF_ID='SURF_WOOD_YELLOW_PINE'/ 
&OBST ID='bangongzhuo_0019', XB=-75.0,-73.0,45.0,47.0,0.9,1.1, COLOR='WHITE', SURF_ID='SURF_WOOD_YELLOW_PINE'/ 
&OBST ID='bangongzhuo_0020', XB=-75.0,-73.0,43.0,45.0,0.9,1.1, COLOR='WHITE', SURF_ID='SURF_WOOD_YELLOW_PINE'/ 
&OBST ID='bangongzhuo_0021', XB=-63.0,-61.0,43.0,45.0,0.9,1.1, COLOR='WHITE', SURF_ID='SURF_WOOD_YELLOW_PINE'/ 
&OBST ID='bangongzhuo_0021', XB=-63.0,-61.0,44.9,45.1,-1.0,1.0, COLOR='WHITE', SURF_ID='SURF_WOOD_YELLOW_PINE'/ 
&OBST ID='bangongzhuo_0022', XB=-63.0,-61.0,41.0,43.0,0.9,1.1, COLOR='WHITE', SURF_ID='SURF_WOOD_YELLOW_PINE'/ 
&OBST ID='bangongzhuo_0023', XB=-63.0,-61.0,42.9,43.1,-1.0,1.0, COLOR='WHITE', SURF_ID='SURF_WOOD_YELLOW_PINE'/ 
&OBST ID='bangongzhuo_0024', XB=-157.0,-155.0,93.0,95.0,0.9,1.1, COLOR='WHITE', SURF_ID='SURF_WOOD_YELLOW_PINE'/ 
&OBST ID='bangongzhuo_0024', XB=-157.1,-156.9,93.0,95.0,-1.0,1.0, COLOR='WHITE', SURF_ID='SURF_WOOD_YELLOW_PINE'/ 
&OBST ID='bangongzhuo_0025', XB=-157.1,-156.9,93.0,95.0,-1.0,1.0, COLOR='WHITE', SURF_ID='SURF_WOOD_YELLOW_PINE'/ 
&OBST ID='bangongzhuo_0026', XB=-149.0,-147.0,92.9,93.1,-1.0,1.0, COLOR='WHITE', SURF_ID='SURF_WOOD_YELLOW_PINE'/ 
&OBST ID='bangongzhuo_0027', XB=-147.1,-146.9,93.0,95.0,-1.0,1.0, COLOR='WHITE', SURF_ID='SURF_WOOD_YELLOW_PINE'/ 
&OBST ID='bangongzhuo_0028', XB=-149.0,-147.0,93.0,95.0,0.9,1.1, COLOR='WHITE', SURF_ID='SURF_WOOD_YELLOW_PINE'/ 
&OBST ID='bangongzhuo_0028', XB=-149.0,-147.0,94.9,95.1,-1.0,1.0, COLOR='WHITE', SURF_ID='SURF_WOOD_YELLOW_PINE'/ 
&OBST ID='bangongzhuo_0028', XB=-149.1,-148.9,93.0,95.0,-1.0,1.0, COLOR='WHITE', SURF_ID='SURF_WOOD_YELLOW_PINE'/ 
&OBST ID='bangongzhuo_0029', XB=-139.1,-138.9,93.0,95.0,-1.0,1.0, COLOR='WHITE', SURF_ID='SURF_WOOD_YELLOW_PINE'/ 
&OBST ID='bangongzhuo_0030', XB=-141.0,-139.0,93.0,95.0,0.9,1.1, COLOR='WHITE', SURF_ID='SURF_WOOD_YELLOW_PINE'/ 
&OBST ID='bangongzhuo_0030', XB=-139.1,-138.9,93.0,95.0,-1.0,1.0, COLOR='WHITE', SURF_ID='SURF_WOOD_YELLOW_PINE'/ 
&OBST ID='bangongzhuo_0031', XB=-157.0,-155.0,83.0,85.0,0.9,1.1, COLOR='WHITE', SURF_ID='SURF_WOOD_YELLOW_PINE'/ 
&OBST ID='bangongzhuo_0032', XB=-157.0,-155.0,85.0,87.0,0.9,1.1, COLOR='WHITE', SURF_ID='SURF_WOOD_YELLOW_PINE'/ 
&OBST ID='bangongzhuo_0033', XB=-149.0,-147.0,83.0,85.0,0.9,1.1, COLOR='WHITE', SURF_ID='SURF_WOOD_YELLOW_PINE'/ 
&OBST ID='bangongzhuo_0033', XB=-149.0,-147.0,84.9,85.1,-1.0,1.0, COLOR='WHITE', SURF_ID='SURF_WOOD_YELLOW_PINE'/ 
&OBST ID='bangongzhuo_0034', XB=-149.0,-147.0,85.0,87.0,0.9,1.1, COLOR='WHITE', SURF_ID='SURF_WOOD_YELLOW_PINE'/ 
&OBST ID='bangongzhuo_0035', XB=-149.0,-147.0,84.9,85.1,-1.0,1.0, COLOR='WHITE', SURF_ID='SURF_WOOD_YELLOW_PINE'/ 
&OBST ID='bangongzhuo_0036', XB=-141.0,-139.0,83.0,85.0,0.9,1.1, COLOR='WHITE', SURF_ID='SURF_WOOD_YELLOW_PINE'/ 
&OBST ID='bangongzhuo_0037', XB=-141.0,-139.0,85.0,87.0,0.9,1.1, COLOR='WHITE', SURF_ID='SURF_WOOD_YELLOW_PINE'/ 
&OBST ID='bangongzhuo_0038', XB=-157.0,-155.0,65.0,67.0,0.9,1.1, COLOR='WHITE', SURF_ID='SURF_WOOD_YELLOW_PINE'/ 
&OBST ID='bangongzhuo_0038', XB=-157.1,-156.9,65.0,67.0,-1.0,1.0, COLOR='WHITE', SURF_ID='SURF_WOOD_YELLOW_PINE'/ 
&OBST ID='bangongzhuo_0038', XB=-155.1,-154.9,65.0,67.0,-1.0,1.0, COLOR='WHITE', SURF_ID='SURF_WOOD_YELLOW_PINE'/ 
&OBST ID='bangongzhuo_0039', XB=-157.0,-155.0,67.0,69.0,0.9,1.1, COLOR='WHITE', SURF_ID='SURF_WOOD_YELLOW_PINE'/ 
&OBST ID='bangongzhuo_0040', XB=-149.0,-147.0,65.0,67.0,0.9,1.1, COLOR='WHITE', SURF_ID='SURF_WOOD_YELLOW_PINE'/ 
&OBST ID='bangongzhuo_0040', XB=-149.1,-148.9,65.0,67.0,-1.0,1.0, COLOR='WHITE', SURF_ID='SURF_WOOD_YELLOW_PINE'/ 
&OBST ID='bangongzhuo_0040', XB=-147.1,-146.9,65.0,67.0,-1.0,1.0, COLOR='WHITE', SURF_ID='SURF_WOOD_YELLOW_PINE'/ 
&OBST ID='bangongzhuo_0041', XB=-149.0,-147.0,66.9,67.1,-1.0,1.0, COLOR='WHITE', SURF_ID='SURF_WOOD_YELLOW_PINE'/ 
&OBST ID='bangongzhuo_0042', XB=-149.0,-147.0,67.0,69.0,0.9,1.1, COLOR='WHITE', SURF_ID='SURF_WOOD_YELLOW_PINE'/ 
&OBST ID='bangongzhuo_0042', XB=-149.0,-147.0,68.9,69.1,-1.0,1.0, COLOR='WHITE', SURF_ID='SURF_WOOD_YELLOW_PINE'/ 
&OBST ID='bangongzhuo_0043', XB=-141.0,-139.0,65.0,67.0,0.9,1.1, COLOR='WHITE', SURF_ID='SURF_WOOD_YELLOW_PINE'/ 
&OBST ID='bangongzhuo_0043', XB=-139.1,-138.9,65.0,67.0,-1.0,1.0, COLOR='WHITE', SURF_ID='SURF_WOOD_YELLOW_PINE'/ 
&OBST ID='bangongzhuo_0044', XB=-141.0,-139.0,67.0,69.0,0.9,1.1, COLOR='WHITE', SURF_ID='SURF_WOOD_YELLOW_PINE'/ 
&OBST ID='bangongzhuo_0045', XB=-157.0,-155.0,55.0,57.0,0.9,1.1, COLOR='WHITE', SURF_ID='SURF_WOOD_YELLOW_PINE'/ 
&OBST ID='bangongzhuo_0046', XB=-157.0,-155.0,57.0,59.0,0.9,1.1, COLOR='WHITE', SURF_ID='SURF_WOOD_YELLOW_PINE'/ 
&OBST ID='bangongzhuo_0047', XB=-149.0,-147.0,55.0,57.0,0.9,1.1, COLOR='WHITE', SURF_ID='SURF_WOOD_YELLOW_PINE'/ 
&OBST ID='bangongzhuo_0047', XB=-149.0,-147.0,54.9,55.1,-1.0,1.0, COLOR='WHITE', SURF_ID='SURF_WOOD_YELLOW_PINE'/ 
&OBST ID='bangongzhuo_0048', XB=-149.0,-147.0,57.0,59.0,0.9,1.1, COLOR='WHITE', SURF_ID='SURF_WOOD_YELLOW_PINE'/ 
&OBST ID='bangongzhuo_0049', XB=-149.0,-147.0,56.9,57.1,-1.0,1.0, COLOR='WHITE', SURF_ID='SURF_WOOD_YELLOW_PINE'/ 
&OBST ID='bangongzhuo_0050', XB=-141.0,-139.0,55.0,57.0,0.9,1.1, COLOR='WHITE', SURF_ID='SURF_WOOD_YELLOW_PINE'/ 
&OBST ID='bangongzhuo_0051', XB=-141.0,-139.0,57.0,59.0,0.9,1.1, COLOR='WHITE', SURF_ID='SURF_WOOD_YELLOW_PINE'/ 
&OBST ID='bangongzhuo_0052', XB=-157.0,-155.0,93.0,95.0,4.9,5.1, COLOR='WHITE', SURF_ID='SURF_WOOD_YELLOW_PINE'/ 
&OBST ID='bangongzhuo_0052', XB=-157.1,-156.9,93.0,95.0,3.0,5.0, COLOR='WHITE', SURF_ID='SURF_WOOD_YELLOW_PINE'/ 
&OBST ID='bangongzhuo_0053', XB=-157.1,-156.9,93.0,95.0,3.0,5.0, COLOR='WHITE', SURF_ID='SURF_WOOD_YELLOW_PINE'/ 
&OBST ID='bangongzhuo_0054', XB=-149.0,-147.0,92.9,93.1,3.0,5.0, COLOR='WHITE', SURF_ID='SURF_WOOD_YELLOW_PINE'/ 
&OBST ID='bangongzhuo_0055', XB=-147.1,-146.9,93.0,95.0,3.0,5.0, COLOR='WHITE', SURF_ID='SURF_WOOD_YELLOW_PINE'/ 
&OBST ID='bangongzhuo_0056', XB=-149.0,-147.0,93.0,95.0,4.9,5.1, COLOR='WHITE', SURF_ID='SURF_WOOD_YELLOW_PINE'/ 
&OBST ID='bangongzhuo_0056', XB=-149.0,-147.0,94.9,95.1,3.0,5.0, COLOR='WHITE', SURF_ID='SURF_WOOD_YELLOW_PINE'/ 
&OBST ID='bangongzhuo_0056', XB=-149.1,-148.9,93.0,95.0,3.0,5.0, COLOR='WHITE', SURF_ID='SURF_WOOD_YELLOW_PINE'/ 
&OBST ID='bangongzhuo_0057', XB=-139.1,-138.9,93.0,95.0,3.0,5.0, COLOR='WHITE', SURF_ID='SURF_WOOD_YELLOW_PINE'/ 
&OBST ID='bangongzhuo_0058', XB=-141.0,-139.0,93.0,95.0,4.9,5.1, COLOR='WHITE', SURF_ID='SURF_WOOD_YELLOW_PINE'/ 
&OBST ID='bangongzhuo_0058', XB=-139.1,-138.9,93.0,95.0,3.0,5.0, COLOR='WHITE', SURF_ID='SURF_WOOD_YELLOW_PINE'/ 
&OBST ID='bangongzhuo_0059', XB=-157.0,-155.0,83.0,85.0,4.9,5.1, COLOR='WHITE', SURF_ID='SURF_WOOD_YELLOW_PINE'/ 
&OBST ID='bangongzhuo_0060', XB=-157.0,-155.0,85.0,87.0,4.9,5.1, COLOR='WHITE', SURF_ID='SURF_WOOD_YELLOW_PINE'/ 
&OBST ID='bangongzhuo_0061', XB=-149.0,-147.0,83.0,85.0,4.9,5.1, COLOR='WHITE', SURF_ID='SURF_WOOD_YELLOW_PINE'/ 
&OBST ID='bangongzhuo_0061', XB=-149.0,-147.0,84.9,85.1,3.0,5.0, COLOR='WHITE', SURF_ID='SURF_WOOD_YELLOW_PINE'/ 
&OBST ID='bangongzhuo_0062', XB=-149.0,-147.0,85.0,87.0,4.9,5.1, COLOR='WHITE', SURF_ID='SURF_WOOD_YELLOW_PINE'/ 
&OBST ID='bangongzhuo_0063', XB=-149.0,-147.0,84.9,85.1,3.0,5.0, COLOR='WHITE', SURF_ID='SURF_WOOD_YELLOW_PINE'/ 
&OBST ID='bangongzhuo_0064', XB=-141.0,-139.0,83.0,85.0,4.9,5.1, COLOR='WHITE', SURF_ID='SURF_WOOD_YELLOW_PINE'/ 
&OBST ID='bangongzhuo_0065', XB=-141.0,-139.0,85.0,87.0,4.9,5.1, COLOR='WHITE', SURF_ID='SURF_WOOD_YELLOW_PINE'/ 
&OBST ID='bangongzhuo_0066', XB=-157.0,-155.0,65.0,67.0,4.9,5.1, COLOR='WHITE', SURF_ID='SURF_WOOD_YELLOW_PINE'/ 
&OBST ID='bangongzhuo_0066', XB=-157.1,-156.9,65.0,67.0,3.0,5.0, COLOR='WHITE', SURF_ID='SURF_WOOD_YELLOW_PINE'/ 
&OBST ID='bangongzhuo_0066', XB=-155.1,-154.9,65.0,67.0,3.0,5.0, COLOR='WHITE', SURF_ID='SURF_WOOD_YELLOW_PINE'/ 
&OBST ID='bangongzhuo_0067', XB=-157.0,-155.0,67.0,69.0,4.9,5.1, COLOR='WHITE', SURF_ID='SURF_WOOD_YELLOW_PINE'/ 
&OBST ID='bangongzhuo_0068', XB=-149.0,-147.0,65.0,67.0,4.9,5.1, COLOR='WHITE', SURF_ID='SURF_WOOD_YELLOW_PINE'/ 
&OBST ID='bangongzhuo_0068', XB=-149.1,-148.9,65.0,67.0,3.0,5.0, COLOR='WHITE', SURF_ID='SURF_WOOD_YELLOW_PINE'/ 
&OBST ID='bangongzhuo_0068', XB=-147.1,-146.9,65.0,67.0,3.0,5.0, COLOR='WHITE', SURF_ID='SURF_WOOD_YELLOW_PINE'/ 
&OBST ID='bangongzhuo_0069', XB=-149.0,-147.0,66.9,67.1,3.0,5.0, COLOR='WHITE', SURF_ID='SURF_WOOD_YELLOW_PINE'/ 
&OBST ID='bangongzhuo_0070', XB=-149.0,-147.0,67.0,69.0,4.9,5.1, COLOR='WHITE', SURF_ID='SURF_WOOD_YELLOW_PINE'/ 
&OBST ID='bangongzhuo_0070', XB=-149.0,-147.0,68.9,69.1,3.0,5.0, COLOR='WHITE', SURF_ID='SURF_WOOD_YELLOW_PINE'/ 
&OBST ID='bangongzhuo_0071', XB=-141.0,-139.0,65.0,67.0,4.9,5.1, COLOR='WHITE', SURF_ID='SURF_WOOD_YELLOW_PINE'/ 
&OBST ID='bangongzhuo_0071', XB=-139.1,-138.9,65.0,67.0,3.0,5.0, COLOR='WHITE', SURF_ID='SURF_WOOD_YELLOW_PINE'/ 
&OBST ID='bangongzhuo_0072', XB=-141.0,-139.0,67.0,69.0,4.9,5.1, COLOR='WHITE', SURF_ID='SURF_WOOD_YELLOW_PINE'/ 
&OBST ID='bangongzhuo_0073', XB=-157.0,-155.0,55.0,57.0,4.9,5.1, COLOR='WHITE', SURF_ID='SURF_WOOD_YELLOW_PINE'/ 
&OBST ID='bangongzhuo_0074', XB=-157.0,-155.0,57.0,59.0,4.9,5.1, COLOR='WHITE', SURF_ID='SURF_WOOD_YELLOW_PINE'/ 
&OBST ID='bangongzhuo_0075', XB=-149.0,-147.0,55.0,57.0,4.9,5.1, COLOR='WHITE', SURF_ID='SURF_WOOD_YELLOW_PINE'/ 
&OBST ID='bangongzhuo_0075', XB=-149.0,-147.0,54.9,55.1,3.0,5.0, COLOR='WHITE', SURF_ID='SURF_WOOD_YELLOW_PINE'/ 
&OBST ID='bangongzhuo_0076', XB=-149.0,-147.0,57.0,59.0,4.9,5.1, COLOR='WHITE', SURF_ID='SURF_WOOD_YELLOW_PINE'/ 
&OBST ID='bangongzhuo_0077', XB=-149.0,-147.0,56.9,57.1,3.0,5.0, COLOR='WHITE', SURF_ID='SURF_WOOD_YELLOW_PINE'/ 
&OBST ID='bangongzhuo_0078', XB=-141.0,-139.0,55.0,57.0,4.9,5.1, COLOR='WHITE', SURF_ID='SURF_WOOD_YELLOW_PINE'/ 
&OBST ID='bangongzhuo_0079', XB=-141.0,-139.0,57.0,59.0,4.9,5.1, COLOR='WHITE', SURF_ID='SURF_WOOD_YELLOW_PINE'/ 
&OBST ID='bangongzhuo_0080', XB=-79.0,-77.0,55.0,57.0,4.9,5.1, COLOR='WHITE', SURF_ID='SURF_WOOD_YELLOW_PINE'/ 
&OBST ID='bangongzhuo_0081', XB=-79.0,-77.0,57.0,59.0,4.9,5.1, COLOR='WHITE', SURF_ID='SURF_WOOD_YELLOW_PINE'/ 
&OBST ID='bangongzhuo_0082', XB=-89.0,-87.0,59.0,61.0,4.9,5.1, COLOR='WHITE', SURF_ID='SURF_WOOD_YELLOW_PINE'/ 
&OBST ID='bangongzhuo_0083', XB=-121.0,-119.0,69.0,71.0,4.9,5.1, COLOR='WHITE', SURF_ID='SURF_WOOD_YELLOW_PINE'/ 
&OBST ID='bangongzhuo_0084', XB=-121.0,-119.0,57.0,59.0,4.9,5.1, COLOR='WHITE', SURF_ID='SURF_WOOD_YELLOW_PINE'/ 
&OBST ID='bangongzhuo_0085', XB=-115.0,-113.0,45.0,47.0,4.9,5.1, COLOR='WHITE', SURF_ID='SURF_WOOD_YELLOW_PINE'/ 
&OBST ID='bangongzhuo_0086', XB=-115.0,-113.0,43.0,45.0,4.9,5.1, COLOR='WHITE', SURF_ID='SURF_WOOD_YELLOW_PINE'/ 
&OBST ID='bangongzhuo_0087', XB=-103.0,-101.0,45.0,47.0,4.9,5.1, COLOR='WHITE', SURF_ID='SURF_WOOD_YELLOW_PINE'/ 
&OBST ID='bangongzhuo_0088', XB=-103.0,-101.0,43.0,45.0,4.9,5.1, COLOR='WHITE', SURF_ID='SURF_WOOD_YELLOW_PINE'/ 
&OBST ID='bangongzhuo_0089', XB=-87.0,-85.0,43.0,45.0,4.9,5.1, COLOR='WHITE', SURF_ID='SURF_WOOD_YELLOW_PINE'/ 
&OBST ID='bangongzhuo_0090', XB=-87.0,-85.0,41.0,43.0,4.9,5.1, COLOR='WHITE', SURF_ID='SURF_WOOD_YELLOW_PINE'/ 
&OBST ID='bangongzhuo_0091', XB=-75.0,-73.0,45.0,47.0,4.9,5.1, COLOR='WHITE', SURF_ID='SURF_WOOD_YELLOW_PINE'/ 
&OBST ID='bangongzhuo_0092', XB=-75.0,-73.0,43.0,45.0,4.9,5.1, COLOR='WHITE', SURF_ID='SURF_WOOD_YELLOW_PINE'/ 
&OBST ID='bangongzhuo_0093', XB=-63.0,-61.0,43.0,45.0,4.9,5.1, COLOR='WHITE', SURF_ID='SURF_WOOD_YELLOW_PINE'/ 
&OBST ID='bangongzhuo_0094', XB=-63.0,-61.0,41.0,43.0,4.9,5.1, COLOR='WHITE', SURF_ID='SURF_WOOD_YELLOW_PINE'/ 
&OBST ID='bangongzhuo_0095', XB=-157.0,-155.0,93.0,95.0,8.9,9.1, COLOR='WHITE', SURF_ID='SURF_WOOD_YELLOW_PINE'/ 
&OBST ID='bangongzhuo_0095', XB=-157.1,-156.9,93.0,95.0,7.0,9.0, COLOR='WHITE', SURF_ID='SURF_WOOD_YELLOW_PINE'/ 
&OBST ID='bangongzhuo_0096', XB=-157.1,-156.9,93.0,95.0,7.0,9.0, COLOR='WHITE', SURF_ID='SURF_WOOD_YELLOW_PINE'/ 
&OBST ID='bangongzhuo_0097', XB=-149.0,-147.0,92.9,93.1,7.0,9.0, COLOR='WHITE', SURF_ID='SURF_WOOD_YELLOW_PINE'/ 
&OBST ID='bangongzhuo_0098', XB=-147.1,-146.9,93.0,95.0,7.0,9.0, COLOR='WHITE', SURF_ID='SURF_WOOD_YELLOW_PINE'/ 
&OBST ID='bangongzhuo_0099', XB=-149.0,-147.0,93.0,95.0,8.9,9.1, COLOR='WHITE', SURF_ID='SURF_WOOD_YELLOW_PINE'/ 
&OBST ID='bangongzhuo_0099', XB=-149.0,-147.0,94.9,95.1,7.0,9.0, COLOR='WHITE', SURF_ID='SURF_WOOD_YELLOW_PINE'/ 
&OBST ID='bangongzhuo_0099', XB=-149.1,-148.9,93.0,95.0,7.0,9.0, COLOR='WHITE', SURF_ID='SURF_WOOD_YELLOW_PINE'/ 
&OBST ID='bangongzhuo_0100', XB=-139.1,-138.9,93.0,95.0,7.0,9.0, COLOR='WHITE', SURF_ID='SURF_WOOD_YELLOW_PINE'/ 
&OBST ID='bangongzhuo_0101', XB=-141.0,-139.0,93.0,95.0,8.9,9.1, COLOR='WHITE', SURF_ID='SURF_WOOD_YELLOW_PINE'/ 
&OBST ID='bangongzhuo_0101', XB=-139.1,-138.9,93.0,95.0,7.0,9.0, COLOR='WHITE', SURF_ID='SURF_WOOD_YELLOW_PINE'/ 
&OBST ID='bangongzhuo_0102', XB=-157.0,-155.0,83.0,85.0,8.9,9.1, COLOR='WHITE', SURF_ID='SURF_WOOD_YELLOW_PINE'/ 
&OBST ID='bangongzhuo_0103', XB=-157.0,-155.0,85.0,87.0,8.9,9.1, COLOR='WHITE', SURF_ID='SURF_WOOD_YELLOW_PINE'/ 
&OBST ID='bangongzhuo_0104', XB=-149.0,-147.0,83.0,85.0,8.9,9.1, COLOR='WHITE', SURF_ID='SURF_WOOD_YELLOW_PINE'/ 
&OBST ID='bangongzhuo_0104', XB=-149.0,-147.0,84.9,85.1,7.0,9.0, COLOR='WHITE', SURF_ID='SURF_WOOD_YELLOW_PINE'/ 
&OBST ID='bangongzhuo_0105', XB=-149.0,-147.0,85.0,87.0,8.9,9.1, COLOR='WHITE', SURF_ID='SURF_WOOD_YELLOW_PINE'/ 
&OBST ID='bangongzhuo_0106', XB=-149.0,-147.0,84.9,85.1,7.0,9.0, COLOR='WHITE', SURF_ID='SURF_WOOD_YELLOW_PINE'/ 
&OBST ID='bangongzhuo_0107', XB=-141.0,-139.0,83.0,85.0,8.9,9.1, COLOR='WHITE', SURF_ID='SURF_WOOD_YELLOW_PINE'/ 
&OBST ID='bangongzhuo_0108', XB=-141.0,-139.0,85.0,87.0,8.9,9.1, COLOR='WHITE', SURF_ID='SURF_WOOD_YELLOW_PINE'/ 
&OBST ID='bangongzhuo_0109', XB=-157.0,-155.0,65.0,67.0,8.9,9.1, COLOR='WHITE', SURF_ID='SURF_WOOD_YELLOW_PINE'/ 
&OBST ID='bangongzhuo_0109', XB=-157.1,-156.9,65.0,67.0,7.0,9.0, COLOR='WHITE', SURF_ID='SURF_WOOD_YELLOW_PINE'/ 
&OBST ID='bangongzhuo_0109', XB=-155.1,-154.9,65.0,67.0,7.0,9.0, COLOR='WHITE', SURF_ID='SURF_WOOD_YELLOW_PINE'/ 
&OBST ID='bangongzhuo_0110', XB=-157.0,-155.0,67.0,69.0,8.9,9.1, COLOR='WHITE', SURF_ID='SURF_WOOD_YELLOW_PINE'/ 
&OBST ID='bangongzhuo_0111', XB=-149.0,-147.0,65.0,67.0,8.9,9.1, COLOR='WHITE', SURF_ID='SURF_WOOD_YELLOW_PINE'/ 
&OBST ID='bangongzhuo_0111', XB=-149.1,-148.9,65.0,67.0,7.0,9.0, COLOR='WHITE', SURF_ID='SURF_WOOD_YELLOW_PINE'/ 
&OBST ID='bangongzhuo_0111', XB=-147.1,-146.9,65.0,67.0,7.0,9.0, COLOR='WHITE', SURF_ID='SURF_WOOD_YELLOW_PINE'/ 
&OBST ID='bangongzhuo_0112', XB=-149.0,-147.0,66.9,67.1,7.0,9.0, COLOR='WHITE', SURF_ID='SURF_WOOD_YELLOW_PINE'/ 
&OBST ID='bangongzhuo_0113', XB=-149.0,-147.0,67.0,69.0,8.9,9.1, COLOR='WHITE', SURF_ID='SURF_WOOD_YELLOW_PINE'/ 
&OBST ID='bangongzhuo_0113', XB=-149.0,-147.0,68.9,69.1,7.0,9.0, COLOR='WHITE', SURF_ID='SURF_WOOD_YELLOW_PINE'/ 
&OBST ID='bangongzhuo_0114', XB=-141.0,-139.0,65.0,67.0,8.9,9.1, COLOR='WHITE', SURF_ID='SURF_WOOD_YELLOW_PINE'/ 
&OBST ID='bangongzhuo_0114', XB=-139.1,-138.9,65.0,67.0,7.0,9.0, COLOR='WHITE', SURF_ID='SURF_WOOD_YELLOW_PINE'/ 
&OBST ID='bangongzhuo_0115', XB=-141.0,-139.0,67.0,69.0,8.9,9.1, COLOR='WHITE', SURF_ID='SURF_WOOD_YELLOW_PINE'/ 
&OBST ID='bangongzhuo_0116', XB=-157.0,-155.0,55.0,57.0,8.9,9.1, COLOR='WHITE', SURF_ID='SURF_WOOD_YELLOW_PINE'/ 
&OBST ID='bangongzhuo_0117', XB=-157.0,-155.0,57.0,59.0,8.9,9.1, COLOR='WHITE', SURF_ID='SURF_WOOD_YELLOW_PINE'/ 
&OBST ID='bangongzhuo_0118', XB=-149.0,-147.0,55.0,57.0,8.9,9.1, COLOR='WHITE', SURF_ID='SURF_WOOD_YELLOW_PINE'/ 
&OBST ID='bangongzhuo_0118', XB=-149.0,-147.0,54.9,55.1,7.0,9.0, COLOR='WHITE', SURF_ID='SURF_WOOD_YELLOW_PINE'/ 
&OBST ID='bangongzhuo_0119', XB=-149.0,-147.0,57.0,59.0,8.9,9.1, COLOR='WHITE', SURF_ID='SURF_WOOD_YELLOW_PINE'/ 
&OBST ID='bangongzhuo_0120', XB=-149.0,-147.0,56.9,57.1,7.0,9.0, COLOR='WHITE', SURF_ID='SURF_WOOD_YELLOW_PINE'/ 
&OBST ID='bangongzhuo_0121', XB=-141.0,-139.0,55.0,57.0,8.9,9.1, COLOR='WHITE', SURF_ID='SURF_WOOD_YELLOW_PINE'/ 
&OBST ID='bangongzhuo_0122', XB=-141.0,-139.0,57.0,59.0,8.9,9.1, COLOR='WHITE', SURF_ID='SURF_WOOD_YELLOW_PINE'/ 
&OBST ID='bangongzhuo_0123', XB=-79.0,-77.0,55.0,57.0,8.9,9.1, COLOR='WHITE', SURF_ID='SURF_WOOD_YELLOW_PINE'/ 
&OBST ID='bangongzhuo_0124', XB=-79.0,-77.0,57.0,59.0,8.9,9.1, COLOR='WHITE', SURF_ID='SURF_WOOD_YELLOW_PINE'/ 
&OBST ID='bangongzhuo_0125', XB=-89.0,-87.0,59.0,61.0,8.9,9.1, COLOR='WHITE', SURF_ID='SURF_WOOD_YELLOW_PINE'/ 
&OBST ID='bangongzhuo_0126', XB=-121.0,-119.0,69.0,71.0,8.9,9.1, COLOR='WHITE', SURF_ID='SURF_WOOD_YELLOW_PINE'/ 
&OBST ID='bangongzhuo_0127', XB=-121.0,-119.0,57.0,59.0,8.9,9.1, COLOR='WHITE', SURF_ID='SURF_WOOD_YELLOW_PINE'/ 
&OBST ID='bangongzhuo_0128', XB=-115.0,-113.0,45.0,47.0,8.9,9.1, COLOR='WHITE', SURF_ID='SURF_WOOD_YELLOW_PINE'/ 
&OBST ID='bangongzhuo_0129', XB=-115.0,-113.0,43.0,45.0,8.9,9.1, COLOR='WHITE', SURF_ID='SURF_WOOD_YELLOW_PINE'/ 
&OBST ID='bangongzhuo_0130', XB=-103.0,-101.0,45.0,47.0,8.9,9.1, COLOR='WHITE', SURF_ID='SURF_WOOD_YELLOW_PINE'/ 
&OBST ID='bangongzhuo_0131', XB=-103.0,-101.0,43.0,45.0,8.9,9.1, COLOR='WHITE', SURF_ID='SURF_WOOD_YELLOW_PINE'/ 
&OBST ID='bangongzhuo_0132', XB=-87.0,-85.0,43.0,45.0,8.9,9.1, COLOR='WHITE', SURF_ID='SURF_WOOD_YELLOW_PINE'/ 
&OBST ID='bangongzhuo_0133', XB=-87.0,-85.0,41.0,43.0,8.9,9.1, COLOR='WHITE', SURF_ID='SURF_WOOD_YELLOW_PINE'/ 
&OBST ID='bangongzhuo_0134', XB=-75.0,-73.0,45.0,47.0,8.9,9.1, COLOR='WHITE', SURF_ID='SURF_WOOD_YELLOW_PINE'/ 
&OBST ID='bangongzhuo_0135', XB=-75.0,-73.0,43.0,45.0,8.9,9.1, COLOR='WHITE', SURF_ID='SURF_WOOD_YELLOW_PINE'/ 
&OBST ID='bangongzhuo_0136', XB=-63.0,-61.0,43.0,45.0,8.9,9.1, COLOR='WHITE', SURF_ID='SURF_WOOD_YELLOW_PINE'/ 
&OBST ID='huiyizhuoyi_0024', XB=-145.0,-137.0,109.0,111.0,8.0,9.0, COLOR='WHITE', SURF_ID='SURF_WOOD_YELLOW_PINE'/ 
&OBST ID='huiyizhuoyi_0001', XB=-161.0,-153.0,149.0,151.0,0.1,1.1, COLOR='WHITE', SURF_ID='SURF_WOOD_YELLOW_PINE'/ 
&OBST ID='huiyizhuoyi_0002', XB=-161.0,-153.0,135.0,137.0,0.1,1.1, COLOR='WHITE', SURF_ID='SURF_WOOD_YELLOW_PINE'/ 
&OBST ID='huiyizhuoyi_0003', XB=-161.0,-153.0,121.0,123.0,0.1,1.1, COLOR='WHITE', SURF_ID='SURF_WOOD_YELLOW_PINE'/ 
&OBST ID='huiyizhuoyi_0004', XB=-161.0,-153.0,109.0,111.0,0.1,1.1, COLOR='WHITE', SURF_ID='SURF_WOOD_YELLOW_PINE'/ 
&OBST ID='huiyizhuoyi_0005', XB=-145.0,-137.0,149.0,151.0,0.1,1.1, COLOR='WHITE', SURF_ID='SURF_WOOD_YELLOW_PINE'/ 
&OBST ID='huiyizhuoyi_0006', XB=-145.0,-137.0,135.0,137.0,0.1,1.1, COLOR='WHITE', SURF_ID='SURF_WOOD_YELLOW_PINE'/ 
&OBST ID='huiyizhuoyi_0007', XB=-145.0,-137.0,121.0,123.0,0.1,1.1, COLOR='WHITE', SURF_ID='SURF_WOOD_YELLOW_PINE'/ 
&OBST ID='huiyizhuoyi_0008', XB=-145.0,-137.0,109.0,111.0,0.1,1.1, COLOR='WHITE', SURF_ID='SURF_WOOD_YELLOW_PINE'/ 
&OBST ID='huiyizhuoyi_0009', XB=-161.0,-153.0,149.0,151.0,4.1,5.1, COLOR='WHITE', SURF_ID='SURF_WOOD_YELLOW_PINE'/ 
&OBST ID='huiyizhuoyi_0010', XB=-161.0,-153.0,135.0,137.0,4.1,5.1, COLOR='WHITE', SURF_ID='SURF_WOOD_YELLOW_PINE'/ 
&OBST ID='huiyizhuoyi_0011', XB=-161.0,-153.0,121.0,123.0,4.1,5.1, COLOR='WHITE', SURF_ID='SURF_WOOD_YELLOW_PINE'/ 
&OBST ID='huiyizhuoyi_0012', XB=-161.0,-153.0,109.0,111.0,4.1,5.1, COLOR='WHITE', SURF_ID='SURF_WOOD_YELLOW_PINE'/ 
&OBST ID='huiyizhuoyi_0013', XB=-145.0,-137.0,149.0,151.0,4.1,5.1, COLOR='WHITE', SURF_ID='SURF_WOOD_YELLOW_PINE'/ 
&OBST ID='huiyizhuoyi_0014', XB=-145.0,-137.0,135.0,137.0,4.1,5.1, COLOR='WHITE', SURF_ID='SURF_WOOD_YELLOW_PINE'/ 
&OBST ID='huiyizhuoyi_0015', XB=-145.0,-137.0,121.0,123.0,4.1,5.1, COLOR='WHITE', SURF_ID='SURF_WOOD_YELLOW_PINE'/ 
&OBST ID='huiyizhuoyi_0016', XB=-145.0,-137.0,109.0,111.0,4.1,5.1, COLOR='WHITE', SURF_ID='SURF_WOOD_YELLOW_PINE'/ 
&OBST ID='huiyizhuoyi_0017', XB=-161.0,-153.0,149.0,151.0,8.0,9.0, COLOR='WHITE', SURF_ID='SURF_WOOD_YELLOW_PINE'/ 
&OBST ID='huiyizhuoyi_0018', XB=-161.0,-153.0,135.0,137.0,8.0,9.0, COLOR='WHITE', SURF_ID='SURF_WOOD_YELLOW_PINE'/ 
&OBST ID='huiyizhuoyi_0019', XB=-161.0,-153.0,121.0,123.0,8.0,9.0, COLOR='WHITE', SURF_ID='SURF_WOOD_YELLOW_PINE'/ 
&OBST ID='huiyizhuoyi_0020', XB=-161.0,-153.0,109.0,111.0,8.0,9.0, COLOR='WHITE', SURF_ID='SURF_WOOD_YELLOW_PINE'/ 
&OBST ID='huiyizhuoyi_0021', XB=-145.0,-137.0,149.0,151.0,8.0,9.0, COLOR='WHITE', SURF_ID='SURF_WOOD_YELLOW_PINE'/ 
&OBST ID='huiyizhuoyi_0022', XB=-145.0,-137.0,135.0,137.0,8.0,9.0, COLOR='WHITE', SURF_ID='SURF_WOOD_YELLOW_PINE'/ 
&OBST ID='huiyizhuoyi_0023', XB=-145.0,-137.0,121.0,123.0,8.0,9.0, COLOR='WHITE', SURF_ID='SURF_WOOD_YELLOW_PINE'/ 
&OBST ID='zhongxingshebei_0153', XB=151.0,165.0,25.0,31.0,-1.0,3.0, RGB=242,240,189, SURF_ID='SURF_STEEL_DEFAULT'/ 
&OBST ID='zhongxingshebei_0001', XB=-129.0,-127.0,171.0,173.0,-1.0,7.0, RGB=242,240,189, SURF_ID='SURF_STEEL_DEFAULT'/ 
&OBST ID='zhongxingshebei_0001', XB=-129.0,-125.0,173.0,175.0,-1.0,7.0, RGB=242,240,189, SURF_ID='SURF_STEEL_DEFAULT'/ 
&OBST ID='zhongxingshebei_0002', XB=-129.0,-125.0,163.0,167.0,-1.0,7.0, RGB=242,240,189, SURF_ID='SURF_STEEL_DEFAULT'/ 
&OBST ID='zhongxingshebei_0003', XB=-129.0,-123.0,125.0,135.0,-1.0,3.0, RGB=242,240,189, SURF_ID='SURF_STEEL_DEFAULT'/ 
&OBST ID='zhongxingshebei_0004', XB=-129.0,-123.0,137.0,141.0,-1.0,3.0, RGB=242,240,189, SURF_ID='SURF_STEEL_DEFAULT'/ 
&OBST ID='zhongxingshebei_0005', XB=-127.0,-123.0,143.0,147.0,-1.0,3.0, RGB=242,240,189, SURF_ID='SURF_STEEL_DEFAULT'/ 
&OBST ID='zhongxingshebei_0006', XB=-123.0,-119.0,149.0,155.0,-1.0,5.0, RGB=242,240,189, SURF_ID='SURF_STEEL_DEFAULT'/ 
&OBST ID='zhongxingshebei_0007', XB=-123.0,-119.0,163.0,165.0,-1.0,7.0, RGB=242,240,189, SURF_ID='SURF_STEEL_DEFAULT'/ 
&OBST ID='zhongxingshebei_0007', XB=-121.0,-119.0,165.0,167.0,-1.0,7.0, RGB=242,240,189, SURF_ID='SURF_STEEL_DEFAULT'/ 
&OBST ID='zhongxingshebei_0008', XB=-123.0,-119.0,173.0,175.0,-1.0,7.0, RGB=242,240,189, SURF_ID='SURF_STEEL_DEFAULT'/ 
&OBST ID='zhongxingshebei_0008', XB=-121.0,-119.0,171.0,173.0,-1.0,7.0, RGB=242,240,189, SURF_ID='SURF_STEEL_DEFAULT'/ 
&OBST ID='zhongxingshebei_0009', XB=-117.0,-113.0,149.0,155.0,-1.0,3.0, RGB=242,240,189, SURF_ID='SURF_STEEL_DEFAULT'/ 
&OBST ID='zhongxingshebei_0010', XB=-111.0,-101.0,95.0,101.0,-1.0,3.0, RGB=242,240,189, SURF_ID='SURF_STEEL_DEFAULT'/ 
&OBST ID='zhongxingshebei_0010', XB=-109.0,-103.0,93.0,95.0,-1.0,3.0, RGB=242,240,189, SURF_ID='SURF_STEEL_DEFAULT'/ 
&OBST ID='zhongxingshebei_0010', XB=-109.0,-103.0,101.0,103.0,-1.0,3.0, RGB=242,240,189, SURF_ID='SURF_STEEL_DEFAULT'/ 
&OBST ID='zhongxingshebei_0010', XB=-111.0,-101.0,95.0,101.0,5.0,9.0, RGB=242,240,189, SURF_ID='SURF_STEEL_DEFAULT'/ 
&OBST ID='zhongxingshebei_0010', XB=-109.0,-103.0,93.0,95.0,5.0,9.0, RGB=242,240,189, SURF_ID='SURF_STEEL_DEFAULT'/ 
&OBST ID='zhongxingshebei_0010', XB=-109.0,-103.0,101.0,103.0,5.0,9.0, RGB=242,240,189, SURF_ID='SURF_STEEL_DEFAULT'/ 
&OBST ID='zhongxingshebei_0011', XB=-109.0,-105.0,135.0,139.0,-1.0,3.0, RGB=242,240,189, SURF_ID='SURF_STEEL_DEFAULT'/ 
&OBST ID='zhongxingshebei_0012', XB=-109.0,-101.0,123.0,127.0,-1.0,3.0, RGB=242,240,189, SURF_ID='SURF_STEEL_DEFAULT'/ 
&OBST ID='zhongxingshebei_0013', XB=-105.0,-101.0,153.0,155.0,-1.0,7.0, RGB=242,240,189, SURF_ID='SURF_STEEL_DEFAULT'/ 
&OBST ID='zhongxingshebei_0013', XB=-103.0,-101.0,151.0,153.0,-1.0,7.0, RGB=242,240,189, SURF_ID='SURF_STEEL_DEFAULT'/ 
&OBST ID='zhongxingshebei_0013', XB=-103.0,-95.0,147.0,151.0,-1.0,3.0, RGB=242,240,189, SURF_ID='SURF_STEEL_DEFAULT'/ 
&OBST ID='zhongxingshebei_0013', XB=-95.0,-93.0,151.0,153.0,-1.0,7.0, RGB=242,240,189, SURF_ID='SURF_STEEL_DEFAULT'/ 
&OBST ID='zhongxingshebei_0013', XB=-95.0,-91.0,153.0,155.0,-1.0,7.0, RGB=242,240,189, SURF_ID='SURF_STEEL_DEFAULT'/ 
&OBST ID='zhongxingshebei_0014', XB=-103.0,-101.0,81.0,89.0,-1.0,3.0, RGB=242,240,189, SURF_ID='SURF_STEEL_DEFAULT'/ 
&OBST ID='zhongxingshebei_0014', XB=-103.0,-99.0,81.0,89.0,5.0,9.0, RGB=242,240,189, SURF_ID='SURF_STEEL_DEFAULT'/ 
&OBST ID='zhongxingshebei_0015', XB=-103.0,-95.0,167.0,171.0,-1.0,3.0, RGB=242,240,189, SURF_ID='SURF_STEEL_DEFAULT'/ 
&OBST ID='zhongxingshebei_0016', XB=-99.0,-95.0,159.0,163.0,-1.0,3.0, RGB=242,240,189, SURF_ID='SURF_STEEL_DEFAULT'/ 
&OBST ID='zhongxingshebei_0017', XB=-97.0,-93.0,85.0,89.0,-1.0,3.0, RGB=242,240,189, SURF_ID='SURF_STEEL_DEFAULT'/ 
&OBST ID='zhongxingshebei_0017', XB=-97.0,-93.0,85.0,89.0,5.0,9.0, RGB=242,240,189, SURF_ID='SURF_STEEL_DEFAULT'/ 
&OBST ID='zhongxingshebei_0018', XB=-93.0,-87.0,123.0,127.0,-1.0,3.0, RGB=242,240,189, SURF_ID='SURF_STEEL_DEFAULT'/ 
&OBST ID='zhongxingshebei_0019', XB=-93.0,-83.0,135.0,139.0,-1.0,3.0, RGB=242,240,189, SURF_ID='SURF_STEEL_DEFAULT'/ 
&OBST ID='zhongxingshebei_0020', XB=-89.0,-83.0,89.0,99.0,-1.0,3.0, RGB=242,240,189, SURF_ID='SURF_STEEL_DEFAULT'/ 
&OBST ID='zhongxingshebei_0020', XB=-87.0,-85.0,85.0,89.0,-1.0,3.0, RGB=242,240,189, SURF_ID='SURF_STEEL_DEFAULT'/ 
&OBST ID='zhongxingshebei_0020', XB=-85.0,-83.0,86.9,87.1,-1.0,3.0, RGB=242,240,189, SURF_ID='SURF_STEEL_DEFAULT'/ 
&OBST ID='zhongxingshebei_0020', XB=-89.0,-83.0,89.0,99.0,5.0,9.0, RGB=242,240,189, SURF_ID='SURF_STEEL_DEFAULT'/ 
&OBST ID='zhongxingshebei_0020', XB=-87.0,-83.0,85.0,89.0,5.0,9.0, RGB=242,240,189, SURF_ID='SURF_STEEL_DEFAULT'/ 
&OBST ID='zhongxingshebei_0021', XB=-87.0,-85.0,151.0,153.0,-1.0,7.0, RGB=242,240,189, SURF_ID='SURF_STEEL_DEFAULT'/ 
&OBST ID='zhongxingshebei_0021', XB=-87.0,-83.0,153.0,155.0,-1.0,7.0, RGB=242,240,189, SURF_ID='SURF_STEEL_DEFAULT'/ 
&OBST ID='zhongxingshebei_0022', XB=-83.0,-79.0,147.0,151.0,-1.0,3.0, RGB=242,240,189, SURF_ID='SURF_STEEL_DEFAULT'/ 
&OBST ID='zhongxingshebei_0023', XB=-81.0,-77.0,167.0,171.0,-1.0,3.0, RGB=242,240,189, SURF_ID='SURF_STEEL_DEFAULT'/ 
&OBST ID='zhongxingshebei_0024', XB=-79.0,-77.0,67.0,69.0,-1.0,3.0, RGB=242,240,189, SURF_ID='SURF_STEEL_DEFAULT'/ 
&OBST ID='zhongxingshebei_0024', XB=-79.0,-75.0,69.0,71.0,-1.0,3.0, RGB=242,240,189, SURF_ID='SURF_STEEL_DEFAULT'/ 
&OBST ID='zhongxingshebei_0024', XB=-79.0,-77.0,67.0,69.0,5.0,9.0, RGB=242,240,189, SURF_ID='SURF_STEEL_DEFAULT'/ 
&OBST ID='zhongxingshebei_0024', XB=-79.0,-75.0,69.0,71.0,5.0,9.0, RGB=242,240,189, SURF_ID='SURF_STEEL_DEFAULT'/ 
&OBST ID='zhongxingshebei_0025', XB=-77.0,-67.0,91.0,97.0,-1.0,3.0, RGB=242,240,189, SURF_ID='SURF_STEEL_DEFAULT'/ 
&OBST ID='zhongxingshebei_0025', XB=-75.0,-69.0,89.0,91.0,-1.0,3.0, RGB=242,240,189, SURF_ID='SURF_STEEL_DEFAULT'/ 
&OBST ID='zhongxingshebei_0025', XB=-75.0,-69.0,97.0,99.0,-1.0,3.0, RGB=242,240,189, SURF_ID='SURF_STEEL_DEFAULT'/ 
&OBST ID='zhongxingshebei_0025', XB=-77.0,-67.0,91.0,97.0,5.0,9.0, RGB=242,240,189, SURF_ID='SURF_STEEL_DEFAULT'/ 
&OBST ID='zhongxingshebei_0025', XB=-75.0,-69.0,89.0,91.0,5.0,9.0, RGB=242,240,189, SURF_ID='SURF_STEEL_DEFAULT'/ 
&OBST ID='zhongxingshebei_0025', XB=-75.0,-69.0,97.0,99.0,5.0,9.0, RGB=242,240,189, SURF_ID='SURF_STEEL_DEFAULT'/ 
&OBST ID='zhongxingshebei_0026', XB=-75.0,-73.0,159.0,163.0,-1.0,3.0, RGB=242,240,189, SURF_ID='SURF_STEEL_DEFAULT'/ 
&OBST ID='zhongxingshebei_0027', XB=-73.0,-67.0,127.0,137.0,-1.0,3.0, RGB=242,240,189, SURF_ID='SURF_STEEL_DEFAULT'/ 
&OBST ID='zhongxingshebei_0028', XB=-71.0,-67.0,69.0,71.0,-1.0,3.0, RGB=242,240,189, SURF_ID='SURF_STEEL_DEFAULT'/ 
&OBST ID='zhongxingshebei_0028', XB=-69.1,-68.9,67.0,69.0,-1.0,3.0, RGB=242,240,189, SURF_ID='SURF_STEEL_DEFAULT'/ 
&OBST ID='zhongxingshebei_0028', XB=-71.0,-67.0,69.0,71.0,5.0,9.0, RGB=242,240,189, SURF_ID='SURF_STEEL_DEFAULT'/ 
&OBST ID='zhongxingshebei_0028', XB=-69.0,-67.0,67.0,69.0,5.0,9.0, RGB=242,240,189, SURF_ID='SURF_STEEL_DEFAULT'/ 
&OBST ID='zhongxingshebei_0029', XB=-71.0,-67.0,73.0,81.0,-1.0,3.0, RGB=242,240,189, SURF_ID='SURF_STEEL_DEFAULT'/ 
&OBST ID='zhongxingshebei_0029', XB=-71.0,-65.0,73.0,81.0,5.0,9.0, RGB=242,240,189, SURF_ID='SURF_STEEL_DEFAULT'/ 
&OBST ID='zhongxingshebei_0030', XB=-69.0,-65.0,145.0,151.0,-1.0,3.0, RGB=242,240,189, SURF_ID='SURF_STEEL_DEFAULT'/ 
&OBST ID='zhongxingshebei_0031', XB=-63.0,-59.0,131.0,137.0,-1.0,3.0, RGB=242,240,189, SURF_ID='SURF_STEEL_DEFAULT'/ 
&OBST ID='zhongxingshebei_0032', XB=-51.0,-35.0,55.0,59.0,-1.0,3.0, RGB=242,240,189, SURF_ID='SURF_STEEL_DEFAULT'/ 
&OBST ID='zhongxingshebei_0032', XB=-51.0,-35.0,55.0,59.0,1.0,3.0, RGB=242,240,189, SURF_ID='SURF_STEEL_DEFAULT'/ 
&OBST ID='zhongxingshebei_0033', XB=-41.0,-33.0,77.0,79.0,-1.0,3.0, RGB=242,240,189, SURF_ID='SURF_STEEL_DEFAULT'/ 
&OBST ID='zhongxingshebei_0033', XB=-39.0,-31.0,77.0,79.0,1.0,3.0, RGB=242,240,189, SURF_ID='SURF_STEEL_DEFAULT'/ 
&OBST ID='zhongxingshebei_0034', XB=-35.0,-31.0,69.0,73.0,-1.0,5.0, RGB=242,240,189, SURF_ID='SURF_STEEL_DEFAULT'/ 
&OBST ID='zhongxingshebei_0034', XB=-35.0,-31.0,69.0,73.0,1.0,5.0, RGB=242,240,189, SURF_ID='SURF_STEEL_DEFAULT'/ 
&OBST ID='zhongxingshebei_0035', XB=-27.0,-23.0,59.0,67.0,-1.0,3.0, RGB=242,240,189, SURF_ID='SURF_STEEL_DEFAULT'/ 
&OBST ID='zhongxingshebei_0035', XB=-27.0,-23.0,59.0,67.0,1.0,3.0, RGB=242,240,189, SURF_ID='SURF_STEEL_DEFAULT'/ 
&OBST ID='zhongxingshebei_0036', XB=-27.0,-19.0,89.0,91.0,-1.0,3.0, RGB=242,240,189, SURF_ID='SURF_STEEL_DEFAULT'/ 
&OBST ID='zhongxingshebei_0036', XB=-27.0,-19.0,95.0,97.0,-1.0,3.0, RGB=242,240,189, SURF_ID='SURF_STEEL_DEFAULT'/ 
&OBST ID='zhongxingshebei_0036', XB=-27.0,-17.0,91.0,95.0,-1.0,3.0, RGB=242,240,189, SURF_ID='SURF_STEEL_DEFAULT'/ 
&OBST ID='zhongxingshebei_0036', XB=-25.0,-21.0,87.0,89.0,-1.0,3.0, RGB=242,240,189, SURF_ID='SURF_STEEL_DEFAULT'/ 
&OBST ID='zhongxingshebei_0036', XB=-27.0,-17.0,89.0,95.0,1.0,3.0, RGB=242,240,189, SURF_ID='SURF_STEEL_DEFAULT'/ 
&OBST ID='zhongxingshebei_0036', XB=-25.0,-21.0,87.0,89.0,1.0,3.0, RGB=242,240,189, SURF_ID='SURF_STEEL_DEFAULT'/ 
&OBST ID='zhongxingshebei_0036', XB=-25.0,-19.0,95.0,97.0,1.0,3.0, RGB=242,240,189, SURF_ID='SURF_STEEL_DEFAULT'/ 
&OBST ID='zhongxingshebei_0037', XB=-21.0,-17.0,67.0,75.0,-1.0,3.0, RGB=242,240,189, SURF_ID='SURF_STEEL_DEFAULT'/ 
&OBST ID='zhongxingshebei_0037', XB=-19.0,-17.0,67.0,75.0,1.0,3.0, RGB=242,240,189, SURF_ID='SURF_STEEL_DEFAULT'/ 
&OBST ID='zhongxingshebei_0038', XB=-13.0,-11.0,73.0,75.0,-1.0,3.0, RGB=242,240,189, SURF_ID='SURF_STEEL_DEFAULT'/ 
&OBST ID='zhongxingshebei_0038', XB=-13.0,-9.0,71.0,73.0,-1.0,3.0, RGB=242,240,189, SURF_ID='SURF_STEEL_DEFAULT'/ 
&OBST ID='zhongxingshebei_0038', XB=-13.0,-9.0,71.0,75.0,1.0,3.0, RGB=242,240,189, SURF_ID='SURF_STEEL_DEFAULT'/ 
&OBST ID='zhongxingshebei_0039', XB=-5.0,-1.0,71.0,73.0,-1.0,3.0, RGB=242,240,189, SURF_ID='SURF_STEEL_DEFAULT'/ 
&OBST ID='zhongxingshebei_0039', XB=-3.0,-1.0,73.0,75.0,-1.0,3.0, RGB=242,240,189, SURF_ID='SURF_STEEL_DEFAULT'/ 
&OBST ID='zhongxingshebei_0039', XB=-5.0,-1.0,71.0,73.0,1.0,3.0, RGB=242,240,189, SURF_ID='SURF_STEEL_DEFAULT'/ 
&OBST ID='zhongxingshebei_0039', XB=-3.0,-1.0,73.0,75.0,1.0,3.0, RGB=242,240,189, SURF_ID='SURF_STEEL_DEFAULT'/ 
&OBST ID='zhongxingshebei_0040', XB=-5.0,1.0,53.0,59.0,-1.0,3.0, RGB=242,240,189, SURF_ID='SURF_STEEL_DEFAULT'/ 
&OBST ID='zhongxingshebei_0040', XB=-5.0,1.0,53.0,57.0,1.0,3.0, RGB=242,240,189, SURF_ID='SURF_STEEL_DEFAULT'/ 
&OBST ID='zhongxingshebei_0041', XB=-5.0,1.0,61.0,65.0,-1.0,3.0, RGB=242,240,189, SURF_ID='SURF_STEEL_DEFAULT'/ 
&OBST ID='zhongxingshebei_0041', XB=-5.0,1.0,61.0,63.0,1.0,3.0, RGB=242,240,189, SURF_ID='SURF_STEEL_DEFAULT'/ 
&OBST ID='zhongxingshebei_0042', XB=-5.0,1.0,83.0,93.0,-1.0,3.0, RGB=242,240,189, SURF_ID='SURF_STEEL_DEFAULT'/ 
&OBST ID='zhongxingshebei_0042', XB=-5.0,1.0,83.0,93.0,1.0,3.0, RGB=242,240,189, SURF_ID='SURF_STEEL_DEFAULT'/ 
&OBST ID='zhongxingshebei_0043', XB=3.0,13.0,145.0,149.0,-1.0,7.0, RGB=242,240,189, SURF_ID='SURF_STEEL_DEFAULT'/ 
&OBST ID='zhongxingshebei_0043', XB=5.0,11.0,143.0,145.0,-1.0,7.0, RGB=242,240,189, SURF_ID='SURF_STEEL_DEFAULT'/ 
&OBST ID='zhongxingshebei_0043', XB=5.0,11.0,151.0,153.0,-1.0,7.0, RGB=242,240,189, SURF_ID='SURF_STEEL_DEFAULT'/ 
&OBST ID='zhongxingshebei_0043', XB=5.0,13.0,149.0,151.0,-1.0,7.0, RGB=242,240,189, SURF_ID='SURF_STEEL_DEFAULT'/ 
&OBST ID='zhongxingshebei_0044', XB=7.0,11.0,85.0,87.0,-1.0,3.0, RGB=242,240,189, SURF_ID='SURF_STEEL_DEFAULT'/ 
&OBST ID='zhongxingshebei_0044', XB=9.0,11.0,83.0,85.0,-1.0,3.0, RGB=242,240,189, SURF_ID='SURF_STEEL_DEFAULT'/ 
&OBST ID='zhongxingshebei_0044', XB=9.0,11.0,83.0,85.0,1.0,3.0, RGB=242,240,189, SURF_ID='SURF_STEEL_DEFAULT'/ 
&OBST ID='zhongxingshebei_0044', XB=9.0,13.0,85.0,87.0,1.0,3.0, RGB=242,240,189, SURF_ID='SURF_STEEL_DEFAULT'/ 
&OBST ID='zhongxingshebei_0045', XB=7.0,13.0,89.0,97.0,-1.0,3.0, RGB=242,240,189, SURF_ID='SURF_STEEL_DEFAULT'/ 
&OBST ID='zhongxingshebei_0045', XB=7.0,13.0,89.0,97.0,1.0,3.0, RGB=242,240,189, SURF_ID='SURF_STEEL_DEFAULT'/ 
&OBST ID='zhongxingshebei_0046', XB=7.0,13.0,111.0,119.0,-1.0,3.0, RGB=242,240,189, SURF_ID='SURF_STEEL_DEFAULT'/ 
&OBST ID='zhongxingshebei_0047', XB=7.0,13.0,123.0,127.0,-1.0,3.0, RGB=242,240,189, SURF_ID='SURF_STEEL_DEFAULT'/ 
&OBST ID='zhongxingshebei_0048', XB=7.0,15.0,131.0,137.0,-1.0,3.0, RGB=242,240,189, SURF_ID='SURF_STEEL_DEFAULT'/ 
&OBST ID='zhongxingshebei_0049', XB=13.0,17.0,55.0,63.0,-1.0,3.0, RGB=242,240,189, SURF_ID='SURF_STEEL_DEFAULT'/ 
&OBST ID='zhongxingshebei_0049', XB=13.0,17.0,55.0,63.0,1.0,3.0, RGB=242,240,189, SURF_ID='SURF_STEEL_DEFAULT'/ 
&OBST ID='zhongxingshebei_0050', XB=17.0,19.0,123.0,125.0,-1.0,7.0, RGB=242,240,189, SURF_ID='SURF_STEEL_DEFAULT'/ 
&OBST ID='zhongxingshebei_0050', XB=17.0,21.0,125.0,127.0,-1.0,7.0, RGB=242,240,189, SURF_ID='SURF_STEEL_DEFAULT'/ 
&OBST ID='zhongxingshebei_0051', XB=17.0,19.0,135.0,137.0,-1.0,7.0, RGB=242,240,189, SURF_ID='SURF_STEEL_DEFAULT'/ 
&OBST ID='zhongxingshebei_0051', XB=17.0,21.0,133.0,135.0,-1.0,7.0, RGB=242,240,189, SURF_ID='SURF_STEEL_DEFAULT'/ 
&OBST ID='zhongxingshebei_0051', XB=21.0,25.0,135.0,137.0,-1.0,7.0, RGB=242,240,189, SURF_ID='SURF_STEEL_DEFAULT'/ 
&OBST ID='zhongxingshebei_0051', XB=23.0,25.0,133.0,135.0,-1.0,7.0, RGB=242,240,189, SURF_ID='SURF_STEEL_DEFAULT'/ 
&OBST ID='zhongxingshebei_0052', XB=19.0,27.0,151.0,153.0,-1.0,3.0, RGB=242,240,189, SURF_ID='SURF_STEEL_DEFAULT'/ 
&OBST ID='zhongxingshebei_0053', XB=33.0,37.0,131.0,137.0,-1.0,5.0, RGB=242,240,189, SURF_ID='SURF_STEEL_DEFAULT'/ 
&OBST ID='zhongxingshebei_0054', XB=35.0,41.0,157.0,163.0,-1.0,3.0, RGB=242,240,189, SURF_ID='SURF_STEEL_DEFAULT'/ 
&OBST ID='zhongxingshebei_0055', XB=35.0,43.0,167.0,171.0,-1.0,3.0, RGB=242,240,189, SURF_ID='SURF_STEEL_DEFAULT'/ 
&OBST ID='zhongxingshebei_0056', XB=39.0,43.0,131.0,137.0,-1.0,3.0, RGB=242,240,189, SURF_ID='SURF_STEEL_DEFAULT'/ 
&OBST ID='zhongxingshebei_0057', XB=39.0,49.0,95.0,99.0,-1.0,7.0, RGB=242,240,189, SURF_ID='SURF_STEEL_DEFAULT'/ 
&OBST ID='zhongxingshebei_0057', XB=41.0,47.0,91.0,93.0,-1.0,7.0, RGB=242,240,189, SURF_ID='SURF_STEEL_DEFAULT'/ 
&OBST ID='zhongxingshebei_0057', XB=41.0,47.0,99.0,101.0,-1.0,7.0, RGB=242,240,189, SURF_ID='SURF_STEEL_DEFAULT'/ 
&OBST ID='zhongxingshebei_0057', XB=41.0,49.0,93.0,95.0,-1.0,7.0, RGB=242,240,189, SURF_ID='SURF_STEEL_DEFAULT'/ 
&OBST ID='zhongxingshebei_0058', XB=43.0,51.0,83.0,87.0,-1.0,3.0, RGB=242,240,189, SURF_ID='SURF_STEEL_DEFAULT'/ 
&OBST ID='zhongxingshebei_0059', XB=45.0,49.0,159.0,161.0,-1.0,7.0, RGB=242,240,189, SURF_ID='SURF_STEEL_DEFAULT'/ 
&OBST ID='zhongxingshebei_0059', XB=46.9,47.1,157.0,159.0,-1.0,7.0, RGB=242,240,189, SURF_ID='SURF_STEEL_DEFAULT'/ 
&OBST ID='zhongxingshebei_0060', XB=45.0,49.0,167.0,169.0,-1.0,7.0, RGB=242,240,189, SURF_ID='SURF_STEEL_DEFAULT'/ 
&OBST ID='zhongxingshebei_0060', XB=45.0,53.0,169.0,171.0,-1.0,7.0, RGB=242,240,189, SURF_ID='SURF_STEEL_DEFAULT'/ 
&OBST ID='zhongxingshebei_0060', XB=51.0,53.0,171.0,173.0,-1.0,7.0, RGB=242,240,189, SURF_ID='SURF_STEEL_DEFAULT'/ 
&OBST ID='zhongxingshebei_0061', XB=45.0,51.0,145.0,153.0,-1.0,3.0, RGB=242,240,189, SURF_ID='SURF_STEEL_DEFAULT'/ 
&OBST ID='zhongxingshebei_0062', XB=53.0,55.0,79.0,83.0,-1.0,3.0, RGB=242,240,189, SURF_ID='SURF_STEEL_DEFAULT'/ 
&OBST ID='zhongxingshebei_0062', XB=55.0,61.0,79.0,83.0,-1.0,3.0, RGB=242,240,189, SURF_ID='SURF_STEEL_DEFAULT'/ 
&OBST ID='zhongxingshebei_0063', XB=53.0,55.0,93.0,97.0,-1.0,3.0, RGB=242,240,189, SURF_ID='SURF_STEEL_DEFAULT'/ 
&OBST ID='zhongxingshebei_0063', XB=55.0,59.0,93.0,97.0,-1.0,3.0, RGB=242,240,189, SURF_ID='SURF_STEEL_DEFAULT'/ 
&OBST ID='zhongxingshebei_0064', XB=54.9,55.1,99.0,103.0,-1.0,3.0, RGB=242,240,189, SURF_ID='SURF_STEEL_DEFAULT'/ 
&OBST ID='zhongxingshebei_0064', XB=55.0,59.0,99.0,103.0,-1.0,3.0, RGB=242,240,189, SURF_ID='SURF_STEEL_DEFAULT'/ 
&OBST ID='zhongxingshebei_0065', XB=57.0,63.0,-15.0,-7.0,-1.0,3.0, RGB=242,240,189, SURF_ID='SURF_STEEL_DEFAULT'/ 
&OBST ID='zhongxingshebei_0066', XB=61.0,63.0,39.0,47.0,-1.0,3.0, RGB=242,240,189, SURF_ID='SURF_STEEL_DEFAULT'/ 
&OBST ID='zhongxingshebei_0067', XB=61.0,65.0,-43.0,-39.0,-1.0,5.0, RGB=242,240,189, SURF_ID='SURF_STEEL_DEFAULT'/ 
&OBST ID='zhongxingshebei_0068', XB=63.0,79.0,85.0,91.0,-1.0,3.0, RGB=242,240,189, SURF_ID='SURF_STEEL_DEFAULT'/ 
&OBST ID='zhongxingshebei_0069', XB=65.0,69.0,167.0,169.0,-1.0,7.0, RGB=242,240,189, SURF_ID='SURF_STEEL_DEFAULT'/ 
&OBST ID='zhongxingshebei_0069', XB=67.0,69.0,165.0,167.0,-1.0,7.0, RGB=242,240,189, SURF_ID='SURF_STEEL_DEFAULT'/ 
&OBST ID='zhongxingshebei_0070', XB=65.0,69.0,175.0,177.0,-1.0,7.0, RGB=242,240,189, SURF_ID='SURF_STEEL_DEFAULT'/ 
&OBST ID='zhongxingshebei_0070', XB=67.0,69.0,177.0,179.0,-1.0,7.0, RGB=242,240,189, SURF_ID='SURF_STEEL_DEFAULT'/ 
&OBST ID='zhongxingshebei_0071', XB=65.0,71.0,75.0,81.0,-1.0,3.0, RGB=242,240,189, SURF_ID='SURF_STEEL_DEFAULT'/ 
&OBST ID='zhongxingshebei_0072', XB=69.0,73.0,-23.0,-15.0,-1.0,3.0, RGB=242,240,189, SURF_ID='SURF_STEEL_DEFAULT'/ 
&OBST ID='zhongxingshebei_0073', XB=69.0,85.0,61.0,63.0,-1.0,7.0, RGB=242,240,189, SURF_ID='SURF_STEEL_DEFAULT'/ 
&OBST ID='zhongxingshebei_0073', XB=71.0,85.0,57.0,61.0,-1.0,7.0, RGB=242,240,189, SURF_ID='SURF_STEEL_DEFAULT'/ 
&OBST ID='zhongxingshebei_0073', XB=71.0,85.0,63.0,67.0,-1.0,7.0, RGB=242,240,189, SURF_ID='SURF_STEEL_DEFAULT'/ 
&OBST ID='zhongxingshebei_0073', XB=73.0,83.0,55.0,57.0,-1.0,7.0, RGB=242,240,189, SURF_ID='SURF_STEEL_DEFAULT'/ 
&OBST ID='zhongxingshebei_0073', XB=73.0,83.0,67.0,69.0,-1.0,7.0, RGB=242,240,189, SURF_ID='SURF_STEEL_DEFAULT'/ 
&OBST ID='zhongxingshebei_0073', XB=75.0,79.0,53.0,55.0,-1.0,7.0, RGB=242,240,189, SURF_ID='SURF_STEEL_DEFAULT'/ 
&OBST ID='zhongxingshebei_0074', XB=71.0,77.0,39.0,47.0,-1.0,3.0, RGB=242,240,189, SURF_ID='SURF_STEEL_DEFAULT'/ 
&OBST ID='zhongxingshebei_0075', XB=71.0,79.0,93.0,97.0,-1.0,3.0, RGB=242,240,189, SURF_ID='SURF_STEEL_DEFAULT'/ 
&OBST ID='zhongxingshebei_0076', XB=73.0,75.0,33.0,35.0,-1.0,7.0, RGB=242,240,189, SURF_ID='SURF_STEEL_DEFAULT'/ 
&OBST ID='zhongxingshebei_0076', XB=73.0,77.0,35.0,37.0,-1.0,7.0, RGB=242,240,189, SURF_ID='SURF_STEEL_DEFAULT'/ 
&OBST ID='zhongxingshebei_0077', XB=73.0,77.0,167.0,169.0,-1.0,7.0, RGB=242,240,189, SURF_ID='SURF_STEEL_DEFAULT'/ 
&OBST ID='zhongxingshebei_0077', XB=75.0,77.0,165.0,167.0,-1.0,7.0, RGB=242,240,189, SURF_ID='SURF_STEEL_DEFAULT'/ 
&OBST ID='zhongxingshebei_0078', XB=73.0,77.0,175.0,177.0,-1.0,7.0, RGB=242,240,189, SURF_ID='SURF_STEEL_DEFAULT'/ 
&OBST ID='zhongxingshebei_0078', XB=75.0,77.0,177.0,179.0,-1.0,7.0, RGB=242,240,189, SURF_ID='SURF_STEEL_DEFAULT'/ 
&OBST ID='zhongxingshebei_0079', XB=73.0,81.0,149.0,153.0,-1.0,3.0, RGB=242,240,189, SURF_ID='SURF_STEEL_DEFAULT'/ 
&OBST ID='zhongxingshebei_0080', XB=75.0,83.0,133.0,137.0,-1.0,3.0, RGB=242,240,189, SURF_ID='SURF_STEEL_DEFAULT'/ 
&OBST ID='zhongxingshebei_0081', XB=81.0,83.0,-29.0,-25.0,-1.0,3.0, RGB=242,240,189, SURF_ID='SURF_STEEL_DEFAULT'/ 
&OBST ID='zhongxingshebei_0082', XB=81.0,89.0,-43.0,-39.0,-1.0,3.0, RGB=242,240,189, SURF_ID='SURF_STEEL_DEFAULT'/ 
&OBST ID='zhongxingshebei_0083', XB=81.0,89.0,-19.0,-15.0,-1.0,3.0, RGB=242,240,189, SURF_ID='SURF_STEEL_DEFAULT'/ 
&OBST ID='zhongxingshebei_0084', XB=81.0,89.0,3.0,5.0,-1.0,3.0, RGB=242,240,189, SURF_ID='SURF_STEEL_DEFAULT'/ 
&OBST ID='zhongxingshebei_0085', XB=83.0,85.0,173.0,179.0,-1.0,5.0, RGB=242,240,189, SURF_ID='SURF_STEEL_DEFAULT'/ 
&OBST ID='zhongxingshebei_0086', XB=85.0,89.0,-7.0,-3.0,-1.0,3.0, RGB=242,240,189, SURF_ID='SURF_STEEL_DEFAULT'/ 
&OBST ID='zhongxingshebei_0087', XB=89.0,97.0,53.0,57.0,-1.0,3.0, RGB=242,240,189, SURF_ID='SURF_STEEL_DEFAULT'/ 
&OBST ID='zhongxingshebei_0088', XB=89.0,105.0,37.0,47.0,-1.0,3.0, RGB=242,240,189, SURF_ID='SURF_STEEL_DEFAULT'/ 
&OBST ID='zhongxingshebei_0089', XB=91.0,93.0,173.0,179.0,-1.0,5.0, RGB=242,240,189, SURF_ID='SURF_STEEL_DEFAULT'/ 
&OBST ID='zhongxingshebei_0090', XB=91.0,95.0,85.0,93.0,-1.0,3.0, RGB=242,240,189, SURF_ID='SURF_STEEL_DEFAULT'/ 
&OBST ID='zhongxingshebei_0091', XB=91.0,95.0,17.0,21.0,-1.0,5.0, RGB=242,240,189, SURF_ID='SURF_STEEL_DEFAULT'/ 
&OBST ID='zhongxingshebei_0092', XB=91.0,99.0,73.0,75.0,-1.0,3.0, RGB=242,240,189, SURF_ID='SURF_STEEL_DEFAULT'/ 
&OBST ID='zhongxingshebei_0093', XB=93.0,95.0,145.0,147.0,-1.0,3.0, RGB=242,240,189, SURF_ID='SURF_STEEL_DEFAULT'/ 
&OBST ID='zhongxingshebei_0094', XB=93.0,101.0,155.0,157.0,-1.0,3.0, RGB=242,240,189, SURF_ID='SURF_STEEL_DEFAULT'/ 
&OBST ID='zhongxingshebei_0095', XB=93.0,101.0,99.0,101.0,-1.0,7.0, RGB=242,240,189, SURF_ID='SURF_STEEL_DEFAULT'/ 
&OBST ID='zhongxingshebei_0095', XB=93.0,101.0,105.0,107.0,-1.0,7.0, RGB=242,240,189, SURF_ID='SURF_STEEL_DEFAULT'/ 
&OBST ID='zhongxingshebei_0095', XB=93.0,103.0,101.0,105.0,-1.0,7.0, RGB=242,240,189, SURF_ID='SURF_STEEL_DEFAULT'/ 
&OBST ID='zhongxingshebei_0095', XB=95.0,99.0,107.0,109.0,-1.0,7.0, RGB=242,240,189, SURF_ID='SURF_STEEL_DEFAULT'/ 
&OBST ID='zhongxingshebei_0096', XB=95.0,99.0,-15.0,-7.0,-1.0,3.0, RGB=242,240,189, SURF_ID='SURF_STEEL_DEFAULT'/ 
&OBST ID='zhongxingshebei_0097', XB=95.0,99.0,63.0,67.0,-1.0,3.0, RGB=242,240,189, SURF_ID='SURF_STEEL_DEFAULT'/ 
&OBST ID='zhongxingshebei_0098', XB=97.0,99.0,-57.0,-53.0,-1.0,3.0, RGB=242,240,189, SURF_ID='SURF_STEEL_DEFAULT'/ 
&OBST ID='zhongxingshebei_0099', XB=97.0,103.0,-85.0,-79.0,-1.0,3.0, RGB=242,240,189, SURF_ID='SURF_STEEL_DEFAULT'/ 
&OBST ID='zhongxingshebei_0100', XB=97.0,105.0,-71.0,-67.0,-1.0,3.0, RGB=242,240,189, SURF_ID='SURF_STEEL_DEFAULT'/ 
&OBST ID='zhongxingshebei_0101', XB=97.0,105.0,-37.0,-33.0,-1.0,3.0, RGB=242,240,189, SURF_ID='SURF_STEEL_DEFAULT'/ 
&OBST ID='zhongxingshebei_0102', XB=97.0,105.0,-1.0,7.0,-1.0,7.0, RGB=242,240,189, SURF_ID='SURF_STEEL_DEFAULT'/ 
&OBST ID='zhongxingshebei_0102', XB=105.0,107.0,2.9,3.1,-1.0,7.0, RGB=242,240,189, SURF_ID='SURF_STEEL_DEFAULT'/ 
&OBST ID='zhongxingshebei_0102', XB=100.9,101.1,7.0,9.0,-1.0,7.0, RGB=242,240,189, SURF_ID='SURF_STEEL_DEFAULT'/ 
&OBST ID='zhongxingshebei_0103', XB=97.0,107.0,17.0,21.0,-1.0,3.0, RGB=242,240,189, SURF_ID='SURF_STEEL_DEFAULT'/ 
&OBST ID='zhongxingshebei_0104', XB=97.0,111.0,-43.0,-39.0,-1.0,3.0, RGB=242,240,189, SURF_ID='SURF_STEEL_DEFAULT'/ 
&OBST ID='zhongxingshebei_0105', XB=101.0,105.0,77.0,85.0,-1.0,3.0, RGB=242,240,189, SURF_ID='SURF_STEEL_DEFAULT'/ 
&OBST ID='zhongxingshebei_0106', XB=101.0,105.0,31.0,35.0,-1.0,7.0, RGB=242,240,189, SURF_ID='SURF_STEEL_DEFAULT'/ 
&OBST ID='zhongxingshebei_0107', XB=105.0,109.0,-23.0,-15.0,-1.0,3.0, RGB=242,240,189, SURF_ID='SURF_STEEL_DEFAULT'/ 
&OBST ID='zhongxingshebei_0108', XB=105.0,113.0,121.0,125.0,-1.0,3.0, RGB=242,240,189, SURF_ID='SURF_STEEL_DEFAULT'/ 
&OBST ID='zhongxingshebei_0109', XB=107.0,109.0,-57.0,-53.0,-1.0,3.0, RGB=242,240,189, SURF_ID='SURF_STEEL_DEFAULT'/ 
&OBST ID='zhongxingshebei_0110', XB=107.0,115.0,-71.0,-67.0,-1.0,3.0, RGB=242,240,189, SURF_ID='SURF_STEEL_DEFAULT'/ 
&OBST ID='zhongxingshebei_0111', XB=109.0,117.0,81.0,85.0,-1.0,3.0, RGB=242,240,189, SURF_ID='SURF_STEEL_DEFAULT'/ 
&OBST ID='zhongxingshebei_0112', XB=109.0,117.0,103.0,105.0,-1.0,3.0, RGB=242,240,189, SURF_ID='SURF_STEEL_DEFAULT'/ 
&OBST ID='zhongxingshebei_0113', XB=111.0,115.0,-5.0,-3.0,-1.0,7.0, RGB=242,240,189, SURF_ID='SURF_STEEL_DEFAULT'/ 
&OBST ID='zhongxingshebei_0113', XB=113.0,115.0,-7.0,-5.0,-1.0,7.0, RGB=242,240,189, SURF_ID='SURF_STEEL_DEFAULT'/ 
&OBST ID='zhongxingshebei_0114', XB=111.0,115.0,3.0,5.0,-1.0,7.0, RGB=242,240,189, SURF_ID='SURF_STEEL_DEFAULT'/ 
&OBST ID='zhongxingshebei_0114', XB=113.0,115.0,5.0,7.0,-1.0,7.0, RGB=242,240,189, SURF_ID='SURF_STEEL_DEFAULT'/ 
&OBST ID='zhongxingshebei_0115', XB=113.0,117.0,-83.0,-79.0,-1.0,3.0, RGB=242,240,189, SURF_ID='SURF_STEEL_DEFAULT'/ 
&OBST ID='zhongxingshebei_0116', XB=115.0,117.0,93.0,97.0,-1.0,3.0, RGB=242,240,189, SURF_ID='SURF_STEEL_DEFAULT'/ 
&OBST ID='zhongxingshebei_0117', XB=115.0,119.0,165.0,169.0,-1.0,7.0, RGB=242,240,189, SURF_ID='SURF_STEEL_DEFAULT'/ 
&OBST ID='zhongxingshebei_0118', XB=115.0,119.0,175.0,177.0,-1.0,7.0, RGB=242,240,189, SURF_ID='SURF_STEEL_DEFAULT'/ 
&OBST ID='zhongxingshebei_0118', XB=116.9,117.1,173.0,175.0,-1.0,7.0, RGB=242,240,189, SURF_ID='SURF_STEEL_DEFAULT'/ 
&OBST ID='zhongxingshebei_0119', XB=115.0,121.0,-45.0,-39.0,-1.0,3.0, RGB=242,240,189, SURF_ID='SURF_STEEL_DEFAULT'/ 
&OBST ID='zhongxingshebei_0120', XB=115.0,125.0,-23.0,-17.0,-1.0,7.0, RGB=242,240,189, SURF_ID='SURF_STEEL_DEFAULT'/ 
&OBST ID='zhongxingshebei_0120', XB=117.0,123.0,-25.0,-23.0,-1.0,7.0, RGB=242,240,189, SURF_ID='SURF_STEEL_DEFAULT'/ 
&OBST ID='zhongxingshebei_0120', XB=117.0,123.0,-17.0,-15.0,-1.0,7.0, RGB=242,240,189, SURF_ID='SURF_STEEL_DEFAULT'/ 
&OBST ID='zhongxingshebei_0121', XB=117.0,125.0,149.0,153.0,-1.0,3.0, RGB=242,240,189, SURF_ID='SURF_STEEL_DEFAULT'/ 
&OBST ID='zhongxingshebei_0122', XB=119.0,121.0,-57.0,-53.0,-1.0,3.0, RGB=242,240,189, SURF_ID='SURF_STEEL_DEFAULT'/ 
&OBST ID='zhongxingshebei_0123', XB=119.0,123.0,-93.0,-89.0,-1.0,3.0, RGB=242,240,189, SURF_ID='SURF_STEEL_DEFAULT'/ 
&OBST ID='zhongxingshebei_0124', XB=119.0,127.0,-65.0,-61.0,-1.0,3.0, RGB=242,240,189, SURF_ID='SURF_STEEL_DEFAULT'/ 
&OBST ID='zhongxingshebei_0125', XB=119.0,127.0,133.0,137.0,-1.0,3.0, RGB=242,240,189, SURF_ID='SURF_STEEL_DEFAULT'/ 
&OBST ID='zhongxingshebei_0126', XB=119.0,129.0,41.0,47.0,-1.0,7.0, RGB=242,240,189, SURF_ID='SURF_STEEL_DEFAULT'/ 
&OBST ID='zhongxingshebei_0126', XB=121.0,127.0,39.0,41.0,-1.0,7.0, RGB=242,240,189, SURF_ID='SURF_STEEL_DEFAULT'/ 
&OBST ID='zhongxingshebei_0126', XB=123.0,125.0,47.0,49.0,-1.0,7.0, RGB=242,240,189, SURF_ID='SURF_STEEL_DEFAULT'/ 
&OBST ID='zhongxingshebei_0127', XB=121.0,125.0,-81.0,-79.0,-1.0,7.0, RGB=242,240,189, SURF_ID='SURF_STEEL_DEFAULT'/ 
&OBST ID='zhongxingshebei_0127', XB=123.0,125.0,-83.0,-81.0,-1.0,7.0, RGB=242,240,189, SURF_ID='SURF_STEEL_DEFAULT'/ 
&OBST ID='zhongxingshebei_0128', XB=123.0,127.0,-39.0,-31.0,-1.0,3.0, RGB=242,240,189, SURF_ID='SURF_STEEL_DEFAULT'/ 
&OBST ID='zhongxingshebei_0129', XB=125.0,133.0,65.0,69.0,-1.0,3.0, RGB=242,240,189, SURF_ID='SURF_STEEL_DEFAULT'/ 
&OBST ID='zhongxingshebei_0130', XB=125.0,133.0,87.0,89.0,-1.0,3.0, RGB=242,240,189, SURF_ID='SURF_STEEL_DEFAULT'/ 
&OBST ID='zhongxingshebei_0131', XB=127.0,131.0,17.0,21.0,-1.0,5.0, RGB=242,240,189, SURF_ID='SURF_STEEL_DEFAULT'/ 
&OBST ID='zhongxingshebei_0132', XB=129.0,135.0,-81.0,-77.0,-1.0,5.0, RGB=242,240,189, SURF_ID='SURF_STEEL_DEFAULT'/ 
&OBST ID='zhongxingshebei_0133', XB=131.0,133.0,77.0,81.0,-1.0,3.0, RGB=242,240,189, SURF_ID='SURF_STEEL_DEFAULT'/ 
&OBST ID='zhongxingshebei_0134', XB=131.0,135.0,173.0,177.0,-1.0,5.0, RGB=242,240,189, SURF_ID='SURF_STEEL_DEFAULT'/ 
&OBST ID='zhongxingshebei_0135', XB=133.0,137.0,3.0,9.0,-1.0,5.0, RGB=242,240,189, SURF_ID='SURF_STEEL_DEFAULT'/ 
&OBST ID='zhongxingshebei_0136', XB=133.0,141.0,-69.0,-65.0,-1.0,3.0, RGB=242,240,189, SURF_ID='SURF_STEEL_DEFAULT'/ 
&OBST ID='zhongxingshebei_0137', XB=133.0,143.0,17.0,21.0,-1.0,3.0, RGB=242,240,189, SURF_ID='SURF_STEEL_DEFAULT'/ 
&OBST ID='zhongxingshebei_0138', XB=133.0,149.0,-91.0,-85.0,-1.0,3.0, RGB=242,240,189, SURF_ID='SURF_STEEL_DEFAULT'/ 
&OBST ID='zhongxingshebei_0139', XB=135.0,137.0,115.0,119.0,-1.0,7.0, RGB=242,240,189, SURF_ID='SURF_STEEL_DEFAULT'/ 
&OBST ID='zhongxingshebei_0139', XB=133.0,135.0,116.9,117.1,-1.0,7.0, RGB=242,240,189, SURF_ID='SURF_STEEL_DEFAULT'/ 
&OBST ID='zhongxingshebei_0140', XB=137.0,139.0,145.0,147.0,-1.0,3.0, RGB=242,240,189, SURF_ID='SURF_STEEL_DEFAULT'/ 
&OBST ID='zhongxingshebei_0141', XB=137.0,139.0,-59.0,-57.0,-1.0,7.0, RGB=242,240,189, SURF_ID='SURF_STEEL_DEFAULT'/ 
&OBST ID='zhongxingshebei_0141', XB=137.0,141.0,-57.0,-55.0,-1.0,7.0, RGB=242,240,189, SURF_ID='SURF_STEEL_DEFAULT'/ 
&OBST ID='zhongxingshebei_0142', XB=137.0,145.0,131.0,133.0,-1.0,3.0, RGB=242,240,189, SURF_ID='SURF_STEEL_DEFAULT'/ 
&OBST ID='zhongxingshebei_0143', XB=137.0,145.0,155.0,157.0,-1.0,3.0, RGB=242,240,189, SURF_ID='SURF_STEEL_DEFAULT'/ 
&OBST ID='zhongxingshebei_0144', XB=137.0,145.0,175.0,179.0,-1.0,3.0, RGB=242,240,189, SURF_ID='SURF_STEEL_DEFAULT'/ 
&OBST ID='zhongxingshebei_0145', XB=139.0,149.0,3.0,9.0,-1.0,3.0, RGB=242,240,189, SURF_ID='SURF_STEEL_DEFAULT'/ 
&OBST ID='zhongxingshebei_0146', XB=141.0,145.0,167.0,169.0,-1.0,3.0, RGB=242,240,189, SURF_ID='SURF_STEEL_DEFAULT'/ 
&OBST ID='zhongxingshebei_0147', XB=141.0,149.0,-49.0,-47.0,-1.0,7.0, RGB=242,240,189, SURF_ID='SURF_STEEL_DEFAULT'/ 
&OBST ID='zhongxingshebei_0147', XB=141.0,149.0,-43.0,-41.0,-1.0,7.0, RGB=242,240,189, SURF_ID='SURF_STEEL_DEFAULT'/ 
&OBST ID='zhongxingshebei_0147', XB=141.0,151.0,-47.0,-43.0,-1.0,7.0, RGB=242,240,189, SURF_ID='SURF_STEEL_DEFAULT'/ 
&OBST ID='zhongxingshebei_0147', XB=144.9,145.1,-41.0,-39.0,-1.0,7.0, RGB=242,240,189, SURF_ID='SURF_STEEL_DEFAULT'/ 
&OBST ID='zhongxingshebei_0148', XB=141.0,151.0,63.0,65.0,-1.0,7.0, RGB=242,240,189, SURF_ID='SURF_STEEL_DEFAULT'/ 
&OBST ID='zhongxingshebei_0148', XB=143.0,151.0,59.0,63.0,-1.0,7.0, RGB=242,240,189, SURF_ID='SURF_STEEL_DEFAULT'/ 
&OBST ID='zhongxingshebei_0148', XB=143.0,151.0,65.0,67.0,-1.0,7.0, RGB=242,240,189, SURF_ID='SURF_STEEL_DEFAULT'/ 
&OBST ID='zhongxingshebei_0148', XB=145.0,149.0,67.0,69.0,-1.0,7.0, RGB=242,240,189, SURF_ID='SURF_STEEL_DEFAULT'/ 
&OBST ID='zhongxingshebei_0149', XB=141.0,153.0,-79.0,-73.0,-1.0,7.0, RGB=242,240,189, SURF_ID='SURF_STEEL_DEFAULT'/ 
&OBST ID='zhongxingshebei_0149', XB=143.0,151.0,-81.0,-79.0,-1.0,7.0, RGB=242,240,189, SURF_ID='SURF_STEEL_DEFAULT'/ 
&OBST ID='zhongxingshebei_0149', XB=143.0,151.0,-73.0,-71.0,-1.0,7.0, RGB=242,240,189, SURF_ID='SURF_STEEL_DEFAULT'/ 
&OBST ID='zhongxingshebei_0149', XB=145.0,149.0,-71.0,-69.0,-1.0,7.0, RGB=242,240,189, SURF_ID='SURF_STEEL_DEFAULT'/ 
&OBST ID='zhongxingshebei_0150', XB=143.0,153.0,-15.0,-9.0,-1.0,7.0, RGB=242,240,189, SURF_ID='SURF_STEEL_DEFAULT'/ 
&OBST ID='zhongxingshebei_0150', XB=145.0,149.0,-9.0,-7.0,-1.0,7.0, RGB=242,240,189, SURF_ID='SURF_STEEL_DEFAULT'/ 
&OBST ID='zhongxingshebei_0150', XB=145.0,151.0,-17.0,-15.0,-1.0,7.0, RGB=242,240,189, SURF_ID='SURF_STEEL_DEFAULT'/ 
&OBST ID='zhongxingshebei_0151', XB=145.0,149.0,-59.0,-53.0,-1.0,7.0, RGB=242,240,189, SURF_ID='SURF_STEEL_DEFAULT'/ 
&OBST ID='zhongxingshebei_0152', XB=151.0,161.0,39.0,45.0,-1.0,7.0, RGB=242,240,189, SURF_ID='SURF_STEEL_DEFAULT'/ 
&OBST ID='zhongxingshebei_0152', XB=153.0,159.0,37.0,39.0,-1.0,7.0, RGB=242,240,189, SURF_ID='SURF_STEEL_DEFAULT'/ 
&OBST ID='zhongxingshebei_0152', XB=153.0,159.0,45.0,47.0,-1.0,7.0, RGB=242,240,189, SURF_ID='SURF_STEEL_DEFAULT'/ 
&OBST ID='muzhipin_0001', XB=47.2,48.8,173.2,174.8,-0.8,0.8, RGB=226,177,128, SURF_ID='SURF_WOOD_YELLOW_PINE'/ 
&OBST ID='muzhipin_0002', XB=-112.8,-111.2,163.2,164.8,-0.8,0.8, RGB=226,177,128, SURF_ID='SURF_WOOD_YELLOW_PINE'/ 
&OBST ID='muzhipin_0003', XB=77.2,78.8,161.2,162.8,-0.8,0.8, RGB=226,177,128, SURF_ID='SURF_WOOD_YELLOW_PINE'/ 
&OBST ID='muzhipin_0004', XB=105.2,106.8,143.2,144.8,-0.8,0.8, RGB=226,177,128, SURF_ID='SURF_WOOD_YELLOW_PINE'/ 
&OBST ID='muzhipin_0005', XB=-102.8,-101.2,135.2,136.8,-0.8,0.8, RGB=226,177,128, SURF_ID='SURF_WOOD_YELLOW_PINE'/ 
&OBST ID='muzhipin_0006', XB=45.2,46.8,123.2,124.8,-0.8,0.8, RGB=226,177,128, SURF_ID='SURF_WOOD_YELLOW_PINE'/ 
&OBST ID='muzhipin_0007', XB=-72.8,-71.2,115.2,116.8,-0.8,0.8, RGB=226,177,128, SURF_ID='SURF_WOOD_YELLOW_PINE'/ 
&OBST ID='muzhipin_0008', XB=75.2,76.8,111.2,112.8,-0.8,0.8, RGB=226,177,128, SURF_ID='SURF_WOOD_YELLOW_PINE'/ 
&OBST ID='muzhipin_0009', XB=-42.8,-41.2,107.2,108.8,-0.8,0.8, RGB=226,177,128, SURF_ID='SURF_WOOD_YELLOW_PINE'/ 
&OBST ID='muzhipin_0010', XB=-148.8,-147.2,99.2,100.8,-0.8,0.8, RGB=226,177,128, SURF_ID='SURF_WOOD_YELLOW_PINE'/ 
&OBST ID='muzhipin_0011', XB=-44.8,-43.2,83.2,84.8,-0.8,0.8, RGB=226,177,128, SURF_ID='SURF_WOOD_YELLOW_PINE'/ 
&OBST ID='muzhipin_0012', XB=97.2,98.8,81.2,82.8,-0.8,0.8, RGB=226,177,128, SURF_ID='SURF_WOOD_YELLOW_PINE'/ 
&OBST ID='muzhipin_0013', XB=149.2,150.8,73.2,74.8,-0.8,0.8, RGB=226,177,128, SURF_ID='SURF_WOOD_YELLOW_PINE'/ 
&OBST ID='muzhipin_0014', XB=49.2,50.8,57.2,58.8,-0.8,0.8, RGB=226,177,128, SURF_ID='SURF_WOOD_YELLOW_PINE'/ 
&OBST ID='muzhipin_0015', XB=-40.8,-39.2,47.2,48.8,-0.8,0.8, RGB=226,177,128, SURF_ID='SURF_WOOD_YELLOW_PINE'/ 
&OBST ID='muzhipin_0016', XB=113.2,114.8,31.2,32.8,-0.8,0.8, RGB=226,177,128, SURF_ID='SURF_WOOD_YELLOW_PINE'/ 
&OBST ID='muzhipin_0017', XB=69.2,70.8,-0.8,0.8,-0.8,0.8, RGB=226,177,128, SURF_ID='SURF_WOOD_YELLOW_PINE'/ 
&OBST ID='muzhipin_0018', XB=137.2,138.8,-6.8,-5.2,-0.8,0.8, RGB=226,177,128, SURF_ID='SURF_WOOD_YELLOW_PINE'/ 
&OBST ID='muzhipin_0019', XB=139.2,140.8,-30.8,-29.2,-0.8,0.8, RGB=226,177,128, SURF_ID='SURF_WOOD_YELLOW_PINE'/ 
&OBST ID='muzhipin_0020', XB=103.2,104.8,-54.8,-53.2,-0.8,0.8, RGB=226,177,128, SURF_ID='SURF_WOOD_YELLOW_PINE'/ 
&OBST ID='youtong_0001', XB=-78.5,-77.5,161.5,162.5,-0.8,0.2, RGB=145,85,45, SURF_ID='SURF_FUEL_EQ'/ 
&OBST ID='youtong_0002', XB=69.5,70.5,139.5,140.5,-0.8,0.2, RGB=145,85,45, SURF_ID='SURF_FUEL_EQ'/ 
&OBST ID='youtong_0003', XB=129.5,130.5,121.5,122.5,-0.8,0.2, RGB=145,85,45, SURF_ID='SURF_FUEL_EQ'/ 
&OBST ID='youtong_0004', XB=-118.5,-117.5,107.5,108.5,-0.8,0.2, RGB=145,85,45, SURF_ID='SURF_FUEL_EQ'/ 
&OBST ID='youtong_0005', XB=-70.5,-69.5,83.5,84.5,-0.8,0.2, RGB=145,85,45, SURF_ID='SURF_FUEL_EQ'/ 
&OBST ID='youtong_0006', XB=17.5,18.5,75.5,76.5,-0.8,0.2, RGB=145,85,45, SURF_ID='SURF_FUEL_EQ'/ 
&OBST ID='youtong_0007', XB=149.5,150.5,51.5,52.5,-0.8,0.2, RGB=145,85,45, SURF_ID='SURF_FUEL_EQ'/ 
&OBST ID='youtong_0008', XB=71.5,72.5,25.5,26.5,-0.8,0.2, RGB=145,85,45, SURF_ID='SURF_FUEL_EQ'/ 
&OBST ID='youtong_0009', XB=105.5,106.5,-28.5,-27.5,-0.8,0.2, RGB=145,85,45, SURF_ID='SURF_FUEL_EQ'/ 
&OBST ID='youtong_0010', XB=103.5,104.5,-88.5,-87.5,-0.8,0.2, RGB=145,85,45, SURF_ID='SURF_FUEL_EQ'/ 
&OBST ID='dianlan_0001', XB=101.5,102.5,167.5,168.5,-0.8,0.2, RGB=70,70,70, SURF_ID='SURF_PARTITION_PVC'/ 
&OBST ID='dianlan_0002', XB=129.5,130.5,163.5,164.5,-0.8,0.2, RGB=70,70,70, SURF_ID='SURF_PARTITION_PVC'/ 
&OBST ID='dianlan_0003', XB=23.5,24.5,147.5,148.5,-0.8,0.2, RGB=70,70,70, SURF_ID='SURF_PARTITION_PVC'/ 
&OBST ID='dianlan_0004', XB=133.5,134.5,143.5,144.5,-0.8,0.2, RGB=70,70,70, SURF_ID='SURF_PARTITION_PVC'/ 
&OBST ID='dianlan_0005', XB=-6.5,-5.5,129.5,130.5,-0.8,0.2, RGB=70,70,70, SURF_ID='SURF_PARTITION_PVC'/ 
&OBST ID='dianlan_0006', XB=99.5,100.5,121.5,122.5,-0.8,0.2, RGB=70,70,70, SURF_ID='SURF_PARTITION_PVC'/ 
&OBST ID='dianlan_0007', XB=21.5,22.5,111.5,112.5,-0.8,0.2, RGB=70,70,70, SURF_ID='SURF_PARTITION_PVC'/ 
&OBST ID='dianlan_0008', XB=-94.5,-93.5,109.5,110.5,-0.8,0.2, RGB=70,70,70, SURF_ID='SURF_PARTITION_PVC'/ 
&OBST ID='dianlan_0009', XB=-12.5,-11.5,107.5,108.5,-0.8,0.2, RGB=70,70,70, SURF_ID='SURF_PARTITION_PVC'/ 
&OBST ID='dianlan_0010', XB=129.5,130.5,95.5,96.5,-0.8,0.2, RGB=70,70,70, SURF_ID='SURF_PARTITION_PVC'/ 
&OBST ID='dianlan_0011', XB=-16.5,-15.5,81.5,82.5,-0.8,0.2, RGB=70,70,70, SURF_ID='SURF_PARTITION_PVC'/ 
&OBST ID='dianlan_0012', XB=73.5,74.5,79.5,80.5,-0.8,0.2, RGB=70,70,70, SURF_ID='SURF_PARTITION_PVC'/ 
&OBST ID='dianlan_0013', XB=115.5,116.5,63.5,64.5,-0.8,0.2, RGB=70,70,70, SURF_ID='SURF_PARTITION_PVC'/ 
&OBST ID='dianlan_0014', XB=-14.5,-13.5,53.5,54.5,-0.8,0.2, RGB=70,70,70, SURF_ID='SURF_PARTITION_PVC'/ 
&OBST ID='dianlan_0015', XB=17.5,18.5,47.5,48.5,-0.8,0.2, RGB=70,70,70, SURF_ID='SURF_PARTITION_PVC'/ 
&OBST ID='dianlan_0016', XB=147.5,148.5,27.5,28.5,-0.8,0.2, RGB=70,70,70, SURF_ID='SURF_PARTITION_PVC'/ 
&OBST ID='dianlan_0017', XB=111.5,112.5,-0.5,0.5,-0.8,0.2, RGB=70,70,70, SURF_ID='SURF_PARTITION_PVC'/ 
&OBST ID='dianlan_0018', XB=71.5,72.5,-28.5,-27.5,-0.8,0.2, RGB=70,70,70, SURF_ID='SURF_PARTITION_PVC'/ 
&OBST ID='dianlan_0019', XB=75.5,76.5,-54.5,-53.5,-0.8,0.2, RGB=70,70,70, SURF_ID='SURF_PARTITION_PVC'/ 
&OBST ID='dianlan_0020', XB=135.5,136.5,-62.5,-61.5,-0.8,0.2, RGB=70,70,70, SURF_ID='SURF_PARTITION_PVC'/ 
&OBST ID='bangongzhuoyi_foam', XB=-145.0,-137.0,108.0,109.0,8.0,9.0, COLOR='WHITE', SURF_ID='SURF_CHAIR_FOAM'/ 
&OBST ID='bangongzhuoyi_foam', XB=-161.0,-153.0,148.0,149.0,0.1,1.1, COLOR='WHITE', SURF_ID='SURF_CHAIR_FOAM'/ 
&OBST ID='bangongzhuoyi_foam', XB=-161.0,-153.0,134.0,135.0,0.1,1.1, COLOR='WHITE', SURF_ID='SURF_CHAIR_FOAM'/ 
&OBST ID='bangongzhuoyi_foam', XB=-161.0,-153.0,120.0,121.0,0.1,1.1, COLOR='WHITE', SURF_ID='SURF_CHAIR_FOAM'/ 
&OBST ID='bangongzhuoyi_foam', XB=-161.0,-153.0,108.0,109.0,0.1,1.1, COLOR='WHITE', SURF_ID='SURF_CHAIR_FOAM'/ 
&OBST ID='bangongzhuoyi_foam', XB=-145.0,-137.0,148.0,149.0,0.1,1.1, COLOR='WHITE', SURF_ID='SURF_CHAIR_FOAM'/ 
&OBST ID='bangongzhuoyi_foam', XB=-145.0,-137.0,134.0,135.0,0.1,1.1, COLOR='WHITE', SURF_ID='SURF_CHAIR_FOAM'/ 
&OBST ID='bangongzhuoyi_foam', XB=-145.0,-137.0,120.0,121.0,0.1,1.1, COLOR='WHITE', SURF_ID='SURF_CHAIR_FOAM'/ 
&OBST ID='bangongzhuoyi_foam', XB=-145.0,-137.0,108.0,109.0,0.1,1.1, COLOR='WHITE', SURF_ID='SURF_CHAIR_FOAM'/ 
&OBST ID='bangongzhuoyi_foam', XB=-161.0,-153.0,148.0,149.0,4.1,5.1, COLOR='WHITE', SURF_ID='SURF_CHAIR_FOAM'/ 
&OBST ID='bangongzhuoyi_foam', XB=-161.0,-153.0,134.0,135.0,4.1,5.1, COLOR='WHITE', SURF_ID='SURF_CHAIR_FOAM'/ 
&OBST ID='bangongzhuoyi_foam', XB=-161.0,-153.0,120.0,121.0,4.1,5.1, COLOR='WHITE', SURF_ID='SURF_CHAIR_FOAM'/ 
&OBST ID='bangongzhuoyi_foam', XB=-161.0,-153.0,108.0,109.0,4.1,5.1, COLOR='WHITE', SURF_ID='SURF_CHAIR_FOAM'/ 
&OBST ID='bangongzhuoyi_foam', XB=-145.0,-137.0,148.0,149.0,4.1,5.1, COLOR='WHITE', SURF_ID='SURF_CHAIR_FOAM'/ 
&OBST ID='bangongzhuoyi_foam', XB=-145.0,-137.0,134.0,135.0,4.1,5.1, COLOR='WHITE', SURF_ID='SURF_CHAIR_FOAM'/ 
&OBST ID='bangongzhuoyi_foam', XB=-145.0,-137.0,120.0,121.0,4.1,5.1, COLOR='WHITE', SURF_ID='SURF_CHAIR_FOAM'/ 
&OBST ID='bangongzhuoyi_foam', XB=-145.0,-137.0,108.0,109.0,4.1,5.1, COLOR='WHITE', SURF_ID='SURF_CHAIR_FOAM'/ 
&OBST ID='bangongzhuoyi_foam', XB=-161.0,-153.0,148.0,149.0,8.0,9.0, COLOR='WHITE', SURF_ID='SURF_CHAIR_FOAM'/ 
&OBST ID='bangongzhuoyi_foam', XB=-161.0,-153.0,134.0,135.0,8.0,9.0, COLOR='WHITE', SURF_ID='SURF_CHAIR_FOAM'/ 
&OBST ID='bangongzhuoyi_foam', XB=-161.0,-153.0,120.0,121.0,8.0,9.0, COLOR='WHITE', SURF_ID='SURF_CHAIR_FOAM'/ 
&OBST ID='bangongzhuoyi_foam', XB=-161.0,-153.0,108.0,109.0,8.0,9.0, COLOR='WHITE', SURF_ID='SURF_CHAIR_FOAM'/ 
&OBST ID='bangongzhuoyi_foam', XB=-145.0,-137.0,148.0,149.0,8.0,9.0, COLOR='WHITE', SURF_ID='SURF_CHAIR_FOAM'/ 
&OBST ID='bangongzhuoyi_foam', XB=-145.0,-137.0,134.0,135.0,8.0,9.0, COLOR='WHITE', SURF_ID='SURF_CHAIR_FOAM'/ 
&OBST ID='bangongzhuoyi_foam', XB=-145.0,-137.0,120.0,121.0,8.0,9.0, COLOR='WHITE', SURF_ID='SURF_CHAIR_FOAM'/ 

&VENT ID='Mesh Vent: Mesh02-a-a [XMIN]', SURF_ID='OPEN', XB=-164.0,-164.0,-105.0,39.0,-1.0,19.0/ 
&VENT ID='Mesh Vent: Mesh02-a-a [YMIN]', SURF_ID='radiation01', XB=-164.0,54.0,-105.0,-105.0,-1.0,19.0, DEVC_ID='TIMER->OUT->OUT'/ 
&VENT ID='Mesh Vent: Mesh02-a-a [ZMAX]', SURF_ID='OPEN', XB=-164.0,54.0,-105.0,39.0,19.0,19.0/ 
&VENT ID='Mesh Vent: Mesh02-a-a [ZMIN]', SURF_ID='OPEN', XB=-164.0,54.0,-105.0,39.0,-1.0,-1.0/ 
&VENT ID='Mesh Vent: Mesh02-a-b [XMIN]', SURF_ID='OPEN', XB=-164.0,-164.0,39.0,183.0,-1.0,19.0/ 
&VENT ID='Mesh Vent: Mesh02-a-b [YMAX]', SURF_ID='OPEN', XB=-164.0,54.0,183.0,183.0,-1.0,19.0/ 
&VENT ID='Mesh Vent: Mesh02-a-b [ZMAX]', SURF_ID='OPEN', XB=-164.0,54.0,39.0,183.0,19.0,19.0/ 
&VENT ID='Mesh Vent: Mesh02-a-b [ZMIN]', SURF_ID='OPEN', XB=-164.0,54.0,39.0,183.0,-1.0,-1.0/ 
&VENT ID='Mesh Vent: Mesh02-b [XMAX]', SURF_ID='OPEN', XB=167.0,167.0,-105.0,183.0,-1.0,19.0/ 
&VENT ID='Mesh Vent: Mesh02-b [YMAX]', SURF_ID='OPEN', XB=54.0,167.0,183.0,183.0,-1.0,19.0/ 
&VENT ID='Mesh Vent: Mesh02-b [YMIN]', SURF_ID='radiation01', XB=54.0,167.0,-105.0,-105.0,-1.0,19.0, DEVC_ID='TIMER->OUT->OUT'/ 
&VENT ID='Mesh Vent: Mesh02-b [ZMAX]', SURF_ID='OPEN', XB=54.0,167.0,-105.0,183.0,19.0,19.0/ 
&VENT ID='Mesh Vent: Mesh02-b [ZMIN]', SURF_ID='OPEN', XB=54.0,167.0,-105.0,183.0,-1.0,-1.0/ 

&SLCF QUANTITY='HRRPUV', PBZ=0.0/
&SLCF QUANTITY='RADIATION LOSS', PBZ=0.0/
&SLCF QUANTITY='TEMPERATURE', PBZ=0.0/
&SLCF QUANTITY='HRRPUV', PBZ=4.0/
&SLCF QUANTITY='RADIATION LOSS', PBZ=4.0/
&SLCF QUANTITY='TEMPERATURE', PBZ=4.0/
&SLCF QUANTITY='TEMPERATURE', PBZ=8.0/
&SLCF QUANTITY='HRRPUV', PBZ=8.0/
&SLCF QUANTITY='RADIATION LOSS', PBZ=8.0/


&TAIL /
