MPPF_q1000_a270_e0_d1360_t1800.fds
Generated by PyroSim - Version 2020.5.1118
2026-6-29 20:13:36

&HEAD CHID='MPPF_q1000_a270_e0_d1360_t1800'/
&TIME T_END=1800.0/
&CLIP MINIMUM_TEMPERATURE=20, MAXIMUM_TEMPERATURE=8000/
&DUMP DT_RESTART=300.0, DT_SL3D=0.25/

&MESH ID='Mesh01', IJK=112,64,40, XB=-27.0,29.0,2.0,34.0,-1.0,19.0/


&REAC ID='METHANE',
      FUEL='METHANE'/

&DEVC ID='TEMP_001_huiyizhuoyi', QUANTITY='TEMPERATURE', XYZ=2.0,28.5,1.21/
&DEVC ID='RAD_001_huiyizhuoyi', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=2.0,28.5,1.21, ORIENTATION=0.0,0.0,1.0/
&DEVC ID='TEMP_001_diannaozhuo', QUANTITY='TEMPERATURE', XYZ=-9.25,31.5,1.56/
&DEVC ID='RAD_001_diannaozhuo', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=-9.25,31.5,1.56, ORIENTATION=0.0,0.0,1.0/
&DEVC ID='TEMP_001_zhuanyi', QUANTITY='TEMPERATURE', XYZ=-9.25,30.5,1.06/
&DEVC ID='RAD_001_zhuanyi', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=-9.25,30.5,1.06, ORIENTATION=0.0,0.0,1.0/
&DEVC ID='TEMP_002_diannaozhuo', QUANTITY='TEMPERATURE', XYZ=-6.75,31.5,1.56/
&DEVC ID='RAD_002_diannaozhuo', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=-6.75,31.5,1.56, ORIENTATION=0.0,0.0,1.0/
&DEVC ID='TEMP_002_zhuanyi', QUANTITY='TEMPERATURE', XYZ=-6.75,30.5,1.06/
&DEVC ID='RAD_002_zhuanyi', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=-6.75,30.5,1.06, ORIENTATION=0.0,0.0,1.0/
&DEVC ID='TEMP_003_diannaozhuo', QUANTITY='TEMPERATURE', XYZ=-3.75,31.5,1.56/
&DEVC ID='RAD_003_diannaozhuo', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=-3.75,31.5,1.56, ORIENTATION=0.0,0.0,1.0/
&DEVC ID='TEMP_003_zhuanyi', QUANTITY='TEMPERATURE', XYZ=-3.75,30.5,1.06/
&DEVC ID='RAD_003_zhuanyi', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=-3.75,30.5,1.06, ORIENTATION=0.0,0.0,1.0/
&DEVC ID='TEMP_004_diannaozhuo', QUANTITY='TEMPERATURE', XYZ=-8.25,27.5,1.56/
&DEVC ID='RAD_004_diannaozhuo', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=-8.25,27.5,1.56, ORIENTATION=0.0,0.0,1.0/
&DEVC ID='TEMP_004_zhuanyi', QUANTITY='TEMPERATURE', XYZ=-8.25,26.5,1.06/
&DEVC ID='RAD_004_zhuanyi', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=-8.25,26.5,1.06, ORIENTATION=0.0,0.0,1.0/
&DEVC ID='TEMP_005_diannaozhuo', QUANTITY='TEMPERATURE', XYZ=-4.75,27.5,1.56/
&DEVC ID='RAD_005_diannaozhuo', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=-4.75,27.5,1.56, ORIENTATION=0.0,0.0,1.0/
&DEVC ID='TEMP_005_zhuanyi', QUANTITY='TEMPERATURE', XYZ=-4.75,26.5,1.06/
&DEVC ID='RAD_005_zhuanyi', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=-4.75,26.5,1.06, ORIENTATION=0.0,0.0,1.0/
&DEVC ID='TEMP_006_diannaozhuo', QUANTITY='TEMPERATURE', XYZ=-12.25,28.0,1.56/
&DEVC ID='RAD_006_diannaozhuo', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=-12.25,28.0,1.56, ORIENTATION=0.0,0.0,1.0/
&DEVC ID='TEMP_006_zhuanyi', QUANTITY='TEMPERATURE', XYZ=-12.25,27.0,1.06/
&DEVC ID='RAD_006_zhuanyi', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=-12.25,27.0,1.06, ORIENTATION=0.0,0.0,1.0/
&DEVC ID='TEMP_001_bangonggeban', QUANTITY='TEMPERATURE', XYZ=8.5,29.75,1.06/
&DEVC ID='RAD_001_bangonggeban', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=8.5,29.75,1.06, ORIENTATION=0.0,0.0,1.0/
&DEVC ID='TEMP_001_bangongyi', QUANTITY='TEMPERATURE', XYZ=9.5,29.25,1.06/
&DEVC ID='RAD_001_bangongyi', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=9.5,29.25,1.06, ORIENTATION=0.0,0.0,1.0/
&DEVC ID='TEMP_002_bangongyi', QUANTITY='TEMPERATURE', XYZ=9.5,30.0,1.06/
&DEVC ID='RAD_002_bangongyi', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=9.5,30.0,1.06, ORIENTATION=0.0,0.0,1.0/
&DEVC ID='TEMP_003_bangongyi', QUANTITY='TEMPERATURE', XYZ=8.25,31.75,1.21/
&DEVC ID='RAD_003_bangongyi', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=8.25,31.75,1.21, ORIENTATION=0.0,0.0,1.0/
&DEVC ID='TEMP_004_bangongyi', QUANTITY='TEMPERATURE', XYZ=7.0,30.0,1.06/
&DEVC ID='RAD_004_bangongyi', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=7.0,30.0,1.06, ORIENTATION=0.0,0.0,1.0/
&DEVC ID='TEMP_005_bangongyi', QUANTITY='TEMPERATURE', XYZ=7.0,29.25,1.06/
&DEVC ID='RAD_005_bangongyi', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=7.0,29.25,1.06, ORIENTATION=0.0,0.0,1.0/
&DEVC ID='TEMP_006_bangongyi', QUANTITY='TEMPERATURE', XYZ=8.25,27.5,1.06/
&DEVC ID='RAD_006_bangongyi', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=8.25,27.5,1.06, ORIENTATION=0.0,0.0,1.0/
&DEVC ID='TEMP_002_bangonggeban', QUANTITY='TEMPERATURE', XYZ=8.5,29.25,1.06/
&DEVC ID='RAD_002_bangonggeban', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=8.5,29.25,1.06, ORIENTATION=0.0,0.0,1.0/
&DEVC ID='TEMP_001_bangongzhuo', QUANTITY='TEMPERATURE', XYZ=9.0,28.75,0.71/
&DEVC ID='RAD_001_bangongzhuo', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=9.0,28.75,0.71, ORIENTATION=0.0,0.0,1.0/
&DEVC ID='TEMP_002_bangongzhuo', QUANTITY='TEMPERATURE', XYZ=8.25,28.25,0.71/
&DEVC ID='RAD_002_bangongzhuo', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=8.25,28.25,0.71, ORIENTATION=0.0,0.0,1.0/
&DEVC ID='TEMP_001_wenjiangui', QUANTITY='TEMPERATURE', XYZ=7.75,28.25,0.71/
&DEVC ID='RAD_001_wenjiangui', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=7.75,28.25,0.71, ORIENTATION=0.0,0.0,1.0/
&DEVC ID='TEMP_003_bangongzhuo', QUANTITY='TEMPERATURE', XYZ=7.75,28.75,0.71/
&DEVC ID='RAD_003_bangongzhuo', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=7.75,28.75,0.71, ORIENTATION=0.0,0.0,1.0/
&DEVC ID='TEMP_002_wenjiangui', QUANTITY='TEMPERATURE', XYZ=8.75,28.5,0.56/
&DEVC ID='RAD_002_wenjiangui', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=8.75,28.5,0.56, ORIENTATION=0.0,0.0,1.0/
&DEVC ID='TEMP_003_wenjiangui', QUANTITY='TEMPERATURE', XYZ=8.25,29.25,0.71/
&DEVC ID='RAD_003_wenjiangui', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=8.25,29.25,0.71, ORIENTATION=0.0,0.0,1.0/
&DEVC ID='TEMP_003_bangonggeban', QUANTITY='TEMPERATURE', XYZ=8.25,28.5,1.06/
&DEVC ID='RAD_003_bangonggeban', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=8.25,28.5,1.06, ORIENTATION=0.0,0.0,1.0/
&DEVC ID='TEMP_004_bangonggeban', QUANTITY='TEMPERATURE', XYZ=8.5,28.75,1.06/
&DEVC ID='RAD_004_bangonggeban', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=8.5,28.75,1.06, ORIENTATION=0.0,0.0,1.0/
&DEVC ID='TEMP_004_bangongzhuo', QUANTITY='TEMPERATURE', XYZ=8.75,30.25,0.71/
&DEVC ID='RAD_004_bangongzhuo', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=8.75,30.25,0.71, ORIENTATION=0.0,0.0,1.0/
&DEVC ID='TEMP_005_bangongzhuo', QUANTITY='TEMPERATURE', XYZ=8.25,31.25,0.71/
&DEVC ID='RAD_005_bangongzhuo', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=8.25,31.25,0.71, ORIENTATION=0.0,0.0,1.0/
&DEVC ID='TEMP_004_wenjiangui', QUANTITY='TEMPERATURE', XYZ=8.0,31.0,0.56/
&DEVC ID='RAD_004_wenjiangui', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=8.0,31.0,0.56, ORIENTATION=0.0,0.0,1.0/
&DEVC ID='TEMP_006_bangongzhuo', QUANTITY='TEMPERATURE', XYZ=8.0,30.0,0.71/
&DEVC ID='RAD_006_bangongzhuo', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=8.0,30.0,0.71, ORIENTATION=0.0,0.0,1.0/
&DEVC ID='TEMP_005_wenjiangui', QUANTITY='TEMPERATURE', XYZ=8.75,30.75,0.71/
&DEVC ID='RAD_005_wenjiangui', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=8.75,30.75,0.71, ORIENTATION=0.0,0.0,1.0/
&DEVC ID='TEMP_006_wenjiangui', QUANTITY='TEMPERATURE', XYZ=8.25,29.75,0.71/
&DEVC ID='RAD_006_wenjiangui', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=8.25,29.75,0.71, ORIENTATION=0.0,0.0,1.0/
&DEVC ID='TEMP_005_bangonggeban', QUANTITY='TEMPERATURE', XYZ=8.25,30.5,1.06/
&DEVC ID='RAD_005_bangonggeban', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=8.25,30.5,1.06, ORIENTATION=0.0,0.0,1.0/
&DEVC ID='TEMP_006_bangonggeban', QUANTITY='TEMPERATURE', XYZ=8.5,30.25,1.06/
&DEVC ID='RAD_006_bangonggeban', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=8.5,30.25,1.06, ORIENTATION=0.0,0.0,1.0/
&DEVC ID='TEMP_007_bangonggeban', QUANTITY='TEMPERATURE', XYZ=12.5,29.75,1.06/
&DEVC ID='RAD_007_bangonggeban', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=12.5,29.75,1.06, ORIENTATION=0.0,0.0,1.0/
&DEVC ID='TEMP_007_bangongyi', QUANTITY='TEMPERATURE', XYZ=13.5,29.25,1.06/
&DEVC ID='RAD_007_bangongyi', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=13.5,29.25,1.06, ORIENTATION=0.0,0.0,1.0/
&DEVC ID='TEMP_008_bangongyi', QUANTITY='TEMPERATURE', XYZ=13.5,30.0,1.06/
&DEVC ID='RAD_008_bangongyi', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=13.5,30.0,1.06, ORIENTATION=0.0,0.0,1.0/
&DEVC ID='TEMP_009_bangongyi', QUANTITY='TEMPERATURE', XYZ=12.25,31.75,1.21/
&DEVC ID='RAD_009_bangongyi', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=12.25,31.75,1.21, ORIENTATION=0.0,0.0,1.0/
&DEVC ID='TEMP_010_bangongyi', QUANTITY='TEMPERATURE', XYZ=11.25,30.0,1.06/
&DEVC ID='RAD_010_bangongyi', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=11.25,30.0,1.06, ORIENTATION=0.0,0.0,1.0/
&DEVC ID='TEMP_011_bangongyi', QUANTITY='TEMPERATURE', XYZ=11.25,29.25,1.06/
&DEVC ID='RAD_011_bangongyi', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=11.25,29.25,1.06, ORIENTATION=0.0,0.0,1.0/
&DEVC ID='TEMP_012_bangongyi', QUANTITY='TEMPERATURE', XYZ=12.25,27.5,1.06/
&DEVC ID='RAD_012_bangongyi', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=12.25,27.5,1.06, ORIENTATION=0.0,0.0,1.0/
&DEVC ID='TEMP_008_bangonggeban', QUANTITY='TEMPERATURE', XYZ=12.5,29.25,1.06/
&DEVC ID='RAD_008_bangonggeban', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=12.5,29.25,1.06, ORIENTATION=0.0,0.0,1.0/
&DEVC ID='TEMP_007_bangongzhuo', QUANTITY='TEMPERATURE', XYZ=13.0,28.75,0.71/
&DEVC ID='RAD_007_bangongzhuo', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=13.0,28.75,0.71, ORIENTATION=0.0,0.0,1.0/
&DEVC ID='TEMP_008_bangongzhuo', QUANTITY='TEMPERATURE', XYZ=12.25,28.25,0.71/
&DEVC ID='RAD_008_bangongzhuo', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=12.25,28.25,0.71, ORIENTATION=0.0,0.0,1.0/
&DEVC ID='TEMP_007_wenjiangui', QUANTITY='TEMPERATURE', XYZ=11.75,28.25,0.71/
&DEVC ID='RAD_007_wenjiangui', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=11.75,28.25,0.71, ORIENTATION=0.0,0.0,1.0/
&DEVC ID='TEMP_009_bangongzhuo', QUANTITY='TEMPERATURE', XYZ=12.0,29.0,0.71/
&DEVC ID='RAD_009_bangongzhuo', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=12.0,29.0,0.71, ORIENTATION=0.0,0.0,1.0/
&DEVC ID='TEMP_008_wenjiangui', QUANTITY='TEMPERATURE', XYZ=13.25,28.75,0.71/
&DEVC ID='RAD_008_wenjiangui', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=13.25,28.75,0.71, ORIENTATION=0.0,0.0,1.0/
&DEVC ID='TEMP_009_wenjiangui', QUANTITY='TEMPERATURE', XYZ=12.25,29.25,0.71/
&DEVC ID='RAD_009_wenjiangui', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=12.25,29.25,0.71, ORIENTATION=0.0,0.0,1.0/
&DEVC ID='TEMP_009_bangonggeban', QUANTITY='TEMPERATURE', XYZ=12.75,28.5,1.06/
&DEVC ID='RAD_009_bangonggeban', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=12.75,28.5,1.06, ORIENTATION=0.0,0.0,1.0/
&DEVC ID='TEMP_010_bangonggeban', QUANTITY='TEMPERATURE', XYZ=12.25,28.5,1.06/
&DEVC ID='RAD_010_bangonggeban', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=12.25,28.5,1.06, ORIENTATION=0.0,0.0,1.0/
&DEVC ID='TEMP_011_bangonggeban', QUANTITY='TEMPERATURE', XYZ=12.5,28.75,1.06/
&DEVC ID='RAD_011_bangonggeban', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=12.5,28.75,1.06, ORIENTATION=0.0,0.0,1.0/
&DEVC ID='TEMP_010_bangongzhuo', QUANTITY='TEMPERATURE', XYZ=12.75,30.0,0.71/
&DEVC ID='RAD_010_bangongzhuo', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=12.75,30.0,0.71, ORIENTATION=0.0,0.0,1.0/
&DEVC ID='TEMP_011_bangongzhuo', QUANTITY='TEMPERATURE', XYZ=12.25,31.25,0.71/
&DEVC ID='RAD_011_bangongzhuo', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=12.25,31.25,0.71, ORIENTATION=0.0,0.0,1.0/
&DEVC ID='TEMP_010_wenjiangui', QUANTITY='TEMPERATURE', XYZ=12.0,31.0,0.56/
&DEVC ID='RAD_010_wenjiangui', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=12.0,31.0,0.56, ORIENTATION=0.0,0.0,1.0/
&DEVC ID='TEMP_012_bangongzhuo', QUANTITY='TEMPERATURE', XYZ=12.0,30.25,0.71/
&DEVC ID='RAD_012_bangongzhuo', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=12.0,30.25,0.71, ORIENTATION=0.0,0.0,1.0/
&DEVC ID='TEMP_011_wenjiangui', QUANTITY='TEMPERATURE', XYZ=13.25,30.5,0.56/
&DEVC ID='RAD_011_wenjiangui', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=13.25,30.5,0.56, ORIENTATION=0.0,0.0,1.0/
&DEVC ID='TEMP_012_wenjiangui', QUANTITY='TEMPERATURE', XYZ=12.25,29.75,0.71/
&DEVC ID='RAD_012_wenjiangui', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=12.25,29.75,0.71, ORIENTATION=0.0,0.0,1.0/
&DEVC ID='TEMP_012_bangonggeban', QUANTITY='TEMPERATURE', XYZ=12.75,30.5,1.06/
&DEVC ID='RAD_012_bangonggeban', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=12.75,30.5,1.06, ORIENTATION=0.0,0.0,1.0/
&DEVC ID='TEMP_013_bangonggeban', QUANTITY='TEMPERATURE', XYZ=12.25,30.5,1.06/
&DEVC ID='RAD_013_bangonggeban', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=12.25,30.5,1.06, ORIENTATION=0.0,0.0,1.0/
&DEVC ID='TEMP_014_bangonggeban', QUANTITY='TEMPERATURE', XYZ=12.5,30.25,1.06/
&DEVC ID='RAD_014_bangonggeban', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=12.5,30.25,1.06, ORIENTATION=0.0,0.0,1.0/
&DEVC ID='TEMP_015_bangonggeban', QUANTITY='TEMPERATURE', XYZ=17.5,29.75,1.06/
&DEVC ID='RAD_015_bangonggeban', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=17.5,29.75,1.06, ORIENTATION=0.0,0.0,1.0/
&DEVC ID='TEMP_013_bangongyi', QUANTITY='TEMPERATURE', XYZ=18.5,29.25,1.06/
&DEVC ID='RAD_013_bangongyi', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=18.5,29.25,1.06, ORIENTATION=0.0,0.0,1.0/
&DEVC ID='TEMP_014_bangongyi', QUANTITY='TEMPERATURE', XYZ=18.5,30.0,1.06/
&DEVC ID='RAD_014_bangongyi', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=18.5,30.0,1.06, ORIENTATION=0.0,0.0,1.0/
&DEVC ID='TEMP_015_bangongyi', QUANTITY='TEMPERATURE', XYZ=17.25,31.75,1.21/
&DEVC ID='RAD_015_bangongyi', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=17.25,31.75,1.21, ORIENTATION=0.0,0.0,1.0/
&DEVC ID='TEMP_016_bangongyi', QUANTITY='TEMPERATURE', XYZ=16.25,30.0,1.06/
&DEVC ID='RAD_016_bangongyi', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=16.25,30.0,1.06, ORIENTATION=0.0,0.0,1.0/
&DEVC ID='TEMP_017_bangongyi', QUANTITY='TEMPERATURE', XYZ=16.25,29.25,1.06/
&DEVC ID='RAD_017_bangongyi', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=16.25,29.25,1.06, ORIENTATION=0.0,0.0,1.0/
&DEVC ID='TEMP_018_bangongyi', QUANTITY='TEMPERATURE', XYZ=17.25,27.5,1.06/
&DEVC ID='RAD_018_bangongyi', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=17.25,27.5,1.06, ORIENTATION=0.0,0.0,1.0/
&DEVC ID='TEMP_016_bangonggeban', QUANTITY='TEMPERATURE', XYZ=17.5,29.25,1.06/
&DEVC ID='RAD_016_bangonggeban', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=17.5,29.25,1.06, ORIENTATION=0.0,0.0,1.0/
&DEVC ID='TEMP_013_bangongzhuo', QUANTITY='TEMPERATURE', XYZ=18.0,28.75,0.71/
&DEVC ID='RAD_013_bangongzhuo', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=18.0,28.75,0.71, ORIENTATION=0.0,0.0,1.0/
&DEVC ID='TEMP_014_bangongzhuo', QUANTITY='TEMPERATURE', XYZ=17.25,28.25,0.71/
&DEVC ID='RAD_014_bangongzhuo', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=17.25,28.25,0.71, ORIENTATION=0.0,0.0,1.0/
&DEVC ID='TEMP_013_wenjiangui', QUANTITY='TEMPERATURE', XYZ=16.75,28.25,0.71/
&DEVC ID='RAD_013_wenjiangui', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=16.75,28.25,0.71, ORIENTATION=0.0,0.0,1.0/
&DEVC ID='TEMP_015_bangongzhuo', QUANTITY='TEMPERATURE', XYZ=17.0,29.0,0.71/
&DEVC ID='RAD_015_bangongzhuo', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=17.0,29.0,0.71, ORIENTATION=0.0,0.0,1.0/
&DEVC ID='TEMP_014_wenjiangui', QUANTITY='TEMPERATURE', XYZ=18.25,28.75,0.71/
&DEVC ID='RAD_014_wenjiangui', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=18.25,28.75,0.71, ORIENTATION=0.0,0.0,1.0/
&DEVC ID='TEMP_015_wenjiangui', QUANTITY='TEMPERATURE', XYZ=17.25,29.25,0.71/
&DEVC ID='RAD_015_wenjiangui', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=17.25,29.25,0.71, ORIENTATION=0.0,0.0,1.0/
&DEVC ID='TEMP_017_bangonggeban', QUANTITY='TEMPERATURE', XYZ=17.75,28.5,1.06/
&DEVC ID='RAD_017_bangonggeban', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=17.75,28.5,1.06, ORIENTATION=0.0,0.0,1.0/
&DEVC ID='TEMP_018_bangonggeban', QUANTITY='TEMPERATURE', XYZ=17.25,28.5,1.06/
&DEVC ID='RAD_018_bangonggeban', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=17.25,28.5,1.06, ORIENTATION=0.0,0.0,1.0/
&DEVC ID='TEMP_019_bangonggeban', QUANTITY='TEMPERATURE', XYZ=17.5,28.75,1.06/
&DEVC ID='RAD_019_bangonggeban', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=17.5,28.75,1.06, ORIENTATION=0.0,0.0,1.0/
&DEVC ID='TEMP_016_bangongzhuo', QUANTITY='TEMPERATURE', XYZ=17.75,30.0,0.71/
&DEVC ID='RAD_016_bangongzhuo', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=17.75,30.0,0.71, ORIENTATION=0.0,0.0,1.0/
&DEVC ID='TEMP_017_bangongzhuo', QUANTITY='TEMPERATURE', XYZ=17.25,31.25,0.71/
&DEVC ID='RAD_017_bangongzhuo', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=17.25,31.25,0.71, ORIENTATION=0.0,0.0,1.0/
&DEVC ID='TEMP_016_wenjiangui', QUANTITY='TEMPERATURE', XYZ=17.0,31.0,0.56/
&DEVC ID='RAD_016_wenjiangui', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=17.0,31.0,0.56, ORIENTATION=0.0,0.0,1.0/
&DEVC ID='TEMP_018_bangongzhuo', QUANTITY='TEMPERATURE', XYZ=17.0,30.25,0.71/
&DEVC ID='RAD_018_bangongzhuo', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=17.0,30.25,0.71, ORIENTATION=0.0,0.0,1.0/
&DEVC ID='TEMP_017_wenjiangui', QUANTITY='TEMPERATURE', XYZ=18.25,30.5,0.56/
&DEVC ID='RAD_017_wenjiangui', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=18.25,30.5,0.56, ORIENTATION=0.0,0.0,1.0/
&DEVC ID='TEMP_018_wenjiangui', QUANTITY='TEMPERATURE', XYZ=17.25,29.75,0.71/
&DEVC ID='RAD_018_wenjiangui', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=17.25,29.75,0.71, ORIENTATION=0.0,0.0,1.0/
&DEVC ID='TEMP_020_bangonggeban', QUANTITY='TEMPERATURE', XYZ=17.75,30.5,1.06/
&DEVC ID='RAD_020_bangonggeban', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=17.75,30.5,1.06, ORIENTATION=0.0,0.0,1.0/
&DEVC ID='TEMP_021_bangonggeban', QUANTITY='TEMPERATURE', XYZ=17.25,30.5,1.06/
&DEVC ID='RAD_021_bangonggeban', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=17.25,30.5,1.06, ORIENTATION=0.0,0.0,1.0/
&DEVC ID='TEMP_022_bangonggeban', QUANTITY='TEMPERATURE', XYZ=17.5,30.25,1.06/
&DEVC ID='RAD_022_bangonggeban', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=17.5,30.25,1.06, ORIENTATION=0.0,0.0,1.0/
&DEVC ID='TEMP_007_diannaozhuo', QUANTITY='TEMPERATURE', XYZ=-15.0,28.0,1.56/
&DEVC ID='RAD_007_diannaozhuo', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=-15.0,28.0,1.56, ORIENTATION=0.0,0.0,1.0/
&DEVC ID='TEMP_007_zhuanyi', QUANTITY='TEMPERATURE', XYZ=-15.0,27.0,1.06/
&DEVC ID='RAD_007_zhuanyi', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=-15.0,27.0,1.06, ORIENTATION=0.0,0.0,1.0/
&DEVC ID='TEMP_008_diannaozhuo', QUANTITY='TEMPERATURE', XYZ=-12.25,31.5,1.56/
&DEVC ID='RAD_008_diannaozhuo', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=-12.25,31.5,1.56, ORIENTATION=0.0,0.0,1.0/
&DEVC ID='TEMP_008_zhuanyi', QUANTITY='TEMPERATURE', XYZ=-12.25,30.5,1.06/
&DEVC ID='RAD_008_zhuanyi', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=-12.25,30.5,1.06, ORIENTATION=0.0,0.0,1.0/
&DEVC ID='TEMP_002_huiyizhuoyi', QUANTITY='TEMPERATURE', XYZ=2.0,29.5,5.21/
&DEVC ID='RAD_002_huiyizhuoyi', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=2.0,29.5,5.21, ORIENTATION=0.0,0.0,1.0/
&DEVC ID='TEMP_009_diannaozhuo', QUANTITY='TEMPERATURE', XYZ=-9.25,31.5,5.56/
&DEVC ID='RAD_009_diannaozhuo', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=-9.25,31.5,5.56, ORIENTATION=0.0,0.0,1.0/
&DEVC ID='TEMP_009_zhuanyi', QUANTITY='TEMPERATURE', XYZ=-9.25,30.5,5.06/
&DEVC ID='RAD_009_zhuanyi', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=-9.25,30.5,5.06, ORIENTATION=0.0,0.0,1.0/
&DEVC ID='TEMP_010_diannaozhuo', QUANTITY='TEMPERATURE', XYZ=-6.75,31.5,5.56/
&DEVC ID='RAD_010_diannaozhuo', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=-6.75,31.5,5.56, ORIENTATION=0.0,0.0,1.0/
&DEVC ID='TEMP_010_zhuanyi', QUANTITY='TEMPERATURE', XYZ=-6.75,30.5,5.06/
&DEVC ID='RAD_010_zhuanyi', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=-6.75,30.5,5.06, ORIENTATION=0.0,0.0,1.0/
&DEVC ID='TEMP_011_diannaozhuo', QUANTITY='TEMPERATURE', XYZ=-3.75,31.5,5.56/
&DEVC ID='RAD_011_diannaozhuo', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=-3.75,31.5,5.56, ORIENTATION=0.0,0.0,1.0/
&DEVC ID='TEMP_011_zhuanyi', QUANTITY='TEMPERATURE', XYZ=-3.75,30.5,5.06/
&DEVC ID='RAD_011_zhuanyi', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=-3.75,30.5,5.06, ORIENTATION=0.0,0.0,1.0/
&DEVC ID='TEMP_012_diannaozhuo', QUANTITY='TEMPERATURE', XYZ=-6.75,27.5,5.56/
&DEVC ID='RAD_012_diannaozhuo', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=-6.75,27.5,5.56, ORIENTATION=0.0,0.0,1.0/
&DEVC ID='TEMP_012_zhuanyi', QUANTITY='TEMPERATURE', XYZ=-6.75,26.5,5.06/
&DEVC ID='RAD_012_zhuanyi', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=-6.75,26.5,5.06, ORIENTATION=0.0,0.0,1.0/
&DEVC ID='TEMP_013_diannaozhuo', QUANTITY='TEMPERATURE', XYZ=-3.75,27.5,5.56/
&DEVC ID='RAD_013_diannaozhuo', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=-3.75,27.5,5.56, ORIENTATION=0.0,0.0,1.0/
&DEVC ID='TEMP_013_zhuanyi', QUANTITY='TEMPERATURE', XYZ=-3.75,26.5,5.06/
&DEVC ID='RAD_013_zhuanyi', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=-3.75,26.5,5.06, ORIENTATION=0.0,0.0,1.0/
&DEVC ID='TEMP_014_diannaozhuo', QUANTITY='TEMPERATURE', XYZ=-11.75,31.75,5.71/
&DEVC ID='RAD_014_diannaozhuo', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=-11.75,31.75,5.71, ORIENTATION=0.0,0.0,1.0/
&DEVC ID='TEMP_014_zhuanyi', QUANTITY='TEMPERATURE', XYZ=-11.75,31.0,5.06/
&DEVC ID='RAD_014_zhuanyi', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=-11.75,31.0,5.06, ORIENTATION=0.0,0.0,1.0/
&DEVC ID='TEMP_015_diannaozhuo', QUANTITY='TEMPERATURE', XYZ=-12.25,27.5,5.56/
&DEVC ID='RAD_015_diannaozhuo', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=-12.25,27.5,5.56, ORIENTATION=0.0,0.0,1.0/
&DEVC ID='TEMP_015_zhuanyi', QUANTITY='TEMPERATURE', XYZ=-12.25,26.5,5.06/
&DEVC ID='RAD_015_zhuanyi', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=-12.25,26.5,5.06, ORIENTATION=0.0,0.0,1.0/
&DEVC ID='TEMP_023_bangonggeban', QUANTITY='TEMPERATURE', XYZ=8.5,29.75,5.06/
&DEVC ID='RAD_023_bangonggeban', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=8.5,29.75,5.06, ORIENTATION=0.0,0.0,1.0/
&DEVC ID='TEMP_019_bangongyi', QUANTITY='TEMPERATURE', XYZ=9.5,29.25,5.06/
&DEVC ID='RAD_019_bangongyi', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=9.5,29.25,5.06, ORIENTATION=0.0,0.0,1.0/
&DEVC ID='TEMP_020_bangongyi', QUANTITY='TEMPERATURE', XYZ=9.5,30.0,5.06/
&DEVC ID='RAD_020_bangongyi', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=9.5,30.0,5.06, ORIENTATION=0.0,0.0,1.0/
&DEVC ID='TEMP_021_bangongyi', QUANTITY='TEMPERATURE', XYZ=8.25,31.75,5.21/
&DEVC ID='RAD_021_bangongyi', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=8.25,31.75,5.21, ORIENTATION=0.0,0.0,1.0/
&DEVC ID='TEMP_022_bangongyi', QUANTITY='TEMPERATURE', XYZ=7.0,30.0,5.06/
&DEVC ID='RAD_022_bangongyi', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=7.0,30.0,5.06, ORIENTATION=0.0,0.0,1.0/
&DEVC ID='TEMP_023_bangongyi', QUANTITY='TEMPERATURE', XYZ=7.0,29.25,5.06/
&DEVC ID='RAD_023_bangongyi', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=7.0,29.25,5.06, ORIENTATION=0.0,0.0,1.0/
&DEVC ID='TEMP_024_bangongyi', QUANTITY='TEMPERATURE', XYZ=8.25,27.5,5.06/
&DEVC ID='RAD_024_bangongyi', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=8.25,27.5,5.06, ORIENTATION=0.0,0.0,1.0/
&DEVC ID='TEMP_024_bangonggeban', QUANTITY='TEMPERATURE', XYZ=8.5,29.25,5.06/
&DEVC ID='RAD_024_bangonggeban', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=8.5,29.25,5.06, ORIENTATION=0.0,0.0,1.0/
&DEVC ID='TEMP_019_bangongzhuo', QUANTITY='TEMPERATURE', XYZ=9.0,28.75,4.71/
&DEVC ID='RAD_019_bangongzhuo', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=9.0,28.75,4.71, ORIENTATION=0.0,0.0,1.0/
&DEVC ID='TEMP_020_bangongzhuo', QUANTITY='TEMPERATURE', XYZ=8.25,28.25,4.71/
&DEVC ID='RAD_020_bangongzhuo', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=8.25,28.25,4.71, ORIENTATION=0.0,0.0,1.0/
&DEVC ID='TEMP_019_wenjiangui', QUANTITY='TEMPERATURE', XYZ=7.75,28.25,4.71/
&DEVC ID='RAD_019_wenjiangui', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=7.75,28.25,4.71, ORIENTATION=0.0,0.0,1.0/
&DEVC ID='TEMP_021_bangongzhuo', QUANTITY='TEMPERATURE', XYZ=7.75,28.75,4.71/
&DEVC ID='RAD_021_bangongzhuo', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=7.75,28.75,4.71, ORIENTATION=0.0,0.0,1.0/
&DEVC ID='TEMP_020_wenjiangui', QUANTITY='TEMPERATURE', XYZ=8.75,28.5,4.56/
&DEVC ID='RAD_020_wenjiangui', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=8.75,28.5,4.56, ORIENTATION=0.0,0.0,1.0/
&DEVC ID='TEMP_021_wenjiangui', QUANTITY='TEMPERATURE', XYZ=8.25,29.25,4.71/
&DEVC ID='RAD_021_wenjiangui', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=8.25,29.25,4.71, ORIENTATION=0.0,0.0,1.0/
&DEVC ID='TEMP_025_bangonggeban', QUANTITY='TEMPERATURE', XYZ=8.25,28.5,5.06/
&DEVC ID='RAD_025_bangonggeban', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=8.25,28.5,5.06, ORIENTATION=0.0,0.0,1.0/
&DEVC ID='TEMP_026_bangonggeban', QUANTITY='TEMPERATURE', XYZ=8.5,28.75,5.06/
&DEVC ID='RAD_026_bangonggeban', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=8.5,28.75,5.06, ORIENTATION=0.0,0.0,1.0/
&DEVC ID='TEMP_022_bangongzhuo', QUANTITY='TEMPERATURE', XYZ=8.75,30.25,4.71/
&DEVC ID='RAD_022_bangongzhuo', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=8.75,30.25,4.71, ORIENTATION=0.0,0.0,1.0/
&DEVC ID='TEMP_023_bangongzhuo', QUANTITY='TEMPERATURE', XYZ=8.25,31.25,4.71/
&DEVC ID='RAD_023_bangongzhuo', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=8.25,31.25,4.71, ORIENTATION=0.0,0.0,1.0/
&DEVC ID='TEMP_022_wenjiangui', QUANTITY='TEMPERATURE', XYZ=8.0,31.0,4.56/
&DEVC ID='RAD_022_wenjiangui', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=8.0,31.0,4.56, ORIENTATION=0.0,0.0,1.0/
&DEVC ID='TEMP_024_bangongzhuo', QUANTITY='TEMPERATURE', XYZ=8.0,30.0,4.71/
&DEVC ID='RAD_024_bangongzhuo', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=8.0,30.0,4.71, ORIENTATION=0.0,0.0,1.0/
&DEVC ID='TEMP_023_wenjiangui', QUANTITY='TEMPERATURE', XYZ=8.75,30.75,4.71/
&DEVC ID='RAD_023_wenjiangui', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=8.75,30.75,4.71, ORIENTATION=0.0,0.0,1.0/
&DEVC ID='TEMP_024_wenjiangui', QUANTITY='TEMPERATURE', XYZ=8.25,29.75,4.71/
&DEVC ID='RAD_024_wenjiangui', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=8.25,29.75,4.71, ORIENTATION=0.0,0.0,1.0/
&DEVC ID='TEMP_027_bangonggeban', QUANTITY='TEMPERATURE', XYZ=8.25,30.5,5.06/
&DEVC ID='RAD_027_bangonggeban', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=8.25,30.5,5.06, ORIENTATION=0.0,0.0,1.0/
&DEVC ID='TEMP_028_bangonggeban', QUANTITY='TEMPERATURE', XYZ=8.5,30.25,5.06/
&DEVC ID='RAD_028_bangonggeban', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=8.5,30.25,5.06, ORIENTATION=0.0,0.0,1.0/
&DEVC ID='TEMP_029_bangonggeban', QUANTITY='TEMPERATURE', XYZ=13.0,29.75,5.06/
&DEVC ID='RAD_029_bangonggeban', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=13.0,29.75,5.06, ORIENTATION=0.0,0.0,1.0/
&DEVC ID='TEMP_025_bangongyi', QUANTITY='TEMPERATURE', XYZ=14.0,29.25,5.06/
&DEVC ID='RAD_025_bangongyi', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=14.0,29.25,5.06, ORIENTATION=0.0,0.0,1.0/
&DEVC ID='TEMP_026_bangongyi', QUANTITY='TEMPERATURE', XYZ=14.0,30.0,5.06/
&DEVC ID='RAD_026_bangongyi', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=14.0,30.0,5.06, ORIENTATION=0.0,0.0,1.0/
&DEVC ID='TEMP_027_bangongyi', QUANTITY='TEMPERATURE', XYZ=12.75,31.75,5.21/
&DEVC ID='RAD_027_bangongyi', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=12.75,31.75,5.21, ORIENTATION=0.0,0.0,1.0/
&DEVC ID='TEMP_028_bangongyi', QUANTITY='TEMPERATURE', XYZ=11.5,30.0,5.06/
&DEVC ID='RAD_028_bangongyi', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=11.5,30.0,5.06, ORIENTATION=0.0,0.0,1.0/
&DEVC ID='TEMP_029_bangongyi', QUANTITY='TEMPERATURE', XYZ=11.5,29.25,5.06/
&DEVC ID='RAD_029_bangongyi', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=11.5,29.25,5.06, ORIENTATION=0.0,0.0,1.0/
&DEVC ID='TEMP_030_bangongyi', QUANTITY='TEMPERATURE', XYZ=12.75,27.5,5.06/
&DEVC ID='RAD_030_bangongyi', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=12.75,27.5,5.06, ORIENTATION=0.0,0.0,1.0/
&DEVC ID='TEMP_030_bangonggeban', QUANTITY='TEMPERATURE', XYZ=13.0,29.25,5.06/
&DEVC ID='RAD_030_bangonggeban', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=13.0,29.25,5.06, ORIENTATION=0.0,0.0,1.0/
&DEVC ID='TEMP_025_bangongzhuo', QUANTITY='TEMPERATURE', XYZ=13.5,28.75,4.71/
&DEVC ID='RAD_025_bangongzhuo', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=13.5,28.75,4.71, ORIENTATION=0.0,0.0,1.0/
&DEVC ID='TEMP_026_bangongzhuo', QUANTITY='TEMPERATURE', XYZ=12.75,28.25,4.71/
&DEVC ID='RAD_026_bangongzhuo', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=12.75,28.25,4.71, ORIENTATION=0.0,0.0,1.0/
&DEVC ID='TEMP_025_wenjiangui', QUANTITY='TEMPERATURE', XYZ=12.25,28.25,4.71/
&DEVC ID='RAD_025_wenjiangui', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=12.25,28.25,4.71, ORIENTATION=0.0,0.0,1.0/
&DEVC ID='TEMP_027_bangongzhuo', QUANTITY='TEMPERATURE', XYZ=12.25,28.75,4.71/
&DEVC ID='RAD_027_bangongzhuo', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=12.25,28.75,4.71, ORIENTATION=0.0,0.0,1.0/
&DEVC ID='TEMP_026_wenjiangui', QUANTITY='TEMPERATURE', XYZ=13.25,28.5,4.56/
&DEVC ID='RAD_026_wenjiangui', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=13.25,28.5,4.56, ORIENTATION=0.0,0.0,1.0/
&DEVC ID='TEMP_027_wenjiangui', QUANTITY='TEMPERATURE', XYZ=12.75,29.25,4.71/
&DEVC ID='RAD_027_wenjiangui', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=12.75,29.25,4.71, ORIENTATION=0.0,0.0,1.0/
&DEVC ID='TEMP_031_bangonggeban', QUANTITY='TEMPERATURE', XYZ=12.75,28.5,5.06/
&DEVC ID='RAD_031_bangonggeban', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=12.75,28.5,5.06, ORIENTATION=0.0,0.0,1.0/
&DEVC ID='TEMP_032_bangonggeban', QUANTITY='TEMPERATURE', XYZ=13.0,28.75,5.06/
&DEVC ID='RAD_032_bangonggeban', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=13.0,28.75,5.06, ORIENTATION=0.0,0.0,1.0/
&DEVC ID='TEMP_028_bangongzhuo', QUANTITY='TEMPERATURE', XYZ=13.25,30.25,4.71/
&DEVC ID='RAD_028_bangongzhuo', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=13.25,30.25,4.71, ORIENTATION=0.0,0.0,1.0/
&DEVC ID='TEMP_029_bangongzhuo', QUANTITY='TEMPERATURE', XYZ=12.75,31.25,4.71/
&DEVC ID='RAD_029_bangongzhuo', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=12.75,31.25,4.71, ORIENTATION=0.0,0.0,1.0/
&DEVC ID='TEMP_028_wenjiangui', QUANTITY='TEMPERATURE', XYZ=12.5,31.0,4.56/
&DEVC ID='RAD_028_wenjiangui', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=12.5,31.0,4.56, ORIENTATION=0.0,0.0,1.0/
&DEVC ID='TEMP_030_bangongzhuo', QUANTITY='TEMPERATURE', XYZ=12.5,30.0,4.71/
&DEVC ID='RAD_030_bangongzhuo', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=12.5,30.0,4.71, ORIENTATION=0.0,0.0,1.0/
&DEVC ID='TEMP_029_wenjiangui', QUANTITY='TEMPERATURE', XYZ=13.25,30.75,4.71/
&DEVC ID='RAD_029_wenjiangui', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=13.25,30.75,4.71, ORIENTATION=0.0,0.0,1.0/
&DEVC ID='TEMP_030_wenjiangui', QUANTITY='TEMPERATURE', XYZ=12.75,29.75,4.71/
&DEVC ID='RAD_030_wenjiangui', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=12.75,29.75,4.71, ORIENTATION=0.0,0.0,1.0/
&DEVC ID='TEMP_033_bangonggeban', QUANTITY='TEMPERATURE', XYZ=12.75,30.5,5.06/
&DEVC ID='RAD_033_bangonggeban', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=12.75,30.5,5.06, ORIENTATION=0.0,0.0,1.0/
&DEVC ID='TEMP_034_bangonggeban', QUANTITY='TEMPERATURE', XYZ=13.0,30.25,5.06/
&DEVC ID='RAD_034_bangonggeban', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=13.0,30.25,5.06, ORIENTATION=0.0,0.0,1.0/
&DEVC ID='TEMP_035_bangonggeban', QUANTITY='TEMPERATURE', XYZ=18.0,29.75,5.06/
&DEVC ID='RAD_035_bangonggeban', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=18.0,29.75,5.06, ORIENTATION=0.0,0.0,1.0/
&DEVC ID='TEMP_031_bangongyi', QUANTITY='TEMPERATURE', XYZ=19.5,29.25,5.06/
&DEVC ID='RAD_031_bangongyi', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=19.5,29.25,5.06, ORIENTATION=0.0,0.0,1.0/
&DEVC ID='TEMP_032_bangongyi', QUANTITY='TEMPERATURE', XYZ=19.5,30.0,5.06/
&DEVC ID='RAD_032_bangongyi', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=19.5,30.0,5.06, ORIENTATION=0.0,0.0,1.0/
&DEVC ID='TEMP_033_bangongyi', QUANTITY='TEMPERATURE', XYZ=18.25,31.75,5.21/
&DEVC ID='RAD_033_bangongyi', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=18.25,31.75,5.21, ORIENTATION=0.0,0.0,1.0/
&DEVC ID='TEMP_034_bangongyi', QUANTITY='TEMPERATURE', XYZ=17.0,30.0,5.06/
&DEVC ID='RAD_034_bangongyi', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=17.0,30.0,5.06, ORIENTATION=0.0,0.0,1.0/
&DEVC ID='TEMP_035_bangongyi', QUANTITY='TEMPERATURE', XYZ=17.0,29.25,5.06/
&DEVC ID='RAD_035_bangongyi', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=17.0,29.25,5.06, ORIENTATION=0.0,0.0,1.0/
&DEVC ID='TEMP_036_bangongyi', QUANTITY='TEMPERATURE', XYZ=18.25,27.5,5.06/
&DEVC ID='RAD_036_bangongyi', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=18.25,27.5,5.06, ORIENTATION=0.0,0.0,1.0/
&DEVC ID='TEMP_036_bangonggeban', QUANTITY='TEMPERATURE', XYZ=18.0,29.25,5.06/
&DEVC ID='RAD_036_bangonggeban', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=18.0,29.25,5.06, ORIENTATION=0.0,0.0,1.0/
&DEVC ID='TEMP_031_bangongzhuo', QUANTITY='TEMPERATURE', XYZ=18.5,29.0,4.71/
&DEVC ID='RAD_031_bangongzhuo', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=18.5,29.0,4.71, ORIENTATION=0.0,0.0,1.0/
&DEVC ID='TEMP_032_bangongzhuo', QUANTITY='TEMPERATURE', XYZ=18.25,28.25,4.71/
&DEVC ID='RAD_032_bangongzhuo', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=18.25,28.25,4.71, ORIENTATION=0.0,0.0,1.0/
&DEVC ID='TEMP_031_wenjiangui', QUANTITY='TEMPERATURE', XYZ=17.75,28.25,4.71/
&DEVC ID='RAD_031_wenjiangui', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=17.75,28.25,4.71, ORIENTATION=0.0,0.0,1.0/
&DEVC ID='TEMP_033_bangongzhuo', QUANTITY='TEMPERATURE', XYZ=17.5,28.75,4.71/
&DEVC ID='RAD_033_bangongzhuo', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=17.5,28.75,4.71, ORIENTATION=0.0,0.0,1.0/
&DEVC ID='TEMP_032_wenjiangui', QUANTITY='TEMPERATURE', XYZ=18.75,28.75,4.71/
&DEVC ID='RAD_032_wenjiangui', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=18.75,28.75,4.71, ORIENTATION=0.0,0.0,1.0/
&DEVC ID='TEMP_033_wenjiangui', QUANTITY='TEMPERATURE', XYZ=17.75,29.25,4.71/
&DEVC ID='RAD_033_wenjiangui', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=17.75,29.25,4.71, ORIENTATION=0.0,0.0,1.0/
&DEVC ID='TEMP_037_bangonggeban', QUANTITY='TEMPERATURE', XYZ=18.25,28.5,5.06/
&DEVC ID='RAD_037_bangonggeban', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=18.25,28.5,5.06, ORIENTATION=0.0,0.0,1.0/
&DEVC ID='TEMP_038_bangonggeban', QUANTITY='TEMPERATURE', XYZ=18.0,28.75,5.06/
&DEVC ID='RAD_038_bangonggeban', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=18.0,28.75,5.06, ORIENTATION=0.0,0.0,1.0/
&DEVC ID='TEMP_034_bangongzhuo', QUANTITY='TEMPERATURE', XYZ=18.5,30.0,4.71/
&DEVC ID='RAD_034_bangongzhuo', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=18.5,30.0,4.71, ORIENTATION=0.0,0.0,1.0/
&DEVC ID='TEMP_035_bangongzhuo', QUANTITY='TEMPERATURE', XYZ=18.25,31.25,4.71/
&DEVC ID='RAD_035_bangongzhuo', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=18.25,31.25,4.71, ORIENTATION=0.0,0.0,1.0/
&DEVC ID='TEMP_034_wenjiangui', QUANTITY='TEMPERATURE', XYZ=17.75,31.0,4.56/
&DEVC ID='RAD_034_wenjiangui', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=17.75,31.0,4.56, ORIENTATION=0.0,0.0,1.0/
&DEVC ID='TEMP_036_bangongzhuo', QUANTITY='TEMPERATURE', XYZ=17.75,30.0,4.71/
&DEVC ID='RAD_036_bangongzhuo', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=17.75,30.0,4.71, ORIENTATION=0.0,0.0,1.0/
&DEVC ID='TEMP_035_wenjiangui', QUANTITY='TEMPERATURE', XYZ=18.75,30.75,4.71/
&DEVC ID='RAD_035_wenjiangui', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=18.75,30.75,4.71, ORIENTATION=0.0,0.0,1.0/
&DEVC ID='TEMP_036_wenjiangui', QUANTITY='TEMPERATURE', XYZ=17.75,29.75,4.71/
&DEVC ID='RAD_036_wenjiangui', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=17.75,29.75,4.71, ORIENTATION=0.0,0.0,1.0/
&DEVC ID='TEMP_039_bangonggeban', QUANTITY='TEMPERATURE', XYZ=18.25,30.5,5.06/
&DEVC ID='RAD_039_bangonggeban', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=18.25,30.5,5.06, ORIENTATION=0.0,0.0,1.0/
&DEVC ID='TEMP_040_bangonggeban', QUANTITY='TEMPERATURE', XYZ=18.0,30.25,5.06/
&DEVC ID='RAD_040_bangonggeban', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=18.0,30.25,5.06, ORIENTATION=0.0,0.0,1.0/
&DEVC ID='TEMP_001_muzhipin', QUANTITY='TEMPERATURE', XYZ=-17.9,4.6,1.76/
&DEVC ID='RAD_001_muzhipin', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=-17.9,4.6,1.76, ORIENTATION=0.0,0.0,1.0/
&DEVC ID='TEMP_002_muzhipin', QUANTITY='TEMPERATURE', XYZ=-14.9,8.1,1.76/
&DEVC ID='RAD_002_muzhipin', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=-14.9,8.1,1.76, ORIENTATION=0.0,0.0,1.0/
&DEVC ID='TEMP_003_muzhipin', QUANTITY='TEMPERATURE', XYZ=-17.9,12.1,1.76/
&DEVC ID='RAD_003_muzhipin', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=-17.9,12.1,1.76, ORIENTATION=0.0,0.0,1.0/
&DEVC ID='TEMP_001_youtong', QUANTITY='TEMPERATURE', XYZ=-21.95,10.55,1.16/
&DEVC ID='RAD_001_youtong', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=-21.95,10.55,1.16, ORIENTATION=0.0,0.0,1.0/
&DEVC ID='TEMP_001_dianlan', QUANTITY='TEMPERATURE', XYZ=-14.95,14.05,1.16/
&DEVC ID='RAD_001_dianlan', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=-14.95,14.05,1.16, ORIENTATION=0.0,0.0,1.0/
&DEVC ID='TEMP_002_dianlan', QUANTITY='TEMPERATURE', XYZ=-19.95,8.05,1.16/
&DEVC ID='RAD_002_dianlan', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=-19.95,8.05,1.16, ORIENTATION=0.0,0.0,1.0/
&DEVC ID='TEMP_004_muzhipin', QUANTITY='TEMPERATURE', XYZ=-20.4,17.6,1.76/
&DEVC ID='RAD_004_muzhipin', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=-20.4,17.6,1.76, ORIENTATION=0.0,0.0,1.0/
&DEVC ID='TEMP_005_muzhipin', QUANTITY='TEMPERATURE', XYZ=-17.9,17.6,1.76/
&DEVC ID='RAD_005_muzhipin', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=-17.9,17.6,1.76, ORIENTATION=0.0,0.0,1.0/
&DEVC ID='TEMP_002_youtong', QUANTITY='TEMPERATURE', XYZ=-21.95,22.05,1.16/
&DEVC ID='RAD_002_youtong', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=-21.95,22.05,1.16, ORIENTATION=0.0,0.0,1.0/
&DEVC ID='TEMP_003_dianlan', QUANTITY='TEMPERATURE', XYZ=-17.95,23.05,1.16/
&DEVC ID='RAD_003_dianlan', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=-17.95,23.05,1.16, ORIENTATION=0.0,0.0,1.0/
&DEVC ID='TEMP_004_dianlan', QUANTITY='TEMPERATURE', XYZ=-17.45,20.05,1.16/
&DEVC ID='RAD_004_dianlan', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=-17.45,20.05,1.16, ORIENTATION=0.0,0.0,1.0/
&DEVC ID='TEMP_006_muzhipin', QUANTITY='TEMPERATURE', XYZ=-9.4,5.1,1.76/
&DEVC ID='RAD_006_muzhipin', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=-9.4,5.1,1.76, ORIENTATION=0.0,0.0,1.0/
&DEVC ID='TEMP_007_muzhipin', QUANTITY='TEMPERATURE', XYZ=-4.9,5.1,1.76/
&DEVC ID='RAD_007_muzhipin', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=-4.9,5.1,1.76, ORIENTATION=0.0,0.0,1.0/
&DEVC ID='TEMP_008_muzhipin', QUANTITY='TEMPERATURE', XYZ=0.1,5.1,1.76/
&DEVC ID='RAD_008_muzhipin', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=0.1,5.1,1.76, ORIENTATION=0.0,0.0,1.0/
&DEVC ID='TEMP_009_muzhipin', QUANTITY='TEMPERATURE', XYZ=5.1,5.1,1.76/
&DEVC ID='RAD_009_muzhipin', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=5.1,5.1,1.76, ORIENTATION=0.0,0.0,1.0/
&DEVC ID='TEMP_010_muzhipin', QUANTITY='TEMPERATURE', XYZ=10.1,5.1,1.76/
&DEVC ID='RAD_010_muzhipin', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=10.1,5.1,1.76, ORIENTATION=0.0,0.0,1.0/
&DEVC ID='TEMP_003_youtong', QUANTITY='TEMPERATURE', XYZ=15.05,5.05,1.16/
&DEVC ID='RAD_003_youtong', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=15.05,5.05,1.16, ORIENTATION=0.0,0.0,1.0/
&DEVC ID='TEMP_004_youtong', QUANTITY='TEMPERATURE', XYZ=20.05,5.05,1.16/
&DEVC ID='RAD_004_youtong', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=20.05,5.05,1.16, ORIENTATION=0.0,0.0,1.0/
&DEVC ID='TEMP_005_youtong', QUANTITY='TEMPERATURE', XYZ=25.05,5.05,1.16/
&DEVC ID='RAD_005_youtong', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=25.05,5.05,1.16, ORIENTATION=0.0,0.0,1.0/
&DEVC ID='TEMP_005_dianlan', QUANTITY='TEMPERATURE', XYZ=-9.95,10.05,1.16/
&DEVC ID='RAD_005_dianlan', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=-9.95,10.05,1.16, ORIENTATION=0.0,0.0,1.0/
&DEVC ID='TEMP_006_dianlan', QUANTITY='TEMPERATURE', XYZ=-4.95,10.05,1.16/
&DEVC ID='RAD_006_dianlan', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=-4.95,10.05,1.16, ORIENTATION=0.0,0.0,1.0/
&DEVC ID='TEMP_007_dianlan', QUANTITY='TEMPERATURE', XYZ=0.05,10.05,1.16/
&DEVC ID='RAD_007_dianlan', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=0.05,10.05,1.16, ORIENTATION=0.0,0.0,1.0/
&DEVC ID='TEMP_008_dianlan', QUANTITY='TEMPERATURE', XYZ=5.05,10.05,1.16/
&DEVC ID='RAD_008_dianlan', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=5.05,10.05,1.16, ORIENTATION=0.0,0.0,1.0/
&DEVC ID='TEMP_009_dianlan', QUANTITY='TEMPERATURE', XYZ=10.05,10.05,1.16/
&DEVC ID='RAD_009_dianlan', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=10.05,10.05,1.16, ORIENTATION=0.0,0.0,1.0/
&DEVC ID='TEMP_010_dianlan', QUANTITY='TEMPERATURE', XYZ=15.05,10.05,1.16/
&DEVC ID='RAD_010_dianlan', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=15.05,10.05,1.16, ORIENTATION=0.0,0.0,1.0/
&DEVC ID='TEMP_001_zhongxingshebei', QUANTITY='TEMPERATURE', XYZ=22.05,7.5,12.06/
&DEVC ID='RAD_001_zhongxingshebei', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=22.05,7.5,12.06, ORIENTATION=0.0,0.0,1.0/
&DEVC ID='TEMP_002_zhongxingshebei', QUANTITY='TEMPERATURE', XYZ=24.05,13.0,2.56/
&DEVC ID='RAD_002_zhongxingshebei', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=24.05,13.0,2.56, ORIENTATION=0.0,0.0,1.0/
&DEVC ID='TEMP_003_zhongxingshebei', QUANTITY='TEMPERATURE', XYZ=20.5,17.0,6.06/
&DEVC ID='RAD_003_zhongxingshebei', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=20.5,17.0,6.06, ORIENTATION=0.0,0.0,1.0/
&DEVC ID='TEMP_004_zhongxingshebei', QUANTITY='TEMPERATURE', XYZ=23.5,21.0,6.06/
&DEVC ID='RAD_004_zhongxingshebei', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=23.5,21.0,6.06, ORIENTATION=0.0,0.0,1.0/
&DEVC ID='TEMP_005_zhongxingshebei', QUANTITY='TEMPERATURE', XYZ=17.0,21.5,6.06/
&DEVC ID='RAD_005_zhongxingshebei', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=17.0,21.5,6.06, ORIENTATION=0.0,0.0,1.0/
&DEVC ID='TEMP_006_zhongxingshebei', QUANTITY='TEMPERATURE', XYZ=12.0,22.5,11.06/
&DEVC ID='RAD_006_zhongxingshebei', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=12.0,22.5,11.06, ORIENTATION=0.0,0.0,1.0/
&DEVC ID='TEMP_007_zhongxingshebei', QUANTITY='TEMPERATURE', XYZ=15.0,8.2,6.06/
&DEVC ID='RAD_007_zhongxingshebei', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=15.0,8.2,6.06, ORIENTATION=0.0,0.0,1.0/
&DEVC ID='TEMP_008_zhongxingshebei', QUANTITY='TEMPERATURE', XYZ=11.5,8.0,11.06/
&DEVC ID='RAD_008_zhongxingshebei', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=11.5,8.0,11.06, ORIENTATION=0.0,0.0,1.0/
&DEVC ID='TEMP_009_zhongxingshebei', QUANTITY='TEMPERATURE', XYZ=-20.0,5.0,4.56/
&DEVC ID='RAD_009_zhongxingshebei', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=-20.0,5.0,4.56, ORIENTATION=0.0,0.0,1.0/
&DEVC ID='TEMP_010_zhongxingshebei', QUANTITY='TEMPERATURE', XYZ=-23.0,12.2,4.56/
&DEVC ID='RAD_010_zhongxingshebei', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=-23.0,12.2,4.56, ORIENTATION=0.0,0.0,1.0/
&DEVC ID='TEMP_011_zhongxingshebei', QUANTITY='TEMPERATURE', XYZ=-23.0,12.2,4.56/
&DEVC ID='RAD_011_zhongxingshebei', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=-23.0,12.2,4.56, ORIENTATION=0.0,0.0,1.0/
&DEVC ID='TEMP_012_zhongxingshebei', QUANTITY='TEMPERATURE', XYZ=-20.5,14.5,4.56/
&DEVC ID='RAD_012_zhongxingshebei', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=-20.5,14.5,4.56, ORIENTATION=0.0,0.0,1.0/
&DEVC ID='TEMP_013_zhongxingshebei', QUANTITY='TEMPERATURE', XYZ=-23.0,6.2,6.06/
&DEVC ID='RAD_013_zhongxingshebei', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=-23.0,6.2,6.06, ORIENTATION=0.0,0.0,1.0/
&DEVC ID='TEMP_YMAX', QUANTITY='TEMPERATURE', XYZ=18.25,33.5,5.21/
&DEVC ID='RAD_YMAX', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=18.25,33.5,5.21, ORIENTATION=0.0,0.0,1.0/
&DEVC ID='TIMER->OUT->OUT', QUANTITY='TIME', XYZ=-27.0,2.0,-1.0, SETPOINT=1.36, INITIAL_STATE=.TRUE./

&MATL ID='FOAM',
      FYI='Equivalent foam fuel for seats and upholstered chairs; simplified one-step pyrolysis',
      SPECIFIC_HEAT=1.7,
      CONDUCTIVITY=0.05,
      DENSITY=28.0,
      HEAT_OF_COMBUSTION=2.54E4,
      N_REACTIONS=1,
      HEAT_OF_REACTION=1750.0,
      SPEC_ID(1,1)='METHANE',
      NU_SPEC(1,1)=1.0,
      REFERENCE_TEMPERATURE=350.0/
&MATL ID='YELLOW PINE',
      FYI='Equivalent wood fuel for hangar combustible items; simplified one-step pyrolysis',
      SPECIFIC_HEAT=2.85,
      CONDUCTIVITY=0.14,
      DENSITY=640.0,
      HEAT_OF_COMBUSTION=1.75E4,
      N_REACTIONS=1,
      HEAT_OF_REACTION=430.0,
      SPEC_ID(1,1)='METHANE',
      NU_SPEC(1,1)=1.0,
      REFERENCE_TEMPERATURE=320.0/
&MATL ID='STEEL',
      FYI='Drysdale, Intro to Fire Dynamics - ATF NIST Multi-Floor Validation',
      SPECIFIC_HEAT=0.46,
      CONDUCTIVITY=45.8,
      DENSITY=7850.0,
      EMISSIVITY=0.95/
&MATL ID='PVC',
      FYI='Equivalent PVC/plastic fuel for office partitions; simplified one-step pyrolysis',
      SPECIFIC_HEAT=0.9,
      CONDUCTIVITY=0.16,
      DENSITY=1380.0,
      EMISSIVITY=0.95,
      HEAT_OF_COMBUSTION=1.65E4,
      N_REACTIONS=1,
      HEAT_OF_REACTION=900.0,
      SPEC_ID(1,1)='METHANE',
      NU_SPEC(1,1)=1.0,
      REFERENCE_TEMPERATURE=360.0/
&MATL ID='fuel01',
      FYI='Equivalent aviation fuel/oil load represented as a solid combustible layer',
      SPECIFIC_HEAT=2.0,
      CONDUCTIVITY=0.1,
      DENSITY=800.0,
      EMISSIVITY=0.95,
      HEAT_OF_COMBUSTION=4.3E4,
      N_REACTIONS=1,
      HEAT_OF_REACTION=300.0,
      SPEC_ID(1,1)='METHANE',
      NU_SPEC(1,1)=1.0,
      REFERENCE_TEMPERATURE=280.0,
      PYROLYSIS_RANGE=50.0/

&SURF ID='SURF_CHAIR_FOAM',
      RGB=130,132,163,
      BACKING='VOID',
      MATL_ID(1,1)='FOAM',
      MATL_MASS_FRACTION(1,1)=1.0,
      THICKNESS(1)=0.1/
&SURF ID='SURF_WOOD_YELLOW_PINE',
      RGB=226,177,128,
      BACKING='VOID',
      MATL_ID(1,1)='YELLOW PINE',
      MATL_MASS_FRACTION(1,1)=1.0,
      THICKNESS(1)=0.1/
&SURF ID='SURF_STEEL_DEFAULT',
      RGB=160,160,160,
      BACKING='VOID',
      MATL_ID(1,1)='STEEL',
      MATL_MASS_FRACTION(1,1)=1.0,
      THICKNESS(1)=0.1/
&SURF ID='SURF_PARTITION_PVC',
      RGB=184,187,68,
      BACKING='VOID',
      MATL_ID(1,1)='PVC',
      MATL_MASS_FRACTION(1,1)=1.0,
      THICKNESS(1)=0.1/
&SURF ID='SURF_FUEL_EQ',
      RGB=255,212,84,
      BACKING='VOID',
      MATL_ID(1,1)='fuel01',
      MATL_MASS_FRACTION(1,1)=1.0,
      THICKNESS(1)=0.1/
&SURF ID='radiation01',
      RGB=255,102,0,
      NET_HEAT_FLUX=1000.0,
      EMISSIVITY=1.0/

&OBST ID='huiyizhuoyi_0001', XB=0.0,0.5,27.5,28.0,0.5,1.0, COLOR='GRAY 47', SURF_ID='SURF_CHAIR_FOAM'/ 
&OBST ID='huiyizhuoyi_0001', XB=1.0,1.5,27.5,28.0,0.5,1.0, COLOR='GRAY 47', SURF_ID='SURF_CHAIR_FOAM'/ 
&OBST ID='huiyizhuoyi_0001', XB=2.5,3.0,27.5,28.0,0.5,1.0, COLOR='GRAY 47', SURF_ID='SURF_CHAIR_FOAM'/ 
&OBST ID='huiyizhuoyi_0001', XB=4.0,4.5,27.5,28.0,0.5,1.0, COLOR='GRAY 47', SURF_ID='SURF_CHAIR_FOAM'/ 
&OBST ID='huiyizhuoyi_0001', XB=-1.5,-1.0,29.0,29.5,0.45,0.65, COLOR='GRAY 47', SURF_ID='SURF_CHAIR_FOAM'/ 
&OBST ID='huiyizhuoyi_0001', XB=-1.0,5.0,28.0,29.0,0.95,1.15, COLOR='GRAY 47', SURF_ID='SURF_WOOD_YELLOW_PINE'/ 
&OBST ID='huiyizhuoyi_0001', XB=-1.0,5.0,29.0,29.5,0.95,1.15, RGB=0,128,192, TRANSPARENCY=0.101961, SURF_ID='SURF_WOOD_YELLOW_PINE'/ 
&OBST ID='huiyizhuoyi_0001', XB=-1.0,5.0,29.5,30.0,0.95,1.15, COLOR='GRAY 47', SURF_ID='SURF_WOOD_YELLOW_PINE'/ 
&OBST ID='huiyizhuoyi_0001', XB=-0.5,0.0,28.0,28.5,0.45,0.65, COLOR='GRAY 47', SURF_ID='SURF_WOOD_YELLOW_PINE'/ 
&OBST ID='huiyizhuoyi_0001', XB=-0.5,0.0,30.0,30.5,0.45,0.65, COLOR='GRAY 47', SURF_ID='SURF_WOOD_YELLOW_PINE'/ 
&OBST ID='huiyizhuoyi_0001', XB=0.0,0.5,28.0,28.5,0.45,0.65, COLOR='GRAY 47', SURF_ID='SURF_CHAIR_FOAM'/ 
&OBST ID='huiyizhuoyi_0001', XB=0.0,0.5,30.0,30.5,0.45,0.65, COLOR='GRAY 47', SURF_ID='SURF_CHAIR_FOAM'/ 
&OBST ID='huiyizhuoyi_0001', XB=1.0,1.5,28.0,28.5,0.45,0.65, COLOR='GRAY 47', SURF_ID='SURF_CHAIR_FOAM'/ 
&OBST ID='huiyizhuoyi_0001', XB=1.0,1.5,30.0,30.5,0.45,0.65, COLOR='GRAY 47', SURF_ID='SURF_CHAIR_FOAM'/ 
&OBST ID='huiyizhuoyi_0001', XB=2.5,3.0,28.0,28.5,0.45,0.65, COLOR='GRAY 47', SURF_ID='SURF_CHAIR_FOAM'/ 
&OBST ID='huiyizhuoyi_0001', XB=2.5,3.0,30.0,30.5,0.45,0.65, COLOR='GRAY 47', SURF_ID='SURF_CHAIR_FOAM'/ 
&OBST ID='huiyizhuoyi_0001', XB=3.5,4.0,28.0,28.5,0.45,0.65, COLOR='GRAY 47', SURF_ID='SURF_WOOD_YELLOW_PINE'/ 
&OBST ID='huiyizhuoyi_0001', XB=3.5,4.0,30.0,30.5,0.45,0.65, COLOR='GRAY 47', SURF_ID='SURF_WOOD_YELLOW_PINE'/ 
&OBST ID='huiyizhuoyi_0001', XB=4.0,4.5,28.0,28.5,0.45,0.65, COLOR='GRAY 47', SURF_ID='SURF_CHAIR_FOAM'/ 
&OBST ID='huiyizhuoyi_0001', XB=4.0,4.5,30.0,30.5,0.45,0.65, COLOR='GRAY 47', SURF_ID='SURF_CHAIR_FOAM'/ 
&OBST ID='huiyizhuoyi_0001', XB=5.0,5.5,29.0,29.5,0.45,0.65, COLOR='GRAY 47', SURF_ID='SURF_CHAIR_FOAM'/ 
&OBST ID='huiyizhuoyi_0001', XB=0.0,0.5,30.4,30.6,0.5,1.0, COLOR='GRAY 47', SURF_ID='SURF_CHAIR_FOAM'/ 
&OBST ID='huiyizhuoyi_0001', XB=1.0,1.5,30.4,30.6,0.5,1.0, COLOR='GRAY 47', SURF_ID='SURF_CHAIR_FOAM'/ 
&OBST ID='huiyizhuoyi_0001', XB=2.5,3.0,30.4,30.6,0.5,1.0, COLOR='GRAY 47', SURF_ID='SURF_CHAIR_FOAM'/ 
&OBST ID='huiyizhuoyi_0001', XB=4.0,4.5,30.4,30.6,0.5,1.0, COLOR='GRAY 47', SURF_ID='SURF_CHAIR_FOAM'/ 
&OBST ID='huiyizhuoyi_0001', XB=-1.6,-1.4,29.0,29.5,0.5,1.0, COLOR='GRAY 47', SURF_ID='SURF_CHAIR_FOAM'/ 
&OBST ID='huiyizhuoyi_0001', XB=-1.1,-0.9,28.0,28.5,0.0,1.0, COLOR='GRAY 47', SURF_ID='SURF_WOOD_YELLOW_PINE'/ 
&OBST ID='huiyizhuoyi_0001', XB=1.9,2.1,28.0,28.5,0.0,1.0, COLOR='GRAY 47', SURF_ID='SURF_WOOD_YELLOW_PINE'/ 
&OBST ID='huiyizhuoyi_0001', XB=4.9,5.1,28.0,28.5,0.0,1.0, COLOR='GRAY 47', SURF_ID='SURF_WOOD_YELLOW_PINE'/ 
&OBST ID='huiyizhuoyi_0001', XB=5.4,5.6,29.0,29.5,0.5,1.0, COLOR='GRAY 47', SURF_ID='SURF_CHAIR_FOAM'/ 
&OBST ID='zhongxingshebei_0001', XB=-25.5,-23.5,21.5,23.5,0.0,1.0, COLOR='WHITE', SURF_ID='SURF_STEEL_DEFAULT'/ 
&OBST ID='zhongxingshebei_0001', XB=-25.5,-23.5,19.0,20.5,0.0,4.5, COLOR='WHITE', SURF_ID='SURF_STEEL_DEFAULT'/ 
&OBST ID='zhongxingshebei_0001', XB=-25.5,-21.5,17.5,18.5,0.0,4.5, COLOR='WHITE', SURF_ID='SURF_STEEL_DEFAULT'/ 
&OBST ID='zhongxingshebei_0001', XB=-25.5,-21.0,11.5,13.0,0.0,4.5, COLOR='WHITE', SURF_ID='SURF_STEEL_DEFAULT'/ 
&OBST ID='zhongxingshebei_0001', XB=-25.0,-22.0,5.0,5.5,0.0,6.0, COLOR='WHITE', SURF_ID='SURF_STEEL_DEFAULT'/ 
&OBST ID='zhongxingshebei_0001', XB=-25.0,-22.0,7.0,7.5,0.0,6.0, COLOR='WHITE', SURF_ID='SURF_STEEL_DEFAULT'/ 
&OBST ID='zhongxingshebei_0001', XB=-25.0,-21.5,5.5,7.0,0.0,6.0, COLOR='WHITE', SURF_ID='SURF_STEEL_DEFAULT'/ 
&OBST ID='zhongxingshebei_0001', XB=-24.5,-22.5,4.5,5.0,0.0,6.0, COLOR='WHITE', SURF_ID='SURF_STEEL_DEFAULT'/ 
&OBST ID='zhongxingshebei_0001', XB=-24.5,-22.5,7.5,8.0,0.0,6.0, COLOR='WHITE', SURF_ID='SURF_STEEL_DEFAULT'/ 
&OBST ID='zhongxingshebei_0001', XB=-21.5,-19.0,14.0,15.0,0.0,4.5, COLOR='WHITE', SURF_ID='SURF_STEEL_DEFAULT'/ 
&OBST ID='zhongxingshebei_0001', XB=-21.0,-19.0,4.0,6.5,0.0,4.5, COLOR='WHITE', SURF_ID='SURF_STEEL_DEFAULT'/ 
&OBST ID='zhongxingshebei_0001', XB=-16.5,-15.5,18.0,18.5,0.0,2.5, COLOR='WHITE', SURF_ID='SURF_STEEL_DEFAULT'/ 
&OBST ID='zhongxingshebei_0001', XB=-16.5,-15.5,19.5,20.0,0.0,2.5, COLOR='WHITE', SURF_ID='SURF_STEEL_DEFAULT'/ 
&OBST ID='zhongxingshebei_0001', XB=-16.5,-15.5,20.5,21.0,0.0,2.5, COLOR='WHITE', SURF_ID='SURF_STEEL_DEFAULT'/ 
&OBST ID='zhongxingshebei_0001', XB=-16.0,-15.5,18.5,19.5,0.0,2.5, COLOR='WHITE', SURF_ID='SURF_STEEL_DEFAULT'/ 
&OBST ID='zhongxingshebei_0001', XB=-16.0,-15.5,21.0,21.5,0.0,2.5, COLOR='WHITE', SURF_ID='SURF_STEEL_DEFAULT'/ 
&OBST ID='zhongxingshebei_0001', XB=-15.5,-14.0,22.5,24.5,0.0,1.0, COLOR='WHITE', SURF_ID='SURF_STEEL_DEFAULT'/ 
&OBST ID='zhongxingshebei_0001', XB=-15.0,-14.0,18.0,18.5,0.0,2.5, COLOR='WHITE', SURF_ID='SURF_STEEL_DEFAULT'/ 
&OBST ID='zhongxingshebei_0001', XB=-15.0,-14.0,19.0,20.0,0.0,2.5, COLOR='WHITE', SURF_ID='SURF_STEEL_DEFAULT'/ 
&OBST ID='zhongxingshebei_0001', XB=-15.0,-14.0,20.5,21.0,0.0,2.5, COLOR='WHITE', SURF_ID='SURF_STEEL_DEFAULT'/ 
&OBST ID='zhongxingshebei_0001', XB=-14.5,-14.0,21.0,21.5,0.0,2.5, COLOR='WHITE', SURF_ID='SURF_STEEL_DEFAULT'/ 
&OBST ID='zhongxingshebei_0001', XB=11.0,12.0,7.0,9.5,0.0,11.0, COLOR='WHITE', SURF_ID='SURF_STEEL_DEFAULT'/ 
&OBST ID='zhongxingshebei_0001', XB=11.0,13.5,21.5,23.5,0.0,11.0, COLOR='WHITE', SURF_ID='SURF_STEEL_DEFAULT'/ 
&OBST ID='zhongxingshebei_0001', XB=13.5,17.0,7.5,9.0,0.0,6.0, COLOR='WHITE', SURF_ID='SURF_STEEL_DEFAULT'/ 
&OBST ID='zhongxingshebei_0001', XB=14.5,19.5,20.0,23.5,0.0,6.0, COLOR='WHITE', SURF_ID='SURF_STEEL_DEFAULT'/ 
&OBST ID='zhongxingshebei_0001', XB=19.5,23.0,15.5,18.0,0.0,6.0, COLOR='WHITE', SURF_ID='SURF_STEEL_DEFAULT'/ 
&OBST ID='zhongxingshebei_0001', XB=20.5,24.0,7.5,9.0,0.0,12.0, COLOR='WHITE', SURF_ID='SURF_STEEL_DEFAULT'/ 
&OBST ID='zhongxingshebei_0001', XB=21.0,23.5,6.5,7.0,0.0,12.0, COLOR='WHITE', SURF_ID='SURF_STEEL_DEFAULT'/ 
&OBST ID='zhongxingshebei_0001', XB=21.0,23.5,9.0,9.5,0.0,12.0, COLOR='WHITE', SURF_ID='SURF_STEEL_DEFAULT'/ 
&OBST ID='zhongxingshebei_0001', XB=21.0,24.0,7.0,7.5,0.0,12.0, COLOR='WHITE', SURF_ID='SURF_STEEL_DEFAULT'/ 
&OBST ID='zhongxingshebei_0001', XB=22.0,23.0,9.5,10.0,0.0,12.0, COLOR='WHITE', SURF_ID='SURF_STEEL_DEFAULT'/ 
&OBST ID='zhongxingshebei_0001', XB=22.0,25.5,21.0,21.5,0.0,6.0, COLOR='WHITE', SURF_ID='SURF_STEEL_DEFAULT'/ 
&OBST ID='zhongxingshebei_0001', XB=22.5,25.0,20.0,21.0,0.0,6.0, COLOR='WHITE', SURF_ID='SURF_STEEL_DEFAULT'/ 
&OBST ID='zhongxingshebei_0001', XB=22.5,25.0,21.5,22.5,0.0,6.0, COLOR='WHITE', SURF_ID='SURF_STEEL_DEFAULT'/ 
&OBST ID='zhongxingshebei_0001', XB=23.0,24.5,19.5,20.0,0.0,6.0, COLOR='WHITE', SURF_ID='SURF_STEEL_DEFAULT'/ 
&OBST ID='zhongxingshebei_0001', XB=23.0,25.5,12.0,14.0,0.0,2.5, COLOR='WHITE', SURF_ID='SURF_STEEL_DEFAULT'/ 
&OBST ID='zhongxingshebei_0001', XB=-14.6,-14.4,18.5,19.0,0.0,2.5, COLOR='WHITE', SURF_ID='SURF_STEEL_DEFAULT'/ 
&OBST ID='zhongxingshebei_0001', XB=22.4,22.6,6.0,6.5,0.0,12.0, COLOR='WHITE', SURF_ID='SURF_STEEL_DEFAULT'/ 
&OBST ID='putongzhu_0001', XB=-11.0,-10.5,20.9,21.1,0.0,7.0, COLOR='GRAY 97', SURF_ID='SURF_STEEL_DEFAULT'/ 
&OBST ID='putongzhu_0002', XB=-1.6,-1.4,5.0,5.5,0.0,7.0, COLOR='GRAY 97', SURF_ID='SURF_STEEL_DEFAULT'/ 
&OBST ID='putongzhu_0003', XB=8.4,8.6,5.0,5.5,0.0,7.0, COLOR='GRAY 97', SURF_ID='SURF_STEEL_DEFAULT'/ 
&OBST ID='putongzhu_0004', XB=-11.0,-10.5,4.9,5.1,0.0,7.0, COLOR='GRAY 97', SURF_ID='SURF_STEEL_DEFAULT'/ 
&OBST ID='putongzhu_0004', XB=-11.0,-10.5,5.4,5.6,0.0,7.0, COLOR='GRAY 97', SURF_ID='SURF_STEEL_DEFAULT'/ 
&OBST ID='putongzhu_0004', XB=-11.1,-10.9,5.0,5.5,0.0,7.0, COLOR='GRAY 97', SURF_ID='SURF_STEEL_DEFAULT'/ 
&OBST ID='diannaozhuo_0001', XB=-10.5,-9.5,31.0,31.5,0.95,1.15, RGB=78,78,78, SURF_ID='SURF_WOOD_YELLOW_PINE'/ 
&OBST ID='diannaozhuo_0001', XB=-10.5,-9.0,31.0,31.5,0.45,0.65, RGB=78,78,78, SURF_ID='SURF_WOOD_YELLOW_PINE'/ 
&OBST ID='diannaozhuo_0001', XB=-9.5,-9.0,31.0,31.5,0.95,1.15, RGB=78,78,78, SURF_ID='SURF_WOOD_YELLOW_PINE'/ 
&OBST ID='diannaozhuo_0001', XB=-10.5,-10.0,31.4,31.6,0.5,1.0, RGB=78,78,78, SURF_ID='SURF_WOOD_YELLOW_PINE'/ 
&OBST ID='diannaozhuo_0001', XB=-10.5,-9.0,30.9,31.1,0.5,1.0, RGB=78,78,78, SURF_ID='SURF_WOOD_YELLOW_PINE'/ 
&OBST ID='diannaozhuo_0001', XB=-10.0,-9.0,31.4,31.6,0.0,1.0, RGB=78,78,78, SURF_ID='SURF_WOOD_YELLOW_PINE'/ 
&OBST ID='diannaozhuo_0001', XB=-9.5,-9.0,31.4,31.6,1.0,1.5, RGB=78,78,78, SURF_ID='SURF_WOOD_YELLOW_PINE'/ 
&OBST ID='diannaozhuo_0001', XB=-10.6,-10.4,31.0,31.5,0.5,1.0, RGB=78,78,78, SURF_ID='SURF_WOOD_YELLOW_PINE'/ 
&OBST ID='diannaozhuo_0001', XB=-10.1,-9.9,30.5,31.0,0.0,0.5, RGB=37,32,32, SURF_ID='SURF_WOOD_YELLOW_PINE'/ 
&OBST ID='diannaozhuo_0001', XB=-10.1,-9.9,31.0,31.5,0.0,0.5, RGB=78,78,78, SURF_ID='SURF_WOOD_YELLOW_PINE'/ 
&OBST ID='diannaozhuo_0001', XB=-9.1,-8.9,31.0,31.5,0.0,1.0, RGB=78,78,78, SURF_ID='SURF_WOOD_YELLOW_PINE'/ 
&OBST ID='zhuanyi_0001', XB=-9.5,-9.0,30.5,31.0,0.45,0.65, RGB=64,0,0, SURF_ID='SURF_CHAIR_FOAM'/ 
&OBST ID='zhuanyi_0001', XB=-9.5,-9.0,30.4,30.6,0.5,1.0, RGB=64,0,0, SURF_ID='SURF_CHAIR_FOAM'/ 
&OBST ID='diannaozhuo_0002', XB=-7.5,-7.0,30.5,31.5,-0.05,0.15, RGB=37,32,32, SURF_ID='SURF_WOOD_YELLOW_PINE'/ 
&OBST ID='diannaozhuo_0002', XB=-7.5,-7.0,30.5,31.0,0.45,0.65, RGB=37,32,32, SURF_ID='SURF_WOOD_YELLOW_PINE'/ 
&OBST ID='diannaozhuo_0002', XB=-7.5,-7.0,31.0,31.5,0.45,0.65, RGB=37,32,32, SURF_ID='SURF_WOOD_YELLOW_PINE'/ 
&OBST ID='diannaozhuo_0002', XB=-7.5,-7.0,31.0,31.5,0.95,1.15, RGB=78,78,78, SURF_ID='SURF_WOOD_YELLOW_PINE'/ 
&OBST ID='diannaozhuo_0002', XB=-7.0,-6.5,31.0,31.5,0.95,1.15, RGB=78,78,78, SURF_ID='SURF_WOOD_YELLOW_PINE'/ 
&OBST ID='diannaozhuo_0002', XB=-7.0,-6.0,31.0,31.5,0.45,0.65, RGB=78,78,78, SURF_ID='SURF_WOOD_YELLOW_PINE'/ 
&OBST ID='diannaozhuo_0002', XB=-6.5,-6.0,31.0,31.5,0.95,1.15, RGB=78,78,78, SURF_ID='SURF_WOOD_YELLOW_PINE'/ 
&OBST ID='diannaozhuo_0002', XB=-7.5,-7.0,30.4,30.6,0.0,0.5, RGB=37,32,32, SURF_ID='SURF_WOOD_YELLOW_PINE'/ 
&OBST ID='diannaozhuo_0002', XB=-7.5,-7.0,30.9,31.1,0.0,0.5, RGB=37,32,32, SURF_ID='SURF_WOOD_YELLOW_PINE'/ 
&OBST ID='diannaozhuo_0002', XB=-7.5,-7.0,31.4,31.6,0.0,0.5, RGB=37,32,32, SURF_ID='SURF_WOOD_YELLOW_PINE'/ 
&OBST ID='diannaozhuo_0002', XB=-7.5,-7.0,31.4,31.6,0.5,1.0, RGB=78,78,78, SURF_ID='SURF_WOOD_YELLOW_PINE'/ 
&OBST ID='diannaozhuo_0002', XB=-7.5,-6.0,30.9,31.1,0.5,1.0, RGB=78,78,78, SURF_ID='SURF_WOOD_YELLOW_PINE'/ 
&OBST ID='diannaozhuo_0002', XB=-7.0,-6.5,31.4,31.6,1.0,1.5, RGB=78,78,78, SURF_ID='SURF_WOOD_YELLOW_PINE'/ 
&OBST ID='diannaozhuo_0002', XB=-7.0,-6.0,31.4,31.6,0.0,1.0, RGB=78,78,78, SURF_ID='SURF_WOOD_YELLOW_PINE'/ 
&OBST ID='diannaozhuo_0002', XB=-7.6,-7.4,30.5,31.0,0.0,0.5, RGB=37,32,32, SURF_ID='SURF_WOOD_YELLOW_PINE'/ 
&OBST ID='diannaozhuo_0002', XB=-7.6,-7.4,31.0,31.5,0.0,0.5, RGB=78,78,78, SURF_ID='SURF_WOOD_YELLOW_PINE'/ 
&OBST ID='diannaozhuo_0002', XB=-7.6,-7.4,31.0,31.5,0.5,1.0, RGB=78,78,78, SURF_ID='SURF_WOOD_YELLOW_PINE'/ 
&OBST ID='diannaozhuo_0002', XB=-7.1,-6.9,30.5,31.5,0.0,0.5, RGB=37,32,32, SURF_ID='SURF_WOOD_YELLOW_PINE'/ 
&OBST ID='diannaozhuo_0002', XB=-6.1,-5.9,31.0,31.5,0.0,1.0, RGB=78,78,78, SURF_ID='SURF_WOOD_YELLOW_PINE'/ 
&OBST ID='zhuanyi_0002', XB=-7.0,-6.5,30.5,31.0,0.45,0.65, RGB=64,0,0, SURF_ID='SURF_CHAIR_FOAM'/ 
&OBST ID='zhuanyi_0002', XB=-7.0,-6.5,30.4,30.6,0.5,1.0, RGB=64,0,0, SURF_ID='SURF_CHAIR_FOAM'/ 
&OBST ID='diannaozhuo_0003', XB=-5.0,-4.0,31.0,31.5,0.95,1.15, RGB=78,78,78, SURF_ID='SURF_WOOD_YELLOW_PINE'/ 
&OBST ID='diannaozhuo_0003', XB=-5.0,-3.5,31.0,31.5,0.45,0.65, RGB=78,78,78, SURF_ID='SURF_WOOD_YELLOW_PINE'/ 
&OBST ID='diannaozhuo_0003', XB=-4.0,-3.5,31.0,31.5,0.95,1.15, RGB=78,78,78, SURF_ID='SURF_WOOD_YELLOW_PINE'/ 
&OBST ID='diannaozhuo_0003', XB=-5.0,-4.5,31.4,31.6,0.5,1.0, RGB=78,78,78, SURF_ID='SURF_WOOD_YELLOW_PINE'/ 
&OBST ID='diannaozhuo_0003', XB=-5.0,-3.5,30.9,31.1,0.5,1.0, RGB=78,78,78, SURF_ID='SURF_WOOD_YELLOW_PINE'/ 
&OBST ID='diannaozhuo_0003', XB=-4.5,-3.5,31.4,31.6,0.0,1.0, RGB=78,78,78, SURF_ID='SURF_WOOD_YELLOW_PINE'/ 
&OBST ID='diannaozhuo_0003', XB=-4.0,-3.5,31.4,31.6,1.0,1.5, RGB=78,78,78, SURF_ID='SURF_WOOD_YELLOW_PINE'/ 
&OBST ID='diannaozhuo_0003', XB=-5.1,-4.9,31.0,31.5,0.5,1.0, RGB=78,78,78, SURF_ID='SURF_WOOD_YELLOW_PINE'/ 
&OBST ID='diannaozhuo_0003', XB=-4.6,-4.4,30.5,31.0,0.0,0.5, RGB=37,32,32, SURF_ID='SURF_WOOD_YELLOW_PINE'/ 
&OBST ID='diannaozhuo_0003', XB=-4.6,-4.4,31.0,31.5,0.0,0.5, RGB=78,78,78, SURF_ID='SURF_WOOD_YELLOW_PINE'/ 
&OBST ID='diannaozhuo_0003', XB=-3.6,-3.4,31.0,31.5,0.0,1.0, RGB=78,78,78, SURF_ID='SURF_WOOD_YELLOW_PINE'/ 
&OBST ID='zhuanyi_0003', XB=-4.0,-3.5,30.5,31.0,0.45,0.65, RGB=64,0,0, SURF_ID='SURF_CHAIR_FOAM'/ 
&OBST ID='zhuanyi_0003', XB=-4.0,-3.5,30.4,30.6,0.5,1.0, RGB=64,0,0, SURF_ID='SURF_CHAIR_FOAM'/ 
&OBST ID='diannaozhuo_0004', XB=-9.0,-8.5,26.5,27.0,-0.05,0.15, RGB=37,32,32, SURF_ID='SURF_WOOD_YELLOW_PINE'/ 
&OBST ID='diannaozhuo_0004', XB=-9.0,-8.5,26.5,27.0,0.45,0.65, RGB=37,32,32, SURF_ID='SURF_WOOD_YELLOW_PINE'/ 
&OBST ID='diannaozhuo_0004', XB=-9.0,-7.5,27.0,27.5,0.45,0.65, RGB=78,78,78, SURF_ID='SURF_WOOD_YELLOW_PINE'/ 
&OBST ID='diannaozhuo_0004', XB=-9.0,-7.5,27.0,27.5,0.95,1.15, RGB=78,78,78, SURF_ID='SURF_WOOD_YELLOW_PINE'/ 
&OBST ID='diannaozhuo_0004', XB=-9.0,-8.5,26.4,26.6,0.0,0.5, RGB=37,32,32, SURF_ID='SURF_WOOD_YELLOW_PINE'/ 
&OBST ID='diannaozhuo_0004', XB=-9.0,-8.5,26.9,27.1,0.0,0.5, RGB=37,32,32, SURF_ID='SURF_WOOD_YELLOW_PINE'/ 
&OBST ID='diannaozhuo_0004', XB=-9.0,-7.5,27.4,27.6,0.0,1.0, RGB=78,78,78, SURF_ID='SURF_WOOD_YELLOW_PINE'/ 
&OBST ID='diannaozhuo_0004', XB=-9.0,-7.5,26.9,27.1,0.5,1.0, RGB=78,78,78, SURF_ID='SURF_WOOD_YELLOW_PINE'/ 
&OBST ID='diannaozhuo_0004', XB=-8.5,-8.0,27.4,27.6,1.0,1.5, RGB=78,78,78, SURF_ID='SURF_WOOD_YELLOW_PINE'/ 
&OBST ID='diannaozhuo_0004', XB=-9.1,-8.9,26.5,27.0,0.0,0.5, RGB=37,32,32, SURF_ID='SURF_WOOD_YELLOW_PINE'/ 
&OBST ID='diannaozhuo_0004', XB=-9.1,-8.9,27.0,27.5,0.0,1.0, RGB=78,78,78, SURF_ID='SURF_WOOD_YELLOW_PINE'/ 
&OBST ID='diannaozhuo_0004', XB=-8.6,-8.4,26.5,27.0,0.0,0.5, RGB=37,32,32, SURF_ID='SURF_WOOD_YELLOW_PINE'/ 
&OBST ID='diannaozhuo_0004', XB=-7.6,-7.4,27.0,27.5,0.0,1.0, RGB=78,78,78, SURF_ID='SURF_WOOD_YELLOW_PINE'/ 
&OBST ID='zhuanyi_0004', XB=-8.5,-7.5,26.5,27.0,0.45,0.65, RGB=64,0,0, SURF_ID='SURF_CHAIR_FOAM'/ 
&OBST ID='zhuanyi_0004', XB=-8.5,-8.0,26.4,26.6,0.5,1.0, RGB=64,0,0, SURF_ID='SURF_CHAIR_FOAM'/ 
&OBST ID='diannaozhuo_0005', XB=-6.0,-5.5,27.0,27.5,-0.05,0.15, RGB=78,78,78, SURF_ID='SURF_WOOD_YELLOW_PINE'/ 
&OBST ID='diannaozhuo_0005', XB=-6.0,-4.5,27.0,27.5,0.45,0.65, RGB=78,78,78, SURF_ID='SURF_WOOD_YELLOW_PINE'/ 
&OBST ID='diannaozhuo_0005', XB=-6.0,-4.5,27.0,27.5,0.95,1.15, RGB=78,78,78, SURF_ID='SURF_WOOD_YELLOW_PINE'/ 
&OBST ID='diannaozhuo_0005', XB=-6.0,-5.5,26.9,27.1,0.0,1.0, RGB=78,78,78, SURF_ID='SURF_WOOD_YELLOW_PINE'/ 
&OBST ID='diannaozhuo_0005', XB=-6.0,-4.5,27.4,27.6,0.0,1.0, RGB=78,78,78, SURF_ID='SURF_WOOD_YELLOW_PINE'/ 
&OBST ID='diannaozhuo_0005', XB=-5.5,-4.5,26.9,27.1,0.5,1.0, RGB=78,78,78, SURF_ID='SURF_WOOD_YELLOW_PINE'/ 
&OBST ID='diannaozhuo_0005', XB=-5.0,-4.5,27.4,27.6,1.0,1.5, RGB=78,78,78, SURF_ID='SURF_WOOD_YELLOW_PINE'/ 
&OBST ID='diannaozhuo_0005', XB=-6.1,-5.9,27.0,27.5,0.0,1.0, RGB=78,78,78, SURF_ID='SURF_WOOD_YELLOW_PINE'/ 
&OBST ID='diannaozhuo_0005', XB=-5.6,-5.4,26.5,27.0,0.0,0.5, RGB=37,32,32, SURF_ID='SURF_WOOD_YELLOW_PINE'/ 
&OBST ID='diannaozhuo_0005', XB=-5.6,-5.4,27.0,27.5,0.0,0.5, RGB=78,78,78, SURF_ID='SURF_WOOD_YELLOW_PINE'/ 
&OBST ID='diannaozhuo_0005', XB=-4.6,-4.4,27.0,27.5,0.0,1.0, RGB=78,78,78, SURF_ID='SURF_WOOD_YELLOW_PINE'/ 
&OBST ID='zhuanyi_0005', XB=-5.5,-4.5,26.5,27.0,0.45,0.65, RGB=64,0,0, SURF_ID='SURF_CHAIR_FOAM'/ 
&OBST ID='zhuanyi_0005', XB=-5.0,-4.5,26.4,26.6,0.5,1.0, RGB=64,0,0, SURF_ID='SURF_CHAIR_FOAM'/ 
&OBST ID='diannaozhuo_0006', XB=-13.0,-12.5,27.0,28.0,-0.05,0.15, RGB=37,32,32, SURF_ID='SURF_WOOD_YELLOW_PINE'/ 
&OBST ID='diannaozhuo_0006', XB=-13.0,-12.5,27.0,27.5,0.45,0.65, RGB=37,32,32, SURF_ID='SURF_WOOD_YELLOW_PINE'/ 
&OBST ID='diannaozhuo_0006', XB=-13.0,-12.5,27.5,28.0,0.45,0.65, RGB=37,32,32, SURF_ID='SURF_WOOD_YELLOW_PINE'/ 
&OBST ID='diannaozhuo_0006', XB=-13.0,-12.5,27.5,28.0,0.95,1.15, RGB=78,78,78, SURF_ID='SURF_WOOD_YELLOW_PINE'/ 
&OBST ID='diannaozhuo_0006', XB=-12.5,-12.0,27.5,28.0,0.95,1.15, RGB=78,78,78, SURF_ID='SURF_WOOD_YELLOW_PINE'/ 
&OBST ID='diannaozhuo_0006', XB=-12.5,-11.5,27.5,28.0,0.45,0.65, RGB=78,78,78, SURF_ID='SURF_WOOD_YELLOW_PINE'/ 
&OBST ID='diannaozhuo_0006', XB=-12.0,-11.5,27.5,28.0,0.95,1.15, RGB=78,78,78, SURF_ID='SURF_WOOD_YELLOW_PINE'/ 
&OBST ID='diannaozhuo_0006', XB=-13.0,-12.5,26.9,27.1,0.0,0.5, RGB=37,32,32, SURF_ID='SURF_WOOD_YELLOW_PINE'/ 
&OBST ID='diannaozhuo_0006', XB=-13.0,-12.5,27.4,27.6,0.0,0.5, RGB=37,32,32, SURF_ID='SURF_WOOD_YELLOW_PINE'/ 
&OBST ID='diannaozhuo_0006', XB=-13.0,-12.5,27.9,28.1,0.0,0.5, RGB=37,32,32, SURF_ID='SURF_WOOD_YELLOW_PINE'/ 
&OBST ID='diannaozhuo_0006', XB=-13.0,-12.5,27.9,28.1,0.5,1.0, RGB=78,78,78, SURF_ID='SURF_WOOD_YELLOW_PINE'/ 
&OBST ID='diannaozhuo_0006', XB=-13.0,-11.5,27.4,27.6,0.5,1.0, RGB=78,78,78, SURF_ID='SURF_WOOD_YELLOW_PINE'/ 
&OBST ID='diannaozhuo_0006', XB=-12.5,-12.0,27.9,28.1,1.0,1.5, RGB=78,78,78, SURF_ID='SURF_WOOD_YELLOW_PINE'/ 
&OBST ID='diannaozhuo_0006', XB=-12.5,-11.5,27.9,28.1,0.0,1.0, RGB=78,78,78, SURF_ID='SURF_WOOD_YELLOW_PINE'/ 
&OBST ID='diannaozhuo_0006', XB=-13.1,-12.9,27.0,27.5,0.0,0.5, RGB=37,32,32, SURF_ID='SURF_WOOD_YELLOW_PINE'/ 
&OBST ID='diannaozhuo_0006', XB=-13.1,-12.9,27.5,28.0,0.0,0.5, RGB=78,78,78, SURF_ID='SURF_WOOD_YELLOW_PINE'/ 
&OBST ID='diannaozhuo_0006', XB=-13.1,-12.9,27.5,28.0,0.5,1.0, RGB=78,78,78, SURF_ID='SURF_WOOD_YELLOW_PINE'/ 
&OBST ID='diannaozhuo_0006', XB=-12.6,-12.4,27.0,28.0,0.0,0.5, RGB=37,32,32, SURF_ID='SURF_WOOD_YELLOW_PINE'/ 
&OBST ID='diannaozhuo_0006', XB=-11.6,-11.4,27.5,28.0,0.0,1.0, RGB=78,78,78, SURF_ID='SURF_WOOD_YELLOW_PINE'/ 
&OBST ID='zhuanyi_0006', XB=-12.5,-12.0,27.0,27.5,0.45,0.65, RGB=64,0,0, SURF_ID='SURF_CHAIR_FOAM'/ 
&OBST ID='zhuanyi_0006', XB=-12.5,-12.0,26.9,27.1,0.5,1.0, RGB=64,0,0, SURF_ID='SURF_CHAIR_FOAM'/ 
&OBST ID='bangonggeban_0001', XB=8.4,8.6,29.5,30.0,0.5,1.0, RGB=184,187,68, SURF_ID='SURF_PARTITION_PVC'/ 
&OBST ID='bangongyi_0001', XB=9.0,9.5,29.0,29.5,0.45,0.65, RGB=130,132,163, SURF_ID='SURF_CHAIR_FOAM'/ 
&OBST ID='bangongyi_0001', XB=9.4,9.6,29.0,29.5,0.5,1.0, RGB=130,132,163, SURF_ID='SURF_CHAIR_FOAM'/ 
&OBST ID='bangongyi_0002', XB=9.0,9.5,29.5,30.5,0.45,0.65, RGB=130,132,163, SURF_ID='SURF_CHAIR_FOAM'/ 
&OBST ID='bangongyi_0002', XB=9.4,9.6,29.5,30.5,0.5,1.0, RGB=130,132,163, SURF_ID='SURF_CHAIR_FOAM'/ 
&OBST ID='bangongyi_0003', XB=8.0,8.5,31.0,31.5,0.45,0.65, RGB=130,132,163, SURF_ID='SURF_CHAIR_FOAM'/ 
&OBST ID='bangongyi_0003', XB=8.0,8.5,31.5,32.0,0.95,1.15, RGB=130,132,163, SURF_ID='SURF_CHAIR_FOAM'/ 
&OBST ID='bangongyi_0003', XB=8.0,8.5,31.4,31.6,0.5,1.0, RGB=130,132,163, SURF_ID='SURF_CHAIR_FOAM'/ 
&OBST ID='bangongyi_0004', XB=7.0,7.5,29.5,30.5,0.45,0.65, RGB=130,132,163, SURF_ID='SURF_CHAIR_FOAM'/ 
&OBST ID='bangongyi_0004', XB=6.9,7.1,29.5,30.5,0.5,1.0, RGB=130,132,163, SURF_ID='SURF_CHAIR_FOAM'/ 
&OBST ID='bangongyi_0005', XB=7.0,7.5,29.0,29.5,0.45,0.65, RGB=130,132,163, SURF_ID='SURF_CHAIR_FOAM'/ 
&OBST ID='bangongyi_0005', XB=6.9,7.1,29.0,29.5,0.5,1.0, RGB=130,132,163, SURF_ID='SURF_CHAIR_FOAM'/ 
&OBST ID='bangongyi_0006', XB=8.0,8.5,27.5,28.0,0.45,0.65, RGB=130,132,163, SURF_ID='SURF_CHAIR_FOAM'/ 
&OBST ID='bangongyi_0006', XB=8.0,8.5,27.4,27.6,0.5,1.0, RGB=130,132,163, SURF_ID='SURF_CHAIR_FOAM'/ 
&OBST ID='bangonggeban_0002', XB=8.4,8.6,29.0,29.5,0.5,1.0, RGB=184,187,68, SURF_ID='SURF_PARTITION_PVC'/ 
&OBST ID='bangongzhuo_0001', XB=8.5,9.0,29.0,29.5,0.45,0.65, RGB=184,187,68, SURF_ID='SURF_WOOD_YELLOW_PINE'/ 
&OBST ID='bangongzhuo_0001', XB=8.5,9.5,28.5,29.0,0.45,0.65, RGB=184,187,68, SURF_ID='SURF_WOOD_YELLOW_PINE'/ 
&OBST ID='bangongzhuo_0002', XB=7.5,9.0,28.0,28.5,0.45,0.65, RGB=184,187,68, SURF_ID='SURF_WOOD_YELLOW_PINE'/ 
&OBST ID='bangongzhuo_0002', XB=8.5,9.0,27.5,28.0,0.45,0.65, RGB=184,187,68, SURF_ID='SURF_WOOD_YELLOW_PINE'/ 
&OBST ID='bangongzhuo_0002', XB=8.0,8.5,28.4,28.6,0.0,0.5, RGB=228,229,229, SURF_ID='SURF_WOOD_YELLOW_PINE'/ 
&OBST ID='wenjiangui_0001', XB=7.5,8.0,28.0,28.5,0.0,0.5, RGB=228,229,229, SURF_ID='SURF_WOOD_YELLOW_PINE'/ 
&OBST ID='bangongzhuo_0003', XB=7.0,8.5,28.5,29.0,0.45,0.65, RGB=184,187,68, SURF_ID='SURF_WOOD_YELLOW_PINE'/ 
&OBST ID='bangongzhuo_0003', XB=7.5,8.5,29.0,29.5,0.45,0.65, RGB=184,187,68, SURF_ID='SURF_WOOD_YELLOW_PINE'/ 
&OBST ID='wenjiangui_0002', XB=8.5,9.0,28.4,28.6,0.0,0.5, RGB=228,229,229, SURF_ID='SURF_WOOD_YELLOW_PINE'/ 
&OBST ID='wenjiangui_0002', XB=8.9,9.1,28.5,29.0,0.0,0.5, RGB=228,229,229, SURF_ID='SURF_WOOD_YELLOW_PINE'/ 
&OBST ID='wenjiangui_0003', XB=8.0,8.5,29.0,29.5,0.0,0.5, RGB=228,229,229, SURF_ID='SURF_WOOD_YELLOW_PINE'/ 
&OBST ID='bangonggeban_0003', XB=8.0,8.5,28.4,28.6,0.5,1.0, RGB=184,187,68, SURF_ID='SURF_PARTITION_PVC'/ 
&OBST ID='bangonggeban_0004', XB=8.4,8.6,28.5,29.0,0.5,1.0, RGB=184,187,68, SURF_ID='SURF_PARTITION_PVC'/ 
&OBST ID='bangongzhuo_0004', XB=8.5,9.0,29.5,31.0,0.45,0.65, RGB=184,187,68, SURF_ID='SURF_WOOD_YELLOW_PINE'/ 
&OBST ID='bangongzhuo_0005', XB=7.5,9.0,31.0,31.5,0.45,0.65, RGB=184,187,68, SURF_ID='SURF_WOOD_YELLOW_PINE'/ 
&OBST ID='bangongzhuo_0005', XB=8.0,8.5,30.5,31.0,0.45,0.65, RGB=184,187,68, SURF_ID='SURF_WOOD_YELLOW_PINE'/ 
&OBST ID='bangongzhuo_0005', XB=8.0,8.5,30.4,30.6,0.0,0.5, RGB=228,229,229, SURF_ID='SURF_WOOD_YELLOW_PINE'/ 
&OBST ID='wenjiangui_0004', XB=7.5,8.0,30.9,31.1,0.0,0.5, RGB=228,229,229, SURF_ID='SURF_WOOD_YELLOW_PINE'/ 
&OBST ID='wenjiangui_0004', XB=7.9,8.1,30.5,31.5,0.0,0.5, RGB=228,229,229, SURF_ID='SURF_WOOD_YELLOW_PINE'/ 
&OBST ID='bangongzhuo_0006', XB=7.5,8.0,30.5,31.0,0.45,0.65, RGB=184,187,68, SURF_ID='SURF_WOOD_YELLOW_PINE'/ 
&OBST ID='bangongzhuo_0006', XB=7.5,8.5,29.5,30.5,0.45,0.65, RGB=184,187,68, SURF_ID='SURF_WOOD_YELLOW_PINE'/ 
&OBST ID='wenjiangui_0005', XB=8.5,9.0,30.5,31.0,0.0,0.5, RGB=228,229,229, SURF_ID='SURF_WOOD_YELLOW_PINE'/ 
&OBST ID='wenjiangui_0006', XB=8.0,8.5,29.5,30.0,0.0,0.5, RGB=228,229,229, SURF_ID='SURF_WOOD_YELLOW_PINE'/ 
&OBST ID='bangonggeban_0005', XB=8.0,8.5,30.4,30.6,0.5,1.0, RGB=184,187,68, SURF_ID='SURF_PARTITION_PVC'/ 
&OBST ID='bangonggeban_0006', XB=8.4,8.6,30.0,30.5,0.5,1.0, RGB=184,187,68, SURF_ID='SURF_PARTITION_PVC'/ 
&OBST ID='bangonggeban_0007', XB=12.4,12.6,29.5,30.0,0.5,1.0, RGB=184,187,68, SURF_ID='SURF_PARTITION_PVC'/ 
&OBST ID='bangongyi_0007', XB=13.0,13.5,29.0,29.5,-0.05,0.15, COLOR='GRAY 2', SURF_ID='SURF_CHAIR_FOAM'/ 
&OBST ID='bangongyi_0007', XB=13.0,13.5,29.0,29.5,0.45,0.65, RGB=130,132,163, SURF_ID='SURF_CHAIR_FOAM'/ 
&OBST ID='bangongyi_0007', XB=13.0,13.5,28.9,29.1,0.0,0.5, COLOR='GRAY 2', SURF_ID='SURF_CHAIR_FOAM'/ 
&OBST ID='bangongyi_0007', XB=13.4,13.6,29.0,29.5,0.5,1.0, RGB=130,132,163, SURF_ID='SURF_CHAIR_FOAM'/ 
&OBST ID='bangongyi_0008', XB=13.0,13.5,29.5,30.5,0.45,0.65, RGB=130,132,163, SURF_ID='SURF_CHAIR_FOAM'/ 
&OBST ID='bangongyi_0008', XB=13.0,13.5,29.9,30.1,0.0,0.5, COLOR='GRAY 2', SURF_ID='SURF_CHAIR_FOAM'/ 
&OBST ID='bangongyi_0008', XB=13.4,13.6,29.5,30.5,0.5,1.0, RGB=130,132,163, SURF_ID='SURF_CHAIR_FOAM'/ 
&OBST ID='bangongyi_0009', XB=12.0,12.5,31.0,31.5,0.45,0.65, RGB=130,132,163, SURF_ID='SURF_CHAIR_FOAM'/ 
&OBST ID='bangongyi_0009', XB=12.0,12.5,31.5,32.0,0.95,1.15, RGB=130,132,163, SURF_ID='SURF_CHAIR_FOAM'/ 
&OBST ID='bangongyi_0009', XB=12.0,12.5,31.4,31.6,0.5,1.0, RGB=130,132,163, SURF_ID='SURF_CHAIR_FOAM'/ 
&OBST ID='bangongyi_0010', XB=11.0,11.5,29.5,30.5,0.5,1.0, RGB=130,132,163, SURF_ID='SURF_CHAIR_FOAM'/ 
&OBST ID='bangongyi_0011', XB=11.0,11.5,29.0,29.5,0.5,1.0, RGB=130,132,163, SURF_ID='SURF_CHAIR_FOAM'/ 
&OBST ID='bangongyi_0012', XB=12.0,12.5,27.5,28.0,0.45,0.65, RGB=130,132,163, SURF_ID='SURF_CHAIR_FOAM'/ 
&OBST ID='bangongyi_0012', XB=12.5,13.0,27.5,28.0,0.45,0.65, COLOR='GRAY 2', SURF_ID='SURF_CHAIR_FOAM'/ 
&OBST ID='bangongyi_0012', XB=12.0,12.5,27.4,27.6,0.5,1.0, RGB=130,132,163, SURF_ID='SURF_CHAIR_FOAM'/ 
&OBST ID='bangonggeban_0008', XB=12.4,12.6,29.0,29.5,0.5,1.0, RGB=184,187,68, SURF_ID='SURF_PARTITION_PVC'/ 
&OBST ID='bangongzhuo_0007', XB=12.5,13.0,29.0,29.5,0.45,0.65, RGB=184,187,68, SURF_ID='SURF_WOOD_YELLOW_PINE'/ 
&OBST ID='bangongzhuo_0007', XB=12.5,13.5,28.5,29.0,0.45,0.65, RGB=184,187,68, SURF_ID='SURF_WOOD_YELLOW_PINE'/ 
&OBST ID='bangongzhuo_0007', XB=12.5,13.0,29.4,29.6,0.0,0.5, RGB=228,229,229, SURF_ID='SURF_WOOD_YELLOW_PINE'/ 
&OBST ID='bangongzhuo_0008', XB=11.5,13.0,28.0,28.5,0.45,0.65, RGB=184,187,68, SURF_ID='SURF_WOOD_YELLOW_PINE'/ 
&OBST ID='wenjiangui_0007', XB=11.5,12.0,28.0,28.5,0.0,0.5, RGB=228,229,229, SURF_ID='SURF_WOOD_YELLOW_PINE'/ 
&OBST ID='bangongzhuo_0009', XB=11.5,12.5,28.5,29.5,0.45,0.65, RGB=184,187,68, SURF_ID='SURF_WOOD_YELLOW_PINE'/ 
&OBST ID='wenjiangui_0008', XB=13.0,13.5,28.5,29.0,0.0,0.5, RGB=228,229,229, SURF_ID='SURF_WOOD_YELLOW_PINE'/ 
&OBST ID='wenjiangui_0009', XB=12.0,12.5,29.0,29.5,0.0,0.5, RGB=228,229,229, SURF_ID='SURF_WOOD_YELLOW_PINE'/ 
&OBST ID='bangonggeban_0009', XB=12.5,13.0,28.4,28.6,0.5,1.0, RGB=184,187,68, SURF_ID='SURF_PARTITION_PVC'/ 
&OBST ID='bangonggeban_0010', XB=12.0,12.5,28.4,28.6,0.5,1.0, RGB=184,187,68, SURF_ID='SURF_PARTITION_PVC'/ 
&OBST ID='bangonggeban_0011', XB=12.4,12.6,28.5,29.0,0.5,1.0, RGB=184,187,68, SURF_ID='SURF_PARTITION_PVC'/ 
&OBST ID='bangongzhuo_0010', XB=12.5,13.0,29.5,30.5,0.45,0.65, RGB=184,187,68, SURF_ID='SURF_WOOD_YELLOW_PINE'/ 
&OBST ID='bangongzhuo_0010', XB=13.0,13.5,30.5,31.0,0.45,0.65, RGB=184,187,68, SURF_ID='SURF_WOOD_YELLOW_PINE'/ 
&OBST ID='bangongzhuo_0010', XB=12.5,13.0,29.4,29.6,0.0,0.5, RGB=228,229,229, SURF_ID='SURF_WOOD_YELLOW_PINE'/ 
&OBST ID='bangongzhuo_0011', XB=11.5,13.0,31.0,31.5,0.45,0.65, RGB=184,187,68, SURF_ID='SURF_WOOD_YELLOW_PINE'/ 
&OBST ID='bangongzhuo_0011', XB=12.0,13.0,30.5,31.0,0.45,0.65, RGB=184,187,68, SURF_ID='SURF_WOOD_YELLOW_PINE'/ 
&OBST ID='wenjiangui_0010', XB=11.5,12.0,30.9,31.1,0.0,0.5, RGB=228,229,229, SURF_ID='SURF_WOOD_YELLOW_PINE'/ 
&OBST ID='wenjiangui_0010', XB=11.9,12.1,30.5,31.5,0.0,0.5, RGB=228,229,229, SURF_ID='SURF_WOOD_YELLOW_PINE'/ 
&OBST ID='bangongzhuo_0012', XB=11.5,12.0,30.5,31.0,0.45,0.65, RGB=184,187,68, SURF_ID='SURF_WOOD_YELLOW_PINE'/ 
&OBST ID='bangongzhuo_0012', XB=11.5,12.5,30.0,30.5,0.45,0.65, RGB=184,187,68, SURF_ID='SURF_WOOD_YELLOW_PINE'/ 
&OBST ID='bangongzhuo_0012', XB=12.0,12.5,29.5,30.0,0.45,0.65, RGB=184,187,68, SURF_ID='SURF_WOOD_YELLOW_PINE'/ 
&OBST ID='wenjiangui_0011', XB=13.0,13.5,30.4,30.6,0.0,0.5, RGB=228,229,229, SURF_ID='SURF_WOOD_YELLOW_PINE'/ 
&OBST ID='wenjiangui_0011', XB=12.9,13.1,30.5,31.0,0.0,0.5, RGB=228,229,229, SURF_ID='SURF_WOOD_YELLOW_PINE'/ 
&OBST ID='wenjiangui_0012', XB=12.0,12.5,29.5,30.0,0.0,0.5, RGB=228,229,229, SURF_ID='SURF_WOOD_YELLOW_PINE'/ 
&OBST ID='bangonggeban_0012', XB=12.5,13.0,30.4,30.6,0.5,1.0, RGB=184,187,68, SURF_ID='SURF_PARTITION_PVC'/ 
&OBST ID='bangonggeban_0013', XB=12.0,12.5,30.4,30.6,0.5,1.0, RGB=184,187,68, SURF_ID='SURF_PARTITION_PVC'/ 
&OBST ID='bangonggeban_0014', XB=12.4,12.6,30.0,30.5,0.5,1.0, RGB=184,187,68, SURF_ID='SURF_PARTITION_PVC'/ 
&OBST ID='bangonggeban_0015', XB=17.4,17.6,29.5,30.0,0.5,1.0, RGB=184,187,68, SURF_ID='SURF_PARTITION_PVC'/ 
&OBST ID='bangongyi_0013', XB=18.0,18.5,29.0,29.5,-0.05,0.15, COLOR='GRAY 2', SURF_ID='SURF_CHAIR_FOAM'/ 
&OBST ID='bangongyi_0013', XB=18.0,18.5,29.0,29.5,0.45,0.65, RGB=130,132,163, SURF_ID='SURF_CHAIR_FOAM'/ 
&OBST ID='bangongyi_0013', XB=18.0,18.5,28.9,29.1,0.0,0.5, COLOR='GRAY 2', SURF_ID='SURF_CHAIR_FOAM'/ 
&OBST ID='bangongyi_0013', XB=18.4,18.6,29.0,29.5,0.5,1.0, RGB=130,132,163, SURF_ID='SURF_CHAIR_FOAM'/ 
&OBST ID='bangongyi_0014', XB=18.0,18.5,29.5,30.5,0.45,0.65, RGB=130,132,163, SURF_ID='SURF_CHAIR_FOAM'/ 
&OBST ID='bangongyi_0014', XB=18.0,18.5,29.9,30.1,0.0,0.5, COLOR='GRAY 2', SURF_ID='SURF_CHAIR_FOAM'/ 
&OBST ID='bangongyi_0014', XB=18.4,18.6,29.5,30.5,0.5,1.0, RGB=130,132,163, SURF_ID='SURF_CHAIR_FOAM'/ 
&OBST ID='bangongyi_0015', XB=17.0,17.5,31.0,31.5,0.45,0.65, RGB=130,132,163, SURF_ID='SURF_CHAIR_FOAM'/ 
&OBST ID='bangongyi_0015', XB=17.0,17.5,31.5,32.0,0.95,1.15, RGB=130,132,163, SURF_ID='SURF_CHAIR_FOAM'/ 
&OBST ID='bangongyi_0015', XB=17.0,17.5,31.4,31.6,0.5,1.0, RGB=130,132,163, SURF_ID='SURF_CHAIR_FOAM'/ 
&OBST ID='bangongyi_0016', XB=16.0,16.5,29.5,30.5,0.5,1.0, RGB=130,132,163, SURF_ID='SURF_CHAIR_FOAM'/ 
&OBST ID='bangongyi_0017', XB=16.0,16.5,29.0,29.5,0.5,1.0, RGB=130,132,163, SURF_ID='SURF_CHAIR_FOAM'/ 
&OBST ID='bangongyi_0018', XB=17.0,17.5,27.5,28.0,0.45,0.65, RGB=130,132,163, SURF_ID='SURF_CHAIR_FOAM'/ 
&OBST ID='bangongyi_0018', XB=17.5,18.0,27.5,28.0,0.45,0.65, COLOR='GRAY 2', SURF_ID='SURF_CHAIR_FOAM'/ 
&OBST ID='bangongyi_0018', XB=17.0,17.5,27.4,27.6,0.5,1.0, RGB=130,132,163, SURF_ID='SURF_CHAIR_FOAM'/ 
&OBST ID='bangonggeban_0016', XB=17.4,17.6,29.0,29.5,0.5,1.0, RGB=184,187,68, SURF_ID='SURF_PARTITION_PVC'/ 
&OBST ID='bangongzhuo_0013', XB=17.5,18.0,29.0,29.5,0.45,0.65, RGB=184,187,68, SURF_ID='SURF_WOOD_YELLOW_PINE'/ 
&OBST ID='bangongzhuo_0013', XB=17.5,18.5,28.5,29.0,0.45,0.65, RGB=184,187,68, SURF_ID='SURF_WOOD_YELLOW_PINE'/ 
&OBST ID='bangongzhuo_0013', XB=17.5,18.0,29.4,29.6,0.0,0.5, RGB=228,229,229, SURF_ID='SURF_WOOD_YELLOW_PINE'/ 
&OBST ID='bangongzhuo_0014', XB=16.5,18.0,28.0,28.5,0.45,0.65, RGB=184,187,68, SURF_ID='SURF_WOOD_YELLOW_PINE'/ 
&OBST ID='wenjiangui_0013', XB=16.5,17.0,28.0,28.5,0.0,0.5, RGB=228,229,229, SURF_ID='SURF_WOOD_YELLOW_PINE'/ 
&OBST ID='bangongzhuo_0015', XB=16.5,17.5,28.5,29.5,0.45,0.65, RGB=184,187,68, SURF_ID='SURF_WOOD_YELLOW_PINE'/ 
&OBST ID='wenjiangui_0014', XB=18.0,18.5,28.5,29.0,0.0,0.5, RGB=228,229,229, SURF_ID='SURF_WOOD_YELLOW_PINE'/ 
&OBST ID='wenjiangui_0015', XB=17.0,17.5,29.0,29.5,0.0,0.5, RGB=228,229,229, SURF_ID='SURF_WOOD_YELLOW_PINE'/ 
&OBST ID='bangonggeban_0017', XB=17.5,18.0,28.4,28.6,0.5,1.0, RGB=184,187,68, SURF_ID='SURF_PARTITION_PVC'/ 
&OBST ID='bangonggeban_0018', XB=17.0,17.5,28.4,28.6,0.5,1.0, RGB=184,187,68, SURF_ID='SURF_PARTITION_PVC'/ 
&OBST ID='bangonggeban_0019', XB=17.4,17.6,28.5,29.0,0.5,1.0, RGB=184,187,68, SURF_ID='SURF_PARTITION_PVC'/ 
&OBST ID='bangongzhuo_0016', XB=17.5,18.0,29.5,30.5,0.45,0.65, RGB=184,187,68, SURF_ID='SURF_WOOD_YELLOW_PINE'/ 
&OBST ID='bangongzhuo_0016', XB=18.0,18.5,30.5,31.0,0.45,0.65, RGB=184,187,68, SURF_ID='SURF_WOOD_YELLOW_PINE'/ 
&OBST ID='bangongzhuo_0016', XB=17.5,18.0,29.4,29.6,0.0,0.5, RGB=228,229,229, SURF_ID='SURF_WOOD_YELLOW_PINE'/ 
&OBST ID='bangongzhuo_0017', XB=16.5,18.0,31.0,31.5,0.45,0.65, RGB=184,187,68, SURF_ID='SURF_WOOD_YELLOW_PINE'/ 
&OBST ID='bangongzhuo_0017', XB=17.0,18.0,30.5,31.0,0.45,0.65, RGB=184,187,68, SURF_ID='SURF_WOOD_YELLOW_PINE'/ 
&OBST ID='wenjiangui_0016', XB=16.5,17.0,30.9,31.1,0.0,0.5, RGB=228,229,229, SURF_ID='SURF_WOOD_YELLOW_PINE'/ 
&OBST ID='wenjiangui_0016', XB=16.9,17.1,30.5,31.5,0.0,0.5, RGB=228,229,229, SURF_ID='SURF_WOOD_YELLOW_PINE'/ 
&OBST ID='bangongzhuo_0018', XB=16.5,17.0,30.5,31.0,0.45,0.65, RGB=184,187,68, SURF_ID='SURF_WOOD_YELLOW_PINE'/ 
&OBST ID='bangongzhuo_0018', XB=16.5,17.5,30.0,30.5,0.45,0.65, RGB=184,187,68, SURF_ID='SURF_WOOD_YELLOW_PINE'/ 
&OBST ID='bangongzhuo_0018', XB=17.0,17.5,29.5,30.0,0.45,0.65, RGB=184,187,68, SURF_ID='SURF_WOOD_YELLOW_PINE'/ 
&OBST ID='wenjiangui_0017', XB=18.0,18.5,30.4,30.6,0.0,0.5, RGB=228,229,229, SURF_ID='SURF_WOOD_YELLOW_PINE'/ 
&OBST ID='wenjiangui_0017', XB=17.9,18.1,30.5,31.0,0.0,0.5, RGB=228,229,229, SURF_ID='SURF_WOOD_YELLOW_PINE'/ 
&OBST ID='wenjiangui_0018', XB=17.0,17.5,29.5,30.0,0.0,0.5, RGB=228,229,229, SURF_ID='SURF_WOOD_YELLOW_PINE'/ 
&OBST ID='bangonggeban_0020', XB=17.5,18.0,30.4,30.6,0.5,1.0, RGB=184,187,68, SURF_ID='SURF_PARTITION_PVC'/ 
&OBST ID='bangonggeban_0021', XB=17.0,17.5,30.4,30.6,0.5,1.0, RGB=184,187,68, SURF_ID='SURF_PARTITION_PVC'/ 
&OBST ID='bangonggeban_0022', XB=17.4,17.6,30.0,30.5,0.5,1.0, RGB=184,187,68, SURF_ID='SURF_PARTITION_PVC'/ 
&OBST ID='diannaozhuo_0007', XB=-16.0,-15.5,27.0,28.0,-0.05,0.15, RGB=37,32,32, SURF_ID='SURF_WOOD_YELLOW_PINE'/ 
&OBST ID='diannaozhuo_0007', XB=-16.0,-15.5,27.0,27.5,0.45,0.65, RGB=37,32,32, SURF_ID='SURF_WOOD_YELLOW_PINE'/ 
&OBST ID='diannaozhuo_0007', XB=-16.0,-15.5,27.5,28.0,0.45,0.65, RGB=37,32,32, SURF_ID='SURF_WOOD_YELLOW_PINE'/ 
&OBST ID='diannaozhuo_0007', XB=-16.0,-14.5,27.5,28.0,0.95,1.15, RGB=78,78,78, SURF_ID='SURF_WOOD_YELLOW_PINE'/ 
&OBST ID='diannaozhuo_0007', XB=-15.5,-14.5,27.5,28.0,0.45,0.65, RGB=78,78,78, SURF_ID='SURF_WOOD_YELLOW_PINE'/ 
&OBST ID='diannaozhuo_0007', XB=-16.0,-15.5,26.9,27.1,0.0,0.5, RGB=37,32,32, SURF_ID='SURF_WOOD_YELLOW_PINE'/ 
&OBST ID='diannaozhuo_0007', XB=-16.0,-15.5,27.4,27.6,0.0,0.5, RGB=37,32,32, SURF_ID='SURF_WOOD_YELLOW_PINE'/ 
&OBST ID='diannaozhuo_0007', XB=-16.0,-15.5,27.9,28.1,0.0,0.5, RGB=37,32,32, SURF_ID='SURF_WOOD_YELLOW_PINE'/ 
&OBST ID='diannaozhuo_0007', XB=-16.0,-15.5,27.9,28.1,0.5,1.0, RGB=78,78,78, SURF_ID='SURF_WOOD_YELLOW_PINE'/ 
&OBST ID='diannaozhuo_0007', XB=-16.0,-14.5,27.4,27.6,0.5,1.0, RGB=78,78,78, SURF_ID='SURF_WOOD_YELLOW_PINE'/ 
&OBST ID='diannaozhuo_0007', XB=-15.5,-14.5,27.9,28.1,0.0,1.0, RGB=78,78,78, SURF_ID='SURF_WOOD_YELLOW_PINE'/ 
&OBST ID='diannaozhuo_0007', XB=-15.5,-14.5,27.9,28.1,1.0,1.5, RGB=78,78,78, SURF_ID='SURF_WOOD_YELLOW_PINE'/ 
&OBST ID='diannaozhuo_0007', XB=-16.1,-15.9,27.0,27.5,0.0,0.5, RGB=37,32,32, SURF_ID='SURF_WOOD_YELLOW_PINE'/ 
&OBST ID='diannaozhuo_0007', XB=-16.1,-15.9,27.5,28.0,0.0,0.5, RGB=78,78,78, SURF_ID='SURF_WOOD_YELLOW_PINE'/ 
&OBST ID='diannaozhuo_0007', XB=-16.1,-15.9,27.5,28.0,0.5,1.0, RGB=78,78,78, SURF_ID='SURF_WOOD_YELLOW_PINE'/ 
&OBST ID='diannaozhuo_0007', XB=-15.6,-15.4,27.0,28.0,0.0,0.5, RGB=37,32,32, SURF_ID='SURF_WOOD_YELLOW_PINE'/ 
&OBST ID='diannaozhuo_0007', XB=-14.6,-14.4,27.5,28.0,0.0,1.0, RGB=78,78,78, SURF_ID='SURF_WOOD_YELLOW_PINE'/ 
&OBST ID='zhuanyi_0007', XB=-15.5,-14.5,27.0,27.5,0.45,0.65, RGB=64,0,0, SURF_ID='SURF_CHAIR_FOAM'/ 
&OBST ID='zhuanyi_0007', XB=-15.5,-14.5,26.9,27.1,0.5,1.0, RGB=64,0,0, SURF_ID='SURF_CHAIR_FOAM'/ 
&OBST ID='diannaozhuo_0008', XB=-13.0,-12.5,30.5,31.5,-0.05,0.15, RGB=37,32,32, SURF_ID='SURF_WOOD_YELLOW_PINE'/ 
&OBST ID='diannaozhuo_0008', XB=-13.0,-12.5,30.5,31.0,0.45,0.65, RGB=37,32,32, SURF_ID='SURF_WOOD_YELLOW_PINE'/ 
&OBST ID='diannaozhuo_0008', XB=-13.0,-12.5,31.0,31.5,0.45,0.65, RGB=37,32,32, SURF_ID='SURF_WOOD_YELLOW_PINE'/ 
&OBST ID='diannaozhuo_0008', XB=-13.0,-12.5,31.0,31.5,0.95,1.15, RGB=78,78,78, SURF_ID='SURF_WOOD_YELLOW_PINE'/ 
&OBST ID='diannaozhuo_0008', XB=-12.5,-12.0,31.0,31.5,0.95,1.15, RGB=78,78,78, SURF_ID='SURF_WOOD_YELLOW_PINE'/ 
&OBST ID='diannaozhuo_0008', XB=-12.5,-11.5,31.0,31.5,0.45,0.65, RGB=78,78,78, SURF_ID='SURF_WOOD_YELLOW_PINE'/ 
&OBST ID='diannaozhuo_0008', XB=-12.0,-11.5,31.0,31.5,0.95,1.15, RGB=78,78,78, SURF_ID='SURF_WOOD_YELLOW_PINE'/ 
&OBST ID='diannaozhuo_0008', XB=-13.0,-12.5,30.4,30.6,0.0,0.5, RGB=37,32,32, SURF_ID='SURF_WOOD_YELLOW_PINE'/ 
&OBST ID='diannaozhuo_0008', XB=-13.0,-12.5,30.9,31.1,0.0,0.5, RGB=37,32,32, SURF_ID='SURF_WOOD_YELLOW_PINE'/ 
&OBST ID='diannaozhuo_0008', XB=-13.0,-12.5,31.4,31.6,0.0,0.5, RGB=37,32,32, SURF_ID='SURF_WOOD_YELLOW_PINE'/ 
&OBST ID='diannaozhuo_0008', XB=-13.0,-12.5,31.4,31.6,0.5,1.0, RGB=78,78,78, SURF_ID='SURF_WOOD_YELLOW_PINE'/ 
&OBST ID='diannaozhuo_0008', XB=-13.0,-11.5,30.9,31.1,0.5,1.0, RGB=78,78,78, SURF_ID='SURF_WOOD_YELLOW_PINE'/ 
&OBST ID='diannaozhuo_0008', XB=-12.5,-12.0,31.4,31.6,1.0,1.5, RGB=78,78,78, SURF_ID='SURF_WOOD_YELLOW_PINE'/ 
&OBST ID='diannaozhuo_0008', XB=-12.5,-11.5,31.4,31.6,0.0,1.0, RGB=78,78,78, SURF_ID='SURF_WOOD_YELLOW_PINE'/ 
&OBST ID='diannaozhuo_0008', XB=-13.1,-12.9,30.5,31.0,0.0,0.5, RGB=37,32,32, SURF_ID='SURF_WOOD_YELLOW_PINE'/ 
&OBST ID='diannaozhuo_0008', XB=-13.1,-12.9,31.0,31.5,0.0,0.5, RGB=78,78,78, SURF_ID='SURF_WOOD_YELLOW_PINE'/ 
&OBST ID='diannaozhuo_0008', XB=-13.1,-12.9,31.0,31.5,0.5,1.0, RGB=78,78,78, SURF_ID='SURF_WOOD_YELLOW_PINE'/ 
&OBST ID='diannaozhuo_0008', XB=-12.6,-12.4,30.5,31.5,0.0,0.5, RGB=37,32,32, SURF_ID='SURF_WOOD_YELLOW_PINE'/ 
&OBST ID='diannaozhuo_0008', XB=-11.6,-11.4,31.0,31.5,0.0,1.0, RGB=78,78,78, SURF_ID='SURF_WOOD_YELLOW_PINE'/ 
&OBST ID='zhuanyi_0008', XB=-12.5,-12.0,30.5,31.0,0.45,0.65, RGB=64,0,0, SURF_ID='SURF_CHAIR_FOAM'/ 
&OBST ID='zhuanyi_0008', XB=-12.5,-12.0,30.4,30.6,0.5,1.0, RGB=64,0,0, SURF_ID='SURF_CHAIR_FOAM'/ 
&OBST ID='louban_0001', XB=-16.5,20.5,28.0,29.5,-0.1,0.1, COLOR='GRAY 50', SURF_ID='SURF_STEEL_DEFAULT'/ 
&OBST ID='louban_0001', XB=-16.5,25.5,25.5,28.0,-0.1,0.1, COLOR='GRAY 50', SURF_ID='SURF_STEEL_DEFAULT'/ 
&OBST ID='louban_0001', XB=-13.5,20.5,29.5,33.0,-0.1,0.1, COLOR='GRAY 50', SURF_ID='SURF_STEEL_DEFAULT'/ 
&OBST ID='louban_0002', XB=-26.0,26.5,3.0,25.0,-0.1,0.1, COLOR='GRAY 50', SURF_ID='SURF_STEEL_DEFAULT'/ 
&OBST ID='jibenqiang_0001', XB=-26.5,-18.0,2.9,3.1,0.0,19.0, COLOR='GRAY 47', SURF_ID='SURF_STEEL_DEFAULT'/ 
&OBST ID='jibenqiang_0001', XB=-18.0,-17.0,2.9,3.1,0.0,16.0, COLOR='GRAY 47', SURF_ID='SURF_STEEL_DEFAULT'/ 
&OBST ID='jibenqiang_0001', XB=-18.0,-17.0,2.9,3.1,16.5,19.0, COLOR='GRAY 47', SURF_ID='SURF_STEEL_DEFAULT'/ 
&OBST ID='jibenqiang_0001', XB=-17.0,-14.5,2.9,3.1,0.0,19.0, COLOR='GRAY 47', SURF_ID='SURF_STEEL_DEFAULT'/ 
&OBST ID='jibenqiang_0001', XB=-14.5,-14.0,2.9,3.1,2.0,19.0, COLOR='GRAY 47', SURF_ID='SURF_STEEL_DEFAULT'/ 
&OBST ID='jibenqiang_0001', XB=-14.0,-1.5,2.9,3.1,0.0,19.0, COLOR='GRAY 47', SURF_ID='SURF_STEEL_DEFAULT'/ 
&OBST ID='jibenqiang_0001', XB=-1.5,0.0,2.9,3.1,0.0,16.0, COLOR='GRAY 47', SURF_ID='SURF_STEEL_DEFAULT'/ 
&OBST ID='jibenqiang_0001', XB=-1.5,0.0,2.9,3.1,16.5,19.0, COLOR='GRAY 47', SURF_ID='SURF_STEEL_DEFAULT'/ 
&OBST ID='jibenqiang_0001', XB=0.0,20.0,2.9,3.1,0.0,19.0, COLOR='GRAY 47', SURF_ID='SURF_STEEL_DEFAULT'/ 
&OBST ID='jibenqiang_0001', XB=20.0,21.0,2.9,3.1,0.0,16.0, COLOR='GRAY 47', SURF_ID='SURF_STEEL_DEFAULT'/ 
&OBST ID='jibenqiang_0001', XB=20.0,21.0,2.9,3.1,16.5,19.0, COLOR='GRAY 47', SURF_ID='SURF_STEEL_DEFAULT'/ 
&OBST ID='jibenqiang_0001', XB=21.0,27.0,2.9,3.1,0.0,19.0, COLOR='GRAY 47', SURF_ID='SURF_STEEL_DEFAULT'/ 
&OBST ID='jibenqiang_0002', XB=26.5,27.0,3.0,13.0,0.0,19.0, COLOR='GRAY 47', SURF_ID='SURF_STEEL_DEFAULT'/ 
&OBST ID='jibenqiang_0003', XB=25.4,25.6,25.5,28.5,0.0,4.0, COLOR='GRAY 47', SURF_ID='SURF_STEEL_DEFAULT'/ 
&OBST ID='jibenqiang_0004', XB=20.5,22.5,28.0,28.5,0.0,4.0, COLOR='GRAY 47', SURF_ID='SURF_STEEL_DEFAULT'/ 
&OBST ID='jibenqiang_0004', XB=22.5,23.5,28.0,28.5,2.0,4.0, COLOR='GRAY 47', SURF_ID='SURF_STEEL_DEFAULT'/ 
&OBST ID='jibenqiang_0004', XB=23.5,25.5,28.0,28.5,0.0,4.0, COLOR='GRAY 47', SURF_ID='SURF_STEEL_DEFAULT'/ 
&OBST ID='jibenqiang_0005', XB=20.4,20.6,25.5,26.0,0.0,4.0, COLOR='GRAY 47', SURF_ID='SURF_STEEL_DEFAULT'/ 
&OBST ID='jibenqiang_0005', XB=20.4,20.6,26.5,33.5,0.0,4.0, COLOR='GRAY 47', SURF_ID='SURF_STEEL_DEFAULT'/ 
&OBST ID='jibenqiang_0005', XB=20.4,20.6,26.0,26.5,2.0,4.0, COLOR='GRAY 47', SURF_ID='SURF_STEEL_DEFAULT'/ 
&OBST ID='jibenqiang_0006', XB=-13.5,-7.5,33.0,33.5,0.0,4.0, COLOR='GRAY 47', SURF_ID='SURF_STEEL_DEFAULT'/ 
&OBST ID='jibenqiang_0006', XB=-7.5,-6.0,33.0,33.5,2.0,4.0, COLOR='GRAY 47', SURF_ID='SURF_STEEL_DEFAULT'/ 
&OBST ID='jibenqiang_0006', XB=-6.0,11.5,33.0,33.5,0.0,4.0, COLOR='GRAY 47', SURF_ID='SURF_STEEL_DEFAULT'/ 
&OBST ID='jibenqiang_0006', XB=11.5,13.0,33.0,33.5,2.0,4.0, COLOR='GRAY 47', SURF_ID='SURF_STEEL_DEFAULT'/ 
&OBST ID='jibenqiang_0006', XB=13.0,16.5,33.0,33.5,0.0,4.0, COLOR='GRAY 47', SURF_ID='SURF_STEEL_DEFAULT'/ 
&OBST ID='jibenqiang_0006', XB=16.5,18.0,33.0,33.5,2.0,3.0, COLOR='GRAY 47', SURF_ID='SURF_STEEL_DEFAULT'/ 
&OBST ID='jibenqiang_0006', XB=18.0,20.5,33.0,33.5,0.0,4.0, COLOR='GRAY 47', SURF_ID='SURF_STEEL_DEFAULT'/ 
&OBST ID='jibenqiang_0006', XB=16.5,18.0,33.0,33.5,3.9,4.1, COLOR='GRAY 47', SURF_ID='SURF_STEEL_DEFAULT'/ 
&OBST ID='jibenqiang_0007', XB=-13.6,-13.4,29.5,33.0,0.0,4.0, COLOR='GRAY 47', SURF_ID='SURF_STEEL_DEFAULT'/ 
&OBST ID='jibenqiang_0008', XB=-17.0,-13.5,29.4,29.6,0.0,4.0, COLOR='GRAY 47', SURF_ID='SURF_STEEL_DEFAULT'/ 
&OBST ID='jibenqiang_0009', XB=-26.5,-26.0,3.0,8.5,0.0,19.0, COLOR='GRAY 47', SURF_ID='SURF_STEEL_DEFAULT'/ 
&OBST ID='jibenqiang_0009', XB=-26.5,-26.0,9.5,16.0,0.0,19.0, COLOR='GRAY 47', SURF_ID='SURF_STEEL_DEFAULT'/ 
&OBST ID='jibenqiang_0009', XB=-26.5,-26.0,8.5,9.5,2.0,19.0, COLOR='GRAY 47', SURF_ID='SURF_STEEL_DEFAULT'/ 
&OBST ID='jibenqiang_0010', XB=-11.1,-10.9,25.5,33.0,0.0,4.0, COLOR='GRAY 47', SURF_ID='SURF_STEEL_DEFAULT'/ 
&OBST ID='jibenqiang_0011', XB=-3.0,-2.5,25.5,33.0,0.0,4.0, COLOR='GRAY 47', SURF_ID='SURF_STEEL_DEFAULT'/ 
&OBST ID='jibenqiang_0012', XB=6.4,6.6,25.5,26.5,0.0,4.0, COLOR='GRAY 47', SURF_ID='SURF_STEEL_DEFAULT'/ 
&OBST ID='jibenqiang_0012', XB=6.4,6.6,27.5,33.0,0.0,4.0, COLOR='GRAY 47', SURF_ID='SURF_STEEL_DEFAULT'/ 
&OBST ID='jibenqiang_0012', XB=6.4,6.6,26.5,27.5,2.0,4.0, COLOR='GRAY 47', SURF_ID='SURF_STEEL_DEFAULT'/ 
&OBST ID='jibenqiang_0013', XB=10.4,10.6,25.5,33.0,0.0,4.0, COLOR='GRAY 47', SURF_ID='SURF_STEEL_DEFAULT'/ 
&OBST ID='jibenqiang_0014', XB=14.5,15.0,25.5,26.0,0.0,4.0, COLOR='GRAY 47', SURF_ID='SURF_STEEL_DEFAULT'/ 
&OBST ID='jibenqiang_0014', XB=14.5,15.0,27.0,33.0,0.0,4.0, COLOR='GRAY 47', SURF_ID='SURF_STEEL_DEFAULT'/ 
&OBST ID='jibenqiang_0014', XB=14.5,15.0,26.0,27.0,2.0,4.0, COLOR='GRAY 47', SURF_ID='SURF_STEEL_DEFAULT'/ 
&OBST ID='jibenqiang_0015', XB=-11.0,-9.5,28.4,28.6,0.0,4.0, COLOR='GRAY 47', SURF_ID='SURF_STEEL_DEFAULT'/ 
&OBST ID='jibenqiang_0015', XB=-9.5,-8.5,28.4,28.6,2.0,4.0, COLOR='GRAY 47', SURF_ID='SURF_STEEL_DEFAULT'/ 
&OBST ID='jibenqiang_0015', XB=-8.5,-7.5,28.4,28.6,0.0,4.0, COLOR='GRAY 47', SURF_ID='SURF_STEEL_DEFAULT'/ 
&OBST ID='jibenqiang_0015', XB=-7.5,-6.5,28.4,28.6,2.0,4.0, COLOR='GRAY 47', SURF_ID='SURF_STEEL_DEFAULT'/ 
&OBST ID='jibenqiang_0015', XB=-6.5,-4.5,28.4,28.6,0.0,4.0, COLOR='GRAY 47', SURF_ID='SURF_STEEL_DEFAULT'/ 
&OBST ID='jibenqiang_0015', XB=-4.5,-3.5,28.4,28.6,2.0,4.0, COLOR='GRAY 47', SURF_ID='SURF_STEEL_DEFAULT'/ 
&OBST ID='jibenqiang_0015', XB=-3.5,-3.0,28.4,28.6,0.0,4.0, COLOR='GRAY 47', SURF_ID='SURF_STEEL_DEFAULT'/ 
&OBST ID='jibenqiang_0016', XB=-8.1,-7.9,28.5,33.0,0.0,4.0, COLOR='GRAY 47', SURF_ID='SURF_STEEL_DEFAULT'/ 
&OBST ID='jibenqiang_0017', XB=-5.6,-5.4,28.5,33.0,0.0,4.0, COLOR='GRAY 47', SURF_ID='SURF_STEEL_DEFAULT'/ 
&OBST ID='jibenqiang_0018', XB=-13.5,-13.0,3.0,25.0,0.0,19.0, COLOR='GRAY 47', SURF_ID='SURF_STEEL_DEFAULT'/ 
&OBST ID='jibenqiang_0019', XB=-17.0,-16.5,25.5,29.5,0.0,4.0, COLOR='GRAY 47', SURF_ID='SURF_STEEL_DEFAULT'/ 
&OBST ID='jibenqiang_0020', XB=-26.0,-13.5,15.9,16.1,0.0,19.0, COLOR='GRAY 47', SURF_ID='SURF_STEEL_DEFAULT'/ 
&OBST ID='jibenqiang_0021', XB=-26.5,-18.0,25.0,25.5,0.0,6.0, COLOR='GRAY 47', SURF_ID='SURF_STEEL_DEFAULT'/ 
&OBST ID='jibenqiang_0021', XB=-18.0,-17.5,25.0,25.5,2.0,6.0, COLOR='GRAY 47', SURF_ID='SURF_STEEL_DEFAULT'/ 
&OBST ID='jibenqiang_0021', XB=-17.5,-17.0,25.0,25.5,0.0,6.0, COLOR='GRAY 47', SURF_ID='SURF_STEEL_DEFAULT'/ 
&OBST ID='jibenqiang_0021', XB=-17.0,-13.5,25.0,25.5,0.0,8.0, COLOR='GRAY 47', SURF_ID='SURF_STEEL_DEFAULT'/ 
&OBST ID='jibenqiang_0021', XB=-26.6,-26.4,25.0,25.5,6.0,8.0, COLOR='GRAY 47', SURF_ID='SURF_STEEL_DEFAULT'/ 
&OBST ID='jibenqiang_0022', XB=-13.5,-12.5,25.0,25.5,0.0,19.0, COLOR='GRAY 47', SURF_ID='SURF_STEEL_DEFAULT'/ 
&OBST ID='jibenqiang_0022', XB=-12.5,-11.5,25.0,25.5,2.0,19.0, COLOR='GRAY 47', SURF_ID='SURF_STEEL_DEFAULT'/ 
&OBST ID='jibenqiang_0022', XB=-11.5,-10.5,25.0,25.5,0.0,19.0, COLOR='GRAY 47', SURF_ID='SURF_STEEL_DEFAULT'/ 
&OBST ID='jibenqiang_0022', XB=-10.5,-9.5,25.0,25.5,2.0,19.0, COLOR='GRAY 47', SURF_ID='SURF_STEEL_DEFAULT'/ 
&OBST ID='jibenqiang_0022', XB=-9.5,-8.5,25.0,25.5,0.0,19.0, COLOR='GRAY 47', SURF_ID='SURF_STEEL_DEFAULT'/ 
&OBST ID='jibenqiang_0022', XB=-8.5,-7.5,25.0,25.5,0.0,16.5, COLOR='GRAY 47', SURF_ID='SURF_STEEL_DEFAULT'/ 
&OBST ID='jibenqiang_0022', XB=-8.5,-7.5,25.0,25.5,17.5,19.0, COLOR='GRAY 47', SURF_ID='SURF_STEEL_DEFAULT'/ 
&OBST ID='jibenqiang_0022', XB=-7.5,-4.5,25.0,25.5,0.0,19.0, COLOR='GRAY 47', SURF_ID='SURF_STEEL_DEFAULT'/ 
&OBST ID='jibenqiang_0022', XB=-4.5,-3.5,25.0,25.5,2.0,19.0, COLOR='GRAY 47', SURF_ID='SURF_STEEL_DEFAULT'/ 
&OBST ID='jibenqiang_0022', XB=-3.5,7.5,25.0,25.5,0.0,19.0, COLOR='GRAY 47', SURF_ID='SURF_STEEL_DEFAULT'/ 
&OBST ID='jibenqiang_0022', XB=7.5,9.0,25.0,25.5,2.0,17.0, COLOR='GRAY 47', SURF_ID='SURF_STEEL_DEFAULT'/ 
&OBST ID='jibenqiang_0022', XB=7.5,9.0,25.0,25.5,17.5,19.0, COLOR='GRAY 47', SURF_ID='SURF_STEEL_DEFAULT'/ 
&OBST ID='jibenqiang_0022', XB=9.0,21.0,25.0,25.5,0.0,19.0, COLOR='GRAY 47', SURF_ID='SURF_STEEL_DEFAULT'/ 
&OBST ID='jibenqiang_0022', XB=21.0,22.0,25.0,25.5,0.0,17.0, COLOR='GRAY 47', SURF_ID='SURF_STEEL_DEFAULT'/ 
&OBST ID='jibenqiang_0022', XB=21.0,22.0,25.0,25.5,17.5,19.0, COLOR='GRAY 47', SURF_ID='SURF_STEEL_DEFAULT'/ 
&OBST ID='jibenqiang_0022', XB=22.0,27.0,25.0,25.5,0.0,19.0, COLOR='GRAY 47', SURF_ID='SURF_STEEL_DEFAULT'/ 
&OBST ID='jibenqiang_0023', XB=-26.5,-26.0,16.0,25.0,0.0,6.0, COLOR='GRAY 47', SURF_ID='SURF_STEEL_DEFAULT'/ 
&OBST ID='jibenqiang_0024', XB=26.5,27.5,23.4,23.6,0.0,16.5, COLOR='GRAY 47', SURF_ID='SURF_STEEL_DEFAULT'/ 
&OBST ID='jibenqiang_0024', XB=27.5,29.0,23.4,23.6,0.0,16.0, COLOR='GRAY 47', SURF_ID='SURF_STEEL_DEFAULT'/ 
&OBST ID='jibenqiang_0025', XB=28.5,29.0,13.0,14.5,0.0,16.0, COLOR='GRAY 47', SURF_ID='SURF_STEEL_DEFAULT'/ 
&OBST ID='jibenqiang_0025', XB=28.5,29.0,22.5,23.5,0.0,16.0, COLOR='GRAY 47', SURF_ID='SURF_STEEL_DEFAULT'/ 
&OBST ID='jibenqiang_0025', XB=28.5,29.0,14.5,22.5,12.0,16.0, COLOR='GRAY 47', SURF_ID='SURF_STEEL_DEFAULT'/ 
&OBST ID='jibenqiang_0026', XB=26.5,27.5,13.0,13.5,0.0,16.5, COLOR='GRAY 47', SURF_ID='SURF_STEEL_DEFAULT'/ 
&OBST ID='jibenqiang_0026', XB=27.5,28.5,13.0,13.5,0.0,16.0, COLOR='GRAY 47', SURF_ID='SURF_STEEL_DEFAULT'/ 
&OBST ID='jibenqiang_0027', XB=26.5,27.0,13.0,23.5,16.5,19.0, COLOR='GRAY 47', SURF_ID='SURF_STEEL_DEFAULT'/ 
&OBST ID='jibenqiang_0028', XB=26.5,27.0,23.5,25.0,0.0,19.0, COLOR='GRAY 47', SURF_ID='SURF_STEEL_DEFAULT'/ 
&OBST ID='huiyizhuoyi_0002', XB=0.0,0.5,27.5,28.0,4.5,5.0, COLOR='GRAY 47', SURF_ID='SURF_CHAIR_FOAM'/ 
&OBST ID='huiyizhuoyi_0002', XB=1.0,1.5,27.5,28.0,4.5,5.0, COLOR='GRAY 47', SURF_ID='SURF_CHAIR_FOAM'/ 
&OBST ID='huiyizhuoyi_0002', XB=2.5,3.0,27.5,28.0,4.5,5.0, COLOR='GRAY 47', SURF_ID='SURF_CHAIR_FOAM'/ 
&OBST ID='huiyizhuoyi_0002', XB=4.0,4.5,27.5,28.0,4.5,5.0, COLOR='GRAY 47', SURF_ID='SURF_CHAIR_FOAM'/ 
&OBST ID='huiyizhuoyi_0002', XB=-1.5,-1.0,29.0,29.5,4.45,4.65, COLOR='GRAY 47', SURF_ID='SURF_CHAIR_FOAM'/ 
&OBST ID='huiyizhuoyi_0002', XB=-1.0,5.0,28.0,29.0,4.95,5.15, COLOR='GRAY 47', SURF_ID='SURF_WOOD_YELLOW_PINE'/ 
&OBST ID='huiyizhuoyi_0002', XB=-1.0,5.0,29.0,29.5,4.95,5.15, RGB=0,128,192, TRANSPARENCY=0.101961, SURF_ID='SURF_WOOD_YELLOW_PINE'/ 
&OBST ID='huiyizhuoyi_0002', XB=-1.0,5.0,29.5,30.0,4.95,5.15, COLOR='GRAY 47', SURF_ID='SURF_WOOD_YELLOW_PINE'/ 
&OBST ID='huiyizhuoyi_0002', XB=-0.5,0.0,28.0,28.5,4.45,4.65, COLOR='GRAY 47', SURF_ID='SURF_WOOD_YELLOW_PINE'/ 
&OBST ID='huiyizhuoyi_0002', XB=-0.5,0.0,30.0,30.5,4.45,4.65, COLOR='GRAY 47', SURF_ID='SURF_WOOD_YELLOW_PINE'/ 
&OBST ID='huiyizhuoyi_0002', XB=0.0,0.5,28.0,28.5,4.45,4.65, COLOR='GRAY 47', SURF_ID='SURF_CHAIR_FOAM'/ 
&OBST ID='huiyizhuoyi_0002', XB=0.0,0.5,30.0,30.5,4.45,4.65, COLOR='GRAY 47', SURF_ID='SURF_CHAIR_FOAM'/ 
&OBST ID='huiyizhuoyi_0002', XB=1.0,1.5,28.0,28.5,4.45,4.65, COLOR='GRAY 47', SURF_ID='SURF_CHAIR_FOAM'/ 
&OBST ID='huiyizhuoyi_0002', XB=1.0,1.5,30.0,30.5,4.45,4.65, COLOR='GRAY 47', SURF_ID='SURF_CHAIR_FOAM'/ 
&OBST ID='huiyizhuoyi_0002', XB=2.5,3.0,28.0,28.5,4.45,4.65, COLOR='GRAY 47', SURF_ID='SURF_CHAIR_FOAM'/ 
&OBST ID='huiyizhuoyi_0002', XB=2.5,3.0,30.0,30.5,4.45,4.65, COLOR='GRAY 47', SURF_ID='SURF_CHAIR_FOAM'/ 
&OBST ID='huiyizhuoyi_0002', XB=3.5,4.0,28.0,28.5,4.45,4.65, COLOR='GRAY 47', SURF_ID='SURF_WOOD_YELLOW_PINE'/ 
&OBST ID='huiyizhuoyi_0002', XB=3.5,4.0,30.0,30.5,4.45,4.65, COLOR='GRAY 47', SURF_ID='SURF_WOOD_YELLOW_PINE'/ 
&OBST ID='huiyizhuoyi_0002', XB=4.0,4.5,28.0,28.5,4.45,4.65, COLOR='GRAY 47', SURF_ID='SURF_CHAIR_FOAM'/ 
&OBST ID='huiyizhuoyi_0002', XB=4.0,4.5,30.0,30.5,4.45,4.65, COLOR='GRAY 47', SURF_ID='SURF_CHAIR_FOAM'/ 
&OBST ID='huiyizhuoyi_0002', XB=5.0,5.5,29.0,29.5,4.45,4.65, COLOR='GRAY 47', SURF_ID='SURF_CHAIR_FOAM'/ 
&OBST ID='huiyizhuoyi_0002', XB=0.0,0.5,30.4,30.6,4.5,5.0, COLOR='GRAY 47', SURF_ID='SURF_CHAIR_FOAM'/ 
&OBST ID='huiyizhuoyi_0002', XB=1.0,1.5,30.4,30.6,4.5,5.0, COLOR='GRAY 47', SURF_ID='SURF_CHAIR_FOAM'/ 
&OBST ID='huiyizhuoyi_0002', XB=2.5,3.0,30.4,30.6,4.5,5.0, COLOR='GRAY 47', SURF_ID='SURF_CHAIR_FOAM'/ 
&OBST ID='huiyizhuoyi_0002', XB=4.0,4.5,30.4,30.6,4.5,5.0, COLOR='GRAY 47', SURF_ID='SURF_CHAIR_FOAM'/ 
&OBST ID='huiyizhuoyi_0002', XB=-1.6,-1.4,29.0,29.5,4.5,5.0, COLOR='GRAY 47', SURF_ID='SURF_CHAIR_FOAM'/ 
&OBST ID='huiyizhuoyi_0002', XB=-1.1,-0.9,28.0,28.5,4.0,5.0, COLOR='GRAY 47', SURF_ID='SURF_WOOD_YELLOW_PINE'/ 
&OBST ID='huiyizhuoyi_0002', XB=1.9,2.1,28.0,28.5,4.0,5.0, COLOR='GRAY 47', SURF_ID='SURF_WOOD_YELLOW_PINE'/ 
&OBST ID='huiyizhuoyi_0002', XB=4.9,5.1,28.0,28.5,4.0,5.0, COLOR='GRAY 47', SURF_ID='SURF_WOOD_YELLOW_PINE'/ 
&OBST ID='huiyizhuoyi_0002', XB=5.4,5.6,29.0,29.5,4.5,5.0, COLOR='GRAY 47', SURF_ID='SURF_CHAIR_FOAM'/ 
&OBST ID='danshanmen_0014', XB=-10.0,-9.5,28.4,28.6,4.0,6.0, RGB=118,70,51, SURF_ID='SURF_STEEL_DEFAULT'/ 
&OBST ID='danshanmen_0014', XB=-9.5,-8.5,28.4,28.6,4.0,6.0, RGB=210,159,95, SURF_ID='SURF_STEEL_DEFAULT'/ 
&OBST ID='danshanmen_0015', XB=-7.5,-6.5,28.4,28.6,4.0,6.0, RGB=210,159,95, SURF_ID='SURF_STEEL_DEFAULT'/ 
&OBST ID='danshanmen_0016', XB=-5.0,-4.5,28.4,28.6,4.0,6.0, RGB=118,70,51, SURF_ID='SURF_STEEL_DEFAULT'/ 
&OBST ID='danshanmen_0016', XB=-4.5,-3.5,28.4,28.6,4.0,6.0, RGB=210,159,95, SURF_ID='SURF_STEEL_DEFAULT'/ 
&OBST ID='danshanmen_0017', XB=6.4,6.6,26.0,26.5,4.0,6.0, RGB=118,70,51, SURF_ID='SURF_STEEL_DEFAULT'/ 
&OBST ID='danshanmen_0017', XB=6.4,6.6,26.5,27.5,4.0,6.0, RGB=210,159,95, SURF_ID='SURF_STEEL_DEFAULT'/ 
&OBST ID='danshanmen_0018', XB=14.5,15.0,26.0,27.0,4.0,6.0, RGB=210,159,95, SURF_ID='SURF_STEEL_DEFAULT'/ 
&OBST ID='danshanmen_0019', XB=20.4,20.6,26.0,26.5,4.0,6.0, RGB=210,159,95, SURF_ID='SURF_STEEL_DEFAULT'/ 
&OBST ID='diannaozhuo_0009', XB=-10.5,-9.5,31.0,31.5,4.95,5.15, RGB=78,78,78, SURF_ID='SURF_WOOD_YELLOW_PINE'/ 
&OBST ID='diannaozhuo_0009', XB=-10.5,-9.0,31.0,31.5,4.45,4.65, RGB=78,78,78, SURF_ID='SURF_WOOD_YELLOW_PINE'/ 
&OBST ID='diannaozhuo_0009', XB=-9.5,-9.0,31.0,31.5,4.95,5.15, RGB=78,78,78, SURF_ID='SURF_WOOD_YELLOW_PINE'/ 
&OBST ID='diannaozhuo_0009', XB=-10.5,-10.0,31.4,31.6,4.5,5.0, RGB=78,78,78, SURF_ID='SURF_WOOD_YELLOW_PINE'/ 
&OBST ID='diannaozhuo_0009', XB=-10.5,-9.0,30.9,31.1,4.5,5.0, RGB=78,78,78, SURF_ID='SURF_WOOD_YELLOW_PINE'/ 
&OBST ID='diannaozhuo_0009', XB=-10.0,-9.0,31.4,31.6,4.0,5.0, RGB=78,78,78, SURF_ID='SURF_WOOD_YELLOW_PINE'/ 
&OBST ID='diannaozhuo_0009', XB=-9.5,-9.0,31.4,31.6,5.0,5.5, RGB=78,78,78, SURF_ID='SURF_WOOD_YELLOW_PINE'/ 
&OBST ID='diannaozhuo_0009', XB=-10.6,-10.4,31.0,31.5,4.5,5.0, RGB=78,78,78, SURF_ID='SURF_WOOD_YELLOW_PINE'/ 
&OBST ID='diannaozhuo_0009', XB=-10.1,-9.9,30.5,31.0,4.0,4.5, RGB=37,32,32, SURF_ID='SURF_WOOD_YELLOW_PINE'/ 
&OBST ID='diannaozhuo_0009', XB=-10.1,-9.9,31.0,31.5,4.0,4.5, RGB=78,78,78, SURF_ID='SURF_WOOD_YELLOW_PINE'/ 
&OBST ID='diannaozhuo_0009', XB=-9.1,-8.9,31.0,31.5,4.0,5.0, RGB=78,78,78, SURF_ID='SURF_WOOD_YELLOW_PINE'/ 
&OBST ID='zhuanyi_0009', XB=-9.5,-9.0,30.5,31.0,4.45,4.65, RGB=64,0,0, SURF_ID='SURF_CHAIR_FOAM'/ 
&OBST ID='zhuanyi_0009', XB=-9.5,-9.0,30.4,30.6,4.5,5.0, RGB=64,0,0, SURF_ID='SURF_CHAIR_FOAM'/ 
&OBST ID='diannaozhuo_0010', XB=-7.5,-7.0,30.5,31.5,3.95,4.15, RGB=37,32,32, SURF_ID='SURF_WOOD_YELLOW_PINE'/ 
&OBST ID='diannaozhuo_0010', XB=-7.5,-7.0,30.5,31.0,4.45,4.65, RGB=37,32,32, SURF_ID='SURF_WOOD_YELLOW_PINE'/ 
&OBST ID='diannaozhuo_0010', XB=-7.5,-7.0,31.0,31.5,4.45,4.65, RGB=37,32,32, SURF_ID='SURF_WOOD_YELLOW_PINE'/ 
&OBST ID='diannaozhuo_0010', XB=-7.5,-7.0,31.0,31.5,4.95,5.15, RGB=78,78,78, SURF_ID='SURF_WOOD_YELLOW_PINE'/ 
&OBST ID='diannaozhuo_0010', XB=-7.0,-6.5,31.0,31.5,4.95,5.15, RGB=78,78,78, SURF_ID='SURF_WOOD_YELLOW_PINE'/ 
&OBST ID='diannaozhuo_0010', XB=-7.0,-6.0,31.0,31.5,4.45,4.65, RGB=78,78,78, SURF_ID='SURF_WOOD_YELLOW_PINE'/ 
&OBST ID='diannaozhuo_0010', XB=-6.5,-6.0,31.0,31.5,4.95,5.15, RGB=78,78,78, SURF_ID='SURF_WOOD_YELLOW_PINE'/ 
&OBST ID='diannaozhuo_0010', XB=-7.5,-7.0,30.4,30.6,4.0,4.5, RGB=37,32,32, SURF_ID='SURF_WOOD_YELLOW_PINE'/ 
&OBST ID='diannaozhuo_0010', XB=-7.5,-7.0,30.9,31.1,4.0,4.5, RGB=37,32,32, SURF_ID='SURF_WOOD_YELLOW_PINE'/ 
&OBST ID='diannaozhuo_0010', XB=-7.5,-7.0,31.4,31.6,4.0,4.5, RGB=37,32,32, SURF_ID='SURF_WOOD_YELLOW_PINE'/ 
&OBST ID='diannaozhuo_0010', XB=-7.5,-7.0,31.4,31.6,4.5,5.0, RGB=78,78,78, SURF_ID='SURF_WOOD_YELLOW_PINE'/ 
&OBST ID='diannaozhuo_0010', XB=-7.5,-6.0,30.9,31.1,4.5,5.0, RGB=78,78,78, SURF_ID='SURF_WOOD_YELLOW_PINE'/ 
&OBST ID='diannaozhuo_0010', XB=-7.0,-6.5,31.4,31.6,5.0,5.5, RGB=78,78,78, SURF_ID='SURF_WOOD_YELLOW_PINE'/ 
&OBST ID='diannaozhuo_0010', XB=-7.0,-6.0,31.4,31.6,4.0,5.0, RGB=78,78,78, SURF_ID='SURF_WOOD_YELLOW_PINE'/ 
&OBST ID='diannaozhuo_0010', XB=-7.6,-7.4,30.5,31.0,4.0,4.5, RGB=37,32,32, SURF_ID='SURF_WOOD_YELLOW_PINE'/ 
&OBST ID='diannaozhuo_0010', XB=-7.6,-7.4,31.0,31.5,4.0,4.5, RGB=78,78,78, SURF_ID='SURF_WOOD_YELLOW_PINE'/ 
&OBST ID='diannaozhuo_0010', XB=-7.6,-7.4,31.0,31.5,4.5,5.0, RGB=78,78,78, SURF_ID='SURF_WOOD_YELLOW_PINE'/ 
&OBST ID='diannaozhuo_0010', XB=-7.1,-6.9,30.5,31.5,4.0,4.5, RGB=37,32,32, SURF_ID='SURF_WOOD_YELLOW_PINE'/ 
&OBST ID='diannaozhuo_0010', XB=-6.1,-5.9,31.0,31.5,4.0,5.0, RGB=78,78,78, SURF_ID='SURF_WOOD_YELLOW_PINE'/ 
&OBST ID='zhuanyi_0010', XB=-7.0,-6.5,30.5,31.0,4.45,4.65, RGB=64,0,0, SURF_ID='SURF_CHAIR_FOAM'/ 
&OBST ID='zhuanyi_0010', XB=-7.0,-6.5,30.4,30.6,4.5,5.0, RGB=64,0,0, SURF_ID='SURF_CHAIR_FOAM'/ 
&OBST ID='diannaozhuo_0011', XB=-5.0,-4.0,31.0,31.5,4.95,5.15, RGB=78,78,78, SURF_ID='SURF_WOOD_YELLOW_PINE'/ 
&OBST ID='diannaozhuo_0011', XB=-5.0,-3.5,31.0,31.5,4.45,4.65, RGB=78,78,78, SURF_ID='SURF_WOOD_YELLOW_PINE'/ 
&OBST ID='diannaozhuo_0011', XB=-4.0,-3.5,31.0,31.5,4.95,5.15, RGB=78,78,78, SURF_ID='SURF_WOOD_YELLOW_PINE'/ 
&OBST ID='diannaozhuo_0011', XB=-5.0,-4.5,31.4,31.6,4.5,5.0, RGB=78,78,78, SURF_ID='SURF_WOOD_YELLOW_PINE'/ 
&OBST ID='diannaozhuo_0011', XB=-5.0,-3.5,30.9,31.1,4.5,5.0, RGB=78,78,78, SURF_ID='SURF_WOOD_YELLOW_PINE'/ 
&OBST ID='diannaozhuo_0011', XB=-4.5,-3.5,31.4,31.6,4.0,5.0, RGB=78,78,78, SURF_ID='SURF_WOOD_YELLOW_PINE'/ 
&OBST ID='diannaozhuo_0011', XB=-4.0,-3.5,31.4,31.6,5.0,5.5, RGB=78,78,78, SURF_ID='SURF_WOOD_YELLOW_PINE'/ 
&OBST ID='diannaozhuo_0011', XB=-5.1,-4.9,31.0,31.5,4.5,5.0, RGB=78,78,78, SURF_ID='SURF_WOOD_YELLOW_PINE'/ 
&OBST ID='diannaozhuo_0011', XB=-4.6,-4.4,30.5,31.0,4.0,4.5, RGB=37,32,32, SURF_ID='SURF_WOOD_YELLOW_PINE'/ 
&OBST ID='diannaozhuo_0011', XB=-4.6,-4.4,31.0,31.5,4.0,4.5, RGB=78,78,78, SURF_ID='SURF_WOOD_YELLOW_PINE'/ 
&OBST ID='diannaozhuo_0011', XB=-3.6,-3.4,31.0,31.5,4.0,5.0, RGB=78,78,78, SURF_ID='SURF_WOOD_YELLOW_PINE'/ 
&OBST ID='zhuanyi_0011', XB=-4.0,-3.5,30.5,31.0,4.45,4.65, RGB=64,0,0, SURF_ID='SURF_CHAIR_FOAM'/ 
&OBST ID='zhuanyi_0011', XB=-4.0,-3.5,30.4,30.6,4.5,5.0, RGB=64,0,0, SURF_ID='SURF_CHAIR_FOAM'/ 
&OBST ID='diannaozhuo_0012', XB=-7.5,-7.0,26.5,27.0,3.95,4.15, RGB=37,32,32, SURF_ID='SURF_WOOD_YELLOW_PINE'/ 
&OBST ID='diannaozhuo_0012', XB=-7.5,-7.0,26.5,27.0,4.45,4.65, RGB=37,32,32, SURF_ID='SURF_WOOD_YELLOW_PINE'/ 
&OBST ID='diannaozhuo_0012', XB=-7.5,-6.0,27.0,27.5,4.45,4.65, RGB=78,78,78, SURF_ID='SURF_WOOD_YELLOW_PINE'/ 
&OBST ID='diannaozhuo_0012', XB=-7.5,-6.0,27.0,27.5,4.95,5.15, RGB=78,78,78, SURF_ID='SURF_WOOD_YELLOW_PINE'/ 
&OBST ID='diannaozhuo_0012', XB=-7.5,-7.0,26.4,26.6,4.0,4.5, RGB=37,32,32, SURF_ID='SURF_WOOD_YELLOW_PINE'/ 
&OBST ID='diannaozhuo_0012', XB=-7.5,-7.0,26.9,27.1,4.0,4.5, RGB=37,32,32, SURF_ID='SURF_WOOD_YELLOW_PINE'/ 
&OBST ID='diannaozhuo_0012', XB=-7.5,-6.0,27.4,27.6,4.0,5.0, RGB=78,78,78, SURF_ID='SURF_WOOD_YELLOW_PINE'/ 
&OBST ID='diannaozhuo_0012', XB=-7.5,-6.0,26.9,27.1,4.5,5.0, RGB=78,78,78, SURF_ID='SURF_WOOD_YELLOW_PINE'/ 
&OBST ID='diannaozhuo_0012', XB=-7.0,-6.5,27.4,27.6,5.0,5.5, RGB=78,78,78, SURF_ID='SURF_WOOD_YELLOW_PINE'/ 
&OBST ID='diannaozhuo_0012', XB=-7.6,-7.4,26.5,27.0,4.0,4.5, RGB=37,32,32, SURF_ID='SURF_WOOD_YELLOW_PINE'/ 
&OBST ID='diannaozhuo_0012', XB=-7.6,-7.4,27.0,27.5,4.0,5.0, RGB=78,78,78, SURF_ID='SURF_WOOD_YELLOW_PINE'/ 
&OBST ID='diannaozhuo_0012', XB=-7.1,-6.9,26.5,27.0,4.0,4.5, RGB=37,32,32, SURF_ID='SURF_WOOD_YELLOW_PINE'/ 
&OBST ID='diannaozhuo_0012', XB=-6.1,-5.9,27.0,27.5,4.0,5.0, RGB=78,78,78, SURF_ID='SURF_WOOD_YELLOW_PINE'/ 
&OBST ID='zhuanyi_0012', XB=-7.0,-6.5,26.5,27.0,4.45,4.65, RGB=64,0,0, SURF_ID='SURF_CHAIR_FOAM'/ 
&OBST ID='zhuanyi_0012', XB=-7.0,-6.5,26.4,26.6,4.5,5.0, RGB=64,0,0, SURF_ID='SURF_CHAIR_FOAM'/ 
&OBST ID='diannaozhuo_0013', XB=-5.0,-3.5,27.0,27.5,4.45,4.65, RGB=78,78,78, SURF_ID='SURF_WOOD_YELLOW_PINE'/ 
&OBST ID='diannaozhuo_0013', XB=-5.0,-3.5,27.0,27.5,4.95,5.15, RGB=78,78,78, SURF_ID='SURF_WOOD_YELLOW_PINE'/ 
&OBST ID='diannaozhuo_0013', XB=-5.0,-4.5,27.4,27.6,4.5,5.0, RGB=78,78,78, SURF_ID='SURF_WOOD_YELLOW_PINE'/ 
&OBST ID='diannaozhuo_0013', XB=-5.0,-3.5,26.9,27.1,4.5,5.0, RGB=78,78,78, SURF_ID='SURF_WOOD_YELLOW_PINE'/ 
&OBST ID='diannaozhuo_0013', XB=-4.5,-3.5,27.4,27.6,4.0,5.0, RGB=78,78,78, SURF_ID='SURF_WOOD_YELLOW_PINE'/ 
&OBST ID='diannaozhuo_0013', XB=-4.0,-3.5,27.4,27.6,5.0,5.5, RGB=78,78,78, SURF_ID='SURF_WOOD_YELLOW_PINE'/ 
&OBST ID='diannaozhuo_0013', XB=-5.1,-4.9,27.0,27.5,4.5,5.0, RGB=78,78,78, SURF_ID='SURF_WOOD_YELLOW_PINE'/ 
&OBST ID='diannaozhuo_0013', XB=-4.6,-4.4,26.5,27.0,4.0,4.5, RGB=37,32,32, SURF_ID='SURF_WOOD_YELLOW_PINE'/ 
&OBST ID='diannaozhuo_0013', XB=-4.6,-4.4,27.0,27.5,4.0,4.5, RGB=78,78,78, SURF_ID='SURF_WOOD_YELLOW_PINE'/ 
&OBST ID='diannaozhuo_0013', XB=-3.6,-3.4,27.0,27.5,4.0,5.0, RGB=78,78,78, SURF_ID='SURF_WOOD_YELLOW_PINE'/ 
&OBST ID='zhuanyi_0013', XB=-4.0,-3.5,26.5,27.0,4.45,4.65, RGB=64,0,0, SURF_ID='SURF_CHAIR_FOAM'/ 
&OBST ID='zhuanyi_0013', XB=-4.0,-3.5,26.4,26.6,4.5,5.0, RGB=64,0,0, SURF_ID='SURF_CHAIR_FOAM'/ 
&OBST ID='diannaozhuo_0014', XB=-13.0,-12.0,31.5,32.0,4.95,5.15, RGB=78,78,78, SURF_ID='SURF_WOOD_YELLOW_PINE'/ 
&OBST ID='diannaozhuo_0014', XB=-13.0,-11.5,31.0,32.0,4.45,4.65, RGB=78,78,78, SURF_ID='SURF_WOOD_YELLOW_PINE'/ 
&OBST ID='diannaozhuo_0014', XB=-13.0,-11.5,31.0,31.5,4.95,5.15, RGB=78,78,78, SURF_ID='SURF_WOOD_YELLOW_PINE'/ 
&OBST ID='diannaozhuo_0014', XB=-12.0,-11.5,31.5,32.0,4.95,5.15, RGB=78,78,78, SURF_ID='SURF_WOOD_YELLOW_PINE'/ 
&OBST ID='diannaozhuo_0014', XB=-12.0,-11.5,31.5,32.0,5.45,5.65, RGB=185,185,185, SURF_ID='SURF_WOOD_YELLOW_PINE'/ 
&OBST ID='diannaozhuo_0014', XB=-13.0,-12.5,31.9,32.1,4.5,5.0, RGB=78,78,78, SURF_ID='SURF_WOOD_YELLOW_PINE'/ 
&OBST ID='diannaozhuo_0014', XB=-13.0,-11.5,30.9,31.1,4.5,5.0, RGB=78,78,78, SURF_ID='SURF_WOOD_YELLOW_PINE'/ 
&OBST ID='diannaozhuo_0014', XB=-12.5,-11.5,31.9,32.1,4.0,5.0, RGB=78,78,78, SURF_ID='SURF_WOOD_YELLOW_PINE'/ 
&OBST ID='diannaozhuo_0014', XB=-12.0,-11.5,31.4,31.6,5.0,5.5, RGB=78,78,78, SURF_ID='SURF_WOOD_YELLOW_PINE'/ 
&OBST ID='diannaozhuo_0014', XB=-12.0,-11.5,31.9,32.1,5.0,5.5, COLOR='BLACK', SURF_ID='SURF_WOOD_YELLOW_PINE'/ 
&OBST ID='diannaozhuo_0014', XB=-13.1,-12.9,31.0,32.0,4.5,5.0, RGB=78,78,78, SURF_ID='SURF_WOOD_YELLOW_PINE'/ 
&OBST ID='diannaozhuo_0014', XB=-12.6,-12.4,30.5,31.5,4.0,4.5, RGB=37,32,32, SURF_ID='SURF_WOOD_YELLOW_PINE'/ 
&OBST ID='diannaozhuo_0014', XB=-12.6,-12.4,31.5,32.0,4.0,4.5, RGB=78,78,78, SURF_ID='SURF_WOOD_YELLOW_PINE'/ 
&OBST ID='diannaozhuo_0014', XB=-12.1,-11.9,31.5,32.0,5.0,5.5, RGB=185,185,185, SURF_ID='SURF_WOOD_YELLOW_PINE'/ 
&OBST ID='diannaozhuo_0014', XB=-11.6,-11.4,31.5,32.0,4.0,5.0, RGB=78,78,78, SURF_ID='SURF_WOOD_YELLOW_PINE'/ 
&OBST ID='diannaozhuo_0014', XB=-11.6,-11.4,31.0,31.5,4.5,5.0, RGB=78,78,78, SURF_ID='SURF_WOOD_YELLOW_PINE'/ 
&OBST ID='diannaozhuo_0014', XB=-11.6,-11.4,31.5,32.0,5.0,5.5, RGB=185,185,185, SURF_ID='SURF_WOOD_YELLOW_PINE'/ 
&OBST ID='zhuanyi_0014', XB=-12.0,-11.5,31.0,31.5,4.45,4.65, RGB=64,0,0, SURF_ID='SURF_CHAIR_FOAM'/ 
&OBST ID='zhuanyi_0014', XB=-12.0,-11.5,30.9,31.1,4.5,5.0, RGB=64,0,0, SURF_ID='SURF_CHAIR_FOAM'/ 
&OBST ID='diannaozhuo_0015', XB=-13.0,-12.5,26.5,27.0,3.95,4.15, RGB=37,32,32, SURF_ID='SURF_WOOD_YELLOW_PINE'/ 
&OBST ID='diannaozhuo_0015', XB=-13.0,-12.5,26.5,27.0,4.45,4.65, RGB=37,32,32, SURF_ID='SURF_WOOD_YELLOW_PINE'/ 
&OBST ID='diannaozhuo_0015', XB=-13.0,-11.5,27.0,27.5,4.45,4.65, RGB=78,78,78, SURF_ID='SURF_WOOD_YELLOW_PINE'/ 
&OBST ID='diannaozhuo_0015', XB=-13.0,-11.5,27.0,27.5,4.95,5.15, RGB=78,78,78, SURF_ID='SURF_WOOD_YELLOW_PINE'/ 
&OBST ID='diannaozhuo_0015', XB=-13.0,-12.5,26.4,26.6,4.0,4.5, RGB=37,32,32, SURF_ID='SURF_WOOD_YELLOW_PINE'/ 
&OBST ID='diannaozhuo_0015', XB=-13.0,-12.5,26.9,27.1,4.0,4.5, RGB=37,32,32, SURF_ID='SURF_WOOD_YELLOW_PINE'/ 
&OBST ID='diannaozhuo_0015', XB=-13.0,-11.5,27.4,27.6,4.0,5.0, RGB=78,78,78, SURF_ID='SURF_WOOD_YELLOW_PINE'/ 
&OBST ID='diannaozhuo_0015', XB=-13.0,-11.5,26.9,27.1,4.5,5.0, RGB=78,78,78, SURF_ID='SURF_WOOD_YELLOW_PINE'/ 
&OBST ID='diannaozhuo_0015', XB=-12.5,-12.0,27.4,27.6,5.0,5.5, RGB=78,78,78, SURF_ID='SURF_WOOD_YELLOW_PINE'/ 
&OBST ID='diannaozhuo_0015', XB=-13.1,-12.9,26.5,27.0,4.0,4.5, RGB=37,32,32, SURF_ID='SURF_WOOD_YELLOW_PINE'/ 
&OBST ID='diannaozhuo_0015', XB=-13.1,-12.9,27.0,27.5,4.0,5.0, RGB=78,78,78, SURF_ID='SURF_WOOD_YELLOW_PINE'/ 
&OBST ID='diannaozhuo_0015', XB=-12.6,-12.4,26.5,27.0,4.0,4.5, RGB=37,32,32, SURF_ID='SURF_WOOD_YELLOW_PINE'/ 
&OBST ID='diannaozhuo_0015', XB=-11.6,-11.4,27.0,27.5,4.0,5.0, RGB=78,78,78, SURF_ID='SURF_WOOD_YELLOW_PINE'/ 
&OBST ID='zhuanyi_0015', XB=-12.5,-12.0,26.5,27.0,4.45,4.65, RGB=64,0,0, SURF_ID='SURF_CHAIR_FOAM'/ 
&OBST ID='zhuanyi_0015', XB=-12.5,-12.0,26.4,26.6,4.5,5.0, RGB=64,0,0, SURF_ID='SURF_CHAIR_FOAM'/ 
&OBST ID='bangonggeban_0023', XB=8.4,8.6,29.5,30.0,4.5,5.0, RGB=184,187,68, SURF_ID='SURF_PARTITION_PVC'/ 
&OBST ID='bangongyi_0019', XB=9.0,9.5,29.0,29.5,4.45,4.65, RGB=130,132,163, SURF_ID='SURF_CHAIR_FOAM'/ 
&OBST ID='bangongyi_0019', XB=9.4,9.6,29.0,29.5,4.5,5.0, RGB=130,132,163, SURF_ID='SURF_CHAIR_FOAM'/ 
&OBST ID='bangongyi_0020', XB=9.0,9.5,29.5,30.5,4.45,4.65, RGB=130,132,163, SURF_ID='SURF_CHAIR_FOAM'/ 
&OBST ID='bangongyi_0020', XB=9.4,9.6,29.5,30.5,4.5,5.0, RGB=130,132,163, SURF_ID='SURF_CHAIR_FOAM'/ 
&OBST ID='bangongyi_0021', XB=8.0,8.5,31.0,31.5,4.45,4.65, RGB=130,132,163, SURF_ID='SURF_CHAIR_FOAM'/ 
&OBST ID='bangongyi_0021', XB=8.0,8.5,31.5,32.0,4.95,5.15, RGB=130,132,163, SURF_ID='SURF_CHAIR_FOAM'/ 
&OBST ID='bangongyi_0021', XB=8.0,8.5,31.4,31.6,4.5,5.0, RGB=130,132,163, SURF_ID='SURF_CHAIR_FOAM'/ 
&OBST ID='bangongyi_0022', XB=7.0,7.5,29.5,30.5,4.45,4.65, RGB=130,132,163, SURF_ID='SURF_CHAIR_FOAM'/ 
&OBST ID='bangongyi_0022', XB=6.9,7.1,29.5,30.5,4.5,5.0, RGB=130,132,163, SURF_ID='SURF_CHAIR_FOAM'/ 
&OBST ID='bangongyi_0023', XB=7.0,7.5,29.0,29.5,4.45,4.65, RGB=130,132,163, SURF_ID='SURF_CHAIR_FOAM'/ 
&OBST ID='bangongyi_0023', XB=6.9,7.1,29.0,29.5,4.5,5.0, RGB=130,132,163, SURF_ID='SURF_CHAIR_FOAM'/ 
&OBST ID='bangongyi_0024', XB=8.0,8.5,27.5,28.0,4.45,4.65, RGB=130,132,163, SURF_ID='SURF_CHAIR_FOAM'/ 
&OBST ID='bangongyi_0024', XB=8.0,8.5,27.4,27.6,4.5,5.0, RGB=130,132,163, SURF_ID='SURF_CHAIR_FOAM'/ 
&OBST ID='bangonggeban_0024', XB=8.4,8.6,29.0,29.5,4.5,5.0, RGB=184,187,68, SURF_ID='SURF_PARTITION_PVC'/ 
&OBST ID='bangongzhuo_0019', XB=8.5,9.0,29.0,29.5,4.45,4.65, RGB=184,187,68, SURF_ID='SURF_WOOD_YELLOW_PINE'/ 
&OBST ID='bangongzhuo_0019', XB=8.5,9.5,28.5,29.0,4.45,4.65, RGB=184,187,68, SURF_ID='SURF_WOOD_YELLOW_PINE'/ 
&OBST ID='bangongzhuo_0020', XB=7.5,9.0,28.0,28.5,4.45,4.65, RGB=184,187,68, SURF_ID='SURF_WOOD_YELLOW_PINE'/ 
&OBST ID='bangongzhuo_0020', XB=8.5,9.0,27.5,28.0,4.45,4.65, RGB=184,187,68, SURF_ID='SURF_WOOD_YELLOW_PINE'/ 
&OBST ID='bangongzhuo_0020', XB=8.0,8.5,28.4,28.6,4.0,4.5, RGB=228,229,229, SURF_ID='SURF_WOOD_YELLOW_PINE'/ 
&OBST ID='wenjiangui_0019', XB=7.5,8.0,28.0,28.5,4.0,4.5, RGB=228,229,229, SURF_ID='SURF_WOOD_YELLOW_PINE'/ 
&OBST ID='bangongzhuo_0021', XB=7.0,8.5,28.5,29.0,4.45,4.65, RGB=184,187,68, SURF_ID='SURF_WOOD_YELLOW_PINE'/ 
&OBST ID='bangongzhuo_0021', XB=7.5,8.5,29.0,29.5,4.45,4.65, RGB=184,187,68, SURF_ID='SURF_WOOD_YELLOW_PINE'/ 
&OBST ID='wenjiangui_0020', XB=8.5,9.0,28.4,28.6,4.0,4.5, RGB=228,229,229, SURF_ID='SURF_WOOD_YELLOW_PINE'/ 
&OBST ID='wenjiangui_0020', XB=8.9,9.1,28.5,29.0,4.0,4.5, RGB=228,229,229, SURF_ID='SURF_WOOD_YELLOW_PINE'/ 
&OBST ID='wenjiangui_0021', XB=8.0,8.5,29.0,29.5,4.0,4.5, RGB=228,229,229, SURF_ID='SURF_WOOD_YELLOW_PINE'/ 
&OBST ID='bangonggeban_0025', XB=8.0,8.5,28.4,28.6,4.5,5.0, RGB=184,187,68, SURF_ID='SURF_PARTITION_PVC'/ 
&OBST ID='bangonggeban_0026', XB=8.4,8.6,28.5,29.0,4.5,5.0, RGB=184,187,68, SURF_ID='SURF_PARTITION_PVC'/ 
&OBST ID='bangongzhuo_0022', XB=8.5,9.0,29.5,31.0,4.45,4.65, RGB=184,187,68, SURF_ID='SURF_WOOD_YELLOW_PINE'/ 
&OBST ID='bangongzhuo_0023', XB=7.5,9.0,31.0,31.5,4.45,4.65, RGB=184,187,68, SURF_ID='SURF_WOOD_YELLOW_PINE'/ 
&OBST ID='bangongzhuo_0023', XB=8.0,8.5,30.5,31.0,4.45,4.65, RGB=184,187,68, SURF_ID='SURF_WOOD_YELLOW_PINE'/ 
&OBST ID='bangongzhuo_0023', XB=8.0,8.5,30.4,30.6,4.0,4.5, RGB=228,229,229, SURF_ID='SURF_WOOD_YELLOW_PINE'/ 
&OBST ID='wenjiangui_0022', XB=7.5,8.0,30.9,31.1,4.0,4.5, RGB=228,229,229, SURF_ID='SURF_WOOD_YELLOW_PINE'/ 
&OBST ID='wenjiangui_0022', XB=7.9,8.1,30.5,31.5,4.0,4.5, RGB=228,229,229, SURF_ID='SURF_WOOD_YELLOW_PINE'/ 
&OBST ID='bangongzhuo_0024', XB=7.5,8.0,30.5,31.0,4.45,4.65, RGB=184,187,68, SURF_ID='SURF_WOOD_YELLOW_PINE'/ 
&OBST ID='bangongzhuo_0024', XB=7.5,8.5,29.5,30.5,4.45,4.65, RGB=184,187,68, SURF_ID='SURF_WOOD_YELLOW_PINE'/ 
&OBST ID='wenjiangui_0023', XB=8.5,9.0,30.5,31.0,4.0,4.5, RGB=228,229,229, SURF_ID='SURF_WOOD_YELLOW_PINE'/ 
&OBST ID='wenjiangui_0024', XB=8.0,8.5,29.5,30.0,4.0,4.5, RGB=228,229,229, SURF_ID='SURF_WOOD_YELLOW_PINE'/ 
&OBST ID='bangonggeban_0027', XB=8.0,8.5,30.4,30.6,4.5,5.0, RGB=184,187,68, SURF_ID='SURF_PARTITION_PVC'/ 
&OBST ID='bangonggeban_0028', XB=8.4,8.6,30.0,30.5,4.5,5.0, RGB=184,187,68, SURF_ID='SURF_PARTITION_PVC'/ 
&OBST ID='bangonggeban_0029', XB=12.9,13.1,29.5,30.0,4.5,5.0, RGB=184,187,68, SURF_ID='SURF_PARTITION_PVC'/ 
&OBST ID='bangongyi_0025', XB=13.5,14.0,29.0,29.5,4.45,4.65, RGB=130,132,163, SURF_ID='SURF_CHAIR_FOAM'/ 
&OBST ID='bangongyi_0025', XB=13.9,14.1,29.0,29.5,4.5,5.0, RGB=130,132,163, SURF_ID='SURF_CHAIR_FOAM'/ 
&OBST ID='bangongyi_0026', XB=13.5,14.0,29.5,30.5,4.45,4.65, RGB=130,132,163, SURF_ID='SURF_CHAIR_FOAM'/ 
&OBST ID='bangongyi_0026', XB=13.9,14.1,29.5,30.5,4.5,5.0, RGB=130,132,163, SURF_ID='SURF_CHAIR_FOAM'/ 
&OBST ID='bangongyi_0027', XB=12.5,13.0,31.0,31.5,4.45,4.65, RGB=130,132,163, SURF_ID='SURF_CHAIR_FOAM'/ 
&OBST ID='bangongyi_0027', XB=12.5,13.0,31.5,32.0,4.95,5.15, RGB=130,132,163, SURF_ID='SURF_CHAIR_FOAM'/ 
&OBST ID='bangongyi_0027', XB=12.5,13.0,31.4,31.6,4.5,5.0, RGB=130,132,163, SURF_ID='SURF_CHAIR_FOAM'/ 
&OBST ID='bangongyi_0028', XB=11.5,12.0,29.5,30.5,4.45,4.65, RGB=130,132,163, SURF_ID='SURF_CHAIR_FOAM'/ 
&OBST ID='bangongyi_0028', XB=11.4,11.6,29.5,30.5,4.5,5.0, RGB=130,132,163, SURF_ID='SURF_CHAIR_FOAM'/ 
&OBST ID='bangongyi_0029', XB=11.5,12.0,29.0,29.5,4.45,4.65, RGB=130,132,163, SURF_ID='SURF_CHAIR_FOAM'/ 
&OBST ID='bangongyi_0029', XB=11.4,11.6,29.0,29.5,4.5,5.0, RGB=130,132,163, SURF_ID='SURF_CHAIR_FOAM'/ 
&OBST ID='bangongyi_0030', XB=12.5,13.0,27.5,28.0,4.45,4.65, RGB=130,132,163, SURF_ID='SURF_CHAIR_FOAM'/ 
&OBST ID='bangongyi_0030', XB=12.5,13.0,27.4,27.6,4.5,5.0, RGB=130,132,163, SURF_ID='SURF_CHAIR_FOAM'/ 
&OBST ID='bangonggeban_0030', XB=12.9,13.1,29.0,29.5,4.5,5.0, RGB=184,187,68, SURF_ID='SURF_PARTITION_PVC'/ 
&OBST ID='bangongzhuo_0025', XB=13.0,13.5,29.0,29.5,4.45,4.65, RGB=184,187,68, SURF_ID='SURF_WOOD_YELLOW_PINE'/ 
&OBST ID='bangongzhuo_0025', XB=13.0,14.0,28.5,29.0,4.45,4.65, RGB=184,187,68, SURF_ID='SURF_WOOD_YELLOW_PINE'/ 
&OBST ID='bangongzhuo_0026', XB=12.0,13.5,28.0,28.5,4.45,4.65, RGB=184,187,68, SURF_ID='SURF_WOOD_YELLOW_PINE'/ 
&OBST ID='bangongzhuo_0026', XB=13.0,13.5,27.5,28.0,4.45,4.65, RGB=184,187,68, SURF_ID='SURF_WOOD_YELLOW_PINE'/ 
&OBST ID='bangongzhuo_0026', XB=12.5,13.0,28.4,28.6,4.0,4.5, RGB=228,229,229, SURF_ID='SURF_WOOD_YELLOW_PINE'/ 
&OBST ID='wenjiangui_0025', XB=12.0,12.5,28.0,28.5,4.0,4.5, RGB=228,229,229, SURF_ID='SURF_WOOD_YELLOW_PINE'/ 
&OBST ID='bangongzhuo_0027', XB=11.5,13.0,28.5,29.0,4.45,4.65, RGB=184,187,68, SURF_ID='SURF_WOOD_YELLOW_PINE'/ 
&OBST ID='bangongzhuo_0027', XB=12.0,13.0,29.0,29.5,4.45,4.65, RGB=184,187,68, SURF_ID='SURF_WOOD_YELLOW_PINE'/ 
&OBST ID='wenjiangui_0026', XB=13.0,13.5,28.4,28.6,4.0,4.5, RGB=228,229,229, SURF_ID='SURF_WOOD_YELLOW_PINE'/ 
&OBST ID='wenjiangui_0026', XB=13.4,13.6,28.5,29.0,4.0,4.5, RGB=228,229,229, SURF_ID='SURF_WOOD_YELLOW_PINE'/ 
&OBST ID='wenjiangui_0027', XB=12.5,13.0,29.0,29.5,4.0,4.5, RGB=228,229,229, SURF_ID='SURF_WOOD_YELLOW_PINE'/ 
&OBST ID='bangonggeban_0031', XB=12.5,13.0,28.4,28.6,4.5,5.0, RGB=184,187,68, SURF_ID='SURF_PARTITION_PVC'/ 
&OBST ID='bangonggeban_0032', XB=12.9,13.1,28.5,29.0,4.5,5.0, RGB=184,187,68, SURF_ID='SURF_PARTITION_PVC'/ 
&OBST ID='bangongzhuo_0028', XB=13.0,13.5,29.5,31.0,4.45,4.65, RGB=184,187,68, SURF_ID='SURF_WOOD_YELLOW_PINE'/ 
&OBST ID='bangongzhuo_0029', XB=12.0,13.5,31.0,31.5,4.45,4.65, RGB=184,187,68, SURF_ID='SURF_WOOD_YELLOW_PINE'/ 
&OBST ID='bangongzhuo_0029', XB=12.5,13.0,30.5,31.0,4.45,4.65, RGB=184,187,68, SURF_ID='SURF_WOOD_YELLOW_PINE'/ 
&OBST ID='bangongzhuo_0029', XB=12.5,13.0,30.4,30.6,4.0,4.5, RGB=228,229,229, SURF_ID='SURF_WOOD_YELLOW_PINE'/ 
&OBST ID='wenjiangui_0028', XB=12.0,12.5,30.9,31.1,4.0,4.5, RGB=228,229,229, SURF_ID='SURF_WOOD_YELLOW_PINE'/ 
&OBST ID='wenjiangui_0028', XB=12.4,12.6,30.5,31.5,4.0,4.5, RGB=228,229,229, SURF_ID='SURF_WOOD_YELLOW_PINE'/ 
&OBST ID='bangongzhuo_0030', XB=12.0,12.5,30.5,31.0,4.45,4.65, RGB=184,187,68, SURF_ID='SURF_WOOD_YELLOW_PINE'/ 
&OBST ID='bangongzhuo_0030', XB=12.0,13.0,29.5,30.5,4.45,4.65, RGB=184,187,68, SURF_ID='SURF_WOOD_YELLOW_PINE'/ 
&OBST ID='wenjiangui_0029', XB=13.0,13.5,30.5,31.0,4.0,4.5, RGB=228,229,229, SURF_ID='SURF_WOOD_YELLOW_PINE'/ 
&OBST ID='wenjiangui_0030', XB=12.5,13.0,29.5,30.0,4.0,4.5, RGB=228,229,229, SURF_ID='SURF_WOOD_YELLOW_PINE'/ 
&OBST ID='bangonggeban_0033', XB=12.5,13.0,30.4,30.6,4.5,5.0, RGB=184,187,68, SURF_ID='SURF_PARTITION_PVC'/ 
&OBST ID='bangonggeban_0034', XB=12.9,13.1,30.0,30.5,4.5,5.0, RGB=184,187,68, SURF_ID='SURF_PARTITION_PVC'/ 
&OBST ID='bangonggeban_0035', XB=17.9,18.1,29.5,30.0,4.5,5.0, RGB=184,187,68, SURF_ID='SURF_PARTITION_PVC'/ 
&OBST ID='bangongyi_0031', XB=19.0,19.5,29.0,29.5,4.45,4.65, RGB=130,132,163, SURF_ID='SURF_CHAIR_FOAM'/ 
&OBST ID='bangongyi_0031', XB=19.4,19.6,29.0,29.5,4.5,5.0, RGB=130,132,163, SURF_ID='SURF_CHAIR_FOAM'/ 
&OBST ID='bangongyi_0032', XB=19.0,19.5,29.5,30.5,4.45,4.65, RGB=130,132,163, SURF_ID='SURF_CHAIR_FOAM'/ 
&OBST ID='bangongyi_0032', XB=19.4,19.6,29.5,30.5,4.5,5.0, RGB=130,132,163, SURF_ID='SURF_CHAIR_FOAM'/ 
&OBST ID='bangongyi_0033', XB=18.0,18.5,31.0,31.5,4.45,4.65, RGB=130,132,163, SURF_ID='SURF_CHAIR_FOAM'/ 
&OBST ID='bangongyi_0033', XB=18.0,18.5,31.5,32.0,4.95,5.15, RGB=130,132,163, SURF_ID='SURF_CHAIR_FOAM'/ 
&OBST ID='bangongyi_0033', XB=18.0,18.5,31.4,31.6,4.0,4.5, COLOR='GRAY 2', SURF_ID='SURF_CHAIR_FOAM'/ 
&OBST ID='bangongyi_0033', XB=18.0,18.5,31.4,31.6,4.5,5.0, RGB=130,132,163, SURF_ID='SURF_CHAIR_FOAM'/ 
&OBST ID='bangongyi_0034', XB=17.0,17.5,29.5,30.5,4.45,4.65, RGB=130,132,163, SURF_ID='SURF_CHAIR_FOAM'/ 
&OBST ID='bangongyi_0034', XB=17.0,17.5,29.9,30.1,4.0,4.5, COLOR='GRAY 2', SURF_ID='SURF_CHAIR_FOAM'/ 
&OBST ID='bangongyi_0034', XB=16.9,17.1,29.5,30.5,4.5,5.0, RGB=130,132,163, SURF_ID='SURF_CHAIR_FOAM'/ 
&OBST ID='bangongyi_0035', XB=17.0,17.5,29.0,29.5,4.45,4.65, RGB=130,132,163, SURF_ID='SURF_CHAIR_FOAM'/ 
&OBST ID='bangongyi_0035', XB=17.0,17.5,28.9,29.1,4.0,4.5, COLOR='GRAY 2', SURF_ID='SURF_CHAIR_FOAM'/ 
&OBST ID='bangongyi_0035', XB=16.9,17.1,29.0,29.5,4.5,5.0, RGB=130,132,163, SURF_ID='SURF_CHAIR_FOAM'/ 
&OBST ID='bangongyi_0036', XB=18.0,18.5,27.5,28.0,4.45,4.65, RGB=130,132,163, SURF_ID='SURF_CHAIR_FOAM'/ 
&OBST ID='bangongyi_0036', XB=18.0,18.5,27.4,27.6,4.0,4.5, COLOR='GRAY 2', SURF_ID='SURF_CHAIR_FOAM'/ 
&OBST ID='bangongyi_0036', XB=18.0,18.5,27.4,27.6,4.5,5.0, RGB=130,132,163, SURF_ID='SURF_CHAIR_FOAM'/ 
&OBST ID='bangonggeban_0036', XB=17.9,18.1,29.0,29.5,4.5,5.0, RGB=184,187,68, SURF_ID='SURF_PARTITION_PVC'/ 
&OBST ID='bangongzhuo_0031', XB=18.0,19.0,28.5,29.5,4.45,4.65, RGB=184,187,68, SURF_ID='SURF_WOOD_YELLOW_PINE'/ 
&OBST ID='bangongzhuo_0032', XB=17.5,19.0,28.0,28.5,4.45,4.65, RGB=184,187,68, SURF_ID='SURF_WOOD_YELLOW_PINE'/ 
&OBST ID='wenjiangui_0031', XB=17.5,18.0,28.0,28.5,4.0,4.5, RGB=228,229,229, SURF_ID='SURF_WOOD_YELLOW_PINE'/ 
&OBST ID='bangongzhuo_0033', XB=17.0,18.0,28.5,29.0,4.45,4.65, RGB=184,187,68, SURF_ID='SURF_WOOD_YELLOW_PINE'/ 
&OBST ID='bangongzhuo_0033', XB=17.5,18.0,29.0,29.5,4.45,4.65, RGB=184,187,68, SURF_ID='SURF_WOOD_YELLOW_PINE'/ 
&OBST ID='bangongzhuo_0033', XB=17.5,18.0,29.4,29.6,4.0,4.5, RGB=228,229,229, SURF_ID='SURF_WOOD_YELLOW_PINE'/ 
&OBST ID='wenjiangui_0032', XB=18.5,19.0,28.5,29.0,4.0,4.5, RGB=228,229,229, SURF_ID='SURF_WOOD_YELLOW_PINE'/ 
&OBST ID='wenjiangui_0033', XB=17.5,18.0,29.0,29.5,4.0,4.5, RGB=228,229,229, SURF_ID='SURF_WOOD_YELLOW_PINE'/ 
&OBST ID='bangonggeban_0037', XB=18.0,18.5,28.4,28.6,4.5,5.0, RGB=184,187,68, SURF_ID='SURF_PARTITION_PVC'/ 
&OBST ID='bangonggeban_0038', XB=17.9,18.1,28.5,29.0,4.5,5.0, RGB=184,187,68, SURF_ID='SURF_PARTITION_PVC'/ 
&OBST ID='bangongzhuo_0034', XB=18.0,19.0,29.5,30.5,4.45,4.65, RGB=184,187,68, SURF_ID='SURF_WOOD_YELLOW_PINE'/ 
&OBST ID='bangongzhuo_0034', XB=18.5,19.0,30.5,31.0,4.45,4.65, RGB=184,187,68, SURF_ID='SURF_WOOD_YELLOW_PINE'/ 
&OBST ID='bangongzhuo_0035', XB=17.5,18.5,30.5,31.0,4.45,4.65, RGB=184,187,68, SURF_ID='SURF_WOOD_YELLOW_PINE'/ 
&OBST ID='bangongzhuo_0035', XB=17.5,19.0,31.0,31.5,4.45,4.65, RGB=184,187,68, SURF_ID='SURF_WOOD_YELLOW_PINE'/ 
&OBST ID='wenjiangui_0034', XB=17.5,18.0,30.5,31.5,4.0,4.5, RGB=228,229,229, SURF_ID='SURF_WOOD_YELLOW_PINE'/ 
&OBST ID='bangongzhuo_0036', XB=17.5,18.0,29.5,30.5,4.45,4.65, RGB=184,187,68, SURF_ID='SURF_WOOD_YELLOW_PINE'/ 
&OBST ID='bangongzhuo_0036', XB=17.5,18.0,29.4,29.6,4.0,4.5, RGB=228,229,229, SURF_ID='SURF_WOOD_YELLOW_PINE'/ 
&OBST ID='wenjiangui_0035', XB=18.5,19.0,30.5,31.0,4.0,4.5, RGB=228,229,229, SURF_ID='SURF_WOOD_YELLOW_PINE'/ 
&OBST ID='wenjiangui_0036', XB=17.5,18.0,29.5,30.0,4.0,4.5, RGB=228,229,229, SURF_ID='SURF_WOOD_YELLOW_PINE'/ 
&OBST ID='bangonggeban_0039', XB=18.0,18.5,30.4,30.6,4.5,5.0, RGB=184,187,68, SURF_ID='SURF_PARTITION_PVC'/ 
&OBST ID='bangonggeban_0040', XB=17.9,18.1,30.0,30.5,4.5,5.0, RGB=184,187,68, SURF_ID='SURF_PARTITION_PVC'/ 
&OBST ID='louban_0003', XB=-16.5,20.5,28.0,29.5,3.9,4.1, COLOR='GRAY 50', SURF_ID='SURF_STEEL_DEFAULT'/ 
&OBST ID='louban_0003', XB=-16.5,25.5,25.5,28.0,3.9,4.1, COLOR='GRAY 50', SURF_ID='SURF_STEEL_DEFAULT'/ 
&OBST ID='louban_0003', XB=-13.5,20.5,29.5,33.0,3.9,4.1, COLOR='GRAY 50', SURF_ID='SURF_STEEL_DEFAULT'/ 
&OBST ID='jibenqiang_0029', XB=25.4,25.6,25.5,28.5,4.0,8.0, COLOR='GRAY 47', SURF_ID='SURF_STEEL_DEFAULT'/ 
&OBST ID='jibenqiang_0030', XB=20.5,25.5,28.0,28.5,4.0,8.0, COLOR='GRAY 47', SURF_ID='SURF_STEEL_DEFAULT'/ 
&OBST ID='jibenqiang_0031', XB=20.4,20.6,25.5,26.0,4.0,8.0, COLOR='GRAY 47', SURF_ID='SURF_STEEL_DEFAULT'/ 
&OBST ID='jibenqiang_0031', XB=20.4,20.6,26.5,33.5,4.0,8.0, COLOR='GRAY 47', SURF_ID='SURF_STEEL_DEFAULT'/ 
&OBST ID='jibenqiang_0031', XB=20.4,20.6,26.0,26.5,6.0,8.0, COLOR='GRAY 47', SURF_ID='SURF_STEEL_DEFAULT'/ 
&OBST ID='jibenqiang_0032', XB=-13.5,-12.5,33.0,33.5,4.0,8.0, COLOR='GRAY 47', SURF_ID='SURF_STEEL_DEFAULT'/ 
&OBST ID='jibenqiang_0032', XB=-12.5,-8.0,33.0,33.5,6.5,8.0, COLOR='GRAY 47', SURF_ID='SURF_STEEL_DEFAULT'/ 
&OBST ID='jibenqiang_0032', XB=-8.0,12.5,33.0,33.5,4.0,8.0, COLOR='GRAY 47', SURF_ID='SURF_STEEL_DEFAULT'/ 
&OBST ID='jibenqiang_0032', XB=12.5,14.5,33.0,33.5,4.0,4.5, COLOR='GRAY 47', SURF_ID='SURF_STEEL_DEFAULT'/ 
&OBST ID='jibenqiang_0032', XB=12.5,14.5,33.0,33.5,7.0,8.0, COLOR='GRAY 47', SURF_ID='SURF_STEEL_DEFAULT'/ 
&OBST ID='jibenqiang_0032', XB=14.5,15.0,33.0,33.5,4.0,8.0, COLOR='GRAY 47', SURF_ID='SURF_STEEL_DEFAULT'/ 
&OBST ID='jibenqiang_0032', XB=15.0,20.0,33.0,33.5,4.0,4.5, COLOR='GRAY 47', SURF_ID='SURF_STEEL_DEFAULT'/ 
&OBST ID='jibenqiang_0032', XB=15.0,20.0,33.0,33.5,6.5,8.0, COLOR='GRAY 47', SURF_ID='SURF_STEEL_DEFAULT'/ 
&OBST ID='jibenqiang_0032', XB=20.0,20.5,33.0,33.5,4.0,8.0, COLOR='GRAY 47', SURF_ID='SURF_STEEL_DEFAULT'/ 
&OBST ID='jibenqiang_0033', XB=-13.6,-13.4,29.5,33.0,4.0,8.0, COLOR='GRAY 47', SURF_ID='SURF_STEEL_DEFAULT'/ 
&OBST ID='jibenqiang_0034', XB=-17.0,-13.5,29.4,29.6,4.0,8.0, COLOR='GRAY 47', SURF_ID='SURF_STEEL_DEFAULT'/ 
&OBST ID='jibenqiang_0035', XB=-11.1,-10.9,25.5,33.0,4.0,8.0, COLOR='GRAY 47', SURF_ID='SURF_STEEL_DEFAULT'/ 
&OBST ID='jibenqiang_0036', XB=-3.0,-2.5,25.5,33.0,4.0,8.0, COLOR='GRAY 47', SURF_ID='SURF_STEEL_DEFAULT'/ 
&OBST ID='jibenqiang_0037', XB=6.4,6.6,25.5,26.5,4.0,8.0, COLOR='GRAY 47', SURF_ID='SURF_STEEL_DEFAULT'/ 
&OBST ID='jibenqiang_0037', XB=6.4,6.6,27.5,33.0,4.0,8.0, COLOR='GRAY 47', SURF_ID='SURF_STEEL_DEFAULT'/ 
&OBST ID='jibenqiang_0037', XB=6.4,6.6,26.5,27.5,6.0,8.0, COLOR='GRAY 47', SURF_ID='SURF_STEEL_DEFAULT'/ 
&OBST ID='jibenqiang_0038', XB=10.4,10.6,25.5,33.0,4.0,8.0, COLOR='GRAY 47', SURF_ID='SURF_STEEL_DEFAULT'/ 
&OBST ID='jibenqiang_0039', XB=14.5,15.0,25.5,26.0,4.0,8.0, COLOR='GRAY 47', SURF_ID='SURF_STEEL_DEFAULT'/ 
&OBST ID='jibenqiang_0039', XB=14.5,15.0,27.0,33.0,4.0,8.0, COLOR='GRAY 47', SURF_ID='SURF_STEEL_DEFAULT'/ 
&OBST ID='jibenqiang_0039', XB=14.5,15.0,26.0,27.0,6.0,8.0, COLOR='GRAY 47', SURF_ID='SURF_STEEL_DEFAULT'/ 
&OBST ID='jibenqiang_0040', XB=-11.0,-9.5,28.4,28.6,4.0,8.0, COLOR='GRAY 47', SURF_ID='SURF_STEEL_DEFAULT'/ 
&OBST ID='jibenqiang_0040', XB=-9.5,-8.5,28.4,28.6,6.0,8.0, COLOR='GRAY 47', SURF_ID='SURF_STEEL_DEFAULT'/ 
&OBST ID='jibenqiang_0040', XB=-8.5,-7.5,28.4,28.6,4.0,8.0, COLOR='GRAY 47', SURF_ID='SURF_STEEL_DEFAULT'/ 
&OBST ID='jibenqiang_0040', XB=-7.5,-6.5,28.4,28.6,6.0,8.0, COLOR='GRAY 47', SURF_ID='SURF_STEEL_DEFAULT'/ 
&OBST ID='jibenqiang_0040', XB=-6.5,-4.5,28.4,28.6,4.0,8.0, COLOR='GRAY 47', SURF_ID='SURF_STEEL_DEFAULT'/ 
&OBST ID='jibenqiang_0040', XB=-4.5,-3.5,28.4,28.6,6.0,8.0, COLOR='GRAY 47', SURF_ID='SURF_STEEL_DEFAULT'/ 
&OBST ID='jibenqiang_0040', XB=-3.5,-3.0,28.4,28.6,4.0,8.0, COLOR='GRAY 47', SURF_ID='SURF_STEEL_DEFAULT'/ 
&OBST ID='jibenqiang_0041', XB=-8.1,-7.9,28.5,33.0,4.0,8.0, COLOR='GRAY 47', SURF_ID='SURF_STEEL_DEFAULT'/ 
&OBST ID='jibenqiang_0042', XB=-5.6,-5.4,28.5,33.0,4.0,8.0, COLOR='GRAY 47', SURF_ID='SURF_STEEL_DEFAULT'/ 
&OBST ID='jibenqiang_0043', XB=-17.0,-16.5,25.5,29.5,4.0,8.0, COLOR='GRAY 47', SURF_ID='SURF_STEEL_DEFAULT'/ 
&OBST ID='putongzhu_0005', XB=-11.0,-10.5,20.9,21.1,7.0,14.0, COLOR='GRAY 97', SURF_ID='SURF_STEEL_DEFAULT'/ 
&OBST ID='putongzhu_0006', XB=-1.6,-1.4,5.0,5.5,7.0,14.0, COLOR='GRAY 97', SURF_ID='SURF_STEEL_DEFAULT'/ 
&OBST ID='putongzhu_0007', XB=8.4,8.6,5.0,5.5,7.0,14.0, COLOR='GRAY 97', SURF_ID='SURF_STEEL_DEFAULT'/ 
&OBST ID='putongzhu_0008', XB=-11.0,-10.5,4.9,5.1,7.0,14.0, COLOR='GRAY 97', SURF_ID='SURF_STEEL_DEFAULT'/ 
&OBST ID='putongzhu_0008', XB=-11.0,-10.5,5.4,5.6,7.0,14.0, COLOR='GRAY 97', SURF_ID='SURF_STEEL_DEFAULT'/ 
&OBST ID='putongzhu_0008', XB=-11.1,-10.9,5.0,5.5,7.0,14.0, COLOR='GRAY 97', SURF_ID='SURF_STEEL_DEFAULT'/ 
&OBST ID='louban_0004', XB=-11.5,-6.5,12.0,14.5,6.9,7.1, COLOR='GRAY 50', SURF_ID='SURF_STEEL_DEFAULT'/ 
&OBST ID='louban_0004', XB=-11.5,-6.0,10.5,12.0,6.9,7.1, COLOR='GRAY 50', SURF_ID='SURF_STEEL_DEFAULT'/ 
&OBST ID='louban_0004', XB=-11.5,-6.0,14.5,16.0,6.9,7.1, COLOR='GRAY 50', SURF_ID='SURF_STEEL_DEFAULT'/ 
&OBST ID='louban_0004', XB=-11.5,-5.5,10.0,10.5,6.9,7.1, COLOR='GRAY 50', SURF_ID='SURF_STEEL_DEFAULT'/ 
&OBST ID='louban_0004', XB=-11.5,-5.5,16.0,16.5,6.9,7.1, COLOR='GRAY 50', SURF_ID='SURF_STEEL_DEFAULT'/ 
&OBST ID='louban_0004', XB=-11.5,-5.0,9.5,10.0,6.9,7.1, COLOR='GRAY 50', SURF_ID='SURF_STEEL_DEFAULT'/ 
&OBST ID='louban_0004', XB=-11.5,-5.0,16.5,17.0,6.9,7.1, COLOR='GRAY 50', SURF_ID='SURF_STEEL_DEFAULT'/ 
&OBST ID='louban_0004', XB=-11.5,-4.5,9.0,9.5,6.9,7.1, COLOR='GRAY 50', SURF_ID='SURF_STEEL_DEFAULT'/ 
&OBST ID='louban_0004', XB=-11.5,-4.5,17.0,17.5,6.9,7.1, COLOR='GRAY 50', SURF_ID='SURF_STEEL_DEFAULT'/ 
&OBST ID='louban_0004', XB=-11.5,-3.5,8.5,9.0,6.9,7.1, COLOR='GRAY 50', SURF_ID='SURF_STEEL_DEFAULT'/ 
&OBST ID='louban_0004', XB=-11.5,-3.5,17.5,18.0,6.9,7.1, COLOR='GRAY 50', SURF_ID='SURF_STEEL_DEFAULT'/ 
&OBST ID='louban_0004', XB=-11.5,-2.0,8.0,8.5,6.9,7.1, COLOR='GRAY 50', SURF_ID='SURF_STEEL_DEFAULT'/ 
&OBST ID='louban_0004', XB=-11.5,9.5,4.5,8.0,6.9,7.1, COLOR='GRAY 50', SURF_ID='SURF_STEEL_DEFAULT'/ 
&OBST ID='louban_0004', XB=-11.5,9.5,18.0,21.5,6.9,7.1, COLOR='GRAY 50', SURF_ID='SURF_STEEL_DEFAULT'/ 
&OBST ID='louban_0004', XB=-1.0,9.5,8.0,8.5,6.9,7.1, COLOR='GRAY 50', SURF_ID='SURF_STEEL_DEFAULT'/ 
&OBST ID='louban_0004', XB=0.5,9.5,8.5,9.0,6.9,7.1, COLOR='GRAY 50', SURF_ID='SURF_STEEL_DEFAULT'/ 
&OBST ID='louban_0004', XB=0.5,9.5,17.5,18.0,6.9,7.1, COLOR='GRAY 50', SURF_ID='SURF_STEEL_DEFAULT'/ 
&OBST ID='louban_0004', XB=1.5,9.5,9.0,9.5,6.9,7.1, COLOR='GRAY 50', SURF_ID='SURF_STEEL_DEFAULT'/ 
&OBST ID='louban_0004', XB=1.5,9.5,17.0,17.5,6.9,7.1, COLOR='GRAY 50', SURF_ID='SURF_STEEL_DEFAULT'/ 
&OBST ID='louban_0004', XB=2.0,9.5,9.5,10.0,6.9,7.1, COLOR='GRAY 50', SURF_ID='SURF_STEEL_DEFAULT'/ 
&OBST ID='louban_0004', XB=2.0,9.5,16.5,17.0,6.9,7.1, COLOR='GRAY 50', SURF_ID='SURF_STEEL_DEFAULT'/ 
&OBST ID='louban_0004', XB=2.5,9.5,10.0,10.5,6.9,7.1, COLOR='GRAY 50', SURF_ID='SURF_STEEL_DEFAULT'/ 
&OBST ID='louban_0004', XB=2.5,9.5,16.0,16.5,6.9,7.1, COLOR='GRAY 50', SURF_ID='SURF_STEEL_DEFAULT'/ 
&OBST ID='louban_0004', XB=3.0,9.5,10.5,11.5,6.9,7.1, COLOR='GRAY 50', SURF_ID='SURF_STEEL_DEFAULT'/ 
&OBST ID='louban_0004', XB=3.0,9.5,15.0,16.0,6.9,7.1, COLOR='GRAY 50', SURF_ID='SURF_STEEL_DEFAULT'/ 
&OBST ID='louban_0004', XB=3.5,9.5,11.5,15.0,6.9,7.1, COLOR='GRAY 50', SURF_ID='SURF_STEEL_DEFAULT'/ 
&OBST ID='louban_0005', XB=-26.0,-13.5,16.0,25.0,5.9,6.1, COLOR='GRAY 50', SURF_ID='SURF_STEEL_DEFAULT'/ 
&OBST ID='louban_0006', XB=-16.5,20.5,28.0,29.5,7.9,8.1, COLOR='INVISIBLE', SURF_ID='SURF_STEEL_DEFAULT'/ 
&OBST ID='louban_0006', XB=-16.5,25.5,25.5,28.0,7.9,8.1, COLOR='INVISIBLE', SURF_ID='SURF_STEEL_DEFAULT'/ 
&OBST ID='louban_0006', XB=-13.5,20.5,29.5,33.0,7.9,8.1, COLOR='INVISIBLE', SURF_ID='SURF_STEEL_DEFAULT'/ 
&OBST ID='louban_0007', XB=-11.5,-6.5,12.0,14.5,13.9,14.1, COLOR='GRAY 50', SURF_ID='SURF_STEEL_DEFAULT'/ 
&OBST ID='louban_0007', XB=-11.5,-6.0,10.5,12.0,13.9,14.1, COLOR='GRAY 50', SURF_ID='SURF_STEEL_DEFAULT'/ 
&OBST ID='louban_0007', XB=-11.5,-6.0,14.5,16.0,13.9,14.1, COLOR='GRAY 50', SURF_ID='SURF_STEEL_DEFAULT'/ 
&OBST ID='louban_0007', XB=-11.5,-5.5,10.0,10.5,13.9,14.1, COLOR='GRAY 50', SURF_ID='SURF_STEEL_DEFAULT'/ 
&OBST ID='louban_0007', XB=-11.5,-5.5,16.0,16.5,13.9,14.1, COLOR='GRAY 50', SURF_ID='SURF_STEEL_DEFAULT'/ 
&OBST ID='louban_0007', XB=-11.5,-5.0,9.5,10.0,13.9,14.1, COLOR='GRAY 50', SURF_ID='SURF_STEEL_DEFAULT'/ 
&OBST ID='louban_0007', XB=-11.5,-5.0,16.5,17.0,13.9,14.1, COLOR='GRAY 50', SURF_ID='SURF_STEEL_DEFAULT'/ 
&OBST ID='louban_0007', XB=-11.5,-4.5,9.0,9.5,13.9,14.1, COLOR='GRAY 50', SURF_ID='SURF_STEEL_DEFAULT'/ 
&OBST ID='louban_0007', XB=-11.5,-4.5,17.0,17.5,13.9,14.1, COLOR='GRAY 50', SURF_ID='SURF_STEEL_DEFAULT'/ 
&OBST ID='louban_0007', XB=-11.5,-3.5,8.5,9.0,13.9,14.1, COLOR='GRAY 50', SURF_ID='SURF_STEEL_DEFAULT'/ 
&OBST ID='louban_0007', XB=-11.5,-3.5,17.5,18.0,13.9,14.1, COLOR='GRAY 50', SURF_ID='SURF_STEEL_DEFAULT'/ 
&OBST ID='louban_0007', XB=-11.5,-2.0,8.0,8.5,13.9,14.1, COLOR='GRAY 50', SURF_ID='SURF_STEEL_DEFAULT'/ 
&OBST ID='louban_0007', XB=-11.5,9.5,4.5,8.0,13.9,14.1, COLOR='GRAY 50', SURF_ID='SURF_STEEL_DEFAULT'/ 
&OBST ID='louban_0007', XB=-11.5,9.5,18.0,21.5,13.9,14.1, COLOR='GRAY 50', SURF_ID='SURF_STEEL_DEFAULT'/ 
&OBST ID='louban_0007', XB=-1.0,9.5,8.0,8.5,13.9,14.1, COLOR='GRAY 50', SURF_ID='SURF_STEEL_DEFAULT'/ 
&OBST ID='louban_0007', XB=0.5,9.5,8.5,9.0,13.9,14.1, COLOR='GRAY 50', SURF_ID='SURF_STEEL_DEFAULT'/ 
&OBST ID='louban_0007', XB=0.5,9.5,17.5,18.0,13.9,14.1, COLOR='GRAY 50', SURF_ID='SURF_STEEL_DEFAULT'/ 
&OBST ID='louban_0007', XB=1.5,9.5,9.0,9.5,13.9,14.1, COLOR='GRAY 50', SURF_ID='SURF_STEEL_DEFAULT'/ 
&OBST ID='louban_0007', XB=1.5,9.5,17.0,17.5,13.9,14.1, COLOR='GRAY 50', SURF_ID='SURF_STEEL_DEFAULT'/ 
&OBST ID='louban_0007', XB=2.0,9.5,9.5,10.0,13.9,14.1, COLOR='GRAY 50', SURF_ID='SURF_STEEL_DEFAULT'/ 
&OBST ID='louban_0007', XB=2.0,9.5,16.5,17.0,13.9,14.1, COLOR='GRAY 50', SURF_ID='SURF_STEEL_DEFAULT'/ 
&OBST ID='louban_0007', XB=2.5,9.5,10.0,10.5,13.9,14.1, COLOR='GRAY 50', SURF_ID='SURF_STEEL_DEFAULT'/ 
&OBST ID='louban_0007', XB=2.5,9.5,16.0,16.5,13.9,14.1, COLOR='GRAY 50', SURF_ID='SURF_STEEL_DEFAULT'/ 
&OBST ID='louban_0007', XB=3.0,9.5,10.5,11.5,13.9,14.1, COLOR='GRAY 50', SURF_ID='SURF_STEEL_DEFAULT'/ 
&OBST ID='louban_0007', XB=3.0,9.5,15.0,16.0,13.9,14.1, COLOR='GRAY 50', SURF_ID='SURF_STEEL_DEFAULT'/ 
&OBST ID='louban_0007', XB=3.5,9.5,11.5,15.0,13.9,14.1, COLOR='GRAY 50', SURF_ID='SURF_STEEL_DEFAULT'/ 
&OBST ID='jibenwuding_0001', XB=27.0,27.5,13.0,23.5,16.0,16.5, RGB=0,127,0, SURF_ID='SURF_STEEL_DEFAULT'/ 
&OBST ID='jibenwuding_0001', XB=27.5,29.0,13.0,23.5,15.9,16.1, RGB=0,127,0, SURF_ID='SURF_STEEL_DEFAULT'/ 
&OBST ID='jibenwuding_0001', XB=28.8,29.0,13.0,23.5,15.5,16.0, RGB=0,127,0, SURF_ID='SURF_STEEL_DEFAULT'/ 
&OBST ID='louban_0008', XB=-26.0,26.5,3.0,16.0,18.8,19.0, COLOR='INVISIBLE', SURF_ID='SURF_STEEL_DEFAULT'/ 
&OBST ID='louban_0008', XB=-13.0,26.5,16.0,25.0,18.8,19.0, COLOR='INVISIBLE', SURF_ID='SURF_STEEL_DEFAULT'/ 
&OBST ID='muzhipin_0001', XB=-18.7,-17.1,3.8,5.4,0.1,1.7, RGB=226,177,128, SURF_ID='SURF_WOOD_YELLOW_PINE'/ 
&OBST ID='muzhipin_0002', XB=-15.7,-14.1,7.3,8.9,0.1,1.7, RGB=226,177,128, SURF_ID='SURF_WOOD_YELLOW_PINE'/ 
&OBST ID='muzhipin_0003', XB=-18.7,-17.1,11.3,12.9,0.1,1.7, RGB=226,177,128, SURF_ID='SURF_WOOD_YELLOW_PINE'/ 
&OBST ID='youtong_0001', XB=-22.45,-21.45,10.05,11.05,0.1,1.1, RGB=255,212,84, SURF_ID='SURF_FUEL_EQ'/ 
&OBST ID='dianlan_0001', XB=-15.45,-14.45,13.55,14.55,0.1,1.1, RGB=184,187,68, SURF_ID='SURF_PARTITION_PVC'/ 
&OBST ID='dianlan_0002', XB=-20.45,-19.45,7.55,8.55,0.1,1.1, RGB=184,187,68, SURF_ID='SURF_PARTITION_PVC'/ 
&OBST ID='muzhipin_0004', XB=-21.2,-19.6,16.8,18.4,0.1,1.7, RGB=226,177,128, SURF_ID='SURF_WOOD_YELLOW_PINE'/ 
&OBST ID='muzhipin_0005', XB=-18.7,-17.1,16.8,18.4,0.1,1.7, RGB=226,177,128, SURF_ID='SURF_WOOD_YELLOW_PINE'/ 
&OBST ID='youtong_0002', XB=-22.45,-21.45,21.55,22.55,0.1,1.1, RGB=255,212,84, SURF_ID='SURF_FUEL_EQ'/ 
&OBST ID='dianlan_0003', XB=-18.45,-17.45,22.55,23.55,0.1,1.1, RGB=184,187,68, SURF_ID='SURF_PARTITION_PVC'/ 
&OBST ID='dianlan_0004', XB=-17.95,-16.95,19.55,20.55,0.1,1.1, RGB=184,187,68, SURF_ID='SURF_PARTITION_PVC'/ 
&OBST ID='muzhipin_0006', XB=-10.2,-8.6,4.3,5.9,0.1,1.7, RGB=226,177,128, SURF_ID='SURF_WOOD_YELLOW_PINE'/ 
&OBST ID='muzhipin_0007', XB=-5.7,-4.1,4.3,5.9,0.1,1.7, RGB=226,177,128, SURF_ID='SURF_WOOD_YELLOW_PINE'/ 
&OBST ID='muzhipin_0008', XB=-0.7,0.9,4.3,5.9,0.1,1.7, RGB=226,177,128, SURF_ID='SURF_WOOD_YELLOW_PINE'/ 
&OBST ID='muzhipin_0009', XB=4.3,5.9,4.3,5.9,0.1,1.7, RGB=226,177,128, SURF_ID='SURF_WOOD_YELLOW_PINE'/ 
&OBST ID='muzhipin_0010', XB=9.3,10.9,4.3,5.9,0.1,1.7, RGB=226,177,128, SURF_ID='SURF_WOOD_YELLOW_PINE'/ 
&OBST ID='youtong_0003', XB=14.55,15.55,4.55,5.55,0.1,1.1, RGB=255,212,84, SURF_ID='SURF_FUEL_EQ'/ 
&OBST ID='youtong_0004', XB=19.55,20.55,4.55,5.55,0.1,1.1, RGB=255,212,84, SURF_ID='SURF_FUEL_EQ'/ 
&OBST ID='youtong_0005', XB=24.55,25.55,4.55,5.55,0.1,1.1, RGB=255,212,84, SURF_ID='SURF_FUEL_EQ'/ 
&OBST ID='dianlan_0005', XB=-10.45,-9.45,9.55,10.55,0.1,1.1, RGB=184,187,68, SURF_ID='SURF_PARTITION_PVC'/ 
&OBST ID='dianlan_0006', XB=-5.45,-4.45,9.55,10.55,0.1,1.1, RGB=184,187,68, SURF_ID='SURF_PARTITION_PVC'/ 
&OBST ID='dianlan_0007', XB=-0.45,0.55,9.55,10.55,0.1,1.1, RGB=184,187,68, SURF_ID='SURF_PARTITION_PVC'/ 
&OBST ID='dianlan_0008', XB=4.55,5.55,9.55,10.55,0.1,1.1, RGB=184,187,68, SURF_ID='SURF_PARTITION_PVC'/ 
&OBST ID='dianlan_0009', XB=9.55,10.55,9.55,10.55,0.1,1.1, RGB=184,187,68, SURF_ID='SURF_PARTITION_PVC'/ 
&OBST ID='dianlan_0010', XB=14.55,15.55,9.55,10.55,0.1,1.1, RGB=184,187,68, SURF_ID='SURF_PARTITION_PVC'/ 

&VENT ID='Mesh Vent: Mesh01 [XMAX]', SURF_ID='OPEN', XB=29.0,29.0,2.0,34.0,-1.0,19.0/ 
&VENT ID='Mesh Vent: Mesh01 [XMIN]', SURF_ID='OPEN', XB=-27.0,-27.0,2.0,34.0,-1.0,19.0/ 
&VENT ID='Mesh Vent: Mesh01 [YMAX]', SURF_ID='radiation01', XB=-27.0,29.0,34.0,34.0,-1.0,19.0, DEVC_ID='TIMER->OUT->OUT'/ 
&VENT ID='Mesh Vent: Mesh01 [YMIN]', SURF_ID='OPEN', XB=-27.0,29.0,2.0,2.0,-1.0,19.0/ 
&VENT ID='Mesh Vent: Mesh01 [ZMAX]', SURF_ID='OPEN', XB=-27.0,29.0,2.0,34.0,19.0,19.0/ 
&VENT ID='Mesh Vent: Mesh01 [ZMIN]', SURF_ID='OPEN', XB=-27.0,29.0,2.0,34.0,-1.0,-1.0/ 

&SLCF QUANTITY='TEMPERATURE', PBZ=1.1/
&SLCF QUANTITY='RADIATION LOSS', PBZ=1.1/
&SLCF QUANTITY='TEMPERATURE', PBZ=5.1/
&SLCF QUANTITY='RADIATION LOSS', PBZ=5.1/


&TAIL /
