TWA_q3000_a0_e0_d1360_t1800.fds
Generated by PyroSim - Version 2020.5.1118
2026-7-8 15:19:11

&HEAD CHID='TWA_q3000_a0_e0_d1360_t1800'/
&TIME T_END=1800.0/
&DUMP DT_RESTART=300.0, DT_SL3D=1.0/
&CLIP MINIMUM_TEMPERATURE=20.0, MAXIMUM_TEMPERATURE=10000.0/

&MESH ID='Mesh02', IJK=45,58,19, XB=0.0,45.0,0.0,58.0,0.0,19.0/
&MESH ID='Mesh03', IJK=48,58,19, XB=45.0,93.0,0.0,58.0,0.0,19.0/


&REAC ID='METHANE',
      FYI='AFT NIST Multi-Floor FDS5 Validation',
      FUEL='METHANE',
      H=4.0,
      C=1.0/

&DEVC ID='TC_bei_jian_huo_jia_01', QUANTITY='TEMPERATURE', XYZ=1.75,23.0,2.8/
&DEVC ID='RHFG_bei_jian_huo_jia_01', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=1.75,23.0,2.8, ORIENTATION=1.0,0.0,0.0/
&DEVC ID='TC_dian_qi_ju_01', QUANTITY='TEMPERATURE', XYZ=1.8,33.6,2.8/
&DEVC ID='RHFG_dian_qi_ju_01', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=1.8,33.6,2.8, ORIENTATION=1.0,0.0,0.0/
&DEVC ID='TC_wei_xiu_ji_lu_ju_01', QUANTITY='TEMPERATURE', XYZ=1.9,29.1,2.6/
&DEVC ID='RHFG_wei_xiu_ji_lu_ju_01', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=1.9,29.1,2.6, ORIENTATION=1.0,0.0,0.0/
&DEVC ID='TC_xiao_xing_yin_shui_ka_pei_tai_01', QUANTITY='TEMPERATURE', XYZ=2.0,18.6,2.1/
&DEVC ID='RHFG_xiao_xing_yin_shui_ka_pei_tai_01', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=2.0,18.6,2.1, ORIENTATION=1.0,0.0,0.0/
&DEVC ID='TC_bei_yong_guo_lu_hao_cai_01', QUANTITY='TEMPERATURE', XYZ=2.95,36.6,2.0/
&DEVC ID='RHFG_bei_yong_guo_lu_hao_cai_01', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=2.95,36.6,2.0, ORIENTATION=1.0,0.0,0.0/
&DEVC ID='TC_sha_fa_01', QUANTITY='TEMPERATURE', XYZ=3.1,15.6,1.8/
&DEVC ID='RHFG_sha_fa_01', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=3.1,15.6,1.8, ORIENTATION=1.0,0.0,0.0/
&DEVC ID='TC_sha_fa_02', QUANTITY='TEMPERATURE', XYZ=3.1,19.0,1.8/
&DEVC ID='RHFG_sha_fa_02', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=3.1,19.0,1.8, ORIENTATION=1.0,0.0,0.0/
&DEVC ID='TC_zhi_xiang_tuo_pan_01', QUANTITY='TEMPERATURE', XYZ=3.25,26.4,2.1/
&DEVC ID='RHFG_zhi_xiang_tuo_pan_01', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=3.25,26.4,2.1, ORIENTATION=1.0,0.0,0.0/
&DEVC ID='TC_dian_lan_juan_pan_01', QUANTITY='TEMPERATURE', XYZ=3.4,33.8,2.0/
&DEVC ID='RHFG_dian_lan_juan_pan_01', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=3.4,33.8,2.0, ORIENTATION=1.0,0.0,0.0/
&DEVC ID='TC_zhuo_yi_01', QUANTITY='TEMPERATURE', XYZ=3.4,17.1,1.9/
&DEVC ID='RHFG_zhuo_yi_01', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=3.4,17.1,1.9, ORIENTATION=1.0,0.0,0.0/
&DEVC ID='TC_su_liao_zhou_zhuan_bei_jian_xiang_01', QUANTITY='TEMPERATURE', XYZ=3.6,8.4,1.9/
&DEVC ID='RHFG_su_liao_zhou_zhuan_bei_jian_xiang_01', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=3.6,8.4,1.9, ORIENTATION=1.0,0.0,0.0/
&DEVC ID='TC_bei_jian_zhi_xiang_xiao_tuo_pan_01', QUANTITY='TEMPERATURE', XYZ=3.75,3.6,2.1/
&DEVC ID='RHFG_bei_jian_zhi_xiang_xiao_tuo_pan_01', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=3.75,3.6,2.1, ORIENTATION=1.0,0.0,0.0/
&DEVC ID='TC_su_liao_bei_jian_xiang_01', QUANTITY='TEMPERATURE', XYZ=5.0,26.2,1.9/
&DEVC ID='RHFG_su_liao_bei_jian_xiang_01', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=5.0,26.2,1.9, ORIENTATION=1.0,0.0,0.0/
&DEVC ID='TC_xiao_bao_zhuang_zhi_xiang_01', QUANTITY='TEMPERATURE', XYZ=5.05,36.6,2.0/
&DEVC ID='RHFG_xiao_bao_zhuang_zhi_xiang_01', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=5.05,36.6,2.0, ORIENTATION=1.0,0.0,0.0/
&DEVC ID='TC_jin_shu_gong_ju_ju_01', QUANTITY='TEMPERATURE', XYZ=5.6,29.0,2.6/
&DEVC ID='RHFG_jin_shu_gong_ju_ju_01', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=5.6,29.0,2.6, ORIENTATION=1.0,0.0,0.0/
&DEVC ID='TC_yuan_gong_chu_wu_ju_01', QUANTITY='TEMPERATURE', XYZ=5.8,16.0,2.8/
&DEVC ID='RHFG_yuan_gong_chu_wu_ju_01', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=5.8,16.0,2.8, ORIENTATION=1.0,0.0,0.0/
&DEVC ID='TC_yuan_gong_zi_liao_bao_kan_jia_01', QUANTITY='TEMPERATURE', XYZ=5.8,18.6,2.4/
&DEVC ID='RHFG_yuan_gong_zi_liao_bao_kan_jia_01', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=5.8,18.6,2.4, ORIENTATION=1.0,0.0,0.0/
&DEVC ID='TC_dian_qi_ju_02', QUANTITY='TEMPERATURE', XYZ=5.8,33.6,2.8/
&DEVC ID='RHFG_dian_qi_ju_02', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=5.8,33.6,2.8, ORIENTATION=1.0,0.0,0.0/
&DEVC ID='TC_bei_jian_huo_jia_02', QUANTITY='TEMPERATURE', XYZ=6.05,23.0,2.8/
&DEVC ID='RHFG_bei_jian_huo_jia_02', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=6.05,23.0,2.8, ORIENTATION=1.0,0.0,0.0/
&DEVC ID='TC_qing_xi_ji_tu_liao_an_quan_ju_02', QUANTITY='TEMPERATURE', XYZ=7.1,48.25,2.5/
&DEVC ID='RHFG_qing_xi_ji_tu_liao_an_quan_ju_02', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=7.1,48.25,2.5, ORIENTATION=1.0,0.0,0.0/
&DEVC ID='TC_you_pin_run_hua_you_tong_04', QUANTITY='TEMPERATURE', XYZ=7.5,46.25,2.0/
&DEVC ID='RHFG_you_pin_run_hua_you_tong_04', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=7.5,46.25,2.0, ORIENTATION=1.0,0.0,0.0/
&DEVC ID='TC_you_pin_run_hua_you_tong_05', QUANTITY='TEMPERATURE', XYZ=8.25,46.25,2.0/
&DEVC ID='RHFG_you_pin_run_hua_you_tong_05', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=8.25,46.25,2.0, ORIENTATION=1.0,0.0,0.0/
&DEVC ID='TC_qing_xi_ji_tu_liao_an_quan_ju_01', QUANTITY='TEMPERATURE', XYZ=8.5,48.25,2.5/
&DEVC ID='RHFG_qing_xi_ji_tu_liao_an_quan_ju_01', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=8.5,48.25,2.5, ORIENTATION=1.0,0.0,0.0/
&DEVC ID='TC_su_liao_zhou_zhuan_bei_jian_xiang_02', QUANTITY='TEMPERATURE', XYZ=8.6,8.4,1.9/
&DEVC ID='RHFG_su_liao_zhou_zhuan_bei_jian_xiang_02', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=8.6,8.4,1.9, ORIENTATION=1.0,0.0,0.0/
&DEVC ID='TC_bei_jian_zhi_xiang_xiao_tuo_pan_02', QUANTITY='TEMPERATURE', XYZ=8.75,3.6,2.1/
&DEVC ID='RHFG_bei_jian_zhi_xiang_xiao_tuo_pan_02', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=8.75,3.6,2.1, ORIENTATION=1.0,0.0,0.0/
&DEVC ID='TC_mu_tuo_pan_zhi_xiang_bao_zhuang_dui_05', QUANTITY='TEMPERATURE', XYZ=8.75,50.5,2.0/
&DEVC ID='RHFG_mu_tuo_pan_zhi_xiang_bao_zhuang_dui_05', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=8.75,50.5,2.0, ORIENTATION=1.0,0.0,0.0/
&DEVC ID='TC_you_pin_run_hua_you_tong_06', QUANTITY='TEMPERATURE', XYZ=9.0,46.25,2.0/
&DEVC ID='RHFG_you_pin_run_hua_you_tong_06', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=9.0,46.25,2.0, ORIENTATION=1.0,0.0,0.0/
&DEVC ID='TC_you_pin_run_hua_you_tong_07', QUANTITY='TEMPERATURE', XYZ=9.75,46.25,2.0/
&DEVC ID='RHFG_you_pin_run_hua_you_tong_07', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=9.75,46.25,2.0, ORIENTATION=1.0,0.0,0.0/
&DEVC ID='TC_you_pin_run_hua_you_tong_08', QUANTITY='TEMPERATURE', XYZ=10.5,46.25,2.0/
&DEVC ID='RHFG_you_pin_run_hua_you_tong_08', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=10.5,46.25,2.0, ORIENTATION=1.0,0.0,0.0/
&DEVC ID='TC_mu_tuo_pan_zhi_xiang_bao_zhuang_dui_06', QUANTITY='TEMPERATURE', XYZ=10.75,50.5,2.0/
&DEVC ID='RHFG_mu_tuo_pan_zhi_xiang_bao_zhuang_dui_06', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=10.75,50.5,2.0, ORIENTATION=1.0,0.0,0.0/
&DEVC ID='TC_you_pin_run_hua_you_tong_03', QUANTITY='TEMPERATURE', XYZ=12.25,46.25,2.0/
&DEVC ID='RHFG_you_pin_run_hua_you_tong_03', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=12.25,46.25,2.0, ORIENTATION=1.0,0.0,0.0/
&DEVC ID='TC_you_pin_run_hua_you_tong_02', QUANTITY='TEMPERATURE', XYZ=14.0,46.25,2.0/
&DEVC ID='RHFG_you_pin_run_hua_you_tong_02', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=14.0,46.25,2.0, ORIENTATION=1.0,0.0,0.0/
&DEVC ID='TC_bei_jian_huo_jia_shao_liang_bao_zhuang_01', QUANTITY='TEMPERATURE', XYZ=14.25,4.0,2.8/
&DEVC ID='RHFG_bei_jian_huo_jia_shao_liang_bao_zhuang_01', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=14.25,4.0,2.8, ORIENTATION=1.0,0.0,0.0/
&DEVC ID='TC_wei_xiu_ji_lu_wen_jian_ju_01', QUANTITY='TEMPERATURE', XYZ=14.25,9.5,2.6/
&DEVC ID='RHFG_wei_xiu_ji_lu_wen_jian_ju_01', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=14.25,9.5,2.6, ORIENTATION=1.0,0.0,0.0/
&DEVC ID='TC_you_pin_run_hua_you_tong_01', QUANTITY='TEMPERATURE', XYZ=15.25,46.25,2.0/
&DEVC ID='RHFG_you_pin_run_hua_you_tong_01', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=15.25,46.25,2.0, ORIENTATION=1.0,0.0,0.0/
&DEVC ID='TC_dian_lan_ruan_guan_shu_01', QUANTITY='TEMPERATURE', XYZ=15.75,33.0,1.5/
&DEVC ID='RHFG_dian_lan_ruan_guan_shu_01', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=15.75,33.0,1.5, ORIENTATION=1.0,0.0,0.0/
&DEVC ID='TC_jin_shu_gong_ju_ju_pu_tong_gong_kuang_01', QUANTITY='TEMPERATURE', XYZ=20.5,10.25,2.6/
&DEVC ID='RHFG_jin_shu_gong_ju_ju_pu_tong_gong_kuang_01', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=20.5,10.25,2.6, ORIENTATION=1.0,0.0,0.0/
&DEVC ID='TC_su_liao_zhou_zhuan_bei_jian_xiang_03', QUANTITY='TEMPERATURE', XYZ=24.6,8.4,1.9/
&DEVC ID='RHFG_su_liao_zhou_zhuan_bei_jian_xiang_03', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=24.6,8.4,1.9, ORIENTATION=1.0,0.0,0.0/
&DEVC ID='TC_bei_jian_zhi_xiang_xiao_tuo_pan_03', QUANTITY='TEMPERATURE', XYZ=24.75,3.6,2.1/
&DEVC ID='RHFG_bei_jian_zhi_xiang_xiao_tuo_pan_03', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=24.75,3.6,2.1, ORIENTATION=1.0,0.0,0.0/
&DEVC ID='TC_zuo_ce_fei_ji', QUANTITY='TEMPERATURE', XYZ=28.0,32.5,6.0/
&DEVC ID='RHFG_zuo_ce_fei_ji', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=28.0,32.5,6.0, ORIENTATION=1.0,0.0,0.0/
&DEVC ID='TC_bei_jian_huo_jia_shao_liang_bao_zhuang_02', QUANTITY='TEMPERATURE', XYZ=32.25,4.0,2.8/
&DEVC ID='RHFG_bei_jian_huo_jia_shao_liang_bao_zhuang_02', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=32.25,4.0,2.8, ORIENTATION=1.0,0.0,0.0/
&DEVC ID='TC_su_liao_zhou_zhuan_bei_jian_xiang_04', QUANTITY='TEMPERATURE', XYZ=36.6,8.4,1.9/
&DEVC ID='RHFG_su_liao_zhou_zhuan_bei_jian_xiang_04', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=36.6,8.4,1.9, ORIENTATION=1.0,0.0,0.0/
&DEVC ID='TC_bei_jian_zhi_xiang_xiao_tuo_pan_04', QUANTITY='TEMPERATURE', XYZ=36.75,3.6,2.1/
&DEVC ID='RHFG_bei_jian_zhi_xiang_xiao_tuo_pan_04', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=36.75,3.6,2.1, ORIENTATION=1.0,0.0,0.0/
&DEVC ID='TC_jin_shu_gong_ju_ju_pu_tong_gong_kuang_02', QUANTITY='TEMPERATURE', XYZ=38.5,10.25,2.6/
&DEVC ID='RHFG_jin_shu_gong_ju_ju_pu_tong_gong_kuang_02', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=38.5,10.25,2.6, ORIENTATION=1.0,0.0,0.0/
&DEVC ID='TC_dian_lan_ruan_guan_shu_02', QUANTITY='TEMPERATURE', XYZ=39.25,33.0,1.5/
&DEVC ID='RHFG_dian_lan_ruan_guan_shu_02', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=39.25,33.0,1.5, ORIENTATION=1.0,0.0,0.0/
&DEVC ID='TC_bei_jian_huo_jia_bao_zhuang_jian_01', QUANTITY='TEMPERATURE', XYZ=43.0,48.25,3.0/
&DEVC ID='RHFG_bei_jian_huo_jia_bao_zhuang_jian_01', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=43.0,48.25,3.0, ORIENTATION=1.0,0.0,0.0/
&DEVC ID='TC_bei_jian_huo_jia_bao_zhuang_jian_02', QUANTITY='TEMPERATURE', XYZ=39.0,48.25,3.0/
&DEVC ID='RHFG_bei_jian_huo_jia_bao_zhuang_jian_02', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=39.0,48.25,3.0, ORIENTATION=1.0,0.0,0.0/
&DEVC ID='TC_bei_jian_huo_jia_bao_zhuang_jian_03', QUANTITY='TEMPERATURE', XYZ=49.0,48.25,3.0/
&DEVC ID='RHFG_bei_jian_huo_jia_bao_zhuang_jian_03', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=49.0,48.25,3.0, ORIENTATION=1.0,0.0,0.0/
&DEVC ID='TC_bei_jian_huo_jia_shao_liang_bao_zhuang_03', QUANTITY='TEMPERATURE', XYZ=50.25,4.0,2.8/
&DEVC ID='RHFG_bei_jian_huo_jia_shao_liang_bao_zhuang_03', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=50.25,4.0,2.8, ORIENTATION=1.0,0.0,0.0/
&DEVC ID='TC_wei_xiu_ji_lu_wen_jian_ju_02', QUANTITY='TEMPERATURE', XYZ=50.25,9.5,2.6/
&DEVC ID='RHFG_wei_xiu_ji_lu_wen_jian_ju_02', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=50.25,9.5,2.6, ORIENTATION=1.0,0.0,0.0/
&DEVC ID='TC_bei_jian_huo_jia_bao_zhuang_jian_04', QUANTITY='TEMPERATURE', XYZ=52.0,48.25,3.0/
&DEVC ID='RHFG_bei_jian_huo_jia_bao_zhuang_jian_04', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=52.0,48.25,3.0, ORIENTATION=1.0,0.0,0.0/
&DEVC ID='TC_dian_nao_zhuo_387353', QUANTITY='TEMPERATURE', XYZ=56.25,13.0,2.5/
&DEVC ID='RHFG_dian_nao_zhuo_387353', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=56.25,13.0,2.5, ORIENTATION=1.0,0.0,0.0/
&DEVC ID='TC_jin_shu_gong_ju_ju_pu_tong_gong_kuang_03', QUANTITY='TEMPERATURE', XYZ=56.5,10.25,2.6/
&DEVC ID='RHFG_jin_shu_gong_ju_ju_pu_tong_gong_kuang_03', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=56.5,10.25,2.6, ORIENTATION=1.0,0.0,0.0/
&DEVC ID='TC_dian_lan_ruan_guan_shu_03', QUANTITY='TEMPERATURE', XYZ=57.25,33.0,1.5/
&DEVC ID='RHFG_dian_lan_ruan_guan_shu_03', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=57.25,33.0,1.5, ORIENTATION=1.0,0.0,0.0/
&DEVC ID='TC_su_liao_zhou_zhuan_bei_jian_xiang_05', QUANTITY='TEMPERATURE', XYZ=60.6,8.4,1.9/
&DEVC ID='RHFG_su_liao_zhou_zhuan_bei_jian_xiang_05', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=60.6,8.4,1.9, ORIENTATION=1.0,0.0,0.0/
&DEVC ID='TC_bei_jian_zhi_xiang_xiao_tuo_pan_05', QUANTITY='TEMPERATURE', XYZ=60.75,3.6,2.1/
&DEVC ID='RHFG_bei_jian_zhi_xiang_xiao_tuo_pan_05', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=60.75,3.6,2.1, ORIENTATION=1.0,0.0,0.0/
&DEVC ID='TC_dian_nao_zhuo_387257', QUANTITY='TEMPERATURE', XYZ=61.75,5.25,2.5/
&DEVC ID='RHFG_dian_nao_zhuo_387257', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=61.75,5.25,2.5, ORIENTATION=1.0,0.0,0.0/
&DEVC ID='TC_dian_nao_zhuo_387111', QUANTITY='TEMPERATURE', XYZ=61.75,11.75,2.5/
&DEVC ID='RHFG_dian_nao_zhuo_387111', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=61.75,11.75,2.5, ORIENTATION=1.0,0.0,0.0/
&DEVC ID='TC_bei_jian_huo_jia_shao_liang_bao_zhuang_04', QUANTITY='TEMPERATURE', XYZ=68.25,4.0,2.8/
&DEVC ID='RHFG_bei_jian_huo_jia_shao_liang_bao_zhuang_04', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=68.25,4.0,2.8, ORIENTATION=1.0,0.0,0.0/
&DEVC ID='TC_you_ce_fei_ji', QUANTITY='TEMPERATURE', XYZ=69.0,32.5,6.0/
&DEVC ID='RHFG_you_ce_fei_ji', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=69.0,32.5,6.0, ORIENTATION=1.0,0.0,0.0/
&DEVC ID='TC_dian_nao_zhuo_387974', QUANTITY='TEMPERATURE', XYZ=69.25,12.0,2.5/
&DEVC ID='RHFG_dian_nao_zhuo_387974', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=69.25,12.0,2.5, ORIENTATION=1.0,0.0,0.0/
&DEVC ID='TC_gun_lun_ban_gong_yi_387823', QUANTITY='TEMPERATURE', XYZ=69.75,3.75,2.0/
&DEVC ID='RHFG_gun_lun_ban_gong_yi_387823', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=69.75,3.75,2.0, ORIENTATION=1.0,0.0,0.0/
&DEVC ID='TC_dian_nao_zhuo_387822', QUANTITY='TEMPERATURE', XYZ=69.75,4.0,2.5/
&DEVC ID='RHFG_dian_nao_zhuo_387822', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=69.75,4.0,2.5, ORIENTATION=1.0,0.0,0.0/
&DEVC ID='TC_dian_nao_zhuo_387784', QUANTITY='TEMPERATURE', XYZ=69.75,6.25,2.5/
&DEVC ID='RHFG_dian_nao_zhuo_387784', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=69.75,6.25,2.5, ORIENTATION=1.0,0.0,0.0/
&DEVC ID='TC_dian_nao_zhuo_387856', QUANTITY='TEMPERATURE', XYZ=69.75,9.0,2.5/
&DEVC ID='RHFG_dian_nao_zhuo_387856', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=69.75,9.0,2.5, ORIENTATION=1.0,0.0,0.0/
&DEVC ID='TC_dian_nao_zhuo_388052', QUANTITY='TEMPERATURE', XYZ=72.75,12.0,2.5/
&DEVC ID='RHFG_dian_nao_zhuo_388052', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=72.75,12.0,2.5, ORIENTATION=1.0,0.0,0.0/
&DEVC ID='TC_gun_lun_ban_gong_yi_388053', QUANTITY='TEMPERATURE', XYZ=73.25,11.75,2.0/
&DEVC ID='RHFG_gun_lun_ban_gong_yi_388053', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=73.25,11.75,2.0, ORIENTATION=1.0,0.0,0.0/
&DEVC ID='TC_jin_shu_gong_ju_ju_pu_tong_gong_kuang_04', QUANTITY='TEMPERATURE', XYZ=74.5,10.25,2.6/
&DEVC ID='RHFG_jin_shu_gong_ju_ju_pu_tong_gong_kuang_04', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=74.5,10.25,2.6, ORIENTATION=1.0,0.0,0.0/
&DEVC ID='TC_hui_yi_zhuo_yi_387593', QUANTITY='TEMPERATURE', XYZ=76.25,8.5,2.0/
&DEVC ID='RHFG_hui_yi_zhuo_yi_387593', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=76.25,8.5,2.0, ORIENTATION=1.0,0.0,0.0/
&DEVC ID='TC_dian_lan_ruan_guan_shu_04', QUANTITY='TEMPERATURE', XYZ=80.75,33.0,1.5/
&DEVC ID='RHFG_dian_lan_ruan_guan_shu_04', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=80.75,33.0,1.5, ORIENTATION=1.0,0.0,0.0/
&DEVC ID='TC_su_liao_zhou_zhuan_bei_jian_xiang_06', QUANTITY='TEMPERATURE', XYZ=82.6,8.4,1.9/
&DEVC ID='RHFG_su_liao_zhou_zhuan_bei_jian_xiang_06', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=82.6,8.4,1.9, ORIENTATION=1.0,0.0,0.0/
&DEVC ID='TC_bei_jian_zhi_xiang_xiao_tuo_pan_06', QUANTITY='TEMPERATURE', XYZ=82.75,3.6,2.1/
&DEVC ID='RHFG_bei_jian_zhi_xiang_xiao_tuo_pan_06', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=82.75,3.6,2.1, ORIENTATION=1.0,0.0,0.0/
&DEVC ID='TC_mu_tuo_pan_zhi_xiang_bao_zhuang_dui_01', QUANTITY='TEMPERATURE', XYZ=82.75,46.5,2.0/
&DEVC ID='RHFG_mu_tuo_pan_zhi_xiang_bao_zhuang_dui_01', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=82.75,46.5,2.0, ORIENTATION=1.0,0.0,0.0/
&DEVC ID='TC_mu_tuo_pan_zhi_xiang_bao_zhuang_dui_03', QUANTITY='TEMPERATURE', XYZ=82.75,48.5,2.0/
&DEVC ID='RHFG_mu_tuo_pan_zhi_xiang_bao_zhuang_dui_03', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=82.75,48.5,2.0, ORIENTATION=1.0,0.0,0.0/
&DEVC ID='TC_mu_tuo_pan_zhi_xiang_bao_zhuang_dui_02', QUANTITY='TEMPERATURE', XYZ=84.75,46.5,2.0/
&DEVC ID='RHFG_mu_tuo_pan_zhi_xiang_bao_zhuang_dui_02', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=84.75,46.5,2.0, ORIENTATION=1.0,0.0,0.0/
&DEVC ID='TC_mu_tuo_pan_zhi_xiang_bao_zhuang_dui_04', QUANTITY='TEMPERATURE', XYZ=84.75,48.5,2.0/
&DEVC ID='RHFG_mu_tuo_pan_zhi_xiang_bao_zhuang_dui_04', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=84.75,48.5,2.0, ORIENTATION=1.0,0.0,0.0/
&DEVC ID='TC_hui_yi_zhuo_yi_387654', QUANTITY='TEMPERATURE', XYZ=85.0,8.5,2.0/
&DEVC ID='RHFG_hui_yi_zhuo_yi_387654', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=85.0,8.5,2.0, ORIENTATION=1.0,0.0,0.0/
&DEVC ID='TC_wei_xiu_ji_lu_wen_jian_ju_03', QUANTITY='TEMPERATURE', XYZ=86.25,9.5,2.6/
&DEVC ID='RHFG_wei_xiu_ji_lu_wen_jian_ju_03', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=86.25,9.5,2.6, ORIENTATION=1.0,0.0,0.0/
&DEVC ID='TC_gun_lun_ban_gong_yi_387354', QUANTITY='TEMPERATURE', XYZ=56.25,12.75,2.0/
&DEVC ID='RHFG_gun_lun_ban_gong_yi_387354', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=56.25,12.75,2.0, ORIENTATION=1.0,0.0,0.0/
&DEVC ID='TC_gun_lun_ban_gong_yi_387258', QUANTITY='TEMPERATURE', XYZ=62.25,5.25,2.0/
&DEVC ID='RHFG_gun_lun_ban_gong_yi_387258', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=62.25,5.25,2.0, ORIENTATION=1.0,0.0,0.0/
&DEVC ID='TC_gun_lun_ban_gong_yi_387112', QUANTITY='TEMPERATURE', XYZ=62.25,11.75,2.0/
&DEVC ID='RHFG_gun_lun_ban_gong_yi_387112', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=62.25,11.75,2.0, ORIENTATION=1.0,0.0,0.0/
&DEVC ID='TC_gun_lun_ban_gong_yi_387975', QUANTITY='TEMPERATURE', XYZ=69.25,11.75,2.0/
&DEVC ID='RHFG_gun_lun_ban_gong_yi_387975', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=69.25,11.75,2.0, ORIENTATION=1.0,0.0,0.0/
&DEVC ID='TC_gun_lun_ban_gong_yi_387785', QUANTITY='TEMPERATURE', XYZ=69.75,6.25,2.0/
&DEVC ID='RHFG_gun_lun_ban_gong_yi_387785', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=69.75,6.25,2.0, ORIENTATION=1.0,0.0,0.0/
&DEVC ID='TC_gun_lun_ban_gong_yi_387857', QUANTITY='TEMPERATURE', XYZ=69.75,8.75,2.0/
&DEVC ID='RHFG_gun_lun_ban_gong_yi_387857', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=69.75,8.75,2.0, ORIENTATION=1.0,0.0,0.0/
&DEVC ID='TC_yi_dong_jian_xiu_ping_tai_ke_ran_ta_ban_01', QUANTITY='TEMPERATURE', XYZ=24.5,20.25,2.0/
&DEVC ID='RHFG_yi_dong_jian_xiu_ping_tai_ke_ran_ta_ban_01', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=24.5,20.25,2.0, ORIENTATION=1.0,0.0,0.0/
&DEVC ID='TC_yi_dong_jian_xiu_ping_tai_ke_ran_ta_ban_02', QUANTITY='TEMPERATURE', XYZ=31.5,45.25,2.0/
&DEVC ID='RHFG_yi_dong_jian_xiu_ping_tai_ke_ran_ta_ban_02', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=31.5,45.25,2.0, ORIENTATION=1.0,0.0,0.0/
&DEVC ID='TC_yi_dong_jian_xiu_ping_tai_ke_ran_ta_ban_03', QUANTITY='TEMPERATURE', XYZ=65.5,20.25,2.0/
&DEVC ID='RHFG_yi_dong_jian_xiu_ping_tai_ke_ran_ta_ban_03', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=65.5,20.25,2.0, ORIENTATION=1.0,0.0,0.0/
&DEVC ID='TC_yi_dong_jian_xiu_ping_tai_ke_ran_ta_ban_04', QUANTITY='TEMPERATURE', XYZ=71.5,45.25,2.0/
&DEVC ID='RHFG_yi_dong_jian_xiu_ping_tai_ke_ran_ta_ban_04', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=71.5,45.25,2.0, ORIENTATION=1.0,0.0,0.0/
&DEVC ID='TC_ban_gong_zhuo_388245', QUANTITY='TEMPERATURE', XYZ=56.5,7.25,2.0/
&DEVC ID='RHFG_ban_gong_zhuo_388245', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=56.5,7.25,2.0, ORIENTATION=1.0,0.0,0.0/
&DEVC ID='TC_ban_gong_zhuo_02', QUANTITY='TEMPERATURE', XYZ=8.8,3.9,9.3/
&DEVC ID='RHFG_ban_gong_zhuo_02', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=8.8,3.9,9.3, ORIENTATION=1.0,0.0,0.0/
&DEVC ID='TC_ban_gong_zhuo_10', QUANTITY='TEMPERATURE', XYZ=8.8,10.2,9.3/
&DEVC ID='RHFG_ban_gong_zhuo_10', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=8.8,10.2,9.3, ORIENTATION=1.0,0.0,0.0/
&DEVC ID='TC_dang_an_wen_jian_ju_bu_chong_01', QUANTITY='TEMPERATURE', XYZ=12.5,13.025,10.0/
&DEVC ID='RHFG_dang_an_wen_jian_ju_bu_chong_01', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=12.5,13.025,10.0, ORIENTATION=1.0,0.0,0.0/
&DEVC ID='TC_ban_gong_zhuo_01', QUANTITY='TEMPERATURE', XYZ=14.8,7.0,9.3/
&DEVC ID='RHFG_ban_gong_zhuo_01', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=14.8,7.0,9.3, ORIENTATION=1.0,0.0,0.0/
&DEVC ID='TC_ban_gong_zhuo_05', QUANTITY='TEMPERATURE', XYZ=18.8,11.9,9.3/
&DEVC ID='RHFG_ban_gong_zhuo_05', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=18.8,11.9,9.3, ORIENTATION=1.0,0.0,0.0/
&DEVC ID='TC_ban_gong_zhi_xiang_zi_liao_bu_chong_01', QUANTITY='TEMPERATURE', XYZ=22.6,12.4,9.5/
&DEVC ID='RHFG_ban_gong_zhi_xiang_zi_liao_bu_chong_01', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=22.6,12.4,9.5, ORIENTATION=1.0,0.0,0.0/
&DEVC ID='TC_ban_gong_dang_an_ju_zhi_zhang_xiu_ding_02', QUANTITY='TEMPERATURE', XYZ=24.5,13.025,10.0/
&DEVC ID='RHFG_ban_gong_dang_an_ju_zhi_zhang_xiu_ding_02', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=24.5,13.025,10.0, ORIENTATION=1.0,0.0,0.0/
&DEVC ID='TC_ban_gong_zhuo_03', QUANTITY='TEMPERATURE', XYZ=25.8,3.9,9.3/
&DEVC ID='RHFG_ban_gong_zhuo_03', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=25.8,3.9,9.3, ORIENTATION=1.0,0.0,0.0/
&DEVC ID='TC_ban_gong_zhuo_11', QUANTITY='TEMPERATURE', XYZ=25.8,10.2,9.3/
&DEVC ID='RHFG_ban_gong_zhuo_11', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=25.8,10.2,9.3, ORIENTATION=1.0,0.0,0.0/
&DEVC ID='TC_ban_gong_zhuo_02_2', QUANTITY='TEMPERATURE', XYZ=30.8,7.0,9.3/
&DEVC ID='RHFG_ban_gong_zhuo_02_2', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=30.8,7.0,9.3, ORIENTATION=1.0,0.0,0.0/
&DEVC ID='TC_dang_an_wen_jian_ju_bu_chong_02', QUANTITY='TEMPERATURE', XYZ=34.5,13.025,10.0/
&DEVC ID='RHFG_dang_an_wen_jian_ju_bu_chong_02', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=34.5,13.025,10.0, ORIENTATION=1.0,0.0,0.0/
&DEVC ID='TC_ban_gong_zhuo_04', QUANTITY='TEMPERATURE', XYZ=37.8,3.9,9.3/
&DEVC ID='RHFG_ban_gong_zhuo_04', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=37.8,3.9,9.3, ORIENTATION=1.0,0.0,0.0/
&DEVC ID='TC_ban_gong_zhuo_12', QUANTITY='TEMPERATURE', XYZ=37.8,10.2,9.3/
&DEVC ID='RHFG_ban_gong_zhuo_12', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=37.8,10.2,9.3, ORIENTATION=1.0,0.0,0.0/
&DEVC ID='TC_ban_gong_dang_an_ju_zhi_zhang_xiu_ding_03', QUANTITY='TEMPERATURE', XYZ=42.5,13.025,10.0/
&DEVC ID='RHFG_ban_gong_dang_an_ju_zhi_zhang_xiu_ding_03', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=42.5,13.025,10.0, ORIENTATION=1.0,0.0,0.0/
&DEVC ID='TC_ban_gong_zhuo_03_2', QUANTITY='TEMPERATURE', XYZ=46.8,7.0,9.3/
&DEVC ID='RHFG_ban_gong_zhuo_03_2', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=46.8,7.0,9.3, ORIENTATION=1.0,0.0,0.0/
&DEVC ID='TC_ban_gong_zhuo_05_2', QUANTITY='TEMPERATURE', XYZ=49.8,3.9,9.3/
&DEVC ID='RHFG_ban_gong_zhuo_05_2', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=49.8,3.9,9.3, ORIENTATION=1.0,0.0,0.0/
&DEVC ID='TC_ban_gong_zhuo_13', QUANTITY='TEMPERATURE', XYZ=49.8,10.2,9.3/
&DEVC ID='RHFG_ban_gong_zhuo_13', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=49.8,10.2,9.3, ORIENTATION=1.0,0.0,0.0/
&DEVC ID='TC_dang_an_wen_jian_ju_bu_chong_03', QUANTITY='TEMPERATURE', XYZ=52.5,13.025,10.0/
&DEVC ID='RHFG_dang_an_wen_jian_ju_bu_chong_03', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=52.5,13.025,10.0, ORIENTATION=1.0,0.0,0.0/
&DEVC ID='TC_ban_gong_zhuo_06', QUANTITY='TEMPERATURE', XYZ=54.8,11.9,9.3/
&DEVC ID='RHFG_ban_gong_zhuo_06', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=54.8,11.9,9.3, ORIENTATION=1.0,0.0,0.0/
&DEVC ID='TC_da_yin_fu_yin_she_bei_bu_chong_01', QUANTITY='TEMPERATURE', XYZ=56.6,12.4,9.6/
&DEVC ID='RHFG_da_yin_fu_yin_she_bei_bu_chong_01', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=56.6,12.4,9.6, ORIENTATION=1.0,0.0,0.0/
&DEVC ID='TC_ban_gong_dang_an_ju_zhi_zhang_xiu_ding_04', QUANTITY='TEMPERATURE', XYZ=61.0,13.025,10.0/
&DEVC ID='RHFG_ban_gong_dang_an_ju_zhi_zhang_xiu_ding_04', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=61.0,13.025,10.0, ORIENTATION=1.0,0.0,0.0/
&DEVC ID='TC_ban_gong_zhuo_06_2', QUANTITY='TEMPERATURE', XYZ=61.8,3.9,9.3/
&DEVC ID='RHFG_ban_gong_zhuo_06_2', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=61.8,3.9,9.3, ORIENTATION=1.0,0.0,0.0/
&DEVC ID='TC_ban_gong_zhuo_14', QUANTITY='TEMPERATURE', XYZ=61.8,10.2,9.3/
&DEVC ID='RHFG_ban_gong_zhuo_14', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=61.8,10.2,9.3, ORIENTATION=1.0,0.0,0.0/
&DEVC ID='TC_ban_gong_zhuo_04_2', QUANTITY='TEMPERATURE', XYZ=66.8,7.0,9.3/
&DEVC ID='RHFG_ban_gong_zhuo_04_2', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=66.8,7.0,9.3, ORIENTATION=1.0,0.0,0.0/
&DEVC ID='TC_ban_gong_zhi_xiang_zi_liao_bu_chong_02', QUANTITY='TEMPERATURE', XYZ=70.6,12.4,9.5/
&DEVC ID='RHFG_ban_gong_zhi_xiang_zi_liao_bu_chong_02', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=70.6,12.4,9.5, ORIENTATION=1.0,0.0,0.0/
&DEVC ID='TC_ban_gong_dang_an_ju_zhi_zhang_xiu_ding_05', QUANTITY='TEMPERATURE', XYZ=73.5,13.025,10.0/
&DEVC ID='RHFG_ban_gong_dang_an_ju_zhi_zhang_xiu_ding_05', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=73.5,13.025,10.0, ORIENTATION=1.0,0.0,0.0/
&DEVC ID='TC_ban_gong_zhuo_07', QUANTITY='TEMPERATURE', XYZ=73.8,3.9,9.3/
&DEVC ID='RHFG_ban_gong_zhuo_07', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=73.8,3.9,9.3, ORIENTATION=1.0,0.0,0.0/
&DEVC ID='TC_ban_gong_zhuo_15', QUANTITY='TEMPERATURE', XYZ=73.8,10.2,9.3/
&DEVC ID='RHFG_ban_gong_zhuo_15', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=73.8,10.2,9.3, ORIENTATION=1.0,0.0,0.0/
&DEVC ID='TC_dang_an_wen_jian_ju_bu_chong_04', QUANTITY='TEMPERATURE', XYZ=80.5,13.025,10.0/
&DEVC ID='RHFG_dang_an_wen_jian_ju_bu_chong_04', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=80.5,13.025,10.0, ORIENTATION=1.0,0.0,0.0/
&DEVC ID='TC_ban_gong_zhuo_08', QUANTITY='TEMPERATURE', XYZ=84.8,3.9,9.3/
&DEVC ID='RHFG_ban_gong_zhuo_08', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=84.8,3.9,9.3, ORIENTATION=1.0,0.0,0.0/
&DEVC ID='TC_ban_gong_zhuo_16', QUANTITY='TEMPERATURE', XYZ=84.8,10.2,9.3/
&DEVC ID='RHFG_ban_gong_zhuo_16', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=84.8,10.2,9.3, ORIENTATION=1.0,0.0,0.0/
&DEVC ID='TC_ban_gong_dang_an_ju_zhi_zhang_xiu_ding_06', QUANTITY='TEMPERATURE', XYZ=86.5,13.025,10.0/
&DEVC ID='RHFG_ban_gong_dang_an_ju_zhi_zhang_xiu_ding_06', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=86.5,13.025,10.0, ORIENTATION=1.0,0.0,0.0/
&DEVC ID='TC_xiu_ding_02', QUANTITY='TEMPERATURE', XYZ=9.4,5.55,9.75/
&DEVC ID='RHFG_xiu_ding_02', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=9.4,5.55,9.75, ORIENTATION=1.0,0.0,0.0/
&DEVC ID='TC_dian_nao_da_yin_ji_bu_chong_01', QUANTITY='TEMPERATURE', XYZ=15.2,8.05,9.75/
&DEVC ID='RHFG_dian_nao_da_yin_ji_bu_chong_01', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=15.2,8.05,9.75, ORIENTATION=1.0,0.0,0.0/
&DEVC ID='TC_xiu_ding_03', QUANTITY='TEMPERATURE', XYZ=26.4,5.55,9.75/
&DEVC ID='RHFG_xiu_ding_03', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=26.4,5.55,9.75, ORIENTATION=1.0,0.0,0.0/
&DEVC ID='TC_dian_nao_da_yin_ji_bu_chong_02', QUANTITY='TEMPERATURE', XYZ=31.2,8.05,9.75/
&DEVC ID='RHFG_dian_nao_da_yin_ji_bu_chong_02', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=31.2,8.05,9.75, ORIENTATION=1.0,0.0,0.0/
&DEVC ID='TC_xiu_ding_04', QUANTITY='TEMPERATURE', XYZ=38.4,5.55,9.75/
&DEVC ID='RHFG_xiu_ding_04', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=38.4,5.55,9.75, ORIENTATION=1.0,0.0,0.0/
&DEVC ID='TC_xiu_ding_09', QUANTITY='TEMPERATURE', XYZ=38.4,11.85,9.75/
&DEVC ID='RHFG_xiu_ding_09', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=38.4,11.85,9.75, ORIENTATION=1.0,0.0,0.0/
&DEVC ID='TC_dian_nao_da_yin_ji_bu_chong_03', QUANTITY='TEMPERATURE', XYZ=47.2,8.05,9.75/
&DEVC ID='RHFG_dian_nao_da_yin_ji_bu_chong_03', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=47.2,8.05,9.75, ORIENTATION=1.0,0.0,0.0/
&DEVC ID='TC_xiu_ding_05', QUANTITY='TEMPERATURE', XYZ=50.4,5.55,9.75/
&DEVC ID='RHFG_xiu_ding_05', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=50.4,5.55,9.75, ORIENTATION=1.0,0.0,0.0/
&DEVC ID='TC_xiu_ding_06', QUANTITY='TEMPERATURE', XYZ=62.4,5.55,9.75/
&DEVC ID='RHFG_xiu_ding_06', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=62.4,5.55,9.75, ORIENTATION=1.0,0.0,0.0/
&DEVC ID='TC_dian_nao_da_yin_ji_bu_chong_04', QUANTITY='TEMPERATURE', XYZ=67.2,8.05,9.75/
&DEVC ID='RHFG_dian_nao_da_yin_ji_bu_chong_04', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=67.2,8.05,9.75, ORIENTATION=1.0,0.0,0.0/
&DEVC ID='TC_xiu_ding_07', QUANTITY='TEMPERATURE', XYZ=74.4,5.55,9.75/
&DEVC ID='RHFG_xiu_ding_07', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=74.4,5.55,9.75, ORIENTATION=1.0,0.0,0.0/
&DEVC ID='TC_xiu_ding_10', QUANTITY='TEMPERATURE', XYZ=74.4,11.85,9.75/
&DEVC ID='RHFG_xiu_ding_10', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=74.4,11.85,9.75, ORIENTATION=1.0,0.0,0.0/
&DEVC ID='TC_xiu_ding_08', QUANTITY='TEMPERATURE', XYZ=84.4,5.55,9.75/
&DEVC ID='RHFG_xiu_ding_08', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=84.4,5.55,9.75, ORIENTATION=1.0,0.0,0.0/
&DEVC ID='TC_ban_gong_zhuo_394398', QUANTITY='TEMPERATURE', XYZ=56.0,6.5,9.5/
&DEVC ID='RHFG_ban_gong_zhuo_394398', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=56.0,6.5,9.5, ORIENTATION=1.0,0.0,0.0/
&DEVC ID='ceshiYMIN', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=45.0,2.0,4.0, ORIENTATION=0.0,-1.0,0.0/
&DEVC ID='ceshiYMAX', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=40.0,56.5,10.0, ORIENTATION=0.0,1.0,0.0/
&DEVC ID='ceshiXMIN', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=0.5,30.0,10.0, ORIENTATION=-1.0,0.0,0.0/
&DEVC ID='ceshiXMAX', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=90.0,30.0,10.0, ORIENTATION=1.0,0.0,0.0/
&DEVC ID='fire_door_90min_failure->OUT->OUT->OUT->OUT->OUT->OUT->OUT->OUT->OUT->OUT', QUANTITY='TIME', XYZ=0.0,0.0,0.0, SETPOINT=5400.0, INITIAL_STATE=.TRUE./
&DEVC ID='TIMER->OUT', QUANTITY='TIME', XYZ=0.0,0.0,0.0, SETPOINT=1.36, INITIAL_STATE=.TRUE./

&MATL ID='STEEL',
      SPECIFIC_HEAT=0.46,
      CONDUCTIVITY=45.8,
      DENSITY=7850.0/
&MATL ID='FOAM',
      SPECIFIC_HEAT=1.5,
      CONDUCTIVITY=0.038,
      DENSITY=31.7,
      HEAT_OF_COMBUSTION=2.542E4/
&MATL ID='YELLOW PINE',
      SPECIFIC_HEAT=2.805,
      CONDUCTIVITY=0.15,
      DENSITY=640.0,
      HEAT_OF_COMBUSTION=1.28E4/
&MATL ID='MATL_航空涂层',
      SPECIFIC_HEAT=1.0,
      CONDUCTIVITY=0.2,
      DENSITY=1200.0,
      EMISSIVITY=0.95/
&MATL ID='ROCK_WOOL',
      SPECIFIC_HEAT=0.85,
      CONDUCTIVITY=0.04,
      DENSITY=80.0/
&MATL ID='MATL_黑色塑料',
      SPECIFIC_HEAT=1.764,
      CONDUCTIVITY=0.137,
      DENSITY=886.0,
      HEAT_OF_COMBUSTION=2.8E4/
&MATL ID='MATL_办公电子塑料',
      SPECIFIC_HEAT=1.96,
      CONDUCTIVITY=0.218,
      DENSITY=1060.0,
      HEAT_OF_COMBUSTION=3.677E4/
&MATL ID='MATL_纺织品蓝灰',
      SPECIFIC_HEAT=1.314,
      CONDUCTIVITY=0.023,
      DENSITY=555.8,
      HEAT_OF_COMBUSTION=1.325E4/
&MATL ID='CONCRETE',
      SPECIFIC_HEAT=1.04,
      CONDUCTIVITY=1.8,
      DENSITY=2280.0/
&MATL ID='PVC',
      SPECIFIC_HEAT=1.289,
      CONDUCTIVITY=0.192,
      DENSITY=1380.0,
      HEAT_OF_COMBUSTION=2.09E4/
&MATL ID='MATL_仓库纸箱托盘',
      SPECIFIC_HEAT=1.4,
      CONDUCTIVITY=0.06,
      DENSITY=320.0,
      HEAT_OF_COMBUSTION=1.403E4/
&MATL ID='MATL_档案纸张文件',
      SPECIFIC_HEAT=1.34,
      CONDUCTIVITY=0.18,
      DENSITY=930.0,
      HEAT_OF_COMBUSTION=1.6E4/

&SURF ID='不锈钢',
      COLOR='BLACK',
      BACKING='VOID',
      MATL_ID(1,1)='STEEL',
      MATL_MASS_FRACTION(1,1)=1.0,
      THICKNESS(1)=3.0E-3/
&SURF ID='皮质坐垫',
      COLOR='GRAY 47',
      HRRPUA=1000.0,
      RAMP_Q='皮质坐垫_RAMP_Q',
      IGNITION_TEMPERATURE=252.0,
      MATL_ID(1,1)='FOAM',
      MATL_MASS_FRACTION(1,1)=1.0,
      THICKNESS(1)=0.05/
&RAMP ID='皮质坐垫_RAMP_Q', T=0.0, F=0.0/
&RAMP ID='皮质坐垫_RAMP_Q', T=1.0, F=1.0/
&RAMP ID='皮质坐垫_RAMP_Q', T=40.0, F=1.0/
&RAMP ID='皮质坐垫_RAMP_Q', T=41.0, F=0.0/
&SURF ID='实木',
      COLOR='GRAY 47',
      HRRPUA=300.0,
      RAMP_Q='实木_RAMP_Q',
      IGNITION_TEMPERATURE=330.0,
      MATL_ID(1,1)='YELLOW PINE',
      MATL_MASS_FRACTION(1,1)=1.0,
      THICKNESS(1)=0.02/
&RAMP ID='实木_RAMP_Q', T=0.0, F=0.0/
&RAMP ID='实木_RAMP_Q', T=1.0, F=1.0/
&RAMP ID='实木_RAMP_Q', T=546.0, F=1.0/
&RAMP ID='实木_RAMP_Q', T=547.0, F=0.0/
&SURF ID='玻璃',
      RGB=0,128,192,
      TRANSPARENCY=0.101961/
&SURF ID='航空涂层_铝蒙皮',
      RGB=242,240,189,
      MATL_ID(1,1)='MATL_航空涂层',
      MATL_MASS_FRACTION(1,1)=1.0,
      THICKNESS(1)=2.0E-3/
&SURF ID='门 - 嵌板',
      FYI='FIRE_DOOR_90MIN_PANEL: steel-rockwool-steel, timed failure at 5400 s by OBST DEVC_ID',
      RGB=160,160,160,
      BACKING='VOID',
      MATL_ID(1,1)='STEEL',
      MATL_ID(2,1)='ROCK_WOOL',
      MATL_ID(3,1)='STEEL',
      MATL_MASS_FRACTION(1,1)=1.0,
      MATL_MASS_FRACTION(2,1)=1.0,
      MATL_MASS_FRACTION(3,1)=1.0,
      THICKNESS(1:3)=1.5E-3,0.045,1.5E-3/
&SURF ID='门 - 框架',
      FYI='FIRE_DOOR_90MIN_FRAME: steel-rockwool-steel, timed failure at 5400 s by OBST DEVC_ID',
      RGB=90,90,90,
      BACKING='VOID',
      MATL_ID(1,1)='STEEL',
      MATL_ID(2,1)='ROCK_WOOL',
      MATL_ID(3,1)='STEEL',
      MATL_MASS_FRACTION(1,1)=1.0,
      MATL_MASS_FRACTION(2,1)=1.0,
      MATL_MASS_FRACTION(3,1)=1.0,
      THICKNESS(1:3)=1.5E-3,0.045,1.5E-3/
&SURF ID='IfcDoor',
      FYI='FIRE_DOOR_90MIN_IFCDOOR: steel-rockwool-steel, timed failure at 5400 s by OBST DEVC_ID',
      RGB=180,80,40,
      BACKING='VOID',
      MATL_ID(1,1)='STEEL',
      MATL_ID(2,1)='ROCK_WOOL',
      MATL_ID(3,1)='STEEL',
      MATL_MASS_FRACTION(1,1)=1.0,
      MATL_MASS_FRACTION(2,1)=1.0,
      MATL_MASS_FRACTION(3,1)=1.0,
      THICKNESS(1:3)=1.5E-3,0.045,1.5E-3/
&SURF ID='HANGAR_METAL_DOOR',
      FYI='Noncombustible metal hangar exterior/large door; no fire-rating timed failure; steel sheet approximation',
      COLOR='GRAY 47',
      BACKING='VOID',
      MATL_ID(1,1)='STEEL',
      MATL_MASS_FRACTION(1,1)=1.0,
      THICKNESS(1)=3.0E-3/
&SURF ID='塑料 - 黑色',
      COLOR='GRAY 2',
      HRRPUA=2500.0,
      RAMP_Q='塑料 - 黑色_RAMP_Q',
      IGNITION_TEMPERATURE=408.0,
      BACKING='VOID',
      MATL_ID(1,1)='MATL_黑色塑料',
      MATL_MASS_FRACTION(1,1)=1.0,
      THICKNESS(1)=5.0E-3/
&RAMP ID='塑料 - 黑色_RAMP_Q', T=0.0, F=0.0/
&RAMP ID='塑料 - 黑色_RAMP_Q', T=1.0, F=1.0/
&RAMP ID='塑料 - 黑色_RAMP_Q', T=50.0, F=1.0/
&RAMP ID='塑料 - 黑色_RAMP_Q', T=51.0, F=0.0/
&SURF ID='Mac-Screen Inner',
      COLOR='BLACK',
      HRRPUA=1500.0,
      RAMP_Q='Mac-Screen Inner_RAMP_Q',
      IGNITION_TEMPERATURE=363.0,
      BACKING='VOID',
      MATL_ID(1,1)='MATL_办公电子塑料',
      MATL_MASS_FRACTION(1,1)=1.0,
      THICKNESS(1)=5.0E-3/
&RAMP ID='Mac-Screen Inner_RAMP_Q', T=0.0, F=0.0/
&RAMP ID='Mac-Screen Inner_RAMP_Q', T=1.0, F=1.0/
&RAMP ID='Mac-Screen Inner_RAMP_Q', T=130.0, F=1.0/
&RAMP ID='Mac-Screen Inner_RAMP_Q', T=131.0, F=0.0/
&SURF ID='BMCD2AR3\Bitmap Textures\Wood\WOOD_09\Normal(1)',
      RGB=37,32,32,
      BACKING='VOID',
      MATL_ID(1,1)='YELLOW PINE',
      MATL_MASS_FRACTION(1,1)=1.0,
      THICKNESS(1)=0.01/
&SURF ID='Mesh',
      RGB=26,25,25/
&SURF ID='纺织品 - 蓝灰',
      RGB=130,132,163,
      HRRPUA=200.0,
      RAMP_Q='纺织品 - 蓝灰_RAMP_Q',
      IGNITION_TEMPERATURE=292.0,
      BACKING='VOID',
      MATL_ID(1,1)='MATL_纺织品蓝灰',
      MATL_MASS_FRACTION(1,1)=1.0,
      THICKNESS(1)=3.0E-3/
&RAMP ID='纺织品 - 蓝灰_RAMP_Q', T=0.0, F=0.0/
&RAMP ID='纺织品 - 蓝灰_RAMP_Q', T=1.0, F=1.0/
&RAMP ID='纺织品 - 蓝灰_RAMP_Q', T=111.0, F=1.0/
&RAMP ID='纺织品 - 蓝灰_RAMP_Q', T=112.0, F=0.0/
&SURF ID='胶合板，面层',
      RGB=184,187,68,
      HRRPUA=300.0,
      RAMP_Q='胶合板，面层_RAMP_Q',
      IGNITION_TEMPERATURE=330.0,
      BACKING='VOID',
      MATL_ID(1,1)='YELLOW PINE',
      MATL_MASS_FRACTION(1,1)=1.0,
      THICKNESS(1)=0.02/
&RAMP ID='胶合板，面层_RAMP_Q', T=0.0, F=0.0/
&RAMP ID='胶合板，面层_RAMP_Q', T=1.0, F=1.0/
&RAMP ID='胶合板，面层_RAMP_Q', T=546.0, F=1.0/
&RAMP ID='胶合板，面层_RAMP_Q', T=547.0, F=0.0/
&SURF ID='默认楼板',
      COLOR='GRAY 50',
      BACKING='VOID',
      MATL_ID(1,1)='CONCRETE',
      MATL_MASS_FRACTION(1,1)=1.0,
      THICKNESS(1)=0.2/
&SURF ID='默认墙',
      COLOR='GRAY',
      BACKING='VOID',
      MATL_ID(1,1)='CONCRETE',
      MATL_MASS_FRACTION(1,1)=1.0,
      THICKNESS(1)=0.2/
&SURF ID='默认屋顶',
      RGB=0,127,0,
      BACKING='VOID',
      MATL_ID(1,1)='STEEL',
      MATL_MASS_FRACTION(1,1)=1.0,
      THICKNESS(1)=5.0E-3/
&SURF ID='钢制油桶_普通工况_不燃',
      COLOR='ORANGE',
      MATL_ID(1,1)='STEEL',
      MATL_MASS_FRACTION(1,1)=1.0,
      THICKNESS(1)=2.0E-3/
&SURF ID='钢制化学品柜_普通工况_不燃',
      COLOR='MAGENTA',
      MATL_ID(1,1)='STEEL',
      MATL_MASS_FRACTION(1,1)=1.0,
      THICKNESS(1)=2.0E-3/
&SURF ID='木托盘纸箱包装_燃烧',
      COLOR='BROWN',
      HRRPUA=300.0,
      RAMP_Q='木托盘纸箱包装_燃烧_RAMP_Q',
      IGNITION_TEMPERATURE=330.0,
      MATL_ID(1,1)='YELLOW PINE',
      MATL_MASS_FRACTION(1,1)=1.0,
      THICKNESS(1)=0.02/
&RAMP ID='木托盘纸箱包装_燃烧_RAMP_Q', T=0.0, F=0.0/
&RAMP ID='木托盘纸箱包装_燃烧_RAMP_Q', T=1.0, F=1.0/
&RAMP ID='木托盘纸箱包装_燃烧_RAMP_Q', T=546.0, F=1.0/
&RAMP ID='木托盘纸箱包装_燃烧_RAMP_Q', T=547.0, F=0.0/
&SURF ID='备件货架包装_燃烧',
      COLOR='YELLOW',
      HRRPUA=2500.0,
      RAMP_Q='备件货架包装_燃烧_RAMP_Q',
      IGNITION_TEMPERATURE=408.0,
      MATL_ID(1,1)='MATL_黑色塑料',
      MATL_MASS_FRACTION(1,1)=1.0,
      THICKNESS(1)=5.0E-3/
&RAMP ID='备件货架包装_燃烧_RAMP_Q', T=0.0, F=0.0/
&RAMP ID='备件货架包装_燃烧_RAMP_Q', T=1.0, F=1.0/
&RAMP ID='备件货架包装_燃烧_RAMP_Q', T=50.0, F=1.0/
&RAMP ID='备件货架包装_燃烧_RAMP_Q', T=51.0, F=0.0/
&SURF ID='检修平台踏板_燃烧',
      COLOR='TAN',
      HRRPUA=300.0,
      RAMP_Q='检修平台踏板_燃烧_RAMP_Q',
      IGNITION_TEMPERATURE=330.0,
      MATL_ID(1,1)='YELLOW PINE',
      MATL_MASS_FRACTION(1,1)=1.0,
      THICKNESS(1)=0.02/
&RAMP ID='检修平台踏板_燃烧_RAMP_Q', T=0.0, F=0.0/
&RAMP ID='检修平台踏板_燃烧_RAMP_Q', T=1.0, F=1.0/
&RAMP ID='检修平台踏板_燃烧_RAMP_Q', T=546.0, F=1.0/
&RAMP ID='检修平台踏板_燃烧_RAMP_Q', T=547.0, F=0.0/
&SURF ID='电缆软管_燃烧',
      COLOR='BLACK',
      HRRPUA=250.0,
      RAMP_Q='电缆软管_燃烧_RAMP_Q',
      IGNITION_TEMPERATURE=325.0,
      MATL_ID(1,1)='PVC',
      MATL_MASS_FRACTION(1,1)=1.0,
      THICKNESS(1)=5.0E-3/
&RAMP ID='电缆软管_燃烧_RAMP_Q', T=0.0, F=0.0/
&RAMP ID='电缆软管_燃烧_RAMP_Q', T=1.0, F=1.0/
&RAMP ID='电缆软管_燃烧_RAMP_Q', T=577.0, F=1.0/
&RAMP ID='电缆软管_燃烧_RAMP_Q', T=578.0, F=0.0/
&SURF ID='仓库纸箱托盘_燃烧',
      COLOR='BROWN',
      HRRPUA=300.0,
      RAMP_Q='仓库纸箱托盘_燃烧_RAMP_Q',
      IGNITION_TEMPERATURE=251.0,
      MATL_ID(1,1)='MATL_仓库纸箱托盘',
      MATL_MASS_FRACTION(1,1)=1.0,
      THICKNESS(1)=0.086/
&RAMP ID='仓库纸箱托盘_燃烧_RAMP_Q', T=0.0, F=0.0/
&RAMP ID='仓库纸箱托盘_燃烧_RAMP_Q', T=1.0, F=1.0/
&RAMP ID='仓库纸箱托盘_燃烧_RAMP_Q', T=1287.0, F=1.0/
&RAMP ID='仓库纸箱托盘_燃烧_RAMP_Q', T=1288.0, F=0.0/
&SURF ID='塑料周转箱备件_燃烧',
      COLOR='BLUE',
      HRRPUA=2500.0,
      RAMP_Q='塑料周转箱备件_燃烧_RAMP_Q',
      IGNITION_TEMPERATURE=408.0,
      MATL_ID(1,1)='MATL_黑色塑料',
      MATL_MASS_FRACTION(1,1)=1.0,
      THICKNESS(1)=5.0E-3/
&RAMP ID='塑料周转箱备件_燃烧_RAMP_Q', T=0.0, F=0.0/
&RAMP ID='塑料周转箱备件_燃烧_RAMP_Q', T=1.0, F=1.0/
&RAMP ID='塑料周转箱备件_燃烧_RAMP_Q', T=50.0, F=1.0/
&RAMP ID='塑料周转箱备件_燃烧_RAMP_Q', T=51.0, F=0.0/
&SURF ID='档案文件纸张_燃烧',
      COLOR='WHITE',
      HRRPUA=200.0,
      RAMP_Q='档案文件纸张_燃烧_RAMP_Q',
      IGNITION_TEMPERATURE=250.0,
      MATL_ID(1,1)='MATL_档案纸张文件',
      MATL_MASS_FRACTION(1,1)=1.0,
      THICKNESS(1)=0.028/
&RAMP ID='档案文件纸张_燃烧_RAMP_Q', T=0.0, F=0.0/
&RAMP ID='档案文件纸张_燃烧_RAMP_Q', T=1.0, F=1.0/
&RAMP ID='档案文件纸张_燃烧_RAMP_Q', T=2083.0, F=1.0/
&RAMP ID='档案文件纸张_燃烧_RAMP_Q', T=2084.0, F=0.0/
&SURF ID='办公家具组合_燃烧',
      COLOR='TAN',
      HRRPUA=300.0,
      RAMP_Q='办公家具组合_燃烧_RAMP_Q',
      IGNITION_TEMPERATURE=330.0,
      MATL_ID(1,1)='YELLOW PINE',
      MATL_MASS_FRACTION(1,1)=1.0,
      THICKNESS(1)=0.02/
&RAMP ID='办公家具组合_燃烧_RAMP_Q', T=0.0, F=0.0/
&RAMP ID='办公家具组合_燃烧_RAMP_Q', T=1.0, F=1.0/
&RAMP ID='办公家具组合_燃烧_RAMP_Q', T=546.0, F=1.0/
&RAMP ID='办公家具组合_燃烧_RAMP_Q', T=547.0, F=0.0/
&SURF ID='办公电子设备_燃烧',
      COLOR='GRAY 30',
      HRRPUA=1500.0,
      RAMP_Q='办公电子设备_燃烧_RAMP_Q',
      IGNITION_TEMPERATURE=363.0,
      MATL_ID(1,1)='MATL_办公电子塑料',
      MATL_MASS_FRACTION(1,1)=1.0,
      THICKNESS(1)=5.0E-3/
&RAMP ID='办公电子设备_燃烧_RAMP_Q', T=0.0, F=0.0/
&RAMP ID='办公电子设备_燃烧_RAMP_Q', T=1.0, F=1.0/
&RAMP ID='办公电子设备_燃烧_RAMP_Q', T=130.0, F=1.0/
&RAMP ID='办公电子设备_燃烧_RAMP_Q', T=131.0, F=0.0/
&SURF ID='RADIATIONZ',
      RGB=255,102,0,
      NET_HEAT_FLUX=0.000,
      EMISSIVITY=1.0/
&SURF ID='RADIATION',
      COLOR='RED',
      NET_HEAT_FLUX=3000.000,
      EMISSIVITY=1.0/

&OBST ID='会议桌椅-十人座:会议桌椅-十人座:387593', XB=75.0,75.5,9.5,10.0,0.0,0.0, COLOR='BLACK', SURF_ID='不锈钢'/ 
&OBST ID='会议桌椅-十人座:会议桌椅-十人座:387593', XB=75.0,75.5,6.5,7.0,0.5,0.5, COLOR='GRAY 47', SURF_ID='皮质坐垫'/ 
&OBST ID='会议桌椅-十人座:会议桌椅-十人座:387593', XB=75.0,75.5,7.5,8.0,0.5,0.5, COLOR='GRAY 47', SURF_ID='皮质坐垫'/ 
&OBST ID='会议桌椅-十人座:会议桌椅-十人座:387593', XB=75.0,75.5,9.0,9.5,0.5,0.5, COLOR='GRAY 47', SURF_ID='皮质坐垫'/ 
&OBST ID='会议桌椅-十人座:会议桌椅-十人座:387593', XB=75.0,75.5,9.5,10.0,0.5,0.5, COLOR='BLACK', SURF_IDS='皮质坐垫','不锈钢','不锈钢'/ 
&OBST ID='会议桌椅-十人座:会议桌椅-十人座:387593', XB=75.0,75.5,10.5,11.0,0.5,0.5, COLOR='GRAY 47', SURF_ID='皮质坐垫'/ 
&OBST ID='会议桌椅-十人座:会议桌椅-十人座:387593', XB=75.0,76.0,5.5,11.5,1.0,1.0, COLOR='GRAY 47', SURF_ID='实木'/ 
&OBST ID='会议桌椅-十人座:会议桌椅-十人座:387593', XB=75.5,76.0,5.5,6.0,0.5,0.5, COLOR='GRAY 47', SURF_ID='实木'/ 
&OBST ID='会议桌椅-十人座:会议桌椅-十人座:387593', XB=75.5,76.0,11.5,12.0,0.5,0.5, COLOR='BLACK', SURF_ID='不锈钢'/ 
&OBST ID='会议桌椅-十人座:会议桌椅-十人座:387593', XB=75.5,76.0,11.5,12.0,1.0,1.0, COLOR='GRAY 47', SURF_ID='实木'/ 
&OBST ID='会议桌椅-十人座:会议桌椅-十人座:387593', XB=76.0,76.5,5.5,6.0,0.5,0.5, COLOR='GRAY 47', SURF_ID='皮质坐垫'/ 
&OBST ID='会议桌椅-十人座:会议桌椅-十人座:387593', XB=76.0,76.5,11.5,12.0,0.5,0.5, COLOR='GRAY 47', SURF_ID='皮质坐垫'/ 
&OBST ID='会议桌椅-十人座:会议桌椅-十人座:387593', XB=76.0,76.5,5.0,5.5,1.0,1.0, COLOR='GRAY 47', SURF_ID='皮质坐垫'/ 
&OBST ID='会议桌椅-十人座:会议桌椅-十人座:387593', XB=76.0,76.5,5.5,11.5,1.0,1.0, RGB=0,128,192, TRANSPARENCY=0.101961, SURF_ID='玻璃'/ 
&OBST ID='会议桌椅-十人座:会议桌椅-十人座:387593', XB=76.5,77.0,5.5,11.5,1.0,1.0, COLOR='GRAY 47', SURF_ID='实木'/ 
&OBST ID='会议桌椅-十人座:会议桌椅-十人座:387593', XB=77.0,77.5,9.5,10.0,0.0,0.0, COLOR='BLACK', SURF_ID='不锈钢'/ 
&OBST ID='会议桌椅-十人座:会议桌椅-十人座:387593', XB=77.0,77.5,6.5,7.0,0.5,0.5, COLOR='GRAY 47', SURF_ID='皮质坐垫'/ 
&OBST ID='会议桌椅-十人座:会议桌椅-十人座:387593', XB=77.0,77.5,7.5,8.0,0.5,0.5, COLOR='GRAY 47', SURF_ID='皮质坐垫'/ 
&OBST ID='会议桌椅-十人座:会议桌椅-十人座:387593', XB=77.0,77.5,9.0,9.5,0.5,0.5, COLOR='GRAY 47', SURF_ID='皮质坐垫'/ 
&OBST ID='会议桌椅-十人座:会议桌椅-十人座:387593', XB=77.0,77.5,9.5,10.0,0.5,0.5, COLOR='BLACK', SURF_IDS='皮质坐垫','不锈钢','不锈钢'/ 
&OBST ID='会议桌椅-十人座:会议桌椅-十人座:387593', XB=77.0,77.5,10.5,11.0,0.5,0.5, COLOR='GRAY 47', SURF_ID='皮质坐垫'/ 
&OBST ID='会议桌椅-十人座:会议桌椅-十人座:387593', XB=75.0,75.5,8.5,8.5,0.5,1.0, COLOR='GRAY 47', SURF_ID='实木'/ 
&OBST ID='会议桌椅-十人座:会议桌椅-十人座:387593', XB=75.0,76.0,6.0,6.0,0.5,1.0, COLOR='GRAY 47', SURF_ID='实木'/ 
&OBST ID='会议桌椅-十人座:会议桌椅-十人座:387593', XB=75.0,76.0,11.5,11.5,0.5,1.0, COLOR='GRAY 47', SURF_ID='实木'/ 
&OBST ID='会议桌椅-十人座:会议桌椅-十人座:387593', XB=75.5,76.0,5.5,5.5,0.5,1.0, COLOR='GRAY 47', SURF_ID='实木'/ 
&OBST ID='会议桌椅-十人座:会议桌椅-十人座:387593', XB=75.5,76.0,12.0,12.0,0.5,1.0, COLOR='GRAY 47', SURF_ID='实木'/ 
&OBST ID='会议桌椅-十人座:会议桌椅-十人座:387593', XB=76.0,76.5,5.5,5.5,0.5,1.0, COLOR='GRAY 47', SURF_ID='皮质坐垫'/ 
&OBST ID='会议桌椅-十人座:会议桌椅-十人座:387593', XB=76.0,76.5,12.0,12.0,0.5,1.0, COLOR='GRAY 47', SURF_ID='皮质坐垫'/ 
&OBST ID='会议桌椅-十人座:会议桌椅-十人座:387593', XB=77.0,77.5,6.5,6.5,0.5,1.0, COLOR='GRAY 47', SURF_ID='实木'/ 
&OBST ID='会议桌椅-十人座:会议桌椅-十人座:387593', XB=77.0,77.5,7.0,7.0,0.5,1.0, COLOR='GRAY 47', SURF_ID='实木'/ 
&OBST ID='会议桌椅-十人座:会议桌椅-十人座:387593', XB=77.0,77.5,7.5,7.5,0.5,1.0, COLOR='GRAY 47', SURF_ID='实木'/ 
&OBST ID='会议桌椅-十人座:会议桌椅-十人座:387593', XB=77.0,77.5,8.0,8.0,0.5,1.0, COLOR='GRAY 47', SURF_ID='实木'/ 
&OBST ID='会议桌椅-十人座:会议桌椅-十人座:387593', XB=77.0,77.5,9.0,9.0,0.5,1.0, COLOR='GRAY 47', SURF_ID='实木'/ 
&OBST ID='会议桌椅-十人座:会议桌椅-十人座:387593', XB=77.0,77.5,10.0,10.0,0.5,1.0, COLOR='GRAY 47', SURF_ID='实木'/ 
&OBST ID='会议桌椅-十人座:会议桌椅-十人座:387593', XB=77.0,77.5,10.5,10.5,0.5,1.0, COLOR='GRAY 47', SURF_ID='实木'/ 
&OBST ID='会议桌椅-十人座:会议桌椅-十人座:387593', XB=77.0,77.5,11.0,11.0,0.5,1.0, COLOR='GRAY 47', SURF_ID='实木'/ 
&OBST ID='会议桌椅-十人座:会议桌椅-十人座:387593', XB=75.0,75.0,6.5,7.0,0.5,1.0, COLOR='GRAY 47', SURF_ID='皮质坐垫'/ 
&OBST ID='会议桌椅-十人座:会议桌椅-十人座:387593', XB=75.0,75.0,7.5,8.0,0.5,1.0, COLOR='GRAY 47', SURF_ID='皮质坐垫'/ 
&OBST ID='会议桌椅-十人座:会议桌椅-十人座:387593', XB=75.0,75.0,9.0,10.0,0.5,1.0, COLOR='GRAY 47', SURF_ID='皮质坐垫'/ 
&OBST ID='会议桌椅-十人座:会议桌椅-十人座:387593', XB=75.0,75.0,10.5,11.0,0.5,1.0, COLOR='GRAY 47', SURF_ID='皮质坐垫'/ 
&OBST ID='会议桌椅-十人座:会议桌椅-十人座:387593', XB=75.5,75.5,9.5,10.0,0.0,0.5, COLOR='BLACK', SURF_ID='不锈钢'/ 
&OBST ID='会议桌椅-十人座:会议桌椅-十人座:387593', XB=77.0,77.0,9.5,10.0,0.0,0.5, COLOR='BLACK', SURF_ID='不锈钢'/ 
&OBST ID='会议桌椅-十人座:会议桌椅-十人座:387593', XB=77.5,77.5,6.5,7.0,0.5,1.0, COLOR='GRAY 47', SURF_ID='皮质坐垫'/ 
&OBST ID='会议桌椅-十人座:会议桌椅-十人座:387593', XB=77.5,77.5,7.5,8.0,0.5,1.0, COLOR='GRAY 47', SURF_ID='皮质坐垫'/ 
&OBST ID='会议桌椅-十人座:会议桌椅-十人座:387593', XB=77.5,77.5,9.0,10.0,0.5,1.0, COLOR='GRAY 47', SURF_ID='皮质坐垫'/ 
&OBST ID='会议桌椅-十人座:会议桌椅-十人座:387593', XB=77.5,77.5,10.5,11.0,0.5,1.0, COLOR='GRAY 47', SURF_ID='皮质坐垫'/ 
&OBST ID='会议桌椅-十人座:会议桌椅-十人座:387654', XB=86.0,86.5,6.5,7.0,0.5,1.0, COLOR='GRAY 47', SURF_ID='皮质坐垫'/ 
&OBST ID='会议桌椅-十人座:会议桌椅-十人座:387654', XB=86.0,86.5,7.5,8.0,0.5,1.0, COLOR='GRAY 47', SURF_ID='皮质坐垫'/ 
&OBST ID='会议桌椅-十人座:会议桌椅-十人座:387654', XB=86.0,86.5,9.0,10.0,0.5,1.0, COLOR='GRAY 47', SURF_ID='皮质坐垫'/ 
&OBST ID='会议桌椅-十人座:会议桌椅-十人座:387654', XB=86.0,86.5,10.5,11.0,0.5,1.0, COLOR='GRAY 47', SURF_ID='皮质坐垫'/ 
&OBST ID='会议桌椅-十人座:会议桌椅-十人座:387654', XB=83.5,84.0,9.5,10.0,0.0,0.0, COLOR='BLACK', SURF_ID='不锈钢'/ 
&OBST ID='会议桌椅-十人座:会议桌椅-十人座:387654', XB=83.5,84.0,6.5,7.0,0.5,0.5, COLOR='GRAY 47', SURF_ID='皮质坐垫'/ 
&OBST ID='会议桌椅-十人座:会议桌椅-十人座:387654', XB=83.5,84.0,7.5,8.0,0.5,0.5, COLOR='GRAY 47', SURF_ID='皮质坐垫'/ 
&OBST ID='会议桌椅-十人座:会议桌椅-十人座:387654', XB=83.5,84.0,9.0,9.5,0.5,0.5, COLOR='GRAY 47', SURF_ID='皮质坐垫'/ 
&OBST ID='会议桌椅-十人座:会议桌椅-十人座:387654', XB=83.5,84.0,9.5,10.0,0.5,0.5, COLOR='BLACK', SURF_IDS='皮质坐垫','不锈钢','不锈钢'/ 
&OBST ID='会议桌椅-十人座:会议桌椅-十人座:387654', XB=83.5,84.0,10.5,11.0,0.5,0.5, COLOR='GRAY 47', SURF_ID='皮质坐垫'/ 
&OBST ID='会议桌椅-十人座:会议桌椅-十人座:387654', XB=84.0,84.5,5.5,11.5,1.0,1.0, COLOR='GRAY 47', SURF_ID='实木'/ 
&OBST ID='会议桌椅-十人座:会议桌椅-十人座:387654', XB=84.5,85.0,5.5,6.0,0.5,0.5, COLOR='GRAY 47', SURF_ID='皮质坐垫'/ 
&OBST ID='会议桌椅-十人座:会议桌椅-十人座:387654', XB=84.5,85.0,11.5,12.0,0.5,0.5, COLOR='GRAY 47', SURF_ID='皮质坐垫'/ 
&OBST ID='会议桌椅-十人座:会议桌椅-十人座:387654', XB=84.5,85.0,5.0,5.5,1.0,1.0, COLOR='GRAY 47', SURF_ID='皮质坐垫'/ 
&OBST ID='会议桌椅-十人座:会议桌椅-十人座:387654', XB=84.5,85.0,5.5,11.5,1.0,1.0, RGB=0,128,192, TRANSPARENCY=0.101961, SURF_ID='玻璃'/ 
&OBST ID='会议桌椅-十人座:会议桌椅-十人座:387654', XB=85.0,85.5,5.5,6.0,0.5,0.5, COLOR='GRAY 47', SURF_ID='实木'/ 
&OBST ID='会议桌椅-十人座:会议桌椅-十人座:387654', XB=85.0,85.5,11.5,12.0,0.5,0.5, COLOR='BLACK', SURF_ID='不锈钢'/ 
&OBST ID='会议桌椅-十人座:会议桌椅-十人座:387654', XB=85.0,85.5,11.5,12.0,1.0,1.0, COLOR='GRAY 47', SURF_ID='实木'/ 
&OBST ID='会议桌椅-十人座:会议桌椅-十人座:387654', XB=85.0,86.0,5.5,11.5,1.0,1.0, COLOR='GRAY 47', SURF_ID='实木'/ 
&OBST ID='会议桌椅-十人座:会议桌椅-十人座:387654', XB=85.5,86.0,9.5,10.0,0.0,0.0, COLOR='BLACK', SURF_ID='不锈钢'/ 
&OBST ID='会议桌椅-十人座:会议桌椅-十人座:387654', XB=85.5,86.0,6.5,7.0,0.5,0.5, COLOR='GRAY 47', SURF_ID='皮质坐垫'/ 
&OBST ID='会议桌椅-十人座:会议桌椅-十人座:387654', XB=85.5,86.0,7.5,8.0,0.5,0.5, COLOR='GRAY 47', SURF_ID='皮质坐垫'/ 
&OBST ID='会议桌椅-十人座:会议桌椅-十人座:387654', XB=85.5,86.0,9.0,9.5,0.5,0.5, COLOR='GRAY 47', SURF_ID='皮质坐垫'/ 
&OBST ID='会议桌椅-十人座:会议桌椅-十人座:387654', XB=85.5,86.0,9.5,10.0,0.5,0.5, COLOR='BLACK', SURF_IDS='皮质坐垫','不锈钢','不锈钢'/ 
&OBST ID='会议桌椅-十人座:会议桌椅-十人座:387654', XB=85.5,86.0,10.5,11.0,0.5,0.5, COLOR='GRAY 47', SURF_ID='皮质坐垫'/ 
&OBST ID='会议桌椅-十人座:会议桌椅-十人座:387654', XB=86.0,86.5,6.5,7.0,0.0,0.0, COLOR='BLACK', SURF_ID='不锈钢'/ 
&OBST ID='会议桌椅-十人座:会议桌椅-十人座:387654', XB=86.0,86.5,7.5,8.0,0.0,0.0, COLOR='BLACK', SURF_ID='不锈钢'/ 
&OBST ID='会议桌椅-十人座:会议桌椅-十人座:387654', XB=86.0,86.5,9.0,9.5,0.0,0.0, COLOR='BLACK', SURF_ID='不锈钢'/ 
&OBST ID='会议桌椅-十人座:会议桌椅-十人座:387654', XB=86.0,86.5,10.5,11.0,0.0,0.0, COLOR='BLACK', SURF_ID='不锈钢'/ 
&OBST ID='会议桌椅-十人座:会议桌椅-十人座:387654', XB=84.5,85.0,5.5,5.5,0.5,1.0, COLOR='GRAY 47', SURF_ID='皮质坐垫'/ 
&OBST ID='会议桌椅-十人座:会议桌椅-十人座:387654', XB=84.5,85.0,12.0,12.0,0.5,1.0, COLOR='GRAY 47', SURF_ID='皮质坐垫'/ 
&OBST ID='会议桌椅-十人座:会议桌椅-十人座:387654', XB=85.0,85.5,5.5,5.5,0.5,1.0, COLOR='GRAY 47', SURF_ID='实木'/ 
&OBST ID='会议桌椅-十人座:会议桌椅-十人座:387654', XB=85.0,85.5,6.0,6.0,0.5,1.0, COLOR='GRAY 47', SURF_ID='实木'/ 
&OBST ID='会议桌椅-十人座:会议桌椅-十人座:387654', XB=85.0,85.5,11.5,11.5,0.5,1.0, COLOR='GRAY 47', SURF_ID='实木'/ 
&OBST ID='会议桌椅-十人座:会议桌椅-十人座:387654', XB=85.0,85.5,12.0,12.0,0.5,1.0, COLOR='GRAY 47', SURF_ID='实木'/ 
&OBST ID='会议桌椅-十人座:会议桌椅-十人座:387654', XB=85.5,86.0,6.5,6.5,0.5,1.0, COLOR='GRAY 47', SURF_ID='实木'/ 
&OBST ID='会议桌椅-十人座:会议桌椅-十人座:387654', XB=85.5,86.0,7.0,7.0,0.5,1.0, COLOR='GRAY 47', SURF_ID='实木'/ 
&OBST ID='会议桌椅-十人座:会议桌椅-十人座:387654', XB=85.5,86.0,7.5,7.5,0.5,1.0, COLOR='GRAY 47', SURF_ID='实木'/ 
&OBST ID='会议桌椅-十人座:会议桌椅-十人座:387654', XB=85.5,86.0,8.0,8.0,0.5,1.0, COLOR='GRAY 47', SURF_ID='实木'/ 
&OBST ID='会议桌椅-十人座:会议桌椅-十人座:387654', XB=85.5,86.0,9.0,9.0,0.5,1.0, COLOR='GRAY 47', SURF_ID='实木'/ 
&OBST ID='会议桌椅-十人座:会议桌椅-十人座:387654', XB=85.5,86.0,10.0,10.0,0.5,1.0, COLOR='GRAY 47', SURF_ID='实木'/ 
&OBST ID='会议桌椅-十人座:会议桌椅-十人座:387654', XB=85.5,86.0,10.5,10.5,0.5,1.0, COLOR='GRAY 47', SURF_ID='实木'/ 
&OBST ID='会议桌椅-十人座:会议桌椅-十人座:387654', XB=85.5,86.0,11.0,11.0,0.5,1.0, COLOR='GRAY 47', SURF_ID='实木'/ 
&OBST ID='会议桌椅-十人座:会议桌椅-十人座:387654', XB=83.5,83.5,6.5,7.0,0.5,1.0, COLOR='GRAY 47', SURF_ID='皮质坐垫'/ 
&OBST ID='会议桌椅-十人座:会议桌椅-十人座:387654', XB=83.5,83.5,7.5,8.0,0.5,1.0, COLOR='GRAY 47', SURF_ID='皮质坐垫'/ 
&OBST ID='会议桌椅-十人座:会议桌椅-十人座:387654', XB=83.5,83.5,9.0,10.0,0.5,1.0, COLOR='GRAY 47', SURF_ID='皮质坐垫'/ 
&OBST ID='会议桌椅-十人座:会议桌椅-十人座:387654', XB=83.5,83.5,10.5,11.0,0.5,1.0, COLOR='GRAY 47', SURF_ID='皮质坐垫'/ 
&OBST ID='会议桌椅-十人座:会议桌椅-十人座:387654', XB=84.0,84.0,9.5,10.0,0.0,0.5, COLOR='BLACK', SURF_ID='不锈钢'/ 
&OBST ID='会议桌椅-十人座:会议桌椅-十人座:387654', XB=85.5,85.5,9.5,10.0,0.0,0.5, COLOR='BLACK', SURF_ID='不锈钢'/ 
&OBST ID='梁柱', XB=6.5,8.0,1.0,2.0,0.0,15.0, RGB=242,240,189, SURF_ID='航空涂层_铝蒙皮'/ 
&OBST ID='梁柱', XB=6.5,8.0,0.5,1.0,0.5,15.0, RGB=242,240,189, SURF_ID='航空涂层_铝蒙皮'/ 
&OBST ID='梁柱', XB=6.5,8.0,0.0,0.5,10.0,15.0, RGB=242,240,189, SURF_ID='航空涂层_铝蒙皮'/ 
&OBST ID='梁柱', XB=6.5,8.0,2.0,14.5,12.0,14.5, RGB=242,240,189, SURF_ID='航空涂层_铝蒙皮'/ 
&OBST ID='梁柱', XB=88.0,89.5,1.0,2.0,0.0,15.0, RGB=242,240,189, SURF_ID='航空涂层_铝蒙皮'/ 
&OBST ID='梁柱', XB=88.0,89.5,0.5,1.0,0.5,15.0, RGB=242,240,189, SURF_ID='航空涂层_铝蒙皮'/ 
&OBST ID='梁柱', XB=88.0,89.5,0.0,0.5,10.0,15.0, RGB=242,240,189, SURF_ID='航空涂层_铝蒙皮'/ 
&OBST ID='梁柱', XB=88.0,89.5,2.0,14.5,12.0,14.5, RGB=242,240,189, SURF_ID='航空涂层_铝蒙皮'/ 
&OBST ID='梁柱', XB=15.5,17.0,1.0,2.0,0.0,15.0, RGB=242,240,189, SURF_ID='航空涂层_铝蒙皮'/ 
&OBST ID='梁柱', XB=15.5,17.0,0.5,1.0,0.5,15.0, RGB=242,240,189, SURF_ID='航空涂层_铝蒙皮'/ 
&OBST ID='梁柱', XB=15.5,17.0,0.0,0.5,10.0,15.0, RGB=242,240,189, SURF_ID='航空涂层_铝蒙皮'/ 
&OBST ID='梁柱', XB=15.5,17.0,2.0,14.5,12.0,14.5, RGB=242,240,189, SURF_ID='航空涂层_铝蒙皮'/ 
&OBST ID='梁柱', XB=24.5,26.0,1.0,2.0,0.0,15.0, RGB=242,240,189, SURF_ID='航空涂层_铝蒙皮'/ 
&OBST ID='梁柱', XB=24.5,26.0,0.5,1.0,0.5,15.0, RGB=242,240,189, SURF_ID='航空涂层_铝蒙皮'/ 
&OBST ID='梁柱', XB=24.5,26.0,0.0,0.5,10.0,15.0, RGB=242,240,189, SURF_ID='航空涂层_铝蒙皮'/ 
&OBST ID='梁柱', XB=24.5,26.0,2.0,14.5,12.0,14.5, RGB=242,240,189, SURF_ID='航空涂层_铝蒙皮'/ 
&OBST ID='梁柱', XB=33.5,35.0,1.0,2.0,0.0,15.0, RGB=242,240,189, SURF_ID='航空涂层_铝蒙皮'/ 
&OBST ID='梁柱', XB=33.5,35.0,0.5,1.0,0.5,15.0, RGB=242,240,189, SURF_ID='航空涂层_铝蒙皮'/ 
&OBST ID='梁柱', XB=33.5,35.0,0.0,0.5,10.0,15.0, RGB=242,240,189, SURF_ID='航空涂层_铝蒙皮'/ 
&OBST ID='梁柱', XB=33.5,35.0,2.0,14.5,12.0,14.5, RGB=242,240,189, SURF_ID='航空涂层_铝蒙皮'/ 
&OBST ID='梁柱', XB=42.5,44.0,1.0,2.0,0.0,15.0, RGB=242,240,189, SURF_ID='航空涂层_铝蒙皮'/ 
&OBST ID='梁柱', XB=42.5,44.0,0.5,1.0,0.5,15.0, RGB=242,240,189, SURF_ID='航空涂层_铝蒙皮'/ 
&OBST ID='梁柱', XB=42.5,44.0,0.0,0.5,10.0,15.0, RGB=242,240,189, SURF_ID='航空涂层_铝蒙皮'/ 
&OBST ID='梁柱', XB=42.5,44.0,2.0,14.5,12.0,14.5, RGB=242,240,189, SURF_ID='航空涂层_铝蒙皮'/ 
&OBST ID='梁柱', XB=51.5,53.0,1.0,2.0,0.0,15.0, RGB=242,240,189, SURF_ID='航空涂层_铝蒙皮'/ 
&OBST ID='梁柱', XB=51.5,53.0,0.5,1.0,0.5,15.0, RGB=242,240,189, SURF_ID='航空涂层_铝蒙皮'/ 
&OBST ID='梁柱', XB=51.5,53.0,0.0,0.5,10.0,15.0, RGB=242,240,189, SURF_ID='航空涂层_铝蒙皮'/ 
&OBST ID='梁柱', XB=51.5,53.0,2.0,14.5,12.0,14.5, RGB=242,240,189, SURF_ID='航空涂层_铝蒙皮'/ 
&OBST ID='梁柱', XB=60.5,62.0,1.0,2.0,0.0,15.0, RGB=242,240,189, SURF_ID='航空涂层_铝蒙皮'/ 
&OBST ID='梁柱', XB=60.5,62.0,0.5,1.0,0.5,15.0, RGB=242,240,189, SURF_ID='航空涂层_铝蒙皮'/ 
&OBST ID='梁柱', XB=60.5,62.0,0.0,0.5,10.0,15.0, RGB=242,240,189, SURF_ID='航空涂层_铝蒙皮'/ 
&OBST ID='梁柱', XB=60.5,62.0,2.0,14.5,12.0,14.5, RGB=242,240,189, SURF_ID='航空涂层_铝蒙皮'/ 
&OBST ID='梁柱', XB=70.0,71.5,1.0,2.0,0.0,15.0, RGB=242,240,189, SURF_ID='航空涂层_铝蒙皮'/ 
&OBST ID='梁柱', XB=70.0,71.5,0.5,1.0,0.5,15.0, RGB=242,240,189, SURF_ID='航空涂层_铝蒙皮'/ 
&OBST ID='梁柱', XB=70.0,71.5,0.0,0.5,10.0,15.0, RGB=242,240,189, SURF_ID='航空涂层_铝蒙皮'/ 
&OBST ID='梁柱', XB=70.0,71.5,2.0,14.5,12.0,14.5, RGB=242,240,189, SURF_ID='航空涂层_铝蒙皮'/ 
&OBST ID='梁柱', XB=79.0,80.5,1.0,2.0,0.0,15.0, RGB=242,240,189, SURF_ID='航空涂层_铝蒙皮'/ 
&OBST ID='梁柱', XB=79.0,80.5,0.5,1.0,0.5,15.0, RGB=242,240,189, SURF_ID='航空涂层_铝蒙皮'/ 
&OBST ID='梁柱', XB=79.0,80.5,0.0,0.5,10.0,15.0, RGB=242,240,189, SURF_ID='航空涂层_铝蒙皮'/ 
&OBST ID='梁柱', XB=79.0,80.5,2.0,14.5,12.0,14.5, RGB=242,240,189, SURF_ID='航空涂层_铝蒙皮'/ 
&OBST ID='常规模型 13:常规模型 1:402502', XB=18.0,19.0,25.0,25.5,0.0,5.0, RGB=242,240,189, SURF_ID='航空涂层_铝蒙皮'/ 
&OBST ID='常规模型 13:常规模型 1:402502', XB=18.5,20.5,25.5,26.0,0.0,5.0, RGB=242,240,189, SURF_ID='航空涂层_铝蒙皮'/ 
&OBST ID='常规模型 13:常规模型 1:402502', XB=19.0,22.0,26.0,26.5,0.0,5.0, RGB=242,240,189, SURF_ID='航空涂层_铝蒙皮'/ 
&OBST ID='常规模型 13:常规模型 1:402502', XB=19.5,24.0,26.5,27.0,0.0,5.0, RGB=242,240,189, SURF_ID='航空涂层_铝蒙皮'/ 
&OBST ID='常规模型 13:常规模型 1:402502', XB=20.0,25.5,27.0,27.5,0.0,5.0, RGB=242,240,189, SURF_ID='航空涂层_铝蒙皮'/ 
&OBST ID='常规模型 13:常规模型 1:402502', XB=20.5,35.5,27.5,28.0,0.0,5.0, RGB=242,240,189, SURF_ID='航空涂层_铝蒙皮'/ 
&OBST ID='常规模型 13:常规模型 1:402502', XB=21.0,35.0,28.0,28.5,0.0,5.0, RGB=242,240,189, SURF_ID='航空涂层_铝蒙皮'/ 
&OBST ID='常规模型 13:常规模型 1:402502', XB=21.5,34.5,28.5,29.0,0.0,5.0, RGB=242,240,189, SURF_ID='航空涂层_铝蒙皮'/ 
&OBST ID='常规模型 13:常规模型 1:402502', XB=22.0,34.0,29.0,29.5,0.0,5.0, RGB=242,240,189, SURF_ID='航空涂层_铝蒙皮'/ 
&OBST ID='常规模型 13:常规模型 1:402502', XB=22.5,33.5,29.5,30.0,0.0,5.0, RGB=242,240,189, SURF_ID='航空涂层_铝蒙皮'/ 
&OBST ID='常规模型 13:常规模型 1:402502', XB=23.0,33.0,30.0,30.5,0.0,5.0, RGB=242,240,189, SURF_ID='航空涂层_铝蒙皮'/ 
&OBST ID='常规模型 13:常规模型 1:402502', XB=23.5,32.5,30.5,31.0,0.0,5.0, RGB=242,240,189, SURF_ID='航空涂层_铝蒙皮'/ 
&OBST ID='常规模型 13:常规模型 1:402502', XB=24.0,32.0,31.0,31.5,0.0,5.0, RGB=242,240,189, SURF_ID='航空涂层_铝蒙皮'/ 
&OBST ID='常规模型 13:常规模型 1:402502', XB=24.5,31.5,21.5,22.0,0.0,5.0, RGB=242,240,189, SURF_ID='航空涂层_铝蒙皮'/ 
&OBST ID='常规模型 13:常规模型 1:402502', XB=24.5,31.5,31.5,32.0,0.0,5.0, RGB=242,240,189, SURF_ID='航空涂层_铝蒙皮'/ 
&OBST ID='常规模型 13:常规模型 1:402502', XB=25.0,31.0,22.0,22.5,0.0,5.0, RGB=242,240,189, SURF_ID='航空涂层_铝蒙皮'/ 
&OBST ID='常规模型 13:常规模型 1:402502', XB=25.0,31.0,32.0,32.5,0.0,5.0, RGB=242,240,189, SURF_ID='航空涂层_铝蒙皮'/ 
&OBST ID='常规模型 13:常规模型 1:402502', XB=25.5,30.5,22.5,23.0,0.0,5.0, RGB=242,240,189, SURF_ID='航空涂层_铝蒙皮'/ 
&OBST ID='常规模型 13:常规模型 1:402502', XB=25.5,30.5,32.5,33.0,0.0,5.0, RGB=242,240,189, SURF_ID='航空涂层_铝蒙皮'/ 
&OBST ID='常规模型 13:常规模型 1:402502', XB=26.0,30.0,23.0,27.5,0.0,5.0, RGB=242,240,189, SURF_ID='航空涂层_铝蒙皮'/ 
&OBST ID='常规模型 13:常规模型 1:402502', XB=26.0,30.0,33.0,41.5,0.0,5.0, RGB=242,240,189, SURF_ID='航空涂层_铝蒙皮'/ 
&OBST ID='常规模型 13:常规模型 1:402502', XB=26.5,29.5,41.5,42.0,0.0,5.0, RGB=242,240,189, SURF_ID='航空涂层_铝蒙皮'/ 
&OBST ID='常规模型 13:常规模型 1:402502', XB=27.0,29.0,42.0,42.5,0.0,5.0, RGB=242,240,189, SURF_ID='航空涂层_铝蒙皮'/ 
&OBST ID='常规模型 13:常规模型 1:402502', XB=27.5,28.5,42.5,43.0,0.0,5.0, RGB=242,240,189, SURF_ID='航空涂层_铝蒙皮'/ 
&OBST ID='常规模型 13:常规模型 1:402502', XB=30.5,36.0,27.0,27.5,0.0,5.0, RGB=242,240,189, SURF_ID='航空涂层_铝蒙皮'/ 
&OBST ID='常规模型 13:常规模型 1:402502', XB=32.0,36.5,26.5,27.0,0.0,5.0, RGB=242,240,189, SURF_ID='航空涂层_铝蒙皮'/ 
&OBST ID='常规模型 13:常规模型 1:402502', XB=33.5,37.0,26.0,26.5,0.0,5.0, RGB=242,240,189, SURF_ID='航空涂层_铝蒙皮'/ 
&OBST ID='常规模型 13:常规模型 1:402502', XB=35.5,37.5,25.5,26.0,0.0,5.0, RGB=242,240,189, SURF_ID='航空涂层_铝蒙皮'/ 
&OBST ID='常规模型 13:常规模型 1:402502', XB=37.0,38.0,25.0,25.5,0.0,5.0, RGB=242,240,189, SURF_ID='航空涂层_铝蒙皮'/ 
&OBST ID='常规模型 13:常规模型 1:402502', XB=59.0,60.0,25.0,25.5,0.0,5.0, RGB=242,240,189, SURF_ID='航空涂层_铝蒙皮'/ 
&OBST ID='常规模型 13:常规模型 1:402502', XB=59.5,61.5,25.5,26.0,0.0,5.0, RGB=242,240,189, SURF_ID='航空涂层_铝蒙皮'/ 
&OBST ID='常规模型 13:常规模型 1:402502', XB=60.0,63.0,26.0,26.5,0.0,5.0, RGB=242,240,189, SURF_ID='航空涂层_铝蒙皮'/ 
&OBST ID='常规模型 13:常规模型 1:402502', XB=60.5,65.0,26.5,27.0,0.0,5.0, RGB=242,240,189, SURF_ID='航空涂层_铝蒙皮'/ 
&OBST ID='常规模型 13:常规模型 1:402502', XB=61.0,66.5,27.0,27.5,0.0,5.0, RGB=242,240,189, SURF_ID='航空涂层_铝蒙皮'/ 
&OBST ID='常规模型 13:常规模型 1:402502', XB=61.5,76.5,27.5,28.0,0.0,5.0, RGB=242,240,189, SURF_ID='航空涂层_铝蒙皮'/ 
&OBST ID='常规模型 13:常规模型 1:402502', XB=62.0,76.0,28.0,28.5,0.0,5.0, RGB=242,240,189, SURF_ID='航空涂层_铝蒙皮'/ 
&OBST ID='常规模型 13:常规模型 1:402502', XB=62.5,75.5,28.5,29.0,0.0,5.0, RGB=242,240,189, SURF_ID='航空涂层_铝蒙皮'/ 
&OBST ID='常规模型 13:常规模型 1:402502', XB=63.0,75.0,29.0,29.5,0.0,5.0, RGB=242,240,189, SURF_ID='航空涂层_铝蒙皮'/ 
&OBST ID='常规模型 13:常规模型 1:402502', XB=63.5,74.5,29.5,30.0,0.0,5.0, RGB=242,240,189, SURF_ID='航空涂层_铝蒙皮'/ 
&OBST ID='常规模型 13:常规模型 1:402502', XB=64.0,74.0,30.0,30.5,0.0,5.0, RGB=242,240,189, SURF_ID='航空涂层_铝蒙皮'/ 
&OBST ID='常规模型 13:常规模型 1:402502', XB=64.5,73.5,30.5,31.0,0.0,5.0, RGB=242,240,189, SURF_ID='航空涂层_铝蒙皮'/ 
&OBST ID='常规模型 13:常规模型 1:402502', XB=65.0,73.0,31.0,31.5,0.0,5.0, RGB=242,240,189, SURF_ID='航空涂层_铝蒙皮'/ 
&OBST ID='常规模型 13:常规模型 1:402502', XB=65.5,72.5,21.5,22.0,0.0,5.0, RGB=242,240,189, SURF_ID='航空涂层_铝蒙皮'/ 
&OBST ID='常规模型 13:常规模型 1:402502', XB=65.5,72.5,31.5,32.0,0.0,5.0, RGB=242,240,189, SURF_ID='航空涂层_铝蒙皮'/ 
&OBST ID='常规模型 13:常规模型 1:402502', XB=66.0,72.0,22.0,22.5,0.0,5.0, RGB=242,240,189, SURF_ID='航空涂层_铝蒙皮'/ 
&OBST ID='常规模型 13:常规模型 1:402502', XB=66.0,72.0,32.0,32.5,0.0,5.0, RGB=242,240,189, SURF_ID='航空涂层_铝蒙皮'/ 
&OBST ID='常规模型 13:常规模型 1:402502', XB=66.5,71.5,22.5,23.0,0.0,5.0, RGB=242,240,189, SURF_ID='航空涂层_铝蒙皮'/ 
&OBST ID='常规模型 13:常规模型 1:402502', XB=66.5,71.5,32.5,33.0,0.0,5.0, RGB=242,240,189, SURF_ID='航空涂层_铝蒙皮'/ 
&OBST ID='常规模型 13:常规模型 1:402502', XB=67.0,71.0,23.0,27.5,0.0,5.0, RGB=242,240,189, SURF_ID='航空涂层_铝蒙皮'/ 
&OBST ID='常规模型 13:常规模型 1:402502', XB=67.0,71.0,33.0,41.5,0.0,5.0, RGB=242,240,189, SURF_ID='航空涂层_铝蒙皮'/ 
&OBST ID='常规模型 13:常规模型 1:402502', XB=67.5,70.5,41.5,42.0,0.0,5.0, RGB=242,240,189, SURF_ID='航空涂层_铝蒙皮'/ 
&OBST ID='常规模型 13:常规模型 1:402502', XB=68.0,70.0,42.0,42.5,0.0,5.0, RGB=242,240,189, SURF_ID='航空涂层_铝蒙皮'/ 
&OBST ID='常规模型 13:常规模型 1:402502', XB=68.5,69.5,42.5,43.0,0.0,5.0, RGB=242,240,189, SURF_ID='航空涂层_铝蒙皮'/ 
&OBST ID='常规模型 13:常规模型 1:402502', XB=71.5,77.0,27.0,27.5,0.0,5.0, RGB=242,240,189, SURF_ID='航空涂层_铝蒙皮'/ 
&OBST ID='常规模型 13:常规模型 1:402502', XB=73.0,77.5,26.5,27.0,0.0,5.0, RGB=242,240,189, SURF_ID='航空涂层_铝蒙皮'/ 
&OBST ID='常规模型 13:常规模型 1:402502', XB=74.5,78.0,26.0,26.5,0.0,5.0, RGB=242,240,189, SURF_ID='航空涂层_铝蒙皮'/ 
&OBST ID='常规模型 13:常规模型 1:402502', XB=76.5,78.5,25.5,26.0,0.0,5.0, RGB=242,240,189, SURF_ID='航空涂层_铝蒙皮'/ 
&OBST ID='常规模型 13:常规模型 1:402502', XB=78.0,79.0,25.0,25.5,0.0,5.0, RGB=242,240,189, SURF_ID='航空涂层_铝蒙皮'/ 
&OBST ID='常规模型 13:常规模型 1:402502', XB=17.5,18.0,25.0,25.0,0.0,5.0, RGB=242,240,189, SURF_ID='航空涂层_铝蒙皮'/ 
&OBST ID='常规模型 13:常规模型 1:402502', XB=38.0,38.5,25.0,25.0,0.0,5.0, RGB=242,240,189, SURF_ID='航空涂层_铝蒙皮'/ 
&OBST ID='常规模型 13:常规模型 1:402502', XB=58.5,59.0,25.0,25.0,0.0,5.0, RGB=242,240,189, SURF_ID='航空涂层_铝蒙皮'/ 
&OBST ID='常规模型 13:常规模型 1:402502', XB=79.0,79.5,25.0,25.0,0.0,5.0, RGB=242,240,189, SURF_ID='航空涂层_铝蒙皮'/ 
&OBST ID='常规模型 13:常规模型 1:402502', XB=28.0,28.0,43.0,43.5,0.0,5.0, RGB=242,240,189, SURF_ID='航空涂层_铝蒙皮'/ 
&OBST ID='常规模型 13:常规模型 1:402502', XB=69.0,69.0,43.0,43.5,0.0,5.0, RGB=242,240,189, SURF_ID='航空涂层_铝蒙皮'/ 
&OBST ID='单扇 - 与墙齐:1:343045', XB=58.5,59.5,14.5,14.5,0.0,2.0, RGB=210,159,95, SURF_ID='门 - 嵌板', DEVC_ID='fire_door_90min_failure->OUT->OUT->OUT->OUT->OUT->OUT->OUT->OUT->OUT->OUT'/ 
&OBST ID='单扇 - 与墙齐:1:343216', XB=63.0,63.5,14.5,14.5,0.0,2.0, RGB=210,159,95, SURF_ID='门 - 嵌板', DEVC_ID='fire_door_90min_failure->OUT->OUT->OUT->OUT->OUT->OUT->OUT->OUT->OUT->OUT'/ 
&OBST ID='单扇 - 与墙齐:1:343216', XB=63.5,64.0,14.5,14.5,0.0,2.0, RGB=118,70,51, SURF_ID='门 - 框架', DEVC_ID='fire_door_90min_failure->OUT->OUT->OUT->OUT->OUT->OUT->OUT->OUT->OUT->OUT'/ 
&OBST ID='单扇 - 与墙齐:1:343266', XB=65.0,66.0,14.5,14.5,0.0,2.0, RGB=210,159,95, SURF_ID='门 - 嵌板', DEVC_ID='fire_door_90min_failure->OUT->OUT->OUT->OUT->OUT->OUT->OUT->OUT->OUT->OUT'/ 
&OBST ID='单扇 - 与墙齐:1:343298', XB=60.0,60.0,8.5,9.5,0.0,2.0, RGB=210,159,95, SURF_ID='门 - 嵌板', DEVC_ID='fire_door_90min_failure->OUT->OUT->OUT->OUT->OUT->OUT->OUT->OUT->OUT->OUT'/ 
&OBST ID='单扇 - 与墙齐:1:343332', XB=60.0,60.0,7.0,8.0,0.0,2.0, RGB=210,159,95, SURF_ID='门 - 嵌板', DEVC_ID='fire_door_90min_failure->OUT->OUT->OUT->OUT->OUT->OUT->OUT->OUT->OUT->OUT'/ 
&OBST ID='单扇 - 与墙齐:1:343356', XB=63.0,64.0,8.5,8.5,0.0,2.0, RGB=210,159,95, SURF_ID='门 - 嵌板', DEVC_ID='fire_door_90min_failure->OUT->OUT->OUT->OUT->OUT->OUT->OUT->OUT->OUT->OUT'/ 
&OBST ID='单扇 - 与墙齐:1:343378', XB=72.0,72.5,9.0,9.5,0.0,2.0, RGB=210,159,95, SURF_ID='门 - 嵌板', DEVC_ID='fire_door_90min_failure->OUT->OUT->OUT->OUT->OUT->OUT->OUT->OUT->OUT->OUT'/ 
&OBST ID='单扇 - 与墙齐:1:343378', XB=72.0,72.0,8.5,9.0,0.0,2.0, RGB=118,70,51, SURF_ID='门 - 框架', DEVC_ID='fire_door_90min_failure->OUT->OUT->OUT->OUT->OUT->OUT->OUT->OUT->OUT->OUT'/ 
&OBST ID='单扇 - 与墙齐:1:343378', XB=72.5,72.5,8.5,9.0,0.0,2.0, RGB=118,70,51, SURF_ID='门 - 框架', DEVC_ID='fire_door_90min_failure->OUT->OUT->OUT->OUT->OUT->OUT->OUT->OUT->OUT->OUT'/ 
&OBST ID='单扇 - 与墙齐:1:343480', XB=68.5,69.5,14.5,14.5,0.0,2.0, RGB=210,159,95, SURF_ID='门 - 嵌板', DEVC_ID='fire_door_90min_failure->OUT->OUT->OUT->OUT->OUT->OUT->OUT->OUT->OUT->OUT'/ 
&OBST ID='单扇 - 与墙齐:1:343502', XB=76.5,77.0,14.5,14.5,0.0,2.0, RGB=210,159,95, SURF_ID='门 - 嵌板', DEVC_ID='fire_door_90min_failure->OUT->OUT->OUT->OUT->OUT->OUT->OUT->OUT->OUT->OUT'/ 
&OBST ID='单扇 - 与墙齐:1:343502', XB=77.0,77.5,14.5,14.5,0.0,2.0, RGB=118,70,51, SURF_ID='门 - 框架', DEVC_ID='fire_door_90min_failure->OUT->OUT->OUT->OUT->OUT->OUT->OUT->OUT->OUT->OUT'/ 
&OBST ID='单扇 - 与墙齐:1:343534', XB=82.5,83.5,14.5,14.5,0.0,2.0, RGB=210,159,95, SURF_ID='门 - 嵌板', DEVC_ID='fire_door_90min_failure->OUT->OUT->OUT->OUT->OUT->OUT->OUT->OUT->OUT->OUT'/ 
&OBST ID='单扇 - 与墙齐:1:343556', XB=90.0,91.0,7.5,7.5,0.0,2.0, RGB=210,159,95, SURF_ID='门 - 嵌板', DEVC_ID='fire_door_90min_failure->OUT->OUT->OUT->OUT->OUT->OUT->OUT->OUT->OUT->OUT'/ 
&OBST ID='双面嵌板木门 1:1500 x 2100mm:345556', XB=77.0,79.5,2.0,2.0,0.0,2.0, RGB=247,48,0, SURF_ID='IfcDoor', DEVC_ID='fire_door_90min_failure->OUT->OUT->OUT->OUT->OUT->OUT->OUT->OUT->OUT->OUT'/ 
&OBST ID='双面嵌板木门 1:1500 x 2100mm:345597', XB=80.0,82.0,2.0,2.0,0.0,2.0, RGB=247,48,0, SURF_ID='IfcDoor', DEVC_ID='fire_door_90min_failure->OUT->OUT->OUT->OUT->OUT->OUT->OUT->OUT->OUT->OUT'/ 
&OBST ID='双面嵌板木门 1:1500 x 2100mm:345693', XB=67.0,69.0,2.0,2.0,0.0,2.0, RGB=247,48,0, SURF_ID='IfcDoor', DEVC_ID='fire_door_90min_failure->OUT->OUT->OUT->OUT->OUT->OUT->OUT->OUT->OUT->OUT'/ 
&OBST ID='单扇 - 与墙齐:1:345916', XB=6.5,6.5,15.0,16.0,0.0,2.0, RGB=210,159,95, SURF_ID='门 - 嵌板', DEVC_ID='fire_door_90min_failure->OUT->OUT->OUT->OUT->OUT->OUT->OUT->OUT->OUT->OUT'/ 
&OBST ID='单扇 - 与墙齐:1:346005', XB=6.5,6.5,38.5,39.5,0.0,2.0, RGB=210,159,95, SURF_ID='门 - 嵌板', DEVC_ID='fire_door_90min_failure->OUT->OUT->OUT->OUT->OUT->OUT->OUT->OUT->OUT->OUT'/ 
&OBST ID='单扇 - 与墙齐:1:346075', XB=6.5,6.5,40.0,41.0,0.0,2.0, RGB=210,159,95, SURF_ID='门 - 嵌板', DEVC_ID='fire_door_90min_failure->OUT->OUT->OUT->OUT->OUT->OUT->OUT->OUT->OUT->OUT'/ 
&OBST ID='双面嵌板木门 1:1500 x 2100mm:346192', XB=0.5,1.0,22.0,24.0,2.0,2.0, RGB=247,48,0, SURF_ID='IfcDoor', DEVC_ID='fire_door_90min_failure->OUT->OUT->OUT->OUT->OUT->OUT->OUT->OUT->OUT->OUT'/ 
&OBST ID='双面嵌板木门 1:1500 x 2100mm:346192', XB=0.5,1.0,22.0,22.0,0.0,2.0, RGB=247,48,0, SURF_ID='IfcDoor', DEVC_ID='fire_door_90min_failure->OUT->OUT->OUT->OUT->OUT->OUT->OUT->OUT->OUT->OUT'/ 
&OBST ID='双面嵌板木门 1:1500 x 2100mm:346192', XB=0.5,1.0,24.0,24.0,0.0,2.0, RGB=247,48,0, SURF_ID='IfcDoor', DEVC_ID='fire_door_90min_failure->OUT->OUT->OUT->OUT->OUT->OUT->OUT->OUT->OUT->OUT'/ 
&OBST ID='双面嵌板木门 1:1500 x 2100mm:346192', XB=0.5,0.5,22.0,24.0,0.0,2.0, RGB=247,48,0, SURF_ID='IfcDoor', DEVC_ID='fire_door_90min_failure->OUT->OUT->OUT->OUT->OUT->OUT->OUT->OUT->OUT->OUT'/ 
&OBST ID='滑升门:2400 x 2100mm:348020', XB=0.0,0.5,2.5,5.5,3.5,4.0, RGB=247,48,0, SURF_ID='HANGAR_METAL_DOOR'/ 
&OBST ID='滑升门:2400 x 2100mm:348020', XB=0.5,0.5,2.5,5.0,0.0,3.5, RGB=247,48,0, SURF_ID='HANGAR_METAL_DOOR'/ 
&OBST ID='滑升门:2400 x 2100mm:348463', XB=0.0,0.5,6.0,9.0,3.5,4.0, RGB=247,48,0, SURF_ID='HANGAR_METAL_DOOR'/ 
&OBST ID='滑升门:2400 x 2100mm:348473', XB=0.0,0.5,10.0,13.0,3.5,4.0, RGB=247,48,0, SURF_ID='HANGAR_METAL_DOOR'/ 
&OBST ID='滑升门:2400 x 2100mm:348473', XB=0.5,0.5,10.0,12.5,0.0,3.5, RGB=247,48,0, SURF_ID='HANGAR_METAL_DOOR'/ 
&OBST ID='滑升门:2400 x 2100mm:348617', XB=0.0,0.5,49.5,52.0,3.5,4.0, RGB=247,48,0, SURF_ID='HANGAR_METAL_DOOR'/ 
&OBST ID='四扇推拉门 3:1:352656', XB=16.5,17.0,56.5,57.0,0.0,18.5, RGB=247,48,0, SURF_ID='HANGAR_METAL_DOOR'/ 
&OBST ID='四扇推拉门 3:1:352656', XB=6.5,16.5,56.5,57.0,18.5,18.5, RGB=247,48,0, SURF_ID='HANGAR_METAL_DOOR'/ 
&OBST ID='四扇推拉门 3:1:352656', XB=6.5,16.5,56.5,56.5,0.0,11.0, RGB=247,48,0, SURF_ID='HANGAR_METAL_DOOR'/ 
&OBST ID='四扇推拉门 3:1:352656', XB=6.5,6.5,56.5,57.0,0.0,18.5, RGB=247,48,0, SURF_ID='HANGAR_METAL_DOOR'/ 
&OBST ID='四扇推拉门 3:1:352656', XB=6.5,16.5,56.5,56.5,16.0,18.5, RGB=247,48,0, SURF_ID='HANGAR_METAL_DOOR'/ 
&OBST ID='四扇推拉门 3:1:354606', XB=17.0,27.0,56.5,57.0,18.5,18.5, RGB=247,48,0, SURF_ID='HANGAR_METAL_DOOR'/ 
&OBST ID='四扇推拉门 3:1:354606', XB=17.0,27.0,56.5,56.5,0.0,11.0, RGB=247,48,0, SURF_ID='HANGAR_METAL_DOOR'/ 
&OBST ID='四扇推拉门 3:1:354606', XB=17.0,17.0,56.5,57.0,0.0,18.5, RGB=247,48,0, SURF_ID='HANGAR_METAL_DOOR'/ 
&OBST ID='四扇推拉门 3:1:354606', XB=27.0,27.0,56.5,57.0,0.0,18.5, RGB=247,48,0, SURF_ID='HANGAR_METAL_DOOR'/ 
&OBST ID='四扇推拉门 3:1:354606', XB=17.0,27.0,56.5,56.5,16.0,18.5, RGB=247,48,0, SURF_ID='HANGAR_METAL_DOOR'/ 
&OBST ID='四扇推拉门 3:1:354645', XB=27.0,27.5,56.5,57.0,0.0,18.5, RGB=247,48,0, SURF_ID='HANGAR_METAL_DOOR'/ 
&OBST ID='四扇推拉门 3:1:354645', XB=27.5,37.5,56.5,57.0,18.5,18.5, RGB=247,48,0, SURF_ID='HANGAR_METAL_DOOR'/ 
&OBST ID='四扇推拉门 3:1:354645', XB=27.5,37.5,56.5,56.5,0.0,11.0, RGB=247,48,0, SURF_ID='HANGAR_METAL_DOOR'/ 
&OBST ID='四扇推拉门 3:1:354645', XB=37.5,37.5,56.5,57.0,0.0,18.5, RGB=247,48,0, SURF_ID='HANGAR_METAL_DOOR'/ 
&OBST ID='四扇推拉门 3:1:354645', XB=27.5,37.5,56.5,56.5,16.0,18.5, RGB=247,48,0, SURF_ID='HANGAR_METAL_DOOR'/ 
&OBST ID='四扇推拉门 3:1:354658', XB=37.5,48.0,56.5,57.0,18.5,18.5, RGB=247,48,0, SURF_ID='HANGAR_METAL_DOOR'/ 
&OBST ID='四扇推拉门 3:1:354658', XB=37.5,37.5,56.5,57.0,0.0,18.5, RGB=247,48,0, SURF_ID='HANGAR_METAL_DOOR'/ 
&OBST ID='四扇推拉门 3:1:354658', XB=48.0,48.0,56.5,57.0,0.0,18.5, RGB=247,48,0, SURF_ID='HANGAR_METAL_DOOR'/ 
&OBST ID='四扇推拉门 3:1:354658', XB=37.5,48.0,56.5,56.5,16.0,18.5, RGB=247,48,0, SURF_ID='HANGAR_METAL_DOOR'/ 
&OBST ID='四扇推拉门 3:1:354671', XB=58.0,58.5,56.5,57.0,0.0,18.5, RGB=247,48,0, SURF_ID='HANGAR_METAL_DOOR'/ 
&OBST ID='四扇推拉门 3:1:354671', XB=48.0,58.0,56.5,57.0,18.5,18.5, RGB=247,48,0, SURF_ID='HANGAR_METAL_DOOR'/ 
&OBST ID='四扇推拉门 3:1:354671', XB=48.0,48.0,56.5,57.0,0.0,18.5, RGB=247,48,0, SURF_ID='HANGAR_METAL_DOOR'/ 
&OBST ID='四扇推拉门 3:1:354671', XB=48.0,58.0,56.5,56.5,16.0,18.5, RGB=247,48,0, SURF_ID='HANGAR_METAL_DOOR'/ 
&OBST ID='四扇推拉门 3:1:354684', XB=58.5,68.5,56.5,57.0,18.5,18.5, RGB=247,48,0, SURF_ID='HANGAR_METAL_DOOR'/ 
&OBST ID='四扇推拉门 3:1:354684', XB=58.5,68.5,56.5,56.5,0.0,11.0, RGB=247,48,0, SURF_ID='HANGAR_METAL_DOOR'/ 
&OBST ID='四扇推拉门 3:1:354684', XB=58.5,58.5,56.5,57.0,0.0,18.5, RGB=247,48,0, SURF_ID='HANGAR_METAL_DOOR'/ 
&OBST ID='四扇推拉门 3:1:354684', XB=68.5,68.5,56.5,57.0,0.0,18.5, RGB=247,48,0, SURF_ID='HANGAR_METAL_DOOR'/ 
&OBST ID='四扇推拉门 3:1:354684', XB=58.5,68.5,56.5,56.5,16.0,18.5, RGB=247,48,0, SURF_ID='HANGAR_METAL_DOOR'/ 
&OBST ID='四扇推拉门 3:1:354697', XB=68.5,79.0,56.5,57.0,18.5,18.5, RGB=247,48,0, SURF_ID='HANGAR_METAL_DOOR'/ 
&OBST ID='四扇推拉门 3:1:354697', XB=68.5,79.0,56.5,56.5,0.0,11.0, RGB=247,48,0, SURF_ID='HANGAR_METAL_DOOR'/ 
&OBST ID='四扇推拉门 3:1:354697', XB=68.5,68.5,56.5,57.0,0.0,18.5, RGB=247,48,0, SURF_ID='HANGAR_METAL_DOOR'/ 
&OBST ID='四扇推拉门 3:1:354697', XB=79.0,79.0,56.5,57.0,0.0,18.5, RGB=247,48,0, SURF_ID='HANGAR_METAL_DOOR'/ 
&OBST ID='四扇推拉门 3:1:354697', XB=68.5,79.0,56.5,56.5,16.0,18.5, RGB=247,48,0, SURF_ID='HANGAR_METAL_DOOR'/ 
&OBST ID='四扇推拉门 3:1:354710', XB=79.0,89.5,56.5,57.0,18.5,18.5, RGB=247,48,0, SURF_ID='HANGAR_METAL_DOOR'/ 
&OBST ID='四扇推拉门 3:1:354710', XB=79.0,89.5,56.5,56.5,0.0,11.0, RGB=247,48,0, SURF_ID='HANGAR_METAL_DOOR'/ 
&OBST ID='四扇推拉门 3:1:354710', XB=79.0,79.0,56.5,57.0,0.0,18.5, RGB=247,48,0, SURF_ID='HANGAR_METAL_DOOR'/ 
&OBST ID='四扇推拉门 3:1:354710', XB=89.5,89.5,56.5,57.0,0.0,18.5, RGB=247,48,0, SURF_ID='HANGAR_METAL_DOOR'/ 
&OBST ID='四扇推拉门 3:1:354710', XB=79.0,89.5,56.5,56.5,16.0,18.5, RGB=247,48,0, SURF_ID='HANGAR_METAL_DOOR'/ 
&OBST ID='单扇 - 与墙齐:1:387527', XB=58.0,58.0,12.0,13.0,0.0,2.0, RGB=210,159,95, SURF_ID='门 - 嵌板', DEVC_ID='fire_door_90min_failure->OUT->OUT->OUT->OUT->OUT->OUT->OUT->OUT->OUT->OUT'/ 
&OBST ID='滑升门:2:398450', XB=18.5,21.5,1.0,2.0,4.5,5.0, RGB=247,48,0, SURF_ID='HANGAR_METAL_DOOR'/ 
&OBST ID='滑升门:2:398450', XB=18.5,21.5,2.0,2.0,0.0,4.5, RGB=247,48,0, SURF_ID='HANGAR_METAL_DOOR'/ 
&OBST ID='电脑桌:1350mm x 640mm:387111', XB=61.0,62.5,11.5,12.5,1.0,1.0, RGB=78,78,78, SURF_ID='塑料 - 黑色'/ 
&OBST ID='电脑桌:1350mm x 640mm:387111', XB=61.5,62.5,12.5,12.5,0.5,1.0, RGB=78,78,78, SURF_ID='塑料 - 黑色'/ 
&OBST ID='电脑桌:1350mm x 640mm:387111', XB=62.0,62.5,12.0,12.0,1.0,1.5, RGB=78,78,78, SURF_ID6='塑料 - 黑色','塑料 - 黑色','塑料 - 黑色','Mac-Screen Inner','塑料 - 黑色','塑料 - 黑色'/ 
&OBST ID='电脑桌:1350mm x 640mm:387111', XB=61.5,61.5,11.0,12.0,0.0,0.5, RGB=37,32,32, SURF_ID='BMCD2AR3\Bitmap Textures\Wood\WOOD_09\Normal(1)'/ 
&OBST ID='电脑桌:1350mm x 640mm:387111', XB=61.5,61.5,11.0,11.5,0.5,1.0, RGB=37,32,32, SURF_ID6='BMCD2AR3\Bitmap Textures\Wood\WOOD_09\Normal(1)','Mesh','BMCD2AR3\Bitmap Textures\Wood\WOOD_09\Normal(1)','BMCD2AR3\Bitmap Textures\Wood\WOOD_09\Normal(1)','BMCD2AR3\Bitmap Textures\Wood\WOOD_09\Normal(1)','BMCD2AR3\Bitmap Textures\Wood\WOOD_09\Normal(1)'/ 
&OBST ID='电脑桌:1350mm x 640mm:387111', XB=61.5,61.5,11.5,12.0,0.5,1.0, RGB=78,78,78, SURF_ID6='塑料 - 黑色','BMCD2AR3\Bitmap Textures\Wood\WOOD_09\Normal(1)','塑料 - 黑色','塑料 - 黑色','塑料 - 黑色','塑料 - 黑色'/ 
&OBST ID='电脑桌:1350mm x 640mm:387111', XB=61.5,61.5,12.0,12.5,0.5,1.0, RGB=78,78,78, SURF_ID='塑料 - 黑色'/ 
&OBST ID='电脑桌:1350mm x 640mm:387111', XB=62.5,62.5,11.5,12.5,0.5,1.0, RGB=78,78,78, SURF_ID='塑料 - 黑色'/ 
&OBST ID='صندلی چرخ دار:صندلی چرخ دار:387112', XB=62.0,62.5,11.5,12.0,0.5,0.5, RGB=64,0,0, SURF_ID='纺织品 - 蓝灰'/ 
&OBST ID='صندلی چرخ دار:صندلی چرخ دار:387112', XB=62.0,62.5,11.5,11.5,0.5,1.0, RGB=64,0,0, SURF_ID='纺织品 - 蓝灰'/ 
&OBST ID='电脑桌:1350mm x 640mm:387257', XB=61.0,62.5,5.5,6.0,1.0,1.0, RGB=78,78,78, SURF_ID='塑料 - 黑色'/ 
&OBST ID='电脑桌:1350mm x 640mm:387257', XB=61.5,62.5,6.0,6.0,0.5,1.0, RGB=78,78,78, SURF_ID='塑料 - 黑色'/ 
&OBST ID='电脑桌:1350mm x 640mm:387257', XB=62.0,62.5,6.0,6.0,1.0,1.5, RGB=78,78,78, SURF_ID6='塑料 - 黑色','塑料 - 黑色','塑料 - 黑色','Mac-Screen Inner','塑料 - 黑色','塑料 - 黑色'/ 
&OBST ID='电脑桌:1350mm x 640mm:387257', XB=61.5,61.5,4.5,5.5,0.0,1.0, RGB=37,32,32, SURF_ID='BMCD2AR3\Bitmap Textures\Wood\WOOD_09\Normal(1)'/ 
&OBST ID='电脑桌:1350mm x 640mm:387257', XB=61.5,61.5,5.5,6.0,0.5,1.0, RGB=78,78,78, SURF_ID='塑料 - 黑色'/ 
&OBST ID='电脑桌:1350mm x 640mm:387257', XB=62.5,62.5,5.5,6.0,0.5,1.0, RGB=78,78,78, SURF_ID='塑料 - 黑色'/ 
&OBST ID='صندلی چرخ دار:صندلی چرخ دار:387258', XB=62.0,62.5,5.0,5.5,0.5,0.5, RGB=64,0,0, SURF_ID='纺织品 - 蓝灰'/ 
&OBST ID='صندلی چرخ دار:صندلی چرخ دار:387258', XB=62.0,62.5,5.0,5.0,0.5,1.0, RGB=64,0,0, SURF_ID='纺织品 - 蓝灰'/ 
&OBST ID='电脑桌:1350mm x 640mm:387353', XB=55.5,56.0,12.5,13.5,0.0,0.0, RGB=37,32,32, SURF_ID='BMCD2AR3\Bitmap Textures\Wood\WOOD_09\Normal(1)'/ 
&OBST ID='电脑桌:1350mm x 640mm:387353', XB=55.5,56.0,12.5,13.5,0.5,0.5, RGB=37,32,32, SURF_ID='BMCD2AR3\Bitmap Textures\Wood\WOOD_09\Normal(1)'/ 
&OBST ID='电脑桌:1350mm x 640mm:387353', XB=55.5,57.0,13.0,13.5,1.0,1.0, RGB=78,78,78, SURF_ID='塑料 - 黑色'/ 
&OBST ID='电脑桌:1350mm x 640mm:387353', XB=55.5,56.0,13.5,13.5,0.0,0.5, RGB=37,32,32, SURF_ID='BMCD2AR3\Bitmap Textures\Wood\WOOD_09\Normal(1)'/ 
&OBST ID='电脑桌:1350mm x 640mm:387353', XB=55.5,56.0,12.5,12.5,0.0,1.0, RGB=37,32,32, SURF_ID='BMCD2AR3\Bitmap Textures\Wood\WOOD_09\Normal(1)'/ 
&OBST ID='电脑桌:1350mm x 640mm:387353', XB=55.5,56.0,13.5,13.5,0.5,1.0, RGB=37,32,32, SURF_ID6='BMCD2AR3\Bitmap Textures\Wood\WOOD_09\Normal(1)','BMCD2AR3\Bitmap Textures\Wood\WOOD_09\Normal(1)','BMCD2AR3\Bitmap Textures\Wood\WOOD_09\Normal(1)','塑料 - 黑色','BMCD2AR3\Bitmap Textures\Wood\WOOD_09\Normal(1)','BMCD2AR3\Bitmap Textures\Wood\WOOD_09\Normal(1)'/ 
&OBST ID='电脑桌:1350mm x 640mm:387353', XB=56.0,56.5,13.5,13.5,0.5,1.0, RGB=78,78,78, SURF_ID='塑料 - 黑色'/ 
&OBST ID='电脑桌:1350mm x 640mm:387353', XB=56.0,56.5,13.5,13.5,1.0,1.5, RGB=78,78,78, SURF_ID6='塑料 - 黑色','塑料 - 黑色','塑料 - 黑色','Mac-Screen Inner','塑料 - 黑色','塑料 - 黑色'/ 
&OBST ID='电脑桌:1350mm x 640mm:387353', XB=56.5,57.0,13.0,13.0,0.0,1.0, RGB=78,78,78, SURF_ID='塑料 - 黑色'/ 
&OBST ID='电脑桌:1350mm x 640mm:387353', XB=56.5,57.0,13.5,13.5,0.0,1.0, RGB=78,78,78, SURF_ID='塑料 - 黑色'/ 
&OBST ID='电脑桌:1350mm x 640mm:387353', XB=55.5,55.5,13.0,13.5,0.0,0.5, RGB=37,32,32, SURF_ID='BMCD2AR3\Bitmap Textures\Wood\WOOD_09\Normal(1)'/ 
&OBST ID='电脑桌:1350mm x 640mm:387353', XB=55.5,55.5,12.5,13.0,0.0,1.0, RGB=37,32,32, SURF_ID='BMCD2AR3\Bitmap Textures\Wood\WOOD_09\Normal(1)'/ 
&OBST ID='电脑桌:1350mm x 640mm:387353', XB=55.5,55.5,13.0,13.5,0.5,1.0, RGB=78,78,78, SURF_ID6='塑料 - 黑色','BMCD2AR3\Bitmap Textures\Wood\WOOD_09\Normal(1)','塑料 - 黑色','塑料 - 黑色','塑料 - 黑色','塑料 - 黑色'/ 
&OBST ID='电脑桌:1350mm x 640mm:387353', XB=56.0,56.0,12.5,13.5,0.0,0.5, RGB=37,32,32, SURF_ID='BMCD2AR3\Bitmap Textures\Wood\WOOD_09\Normal(1)'/ 
&OBST ID='电脑桌:1350mm x 640mm:387353', XB=56.5,56.5,13.0,13.5,0.5,1.0, RGB=78,78,78, SURF_ID='塑料 - 黑色'/ 
&OBST ID='صندلی چرخ دار:صندلی چرخ دار:387354', XB=56.0,56.5,12.5,13.0,0.5,1.0, RGB=64,0,0, SURF_ID='纺织品 - 蓝灰'/ 
&OBST ID='电脑桌:1350mm x 640mm:387784', XB=69.0,69.5,5.5,6.5,0.0,0.0, RGB=37,32,32, SURF_ID='BMCD2AR3\Bitmap Textures\Wood\WOOD_09\Normal(1)'/ 
&OBST ID='电脑桌:1350mm x 640mm:387784', XB=69.0,69.5,5.5,6.5,0.5,0.5, RGB=37,32,32, SURF_ID='BMCD2AR3\Bitmap Textures\Wood\WOOD_09\Normal(1)'/ 
&OBST ID='电脑桌:1350mm x 640mm:387784', XB=69.0,70.5,6.0,7.0,1.0,1.0, RGB=78,78,78, SURF_ID='塑料 - 黑色'/ 
&OBST ID='电脑桌:1350mm x 640mm:387784', XB=69.0,69.5,5.5,5.5,0.0,1.0, RGB=37,32,32, SURF_ID='BMCD2AR3\Bitmap Textures\Wood\WOOD_09\Normal(1)'/ 
&OBST ID='电脑桌:1350mm x 640mm:387784', XB=69.0,69.5,6.5,6.5,0.0,1.0, RGB=37,32,32, SURF_ID='BMCD2AR3\Bitmap Textures\Wood\WOOD_09\Normal(1)'/ 
&OBST ID='电脑桌:1350mm x 640mm:387784', XB=69.0,70.5,7.0,7.0,0.5,1.0, RGB=78,78,78, SURF_ID='塑料 - 黑色'/ 
&OBST ID='电脑桌:1350mm x 640mm:387784', XB=69.5,70.0,6.5,6.5,1.0,1.5, RGB=78,78,78, SURF_ID6='塑料 - 黑色','塑料 - 黑色','塑料 - 黑色','Mac-Screen Inner','塑料 - 黑色','塑料 - 黑色'/ 
&OBST ID='电脑桌:1350mm x 640mm:387784', XB=69.0,69.0,5.5,6.0,0.0,1.0, RGB=37,32,32, SURF_ID='BMCD2AR3\Bitmap Textures\Wood\WOOD_09\Normal(1)'/ 
&OBST ID='电脑桌:1350mm x 640mm:387784', XB=69.0,69.0,6.0,6.5,0.0,1.0, RGB=78,78,78, SURF_ID6='塑料 - 黑色','BMCD2AR3\Bitmap Textures\Wood\WOOD_09\Normal(1)','塑料 - 黑色','塑料 - 黑色','塑料 - 黑色','塑料 - 黑色'/ 
&OBST ID='电脑桌:1350mm x 640mm:387784', XB=69.0,69.0,6.5,7.0,0.5,1.0, RGB=78,78,78, SURF_ID='塑料 - 黑色'/ 
&OBST ID='电脑桌:1350mm x 640mm:387784', XB=69.5,69.5,5.5,6.5,0.0,0.5, RGB=37,32,32, SURF_ID='BMCD2AR3\Bitmap Textures\Wood\WOOD_09\Normal(1)'/ 
&OBST ID='电脑桌:1350mm x 640mm:387784', XB=70.5,70.5,6.0,6.5,0.0,1.0, RGB=78,78,78, SURF_ID='塑料 - 黑色'/ 
&OBST ID='电脑桌:1350mm x 640mm:387784', XB=70.5,70.5,6.5,7.0,0.5,1.0, RGB=78,78,78, SURF_ID='塑料 - 黑色'/ 
&OBST ID='صندلی چرخ دار:صندلی چرخ دار:387785', XB=69.5,70.0,6.0,6.5,0.5,0.5, RGB=64,0,0, SURF_ID='纺织品 - 蓝灰'/ 
&OBST ID='صندلی چرخ دار:صندلی چرخ دار:387785', XB=69.5,70.0,6.0,6.0,0.5,1.0, RGB=64,0,0, SURF_ID='纺织品 - 蓝灰'/ 
&OBST ID='电脑桌:1350mm x 640mm:387822', XB=69.0,69.5,3.5,4.0,0.0,0.0, RGB=37,32,32, SURF_ID='BMCD2AR3\Bitmap Textures\Wood\WOOD_09\Normal(1)'/ 
&OBST ID='电脑桌:1350mm x 640mm:387822', XB=69.0,69.5,3.5,4.0,0.5,0.5, RGB=37,32,32, SURF_ID='BMCD2AR3\Bitmap Textures\Wood\WOOD_09\Normal(1)'/ 
&OBST ID='电脑桌:1350mm x 640mm:387822', XB=69.0,70.5,4.0,4.5,1.0,1.0, RGB=78,78,78, SURF_ID='塑料 - 黑色'/ 
&OBST ID='电脑桌:1350mm x 640mm:387822', XB=69.0,69.5,3.5,3.5,0.0,1.0, RGB=37,32,32, SURF_ID='BMCD2AR3\Bitmap Textures\Wood\WOOD_09\Normal(1)'/ 
&OBST ID='电脑桌:1350mm x 640mm:387822', XB=69.0,69.5,4.0,4.0,0.0,1.0, RGB=37,32,32, SURF_ID='BMCD2AR3\Bitmap Textures\Wood\WOOD_09\Normal(1)'/ 
&OBST ID='电脑桌:1350mm x 640mm:387822', XB=69.0,70.5,4.5,4.5,0.5,1.0, RGB=78,78,78, SURF_ID='塑料 - 黑色'/ 
&OBST ID='电脑桌:1350mm x 640mm:387822', XB=69.5,70.0,4.5,4.5,1.0,1.5, RGB=78,78,78, SURF_ID6='塑料 - 黑色','塑料 - 黑色','塑料 - 黑色','Mac-Screen Inner','塑料 - 黑色','塑料 - 黑色'/ 
&OBST ID='电脑桌:1350mm x 640mm:387822', XB=69.0,69.0,3.5,4.0,0.0,1.0, RGB=37,32,32, SURF_ID='BMCD2AR3\Bitmap Textures\Wood\WOOD_09\Normal(1)'/ 
&OBST ID='电脑桌:1350mm x 640mm:387822', XB=69.0,69.0,4.0,4.5,0.5,1.0, RGB=78,78,78, SURF_ID='塑料 - 黑色'/ 
&OBST ID='电脑桌:1350mm x 640mm:387822', XB=69.5,69.5,3.5,4.0,0.0,0.5, RGB=37,32,32, SURF_ID='BMCD2AR3\Bitmap Textures\Wood\WOOD_09\Normal(1)'/ 
&OBST ID='电脑桌:1350mm x 640mm:387822', XB=70.5,70.5,4.0,4.5,0.5,1.0, RGB=78,78,78, SURF_ID='塑料 - 黑色'/ 
&OBST ID='صندلی چرخ دار:صندلی چرخ دار:387823', XB=69.5,70.0,3.5,4.0,0.5,0.5, RGB=64,0,0, SURF_ID='纺织品 - 蓝灰'/ 
&OBST ID='صندلی چرخ دار:صندلی چرخ دار:387823', XB=69.5,70.0,3.5,3.5,0.5,1.0, RGB=64,0,0, SURF_ID='纺织品 - 蓝灰'/ 
&OBST ID='صندلی چرخ دار:صندلی چرخ دار:387823', XB=70.0,70.0,3.5,4.0,0.0,0.5, RGB=64,0,0, SURF_ID='纺织品 - 蓝灰'/ 
&OBST ID='电脑桌:1350mm x 640mm:387856', XB=69.0,69.5,8.5,9.0,0.0,0.0, RGB=37,32,32, SURF_ID='BMCD2AR3\Bitmap Textures\Wood\WOOD_09\Normal(1)'/ 
&OBST ID='电脑桌:1350mm x 640mm:387856', XB=69.0,69.5,8.5,9.0,0.5,0.5, RGB=37,32,32, SURF_ID='BMCD2AR3\Bitmap Textures\Wood\WOOD_09\Normal(1)'/ 
&OBST ID='电脑桌:1350mm x 640mm:387856', XB=69.0,69.5,9.0,9.5,1.0,1.0, RGB=78,78,78, SURF_ID='塑料 - 黑色'/ 
&OBST ID='电脑桌:1350mm x 640mm:387856', XB=69.5,70.0,9.0,9.5,1.0,1.0, RGB=78,78,78, SURF_ID='塑料 - 黑色'/ 
&OBST ID='电脑桌:1350mm x 640mm:387856', XB=70.0,70.5,9.0,9.5,1.0,1.0, RGB=78,78,78, SURF_ID='塑料 - 黑色'/ 
&OBST ID='电脑桌:1350mm x 640mm:387856', XB=69.0,69.5,8.5,8.5,0.0,1.0, RGB=37,32,32, SURF_ID='BMCD2AR3\Bitmap Textures\Wood\WOOD_09\Normal(1)'/ 
&OBST ID='电脑桌:1350mm x 640mm:387856', XB=69.0,69.5,9.0,9.0,0.0,1.0, RGB=37,32,32, SURF_ID='BMCD2AR3\Bitmap Textures\Wood\WOOD_09\Normal(1)'/ 
&OBST ID='电脑桌:1350mm x 640mm:387856', XB=69.0,70.5,9.5,9.5,0.5,1.0, RGB=78,78,78, SURF_ID='塑料 - 黑色'/ 
&OBST ID='电脑桌:1350mm x 640mm:387856', XB=69.5,70.0,9.5,9.5,1.0,1.5, RGB=78,78,78, SURF_ID6='塑料 - 黑色','塑料 - 黑色','塑料 - 黑色','Mac-Screen Inner','塑料 - 黑色','塑料 - 黑色'/ 
&OBST ID='电脑桌:1350mm x 640mm:387856', XB=69.0,69.0,8.5,9.0,0.0,1.0, RGB=37,32,32, SURF_ID='BMCD2AR3\Bitmap Textures\Wood\WOOD_09\Normal(1)'/ 
&OBST ID='电脑桌:1350mm x 640mm:387856', XB=69.0,69.0,9.0,9.5,0.5,1.0, RGB=78,78,78, SURF_ID='塑料 - 黑色'/ 
&OBST ID='电脑桌:1350mm x 640mm:387856', XB=69.5,69.5,8.5,9.0,0.0,0.5, RGB=37,32,32, SURF_ID='BMCD2AR3\Bitmap Textures\Wood\WOOD_09\Normal(1)'/ 
&OBST ID='电脑桌:1350mm x 640mm:387856', XB=70.5,70.5,9.0,9.5,0.5,1.0, RGB=78,78,78, SURF_ID='塑料 - 黑色'/ 
&OBST ID='صندلی چرخ دار:صندلی چرخ دار:387857', XB=69.5,70.0,8.5,9.0,0.5,0.5, RGB=64,0,0, SURF_ID='纺织品 - 蓝灰'/ 
&OBST ID='صندلی چرخ دار:صندلی چرخ دار:387857', XB=69.5,70.0,8.5,8.5,0.5,1.0, RGB=64,0,0, SURF_ID='纺织品 - 蓝灰'/ 
&OBST ID='电脑桌:1350mm x 640mm:387974', XB=68.5,69.0,11.5,12.5,0.0,0.0, RGB=37,32,32, SURF_ID='BMCD2AR3\Bitmap Textures\Wood\WOOD_09\Normal(1)'/ 
&OBST ID='电脑桌:1350mm x 640mm:387974', XB=68.5,69.0,11.5,12.5,0.5,0.5, RGB=37,32,32, SURF_ID='BMCD2AR3\Bitmap Textures\Wood\WOOD_09\Normal(1)'/ 
&OBST ID='电脑桌:1350mm x 640mm:387974', XB=68.5,70.0,12.0,12.5,1.0,1.0, RGB=78,78,78, SURF_ID='塑料 - 黑色'/ 
&OBST ID='电脑桌:1350mm x 640mm:387974', XB=68.5,69.0,12.5,12.5,0.0,0.5, RGB=37,32,32, SURF_ID='BMCD2AR3\Bitmap Textures\Wood\WOOD_09\Normal(1)'/ 
&OBST ID='电脑桌:1350mm x 640mm:387974', XB=68.5,69.0,11.5,11.5,0.0,1.0, RGB=37,32,32, SURF_ID='BMCD2AR3\Bitmap Textures\Wood\WOOD_09\Normal(1)'/ 
&OBST ID='电脑桌:1350mm x 640mm:387974', XB=68.5,69.0,12.5,12.5,0.5,1.0, RGB=37,32,32, SURF_ID6='BMCD2AR3\Bitmap Textures\Wood\WOOD_09\Normal(1)','BMCD2AR3\Bitmap Textures\Wood\WOOD_09\Normal(1)','BMCD2AR3\Bitmap Textures\Wood\WOOD_09\Normal(1)','塑料 - 黑色','BMCD2AR3\Bitmap Textures\Wood\WOOD_09\Normal(1)','BMCD2AR3\Bitmap Textures\Wood\WOOD_09\Normal(1)'/ 
&OBST ID='电脑桌:1350mm x 640mm:387974', XB=69.0,69.5,12.5,12.5,1.0,1.5, RGB=78,78,78, SURF_ID6='塑料 - 黑色','塑料 - 黑色','塑料 - 黑色','Mac-Screen Inner','塑料 - 黑色','塑料 - 黑色'/ 
&OBST ID='电脑桌:1350mm x 640mm:387974', XB=69.0,70.0,12.5,12.5,0.5,1.0, RGB=78,78,78, SURF_ID='塑料 - 黑色'/ 
&OBST ID='电脑桌:1350mm x 640mm:387974', XB=68.5,68.5,12.0,12.5,0.0,0.5, RGB=37,32,32, SURF_ID='BMCD2AR3\Bitmap Textures\Wood\WOOD_09\Normal(1)'/ 
&OBST ID='电脑桌:1350mm x 640mm:387974', XB=68.5,68.5,11.5,12.0,0.0,1.0, RGB=37,32,32, SURF_ID='BMCD2AR3\Bitmap Textures\Wood\WOOD_09\Normal(1)'/ 
&OBST ID='电脑桌:1350mm x 640mm:387974', XB=68.5,68.5,12.0,12.5,0.5,1.0, RGB=78,78,78, SURF_ID6='塑料 - 黑色','BMCD2AR3\Bitmap Textures\Wood\WOOD_09\Normal(1)','塑料 - 黑色','塑料 - 黑色','塑料 - 黑色','塑料 - 黑色'/ 
&OBST ID='电脑桌:1350mm x 640mm:387974', XB=69.0,69.0,11.5,12.5,0.0,0.5, RGB=37,32,32, SURF_ID='BMCD2AR3\Bitmap Textures\Wood\WOOD_09\Normal(1)'/ 
&OBST ID='电脑桌:1350mm x 640mm:387974', XB=70.0,70.0,12.0,12.5,0.5,1.0, RGB=78,78,78, SURF_ID='塑料 - 黑色'/ 
&OBST ID='صندلی چرخ دار:صندلی چرخ دار:387975', XB=69.0,69.5,11.5,12.0,0.5,1.0, RGB=64,0,0, SURF_ID='纺织品 - 蓝灰'/ 
&OBST ID='电脑桌:1350mm x 640mm:388052', XB=72.0,73.5,12.0,12.5,1.0,1.0, RGB=78,78,78, SURF_ID='塑料 - 黑色'/ 
&OBST ID='电脑桌:1350mm x 640mm:388052', XB=72.5,73.5,12.5,12.5,0.5,1.0, RGB=78,78,78, SURF_ID='塑料 - 黑色'/ 
&OBST ID='电脑桌:1350mm x 640mm:388052', XB=73.0,73.5,12.5,12.5,1.0,1.5, RGB=78,78,78, SURF_ID6='塑料 - 黑色','塑料 - 黑色','塑料 - 黑色','Mac-Screen Inner','塑料 - 黑色','塑料 - 黑色'/ 
&OBST ID='电脑桌:1350mm x 640mm:388052', XB=72.5,72.5,12.0,12.5,0.0,0.5, RGB=37,32,32, SURF_ID='BMCD2AR3\Bitmap Textures\Wood\WOOD_09\Normal(1)'/ 
&OBST ID='电脑桌:1350mm x 640mm:388052', XB=72.5,72.5,11.5,12.0,0.0,1.0, RGB=37,32,32, SURF_ID='BMCD2AR3\Bitmap Textures\Wood\WOOD_09\Normal(1)'/ 
&OBST ID='电脑桌:1350mm x 640mm:388052', XB=72.5,72.5,12.0,12.5,0.5,1.0, RGB=78,78,78, SURF_ID6='塑料 - 黑色','BMCD2AR3\Bitmap Textures\Wood\WOOD_09\Normal(1)','塑料 - 黑色','塑料 - 黑色','塑料 - 黑色','塑料 - 黑色'/ 
&OBST ID='电脑桌:1350mm x 640mm:388052', XB=73.5,73.5,12.0,12.5,0.5,1.0, RGB=78,78,78, SURF_ID='塑料 - 黑色'/ 
&OBST ID='صندلی چرخ دار:صندلی چرخ دار:388053', XB=73.0,73.5,11.5,12.0,0.5,1.0, RGB=64,0,0, SURF_ID='纺织品 - 蓝灰'/ 
&OBST ID='صندلی چرخ دار:صندلی چرخ دار:388053', XB=73.0,73.5,11.5,12.0,0.0,0.0, RGB=64,0,0, SURF_ID='纺织品 - 蓝灰'/ 
&OBST ID='办公隔板 1:办公隔板 1:388225', XB=57.0,57.0,6.5,7.0,1.0,1.5, RGB=184,187,68, SURF_ID='胶合板，面层'/ 
&OBST ID='办公椅1:办公椅1:388226', XB=57.5,58.0,6.0,6.5,0.5,0.5, RGB=130,132,163, SURF_ID='纺织品 - 蓝灰'/ 
&OBST ID='办公椅1:办公椅1:388226', XB=58.0,58.0,6.0,6.5,0.5,1.0, RGB=130,132,163, SURF_ID='纺织品 - 蓝灰'/ 
&OBST ID='办公椅1:办公椅1:388227', XB=57.5,58.0,6.5,7.0,0.5,0.5, RGB=130,132,163, SURF_ID='纺织品 - 蓝灰'/ 
&OBST ID='办公椅1:办公椅1:388227', XB=58.0,58.0,6.5,7.0,0.5,1.0, RGB=130,132,163, SURF_ID='纺织品 - 蓝灰'/ 
&OBST ID='办公椅1:办公椅1:388228', XB=57.0,57.5,8.0,8.5,0.5,0.5, RGB=130,132,163, SURF_ID='纺织品 - 蓝灰'/ 
&OBST ID='办公椅1:办公椅1:388228', XB=57.0,57.5,8.5,8.5,0.5,1.0, RGB=130,132,163, SURF_ID='纺织品 - 蓝灰'/ 
&OBST ID='办公椅1:办公椅1:388229', XB=56.0,56.5,7.0,7.5,0.0,0.0, COLOR='GRAY 2', SURF_ID='塑料 - 黑色'/ 
&OBST ID='办公椅1:办公椅1:388229', XB=56.0,56.5,6.5,7.5,0.5,0.5, RGB=130,132,163, SURF_ID='纺织品 - 蓝灰'/ 
&OBST ID='办公椅1:办公椅1:388229', XB=56.0,56.0,6.5,7.0,0.5,1.0, RGB=130,132,163, SURF_ID='纺织品 - 蓝灰'/ 
&OBST ID='办公椅1:办公椅1:388230', XB=56.0,56.5,6.0,6.5,0.5,0.5, RGB=130,132,163, SURF_ID='纺织品 - 蓝灰'/ 
&OBST ID='办公椅1:办公椅1:388230', XB=56.0,56.0,6.0,6.5,0.5,1.0, RGB=130,132,163, SURF_ID='纺织品 - 蓝灰'/ 
&OBST ID='办公椅1:办公椅1:388231', XB=57.0,57.5,4.5,5.0,0.5,0.5, RGB=130,132,163, SURF_ID='纺织品 - 蓝灰'/ 
&OBST ID='办公椅1:办公椅1:388231', XB=57.0,57.5,4.5,4.5,0.5,1.0, RGB=130,132,163, SURF_ID='纺织品 - 蓝灰'/ 
&OBST ID='办公隔板 1:办公隔板 1:388232', XB=57.0,57.0,6.0,6.5,1.0,1.5, RGB=184,187,68, SURF_ID='胶合板，面层'/ 
&OBST ID='办公桌 1:办公桌 1:388233', XB=57.0,57.5,6.0,6.5,1.0,1.0, RGB=184,187,68, SURF_ID='胶合板，面层'/ 
&OBST ID='办公桌 1:办公桌 1:388233', XB=57.0,58.0,5.5,6.0,1.0,1.0, RGB=184,187,68, SURF_ID='胶合板，面层'/ 
&OBST ID='办公桌 1:办公桌 1:388233', XB=57.5,58.0,5.0,5.5,1.0,1.0, RGB=184,187,68, SURF_ID='胶合板，面层'/ 
&OBST ID='办公桌 1:办公桌 1:388233', XB=57.0,57.5,5.5,5.5,0.0,1.0, RGB=228,229,229, SURF_ID='航空涂层_铝蒙皮'/ 
&OBST ID='办公桌 1:办公桌 1:388233', XB=57.0,57.0,5.5,6.0,0.0,1.0, RGB=228,229,229, SURF_ID='航空涂层_铝蒙皮'/ 
&OBST ID='办公桌 1:办公桌 1:388234', XB=56.5,57.5,5.0,5.5,1.0,1.0, RGB=184,187,68, SURF_ID='胶合板，面层'/ 
&OBST ID='文件柜:文件柜:388235', XB=56.5,57.0,5.0,5.0,0.0,1.0, RGB=228,229,229, SURF_ID='航空涂层_铝蒙皮'/ 
&OBST ID='文件柜:文件柜:388235', XB=56.5,56.5,5.0,5.5,0.0,1.0, RGB=228,229,229, SURF_ID='航空涂层_铝蒙皮'/ 
&OBST ID='办公桌 1:办公桌 1:388236', XB=56.0,56.5,5.0,5.5,1.0,1.0, RGB=184,187,68, SURF_ID='胶合板，面层'/ 
&OBST ID='办公桌 1:办公桌 1:388236', XB=56.0,57.0,5.5,6.0,1.0,1.0, RGB=184,187,68, SURF_ID='胶合板，面层'/ 
&OBST ID='办公桌 1:办公桌 1:388236', XB=56.5,57.0,6.0,6.5,1.0,1.0, RGB=184,187,68, SURF_ID='胶合板，面层'/ 
&OBST ID='办公桌 1:办公桌 1:388236', XB=57.0,57.0,5.5,6.0,0.0,1.0, RGB=228,229,229, SURF_ID='航空涂层_铝蒙皮'/ 
&OBST ID='文件柜:文件柜:388237', XB=57.5,58.0,5.0,6.0,0.0,1.0, RGB=228,229,229, SURF_ID='航空涂层_铝蒙皮'/ 
&OBST ID='文件柜:文件柜:388238', XB=56.5,57.0,6.0,6.5,0.0,1.0, RGB=228,229,229, SURF_ID='航空涂层_铝蒙皮'/ 
&OBST ID='办公隔板 1:办公隔板 1:388239', XB=57.0,57.5,5.5,5.5,1.0,1.5, RGB=184,187,68, SURF_ID='胶合板，面层'/ 
&OBST ID='办公隔板 1:办公隔板 1:388240', XB=56.5,57.0,5.5,5.5,1.0,1.5, RGB=184,187,68, SURF_ID='胶合板，面层'/ 
&OBST ID='办公隔板 1:办公隔板 1:388241', XB=57.0,57.0,5.5,6.0,1.0,1.5, RGB=184,187,68, SURF_ID='胶合板，面层'/ 
&OBST ID='办公桌 1:办公桌 1:388242', XB=57.0,57.5,6.5,7.0,1.0,1.0, RGB=184,187,68, SURF_ID='胶合板，面层'/ 
&OBST ID='办公桌 1:办公桌 1:388242', XB=57.0,58.0,7.0,7.5,1.0,1.0, RGB=184,187,68, SURF_ID='胶合板，面层'/ 
&OBST ID='办公桌 1:办公桌 1:388242', XB=57.5,58.0,7.5,8.0,1.0,1.0, RGB=184,187,68, SURF_ID='胶合板，面层'/ 
&OBST ID='办公桌 1:办公桌 1:388242', XB=57.0,57.5,7.5,7.5,0.0,1.0, RGB=228,229,229, SURF_ID='航空涂层_铝蒙皮'/ 
&OBST ID='办公桌 1:办公桌 1:388243', XB=56.5,57.5,7.5,8.5,1.0,1.0, RGB=184,187,68, SURF_ID='胶合板，面层'/ 
&OBST ID='文件柜:文件柜:388244', XB=56.5,57.0,8.0,8.0,0.0,1.0, RGB=228,229,229, SURF_ID='航空涂层_铝蒙皮'/ 
&OBST ID='文件柜:文件柜:388244', XB=56.5,56.5,7.5,8.5,0.0,1.0, RGB=228,229,229, SURF_ID='航空涂层_铝蒙皮'/ 
&OBST ID='办公桌 1:办公桌 1:388245', XB=56.0,56.5,7.5,8.0,1.0,1.0, RGB=184,187,68, SURF_ID='胶合板，面层'/ 
&OBST ID='办公桌 1:办公桌 1:388245', XB=56.0,57.0,7.0,7.5,1.0,1.0, RGB=184,187,68, SURF_ID='胶合板，面层'/ 
&OBST ID='办公桌 1:办公桌 1:388245', XB=56.5,57.0,6.5,7.0,1.0,1.0, RGB=184,187,68, SURF_ID='胶合板，面层'/ 
&OBST ID='文件柜:文件柜:388246', XB=57.5,58.0,7.5,8.0,0.0,1.0, RGB=228,229,229, SURF_ID='航空涂层_铝蒙皮'/ 
&OBST ID='文件柜:文件柜:388246', XB=57.5,57.5,7.0,7.5,0.0,1.0, RGB=228,229,229, SURF_ID='航空涂层_铝蒙皮'/ 
&OBST ID='文件柜:文件柜:388247', XB=56.5,57.0,6.5,7.0,0.0,1.0, RGB=228,229,229, SURF_ID='航空涂层_铝蒙皮'/ 
&OBST ID='办公隔板 1:办公隔板 1:388248', XB=57.0,57.5,7.5,7.5,1.0,1.5, RGB=184,187,68, SURF_ID='胶合板，面层'/ 
&OBST ID='办公隔板 1:办公隔板 1:388249', XB=56.5,57.0,7.5,7.5,1.0,1.5, RGB=184,187,68, SURF_ID='胶合板，面层'/ 
&OBST ID='办公隔板 1:办公隔板 1:388250', XB=57.0,57.0,7.0,7.5,1.0,1.5, RGB=184,187,68, SURF_ID='胶合板，面层'/ 
&OBST ID='楼板:120:342961', XB=1.0,89.0,2.0,8.0,0.0,0.0, SURF_ID='默认楼板'/ 
&OBST ID='楼板:120:342961', XB=1.0,89.0,13.0,53.0,0.0,0.0, SURF_ID='默认楼板'/ 
&OBST ID='楼板:120:342961', XB=1.0,92.0,8.0,13.0,0.0,0.0, SURF_ID='默认楼板'/ 
&OBST ID='楼板:120:342961', XB=6.5,89.0,53.0,56.5,0.0,0.0, COLOR='GRAY 50', SURF_ID='默认楼板'/ 
&OBST ID='基本墙:常规 - 200mm:336816', XB=1.0,8.0,2.0,2.0,0.0,7.5, COLOR='GRAY', SURF_ID='默认墙'/ 
&OBST ID='基本墙:常规 - 200mm:336816', XB=8.0,15.5,2.0,2.0,0.0,2.0, COLOR='GRAY', SURF_ID='默认墙'/ 
&OBST ID='基本墙:常规 - 200mm:336816', XB=8.0,15.5,2.0,2.0,5.0,7.5, COLOR='GRAY', SURF_ID='默认墙'/ 
&OBST ID='基本墙:常规 - 200mm:336816', XB=15.5,17.0,2.0,2.0,0.0,7.5, COLOR='GRAY', SURF_ID='默认墙'/ 
&OBST ID='基本墙:常规 - 200mm:336816', XB=17.0,18.5,2.0,2.0,0.0,2.0, COLOR='GRAY', SURF_ID='默认墙'/ 
&OBST ID='基本墙:常规 - 200mm:336816', XB=17.0,18.5,2.0,2.0,5.0,7.5, COLOR='GRAY', SURF_ID='默认墙'/ 
&OBST ID='基本墙:常规 - 200mm:336816', XB=18.5,21.5,2.0,2.0,4.5,7.5, COLOR='GRAY', SURF_ID='默认墙'/ 
&OBST ID='基本墙:常规 - 200mm:336816', XB=21.5,24.5,2.0,2.0,0.0,2.0, COLOR='GRAY', SURF_ID='默认墙'/ 
&OBST ID='基本墙:常规 - 200mm:336816', XB=21.5,24.5,2.0,2.0,5.0,7.5, COLOR='GRAY', SURF_ID='默认墙'/ 
&OBST ID='基本墙:常规 - 200mm:336816', XB=24.5,26.0,2.0,2.0,0.0,7.5, COLOR='GRAY', SURF_ID='默认墙'/ 
&OBST ID='基本墙:常规 - 200mm:336816', XB=26.0,33.5,2.0,2.0,0.0,2.0, COLOR='GRAY', SURF_ID='默认墙'/ 
&OBST ID='基本墙:常规 - 200mm:336816', XB=26.0,33.5,2.0,2.0,5.0,7.5, COLOR='GRAY', SURF_ID='默认墙'/ 
&OBST ID='基本墙:常规 - 200mm:336816', XB=33.5,35.0,2.0,2.0,0.0,7.5, COLOR='GRAY', SURF_ID='默认墙'/ 
&OBST ID='基本墙:常规 - 200mm:336816', XB=35.0,42.5,2.0,2.0,0.0,2.0, COLOR='GRAY', SURF_ID='默认墙'/ 
&OBST ID='基本墙:常规 - 200mm:336816', XB=35.0,42.5,2.0,2.0,5.0,7.5, COLOR='GRAY', SURF_ID='默认墙'/ 
&OBST ID='基本墙:常规 - 200mm:336816', XB=42.5,44.0,2.0,2.0,0.0,7.5, COLOR='GRAY', SURF_ID='默认墙'/ 
&OBST ID='基本墙:常规 - 200mm:336816', XB=44.0,51.5,2.0,2.0,0.0,2.0, COLOR='GRAY', SURF_ID='默认墙'/ 
&OBST ID='基本墙:常规 - 200mm:336816', XB=44.0,51.5,2.0,2.0,5.0,7.5, COLOR='GRAY', SURF_ID='默认墙'/ 
&OBST ID='基本墙:常规 - 200mm:336816', XB=51.5,53.0,2.0,2.0,0.0,7.5, COLOR='GRAY', SURF_ID='默认墙'/ 
&OBST ID='基本墙:常规 - 200mm:336816', XB=53.0,56.0,2.0,2.0,0.0,2.5, COLOR='GRAY', SURF_ID='默认墙'/ 
&OBST ID='基本墙:常规 - 200mm:336816', XB=53.0,60.5,2.0,2.0,3.5,7.5, COLOR='GRAY', SURF_ID='默认墙'/ 
&OBST ID='基本墙:常规 - 200mm:336816', XB=56.0,58.0,2.0,2.0,2.0,2.5, COLOR='GRAY', SURF_ID='默认墙'/ 
&OBST ID='基本墙:常规 - 200mm:336816', XB=58.0,60.5,2.0,2.0,0.0,2.5, COLOR='GRAY', SURF_ID='默认墙'/ 
&OBST ID='基本墙:常规 - 200mm:336816', XB=60.5,62.5,2.0,2.0,0.0,7.5, COLOR='GRAY', SURF_ID='默认墙'/ 
&OBST ID='基本墙:常规 - 200mm:336816', XB=62.5,67.0,2.0,2.0,0.0,2.5, COLOR='GRAY', SURF_ID='默认墙'/ 
&OBST ID='基本墙:常规 - 200mm:336816', XB=62.5,70.0,2.0,2.0,3.5,7.5, COLOR='GRAY', SURF_ID='默认墙'/ 
&OBST ID='基本墙:常规 - 200mm:336816', XB=67.0,69.0,2.0,2.0,2.0,2.5, COLOR='GRAY', SURF_ID='默认墙'/ 
&OBST ID='基本墙:常规 - 200mm:336816', XB=69.0,70.0,2.0,2.0,0.0,2.5, COLOR='GRAY', SURF_ID='默认墙'/ 
&OBST ID='基本墙:常规 - 200mm:336816', XB=70.0,71.5,2.0,2.0,0.0,7.5, COLOR='GRAY', SURF_ID='默认墙'/ 
&OBST ID='基本墙:常规 - 200mm:336816', XB=71.5,77.0,2.0,2.0,0.0,2.5, SURF_ID='默认墙'/ 
&OBST ID='基本墙:常规 - 200mm:336816', XB=71.5,79.0,2.0,2.0,3.5,7.5, COLOR='GRAY', SURF_ID='默认墙'/ 
&OBST ID='基本墙:常规 - 200mm:336816', XB=77.0,79.0,2.0,2.0,2.0,2.5, COLOR='GRAY', SURF_ID='默认墙'/ 
&OBST ID='基本墙:常规 - 200mm:336816', XB=79.0,79.5,2.0,2.0,2.0,7.5, COLOR='GRAY', SURF_ID='默认墙'/ 
&OBST ID='基本墙:常规 - 200mm:336816', XB=79.5,80.0,2.0,2.0,0.0,7.5, COLOR='GRAY', SURF_ID='默认墙'/ 
&OBST ID='基本墙:常规 - 200mm:336816', XB=80.0,80.5,2.0,2.0,2.0,7.5, COLOR='GRAY', SURF_ID='默认墙'/ 
&OBST ID='基本墙:常规 - 200mm:336816', XB=80.5,82.0,2.0,2.0,2.0,2.5, COLOR='GRAY', SURF_ID='默认墙'/ 
&OBST ID='基本墙:常规 - 200mm:336816', XB=80.5,88.0,2.0,2.0,3.5,7.5, COLOR='GRAY', SURF_ID='默认墙'/ 
&OBST ID='基本墙:常规 - 200mm:336816', XB=82.0,88.0,2.0,2.0,0.0,2.5, COLOR='GRAY', SURF_ID='默认墙'/ 
&OBST ID='基本墙:常规 - 200mm:336816', XB=88.0,89.5,2.0,2.0,0.0,7.5, COLOR='GRAY', SURF_ID='默认墙'/ 
&OBST ID='基本墙:常规 - 200mm:336926', XB=89.0,89.5,2.0,56.5,0.0,7.5, COLOR='GRAY', SURF_ID='默认墙'/ 
&OBST ID='基本墙:常规 - 200mm:337176', XB=6.5,89.5,56.5,56.5,18.5,19.0, COLOR='GRAY', SURF_ID='默认墙'/ 
&OBST ID='基本墙:常规 - 200mm:337259', XB=0.5,1.0,31.5,43.5,0.0,2.5, COLOR='GRAY', SURF_ID='默认墙'/ 
&OBST ID='基本墙:常规 - 200mm:337259', XB=0.5,1.0,2.0,2.5,0.0,7.5, COLOR='GRAY', SURF_ID='默认墙'/ 
&OBST ID='基本墙:常规 - 200mm:337259', XB=0.5,1.0,5.0,6.5,0.0,7.5, COLOR='GRAY', SURF_ID='默认墙'/ 
&OBST ID='基本墙:常规 - 200mm:337259', XB=0.5,1.0,9.0,10.0,0.0,7.5, COLOR='GRAY', SURF_ID='默认墙'/ 
&OBST ID='基本墙:常规 - 200mm:337259', XB=0.5,1.0,12.5,13.5,0.0,7.5, COLOR='GRAY', SURF_ID='默认墙'/ 
&OBST ID='基本墙:常规 - 200mm:337259', XB=0.5,1.0,16.0,22.0,0.0,7.5, COLOR='GRAY', SURF_ID='默认墙'/ 
&OBST ID='基本墙:常规 - 200mm:337259', XB=0.5,1.0,24.0,31.5,0.0,7.5, COLOR='GRAY', SURF_ID='默认墙'/ 
&OBST ID='基本墙:常规 - 200mm:337259', XB=0.5,1.0,43.5,49.5,0.0,7.5, COLOR='GRAY', SURF_ID='默认墙'/ 
&OBST ID='基本墙:常规 - 200mm:337259', XB=0.5,1.0,52.0,53.0,0.0,7.5, COLOR='GRAY', SURF_ID='默认墙'/ 
&OBST ID='基本墙:常规 - 200mm:337259', XB=0.5,1.0,22.0,24.0,2.0,7.5, COLOR='GRAY', SURF_ID='默认墙'/ 
&OBST ID='基本墙:常规 - 200mm:337259', XB=0.5,1.0,31.5,43.5,3.0,7.5, COLOR='GRAY', SURF_ID='默认墙'/ 
&OBST ID='基本墙:常规 - 200mm:337259', XB=0.5,1.0,2.5,5.0,3.5,7.5, COLOR='GRAY', SURF_ID='默认墙'/ 
&OBST ID='基本墙:常规 - 200mm:337259', XB=0.5,1.0,6.5,9.0,3.5,7.5, COLOR='GRAY', SURF_ID='默认墙'/ 
&OBST ID='基本墙:常规 - 200mm:337259', XB=0.5,1.0,10.0,12.5,3.5,7.5, COLOR='GRAY', SURF_ID='默认墙'/ 
&OBST ID='基本墙:常规 - 200mm:337259', XB=0.5,1.0,13.5,16.0,0.0,7.5, COLOR='GRAY', SURF_ID='默认墙'/ 
&OBST ID='基本墙:常规 - 200mm:337259', XB=0.5,1.0,49.5,52.0,3.5,7.5, COLOR='GRAY', SURF_ID='默认墙'/ 
&OBST ID='基本墙:常规 - 200mm:337355', XB=1.0,58.5,14.5,14.5,0.0,7.5, COLOR='GRAY', SURF_ID='默认墙'/ 
&OBST ID='基本墙:常规 - 200mm:337355', XB=58.5,59.5,14.5,14.5,2.0,7.5, COLOR='GRAY', SURF_ID='默认墙'/ 
&OBST ID='基本墙:常规 - 200mm:337355', XB=59.5,63.0,14.5,14.5,0.0,7.5, COLOR='GRAY', SURF_ID='默认墙'/ 
&OBST ID='基本墙:常规 - 200mm:337355', XB=63.0,63.5,14.5,14.5,2.0,7.5, COLOR='GRAY', SURF_ID='默认墙'/ 
&OBST ID='基本墙:常规 - 200mm:337355', XB=63.5,65.0,14.5,14.5,0.0,7.5, COLOR='GRAY', SURF_ID='默认墙'/ 
&OBST ID='基本墙:常规 - 200mm:337355', XB=65.0,66.0,14.5,14.5,2.0,7.5, COLOR='GRAY', SURF_ID='默认墙'/ 
&OBST ID='基本墙:常规 - 200mm:337355', XB=66.0,68.5,14.5,14.5,0.0,7.5, COLOR='GRAY', SURF_ID='默认墙'/ 
&OBST ID='基本墙:常规 - 200mm:337355', XB=68.5,69.5,14.5,14.5,2.0,7.5, COLOR='GRAY', SURF_ID='默认墙'/ 
&OBST ID='基本墙:常规 - 200mm:337355', XB=69.5,76.5,14.5,14.5,0.0,7.5, COLOR='GRAY', SURF_ID='默认墙'/ 
&OBST ID='基本墙:常规 - 200mm:337355', XB=76.5,77.0,14.5,14.5,2.0,7.5, COLOR='GRAY', SURF_ID='默认墙'/ 
&OBST ID='基本墙:常规 - 200mm:337355', XB=77.0,82.5,14.5,14.5,0.0,7.5, COLOR='GRAY', SURF_ID='默认墙'/ 
&OBST ID='基本墙:常规 - 200mm:337355', XB=82.5,83.5,14.5,14.5,2.0,7.5, COLOR='GRAY', SURF_ID='默认墙'/ 
&OBST ID='基本墙:常规 - 200mm:337355', XB=83.5,89.0,14.5,14.5,0.0,7.5, COLOR='GRAY', SURF_ID='默认墙'/ 
&OBST ID='基本墙:常规 - 200mm:337417', XB=54.0,54.5,2.0,14.5,0.0,7.5, COLOR='GRAY', SURF_ID='默认墙'/ 
&OBST ID='基本墙:常规 - 200mm:337444', XB=54.5,58.5,11.5,11.5,0.0,7.5, COLOR='GRAY', SURF_ID='默认墙'/ 
&OBST ID='基本墙:常规 - 200mm:337466', XB=58.0,58.5,11.5,12.0,0.0,7.5, COLOR='GRAY', SURF_ID='默认墙'/ 
&OBST ID='基本墙:常规 - 200mm:337466', XB=58.0,58.5,13.0,14.5,0.0,7.5, COLOR='GRAY', SURF_ID='默认墙'/ 
&OBST ID='基本墙:常规 - 200mm:337466', XB=58.0,58.5,12.0,13.0,2.0,7.5, COLOR='GRAY', SURF_ID='默认墙'/ 
&OBST ID='基本墙:常规 - 200mm:337622', XB=59.5,60.0,2.0,7.0,0.0,7.5, COLOR='GRAY', SURF_ID='默认墙'/ 
&OBST ID='基本墙:常规 - 200mm:337622', XB=59.5,60.0,8.0,8.5,0.0,7.5, COLOR='GRAY', SURF_ID='默认墙'/ 
&OBST ID='基本墙:常规 - 200mm:337622', XB=59.5,60.0,9.5,14.5,0.0,7.5, COLOR='GRAY', SURF_ID='默认墙'/ 
&OBST ID='基本墙:常规 - 200mm:337622', XB=59.5,60.0,7.0,8.0,2.0,7.5, COLOR='GRAY', SURF_ID='默认墙'/ 
&OBST ID='基本墙:常规 - 200mm:337622', XB=59.5,60.0,8.5,9.5,2.0,7.5, COLOR='GRAY', SURF_ID='默认墙'/ 
&OBST ID='基本墙:常规 - 200mm:337667', XB=64.5,64.5,2.0,14.5,0.0,7.5, COLOR='GRAY', SURF_ID='默认墙'/ 
&OBST ID='基本墙:常规 - 200mm:337690', XB=60.0,63.0,8.0,8.5,0.0,7.5, COLOR='GRAY', SURF_ID='默认墙'/ 
&OBST ID='基本墙:常规 - 200mm:337690', XB=63.0,64.0,8.0,8.5,2.0,7.5, COLOR='GRAY', SURF_ID='默认墙'/ 
&OBST ID='基本墙:常规 - 200mm:337690', XB=64.0,64.5,8.0,8.5,0.0,7.5, COLOR='GRAY', SURF_ID='默认墙'/ 
&OBST ID='基本墙:常规 - 200mm:337738', XB=66.5,67.0,2.0,14.5,0.0,7.5, COLOR='GRAY', SURF_ID='默认墙'/ 
&OBST ID='基本墙:常规 - 200mm:337787', XB=67.0,72.5,10.0,10.5,0.0,7.5, COLOR='GRAY', SURF_ID='默认墙'/ 
&OBST ID='基本墙:常规 - 200mm:337862', XB=72.0,72.5,9.5,10.0,0.0,7.5, COLOR='GRAY', SURF_ID='默认墙'/ 
&OBST ID='基本墙:常规 - 200mm:337862', XB=72.0,72.5,9.0,9.5,2.0,7.5, COLOR='GRAY', SURF_ID='默认墙'/ 
&OBST ID='基本墙:常规 - 200mm:337920', XB=80.0,80.0,2.0,14.5,0.0,7.5, COLOR='GRAY', SURF_ID='默认墙'/ 
&OBST ID='基本墙:常规 - 200mm:337962', XB=89.5,92.0,13.0,13.5,0.0,7.5, COLOR='GRAY', SURF_ID='默认墙'/ 
&OBST ID='基本墙:常规 - 200mm:338014', XB=92.0,92.0,7.5,13.0,0.0,7.5, COLOR='GRAY', SURF_ID='默认墙'/ 
&OBST ID='基本墙:常规 - 200mm:338057', XB=89.5,90.0,7.5,8.0,0.0,7.5, COLOR='GRAY', SURF_ID='默认墙'/ 
&OBST ID='基本墙:常规 - 200mm:338057', XB=90.0,91.0,7.5,8.0,2.0,7.5, COLOR='GRAY', SURF_ID='默认墙'/ 
&OBST ID='基本墙:常规 - 200mm:338057', XB=91.0,92.0,7.5,8.0,0.0,7.5, COLOR='GRAY', SURF_ID='默认墙'/ 
&OBST ID='基本墙:常规 - 200mm:338288', XB=6.5,6.5,14.5,15.0,0.0,7.5, COLOR='GRAY', SURF_ID='默认墙'/ 
&OBST ID='基本墙:常规 - 200mm:338288', XB=6.5,6.5,16.0,38.5,0.0,7.5, COLOR='GRAY', SURF_ID='默认墙'/ 
&OBST ID='基本墙:常规 - 200mm:338288', XB=6.5,6.5,39.5,40.0,0.0,7.5, COLOR='GRAY', SURF_ID='默认墙'/ 
&OBST ID='基本墙:常规 - 200mm:338288', XB=6.5,6.5,41.0,56.5,0.0,7.5, COLOR='GRAY', SURF_ID='默认墙'/ 
&OBST ID='基本墙:常规 - 200mm:338288', XB=6.5,6.5,15.0,16.0,2.0,7.5, COLOR='GRAY', SURF_ID='默认墙'/ 
&OBST ID='基本墙:常规 - 200mm:338288', XB=6.5,6.5,38.5,39.5,2.0,7.5, COLOR='GRAY', SURF_ID='默认墙'/ 
&OBST ID='基本墙:常规 - 200mm:338288', XB=6.5,6.5,40.0,41.0,2.0,7.5, COLOR='GRAY', SURF_ID='默认墙'/ 
&OBST ID='基本墙:常规 - 200mm:338338', XB=1.0,6.5,20.0,20.0,0.0,7.5, COLOR='GRAY', SURF_ID='默认墙'/ 
&OBST ID='基本墙:常规 - 200mm:338389', XB=1.0,6.5,31.5,31.5,0.0,7.5, COLOR='GRAY', SURF_ID='默认墙'/ 
&OBST ID='基本墙:常规 - 200mm:338450', XB=1.0,6.5,39.5,40.0,0.0,7.5, COLOR='GRAY', SURF_ID='默认墙'/ 
&OBST ID='基本墙:常规 - 200mm:338485', XB=1.0,6.5,46.0,46.5,0.0,7.5, COLOR='GRAY', SURF_ID='默认墙'/ 
&OBST ID='基本墙:常规 - 200mm:338548', XB=15.5,16.0,2.0,14.5,0.0,7.5, COLOR='GRAY', SURF_ID='默认墙'/ 
&OBST ID='基本墙:常规 - 200mm:348902', XB=1.0,6.5,53.0,53.0,0.0,7.5, COLOR='GRAY', SURF_ID='默认墙'/ 
&OBST ID='固定:1:348643', XB=0.5,1.0,42.5,43.5,2.5,2.5, RGB=224,178,126, SURF_ID='默认墙'/ 
&OBST ID='固定:1:348643', XB=0.5,1.0,42.5,43.5,3.0,3.0, RGB=224,178,126, SURF_ID='默认墙'/ 
&OBST ID='固定:1:348643', XB=0.5,1.0,42.5,42.5,2.5,3.0, RGB=224,178,126, SURF_ID='默认墙'/ 
&OBST ID='固定:1:348643', XB=0.5,1.0,43.5,43.5,2.5,3.0, RGB=224,178,126, SURF_ID='默认墙'/ 
&OBST ID='固定:1:348777', XB=0.5,1.0,41.0,42.5,2.5,2.5, RGB=224,178,126, SURF_ID='默认墙'/ 
&OBST ID='固定:1:348777', XB=0.5,1.0,41.0,42.5,3.0,3.0, RGB=224,178,126, SURF_ID='默认墙'/ 
&OBST ID='固定:1:348777', XB=0.5,1.0,41.0,41.0,2.5,3.0, RGB=224,178,126, SURF_ID='默认墙'/ 
&OBST ID='固定:1:348777', XB=0.5,1.0,42.5,42.5,2.5,3.0, RGB=224,178,126, SURF_ID='默认墙'/ 
&OBST ID='固定:1:348791', XB=0.5,1.0,40.0,41.0,2.5,2.5, RGB=224,178,126, SURF_ID='默认墙'/ 
&OBST ID='固定:1:348791', XB=0.5,1.0,40.0,41.0,3.0,3.0, RGB=224,178,126, SURF_ID='默认墙'/ 
&OBST ID='固定:1:348791', XB=0.5,1.0,40.0,40.0,2.5,3.0, RGB=224,178,126, SURF_ID='默认墙'/ 
&OBST ID='固定:1:348791', XB=0.5,1.0,41.0,41.0,2.5,3.0, RGB=224,178,126, SURF_ID='默认墙'/ 
&OBST ID='固定:1:348796', XB=0.5,1.0,39.0,40.0,2.5,2.5, RGB=224,178,126, SURF_ID='默认墙'/ 
&OBST ID='固定:1:348796', XB=0.5,1.0,39.0,40.0,3.0,3.0, RGB=224,178,126, SURF_ID='默认墙'/ 
&OBST ID='固定:1:348796', XB=0.5,1.0,40.0,40.0,2.5,3.0, RGB=224,178,126, SURF_ID='默认墙'/ 
&OBST ID='固定:1:348801', XB=0.5,1.0,37.5,38.5,2.5,2.5, RGB=224,178,126, SURF_ID='默认墙'/ 
&OBST ID='固定:1:348801', XB=0.5,1.0,37.5,38.5,3.0,3.0, RGB=224,178,126, SURF_ID='默认墙'/ 
&OBST ID='固定:1:348801', XB=0.5,1.0,37.5,37.5,2.5,3.0, RGB=224,178,126, SURF_ID='默认墙'/ 
&OBST ID='固定:1:348801', XB=0.5,1.0,38.5,38.5,2.5,3.0, RGB=224,178,126, SURF_ID='默认墙'/ 
&OBST ID='固定:1:348806', XB=0.5,1.0,36.5,37.5,2.5,2.5, RGB=224,178,126, SURF_ID='默认墙'/ 
&OBST ID='固定:1:348806', XB=0.5,1.0,36.5,37.5,3.0,3.0, RGB=224,178,126, SURF_ID='默认墙'/ 
&OBST ID='固定:1:348806', XB=0.5,1.0,36.5,36.5,2.5,3.0, RGB=224,178,126, SURF_ID='默认墙'/ 
&OBST ID='固定:1:348806', XB=0.5,1.0,37.5,37.5,2.5,3.0, RGB=224,178,126, SURF_ID='默认墙'/ 
&OBST ID='固定:1:348811', XB=0.5,1.0,35.0,36.5,2.5,2.5, RGB=224,178,126, SURF_ID='默认墙'/ 
&OBST ID='固定:1:348811', XB=0.5,1.0,35.0,36.5,3.0,3.0, RGB=224,178,126, SURF_ID='默认墙'/ 
&OBST ID='固定:1:348811', XB=0.5,1.0,35.0,35.0,2.5,3.0, RGB=224,178,126, SURF_ID='默认墙'/ 
&OBST ID='固定:1:348811', XB=0.5,1.0,36.5,36.5,2.5,3.0, RGB=224,178,126, SURF_ID='默认墙'/ 
&OBST ID='固定:1:348816', XB=0.5,1.0,34.0,35.0,2.5,2.5, RGB=224,178,126, SURF_ID='默认墙'/ 
&OBST ID='固定:1:348816', XB=0.5,1.0,34.0,35.0,3.0,3.0, RGB=224,178,126, SURF_ID='默认墙'/ 
&OBST ID='固定:1:348816', XB=0.5,1.0,34.0,34.0,2.5,3.0, RGB=224,178,126, SURF_ID='默认墙'/ 
&OBST ID='固定:1:348816', XB=0.5,1.0,35.0,35.0,2.5,3.0, RGB=224,178,126, SURF_ID='默认墙'/ 
&OBST ID='固定:1:348821', XB=0.5,1.0,32.5,34.0,2.5,2.5, RGB=224,178,126, SURF_ID='默认墙'/ 
&OBST ID='固定:1:348821', XB=0.5,1.0,32.5,34.0,3.0,3.0, RGB=224,178,126, SURF_ID='默认墙'/ 
&OBST ID='固定:1:348821', XB=0.5,1.0,32.5,32.5,2.5,3.0, RGB=224,178,126, SURF_ID='默认墙'/ 
&OBST ID='固定:1:348821', XB=0.5,1.0,34.0,34.0,2.5,3.0, RGB=224,178,126, SURF_ID='默认墙'/ 
&OBST ID='固定:1:348826', XB=0.5,1.0,31.5,32.5,2.5,2.5, RGB=224,178,126, SURF_ID='默认墙'/ 
&OBST ID='固定:1:348826', XB=0.5,1.0,31.5,32.5,3.0,3.0, RGB=224,178,126, SURF_ID='默认墙'/ 
&OBST ID='固定:1:348826', XB=0.5,1.0,31.5,31.5,2.5,3.0, RGB=224,178,126, SURF_ID='默认墙'/ 
&OBST ID='固定:1:348826', XB=0.5,1.0,32.5,32.5,2.5,3.0, RGB=224,178,126, SURF_ID='默认墙'/ 
&OBST ID='固定:1 2:401740', XB=66.5,67.0,2.0,2.0,2.5,3.5, RGB=224,178,126, SURF_ID='默认墙'/ 
&OBST ID='固定:1 2:401754', XB=71.5,73.0,2.0,2.0,2.5,3.5, RGB=0,128,192, TRANSPARENCY=0.101961, SURF_ID='玻璃'/ 
&OBST ID='单扇 - 与墙齐:1:346409', XB=56.0,57.0,9.0,9.0,7.5,9.5, RGB=210,159,95, SURF_ID='门 - 嵌板', DEVC_ID='fire_door_90min_failure->OUT->OUT->OUT->OUT->OUT->OUT->OUT->OUT->OUT->OUT'/ 
&OBST ID='单扇 - 与墙齐:1:346447', XB=56.0,57.0,12.5,12.5,7.5,9.5, RGB=210,159,95, SURF_ID='门 - 嵌板', DEVC_ID='fire_door_90min_failure->OUT->OUT->OUT->OUT->OUT->OUT->OUT->OUT->OUT->OUT'/ 
&OBST ID='单扇 - 与墙齐:1:346491', XB=54.5,55.5,12.5,12.5,7.5,9.5, RGB=210,159,95, SURF_ID='门 - 嵌板', DEVC_ID='fire_door_90min_failure->OUT->OUT->OUT->OUT->OUT->OUT->OUT->OUT->OUT->OUT'/ 
&OBST ID='单扇 - 与墙齐:1:346529', XB=6.0,6.0,13.0,14.0,7.5,9.5, RGB=210,159,95, SURF_ID='门 - 嵌板', DEVC_ID='fire_door_90min_failure->OUT->OUT->OUT->OUT->OUT->OUT->OUT->OUT->OUT->OUT'/ 
&OBST ID='单扇 - 与墙齐:1:346657', XB=68.5,69.5,7.5,7.5,7.5,9.5, RGB=210,159,95, SURF_ID='门 - 嵌板', DEVC_ID='fire_door_90min_failure->OUT->OUT->OUT->OUT->OUT->OUT->OUT->OUT->OUT->OUT'/ 
&OBST ID='单扇 - 与墙齐:1:346697', XB=67.0,68.0,12.5,12.5,7.5,9.5, RGB=210,159,95, SURF_ID='门 - 嵌板', DEVC_ID='fire_door_90min_failure->OUT->OUT->OUT->OUT->OUT->OUT->OUT->OUT->OUT->OUT'/ 
&OBST ID='单扇 - 与墙齐:1:346741', XB=68.5,69.5,12.5,12.5,7.5,9.5, RGB=210,159,95, SURF_ID='门 - 嵌板', DEVC_ID='fire_door_90min_failure->OUT->OUT->OUT->OUT->OUT->OUT->OUT->OUT->OUT->OUT'/ 
&OBST ID='单扇 - 与墙齐:1:346821', XB=71.5,72.0,8.0,9.0,9.5,9.5, RGB=118,70,51, SURF_ID='门 - 框架', DEVC_ID='fire_door_90min_failure->OUT->OUT->OUT->OUT->OUT->OUT->OUT->OUT->OUT->OUT'/ 
&OBST ID='单扇 - 与墙齐:1:346821', XB=71.5,72.0,8.0,8.0,7.5,9.5, RGB=118,70,51, SURF_ID='门 - 框架', DEVC_ID='fire_door_90min_failure->OUT->OUT->OUT->OUT->OUT->OUT->OUT->OUT->OUT->OUT'/ 
&OBST ID='单扇 - 与墙齐:1:346821', XB=71.5,72.0,9.0,9.0,7.5,9.5, RGB=118,70,51, SURF_ID='门 - 框架', DEVC_ID='fire_door_90min_failure->OUT->OUT->OUT->OUT->OUT->OUT->OUT->OUT->OUT->OUT'/ 
&OBST ID='单扇 - 与墙齐:1:346821', XB=72.0,72.0,8.0,9.0,7.5,9.5, RGB=210,159,95, SURF_ID='门 - 嵌板', DEVC_ID='fire_door_90min_failure->OUT->OUT->OUT->OUT->OUT->OUT->OUT->OUT->OUT->OUT'/ 
&OBST ID='单扇 - 与墙齐:1:346869', XB=79.5,79.5,8.0,9.0,7.5,9.5, RGB=210,159,95, SURF_ID='门 - 嵌板', DEVC_ID='fire_door_90min_failure->OUT->OUT->OUT->OUT->OUT->OUT->OUT->OUT->OUT->OUT'/ 
&OBST ID='单扇 - 与墙齐:1:346909', XB=83.0,84.0,8.0,8.0,7.5,9.5, RGB=210,159,95, SURF_ID='门 - 嵌板', DEVC_ID='fire_door_90min_failure->OUT->OUT->OUT->OUT->OUT->OUT->OUT->OUT->OUT->OUT'/ 
&OBST ID='单扇 - 与墙齐:1:346963', XB=79.5,79.5,11.5,12.5,7.5,9.5, RGB=210,159,95, SURF_ID='门 - 嵌板', DEVC_ID='fire_door_90min_failure->OUT->OUT->OUT->OUT->OUT->OUT->OUT->OUT->OUT->OUT'/ 
&OBST ID='单扇 - 与墙齐:1:347019', XB=81.5,82.5,12.5,12.5,7.5,9.5, RGB=210,159,95, SURF_ID='门 - 嵌板', DEVC_ID='fire_door_90min_failure->OUT->OUT->OUT->OUT->OUT->OUT->OUT->OUT->OUT->OUT'/ 
&OBST ID='单扇 - 与墙齐:1:347041', XB=89.5,89.5,12.0,13.0,7.5,9.5, RGB=210,159,95, SURF_ID='门 - 嵌板', DEVC_ID='fire_door_90min_failure->OUT->OUT->OUT->OUT->OUT->OUT->OUT->OUT->OUT->OUT'/ 
&OBST ID='单扇 - 与墙齐:1:347139', XB=44.0,45.0,12.5,12.5,7.5,9.5, RGB=210,159,95, SURF_ID='门 - 嵌板', DEVC_ID='fire_door_90min_failure->OUT->OUT->OUT->OUT->OUT->OUT->OUT->OUT->OUT->OUT'/ 
&OBST ID='单扇 - 与墙齐:1:347271', XB=51.5,52.5,12.5,12.5,7.5,9.5, RGB=210,159,95, SURF_ID='门 - 嵌板', DEVC_ID='fire_door_90min_failure->OUT->OUT->OUT->OUT->OUT->OUT->OUT->OUT->OUT->OUT'/ 
&OBST ID='单扇 - 与墙齐:1:407995', XB=43.5,43.5,13.0,14.0,7.5,9.5, RGB=210,159,95, SURF_ID='门 - 嵌板', DEVC_ID='fire_door_90min_failure->OUT->OUT->OUT->OUT->OUT->OUT->OUT->OUT->OUT->OUT'/ 
&OBST ID='单扇 - 与墙齐:1:408033', XB=43.5,43.5,10.0,11.0,7.5,9.5, RGB=210,159,95, SURF_ID='门 - 嵌板', DEVC_ID='fire_door_90min_failure->OUT->OUT->OUT->OUT->OUT->OUT->OUT->OUT->OUT->OUT'/ 
&OBST ID='办公隔板 1:办公隔板 1:394381', XB=55.5,55.5,6.0,6.5,8.5,9.0, RGB=184,187,68, SURF_ID='胶合板，面层'/ 
&OBST ID='办公椅1:办公椅1:394382', XB=56.5,57.0,5.5,6.0,8.0,8.5, RGB=130,132,163, SURF_ID='纺织品 - 蓝灰'/ 
&OBST ID='办公椅1:办公椅1:394382', XB=56.5,57.0,5.5,5.5,7.5,8.0, COLOR='GRAY 2', SURF_ID='塑料 - 黑色'/ 
&OBST ID='办公椅1:办公椅1:394382', XB=56.5,56.5,5.5,6.0,7.5,8.0, COLOR='GRAY 2', SURF_ID='塑料 - 黑色'/ 
&OBST ID='办公椅1:办公椅1:394383', XB=56.5,57.0,6.0,6.5,8.0,8.5, RGB=130,132,163, SURF_ID='纺织品 - 蓝灰'/ 
&OBST ID='办公椅1:办公椅1:394383', XB=56.5,57.0,6.0,6.0,7.5,8.0, COLOR='GRAY 2', SURF_ID='塑料 - 黑色'/ 
&OBST ID='办公椅1:办公椅1:394383', XB=56.5,57.0,6.5,6.5,7.5,8.0, COLOR='GRAY 2', SURF_ID='塑料 - 黑色'/ 
&OBST ID='办公椅1:办公椅1:394383', XB=56.5,56.5,6.0,6.5,7.5,8.0, COLOR='GRAY 2', SURF_ID='塑料 - 黑色'/ 
&OBST ID='办公椅1:办公椅1:394384', XB=55.5,56.0,7.5,8.0,7.5,8.0, COLOR='GRAY 2', SURF_IDS='纺织品 - 蓝灰','塑料 - 黑色','塑料 - 黑色'/ 
&OBST ID='办公椅1:办公椅1:394384', XB=55.5,56.0,8.0,8.0,8.0,8.5, RGB=130,132,163, SURF_ID='纺织品 - 蓝灰'/ 
&OBST ID='办公椅1:办公椅1:394385', XB=54.5,55.0,6.0,6.5,8.0,8.0, RGB=130,132,163, SURF_ID='纺织品 - 蓝灰'/ 
&OBST ID='办公椅1:办公椅1:394385', XB=54.5,55.0,6.5,6.5,7.5,8.0, COLOR='GRAY 2', SURF_ID='塑料 - 黑色'/ 
&OBST ID='办公椅1:办公椅1:394385', XB=54.5,54.5,6.0,6.5,7.5,8.0, COLOR='GRAY 2', SURF_ID='塑料 - 黑色'/ 
&OBST ID='办公椅1:办公椅1:394385', XB=54.5,54.5,6.0,6.5,8.0,8.5, RGB=130,132,163, SURF_ID='纺织品 - 蓝灰'/ 
&OBST ID='办公椅1:办公椅1:394385', XB=55.0,55.0,6.0,6.5,7.5,8.0, COLOR='GRAY 2', SURF_ID='塑料 - 黑色'/ 
&OBST ID='办公椅1:办公椅1:394386', XB=54.5,55.0,5.5,6.0,8.0,8.0, RGB=130,132,163, SURF_ID='纺织品 - 蓝灰'/ 
&OBST ID='办公椅1:办公椅1:394386', XB=54.5,55.0,5.5,5.5,7.5,8.0, COLOR='GRAY 2', SURF_ID='塑料 - 黑色'/ 
&OBST ID='办公椅1:办公椅1:394386', XB=54.5,54.5,5.5,6.0,8.0,8.5, RGB=130,132,163, SURF_ID='纺织品 - 蓝灰'/ 
&OBST ID='办公椅1:办公椅1:394386', XB=55.0,55.0,5.5,6.0,7.5,8.0, COLOR='GRAY 2', SURF_ID='塑料 - 黑色'/ 
&OBST ID='办公椅1:办公椅1:394387', XB=55.5,56.0,4.0,4.5,7.5,8.0, COLOR='GRAY 2', SURF_IDS='纺织品 - 蓝灰','塑料 - 黑色','塑料 - 黑色'/ 
&OBST ID='办公椅1:办公椅1:394387', XB=55.5,56.0,4.0,4.0,8.0,8.5, RGB=130,132,163, SURF_ID='纺织品 - 蓝灰'/ 
&OBST ID='办公隔板 1:办公隔板 1:394388', XB=55.5,55.5,5.5,6.0,8.5,9.0, RGB=184,187,68, SURF_ID='胶合板，面层'/ 
&OBST ID='办公桌 1:办公桌 1:394389', XB=55.5,56.5,5.0,6.0,8.5,8.5, RGB=184,187,68, SURF_ID='胶合板，面层'/ 
&OBST ID='办公桌 1:办公桌 1:394389', XB=56.0,56.5,4.5,5.0,8.5,8.5, RGB=184,187,68, SURF_ID='胶合板，面层'/ 
&OBST ID='办公桌 1:办公桌 1:394390', XB=55.0,55.5,4.0,4.5,8.5,8.5, RGB=184,187,68, SURF_ID='胶合板，面层'/ 
&OBST ID='办公桌 1:办公桌 1:394390', XB=55.0,56.0,4.5,5.0,8.5,8.5, RGB=184,187,68, SURF_ID='胶合板，面层'/ 
&OBST ID='文件柜:文件柜:394391', XB=55.0,55.5,4.5,5.0,7.5,8.5, RGB=228,229,229, SURF_ID='航空涂层_铝蒙皮'/ 
&OBST ID='文件柜:文件柜:394391', XB=55.0,55.0,4.0,4.5,7.5,8.5, RGB=228,229,229, SURF_ID='航空涂层_铝蒙皮'/ 
&OBST ID='办公桌 1:办公桌 1:394392', XB=55.0,55.5,5.0,6.0,8.5,8.5, RGB=184,187,68, SURF_ID='胶合板，面层'/ 
&OBST ID='办公桌 1:办公桌 1:394392', XB=55.0,55.5,6.0,6.0,7.5,8.5, RGB=228,229,229, SURF_ID='航空涂层_铝蒙皮'/ 
&OBST ID='文件柜:文件柜:394393', XB=56.0,56.5,4.5,5.0,7.5,8.5, RGB=228,229,229, SURF_ID='航空涂层_铝蒙皮'/ 
&OBST ID='文件柜:文件柜:394393', XB=56.5,56.5,5.0,5.5,7.5,8.5, RGB=228,229,229, SURF_ID='航空涂层_铝蒙皮'/ 
&OBST ID='文件柜:文件柜:394394', XB=55.0,55.5,5.5,6.0,7.5,8.5, RGB=228,229,229, SURF_ID='航空涂层_铝蒙皮'/ 
&OBST ID='办公隔板 1:办公隔板 1:394395', XB=55.5,56.0,5.0,5.0,8.5,9.0, RGB=184,187,68, SURF_ID='胶合板，面层'/ 
&OBST ID='办公隔板 1:办公隔板 1:394397', XB=55.5,55.5,5.0,5.5,8.5,9.0, RGB=184,187,68, SURF_ID='胶合板，面层'/ 
&OBST ID='办公桌 1:办公桌 1:394398', XB=55.5,56.5,6.0,7.0,8.5,8.5, RGB=184,187,68, SURF_ID='胶合板，面层'/ 
&OBST ID='办公桌 1:办公桌 1:394399', XB=55.0,55.5,7.5,8.0,8.5,8.5, RGB=184,187,68, SURF_ID='胶合板，面层'/ 
&OBST ID='办公桌 1:办公桌 1:394399', XB=55.0,56.5,7.0,7.5,8.5,8.5, RGB=184,187,68, SURF_ID='胶合板，面层'/ 
&OBST ID='文件柜:文件柜:394400', XB=55.0,55.5,7.0,7.5,7.5,8.5, RGB=228,229,229, SURF_ID='航空涂层_铝蒙皮'/ 
&OBST ID='办公桌 1:办公桌 1:394401', XB=54.5,55.5,6.5,7.0,8.5,8.5, RGB=184,187,68, SURF_ID='胶合板，面层'/ 
&OBST ID='办公桌 1:办公桌 1:394401', XB=55.0,55.5,6.0,6.5,8.5,8.5, RGB=184,187,68, SURF_ID='胶合板，面层'/ 
&OBST ID='办公桌 1:办公桌 1:394401', XB=55.0,55.5,6.0,6.0,7.5,8.5, RGB=228,229,229, SURF_ID='航空涂层_铝蒙皮'/ 
&OBST ID='文件柜:文件柜:394402', XB=56.0,56.5,7.0,7.0,7.5,8.5, RGB=228,229,229, SURF_ID='航空涂层_铝蒙皮'/ 
&OBST ID='文件柜:文件柜:394402', XB=56.5,56.5,6.5,7.5,7.5,8.5, RGB=228,229,229, SURF_ID='航空涂层_铝蒙皮'/ 
&OBST ID='文件柜:文件柜:394403', XB=55.0,55.5,6.0,6.5,7.5,8.5, RGB=228,229,229, SURF_ID='航空涂层_铝蒙皮'/ 
&OBST ID='办公隔板 1:办公隔板 1:394404', XB=55.5,56.0,7.0,7.0,8.5,9.0, RGB=184,187,68, SURF_ID='胶合板，面层'/ 
&OBST ID='办公隔板 1:办公隔板 1:394406', XB=55.5,55.5,6.5,7.0,8.5,9.0, RGB=184,187,68, SURF_ID='胶合板，面层'/ 
&OBST ID='楼板:120:349115', XB=1.0,6.5,14.5,53.0,7.5,7.5, COLOR='GRAY 50', SURF_ID='默认楼板'/ 
&OBST ID='楼板:120:349115', XB=1.0,89.0,2.0,8.0,7.5,7.5, COLOR='GRAY 50', SURF_ID='默认楼板'/ 
&OBST ID='楼板:120:349115', XB=1.0,89.0,13.0,14.5,7.5,7.5, COLOR='GRAY 50', SURF_ID='默认楼板'/ 
&OBST ID='楼板:120:349115', XB=1.0,92.0,8.0,13.0,7.5,7.5, COLOR='GRAY 50', SURF_ID='默认楼板'/ 
&OBST ID='基本墙:常规 - 200mm:340733', XB=6.5,6.5,14.5,16.5,7.5,14.5, COLOR='GRAY', SURF_ID='默认墙'/ 
&OBST ID='基本墙:常规 - 200mm:340733', XB=6.5,6.5,16.5,19.5,7.5,15.0, COLOR='GRAY', SURF_ID='默认墙'/ 
&OBST ID='基本墙:常规 - 200mm:340733', XB=6.5,6.5,19.5,22.5,7.5,15.5, COLOR='GRAY', SURF_ID='默认墙'/ 
&OBST ID='基本墙:常规 - 200mm:340733', XB=6.5,6.5,22.5,26.0,7.5,16.0, COLOR='GRAY', SURF_ID='默认墙'/ 
&OBST ID='基本墙:常规 - 200mm:340733', XB=6.5,6.5,26.0,29.5,7.5,16.5, COLOR='GRAY', SURF_ID='默认墙'/ 
&OBST ID='基本墙:常规 - 200mm:340733', XB=6.5,6.5,29.5,33.5,7.5,17.0, COLOR='GRAY', SURF_ID='默认墙'/ 
&OBST ID='基本墙:常规 - 200mm:340733', XB=6.5,6.5,33.5,39.0,7.5,17.5, COLOR='GRAY', SURF_ID='默认墙'/ 
&OBST ID='基本墙:常规 - 200mm:340733', XB=6.5,6.5,39.0,47.5,7.5,18.0, COLOR='GRAY', SURF_ID='默认墙'/ 
&OBST ID='基本墙:常规 - 200mm:340733', XB=6.5,6.5,47.5,56.5,7.5,18.5, COLOR='GRAY', SURF_ID='默认墙'/ 
&OBST ID='基本墙:常规 - 200mm:340784', XB=6.5,89.5,14.5,14.5,7.5,14.5, COLOR='GRAY', SURF_ID='默认墙'/ 
&OBST ID='基本墙:常规 - 200mm:349454', XB=89.0,89.5,14.5,16.5,7.5,14.5, COLOR='GRAY', SURF_ID='默认墙'/ 
&OBST ID='基本墙:常规 - 200mm:349454', XB=89.0,89.5,16.5,19.5,7.5,15.0, COLOR='GRAY', SURF_ID='默认墙'/ 
&OBST ID='基本墙:常规 - 200mm:349454', XB=89.0,89.5,19.5,22.5,7.5,15.5, COLOR='GRAY', SURF_ID='默认墙'/ 
&OBST ID='基本墙:常规 - 200mm:349454', XB=89.0,89.5,22.5,26.0,7.5,16.0, COLOR='GRAY', SURF_ID='默认墙'/ 
&OBST ID='基本墙:常规 - 200mm:349454', XB=89.0,89.5,26.0,29.5,7.5,16.5, COLOR='GRAY', SURF_ID='默认墙'/ 
&OBST ID='基本墙:常规 - 200mm:349454', XB=89.0,89.5,29.5,33.5,7.5,17.0, COLOR='GRAY', SURF_ID='默认墙'/ 
&OBST ID='基本墙:常规 - 200mm:349454', XB=89.0,89.5,33.5,39.0,7.5,17.5, COLOR='GRAY', SURF_ID='默认墙'/ 
&OBST ID='基本墙:常规 - 200mm:349454', XB=89.0,89.5,39.0,47.5,7.5,18.0, COLOR='GRAY', SURF_ID='默认墙'/ 
&OBST ID='基本墙:常规 - 200mm:349454', XB=89.0,89.5,47.5,56.5,7.5,18.5, COLOR='GRAY', SURF_ID='默认墙'/ 
&OBST ID='基本墙:常规 - 200mm:340188', XB=6.0,8.0,2.0,2.0,7.5,11.5, COLOR='GRAY', SURF_ID='默认墙'/ 
&OBST ID='基本墙:常规 - 200mm:340188', XB=8.0,15.5,2.0,2.0,10.5,11.5, COLOR='GRAY', SURF_ID='默认墙'/ 
&OBST ID='基本墙:常规 - 200mm:340188', XB=15.5,17.0,2.0,2.0,7.5,11.5, COLOR='GRAY', SURF_ID='默认墙'/ 
&OBST ID='基本墙:常规 - 200mm:340188', XB=17.0,24.5,2.0,2.0,10.5,11.5, COLOR='GRAY', SURF_ID='默认墙'/ 
&OBST ID='基本墙:常规 - 200mm:340188', XB=24.5,26.0,2.0,2.0,7.5,11.5, COLOR='GRAY', SURF_ID='默认墙'/ 
&OBST ID='基本墙:常规 - 200mm:340188', XB=26.0,33.5,2.0,2.0,10.5,11.5, COLOR='GRAY', SURF_ID='默认墙'/ 
&OBST ID='基本墙:常规 - 200mm:340188', XB=33.5,35.0,2.0,2.0,7.5,11.5, COLOR='GRAY', SURF_ID='默认墙'/ 
&OBST ID='基本墙:常规 - 200mm:340188', XB=35.0,42.5,2.0,2.0,10.5,11.5, COLOR='GRAY', SURF_ID='默认墙'/ 
&OBST ID='基本墙:常规 - 200mm:340188', XB=42.5,44.0,2.0,2.0,7.5,11.5, COLOR='GRAY', SURF_ID='默认墙'/ 
&OBST ID='基本墙:常规 - 200mm:340188', XB=44.0,51.5,2.0,2.0,10.5,11.5, COLOR='GRAY', SURF_ID='默认墙'/ 
&OBST ID='基本墙:常规 - 200mm:340188', XB=51.5,53.0,2.0,2.0,7.5,11.5, COLOR='GRAY', SURF_ID='默认墙'/ 
&OBST ID='基本墙:常规 - 200mm:340188', XB=53.0,60.5,2.0,2.0,10.5,11.5, COLOR='GRAY', SURF_ID='默认墙'/ 
&OBST ID='基本墙:常规 - 200mm:340188', XB=60.5,62.0,2.0,2.0,7.5,11.5, COLOR='GRAY', SURF_ID='默认墙'/ 
&OBST ID='基本墙:常规 - 200mm:340188', XB=62.0,69.5,2.0,2.0,10.5,11.5, COLOR='GRAY', SURF_ID='默认墙'/ 
&OBST ID='基本墙:常规 - 200mm:340188', XB=69.5,71.5,2.0,2.0,7.5,11.5, COLOR='GRAY', SURF_ID='默认墙'/ 
&OBST ID='基本墙:常规 - 200mm:340188', XB=71.5,79.0,2.0,2.0,10.5,11.5, COLOR='GRAY', SURF_ID='默认墙'/ 
&OBST ID='基本墙:常规 - 200mm:340188', XB=79.0,80.5,2.0,2.0,7.5,11.5, COLOR='GRAY', SURF_ID='默认墙'/ 
&OBST ID='基本墙:常规 - 200mm:340188', XB=80.5,88.0,2.0,2.0,10.5,11.5, COLOR='GRAY', SURF_ID='默认墙'/ 
&OBST ID='基本墙:常规 - 200mm:340188', XB=88.0,89.5,2.0,2.0,7.5,11.5, COLOR='GRAY', SURF_ID='默认墙'/ 
&OBST ID='基本墙:常规 - 200mm:340245', XB=89.0,89.5,2.0,12.0,7.5,11.5, COLOR='GRAY', SURF_ID='默认墙'/ 
&OBST ID='基本墙:常规 - 200mm:340245', XB=89.0,89.5,13.0,14.5,7.5,11.5, COLOR='GRAY', SURF_ID='默认墙'/ 
&OBST ID='基本墙:常规 - 200mm:340245', XB=89.0,89.5,12.0,13.0,9.5,11.5, COLOR='GRAY', SURF_ID='默认墙'/ 
&OBST ID='基本墙:常规 - 200mm:340981', XB=6.0,6.5,2.0,13.0,7.5,11.5, COLOR='GRAY', SURF_ID='默认墙'/ 
&OBST ID='基本墙:常规 - 200mm:340981', XB=6.0,6.5,14.0,14.5,7.5,11.5, COLOR='GRAY', SURF_ID='默认墙'/ 
&OBST ID='基本墙:常规 - 200mm:340981', XB=6.0,6.5,13.0,14.0,9.5,11.5, COLOR='GRAY', SURF_ID='默认墙'/ 
&OBST ID='基本墙:常规 - 200mm:341212', XB=43.5,44.0,2.0,10.0,7.5,11.5, COLOR='GRAY', SURF_ID='默认墙'/ 
&OBST ID='基本墙:常规 - 200mm:341212', XB=43.5,44.0,11.0,13.0,7.5,11.5, COLOR='GRAY', SURF_ID='默认墙'/ 
&OBST ID='基本墙:常规 - 200mm:341212', XB=43.5,44.0,14.0,14.5,7.5,11.5, COLOR='GRAY', SURF_ID='默认墙'/ 
&OBST ID='基本墙:常规 - 200mm:341212', XB=43.5,44.0,10.0,11.0,9.5,11.5, COLOR='GRAY', SURF_ID='默认墙'/ 
&OBST ID='基本墙:常规 - 200mm:341212', XB=43.5,44.0,13.0,14.0,9.5,11.5, COLOR='GRAY', SURF_ID='默认墙'/ 
&OBST ID='基本墙:常规 - 200mm:341307', XB=44.0,45.0,12.5,13.0,9.5,11.5, COLOR='GRAY', SURF_ID='默认墙'/ 
&OBST ID='基本墙:常规 - 200mm:341307', XB=45.0,51.5,12.5,13.0,7.5,11.5, COLOR='GRAY', SURF_ID='默认墙'/ 
&OBST ID='基本墙:常规 - 200mm:341307', XB=51.5,52.5,12.5,13.0,9.5,11.5, COLOR='GRAY', SURF_ID='默认墙'/ 
&OBST ID='基本墙:常规 - 200mm:341307', XB=52.5,54.5,12.5,13.0,7.5,11.5, COLOR='GRAY', SURF_ID='默认墙'/ 
&OBST ID='基本墙:常规 - 200mm:341307', XB=54.5,55.5,12.5,13.0,9.5,11.5, COLOR='GRAY', SURF_ID='默认墙'/ 
&OBST ID='基本墙:常规 - 200mm:341307', XB=55.5,56.0,12.5,13.0,7.5,11.5, COLOR='GRAY', SURF_ID='默认墙'/ 
&OBST ID='基本墙:常规 - 200mm:341307', XB=56.0,57.0,12.5,13.0,9.5,11.5, COLOR='GRAY', SURF_ID='默认墙'/ 
&OBST ID='基本墙:常规 - 200mm:341307', XB=57.0,67.0,12.5,13.0,7.5,11.5, COLOR='GRAY', SURF_ID='默认墙'/ 
&OBST ID='基本墙:常规 - 200mm:341307', XB=67.0,68.0,12.5,13.0,9.5,11.5, COLOR='GRAY', SURF_ID='默认墙'/ 
&OBST ID='基本墙:常规 - 200mm:341307', XB=68.0,68.5,12.5,13.0,7.5,11.5, COLOR='GRAY', SURF_ID='默认墙'/ 
&OBST ID='基本墙:常规 - 200mm:341307', XB=68.5,69.5,12.5,13.0,9.5,11.5, COLOR='GRAY', SURF_ID='默认墙'/ 
&OBST ID='基本墙:常规 - 200mm:341307', XB=69.5,81.5,12.5,13.0,7.5,11.5, COLOR='GRAY', SURF_ID='默认墙'/ 
&OBST ID='基本墙:常规 - 200mm:341307', XB=81.5,82.5,12.5,13.0,9.5,11.5, COLOR='GRAY', SURF_ID='默认墙'/ 
&OBST ID='基本墙:常规 - 200mm:341307', XB=82.5,83.0,12.5,13.0,7.5,11.5, COLOR='GRAY', SURF_ID='默认墙'/ 
&OBST ID='基本墙:常规 - 200mm:341307', XB=44.0,44.0,12.5,13.0,7.5,9.5, COLOR='GRAY', SURF_ID='默认墙'/ 
&OBST ID='基本墙:常规 - 200mm:341335', XB=83.0,83.0,11.5,12.5,7.5,11.5, COLOR='GRAY', SURF_ID='默认墙'/ 
&OBST ID='基本墙:常规 - 200mm:341369', XB=83.0,89.0,11.5,12.0,7.5,11.5, COLOR='GRAY', SURF_ID='默认墙'/ 
&OBST ID='基本墙:常规 - 200mm:341581', XB=52.5,53.0,2.0,9.5,7.5,11.5, COLOR='GRAY', SURF_ID='默认墙'/ 
&OBST ID='基本墙:常规 - 200mm:341625', XB=53.0,56.0,9.0,9.5,7.5,11.5, COLOR='GRAY', SURF_ID='默认墙'/ 
&OBST ID='基本墙:常规 - 200mm:341625', XB=56.0,57.0,9.0,9.5,9.5,11.5, COLOR='GRAY', SURF_ID='默认墙'/ 
&OBST ID='基本墙:常规 - 200mm:341625', XB=57.0,58.5,9.0,9.5,7.5,11.5, COLOR='GRAY', SURF_ID='默认墙'/ 
&OBST ID='基本墙:常规 - 200mm:341672', XB=58.5,58.5,9.5,12.5,7.5,11.5, COLOR='GRAY', SURF_ID='默认墙'/ 
&OBST ID='基本墙:常规 - 200mm:341717', XB=55.5,56.0,9.5,12.5,7.5,11.5, COLOR='GRAY', SURF_ID='默认墙'/ 
&OBST ID='基本墙:常规 - 200mm:341757', XB=53.0,53.5,9.5,12.5,7.5,11.5, COLOR='GRAY', SURF_ID='默认墙'/ 
&OBST ID='基本墙:常规 - 200mm:341922', XB=58.0,58.0,2.0,9.0,7.5,11.5, COLOR='GRAY', SURF_ID='默认墙'/ 
&OBST ID='基本墙:常规 - 200mm:341969', XB=68.0,68.5,2.0,12.5,7.5,11.5, COLOR='GRAY', SURF_ID='默认墙'/ 
&OBST ID='基本墙:常规 - 200mm:342084', XB=68.5,69.5,7.5,8.0,9.5,11.5, COLOR='GRAY', SURF_ID='默认墙'/ 
&OBST ID='基本墙:常规 - 200mm:342084', XB=69.5,83.0,7.5,8.0,7.5,11.5, COLOR='GRAY', SURF_ID='默认墙'/ 
&OBST ID='基本墙:常规 - 200mm:342084', XB=83.0,84.0,7.5,8.0,9.5,11.5, COLOR='GRAY', SURF_ID='默认墙'/ 
&OBST ID='基本墙:常规 - 200mm:342084', XB=84.0,84.5,7.5,8.0,7.5,11.5, COLOR='GRAY', SURF_ID='默认墙'/ 
&OBST ID='基本墙:常规 - 200mm:342084', XB=68.5,68.5,7.5,8.0,7.5,9.5, COLOR='GRAY', SURF_ID='默认墙'/ 
&OBST ID='基本墙:常规 - 200mm:342137', XB=84.5,84.5,8.0,11.5,7.5,11.5, COLOR='GRAY', SURF_ID='默认墙'/ 
&OBST ID='基本墙:常规 - 200mm:342193', XB=80.5,80.5,2.0,7.5,7.5,11.5, COLOR='GRAY', SURF_ID='默认墙'/ 
&OBST ID='基本墙:常规 - 200mm:342269', XB=72.0,72.0,9.0,12.5,7.5,11.5, COLOR='GRAY', SURF_ID='默认墙'/ 
&OBST ID='基本墙:常规 - 200mm:342269', XB=72.0,72.0,8.0,9.0,9.5,11.5, COLOR='GRAY', SURF_ID='默认墙'/ 
&OBST ID='基本墙:常规 - 200mm:342324', XB=72.0,79.5,11.5,11.5,7.5,11.5, COLOR='GRAY', SURF_ID='默认墙'/ 
&OBST ID='基本墙:常规 - 200mm:342356', XB=79.5,79.5,9.0,11.5,7.5,11.5, COLOR='GRAY', SURF_ID='默认墙'/ 
&OBST ID='基本墙:常规 - 200mm:342356', XB=79.5,79.5,8.0,9.0,9.5,11.5, COLOR='GRAY', SURF_ID='默认墙'/ 
&OBST ID='基本墙:常规 - 200mm:342356', XB=79.5,79.5,11.5,12.5,9.5,11.5, COLOR='GRAY', SURF_ID='默认墙'/ 
&OBST ID='基本墙:常规 - 200mm:342432', XB=76.5,79.5,10.5,11.0,7.5,11.5, COLOR='GRAY', SURF_ID='默认墙'/ 
&OBST ID='基本墙:常规 - 200mm:342459', XB=76.0,76.5,10.0,11.0,7.5,11.5, COLOR='GRAY', SURF_ID='默认墙'/ 
&OBST ID='基本墙:常规 - 200mm:342501', XB=74.5,76.0,10.0,10.5,7.5,11.5, COLOR='GRAY', SURF_ID='默认墙'/ 
&OBST ID='基本墙:常规 - 200mm:342531', XB=74.5,74.5,10.0,11.0,7.5,11.5, COLOR='GRAY', SURF_ID='默认墙'/ 
&OBST ID='基本墙:常规 - 200mm:342570', XB=72.0,74.5,10.5,11.0,7.5,11.5, COLOR='GRAY', SURF_ID='默认墙'/ 
&OBST ID='基本墙:常规 - 200mm:342597', XB=75.5,75.5,8.0,10.0,7.5,11.5, COLOR='GRAY', SURF_ID='默认墙'/ 
&OBST ID='基本墙:常规 - 200mm:342836', XB=89.5,92.0,13.0,13.5,7.5,11.5, COLOR='GRAY', SURF_ID='默认墙'/ 
&OBST ID='基本墙:常规 - 200mm:342837', XB=92.0,92.0,7.5,13.0,7.5,11.5, COLOR='GRAY', SURF_ID='默认墙'/ 
&OBST ID='基本墙:常规 - 200mm:342838', XB=89.5,92.0,7.5,8.0,7.5,11.5, COLOR='GRAY', SURF_ID='默认墙'/ 
&OBST ID='楼板:120:350375', XB=6.5,89.0,2.0,8.0,11.5,11.5, SURF_ID='默认楼板'/ 
&OBST ID='楼板:120:350375', XB=6.5,89.0,13.0,14.5,11.5,11.5, COLOR='GRAY 50', SURF_ID='默认楼板'/ 
&OBST ID='楼板:120:350375', XB=6.5,92.0,8.0,13.0,11.5,11.5, SURF_ID='默认楼板'/ 
&OBST ID='基本屋顶:常规 - 400mm:349685', XB=6.5,26.0,30.0,30.5,17.0,17.5, RGB=0,127,0, SURF_ID='默认屋顶'/ 
&OBST ID='基本屋顶:常规 - 400mm:349685', XB=6.5,26.0,50.0,50.5,18.5,19.0, RGB=0,127,0, SURF_ID='默认屋顶'/ 
&OBST ID='基本屋顶:常规 - 400mm:349685', XB=6.5,89.5,14.5,16.5,14.5,15.0, RGB=0,127,0, SURF_ID='默认屋顶'/ 
&OBST ID='基本屋顶:常规 - 400mm:349685', XB=6.5,89.5,17.0,19.5,15.0,15.5, SURF_ID='默认屋顶'/ 
&OBST ID='基本屋顶:常规 - 400mm:349685', XB=6.5,89.5,20.0,22.5,15.5,16.0, SURF_ID='默认屋顶'/ 
&OBST ID='基本屋顶:常规 - 400mm:349685', XB=6.5,89.5,23.0,25.5,16.0,16.5, SURF_ID='默认屋顶'/ 
&OBST ID='基本屋顶:常规 - 400mm:349685', XB=6.5,89.5,26.5,29.5,16.5,17.0, SURF_ID='默认屋顶'/ 
&OBST ID='基本屋顶:常规 - 400mm:349685', XB=6.5,89.5,30.5,33.5,17.0,17.5, SURF_ID='默认屋顶'/ 
&OBST ID='基本屋顶:常规 - 400mm:349685', XB=6.5,89.5,34.5,39.0,17.5,18.0, SURF_ID='默认屋顶'/ 
&OBST ID='基本屋顶:常规 - 400mm:349685', XB=6.5,89.5,40.5,47.5,18.0,18.5, SURF_ID='默认屋顶'/ 
&OBST ID='基本屋顶:常规 - 400mm:349685', XB=6.5,89.5,50.5,56.5,18.5,19.0, SURF_ID='默认屋顶'/ 
&OBST ID='基本屋顶:常规 - 400mm:349685', XB=15.0,80.5,33.5,34.0,17.0,17.5, RGB=0,127,0, SURF_ID='默认屋顶'/ 
&OBST ID='基本屋顶:常规 - 400mm:349685', XB=22.0,73.5,25.5,26.0,16.0,16.5, RGB=0,127,0, SURF_ID='默认屋顶'/ 
&OBST ID='基本屋顶:常规 - 400mm:349685', XB=69.5,89.5,30.0,30.5,17.0,17.5, RGB=0,127,0, SURF_ID='默认屋顶'/ 
&OBST ID='基本屋顶:常规 - 400mm:349685', XB=70.0,89.5,50.0,50.5,18.5,19.0, RGB=0,127,0, SURF_ID='默认屋顶'/ 
&OBST ID='基本屋顶:常规 - 400mm:349685', XB=6.5,15.0,33.5,34.0,17.5,17.5, RGB=0,127,0, SURF_ID='默认屋顶'/ 
&OBST ID='基本屋顶:常规 - 400mm:349685', XB=6.5,22.0,25.5,26.0,16.5,16.5, RGB=0,127,0, SURF_ID='默认屋顶'/ 
&OBST ID='基本屋顶:常规 - 400mm:349685', XB=6.5,89.5,16.5,17.0,15.0,15.0, RGB=0,127,0, SURF_ID='默认屋顶'/ 
&OBST ID='基本屋顶:常规 - 400mm:349685', XB=6.5,89.5,19.5,20.0,15.5,15.5, RGB=0,127,0, SURF_ID='默认屋顶'/ 
&OBST ID='基本屋顶:常规 - 400mm:349685', XB=6.5,89.5,22.5,23.0,16.0,16.0, RGB=0,127,0, SURF_ID='默认屋顶'/ 
&OBST ID='基本屋顶:常规 - 400mm:349685', XB=6.5,89.5,26.0,26.5,16.5,16.5, RGB=0,127,0, SURF_ID='默认屋顶'/ 
&OBST ID='基本屋顶:常规 - 400mm:349685', XB=6.5,89.5,29.5,30.0,17.0,17.0, RGB=0,127,0, SURF_ID='默认屋顶'/ 
&OBST ID='基本屋顶:常规 - 400mm:349685', XB=6.5,89.5,34.0,34.5,17.5,17.5, RGB=0,127,0, SURF_ID='默认屋顶'/ 
&OBST ID='基本屋顶:常规 - 400mm:349685', XB=6.5,89.5,39.0,40.5,18.0,18.0, RGB=0,127,0, SURF_ID='默认屋顶'/ 
&OBST ID='基本屋顶:常规 - 400mm:349685', XB=6.5,89.5,47.5,50.0,18.5,18.5, RGB=0,127,0, SURF_ID='默认屋顶'/ 
&OBST ID='基本屋顶:常规 - 400mm:349685', XB=26.0,69.5,30.0,30.5,17.0,17.0, RGB=0,127,0, SURF_ID='默认屋顶'/ 
&OBST ID='基本屋顶:常规 - 400mm:349685', XB=26.0,70.0,50.0,50.5,18.5,18.5, RGB=0,127,0, SURF_ID='默认屋顶'/ 
&OBST ID='基本屋顶:常规 - 400mm:349685', XB=73.5,89.5,25.5,26.0,16.5,16.5, RGB=0,127,0, SURF_ID='默认屋顶'/ 
&OBST ID='基本屋顶:常规 - 400mm:349685', XB=80.5,89.5,33.5,34.0,17.5,17.5, RGB=0,127,0, SURF_ID='默认屋顶'/ 
&OBST ID='新增油品润滑油桶_01', XB=15.0,15.5,46.0,46.5,0.0,1.0, SURF_ID='钢制油桶_普通工况_不燃'/ 
&OBST ID='新增油品润滑油桶_02', XB=13.75,14.25,46.0,46.5,0.0,1.0, SURF_ID='钢制油桶_普通工况_不燃'/ 
&OBST ID='新增油品润滑油桶_03', XB=12.0,12.5,46.0,46.5,0.0,1.0, SURF_ID='钢制油桶_普通工况_不燃'/ 
&OBST ID='新增油品润滑油桶_04', XB=7.25,7.75,46.0,46.5,0.0,1.0, SURF_ID='钢制油桶_普通工况_不燃'/ 
&OBST ID='新增油品润滑油桶_05', XB=8.0,8.5,46.0,46.5,0.0,1.0, SURF_ID='钢制油桶_普通工况_不燃'/ 
&OBST ID='新增油品润滑油桶_06', XB=8.75,9.25,46.0,46.5,0.0,1.0, SURF_ID='钢制油桶_普通工况_不燃'/ 
&OBST ID='新增油品润滑油桶_07', XB=9.5,10.0,46.0,46.5,0.0,1.0, SURF_ID='钢制油桶_普通工况_不燃'/ 
&OBST ID='新增油品润滑油桶_08', XB=10.25,10.75,46.0,46.5,0.0,1.0, SURF_ID='钢制油桶_普通工况_不燃'/ 
&OBST ID='新增清洗剂涂料安全柜_01', XB=8.0,9.0,48.0,48.5,0.0,1.5, SURF_ID='钢制化学品柜_普通工况_不燃'/ 
&OBST ID='新增清洗剂涂料安全柜_02', XB=6.6,7.6,48.0,48.5,0.0,1.5, SURF_ID='钢制化学品柜_普通工况_不燃'/ 
&OBST ID='新增木托盘纸箱包装堆_01', XB=82.0,83.5,46.0,47.0,0.0,1.0, SURF_ID='木托盘纸箱包装_燃烧'/ 
&OBST ID='新增木托盘纸箱包装堆_02', XB=84.0,85.5,46.0,47.0,0.0,1.0, SURF_ID='木托盘纸箱包装_燃烧'/ 
&OBST ID='新增木托盘纸箱包装堆_03', XB=82.0,83.5,48.0,49.0,0.0,1.0, SURF_ID='木托盘纸箱包装_燃烧'/ 
&OBST ID='新增木托盘纸箱包装堆_04', XB=84.0,85.5,48.0,49.0,0.0,1.0, SURF_ID='木托盘纸箱包装_燃烧'/ 
&OBST ID='新增木托盘纸箱包装堆_05', XB=8.0,9.5,50.0,51.0,0.0,1.0, SURF_ID='木托盘纸箱包装_燃烧'/ 
&OBST ID='新增木托盘纸箱包装堆_06', XB=10.0,11.5,50.0,51.0,0.0,1.0, SURF_ID='木托盘纸箱包装_燃烧'/ 
&OBST ID='新增备件货架包装件_01', XB=42.0,44.0,48.0,48.5,0.0,2.0, SURF_ID='备件货架包装_燃烧'/ 
&OBST ID='新增备件货架包装件_02', XB=38.0,40.0,48.0,48.5,0.0,2.0, SURF_ID='备件货架包装_燃烧'/ 
&OBST ID='新增备件货架包装件_03', XB=48.0,50.0,48.0,48.5,0.0,2.0, SURF_ID='备件货架包装_燃烧'/ 
&OBST ID='新增备件货架包装件_04', XB=51.0,53.0,48.0,48.5,0.0,2.0, SURF_ID='备件货架包装_燃烧'/ 
&OBST ID='新增移动检修平台可燃踏板_01', XB=23.0,26.0,19.5,21.0,0.8,1.0, SURF_ID='检修平台踏板_燃烧'/ 
&OBST ID='新增移动检修平台可燃踏板_02', XB=30.0,33.0,44.5,46.0,0.8,1.0, SURF_ID='检修平台踏板_燃烧'/ 
&OBST ID='新增移动检修平台可燃踏板_03', XB=64.0,67.0,19.5,21.0,0.8,1.0, SURF_ID='检修平台踏板_燃烧'/ 
&OBST ID='新增移动检修平台可燃踏板_04', XB=70.0,73.0,44.5,46.0,0.8,1.0, SURF_ID='检修平台踏板_燃烧'/ 
&OBST ID='新增电缆软管束_01', XB=15.5,16.0,30.0,36.0,0.0,0.5, SURF_ID='电缆软管_燃烧'/ 
&OBST ID='新增电缆软管束_02', XB=39.0,39.5,30.0,36.0,0.0,0.5, SURF_ID='电缆软管_燃烧'/ 
&OBST ID='新增电缆软管束_03', XB=57.0,57.5,30.0,36.0,0.0,0.5, SURF_ID='电缆软管_燃烧'/ 
&OBST ID='新增电缆软管束_04', XB=80.5,81.0,30.0,36.0,0.0,0.5, SURF_ID='电缆软管_燃烧'/ 
&OBST ID='一层备件纸箱小托盘_01', XB=3.0,4.5,3.0,4.2,0.0,1.1, SURF_ID='仓库纸箱托盘_燃烧'/ 
&OBST ID='一层备件纸箱小托盘_02', XB=8.0,9.5,3.0,4.2,0.0,1.1, SURF_ID='仓库纸箱托盘_燃烧'/ 
&OBST ID='一层备件纸箱小托盘_03', XB=24.0,25.5,3.0,4.2,0.0,1.1, SURF_ID='仓库纸箱托盘_燃烧'/ 
&OBST ID='一层备件纸箱小托盘_04', XB=36.0,37.5,3.0,4.2,0.0,1.1, SURF_ID='仓库纸箱托盘_燃烧'/ 
&OBST ID='一层备件纸箱小托盘_05', XB=60.0,61.5,3.0,4.2,0.0,1.1, SURF_ID='仓库纸箱托盘_燃烧'/ 
&OBST ID='一层备件纸箱小托盘_06', XB=82.0,83.5,3.0,4.2,0.0,1.1, SURF_ID='仓库纸箱托盘_燃烧'/ 
&OBST ID='一层塑料周转备件箱_01', XB=3.0,4.2,8.0,8.8,0.0,0.9, SURF_ID='塑料周转箱备件_燃烧'/ 
&OBST ID='一层塑料周转备件箱_02', XB=8.0,9.2,8.0,8.8,0.0,0.9, SURF_ID='塑料周转箱备件_燃烧'/ 
&OBST ID='一层塑料周转备件箱_03', XB=24.0,25.2,8.0,8.8,0.0,0.9, SURF_ID='塑料周转箱备件_燃烧'/ 
&OBST ID='一层塑料周转备件箱_04', XB=36.0,37.2,8.0,8.8,0.0,0.9, SURF_ID='塑料周转箱备件_燃烧'/ 
&OBST ID='一层塑料周转备件箱_05', XB=60.0,61.2,8.0,8.8,0.0,0.9, SURF_ID='塑料周转箱备件_燃烧'/ 
&OBST ID='一层塑料周转备件箱_06', XB=82.0,83.2,8.0,8.8,0.0,0.9, SURF_ID='塑料周转箱备件_燃烧'/ 
&OBST ID='一层备件货架少量包装_01', XB=14.0,14.5,3.0,5.0,0.0,1.8, SURF_ID='备件货架包装_燃烧'/ 
&OBST ID='一层备件货架少量包装_02', XB=32.0,32.5,3.0,5.0,0.0,1.8, SURF_ID='备件货架包装_燃烧'/ 
&OBST ID='一层备件货架少量包装_03', XB=50.0,50.5,3.0,5.0,0.0,1.8, SURF_ID='备件货架包装_燃烧'/ 
&OBST ID='一层备件货架少量包装_04', XB=68.0,68.5,3.0,5.0,0.0,1.8, SURF_ID='备件货架包装_燃烧'/ 
&OBST ID='一层维修记录文件柜_01', XB=14.0,14.5,8.5,10.5,0.0,1.6, SURF_ID='档案文件纸张_燃烧'/ 
&OBST ID='一层维修记录文件柜_02', XB=50.0,50.5,8.5,10.5,0.0,1.6, SURF_ID='档案文件纸张_燃烧'/ 
&OBST ID='一层维修记录文件柜_03', XB=86.0,86.5,8.5,10.5,0.0,1.6, SURF_ID='档案文件纸张_燃烧'/ 
&OBST ID='一层金属工具柜_普通工况_01', XB=20.0,21.0,10.0,10.5,0.0,1.6, SURF_ID='钢制化学品柜_普通工况_不燃'/ 
&OBST ID='一层金属工具柜_普通工况_02', XB=38.0,39.0,10.0,10.5,0.0,1.6, SURF_ID='钢制化学品柜_普通工况_不燃'/ 
&OBST ID='一层金属工具柜_普通工况_03', XB=56.0,57.0,10.0,10.5,0.0,1.6, SURF_ID='钢制化学品柜_普通工况_不燃'/ 
&OBST ID='一层金属工具柜_普通工况_04', XB=74.0,75.0,10.0,10.5,0.0,1.6, SURF_ID='钢制化学品柜_普通工况_不燃'/ 
&OBST ID='二层办公桌椅组合_修订_02', XB=8.0,9.6,3.3,4.5,7.5,8.3, SURF_ID='办公家具组合_燃烧'/ 
&OBST ID='二层办公桌椅组合_修订_03', XB=25.0,26.6,3.3,4.5,7.5,8.3, SURF_ID='办公家具组合_燃烧'/ 
&OBST ID='二层办公桌椅组合_修订_04', XB=37.0,38.6,3.3,4.5,7.5,8.3, SURF_ID='办公家具组合_燃烧'/ 
&OBST ID='二层办公桌椅组合_修订_05', XB=49.0,50.6,3.3,4.5,7.5,8.3, SURF_ID='办公家具组合_燃烧'/ 
&OBST ID='二层办公桌椅组合_修订_06', XB=61.0,62.6,3.3,4.5,7.5,8.3, SURF_ID='办公家具组合_燃烧'/ 
&OBST ID='二层办公桌椅组合_修订_07', XB=73.0,74.6,3.3,4.5,7.5,8.3, SURF_ID='办公家具组合_燃烧'/ 
&OBST ID='二层办公桌椅组合_修订_08', XB=84.0,85.6,3.3,4.5,7.5,8.3, SURF_ID='办公家具组合_燃烧'/ 
&OBST ID='二层办公桌椅组合_修订_10', XB=8.0,9.6,9.6,10.8,7.5,8.3, SURF_ID='办公家具组合_燃烧'/ 
&OBST ID='二层办公桌椅组合_修订_11', XB=25.0,26.6,9.6,10.8,7.5,8.3, SURF_ID='办公家具组合_燃烧'/ 
&OBST ID='二层办公桌椅组合_修订_12', XB=37.0,38.6,9.6,10.8,7.5,8.3, SURF_ID='办公家具组合_燃烧'/ 
&OBST ID='二层办公桌椅组合_修订_13', XB=49.0,50.6,9.6,10.8,7.5,8.3, SURF_ID='办公家具组合_燃烧'/ 
&OBST ID='二层办公桌椅组合_修订_14', XB=61.0,62.6,9.6,10.8,7.5,8.3, SURF_ID='办公家具组合_燃烧'/ 
&OBST ID='二层办公桌椅组合_修订_15', XB=73.0,74.6,9.6,10.8,7.5,8.3, SURF_ID='办公家具组合_燃烧'/ 
&OBST ID='二层办公桌椅组合_修订_16', XB=84.0,85.6,9.6,10.8,7.5,8.3, SURF_ID='办公家具组合_燃烧'/ 
&OBST ID='二层办公档案柜纸张_修订_02', XB=24.0,25.0,12.8,13.25,7.5,9.0, SURF_ID='档案文件纸张_燃烧'/ 
&OBST ID='二层办公档案柜纸张_修订_03', XB=42.0,43.0,12.8,13.25,7.5,9.0, SURF_ID='档案文件纸张_燃烧'/ 
&OBST ID='二层办公档案柜纸张_修订_04', XB=60.5,61.5,12.8,13.25,7.5,9.0, SURF_ID='档案文件纸张_燃烧'/ 
&OBST ID='二层办公档案柜纸张_修订_05', XB=73.0,74.0,12.8,13.25,7.5,9.0, SURF_ID='档案文件纸张_燃烧'/ 
&OBST ID='二层办公档案柜纸张_修订_06', XB=86.0,87.0,12.8,13.25,7.5,9.0, SURF_ID='档案文件纸张_燃烧'/ 
&OBST ID='二层办公电脑打印机_修订_02', XB=9.0,9.8,5.3,5.8,8.25,8.75, SURF_ID='办公电子设备_燃烧'/ 
&OBST ID='二层办公电脑打印机_修订_03', XB=26.0,26.8,5.3,5.8,8.25,8.75, SURF_ID='办公电子设备_燃烧'/ 
&OBST ID='二层办公电脑打印机_修订_04', XB=38.0,38.8,5.3,5.8,8.25,8.75, SURF_ID='办公电子设备_燃烧'/ 
&OBST ID='二层办公电脑打印机_修订_05', XB=50.0,50.8,5.3,5.8,8.25,8.75, SURF_ID='办公电子设备_燃烧'/ 
&OBST ID='二层办公电脑打印机_修订_06', XB=62.0,62.8,5.3,5.8,8.25,8.75, SURF_ID='办公电子设备_燃烧'/ 
&OBST ID='二层办公电脑打印机_修订_07', XB=74.0,74.8,5.3,5.8,8.25,8.75, SURF_ID='办公电子设备_燃烧'/ 
&OBST ID='二层办公电脑打印机_修订_08', XB=84.0,84.8,5.3,5.8,8.25,8.75, SURF_ID='办公电子设备_燃烧'/ 
&OBST ID='二层办公电脑打印机_修订_09', XB=38.0,38.8,11.6,12.1,8.25,8.75, SURF_ID='办公电子设备_燃烧'/ 
&OBST ID='二层办公电脑打印机_修订_10', XB=74.0,74.8,11.6,12.1,8.25,8.75, SURF_ID='办公电子设备_燃烧'/ 
&OBST ID='X0一层员工休息长沙发_01', XB=1.6,4.6,15.2,16.0,0.0,0.8, SURF_ID='皮质坐垫'/ 
&OBST ID='X0一层员工休息长沙发_02', XB=1.6,4.6,18.6,19.4,0.0,0.8, SURF_ID='皮质坐垫'/ 
&OBST ID='X0一层员工休息桌椅_01', XB=2.4,4.4,16.4,17.8,0.0,0.9, SURF_ID='办公家具组合_燃烧'/ 
&OBST ID='X0一层员工储物柜_01', XB=5.4,6.2,15.0,17.0,0.0,1.8, SURF_ID='钢制化学品柜_普通工况_不燃'/ 
&OBST ID='X0一层员工资料报刊架_01', XB=5.4,6.2,18.0,19.2,0.0,1.4, SURF_ID='档案文件纸张_燃烧'/ 
&OBST ID='X0一层小型饮水咖啡台_01', XB=1.4,2.6,18.2,19.0,0.0,1.1, SURF_ID='办公电子设备_燃烧'/ 
&OBST ID='X0一层小仓库备件货架_01', XB=1.5,2.0,21.0,25.0,0.0,1.8, SURF_ID='备件货架包装_燃烧'/ 
&OBST ID='X0一层小仓库备件货架_02', XB=5.8,6.3,21.0,25.0,0.0,1.8, SURF_ID='备件货架包装_燃烧'/ 
&OBST ID='X0一层小仓库纸箱托盘_01', XB=2.5,4.0,25.8,27.0,0.0,1.1, SURF_ID='仓库纸箱托盘_燃烧'/ 
&OBST ID='X0一层小仓库塑料备件箱_01', XB=4.4,5.6,25.8,26.6,0.0,0.9, SURF_ID='塑料周转箱备件_燃烧'/ 
&OBST ID='X0一层小仓库维修记录柜_01', XB=1.4,2.4,28.0,30.2,0.0,1.6, SURF_ID='档案文件纸张_燃烧'/ 
&OBST ID='X0一层小仓库金属工具柜_01', XB=5.0,6.2,28.0,30.0,0.0,1.6, SURF_ID='钢制化学品柜_普通工况_不燃'/ 
&OBST ID='X0一层设备间电气柜_01', XB=1.4,2.2,32.4,34.8,0.0,1.8, SURF_ID='钢制化学品柜_普通工况_不燃'/ 
&OBST ID='X0一层设备间电气柜_02', XB=5.4,6.2,32.4,34.8,0.0,1.8, SURF_ID='钢制化学品柜_普通工况_不燃'/ 
&OBST ID='X0一层设备间电缆卷盘_01', XB=2.8,4.0,33.2,34.4,0.0,1.0, SURF_ID='电缆软管_燃烧'/ 
&OBST ID='X0一层设备间备用过滤耗材_01', XB=2.2,3.7,36.0,37.2,0.0,1.0, SURF_ID='塑料周转箱备件_燃烧'/ 
&OBST ID='X0一层设备间小包装纸箱_01', XB=4.3,5.8,36.0,37.2,0.0,1.0, SURF_ID='仓库纸箱托盘_燃烧'/ 
&OBST ID='二层新增办公桌椅组合_补充_01', XB=14.0,15.6,6.4,7.6,7.5,8.3, SURF_ID='办公家具组合_燃烧'/ 
&OBST ID='二层新增办公桌椅组合_补充_02', XB=30.0,31.6,6.4,7.6,7.5,8.3, SURF_ID='办公家具组合_燃烧'/ 
&OBST ID='二层新增办公桌椅组合_补充_03', XB=46.0,47.6,6.4,7.6,7.5,8.3, SURF_ID='办公家具组合_燃烧'/ 
&OBST ID='二层新增办公桌椅组合_补充_04', XB=66.0,67.6,6.4,7.6,7.5,8.3, SURF_ID='办公家具组合_燃烧'/ 
&OBST ID='二层新增办公桌椅组合_补充_05', XB=18.0,19.6,11.3,12.5,7.5,8.3, SURF_ID='办公家具组合_燃烧'/ 
&OBST ID='二层新增办公桌椅组合_补充_06', XB=54.0,55.6,11.3,12.5,7.5,8.3, SURF_ID='办公家具组合_燃烧'/ 
&OBST ID='二层新增档案文件柜_补充_01', XB=12.0,13.0,12.8,13.25,7.5,9.0, SURF_ID='档案文件纸张_燃烧'/ 
&OBST ID='二层新增档案文件柜_补充_02', XB=34.0,35.0,12.8,13.25,7.5,9.0, SURF_ID='档案文件纸张_燃烧'/ 
&OBST ID='二层新增档案文件柜_补充_03', XB=52.0,53.0,12.8,13.25,7.5,9.0, SURF_ID='档案文件纸张_燃烧'/ 
&OBST ID='二层新增档案文件柜_补充_04', XB=80.0,81.0,12.8,13.25,7.5,9.0, SURF_ID='档案文件纸张_燃烧'/ 
&OBST ID='二层新增电脑打印机_补充_01', XB=14.8,15.6,7.8,8.3,8.25,8.75, SURF_ID='办公电子设备_燃烧'/ 
&OBST ID='二层新增电脑打印机_补充_02', XB=30.8,31.6,7.8,8.3,8.25,8.75, SURF_ID='办公电子设备_燃烧'/ 
&OBST ID='二层新增电脑打印机_补充_03', XB=46.8,47.6,7.8,8.3,8.25,8.75, SURF_ID='办公电子设备_燃烧'/ 
&OBST ID='二层新增电脑打印机_补充_04', XB=66.8,67.6,7.8,8.3,8.25,8.75, SURF_ID='办公电子设备_燃烧'/ 
&OBST ID='二层新增打印复印设备_补充_01', XB=56.0,57.2,12.0,12.8,7.5,8.6, SURF_ID='办公电子设备_燃烧'/ 
&OBST ID='二层新增办公纸箱资料_补充_01', XB=22.0,23.2,12.0,12.8,7.5,8.5, SURF_ID='档案文件纸张_燃烧'/ 
&OBST ID='二层新增办公纸箱资料_补充_02', XB=70.0,71.2,12.0,12.8,7.5,8.5, SURF_ID='档案文件纸张_燃烧'/ 

&VENT ID='Mesh Vent: Mesh02 [XMIN]', SURF_ID='OPEN', XB=0.0,0.0,0.0,58.0,0.0,19.0/ 
&VENT ID='Mesh Vent: Mesh02 [YMAX]', SURF_ID='OPEN', XB=0.0,45.0,58.0,58.0,0.0,19.0/ 
&VENT ID='Mesh Vent: Mesh02 [YMIN]', SURF_ID='OPEN', XB=0.0,45.0,0.0,0.0,0.0,19.0/ 
&VENT ID='Mesh Vent: Mesh02 [ZMAX]', SURF_ID='RADIATIONZ', XB=0.0,45.0,0.0,58.0,19.0,19.0, DEVC_ID='TIMER->OUT'/ 
&VENT ID='Mesh Vent: Mesh02 [ZMIN]', SURF_ID='OPEN', XB=0.0,45.0,0.0,58.0,0.0,0.0/ 
&VENT ID='Mesh Vent: Mesh03 [XMAX]', SURF_ID='RADIATION', XB=93.0,93.0,0.0,58.0,0.0,19.0, DEVC_ID='TIMER->OUT'/ 
&VENT ID='Mesh Vent: Mesh03 [YMAX]', SURF_ID='OPEN', XB=45.0,93.0,58.0,58.0,0.0,19.0/ 
&VENT ID='Mesh Vent: Mesh03 [YMIN]', SURF_ID='OPEN', XB=45.0,93.0,0.0,0.0,0.0,19.0/ 
&VENT ID='Mesh Vent: Mesh03 [ZMAX]', SURF_ID='RADIATIONZ', XB=45.0,93.0,0.0,58.0,19.0,19.0, DEVC_ID='TIMER->OUT'/ 
&VENT ID='Mesh Vent: Mesh03 [ZMIN]', SURF_ID='OPEN', XB=45.0,93.0,0.0,58.0,0.0,0.0/ 

&SLCF QUANTITY='HRRPUV', PBZ=2.0/
&SLCF QUANTITY='HRRPUV', PBZ=9.0/
&SLCF QUANTITY='RADIATION LOSS', PBZ=2.0/
&SLCF QUANTITY='TEMPERATURE', PBZ=2.0/
&SLCF QUANTITY='TEMPERATURE', PBZ=9.0/
&SLCF QUANTITY='RADIATION LOSS', PBZ=9.0/


&TAIL /