factory_q5000_a0_e0_d1360_t1800.fds
Generated by PyroSim - Version 2020.5.1118
2026-6-19 18:10:07

&HEAD CHID='factory_q5000_a0_e0_d1360_t1800'/
&TIME T_END=1800.0/
&DUMP DT_RESTART=300.0, DT_SL3D=0.25/
&CLIP MINIMUM_TEMPERATURE=20, MAXIMUM_TEMPERATURE=12000/

&MESH ID='Mesh01', IJK=115,100,5, XB=0.0,460.0,0.0,400.0,0.0,20.0/
&MESH ID='Mesh02', IJK=115,100,5, XB=0.0,460.0,400.0,800.0,0.0,20.0/
&MESH ID='Mesh03', IJK=115,100,5, XB=0.0,460.0,800.0,1200.0,0.0,20.0/
&MESH ID='Mesh04', IJK=115,72,5, XB=0.0,460.0,1200.0,1488.0,0.0,20.0/

&SPEC ID='SOOT'/
&SPEC ID='METHANE', FORMULA='CH4'/

&REAC ID='METHANE',
      FYI='AFT NIST Multi-Floor FDS5 Validation',
      FUEL='REAC_FUEL',
      FORMULA='C1H4'/


&DEVC ID='TC_desk01', QUANTITY='THERMOCOUPLE', XYZ=37.5,1424.5,2.51/
&DEVC ID='TMP_desk01', QUANTITY='TEMPERATURE', XYZ=37.5,1424.5,2.51/
&DEVC ID='TMP_desk02', QUANTITY='TEMPERATURE', XYZ=48.5,1424.5,2.51/
&DEVC ID='TC_desk02', QUANTITY='THERMOCOUPLE', XYZ=48.5,1424.5,2.51/
&DEVC ID='TMP_desk03', QUANTITY='TEMPERATURE', XYZ=63.5,1424.5,2.51/
&DEVC ID='TC_desk03', QUANTITY='THERMOCOUPLE', XYZ=63.5,1424.5,2.51/
&DEVC ID='TMP_desk04', QUANTITY='TEMPERATURE', XYZ=81.5,1424.5,2.51/
&DEVC ID='TC_desk04', QUANTITY='THERMOCOUPLE', XYZ=81.5,1424.5,2.51/
&DEVC ID='TC_desk05', QUANTITY='THERMOCOUPLE', XYZ=37.5,1412.5,2.51/
&DEVC ID='TMP_desk05', QUANTITY='TEMPERATURE', XYZ=37.5,1412.5,2.51/
&DEVC ID='TMP_desk06', QUANTITY='TEMPERATURE', XYZ=48.5,1412.5,2.51/
&DEVC ID='TC_desk06', QUANTITY='THERMOCOUPLE', XYZ=48.5,1412.5,2.51/
&DEVC ID='TMP_desk07', QUANTITY='TEMPERATURE', XYZ=63.5,1412.5,2.51/
&DEVC ID='TC_desk07', QUANTITY='THERMOCOUPLE', XYZ=63.5,1412.5,2.51/
&DEVC ID='TMP_desk08', QUANTITY='TEMPERATURE', XYZ=81.5,1412.5,2.51/
&DEVC ID='TC_desk08', QUANTITY='THERMOCOUPLE', XYZ=81.5,1412.5,2.51/
&DEVC ID='TMP_desk09', QUANTITY='TEMPERATURE', XYZ=38.5,1390.5,2.51/
&DEVC ID='TC_desk09', QUANTITY='THERMOCOUPLE', XYZ=38.5,1390.5,2.51/
&DEVC ID='TMP_desk10', QUANTITY='TEMPERATURE', XYZ=63.5,1390.5,2.51/
&DEVC ID='TC_desk10', QUANTITY='THERMOCOUPLE', XYZ=63.5,1390.5,2.51/
&DEVC ID='TMP_desk11', QUANTITY='TEMPERATURE', XYZ=88.5,1390.5,2.51/
&DEVC ID='TC_desk11', QUANTITY='THERMOCOUPLE', XYZ=88.5,1390.5,2.51/
&DEVC ID='TMP_desk12', QUANTITY='TEMPERATURE', XYZ=38.5,1379.5,2.51/
&DEVC ID='TC_desk12', QUANTITY='THERMOCOUPLE', XYZ=38.5,1379.5,2.51/
&DEVC ID='TMP_desk13', QUANTITY='TEMPERATURE', XYZ=63.5,1379.5,2.51/
&DEVC ID='TC_desk13', QUANTITY='THERMOCOUPLE', XYZ=63.5,1379.5,2.51/
&DEVC ID='TMP_desk14', QUANTITY='TEMPERATURE', XYZ=157.5,1482.5,2.51/
&DEVC ID='TC_desk14', QUANTITY='THERMOCOUPLE', XYZ=157.5,1482.5,2.51/
&DEVC ID='TC_desk15', QUANTITY='THERMOCOUPLE', XYZ=173.5,1482.5,2.51/
&DEVC ID='TMP_desk15', QUANTITY='TEMPERATURE', XYZ=173.5,1482.5,2.51/
&DEVC ID='TC_desk16', QUANTITY='THERMOCOUPLE', XYZ=190.5,1482.5,2.51/
&DEVC ID='TMP_desk16', QUANTITY='TEMPERATURE', XYZ=190.5,1482.5,2.51/
&DEVC ID='TMP_desk17', QUANTITY='TEMPERATURE', XYZ=157.5,1468.5,2.51/
&DEVC ID='TC_desk17', QUANTITY='THERMOCOUPLE', XYZ=157.5,1468.5,2.51/
&DEVC ID='TC_desk18', QUANTITY='THERMOCOUPLE', XYZ=173.5,1468.5,2.51/
&DEVC ID='TMP_desk18', QUANTITY='TEMPERATURE', XYZ=173.5,1468.5,2.51/
&DEVC ID='TC_desk19', QUANTITY='THERMOCOUPLE', XYZ=190.5,1468.5,2.51/
&DEVC ID='TMP_desk19', QUANTITY='TEMPERATURE', XYZ=190.5,1468.5,2.51/
&DEVC ID='TC_desk20', QUANTITY='THERMOCOUPLE', XYZ=164.5,1429.5,2.51/
&DEVC ID='TMP_desk20', QUANTITY='TEMPERATURE', XYZ=164.5,1429.5,2.51/
&DEVC ID='TC_desk21', QUANTITY='THERMOCOUPLE', XYZ=184.5,1429.5,2.51/
&DEVC ID='TMP_desk21', QUANTITY='TEMPERATURE', XYZ=184.5,1429.5,2.51/
&DEVC ID='TC_desk22', QUANTITY='THERMOCOUPLE', XYZ=164.5,1415.5,2.51/
&DEVC ID='TMP_desk22', QUANTITY='TEMPERATURE', XYZ=164.5,1415.5,2.51/
&DEVC ID='TC_desk23', QUANTITY='THERMOCOUPLE', XYZ=184.5,1415.5,2.51/
&DEVC ID='TMP_desk23', QUANTITY='TEMPERATURE', XYZ=184.5,1415.5,2.51/
&DEVC ID='TC_desk24', QUANTITY='THERMOCOUPLE', XYZ=165.5,1397.5,2.51/
&DEVC ID='TMP_desk24', QUANTITY='TEMPERATURE', XYZ=165.5,1397.5,2.51/
&DEVC ID='TMP_desk25', QUANTITY='TEMPERATURE', XYZ=185.5,1397.5,2.51/
&DEVC ID='TC_desk25', QUANTITY='THERMOCOUPLE', XYZ=185.5,1397.5,2.51/
&DEVC ID='TMP_desk26', QUANTITY='TEMPERATURE', XYZ=165.5,1377.5,2.51/
&DEVC ID='TC_desk26', QUANTITY='THERMOCOUPLE', XYZ=165.5,1377.5,2.51/
&DEVC ID='TMP_desk27', QUANTITY='TEMPERATURE', XYZ=185.5,1377.5,2.51/
&DEVC ID='TC_desk27', QUANTITY='THERMOCOUPLE', XYZ=185.5,1377.5,2.51/
&DEVC ID='TMP_desk28', QUANTITY='TEMPERATURE', XYZ=165.5,1357.5,2.51/
&DEVC ID='TC_desk28', QUANTITY='THERMOCOUPLE', XYZ=165.5,1357.5,2.51/
&DEVC ID='TMP_desk29', QUANTITY='TEMPERATURE', XYZ=185.5,1357.5,2.51/
&DEVC ID='TC_desk29', QUANTITY='THERMOCOUPLE', XYZ=185.5,1357.5,2.51/
&DEVC ID='TC_desk30', QUANTITY='THERMOCOUPLE', XYZ=138.5,1223.5,2.51/
&DEVC ID='TMP_desk30', QUANTITY='TEMPERATURE', XYZ=138.5,1223.5,2.51/
&DEVC ID='TC_desk31', QUANTITY='THERMOCOUPLE', XYZ=154.5,1223.5,2.51/
&DEVC ID='TMP_desk31', QUANTITY='TEMPERATURE', XYZ=154.5,1223.5,2.51/
&DEVC ID='TC_desk32', QUANTITY='THERMOCOUPLE', XYZ=169.5,1223.5,2.51/
&DEVC ID='TMP_desk32', QUANTITY='TEMPERATURE', XYZ=169.5,1223.5,2.51/
&DEVC ID='TC_desk33', QUANTITY='THERMOCOUPLE', XYZ=186.5,1223.5,2.51/
&DEVC ID='TMP_desk33', QUANTITY='TEMPERATURE', XYZ=186.5,1223.5,2.51/
&DEVC ID='TC_desk34', QUANTITY='THERMOCOUPLE', XYZ=138.5,1205.5,2.51/
&DEVC ID='TMP_desk34', QUANTITY='TEMPERATURE', XYZ=138.5,1205.5,2.51/
&DEVC ID='TC_desk35', QUANTITY='THERMOCOUPLE', XYZ=154.5,1205.5,2.51/
&DEVC ID='TMP_desk35', QUANTITY='TEMPERATURE', XYZ=154.5,1205.5,2.51/
&DEVC ID='TC_desk36', QUANTITY='THERMOCOUPLE', XYZ=169.5,1205.5,2.51/
&DEVC ID='TMP_desk36', QUANTITY='TEMPERATURE', XYZ=169.5,1205.5,2.51/
&DEVC ID='TC_desk37', QUANTITY='THERMOCOUPLE', XYZ=186.5,1205.5,2.51/
&DEVC ID='TMP_desk37', QUANTITY='TEMPERATURE', XYZ=186.5,1205.5,2.51/
&DEVC ID='TMP_desk38', QUANTITY='TEMPERATURE', XYZ=132.5,1168.5,2.51/
&DEVC ID='TC_desk38', QUANTITY='THERMOCOUPLE', XYZ=132.5,1168.5,2.51/
&DEVC ID='TC_desk39', QUANTITY='THERMOCOUPLE', XYZ=157.5,1168.5,2.51/
&DEVC ID='TMP_desk39', QUANTITY='TEMPERATURE', XYZ=157.5,1168.5,2.51/
&DEVC ID='TC_desk40', QUANTITY='THERMOCOUPLE', XYZ=182.5,1168.5,2.51/
&DEVC ID='TMP_desk40', QUANTITY='TEMPERATURE', XYZ=182.5,1168.5,2.51/
&DEVC ID='TC_desk41', QUANTITY='THERMOCOUPLE', XYZ=132.5,1157.5,2.51/
&DEVC ID='TMP_desk41', QUANTITY='TEMPERATURE', XYZ=132.5,1157.5,2.51/
&DEVC ID='TC_desk42', QUANTITY='THERMOCOUPLE', XYZ=157.5,1157.5,2.51/
&DEVC ID='TMP_desk42', QUANTITY='TEMPERATURE', XYZ=157.5,1157.5,2.51/
&DEVC ID='TC_desk43', QUANTITY='THERMOCOUPLE', XYZ=182.5,1157.5,2.51/
&DEVC ID='TMP_desk43', QUANTITY='TEMPERATURE', XYZ=182.5,1157.5,2.51/
&DEVC ID='TC_desk44', QUANTITY='THERMOCOUPLE', XYZ=132.5,1131.5,2.51/
&DEVC ID='TMP_desk44', QUANTITY='TEMPERATURE', XYZ=132.5,1131.5,2.51/
&DEVC ID='TC_desk45', QUANTITY='THERMOCOUPLE', XYZ=157.5,1131.5,2.51/
&DEVC ID='TMP_desk45', QUANTITY='TEMPERATURE', XYZ=157.5,1131.5,2.51/
&DEVC ID='TC_desk46', QUANTITY='THERMOCOUPLE', XYZ=182.5,1131.5,2.51/
&DEVC ID='TMP_desk46', QUANTITY='TEMPERATURE', XYZ=182.5,1131.5,2.51/
&DEVC ID='TC_desk47', QUANTITY='THERMOCOUPLE', XYZ=132.5,1120.5,2.51/
&DEVC ID='TMP_desk47', QUANTITY='TEMPERATURE', XYZ=132.5,1120.5,2.51/
&DEVC ID='TC_desk48', QUANTITY='THERMOCOUPLE', XYZ=157.5,1120.5,2.51/
&DEVC ID='TMP_desk48', QUANTITY='TEMPERATURE', XYZ=157.5,1120.5,2.51/
&DEVC ID='TC_desk49', QUANTITY='THERMOCOUPLE', XYZ=182.5,1120.5,2.51/
&DEVC ID='TMP_desk49', QUANTITY='TEMPERATURE', XYZ=182.5,1120.5,2.51/
&DEVC ID='TC_desk50', QUANTITY='THERMOCOUPLE', XYZ=132.5,1089.5,2.51/
&DEVC ID='TMP_desk50', QUANTITY='TEMPERATURE', XYZ=132.5,1089.5,2.51/
&DEVC ID='TC_desk51', QUANTITY='THERMOCOUPLE', XYZ=157.5,1089.5,2.51/
&DEVC ID='TMP_desk51', QUANTITY='TEMPERATURE', XYZ=157.5,1089.5,2.51/
&DEVC ID='TC_desk52', QUANTITY='THERMOCOUPLE', XYZ=182.5,1089.5,2.51/
&DEVC ID='TMP_desk52', QUANTITY='TEMPERATURE', XYZ=182.5,1089.5,2.51/
&DEVC ID='TC_desk53', QUANTITY='THERMOCOUPLE', XYZ=132.5,1078.5,2.51/
&DEVC ID='TMP_desk53', QUANTITY='TEMPERATURE', XYZ=132.5,1078.5,2.51/
&DEVC ID='TC_desk54', QUANTITY='THERMOCOUPLE', XYZ=157.5,1078.5,2.51/
&DEVC ID='TMP_desk54', QUANTITY='TEMPERATURE', XYZ=157.5,1078.5,2.51/
&DEVC ID='TC_desk55', QUANTITY='THERMOCOUPLE', XYZ=182.5,1078.5,2.51/
&DEVC ID='TMP_desk55', QUANTITY='TEMPERATURE', XYZ=182.5,1078.5,2.51/
&DEVC ID='TC_desk56', QUANTITY='THERMOCOUPLE', XYZ=15.5,1025.5,2.51/
&DEVC ID='TMP_desk56', QUANTITY='TEMPERATURE', XYZ=15.5,1025.5,2.51/
&DEVC ID='TC_desk57', QUANTITY='THERMOCOUPLE', XYZ=40.5,1025.5,2.51/
&DEVC ID='TMP_desk57', QUANTITY='TEMPERATURE', XYZ=40.5,1025.5,2.51/
&DEVC ID='TC_desk58', QUANTITY='THERMOCOUPLE', XYZ=15.5,1014.5,2.51/
&DEVC ID='TMP_desk58', QUANTITY='TEMPERATURE', XYZ=15.5,1014.5,2.51/
&DEVC ID='TC_desk59', QUANTITY='THERMOCOUPLE', XYZ=40.5,1014.5,2.51/
&DEVC ID='TMP_desk59', QUANTITY='TEMPERATURE', XYZ=40.5,1014.5,2.51/
&DEVC ID='TC_desk60', QUANTITY='THERMOCOUPLE', XYZ=15.5,998.5,2.51/
&DEVC ID='TMP_desk60', QUANTITY='TEMPERATURE', XYZ=15.5,998.5,2.51/
&DEVC ID='TC_desk61', QUANTITY='THERMOCOUPLE', XYZ=40.5,998.5,2.51/
&DEVC ID='TMP_desk61', QUANTITY='TEMPERATURE', XYZ=40.5,998.5,2.51/
&DEVC ID='TC_desk62', QUANTITY='THERMOCOUPLE', XYZ=15.5,987.5,2.51/
&DEVC ID='TMP_desk62', QUANTITY='TEMPERATURE', XYZ=15.5,987.5,2.51/
&DEVC ID='TC_desk63', QUANTITY='THERMOCOUPLE', XYZ=40.5,987.5,2.51/
&DEVC ID='TMP_desk63', QUANTITY='TEMPERATURE', XYZ=40.5,987.5,2.51/
&DEVC ID='GAS_desk01', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=37.5,1424.5,2.51, ORIENTATION=0.0,1.0,0.0/
&DEVC ID='GAS_desk02', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=48.5,1424.5,2.51, ORIENTATION=0.0,1.0,0.0/
&DEVC ID='GAS_desk03', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=63.5,1424.5,2.51, ORIENTATION=0.0,1.0,0.0/
&DEVC ID='GAS_desk04', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=81.5,1424.5,2.51, ORIENTATION=0.0,1.0,0.0/
&DEVC ID='GAS_desk05', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=37.5,1412.5,2.51, ORIENTATION=0.0,1.0,0.0/
&DEVC ID='GAS_desk06', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=48.5,1412.5,2.51, ORIENTATION=0.0,1.0,0.0/
&DEVC ID='GAS_desk07', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=63.5,1412.5,2.51, ORIENTATION=0.0,1.0,0.0/
&DEVC ID='GAS_desk08', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=81.5,1412.5,2.51, ORIENTATION=0.0,1.0,0.0/
&DEVC ID='GAS_desk09', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=38.5,1390.5,2.51, ORIENTATION=0.0,1.0,0.0/
&DEVC ID='GAS_desk10', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=63.5,1390.5,2.51, ORIENTATION=0.0,1.0,0.0/
&DEVC ID='GAS_desk11', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=88.5,1390.5,2.51, ORIENTATION=0.0,1.0,0.0/
&DEVC ID='GAS_desk12', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=38.5,1379.5,2.51, ORIENTATION=0.0,1.0,0.0/
&DEVC ID='GAS_desk13', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=63.5,1379.5,2.51, ORIENTATION=0.0,1.0,0.0/
&DEVC ID='GAS_desk14', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=157.5,1482.5,2.51, ORIENTATION=0.0,1.0,0.0/
&DEVC ID='GAS_desk15', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=173.5,1482.5,2.51, ORIENTATION=0.0,1.0,0.0/
&DEVC ID='GAS_desk16', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=190.5,1482.5,2.51, ORIENTATION=0.0,1.0,0.0/
&DEVC ID='GAS_desk17', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=157.5,1468.5,2.51, ORIENTATION=0.0,1.0,0.0/
&DEVC ID='GAS_desk18', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=173.5,1468.5,2.51, ORIENTATION=0.0,1.0,0.0/
&DEVC ID='GAS_desk19', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=190.5,1468.5,2.51, ORIENTATION=0.0,1.0,0.0/
&DEVC ID='GAS_desk20', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=164.5,1429.5,2.51, ORIENTATION=0.0,1.0,0.0/
&DEVC ID='GAS_desk21', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=184.5,1429.5,2.51, ORIENTATION=0.0,1.0,0.0/
&DEVC ID='GAS_desk22', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=164.5,1415.5,2.51, ORIENTATION=0.0,1.0,0.0/
&DEVC ID='GAS_desk23', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=184.5,1415.5,2.51, ORIENTATION=0.0,1.0,0.0/
&DEVC ID='GAS_desk24', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=165.5,1397.5,2.51, ORIENTATION=0.0,1.0,0.0/
&DEVC ID='GAS_desk25', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=185.5,1397.5,2.51, ORIENTATION=0.0,1.0,0.0/
&DEVC ID='GAS_desk26', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=165.5,1377.5,2.51, ORIENTATION=0.0,1.0,0.0/
&DEVC ID='GAS_desk27', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=185.5,1377.5,2.51, ORIENTATION=0.0,1.0,0.0/
&DEVC ID='GAS_desk28', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=165.5,1357.5,2.51, ORIENTATION=0.0,1.0,0.0/
&DEVC ID='GAS_desk29', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=185.5,1357.5,2.51, ORIENTATION=0.0,1.0,0.0/
&DEVC ID='GAS_desk30', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=138.5,1223.5,2.51, ORIENTATION=0.0,1.0,0.0/
&DEVC ID='GAS_desk31', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=154.5,1223.5,2.51, ORIENTATION=0.0,1.0,0.0/
&DEVC ID='GAS_desk32', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=169.5,1223.5,2.51, ORIENTATION=0.0,1.0,0.0/
&DEVC ID='GAS_desk33', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=186.5,1223.5,2.51, ORIENTATION=0.0,1.0,0.0/
&DEVC ID='GAS_desk34', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=138.5,1205.5,2.51, ORIENTATION=0.0,1.0,0.0/
&DEVC ID='GAS_desk35', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=154.5,1205.5,2.51, ORIENTATION=0.0,1.0,0.0/
&DEVC ID='GAS_desk36', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=169.5,1205.5,2.51, ORIENTATION=0.0,1.0,0.0/
&DEVC ID='GAS_desk37', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=186.5,1205.5,2.51, ORIENTATION=0.0,1.0,0.0/
&DEVC ID='GAS_desk38', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=132.5,1168.5,2.51, ORIENTATION=0.0,1.0,0.0/
&DEVC ID='GAS_desk39', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=157.5,1168.5,2.51, ORIENTATION=0.0,1.0,0.0/
&DEVC ID='GAS_desk40', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=182.5,1168.5,2.51, ORIENTATION=0.0,1.0,0.0/
&DEVC ID='GAS_desk41', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=132.5,1157.5,2.51, ORIENTATION=0.0,1.0,0.0/
&DEVC ID='GAS_desk42', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=157.5,1157.5,2.51, ORIENTATION=0.0,1.0,0.0/
&DEVC ID='GAS_desk43', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=182.5,1157.5,2.51, ORIENTATION=0.0,1.0,0.0/
&DEVC ID='GAS_desk44', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=132.5,1131.5,2.51, ORIENTATION=0.0,1.0,0.0/
&DEVC ID='GAS_desk45', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=157.5,1131.5,2.51, ORIENTATION=0.0,1.0,0.0/
&DEVC ID='GAS_desk46', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=182.5,1131.5,2.51, ORIENTATION=0.0,1.0,0.0/
&DEVC ID='GAS_desk47', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=132.5,1120.5,2.51, ORIENTATION=0.0,1.0,0.0/
&DEVC ID='GAS_desk48', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=157.5,1120.5,2.51, ORIENTATION=0.0,1.0,0.0/
&DEVC ID='GAS_desk49', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=182.5,1120.5,2.51, ORIENTATION=0.0,1.0,0.0/
&DEVC ID='GAS_desk50', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=132.5,1089.5,2.51, ORIENTATION=0.0,1.0,0.0/
&DEVC ID='GAS_desk51', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=157.5,1089.5,2.51, ORIENTATION=0.0,1.0,0.0/
&DEVC ID='GAS_desk52', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=182.5,1089.5,2.51, ORIENTATION=0.0,1.0,0.0/
&DEVC ID='GAS_desk53', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=132.5,1078.5,2.51, ORIENTATION=0.0,1.0,0.0/
&DEVC ID='GAS_desk54', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=157.5,1078.5,2.51, ORIENTATION=0.0,1.0,0.0/
&DEVC ID='GAS_desk55', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=182.5,1078.5,2.51, ORIENTATION=0.0,1.0,0.0/
&DEVC ID='GAS_desk56', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=15.5,1025.5,2.51, ORIENTATION=0.0,1.0,0.0/
&DEVC ID='GAS_desk57', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=40.5,1025.5,2.51, ORIENTATION=0.0,1.0,0.0/
&DEVC ID='GAS_desk58', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=15.5,1014.5,2.51, ORIENTATION=0.0,1.0,0.0/
&DEVC ID='GAS_desk59', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=40.5,1014.5,2.51, ORIENTATION=0.0,1.0,0.0/
&DEVC ID='GAS_desk60', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=15.5,998.5,2.51, ORIENTATION=0.0,1.0,0.0/
&DEVC ID='GAS_desk61', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=40.5,998.5,2.51, ORIENTATION=0.0,1.0,0.0/
&DEVC ID='GAS_desk62', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=15.5,987.5,2.51, ORIENTATION=0.0,1.0,0.0/
&DEVC ID='GAS_desk63', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=40.5,987.5,2.51, ORIENTATION=0.0,1.0,0.0/
&DEVC ID='GAS_buran01', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=259.5,1434.5,13.26, ORIENTATION=0.0,1.0,0.0/
&DEVC ID='TC_buran01', QUANTITY='THERMOCOUPLE', XYZ=259.5,1434.5,13.26/
&DEVC ID='TMP_buran01', QUANTITY='TEMPERATURE', XYZ=259.5,1434.5,13.26/
&DEVC ID='TMP_buran02', QUANTITY='TEMPERATURE', XYZ=259.5,1309.5,13.26/
&DEVC ID='GAS_buran02', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=259.5,1309.5,13.26, ORIENTATION=0.0,1.0,0.0/
&DEVC ID='TC_buran02', QUANTITY='THERMOCOUPLE', XYZ=259.5,1309.5,13.26/
&DEVC ID='TMP_buran03', QUANTITY='TEMPERATURE', XYZ=259.5,1209.5,13.26/
&DEVC ID='GAS_buran03', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=259.5,1209.5,13.26, ORIENTATION=0.0,1.0,0.0/
&DEVC ID='TC_buran03', QUANTITY='THERMOCOUPLE', XYZ=259.5,1209.5,13.26/
&DEVC ID='TMP_buran04', QUANTITY='TEMPERATURE', XYZ=259.5,1084.5,13.26/
&DEVC ID='GAS_buran04', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=259.5,1084.5,13.26, ORIENTATION=0.0,1.0,0.0/
&DEVC ID='TC_buran04', QUANTITY='THERMOCOUPLE', XYZ=259.5,1084.5,13.26/
&DEVC ID='TMP_buran05', QUANTITY='TEMPERATURE', XYZ=259.5,984.5,13.26/
&DEVC ID='GAS_buran05', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=259.5,984.5,13.26, ORIENTATION=0.0,1.0,0.0/
&DEVC ID='TC_buran05', QUANTITY='THERMOCOUPLE', XYZ=259.5,984.5,13.26/
&DEVC ID='GAS_buran06', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=259.5,864.5,13.26, ORIENTATION=0.0,1.0,0.0/
&DEVC ID='TC_buran06', QUANTITY='THERMOCOUPLE', XYZ=259.5,864.5,13.26/
&DEVC ID='TMP_buran06', QUANTITY='TEMPERATURE', XYZ=259.5,864.5,13.26/
&DEVC ID='TMP_buran07', QUANTITY='TEMPERATURE', XYZ=259.5,739.5,13.26/
&DEVC ID='GAS_buran07', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=259.5,739.5,13.26, ORIENTATION=0.0,1.0,0.0/
&DEVC ID='TC_buran07', QUANTITY='THERMOCOUPLE', XYZ=259.5,739.5,13.26/
&DEVC ID='TMP_buran08', QUANTITY='TEMPERATURE', XYZ=259.5,639.5,13.26/
&DEVC ID='GAS_buran08', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=259.5,639.5,13.26, ORIENTATION=0.0,1.0,0.0/
&DEVC ID='TC_buran08', QUANTITY='THERMOCOUPLE', XYZ=259.5,639.5,13.26/
&DEVC ID='TMP_buran09', QUANTITY='TEMPERATURE', XYZ=259.5,514.5,13.26/
&DEVC ID='GAS_buran09', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=259.5,514.5,13.26, ORIENTATION=0.0,1.0,0.0/
&DEVC ID='TC_buran09', QUANTITY='THERMOCOUPLE', XYZ=259.5,514.5,13.26/
&DEVC ID='TMP_buran10', QUANTITY='TEMPERATURE', XYZ=259.5,414.5,13.26/
&DEVC ID='GAS_buran10', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=259.5,414.5,13.26, ORIENTATION=0.0,1.0,0.0/
&DEVC ID='TC_buran10', QUANTITY='THERMOCOUPLE', XYZ=259.5,414.5,13.26/
&DEVC ID='TMP_buran11', QUANTITY='TEMPERATURE', XYZ=259.5,324.5,13.26/
&DEVC ID='GAS_buran11', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=259.5,324.5,13.26, ORIENTATION=0.0,1.0,0.0/
&DEVC ID='TC_buran11', QUANTITY='THERMOCOUPLE', XYZ=259.5,324.5,13.26/
&DEVC ID='GAS_buran19', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=259.5,1356.5,15.26, ORIENTATION=0.0,1.0,0.0/
&DEVC ID='TC_buran19', QUANTITY='THERMOCOUPLE', XYZ=259.5,1356.5,15.26/
&DEVC ID='TMP_buran19', QUANTITY='TEMPERATURE', XYZ=259.5,1356.5,15.26/
&DEVC ID='GAS_buran20', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=259.5,1151.5,15.26, ORIENTATION=0.0,1.0,0.0/
&DEVC ID='TC_buran20', QUANTITY='THERMOCOUPLE', XYZ=259.5,1151.5,15.26/
&DEVC ID='TMP_buran20', QUANTITY='TEMPERATURE', XYZ=259.5,1151.5,15.26/
&DEVC ID='GAS_buran21', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=259.5,1136.5,15.26, ORIENTATION=0.0,1.0,0.0/
&DEVC ID='TC_buran21', QUANTITY='THERMOCOUPLE', XYZ=259.5,1136.5,15.26/
&DEVC ID='TMP_buran21', QUANTITY='TEMPERATURE', XYZ=259.5,1136.5,15.26/
&DEVC ID='GAS_buran22', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=217.5,1036.5,15.26, ORIENTATION=0.0,1.0,0.0/
&DEVC ID='TC_buran22', QUANTITY='THERMOCOUPLE', XYZ=217.5,1036.5,15.26/
&DEVC ID='TMP_buran22', QUANTITY='TEMPERATURE', XYZ=217.5,1036.5,15.26/
&DEVC ID='GAS_buran23', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=237.5,1036.5,15.26, ORIENTATION=0.0,1.0,0.0/
&DEVC ID='TC_buran23', QUANTITY='THERMOCOUPLE', XYZ=237.5,1036.5,15.26/
&DEVC ID='TMP_buran23', QUANTITY='TEMPERATURE', XYZ=237.5,1036.5,15.26/
&DEVC ID='GAS_buran24', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=295.5,1051.5,15.26, ORIENTATION=0.0,1.0,0.0/
&DEVC ID='TC_buran24', QUANTITY='THERMOCOUPLE', XYZ=295.5,1051.5,15.26/
&DEVC ID='TMP_buran24', QUANTITY='TEMPERATURE', XYZ=295.5,1051.5,15.26/
&DEVC ID='GAS_buran12', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=164.5,864.5,13.26, ORIENTATION=0.0,1.0,0.0/
&DEVC ID='TC_buran12', QUANTITY='THERMOCOUPLE', XYZ=164.5,864.5,13.26/
&DEVC ID='TMP_buran12', QUANTITY='TEMPERATURE', XYZ=164.5,864.5,13.26/
&DEVC ID='TMP_buran13', QUANTITY='TEMPERATURE', XYZ=164.5,739.5,13.26/
&DEVC ID='GAS_buran13', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=164.5,739.5,13.26, ORIENTATION=0.0,1.0,0.0/
&DEVC ID='TC_buran13', QUANTITY='THERMOCOUPLE', XYZ=164.5,739.5,13.26/
&DEVC ID='TMP_buran14', QUANTITY='TEMPERATURE', XYZ=164.5,639.5,13.26/
&DEVC ID='GAS_buran14', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=164.5,639.5,13.26, ORIENTATION=0.0,1.0,0.0/
&DEVC ID='TC_buran14', QUANTITY='THERMOCOUPLE', XYZ=164.5,639.5,13.26/
&DEVC ID='TMP_buran15', QUANTITY='TEMPERATURE', XYZ=164.5,514.5,13.26/
&DEVC ID='GAS_buran15', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=164.5,514.5,13.26, ORIENTATION=0.0,1.0,0.0/
&DEVC ID='TC_buran15', QUANTITY='THERMOCOUPLE', XYZ=164.5,514.5,13.26/
&DEVC ID='TMP_buran16', QUANTITY='TEMPERATURE', XYZ=164.5,414.5,13.26/
&DEVC ID='GAS_buran16', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=164.5,414.5,13.26, ORIENTATION=0.0,1.0,0.0/
&DEVC ID='TC_buran16', QUANTITY='THERMOCOUPLE', XYZ=164.5,414.5,13.26/
&DEVC ID='TMP_buran17', QUANTITY='TEMPERATURE', XYZ=164.5,324.5,13.26/
&DEVC ID='GAS_buran17', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=164.5,324.5,13.26, ORIENTATION=0.0,1.0,0.0/
&DEVC ID='TC_buran17', QUANTITY='THERMOCOUPLE', XYZ=164.5,324.5,13.26/
&DEVC ID='TMP_buran18', QUANTITY='TEMPERATURE', XYZ=159.5,969.5,13.26/
&DEVC ID='GAS_buran18', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=159.5,969.5,13.26, ORIENTATION=0.0,1.0,0.0/
&DEVC ID='TC_buran18', QUANTITY='THERMOCOUPLE', XYZ=159.5,969.5,13.26/
&DEVC ID='GAS_buran25', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=259.5,1376.5,15.26, ORIENTATION=0.0,1.0,0.0/
&DEVC ID='TC_buran25', QUANTITY='THERMOCOUPLE', XYZ=259.5,1376.5,15.26/
&DEVC ID='TMP_buran25', QUANTITY='TEMPERATURE', XYZ=259.5,1376.5,15.26/
&DEVC ID='TC_buran26', QUANTITY='THERMOCOUPLE', XYZ=204.5,949.5,15.26/
&DEVC ID='TMP_buran26', QUANTITY='TEMPERATURE', XYZ=204.5,949.5,15.26/
&DEVC ID='GAS_buran26', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=204.5,949.5,15.26, ORIENTATION=0.0,1.0,0.0/
&DEVC ID='TC_buran27', QUANTITY='THERMOCOUPLE', XYZ=274.5,929.5,15.26/
&DEVC ID='TMP_buran27', QUANTITY='TEMPERATURE', XYZ=274.5,929.5,15.26/
&DEVC ID='GAS_buran27', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=274.5,929.5,15.26, ORIENTATION=0.0,1.0,0.0/
&DEVC ID='TC_buran28', QUANTITY='THERMOCOUPLE', XYZ=274.5,799.5,15.26/
&DEVC ID='TMP_buran28', QUANTITY='TEMPERATURE', XYZ=274.5,799.5,15.26/
&DEVC ID='GAS_buran28', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=274.5,799.5,15.26, ORIENTATION=0.0,1.0,0.0/
&DEVC ID='TC_buran29', QUANTITY='THERMOCOUPLE', XYZ=139.5,799.5,15.26/
&DEVC ID='TMP_buran29', QUANTITY='TEMPERATURE', XYZ=139.5,799.5,15.26/
&DEVC ID='GAS_buran29', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=139.5,799.5,15.26, ORIENTATION=0.0,1.0,0.0/
&DEVC ID='TC_buran30', QUANTITY='THERMOCOUPLE', XYZ=139.5,669.5,15.26/
&DEVC ID='TMP_buran30', QUANTITY='TEMPERATURE', XYZ=139.5,669.5,15.26/
&DEVC ID='GAS_buran30', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=139.5,669.5,15.26, ORIENTATION=0.0,1.0,0.0/
&DEVC ID='TC_buran31', QUANTITY='THERMOCOUPLE', XYZ=139.5,569.5,15.26/
&DEVC ID='TMP_buran31', QUANTITY='TEMPERATURE', XYZ=139.5,569.5,15.26/
&DEVC ID='GAS_buran31', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=139.5,569.5,15.26, ORIENTATION=0.0,1.0,0.0/
&DEVC ID='TMP_buran32', QUANTITY='TEMPERATURE', XYZ=219.5,689.5,15.26/
&DEVC ID='GAS_buran32', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=219.5,689.5,15.26, ORIENTATION=0.0,1.0,0.0/
&DEVC ID='TC_buran32', QUANTITY='THERMOCOUPLE', XYZ=219.5,689.5,15.26/
&DEVC ID='TMP_buran33', QUANTITY='TEMPERATURE', XYZ=299.5,709.5,15.26/
&DEVC ID='GAS_buran33', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=299.5,709.5,15.26, ORIENTATION=0.0,1.0,0.0/
&DEVC ID='TC_buran33', QUANTITY='THERMOCOUPLE', XYZ=299.5,709.5,15.26/
&DEVC ID='TC_buran34', QUANTITY='THERMOCOUPLE', XYZ=204.5,509.5,15.26/
&DEVC ID='TMP_buran34', QUANTITY='TEMPERATURE', XYZ=204.5,509.5,15.26/
&DEVC ID='GAS_buran34', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=204.5,509.5,15.26, ORIENTATION=0.0,1.0,0.0/
&DEVC ID='TMP_buran35', QUANTITY='TEMPERATURE', XYZ=204.5,379.5,15.26/
&DEVC ID='GAS_buran35', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=204.5,379.5,15.26, ORIENTATION=0.0,1.0,0.0/
&DEVC ID='TC_buran35', QUANTITY='THERMOCOUPLE', XYZ=204.5,379.5,15.26/
&DEVC ID='TMP_buran36', QUANTITY='TEMPERATURE', XYZ=204.5,289.5,15.26/
&DEVC ID='GAS_buran36', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=204.5,289.5,15.26, ORIENTATION=0.0,1.0,0.0/
&DEVC ID='TC_buran36', QUANTITY='THERMOCOUPLE', XYZ=204.5,289.5,15.26/
&DEVC ID='TMP_buran37', QUANTITY='TEMPERATURE', XYZ=294.5,389.5,15.26/
&DEVC ID='GAS_buran37', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=294.5,389.5,15.26, ORIENTATION=0.0,1.0,0.0/
&DEVC ID='TC_buran37', QUANTITY='THERMOCOUPLE', XYZ=294.5,389.5,15.26/
&DEVC ID='TMP_buran38', QUANTITY='TEMPERATURE', XYZ=159.5,1309.5,13.26/
&DEVC ID='GAS_buran38', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=159.5,1309.5,13.26, ORIENTATION=0.0,1.0,0.0/
&DEVC ID='TC_buran38', QUANTITY='THERMOCOUPLE', XYZ=159.5,1309.5,13.26/
&DEVC ID='TMP_buran39', QUANTITY='TEMPERATURE', XYZ=159.5,1269.5,14.26/
&DEVC ID='GAS_buran39', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=159.5,1269.5,14.26, ORIENTATION=0.0,1.0,0.0/
&DEVC ID='TC_buran39', QUANTITY='THERMOCOUPLE', XYZ=159.5,1269.5,14.26/
&DEVC ID='TMP_buran40', QUANTITY='TEMPERATURE', XYZ=189.5,1269.5,14.26/
&DEVC ID='GAS_buran40', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=189.5,1269.5,14.26, ORIENTATION=0.0,1.0,0.0/
&DEVC ID='TC_buran40', QUANTITY='THERMOCOUPLE', XYZ=189.5,1269.5,14.26/
&DEVC ID='TMP_buran41', QUANTITY='TEMPERATURE', XYZ=49.5,1219.5,14.26/
&DEVC ID='GAS_buran41', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=49.5,1219.5,14.26, ORIENTATION=0.0,1.0,0.0/
&DEVC ID='TC_buran41', QUANTITY='THERMOCOUPLE', XYZ=49.5,1219.5,14.26/
&DEVC ID='TMP_buran42', QUANTITY='TEMPERATURE', XYZ=49.5,1194.5,14.26/
&DEVC ID='GAS_buran42', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=49.5,1194.5,14.26, ORIENTATION=0.0,1.0,0.0/
&DEVC ID='TC_buran42', QUANTITY='THERMOCOUPLE', XYZ=49.5,1194.5,14.26/
&DEVC ID='TMP_buran43', QUANTITY='TEMPERATURE', XYZ=74.5,1174.5,14.26/
&DEVC ID='GAS_buran43', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=74.5,1174.5,14.26, ORIENTATION=0.0,1.0,0.0/
&DEVC ID='TC_buran43', QUANTITY='THERMOCOUPLE', XYZ=74.5,1174.5,14.26/
&DEVC ID='TMP_buran44', QUANTITY='TEMPERATURE', XYZ=74.5,1134.5,14.26/
&DEVC ID='GAS_buran44', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=74.5,1134.5,14.26, ORIENTATION=0.0,1.0,0.0/
&DEVC ID='TC_buran44', QUANTITY='THERMOCOUPLE', XYZ=74.5,1134.5,14.26/
&DEVC ID='TMP_buran45', QUANTITY='TEMPERATURE', XYZ=49.5,1104.5,14.26/
&DEVC ID='GAS_buran45', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=49.5,1104.5,14.26, ORIENTATION=0.0,1.0,0.0/
&DEVC ID='TMP_buran46', QUANTITY='TEMPERATURE', XYZ=49.5,1079.5,14.26/
&DEVC ID='GAS_buran46', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=49.5,1079.5,14.26, ORIENTATION=0.0,1.0,0.0/
&DEVC ID='TC_buran48', QUANTITY='THERMOCOUPLE', XYZ=394.5,1029.5,14.26/
&DEVC ID='TMP_buran47', QUANTITY='TEMPERATURE', XYZ=394.5,1054.5,14.26/
&DEVC ID='GAS_buran47', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=394.5,1054.5,14.26, ORIENTATION=0.0,1.0,0.0/
&DEVC ID='TC_buran47', QUANTITY='THERMOCOUPLE', XYZ=394.5,1054.5,14.26/
&DEVC ID='TMP_buran48', QUANTITY='TEMPERATURE', XYZ=394.5,1029.5,14.26/
&DEVC ID='GAS_buran48', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=394.5,1029.5,14.26, ORIENTATION=0.0,1.0,0.0/
&DEVC ID='TC_buran50', QUANTITY='THERMOCOUPLE', XYZ=414.5,1029.5,14.26/
&DEVC ID='TMP_buran49', QUANTITY='TEMPERATURE', XYZ=414.5,1054.5,14.26/
&DEVC ID='GAS_buran49', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=414.5,1054.5,14.26, ORIENTATION=0.0,1.0,0.0/
&DEVC ID='TC_buran49', QUANTITY='THERMOCOUPLE', XYZ=414.5,1054.5,14.26/
&DEVC ID='TMP_buran50', QUANTITY='TEMPERATURE', XYZ=414.5,1029.5,14.26/
&DEVC ID='GAS_buran50', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=414.5,1029.5,14.26, ORIENTATION=0.0,1.0,0.0/
&DEVC ID='TC_buran51', QUANTITY='THERMOCOUPLE', XYZ=369.5,1029.5,14.26/
&DEVC ID='GAS_buran51', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=369.5,1029.5,14.26, ORIENTATION=0.0,1.0,0.0/
&DEVC ID='TMP_buran51', QUANTITY='TEMPERATURE', XYZ=369.5,1029.5,14.26/
&DEVC ID='TMP_buran52', QUANTITY='TEMPERATURE', XYZ=39.5,729.5,14.26/
&DEVC ID='GAS_buran52', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=39.5,729.5,14.26, ORIENTATION=0.0,1.0,0.0/
&DEVC ID='TMP_buran53', QUANTITY='TEMPERATURE', XYZ=19.5,309.5,14.26/
&DEVC ID='GAS_buran53', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=19.5,309.5,14.26, ORIENTATION=0.0,1.0,0.0/
&DEVC ID='GAS_buran54', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=19.5,284.5,14.26, ORIENTATION=0.0,1.0,0.0/
&DEVC ID='TMP_buran54', QUANTITY='TEMPERATURE', XYZ=19.5,284.5,14.26/
&DEVC ID='GAS_buran55', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=19.5,259.5,14.26, ORIENTATION=0.0,1.0,0.0/
&DEVC ID='TMP_buran55', QUANTITY='TEMPERATURE', XYZ=19.5,259.5,14.26/
&DEVC ID='GAS_buran56', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=19.5,234.5,14.26, ORIENTATION=0.0,1.0,0.0/
&DEVC ID='TMP_buran56', QUANTITY='TEMPERATURE', XYZ=19.5,234.5,14.26/
&DEVC ID='GAS_buran57', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=59.5,304.5,14.26, ORIENTATION=0.0,1.0,0.0/
&DEVC ID='TMP_buran57', QUANTITY='TEMPERATURE', XYZ=59.5,304.5,14.26/
&DEVC ID='GAS_buran58', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=59.5,264.5,14.26, ORIENTATION=0.0,1.0,0.0/
&DEVC ID='TMP_buran58', QUANTITY='TEMPERATURE', XYZ=59.5,264.5,14.26/
&DEVC ID='GAS_buran59', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=134.5,234.5,14.26, ORIENTATION=0.0,1.0,0.0/
&DEVC ID='TMP_buran59', QUANTITY='TEMPERATURE', XYZ=134.5,234.5,14.26/
&DEVC ID='GAS_buran60', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=134.5,209.5,14.26, ORIENTATION=0.0,1.0,0.0/
&DEVC ID='TMP_buran60', QUANTITY='TEMPERATURE', XYZ=134.5,209.5,14.26/
&DEVC ID='GAS_buran61', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=134.5,184.5,14.26, ORIENTATION=0.0,1.0,0.0/
&DEVC ID='TMP_buran61', QUANTITY='TEMPERATURE', XYZ=134.5,184.5,14.26/
&DEVC ID='GAS_buran62', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=134.5,159.5,14.26, ORIENTATION=0.0,1.0,0.0/
&DEVC ID='TMP_buran62', QUANTITY='TEMPERATURE', XYZ=134.5,159.5,14.26/
&DEVC ID='GAS_buran63', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=134.5,134.5,14.26, ORIENTATION=0.0,1.0,0.0/
&DEVC ID='TMP_buran63', QUANTITY='TEMPERATURE', XYZ=134.5,134.5,14.26/
&DEVC ID='GAS_buran64', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=169.5,249.5,14.26, ORIENTATION=0.0,1.0,0.0/
&DEVC ID='TMP_buran64', QUANTITY='TEMPERATURE', XYZ=169.5,249.5,14.26/
&DEVC ID='TMP_buran65', QUANTITY='TEMPERATURE', XYZ=199.5,179.5,14.26/
&DEVC ID='GAS_buran65', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=199.5,179.5,14.26, ORIENTATION=0.0,1.0,0.0/
&DEVC ID='TMP_buran66', QUANTITY='TEMPERATURE', XYZ=239.5,239.5,14.26/
&DEVC ID='GAS_buran66', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=239.5,239.5,14.26, ORIENTATION=0.0,1.0,0.0/
&DEVC ID='GAS_buran67', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=239.5,209.5,14.26, ORIENTATION=0.0,1.0,0.0/
&DEVC ID='TMP_buran67', QUANTITY='TEMPERATURE', XYZ=239.5,209.5,14.26/
&DEVC ID='GAS_buran68', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=294.5,179.5,14.26, ORIENTATION=0.0,1.0,0.0/
&DEVC ID='TMP_buran68', QUANTITY='TEMPERATURE', XYZ=294.5,179.5,14.26/
&DEVC ID='TMP_buran69', QUANTITY='TEMPERATURE', XYZ=294.5,119.5,14.26/
&DEVC ID='GAS_buran69', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=294.5,119.5,14.26, ORIENTATION=0.0,1.0,0.0/
&DEVC ID='GAS_buran70', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=369.5,159.5,14.26, ORIENTATION=0.0,1.0,0.0/
&DEVC ID='TMP_buran70', QUANTITY='TEMPERATURE', XYZ=369.5,159.5,14.26/
&DEVC ID='GAS_buran71', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=369.5,109.5,14.26, ORIENTATION=0.0,1.0,0.0/
&DEVC ID='TMP_buran71', QUANTITY='TEMPERATURE', XYZ=369.5,109.5,14.26/
&DEVC ID='TMP_buran72', QUANTITY='TEMPERATURE', XYZ=429.5,149.5,14.26/
&DEVC ID='GAS_buran72', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=429.5,149.5,14.26, ORIENTATION=0.0,1.0,0.0/
&DEVC ID='TMP_buran73', QUANTITY='TEMPERATURE', XYZ=429.5,119.5,14.26/
&DEVC ID='GAS_buran73', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=429.5,119.5,14.26, ORIENTATION=0.0,1.0,0.0/
&DEVC ID='GAS_buran74', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=409.5,29.5,14.26, ORIENTATION=0.0,1.0,0.0/
&DEVC ID='TMP_buran74', QUANTITY='TEMPERATURE', XYZ=409.5,29.5,14.26/
&DEVC ID='TMP_buran75', QUANTITY='TEMPERATURE', XYZ=384.5,29.5,14.26/
&DEVC ID='GAS_buran75', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=384.5,29.5,14.26, ORIENTATION=0.0,1.0,0.0/
&DEVC ID='TMP_buran76', QUANTITY='TEMPERATURE', XYZ=359.5,29.5,14.26/
&DEVC ID='GAS_buran76', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=359.5,29.5,14.26, ORIENTATION=0.0,1.0,0.0/
&DEVC ID='TMP_buran77', QUANTITY='TEMPERATURE', XYZ=299.5,49.5,14.26/
&DEVC ID='GAS_buran77', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=299.5,49.5,14.26, ORIENTATION=0.0,1.0,0.0/
&DEVC ID='TMP_buran78', QUANTITY='TEMPERATURE', XYZ=299.5,34.5,14.26/
&DEVC ID='GAS_buran78', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=299.5,34.5,14.26, ORIENTATION=0.0,1.0,0.0/
&DEVC ID='TMP_buran79', QUANTITY='TEMPERATURE', XYZ=299.5,19.5,14.26/
&DEVC ID='GAS_buran79', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=299.5,19.5,14.26, ORIENTATION=0.0,1.0,0.0/
&DEVC ID='TCxmin', QUANTITY='THERMOCOUPLE', XYZ=3.5,761.5,5.51/
&DEVC ID='TMPxmin', QUANTITY='TEMPERATURE', XYZ=3.5,761.5,5.51/
&DEVC ID='GASxmin', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=3.5,761.5,5.51, ORIENTATION=0.0,1.0,0.0/
&DEVC ID='TCxmax', QUANTITY='THERMOCOUPLE', XYZ=455.5,73.5,2.51/
&DEVC ID='GASxmax', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=455.5,73.5,2.51, ORIENTATION=0.0,1.0,0.0/
&DEVC ID='TMPxmax', QUANTITY='TEMPERATURE', XYZ=455.5,73.5,2.51/
&DEVC ID='TCymin', QUANTITY='THERMOCOUPLE', XYZ=355.5,3.5,2.51/
&DEVC ID='GASymin', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=355.5,3.5,2.51, ORIENTATION=0.0,1.0,0.0/
&DEVC ID='TMPymin', QUANTITY='TEMPERATURE', XYZ=355.5,3.5,2.51/
&DEVC ID='GAS_wood110', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=209.5,861.5,5.51, ORIENTATION=0.0,1.0,0.0/
&DEVC ID='TC_wood1', QUANTITY='THERMOCOUPLE', XYZ=41.5,181.5,5.51/
&DEVC ID='TMP_wood1', QUANTITY='TEMPERATURE', XYZ=41.5,181.5,5.51/
&DEVC ID='GAS_wood1', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=41.5,181.5,5.51, ORIENTATION=0.0,1.0,0.0/
&DEVC ID='TC_fuel2', QUANTITY='THERMOCOUPLE', XYZ=55.5,184.5,3.26/
&DEVC ID='TMP_fuel2', QUANTITY='TEMPERATURE', XYZ=55.5,184.5,3.26/
&DEVC ID='GAS_fuel2', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=55.5,184.5,3.26, ORIENTATION=0.0,1.0,0.0/
&DEVC ID='TC_wood3', QUANTITY='THERMOCOUPLE', XYZ=41.5,196.5,5.51/
&DEVC ID='TMP_wood3', QUANTITY='TEMPERATURE', XYZ=41.5,196.5,5.51/
&DEVC ID='GAS_wood3', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=41.5,196.5,5.51, ORIENTATION=0.0,1.0,0.0/
&DEVC ID='TC_fuel4', QUANTITY='THERMOCOUPLE', XYZ=55.5,199.5,3.26/
&DEVC ID='TMP_fuel4', QUANTITY='TEMPERATURE', XYZ=55.5,199.5,3.26/
&DEVC ID='GAS_fuel4', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=55.5,199.5,3.26, ORIENTATION=0.0,1.0,0.0/
&DEVC ID='TC_wood5', QUANTITY='THERMOCOUPLE', XYZ=41.5,211.5,5.51/
&DEVC ID='TMP_wood5', QUANTITY='TEMPERATURE', XYZ=41.5,211.5,5.51/
&DEVC ID='GAS_wood5', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=41.5,211.5,5.51, ORIENTATION=0.0,1.0,0.0/
&DEVC ID='TC_fuel6', QUANTITY='THERMOCOUPLE', XYZ=55.5,214.5,3.26/
&DEVC ID='TMP_fuel6', QUANTITY='TEMPERATURE', XYZ=55.5,214.5,3.26/
&DEVC ID='GAS_fuel6', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=55.5,214.5,3.26, ORIENTATION=0.0,1.0,0.0/
&DEVC ID='TC_wood7', QUANTITY='THERMOCOUPLE', XYZ=41.5,226.5,5.51/
&DEVC ID='TMP_wood7', QUANTITY='TEMPERATURE', XYZ=41.5,226.5,5.51/
&DEVC ID='GAS_wood7', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=41.5,226.5,5.51, ORIENTATION=0.0,1.0,0.0/
&DEVC ID='TC_fuel8', QUANTITY='THERMOCOUPLE', XYZ=55.5,229.5,3.26/
&DEVC ID='TMP_fuel8', QUANTITY='TEMPERATURE', XYZ=55.5,229.5,3.26/
&DEVC ID='GAS_fuel8', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=55.5,229.5,3.26, ORIENTATION=0.0,1.0,0.0/
&DEVC ID='TC_wood9', QUANTITY='THERMOCOUPLE', XYZ=41.5,241.5,5.51/
&DEVC ID='TMP_wood9', QUANTITY='TEMPERATURE', XYZ=41.5,241.5,5.51/
&DEVC ID='GAS_wood9', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=41.5,241.5,5.51, ORIENTATION=0.0,1.0,0.0/
&DEVC ID='TC_fuel10', QUANTITY='THERMOCOUPLE', XYZ=55.5,244.5,3.26/
&DEVC ID='TMP_fuel10', QUANTITY='TEMPERATURE', XYZ=55.5,244.5,3.26/
&DEVC ID='GAS_fuel10', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=55.5,244.5,3.26, ORIENTATION=0.0,1.0,0.0/
&DEVC ID='TC_wood11', QUANTITY='THERMOCOUPLE', XYZ=171.5,161.5,5.51/
&DEVC ID='TMP_wood11', QUANTITY='TEMPERATURE', XYZ=171.5,161.5,5.51/
&DEVC ID='GAS_wood11', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=171.5,161.5,5.51, ORIENTATION=0.0,1.0,0.0/
&DEVC ID='TC_fuel12', QUANTITY='THERMOCOUPLE', XYZ=185.5,164.5,3.26/
&DEVC ID='TMP_fuel12', QUANTITY='TEMPERATURE', XYZ=185.5,164.5,3.26/
&DEVC ID='GAS_fuel12', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=185.5,164.5,3.26, ORIENTATION=0.0,1.0,0.0/
&DEVC ID='TC_wood13', QUANTITY='THERMOCOUPLE', XYZ=171.5,176.5,5.51/
&DEVC ID='TMP_wood13', QUANTITY='TEMPERATURE', XYZ=171.5,176.5,5.51/
&DEVC ID='GAS_wood13', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=171.5,176.5,5.51, ORIENTATION=0.0,1.0,0.0/
&DEVC ID='TC_fuel14', QUANTITY='THERMOCOUPLE', XYZ=185.5,179.5,3.26/
&DEVC ID='TMP_fuel14', QUANTITY='TEMPERATURE', XYZ=185.5,179.5,3.26/
&DEVC ID='GAS_fuel14', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=185.5,179.5,3.26, ORIENTATION=0.0,1.0,0.0/
&DEVC ID='TC_wood15', QUANTITY='THERMOCOUPLE', XYZ=171.5,191.5,5.51/
&DEVC ID='TMP_wood15', QUANTITY='TEMPERATURE', XYZ=171.5,191.5,5.51/
&DEVC ID='GAS_wood15', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=171.5,191.5,5.51, ORIENTATION=0.0,1.0,0.0/
&DEVC ID='TC_fuel16', QUANTITY='THERMOCOUPLE', XYZ=185.5,194.5,3.26/
&DEVC ID='TMP_fuel16', QUANTITY='TEMPERATURE', XYZ=185.5,194.5,3.26/
&DEVC ID='GAS_fuel16', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=185.5,194.5,3.26, ORIENTATION=0.0,1.0,0.0/
&DEVC ID='TC_wood17', QUANTITY='THERMOCOUPLE', XYZ=171.5,206.5,5.51/
&DEVC ID='TMP_wood17', QUANTITY='TEMPERATURE', XYZ=171.5,206.5,5.51/
&DEVC ID='GAS_wood17', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=171.5,206.5,5.51, ORIENTATION=0.0,1.0,0.0/
&DEVC ID='TC_fuel18', QUANTITY='THERMOCOUPLE', XYZ=185.5,209.5,3.26/
&DEVC ID='TMP_fuel18', QUANTITY='TEMPERATURE', XYZ=185.5,209.5,3.26/
&DEVC ID='GAS_fuel18', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=185.5,209.5,3.26, ORIENTATION=0.0,1.0,0.0/
&DEVC ID='TC_wood19', QUANTITY='THERMOCOUPLE', XYZ=171.5,221.5,5.51/
&DEVC ID='TMP_wood19', QUANTITY='TEMPERATURE', XYZ=171.5,221.5,5.51/
&DEVC ID='GAS_wood19', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=171.5,221.5,5.51, ORIENTATION=0.0,1.0,0.0/
&DEVC ID='TC_fuel20', QUANTITY='THERMOCOUPLE', XYZ=185.5,224.5,3.26/
&DEVC ID='TMP_fuel20', QUANTITY='TEMPERATURE', XYZ=185.5,224.5,3.26/
&DEVC ID='GAS_fuel20', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=185.5,224.5,3.26, ORIENTATION=0.0,1.0,0.0/
&DEVC ID='TC_fuel21', QUANTITY='THERMOCOUPLE', XYZ=240.5,174.5,3.26/
&DEVC ID='TMP_fuel21', QUANTITY='TEMPERATURE', XYZ=240.5,174.5,3.26/
&DEVC ID='GAS_fuel21', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=240.5,174.5,3.26, ORIENTATION=0.0,1.0,0.0/
&DEVC ID='TC_wood22', QUANTITY='THERMOCOUPLE', XYZ=226.5,111.5,5.51/
&DEVC ID='TMP_wood22', QUANTITY='TEMPERATURE', XYZ=226.5,111.5,5.51/
&DEVC ID='GAS_wood22', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=226.5,111.5,5.51, ORIENTATION=0.0,1.0,0.0/
&DEVC ID='TC_fuel23', QUANTITY='THERMOCOUPLE', XYZ=240.5,114.5,3.26/
&DEVC ID='TMP_fuel23', QUANTITY='TEMPERATURE', XYZ=240.5,114.5,3.26/
&DEVC ID='GAS_fuel23', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=240.5,114.5,3.26, ORIENTATION=0.0,1.0,0.0/
&DEVC ID='TC_wood24', QUANTITY='THERMOCOUPLE', XYZ=226.5,126.5,5.51/
&DEVC ID='TMP_wood24', QUANTITY='TEMPERATURE', XYZ=226.5,126.5,5.51/
&DEVC ID='GAS_wood24', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=226.5,126.5,5.51, ORIENTATION=0.0,1.0,0.0/
&DEVC ID='TC_fuel25', QUANTITY='THERMOCOUPLE', XYZ=240.5,129.5,3.26/
&DEVC ID='TMP_fuel25', QUANTITY='TEMPERATURE', XYZ=240.5,129.5,3.26/
&DEVC ID='GAS_fuel25', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=240.5,129.5,3.26, ORIENTATION=0.0,1.0,0.0/
&DEVC ID='TC_wood26', QUANTITY='THERMOCOUPLE', XYZ=226.5,141.5,5.51/
&DEVC ID='TMP_wood26', QUANTITY='TEMPERATURE', XYZ=226.5,141.5,5.51/
&DEVC ID='GAS_wood26', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=226.5,141.5,5.51, ORIENTATION=0.0,1.0,0.0/
&DEVC ID='TC_fuel27', QUANTITY='THERMOCOUPLE', XYZ=240.5,144.5,3.26/
&DEVC ID='TMP_fuel27', QUANTITY='TEMPERATURE', XYZ=240.5,144.5,3.26/
&DEVC ID='GAS_fuel27', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=240.5,144.5,3.26, ORIENTATION=0.0,1.0,0.0/
&DEVC ID='TC_wood28', QUANTITY='THERMOCOUPLE', XYZ=226.5,156.5,5.51/
&DEVC ID='TMP_wood28', QUANTITY='TEMPERATURE', XYZ=226.5,156.5,5.51/
&DEVC ID='GAS_wood28', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=226.5,156.5,5.51, ORIENTATION=0.0,1.0,0.0/
&DEVC ID='TC_fuel29', QUANTITY='THERMOCOUPLE', XYZ=240.5,159.5,3.26/
&DEVC ID='TMP_fuel29', QUANTITY='TEMPERATURE', XYZ=240.5,159.5,3.26/
&DEVC ID='GAS_fuel29', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=240.5,159.5,3.26, ORIENTATION=0.0,1.0,0.0/
&DEVC ID='TC_wood30', QUANTITY='THERMOCOUPLE', XYZ=226.5,171.5,5.51/
&DEVC ID='TMP_wood30', QUANTITY='TEMPERATURE', XYZ=226.5,171.5,5.51/
&DEVC ID='GAS_wood30', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=226.5,171.5,5.51, ORIENTATION=0.0,1.0,0.0/
&DEVC ID='TC_wood31', QUANTITY='THERMOCOUPLE', XYZ=431.5,71.5,5.51/
&DEVC ID='TMP_wood31', QUANTITY='TEMPERATURE', XYZ=431.5,71.5,5.51/
&DEVC ID='GAS_wood31', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=431.5,71.5,5.51, ORIENTATION=0.0,1.0,0.0/
&DEVC ID='TC_fuel32', QUANTITY='THERMOCOUPLE', XYZ=445.5,74.5,3.26/
&DEVC ID='TMP_fuel32', QUANTITY='TEMPERATURE', XYZ=445.5,74.5,3.26/
&DEVC ID='GAS_fuel32', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=445.5,74.5,3.26, ORIENTATION=0.0,1.0,0.0/
&DEVC ID='TC_wood33', QUANTITY='THERMOCOUPLE', XYZ=431.5,11.5,5.51/
&DEVC ID='TMP_wood33', QUANTITY='TEMPERATURE', XYZ=431.5,11.5,5.51/
&DEVC ID='GAS_wood33', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=431.5,11.5,5.51, ORIENTATION=0.0,1.0,0.0/
&DEVC ID='TC_fuel34', QUANTITY='THERMOCOUPLE', XYZ=445.5,14.5,3.26/
&DEVC ID='TMP_fuel34', QUANTITY='TEMPERATURE', XYZ=445.5,14.5,3.26/
&DEVC ID='GAS_fuel34', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=445.5,14.5,3.26, ORIENTATION=0.0,1.0,0.0/
&DEVC ID='TC_wood35', QUANTITY='THERMOCOUPLE', XYZ=431.5,26.5,5.51/
&DEVC ID='TMP_wood35', QUANTITY='TEMPERATURE', XYZ=431.5,26.5,5.51/
&DEVC ID='GAS_wood35', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=431.5,26.5,5.51, ORIENTATION=0.0,1.0,0.0/
&DEVC ID='TC_fuel36', QUANTITY='THERMOCOUPLE', XYZ=445.5,29.5,3.26/
&DEVC ID='TMP_fuel36', QUANTITY='TEMPERATURE', XYZ=445.5,29.5,3.26/
&DEVC ID='GAS_fuel36', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=445.5,29.5,3.26, ORIENTATION=0.0,1.0,0.0/
&DEVC ID='TC_wood37', QUANTITY='THERMOCOUPLE', XYZ=431.5,41.5,5.51/
&DEVC ID='TMP_wood37', QUANTITY='TEMPERATURE', XYZ=431.5,41.5,5.51/
&DEVC ID='GAS_wood37', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=431.5,41.5,5.51, ORIENTATION=0.0,1.0,0.0/
&DEVC ID='TC_fuel38', QUANTITY='THERMOCOUPLE', XYZ=445.5,44.5,3.26/
&DEVC ID='TMP_fuel38', QUANTITY='TEMPERATURE', XYZ=445.5,44.5,3.26/
&DEVC ID='GAS_fuel38', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=445.5,44.5,3.26, ORIENTATION=0.0,1.0,0.0/
&DEVC ID='TC_wood39', QUANTITY='THERMOCOUPLE', XYZ=431.5,56.5,5.51/
&DEVC ID='TMP_wood39', QUANTITY='TEMPERATURE', XYZ=431.5,56.5,5.51/
&DEVC ID='GAS_wood39', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=431.5,56.5,5.51, ORIENTATION=0.0,1.0,0.0/
&DEVC ID='TC_fuel40', QUANTITY='THERMOCOUPLE', XYZ=445.5,59.5,3.26/
&DEVC ID='TMP_fuel40', QUANTITY='TEMPERATURE', XYZ=445.5,59.5,3.26/
&DEVC ID='GAS_fuel40', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=445.5,59.5,3.26, ORIENTATION=0.0,1.0,0.0/
&DEVC ID='TC_fuel41', QUANTITY='THERMOCOUPLE', XYZ=130.5,329.5,3.26/
&DEVC ID='TMP_fuel41', QUANTITY='TEMPERATURE', XYZ=130.5,329.5,3.26/
&DEVC ID='GAS_fuel41', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=130.5,329.5,3.26, ORIENTATION=0.0,1.0,0.0/
&DEVC ID='TC_wood42', QUANTITY='THERMOCOUPLE', XYZ=116.5,341.5,5.51/
&DEVC ID='TMP_wood42', QUANTITY='TEMPERATURE', XYZ=116.5,341.5,5.51/
&DEVC ID='GAS_wood42', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=116.5,341.5,5.51, ORIENTATION=0.0,1.0,0.0/
&DEVC ID='TC_fuel43', QUANTITY='THERMOCOUPLE', XYZ=130.5,344.5,3.26/
&DEVC ID='TMP_fuel43', QUANTITY='TEMPERATURE', XYZ=130.5,344.5,3.26/
&DEVC ID='GAS_fuel43', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=130.5,344.5,3.26, ORIENTATION=0.0,1.0,0.0/
&DEVC ID='TC_wood44', QUANTITY='THERMOCOUPLE', XYZ=116.5,281.5,5.51/
&DEVC ID='TMP_wood44', QUANTITY='TEMPERATURE', XYZ=116.5,281.5,5.51/
&DEVC ID='GAS_wood44', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=116.5,281.5,5.51, ORIENTATION=0.0,1.0,0.0/
&DEVC ID='TC_fuel45', QUANTITY='THERMOCOUPLE', XYZ=130.5,284.5,3.26/
&DEVC ID='TMP_fuel45', QUANTITY='TEMPERATURE', XYZ=130.5,284.5,3.26/
&DEVC ID='GAS_fuel45', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=130.5,284.5,3.26, ORIENTATION=0.0,1.0,0.0/
&DEVC ID='TC_wood46', QUANTITY='THERMOCOUPLE', XYZ=116.5,296.5,5.51/
&DEVC ID='TMP_wood46', QUANTITY='TEMPERATURE', XYZ=116.5,296.5,5.51/
&DEVC ID='GAS_wood46', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=116.5,296.5,5.51, ORIENTATION=0.0,1.0,0.0/
&DEVC ID='TC_fuel47', QUANTITY='THERMOCOUPLE', XYZ=130.5,299.5,3.26/
&DEVC ID='TMP_fuel47', QUANTITY='TEMPERATURE', XYZ=130.5,299.5,3.26/
&DEVC ID='GAS_fuel47', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=130.5,299.5,3.26, ORIENTATION=0.0,1.0,0.0/
&DEVC ID='TC_wood48', QUANTITY='THERMOCOUPLE', XYZ=116.5,311.5,5.51/
&DEVC ID='TMP_wood48', QUANTITY='TEMPERATURE', XYZ=116.5,311.5,5.51/
&DEVC ID='GAS_wood48', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=116.5,311.5,5.51, ORIENTATION=0.0,1.0,0.0/
&DEVC ID='TC_fuel49', QUANTITY='THERMOCOUPLE', XYZ=130.5,314.5,3.26/
&DEVC ID='TMP_fuel49', QUANTITY='TEMPERATURE', XYZ=130.5,314.5,3.26/
&DEVC ID='GAS_fuel49', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=130.5,314.5,3.26, ORIENTATION=0.0,1.0,0.0/
&DEVC ID='TC_wood50', QUANTITY='THERMOCOUPLE', XYZ=116.5,326.5,5.51/
&DEVC ID='TMP_wood50', QUANTITY='TEMPERATURE', XYZ=116.5,326.5,5.51/
&DEVC ID='GAS_wood50', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=116.5,326.5,5.51, ORIENTATION=0.0,1.0,0.0/
&DEVC ID='TC_wood51', QUANTITY='THERMOCOUPLE', XYZ=116.5,416.5,5.51/
&DEVC ID='TMP_wood51', QUANTITY='TEMPERATURE', XYZ=116.5,416.5,5.51/
&DEVC ID='GAS_wood51', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=116.5,416.5,5.51, ORIENTATION=0.0,1.0,0.0/
&DEVC ID='TC_fuel52', QUANTITY='THERMOCOUPLE', XYZ=130.5,419.5,3.26/
&DEVC ID='TMP_fuel52', QUANTITY='TEMPERATURE', XYZ=130.5,419.5,3.26/
&DEVC ID='GAS_fuel52', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=130.5,419.5,3.26, ORIENTATION=0.0,1.0,0.0/
&DEVC ID='TC_wood53', QUANTITY='THERMOCOUPLE', XYZ=116.5,431.5,5.51/
&DEVC ID='TMP_wood53', QUANTITY='TEMPERATURE', XYZ=116.5,431.5,5.51/
&DEVC ID='GAS_wood53', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=116.5,431.5,5.51, ORIENTATION=0.0,1.0,0.0/
&DEVC ID='TC_fuel54', QUANTITY='THERMOCOUPLE', XYZ=130.5,434.5,3.26/
&DEVC ID='TMP_fuel54', QUANTITY='TEMPERATURE', XYZ=130.5,434.5,3.26/
&DEVC ID='GAS_fuel54', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=130.5,434.5,3.26, ORIENTATION=0.0,1.0,0.0/
&DEVC ID='TC_wood55', QUANTITY='THERMOCOUPLE', XYZ=116.5,371.5,5.51/
&DEVC ID='TMP_wood55', QUANTITY='TEMPERATURE', XYZ=116.5,371.5,5.51/
&DEVC ID='GAS_wood55', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=116.5,371.5,5.51, ORIENTATION=0.0,1.0,0.0/
&DEVC ID='TC_fuel56', QUANTITY='THERMOCOUPLE', XYZ=130.5,374.5,3.26/
&DEVC ID='TMP_fuel56', QUANTITY='TEMPERATURE', XYZ=130.5,374.5,3.26/
&DEVC ID='GAS_fuel56', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=130.5,374.5,3.26, ORIENTATION=0.0,1.0,0.0/
&DEVC ID='TC_wood57', QUANTITY='THERMOCOUPLE', XYZ=116.5,386.5,5.51/
&DEVC ID='TMP_wood57', QUANTITY='TEMPERATURE', XYZ=116.5,386.5,5.51/
&DEVC ID='GAS_wood57', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=116.5,386.5,5.51, ORIENTATION=0.0,1.0,0.0/
&DEVC ID='TC_fuel58', QUANTITY='THERMOCOUPLE', XYZ=130.5,389.5,3.26/
&DEVC ID='TMP_fuel58', QUANTITY='TEMPERATURE', XYZ=130.5,389.5,3.26/
&DEVC ID='GAS_fuel58', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=130.5,389.5,3.26, ORIENTATION=0.0,1.0,0.0/
&DEVC ID='TC_wood59', QUANTITY='THERMOCOUPLE', XYZ=116.5,401.5,5.51/
&DEVC ID='TMP_wood59', QUANTITY='TEMPERATURE', XYZ=116.5,401.5,5.51/
&DEVC ID='GAS_wood59', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=116.5,401.5,5.51, ORIENTATION=0.0,1.0,0.0/
&DEVC ID='TC_fuel60', QUANTITY='THERMOCOUPLE', XYZ=130.5,404.5,3.26/
&DEVC ID='TMP_fuel60', QUANTITY='TEMPERATURE', XYZ=130.5,404.5,3.26/
&DEVC ID='GAS_fuel60', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=130.5,404.5,3.26, ORIENTATION=0.0,1.0,0.0/
&DEVC ID='TC_wood61', QUANTITY='THERMOCOUPLE', XYZ=260.0,1466.0,5.51/
&DEVC ID='TMP_wood61', QUANTITY='TEMPERATURE', XYZ=260.0,1466.0,5.51/
&DEVC ID='GAS_wood61', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=260.0,1466.0,5.51, ORIENTATION=0.0,1.0,0.0/
&DEVC ID='TC_fuel62', QUANTITY='THERMOCOUPLE', XYZ=257.0,1480.0,3.26/
&DEVC ID='TMP_fuel62', QUANTITY='TEMPERATURE', XYZ=257.0,1480.0,3.26/
&DEVC ID='GAS_fuel62', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=257.0,1480.0,3.26, ORIENTATION=0.0,1.0,0.0/
&DEVC ID='TC_wood63', QUANTITY='THERMOCOUPLE', XYZ=245.0,1466.0,5.51/
&DEVC ID='TMP_wood63', QUANTITY='TEMPERATURE', XYZ=245.0,1466.0,5.51/
&DEVC ID='GAS_wood63', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=245.0,1466.0,5.51, ORIENTATION=0.0,1.0,0.0/
&DEVC ID='TC_fuel64', QUANTITY='THERMOCOUPLE', XYZ=242.0,1480.0,3.26/
&DEVC ID='TMP_fuel64', QUANTITY='TEMPERATURE', XYZ=242.0,1480.0,3.26/
&DEVC ID='GAS_fuel64', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=242.0,1480.0,3.26, ORIENTATION=0.0,1.0,0.0/
&DEVC ID='TC_wood65', QUANTITY='THERMOCOUPLE', XYZ=305.0,1466.0,5.51/
&DEVC ID='TMP_wood65', QUANTITY='TEMPERATURE', XYZ=305.0,1466.0,5.51/
&DEVC ID='GAS_wood65', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=305.0,1466.0,5.51, ORIENTATION=0.0,1.0,0.0/
&DEVC ID='TC_fuel66', QUANTITY='THERMOCOUPLE', XYZ=302.0,1480.0,3.26/
&DEVC ID='TMP_fuel66', QUANTITY='TEMPERATURE', XYZ=302.0,1480.0,3.26/
&DEVC ID='GAS_fuel66', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=302.0,1480.0,3.26, ORIENTATION=0.0,1.0,0.0/
&DEVC ID='TC_wood67', QUANTITY='THERMOCOUPLE', XYZ=290.0,1466.0,5.51/
&DEVC ID='TMP_wood67', QUANTITY='TEMPERATURE', XYZ=290.0,1466.0,5.51/
&DEVC ID='GAS_wood67', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=290.0,1466.0,5.51, ORIENTATION=0.0,1.0,0.0/
&DEVC ID='TC_fuel68', QUANTITY='THERMOCOUPLE', XYZ=287.0,1480.0,3.26/
&DEVC ID='TMP_fuel68', QUANTITY='TEMPERATURE', XYZ=287.0,1480.0,3.26/
&DEVC ID='GAS_fuel68', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=287.0,1480.0,3.26, ORIENTATION=0.0,1.0,0.0/
&DEVC ID='TC_wood69', QUANTITY='THERMOCOUPLE', XYZ=275.0,1466.0,5.51/
&DEVC ID='TMP_wood69', QUANTITY='TEMPERATURE', XYZ=275.0,1466.0,5.51/
&DEVC ID='GAS_wood69', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=275.0,1466.0,5.51, ORIENTATION=0.0,1.0,0.0/
&DEVC ID='TC_fuel70', QUANTITY='THERMOCOUPLE', XYZ=272.0,1480.0,3.26/
&DEVC ID='TMP_fuel70', QUANTITY='TEMPERATURE', XYZ=272.0,1480.0,3.26/
&DEVC ID='GAS_fuel70', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=272.0,1480.0,3.26, ORIENTATION=0.0,1.0,0.0/
&DEVC ID='TC_wood71', QUANTITY='THERMOCOUPLE', XYZ=289.5,516.5,5.51/
&DEVC ID='TMP_wood71', QUANTITY='TEMPERATURE', XYZ=289.5,516.5,5.51/
&DEVC ID='GAS_wood71', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=289.5,516.5,5.51, ORIENTATION=0.0,1.0,0.0/
&DEVC ID='TC_fuel72', QUANTITY='THERMOCOUPLE', XYZ=303.5,519.5,3.26/
&DEVC ID='TMP_fuel72', QUANTITY='TEMPERATURE', XYZ=303.5,519.5,3.26/
&DEVC ID='GAS_fuel72', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=303.5,519.5,3.26, ORIENTATION=0.0,1.0,0.0/
&DEVC ID='TC_wood73', QUANTITY='THERMOCOUPLE', XYZ=289.5,531.5,5.51/
&DEVC ID='TMP_wood73', QUANTITY='TEMPERATURE', XYZ=289.5,531.5,5.51/
&DEVC ID='GAS_wood73', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=289.5,531.5,5.51, ORIENTATION=0.0,1.0,0.0/
&DEVC ID='TC_fuel74', QUANTITY='THERMOCOUPLE', XYZ=303.5,534.5,3.26/
&DEVC ID='TMP_fuel74', QUANTITY='TEMPERATURE', XYZ=303.5,534.5,3.26/
&DEVC ID='GAS_fuel74', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=303.5,534.5,3.26, ORIENTATION=0.0,1.0,0.0/
&DEVC ID='TC_wood75', QUANTITY='THERMOCOUPLE', XYZ=289.5,471.5,5.51/
&DEVC ID='TMP_wood75', QUANTITY='TEMPERATURE', XYZ=289.5,471.5,5.51/
&DEVC ID='GAS_wood75', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=289.5,471.5,5.51, ORIENTATION=0.0,1.0,0.0/
&DEVC ID='TC_fuel76', QUANTITY='THERMOCOUPLE', XYZ=303.5,474.5,3.26/
&DEVC ID='TMP_fuel76', QUANTITY='TEMPERATURE', XYZ=303.5,474.5,3.26/
&DEVC ID='GAS_fuel76', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=303.5,474.5,3.26, ORIENTATION=0.0,1.0,0.0/
&DEVC ID='TC_wood77', QUANTITY='THERMOCOUPLE', XYZ=289.5,486.5,5.51/
&DEVC ID='TMP_wood77', QUANTITY='TEMPERATURE', XYZ=289.5,486.5,5.51/
&DEVC ID='GAS_wood77', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=289.5,486.5,5.51, ORIENTATION=0.0,1.0,0.0/
&DEVC ID='TC_fuel78', QUANTITY='THERMOCOUPLE', XYZ=303.5,489.5,3.26/
&DEVC ID='TMP_fuel78', QUANTITY='TEMPERATURE', XYZ=303.5,489.5,3.26/
&DEVC ID='GAS_fuel78', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=303.5,489.5,3.26, ORIENTATION=0.0,1.0,0.0/
&DEVC ID='TC_wood79', QUANTITY='THERMOCOUPLE', XYZ=289.5,501.5,5.51/
&DEVC ID='TMP_wood79', QUANTITY='TEMPERATURE', XYZ=289.5,501.5,5.51/
&DEVC ID='GAS_wood79', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=289.5,501.5,5.51, ORIENTATION=0.0,1.0,0.0/
&DEVC ID='TC_fuel80', QUANTITY='THERMOCOUPLE', XYZ=303.5,504.5,3.26/
&DEVC ID='TMP_fuel80', QUANTITY='TEMPERATURE', XYZ=303.5,504.5,3.26/
&DEVC ID='GAS_fuel80', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=303.5,504.5,3.26, ORIENTATION=0.0,1.0,0.0/
&DEVC ID='TC_wood81', QUANTITY='THERMOCOUPLE', XYZ=289.5,606.5,5.51/
&DEVC ID='TMP_wood81', QUANTITY='TEMPERATURE', XYZ=289.5,606.5,5.51/
&DEVC ID='GAS_wood81', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=289.5,606.5,5.51, ORIENTATION=0.0,1.0,0.0/
&DEVC ID='TC_fuel82', QUANTITY='THERMOCOUPLE', XYZ=303.5,609.5,3.26/
&DEVC ID='TMP_fuel82', QUANTITY='TEMPERATURE', XYZ=303.5,609.5,3.26/
&DEVC ID='GAS_fuel82', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=303.5,609.5,3.26, ORIENTATION=0.0,1.0,0.0/
&DEVC ID='TC_wood83', QUANTITY='THERMOCOUPLE', XYZ=289.5,621.5,5.51/
&DEVC ID='TMP_wood83', QUANTITY='TEMPERATURE', XYZ=289.5,621.5,5.51/
&DEVC ID='GAS_wood83', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=289.5,621.5,5.51, ORIENTATION=0.0,1.0,0.0/
&DEVC ID='TC_fuel84', QUANTITY='THERMOCOUPLE', XYZ=303.5,624.5,3.26/
&DEVC ID='TMP_fuel84', QUANTITY='TEMPERATURE', XYZ=303.5,624.5,3.26/
&DEVC ID='GAS_fuel84', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=303.5,624.5,3.26, ORIENTATION=0.0,1.0,0.0/
&DEVC ID='TC_wood85', QUANTITY='THERMOCOUPLE', XYZ=289.5,561.5,5.51/
&DEVC ID='TMP_wood85', QUANTITY='TEMPERATURE', XYZ=289.5,561.5,5.51/
&DEVC ID='GAS_wood85', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=289.5,561.5,5.51, ORIENTATION=0.0,1.0,0.0/
&DEVC ID='TC_fuel86', QUANTITY='THERMOCOUPLE', XYZ=303.5,564.5,3.26/
&DEVC ID='TMP_fuel86', QUANTITY='TEMPERATURE', XYZ=303.5,564.5,3.26/
&DEVC ID='GAS_fuel86', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=303.5,564.5,3.26, ORIENTATION=0.0,1.0,0.0/
&DEVC ID='TC_wood87', QUANTITY='THERMOCOUPLE', XYZ=289.5,576.5,5.51/
&DEVC ID='TMP_wood87', QUANTITY='TEMPERATURE', XYZ=289.5,576.5,5.51/
&DEVC ID='GAS_wood87', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=289.5,576.5,5.51, ORIENTATION=0.0,1.0,0.0/
&DEVC ID='TC_fuel88', QUANTITY='THERMOCOUPLE', XYZ=303.5,579.5,3.26/
&DEVC ID='TMP_fuel88', QUANTITY='TEMPERATURE', XYZ=303.5,579.5,3.26/
&DEVC ID='GAS_fuel88', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=303.5,579.5,3.26, ORIENTATION=0.0,1.0,0.0/
&DEVC ID='TC_wood89', QUANTITY='THERMOCOUPLE', XYZ=289.5,591.5,5.51/
&DEVC ID='TMP_wood89', QUANTITY='TEMPERATURE', XYZ=289.5,591.5,5.51/
&DEVC ID='GAS_wood89', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=289.5,591.5,5.51, ORIENTATION=0.0,1.0,0.0/
&DEVC ID='TC_fuel90', QUANTITY='THERMOCOUPLE', XYZ=303.5,594.5,3.26/
&DEVC ID='TMP_fuel90', QUANTITY='TEMPERATURE', XYZ=303.5,594.5,3.26/
&DEVC ID='GAS_fuel90', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=303.5,594.5,3.26, ORIENTATION=0.0,1.0,0.0/
&DEVC ID='TC_fuel91', QUANTITY='THERMOCOUPLE', XYZ=223.5,864.5,3.26/
&DEVC ID='TMP_fuel91', QUANTITY='TEMPERATURE', XYZ=223.5,864.5,3.26/
&DEVC ID='GAS_fuel91', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=223.5,864.5,3.26, ORIENTATION=0.0,1.0,0.0/
&DEVC ID='TC_wood92', QUANTITY='THERMOCOUPLE', XYZ=209.5,786.5,5.51/
&DEVC ID='TMP_wood92', QUANTITY='TEMPERATURE', XYZ=209.5,786.5,5.51/
&DEVC ID='GAS_wood92', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=209.5,786.5,5.51, ORIENTATION=0.0,1.0,0.0/
&DEVC ID='TC_fuel93', QUANTITY='THERMOCOUPLE', XYZ=223.5,789.5,3.26/
&DEVC ID='TMP_fuel93', QUANTITY='TEMPERATURE', XYZ=223.5,789.5,3.26/
&DEVC ID='GAS_fuel93', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=223.5,789.5,3.26, ORIENTATION=0.0,1.0,0.0/
&DEVC ID='TC_wood94', QUANTITY='THERMOCOUPLE', XYZ=209.5,801.5,5.51/
&DEVC ID='TMP_wood94', QUANTITY='TEMPERATURE', XYZ=209.5,801.5,5.51/
&DEVC ID='GAS_wood94', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=209.5,801.5,5.51, ORIENTATION=0.0,1.0,0.0/
&DEVC ID='TC_fuel95', QUANTITY='THERMOCOUPLE', XYZ=223.5,804.5,3.26/
&DEVC ID='TMP_fuel95', QUANTITY='TEMPERATURE', XYZ=223.5,804.5,3.26/
&DEVC ID='GAS_fuel95', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=223.5,804.5,3.26, ORIENTATION=0.0,1.0,0.0/
&DEVC ID='TC_wood96', QUANTITY='THERMOCOUPLE', XYZ=209.5,741.5,5.51/
&DEVC ID='TMP_wood96', QUANTITY='TEMPERATURE', XYZ=209.5,741.5,5.51/
&DEVC ID='GAS_wood96', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=209.5,741.5,5.51, ORIENTATION=0.0,1.0,0.0/
&DEVC ID='TC_fuel97', QUANTITY='THERMOCOUPLE', XYZ=223.5,744.5,3.26/
&DEVC ID='TMP_fuel97', QUANTITY='TEMPERATURE', XYZ=223.5,744.5,3.26/
&DEVC ID='GAS_fuel97', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=223.5,744.5,3.26, ORIENTATION=0.0,1.0,0.0/
&DEVC ID='TC_wood98', QUANTITY='THERMOCOUPLE', XYZ=209.5,756.5,5.51/
&DEVC ID='TMP_wood98', QUANTITY='TEMPERATURE', XYZ=209.5,756.5,5.51/
&DEVC ID='GAS_wood98', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=209.5,756.5,5.51, ORIENTATION=0.0,1.0,0.0/
&DEVC ID='TC_fuel99', QUANTITY='THERMOCOUPLE', XYZ=223.5,759.5,3.26/
&DEVC ID='TMP_fuel99', QUANTITY='TEMPERATURE', XYZ=223.5,759.5,3.26/
&DEVC ID='GAS_fuel99', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=223.5,759.5,3.26, ORIENTATION=0.0,1.0,0.0/
&DEVC ID='TC_wood100', QUANTITY='THERMOCOUPLE', XYZ=209.5,771.5,5.51/
&DEVC ID='TMP_wood100', QUANTITY='TEMPERATURE', XYZ=209.5,771.5,5.51/
&DEVC ID='GAS_wood100', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=209.5,771.5,5.51, ORIENTATION=0.0,1.0,0.0/
&DEVC ID='TC_fuel101', QUANTITY='THERMOCOUPLE', XYZ=223.5,774.5,3.26/
&DEVC ID='TMP_fuel101', QUANTITY='TEMPERATURE', XYZ=223.5,774.5,3.26/
&DEVC ID='GAS_fuel101', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=223.5,774.5,3.26, ORIENTATION=0.0,1.0,0.0/
&DEVC ID='TC_wood102', QUANTITY='THERMOCOUPLE', XYZ=209.5,876.5,5.51/
&DEVC ID='TMP_wood102', QUANTITY='TEMPERATURE', XYZ=209.5,876.5,5.51/
&DEVC ID='GAS_wood102', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=209.5,876.5,5.51, ORIENTATION=0.0,1.0,0.0/
&DEVC ID='TC_fuel103', QUANTITY='THERMOCOUPLE', XYZ=223.5,879.5,3.26/
&DEVC ID='TMP_fuel103', QUANTITY='TEMPERATURE', XYZ=223.5,879.5,3.26/
&DEVC ID='GAS_fuel103', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=223.5,879.5,3.26, ORIENTATION=0.0,1.0,0.0/
&DEVC ID='TC_wood104', QUANTITY='THERMOCOUPLE', XYZ=209.5,891.5,5.51/
&DEVC ID='TMP_wood104', QUANTITY='TEMPERATURE', XYZ=209.5,891.5,5.51/
&DEVC ID='GAS_wood104', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=209.5,891.5,5.51, ORIENTATION=0.0,1.0,0.0/
&DEVC ID='TC_fuel105', QUANTITY='THERMOCOUPLE', XYZ=223.5,894.5,3.26/
&DEVC ID='TMP_fuel105', QUANTITY='TEMPERATURE', XYZ=223.5,894.5,3.26/
&DEVC ID='GAS_fuel105', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=223.5,894.5,3.26, ORIENTATION=0.0,1.0,0.0/
&DEVC ID='TC_wood106', QUANTITY='THERMOCOUPLE', XYZ=209.5,831.5,5.51/
&DEVC ID='TMP_wood106', QUANTITY='TEMPERATURE', XYZ=209.5,831.5,5.51/
&DEVC ID='GAS_wood106', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=209.5,831.5,5.51, ORIENTATION=0.0,1.0,0.0/
&DEVC ID='TC_fuel107', QUANTITY='THERMOCOUPLE', XYZ=223.5,834.5,3.26/
&DEVC ID='TMP_fuel107', QUANTITY='TEMPERATURE', XYZ=223.5,834.5,3.26/
&DEVC ID='GAS_fuel107', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=223.5,834.5,3.26, ORIENTATION=0.0,1.0,0.0/
&DEVC ID='TC_wood108', QUANTITY='THERMOCOUPLE', XYZ=209.5,846.5,5.51/
&DEVC ID='TMP_wood108', QUANTITY='TEMPERATURE', XYZ=209.5,846.5,5.51/
&DEVC ID='GAS_wood108', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=209.5,846.5,5.51, ORIENTATION=0.0,1.0,0.0/
&DEVC ID='TC_fuel109', QUANTITY='THERMOCOUPLE', XYZ=223.5,849.5,3.26/
&DEVC ID='TMP_fuel109', QUANTITY='TEMPERATURE', XYZ=223.5,849.5,3.26/
&DEVC ID='GAS_fuel109', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=223.5,849.5,3.26, ORIENTATION=0.0,1.0,0.0/
&DEVC ID='TC_wood110', QUANTITY='THERMOCOUPLE', XYZ=209.5,861.5,5.51/
&DEVC ID='TMP_wood110', QUANTITY='TEMPERATURE', XYZ=209.5,861.5,5.51/
&DEVC ID='GAS_fuel111', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=55.5,1184.5,3.26, ORIENTATION=0.0,1.0,0.0/
&DEVC ID='GAS_wood120', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=41.5,1181.5,5.51, ORIENTATION=0.0,1.0,0.0/
&DEVC ID='TMP_fuel111', QUANTITY='TEMPERATURE', XYZ=55.5,1184.5,3.26/
&DEVC ID='TC_fuel111', QUANTITY='THERMOCOUPLE', XYZ=55.5,1184.5,3.26/
&DEVC ID='TC_wood120', QUANTITY='THERMOCOUPLE', XYZ=41.5,1181.5,5.51/
&DEVC ID='TMP_wood120', QUANTITY='TEMPERATURE', XYZ=41.5,1181.5,5.51/
&DEVC ID='GAS_fuel119', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=55.5,1169.5,3.26, ORIENTATION=0.0,1.0,0.0/
&DEVC ID='TMP_fuel119', QUANTITY='TEMPERATURE', XYZ=55.5,1169.5,3.26/
&DEVC ID='TC_fuel119', QUANTITY='THERMOCOUPLE', XYZ=55.5,1169.5,3.26/
&DEVC ID='GAS_wood118', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=41.5,1166.5,5.51, ORIENTATION=0.0,1.0,0.0/
&DEVC ID='TMP_wood118', QUANTITY='TEMPERATURE', XYZ=41.5,1166.5,5.51/
&DEVC ID='TC_wood118', QUANTITY='THERMOCOUPLE', XYZ=41.5,1166.5,5.51/
&DEVC ID='GAS_fuel117', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=55.5,1154.5,3.26, ORIENTATION=0.0,1.0,0.0/
&DEVC ID='TMP_fuel117', QUANTITY='TEMPERATURE', XYZ=55.5,1154.5,3.26/
&DEVC ID='TC_fuel117', QUANTITY='THERMOCOUPLE', XYZ=55.5,1154.5,3.26/
&DEVC ID='GAS_wood116', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=41.5,1151.5,5.51, ORIENTATION=0.0,1.0,0.0/
&DEVC ID='TMP_wood116', QUANTITY='TEMPERATURE', XYZ=41.5,1151.5,5.51/
&DEVC ID='TC_wood116', QUANTITY='THERMOCOUPLE', XYZ=41.5,1151.5,5.51/
&DEVC ID='GAS_fuel115', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=55.5,1139.5,3.26, ORIENTATION=0.0,1.0,0.0/
&DEVC ID='TC_fuel115', QUANTITY='THERMOCOUPLE', XYZ=55.5,1139.5,3.26/
&DEVC ID='TMP_wood114', QUANTITY='TEMPERATURE', XYZ=41.5,1136.5,5.51/
&DEVC ID='GAS_fuel113', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=55.5,1124.5,3.26, ORIENTATION=0.0,1.0,0.0/
&DEVC ID='TMP_fuel113', QUANTITY='TEMPERATURE', XYZ=55.5,1124.5,3.26/
&DEVC ID='TC_fuel113', QUANTITY='THERMOCOUPLE', XYZ=55.5,1124.5,3.26/
&DEVC ID='GAS_wood112', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=41.5,1121.5,5.51, ORIENTATION=0.0,1.0,0.0/
&DEVC ID='TMP_wood112', QUANTITY='TEMPERATURE', XYZ=41.5,1121.5,5.51/
&DEVC ID='TC_wood112', QUANTITY='THERMOCOUPLE', XYZ=41.5,1121.5,5.51/
&DEVC ID='TC_wood114', QUANTITY='THERMOCOUPLE', XYZ=41.5,1136.5,5.51/
&DEVC ID='GAS_wood114', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=41.5,1136.5,5.51, ORIENTATION=0.0,1.0,0.0/
&DEVC ID='TMP_fuel115', QUANTITY='TEMPERATURE', XYZ=55.5,1139.5,3.26/


&MATL ID='STEEL',
      FYI='Drysdale, Intro to Fire Dynamics - ATF NIST Multi-Floor Validation',
      SPECIFIC_HEAT=0.46,
      CONDUCTIVITY=45.8,
      DENSITY=7850.0,
      EMISSIVITY=0.95/
&MATL ID='YELLOW PINE',
      FYI='Quintiere, Fire Behavior - NIST NRC Validation',
      SPECIFIC_HEAT=2.85,
      CONDUCTIVITY=0.14,
      DENSITY=640.0/
&MATL ID='CERAMIC FIBER',
      FYI='NBSIR 88-3752 - NBS Multi-Room Validation',
      SPECIFIC_HEAT=1.04,
      CONDUCTIVITY_RAMP='CERAMIC FIBER_CONDUCTIVITY_RAMP',
      DENSITY=128.0,
      EMISSIVITY=0.97/
&RAMP ID='CERAMIC FIBER_CONDUCTIVITY_RAMP', T=20.0, F=0.09/
&RAMP ID='CERAMIC FIBER_CONDUCTIVITY_RAMP', T=300.0, F=0.09/
&RAMP ID='CERAMIC FIBER_CONDUCTIVITY_RAMP', T=600.0, F=0.17/
&RAMP ID='CERAMIC FIBER_CONDUCTIVITY_RAMP', T=900.0, F=0.25/
&MATL ID='PVC',
      FYI='NISTIR 1013-1 - NIST NRC Validation',
      SPECIFIC_HEAT_RAMP='PVC_SPECIFIC_HEAT_RAMP',
      CONDUCTIVITY_RAMP='PVC_CONDUCTIVITY_RAMP',
      DENSITY=1380.0,
      EMISSIVITY=0.95/
&RAMP ID='PVC_SPECIFIC_HEAT_RAMP', T=23.0, F=1.29/
&RAMP ID='PVC_SPECIFIC_HEAT_RAMP', T=50.0, F=1.35/
&RAMP ID='PVC_SPECIFIC_HEAT_RAMP', T=75.0, F=1.41/
&RAMP ID='PVC_SPECIFIC_HEAT_RAMP', T=100.0, F=1.47/
&RAMP ID='PVC_SPECIFIC_HEAT_RAMP', T=125.0, F=1.53/
&RAMP ID='PVC_SPECIFIC_HEAT_RAMP', T=150.0, F=1.59/
&RAMP ID='PVC_CONDUCTIVITY_RAMP', T=23.0, F=0.192/
&RAMP ID='PVC_CONDUCTIVITY_RAMP', T=50.0, F=0.175/
&RAMP ID='PVC_CONDUCTIVITY_RAMP', T=75.0, F=0.172/
&RAMP ID='PVC_CONDUCTIVITY_RAMP', T=100.0, F=0.147/
&RAMP ID='PVC_CONDUCTIVITY_RAMP', T=125.0, F=0.141/
&RAMP ID='PVC_CONDUCTIVITY_RAMP', T=150.0, F=0.134/
&MATL ID='rubber', 
      SPECIFIC_HEAT=1.403, 
      CONDUCTIVITY=0.133, 
      DENSITY=1200.0, 
      EMISSIVITY=0.95,
      HEAT_OF_COMBUSTION=3.4E4, 
      N_REACTIONS=1, 
      HEAT_OF_REACTION=200, 
      SPEC_ID(1,1)='METHANE', 
      NU_SPEC(1,1)=1.0,
      REFERENCE_TEMPERATURE=350.0, 
      PYROLYSIS_RANGE=150.0/

&MATL ID='CONCRETE',
      FYI='NBSIR 88-3752 - ATF NIST Multi-Floor Validation',
      SPECIFIC_HEAT=1.04,
      CONDUCTIVITY=1.8,
      DENSITY=2280.0/
&MATL ID='fuel',
      FYI='Equivalent aviation fuel/oil load represented as a solid surface layer',
      SPECIFIC_HEAT=2.0,
      CONDUCTIVITY=0.1,
      DENSITY=800.0,
      EMISSIVITY=0.95,
      HEAT_OF_COMBUSTION=4.3E4,
      N_REACTIONS=1,
      HEAT_OF_REACTION=300.0,
      SPEC_ID(1,1)='METHANE',
      NU_SPEC(1,1)=1.0,
      REFERENCE_TEMPERATURE=280.0,
      PYROLYSIS_RANGE=50.0/

&SURF ID='radiation',
      RGB=255,102,0,
      NET_HEAT_FLUX=0.0,
      RAMP_Q='radiation_RAMP_Q',
      EMISSIVITY=1.0/
&SURF ID='radiation01',
      RGB=255,102,0,
      NET_HEAT_FLUX=5000,
      RAMP_Q='radiation_RAMP_Q',
      EMISSIVITY=1.0/
&RAMP ID='radiation_RAMP_Q', T=0.0, F=1.0/
&RAMP ID='radiation_RAMP_Q', T=1.36, F=1.0/
&RAMP ID='radiation_RAMP_Q', T=1.37, F=0.0/
&SURF ID='IfcBuildingElementProxy01',
      RGB=242,240,189,
      BACKING='VOID',
      MATL_ID(1,1)='STEEL',
      MATL_MASS_FRACTION(1,1)=1.0,
      THICKNESS(1)=0.25/
&SURF ID='Steel',
      RGB=189,187,185,
      BACKING='VOID',
      MATL_ID(1,1)='STEEL',
      MATL_MASS_FRACTION(1,1)=1.0,
      THICKNESS(1)=0.25/
&SURF ID='wood',
      RGB=226,177,128,
      HRRPUA=300.0,
      IGNITION_TEMPERATURE=330.0,
      BURN_AWAY=.TRUE.,
      BACKING='VOID',
      MATL_ID(1,1)='YELLOW PINE',
      MATL_MASS_FRACTION(1,1)=1.0,
      THICKNESS(1)=0.25/
&SURF ID='textile',
      RGB=130,132,163,
      HRRPUA=200.0,
      IGNITION_TEMPERATURE=292.0,
      BURN_AWAY=.TRUE.,
      BACKING='VOID',
      MATL_ID(1,1)='YELLOW PINE',
      MATL_MASS_FRACTION(1,1)=1.0,
      THICKNESS(1)=0.25/
&SURF ID='glass',
      RGB=0,128,192,
      TRANSPARENCY=0.101961,
      BACKING='VOID',
      MATL_ID(1,1)='CERAMIC FIBER',
      MATL_MASS_FRACTION(1,1)=1.0,
      THICKNESS(1)=0.25/
&SURF ID='Plastic',
      COLOR='GRAY 97',
      HRRPUA=2500.0,
      IGNITION_TEMPERATURE=408.0,
      BURN_AWAY=.TRUE.,
      BACKING='VOID',
      MATL_ID(1,1)='PVC',
      MATL_MASS_FRACTION(1,1)=1.0,
      THICKNESS(1)=0.25/
&SURF ID='rubber',
      COLOR='GRAY 47',
      BURN_AWAY=.TRUE.,
      BACKING='VOID',
      MATL_ID(1,1)='rubber',
      MATL_MASS_FRACTION(1,1)=1.0,
      THICKNESS(1)=0.25/
&SURF ID='Default Wall01',
      COLOR='GRAY 50',
      BACKING='VOID',
      MATL_ID(1,1)='CONCRETE',
      MATL_MASS_FRACTION(1,1)=1.0,
      THICKNESS(1)=0.25/
&SURF ID='wood01',
      RGB=146,202,166,
      HRRPUA=300.0,
      IGNITION_TEMPERATURE=330.0,
      BURN_AWAY=.TRUE.,
      BACKING='VOID',
      MATL_ID(1,1)='YELLOW PINE',
      MATL_MASS_FRACTION(1,1)=1.0,
      THICKNESS(1)=0.1/
&SURF ID='fuel',
      RGB=255,212,84,
      BURN_AWAY=.TRUE.,
      BACKING='VOID',
      MATL_ID(1,1)='fuel',
      MATL_MASS_FRACTION(1,1)=1.0,
      THICKNESS(1)=0.1/

&OBST ID='Obstruction', XB=37.0,46.0,177.0,186.0,-2.75,5.5, SURF_ID='wood01'/ 
&OBST ID='Obstruction', XB=54.0,57.0,183.0,186.0,-2.75,3.25, SURF_ID='fuel'/ 
&OBST ID='Obstruction', XB=37.0,46.0,192.0,201.0,-2.75,5.5, SURF_ID='wood01'/ 
&OBST ID='Obstruction', XB=54.0,57.0,198.0,201.0,-2.75,3.25, SURF_ID='fuel'/ 
&OBST ID='Obstruction', XB=37.0,46.0,207.0,216.0,-2.75,5.5, SURF_ID='wood01'/ 
&OBST ID='Obstruction', XB=54.0,57.0,213.0,216.0,-2.75,3.25, SURF_ID='fuel'/ 
&OBST ID='Obstruction', XB=37.0,46.0,222.0,231.0,-2.75,5.5, SURF_ID='wood01'/ 
&OBST ID='Obstruction', XB=54.0,57.0,228.0,231.0,-2.75,3.25, SURF_ID='fuel'/ 
&OBST ID='Obstruction', XB=37.0,46.0,237.0,246.0,-2.75,5.5, SURF_ID='wood01'/ 
&OBST ID='Obstruction', XB=54.0,57.0,243.0,246.0,-2.75,3.25, SURF_ID='fuel'/ 
&OBST ID='Obstruction', XB=167.0,176.0,157.0,166.0,-2.75,5.5, SURF_ID='wood01'/ 
&OBST ID='Obstruction', XB=184.0,187.0,163.0,166.0,-2.75,3.25, SURF_ID='fuel'/ 
&OBST ID='Obstruction', XB=167.0,176.0,172.0,181.0,-2.75,5.5, SURF_ID='wood01'/ 
&OBST ID='Obstruction', XB=184.0,187.0,178.0,181.0,-2.75,3.25, SURF_ID='fuel'/ 
&OBST ID='Obstruction', XB=167.0,176.0,187.0,196.0,-2.75,5.5, SURF_ID='wood01'/ 
&OBST ID='Obstruction', XB=184.0,187.0,193.0,196.0,-2.75,3.25, SURF_ID='fuel'/ 
&OBST ID='Obstruction', XB=167.0,176.0,202.0,211.0,-2.75,5.5, SURF_ID='wood01'/ 
&OBST ID='Obstruction', XB=184.0,187.0,208.0,211.0,-2.75,3.25, SURF_ID='fuel'/ 
&OBST ID='Obstruction', XB=167.0,176.0,217.0,226.0,-2.75,5.5, SURF_ID='wood01'/ 
&OBST ID='Obstruction', XB=184.0,187.0,223.0,226.0,-2.75,3.25, SURF_ID='fuel'/ 
&OBST ID='Obstruction', XB=239.0,242.0,173.0,176.0,-2.75,3.25, SURF_ID='fuel'/ 
&OBST ID='Obstruction', XB=222.0,231.0,107.0,116.0,-2.75,5.5, SURF_ID='wood01'/ 
&OBST ID='Obstruction', XB=239.0,242.0,113.0,116.0,-2.75,3.25, SURF_ID='fuel'/ 
&OBST ID='Obstruction', XB=222.0,231.0,122.0,131.0,-2.75,5.5, SURF_ID='wood01'/ 
&OBST ID='Obstruction', XB=239.0,242.0,128.0,131.0,-2.75,3.25, SURF_ID='fuel'/ 
&OBST ID='Obstruction', XB=222.0,231.0,137.0,146.0,-2.75,5.5, SURF_ID='wood01'/ 
&OBST ID='Obstruction', XB=239.0,242.0,143.0,146.0,-2.75,3.25, SURF_ID='fuel'/ 
&OBST ID='Obstruction', XB=222.0,231.0,152.0,161.0,-2.75,5.5, SURF_ID='wood01'/ 
&OBST ID='Obstruction', XB=239.0,242.0,158.0,161.0,-2.75,3.25, SURF_ID='fuel'/ 
&OBST ID='Obstruction', XB=222.0,231.0,167.0,176.0,-2.75,5.5, SURF_ID='wood01'/ 
&OBST ID='Obstruction', XB=427.0,436.0,67.0,76.0,-2.75,5.5, SURF_ID='wood01'/ 
&OBST ID='Obstruction', XB=444.0,447.0,73.0,76.0,-2.75,3.25, SURF_ID='fuel'/ 
&OBST ID='Obstruction', XB=427.0,436.0,7.0,16.0,-2.75,5.5, SURF_ID='wood01'/ 
&OBST ID='Obstruction', XB=444.0,447.0,13.0,16.0,-2.75,3.25, SURF_ID='fuel'/ 
&OBST ID='Obstruction', XB=427.0,436.0,22.0,31.0,-2.75,5.5, SURF_ID='wood01'/ 
&OBST ID='Obstruction', XB=444.0,447.0,28.0,31.0,-2.75,3.25, SURF_ID='fuel'/ 
&OBST ID='Obstruction', XB=427.0,436.0,37.0,46.0,-2.75,5.5, SURF_ID='wood01'/ 
&OBST ID='Obstruction', XB=444.0,447.0,43.0,46.0,-2.75,3.25, SURF_ID='fuel'/ 
&OBST ID='Obstruction', XB=427.0,436.0,52.0,61.0,-2.75,5.5, SURF_ID='wood01'/ 
&OBST ID='Obstruction', XB=444.0,447.0,58.0,61.0,-2.75,3.25, SURF_ID='fuel'/ 
&OBST ID='Obstruction', XB=129.0,132.0,328.0,331.0,-2.75,3.25, SURF_ID='fuel'/ 
&OBST ID='Obstruction', XB=112.0,121.0,337.0,346.0,-2.75,5.5, SURF_ID='wood01'/ 
&OBST ID='Obstruction', XB=129.0,132.0,343.0,346.0,-2.75,3.25, SURF_ID='fuel'/ 
&OBST ID='Obstruction', XB=112.0,121.0,277.0,286.0,-2.75,5.5, SURF_ID='wood01'/ 
&OBST ID='Obstruction', XB=129.0,132.0,283.0,286.0,-2.75,3.25, SURF_ID='fuel'/ 
&OBST ID='Obstruction', XB=112.0,121.0,292.0,301.0,-2.75,5.5, SURF_ID='wood01'/ 
&OBST ID='Obstruction', XB=129.0,132.0,298.0,301.0,-2.75,3.25, SURF_ID='fuel'/ 
&OBST ID='Obstruction', XB=112.0,121.0,307.0,316.0,-2.75,5.5, SURF_ID='wood01'/ 
&OBST ID='Obstruction', XB=129.0,132.0,313.0,316.0,-2.75,3.25, SURF_ID='fuel'/ 
&OBST ID='Obstruction', XB=112.0,121.0,322.0,331.0,-2.75,5.5, SURF_ID='wood01'/ 
&OBST ID='Obstruction', XB=112.0,121.0,412.0,421.0,-2.75,5.5, SURF_ID='wood01'/ 
&OBST ID='Obstruction', XB=129.0,132.0,418.0,421.0,-2.75,3.25, SURF_ID='fuel'/ 
&OBST ID='Obstruction', XB=112.0,121.0,427.0,436.0,-2.75,5.5, SURF_ID='wood01'/ 
&OBST ID='Obstruction', XB=129.0,132.0,433.0,436.0,-2.75,3.25, SURF_ID='fuel'/ 
&OBST ID='Obstruction', XB=112.0,121.0,367.0,376.0,-2.75,5.5, SURF_ID='wood01'/ 
&OBST ID='Obstruction', XB=129.0,132.0,373.0,376.0,-2.75,3.25, SURF_ID='fuel'/ 
&OBST ID='Obstruction', XB=112.0,121.0,382.0,391.0,-2.75,5.5, SURF_ID='wood01'/ 
&OBST ID='Obstruction', XB=129.0,132.0,388.0,391.0,-2.75,3.25, SURF_ID='fuel'/ 
&OBST ID='Obstruction', XB=112.0,121.0,397.0,406.0,-2.75,5.5, SURF_ID='wood01'/ 
&OBST ID='Obstruction', XB=129.0,132.0,403.0,406.0,-2.75,3.25, SURF_ID='fuel'/ 
&OBST ID='Obstruction', XB=252.5,261.5,1461.5,1470.5,-2.75,5.5, SURF_ID='wood01'/ 
&OBST ID='Obstruction', XB=252.5,255.5,1478.5,1481.5,-2.75,3.25, SURF_ID='fuel'/ 
&OBST ID='Obstruction', XB=237.5,246.5,1461.5,1470.5,-2.75,5.5, SURF_ID='wood01'/ 
&OBST ID='Obstruction', XB=237.5,240.5,1478.5,1481.5,-2.75,3.25, SURF_ID='fuel'/ 
&OBST ID='Obstruction', XB=297.5,306.5,1461.5,1470.5,-2.75,5.5, SURF_ID='wood01'/ 
&OBST ID='Obstruction', XB=297.5,300.5,1478.5,1481.5,-2.75,3.25, SURF_ID='fuel'/ 
&OBST ID='Obstruction', XB=282.5,291.5,1461.5,1470.5,-2.75,5.5, SURF_ID='wood01'/ 
&OBST ID='Obstruction', XB=282.5,285.5,1478.5,1481.5,-2.75,3.25, SURF_ID='fuel'/ 
&OBST ID='Obstruction', XB=267.5,276.5,1461.5,1470.5,-2.75,5.5, SURF_ID='wood01'/ 
&OBST ID='Obstruction', XB=267.5,270.5,1478.5,1481.5,-2.75,3.25, SURF_ID='fuel'/ 
&OBST ID='Obstruction', XB=285.0,294.0,512.0,521.0,-2.75,5.5, SURF_ID='wood01'/ 
&OBST ID='Obstruction', XB=302.0,305.0,518.0,521.0,-2.75,3.25, SURF_ID='fuel'/ 
&OBST ID='Obstruction', XB=285.0,294.0,527.0,536.0,-2.75,5.5, SURF_ID='wood01'/ 
&OBST ID='Obstruction', XB=302.0,305.0,533.0,536.0,-2.75,3.25, SURF_ID='fuel'/ 
&OBST ID='Obstruction', XB=285.0,294.0,467.0,476.0,-2.75,5.5, SURF_ID='wood01'/ 
&OBST ID='Obstruction', XB=302.0,305.0,473.0,476.0,-2.75,3.25, SURF_ID='fuel'/ 
&OBST ID='Obstruction', XB=285.0,294.0,482.0,491.0,-2.75,5.5, SURF_ID='wood01'/ 
&OBST ID='Obstruction', XB=302.0,305.0,488.0,491.0,-2.75,3.25, SURF_ID='fuel'/ 
&OBST ID='Obstruction', XB=285.0,294.0,497.0,506.0,-2.75,5.5, SURF_ID='wood01'/ 
&OBST ID='Obstruction', XB=302.0,305.0,503.0,506.0,-2.75,3.25, SURF_ID='fuel'/ 
&OBST ID='Obstruction', XB=285.0,294.0,602.0,611.0,-2.75,5.5, SURF_ID='wood01'/ 
&OBST ID='Obstruction', XB=302.0,305.0,608.0,611.0,-2.75,3.25, SURF_ID='fuel'/ 
&OBST ID='Obstruction', XB=285.0,294.0,617.0,626.0,-2.75,5.5, SURF_ID='wood01'/ 
&OBST ID='Obstruction', XB=302.0,305.0,623.0,626.0,-2.75,3.25, SURF_ID='fuel'/ 
&OBST ID='Obstruction', XB=285.0,294.0,557.0,566.0,-2.75,5.5, SURF_ID='wood01'/ 
&OBST ID='Obstruction', XB=302.0,305.0,563.0,566.0,-2.75,3.25, SURF_ID='fuel'/ 
&OBST ID='Obstruction', XB=285.0,294.0,572.0,581.0,-2.75,5.5, SURF_ID='wood01'/ 
&OBST ID='Obstruction', XB=302.0,305.0,578.0,581.0,-2.75,3.25, SURF_ID='fuel'/ 
&OBST ID='Obstruction', XB=285.0,294.0,587.0,596.0,-2.75,5.5, SURF_ID='wood01'/ 
&OBST ID='Obstruction', XB=302.0,305.0,593.0,596.0,-2.75,3.25, SURF_ID='fuel'/ 
&OBST ID='Obstruction', XB=222.0,225.0,863.0,866.0,-2.75,3.25, SURF_ID='fuel'/ 
&OBST ID='Obstruction', XB=205.0,214.0,782.0,791.0,-2.75,5.5, SURF_ID='wood01'/ 
&OBST ID='Obstruction', XB=222.0,225.0,788.0,791.0,-2.75,3.25, SURF_ID='fuel'/ 
&OBST ID='Obstruction', XB=205.0,214.0,797.0,806.0,-2.75,5.5, SURF_ID='wood01'/ 
&OBST ID='Obstruction', XB=222.0,225.0,803.0,806.0,-2.75,3.25, SURF_ID='fuel'/ 
&OBST ID='Obstruction', XB=205.0,214.0,737.0,746.0,-2.75,5.5, SURF_ID='wood01'/ 
&OBST ID='Obstruction', XB=222.0,225.0,743.0,746.0,-2.75,3.25, SURF_ID='fuel'/ 
&OBST ID='Obstruction', XB=205.0,214.0,752.0,761.0,-2.75,5.5, SURF_ID='wood01'/ 
&OBST ID='Obstruction', XB=222.0,225.0,758.0,761.0,-2.75,3.25, SURF_ID='fuel'/ 
&OBST ID='Obstruction', XB=205.0,214.0,767.0,776.0,-2.75,5.5, SURF_ID='wood01'/ 
&OBST ID='Obstruction', XB=222.0,225.0,773.0,776.0,-2.75,3.25, SURF_ID='fuel'/ 
&OBST ID='Obstruction', XB=205.0,214.0,872.0,881.0,-2.75,5.5, SURF_ID='wood01'/ 
&OBST ID='Obstruction', XB=222.0,225.0,878.0,881.0,-2.75,3.25, SURF_ID='fuel'/ 
&OBST ID='Obstruction', XB=205.0,214.0,887.0,896.0,-2.75,5.5, SURF_ID='wood01'/ 
&OBST ID='Obstruction', XB=222.0,225.0,893.0,896.0,-2.75,3.25, SURF_ID='fuel'/ 
&OBST ID='Obstruction', XB=205.0,214.0,827.0,836.0,-2.75,5.5, SURF_ID='wood01'/ 
&OBST ID='Obstruction', XB=222.0,225.0,833.0,836.0,-2.75,3.25, SURF_ID='fuel'/ 
&OBST ID='Obstruction', XB=205.0,214.0,842.0,851.0,-2.75,5.5, SURF_ID='wood01'/ 
&OBST ID='Obstruction', XB=222.0,225.0,848.0,851.0,-2.75,3.25, SURF_ID='fuel'/ 
&OBST ID='Obstruction', XB=205.0,214.0,857.0,866.0,-2.75,5.5, SURF_ID='wood01'/ 
&OBST ID='Obstruction', XB=37.0,46.0,1117.0,1126.0,-2.75,5.5, SURF_ID='wood01'/ 
&OBST ID='Obstruction', XB=54.0,57.0,1123.0,1126.0,-2.75,3.25, SURF_ID='fuel'/ 
&OBST ID='Obstruction', XB=37.0,46.0,1132.0,1141.0,-2.75,5.5, SURF_ID='wood01'/ 
&OBST ID='Obstruction', XB=54.0,57.0,1138.0,1141.0,-2.75,3.25, SURF_ID='fuel'/ 
&OBST ID='Obstruction', XB=37.0,46.0,1147.0,1156.0,-2.75,5.5, SURF_ID='wood01'/ 
&OBST ID='Obstruction', XB=54.0,57.0,1153.0,1156.0,-2.75,3.25, SURF_ID='fuel'/ 
&OBST ID='Obstruction', XB=37.0,46.0,1162.0,1171.0,-2.75,5.5, SURF_ID='wood01'/ 
&OBST ID='Obstruction', XB=54.0,57.0,1168.0,1171.0,-2.75,3.25, SURF_ID='fuel'/ 
&OBST ID='Obstruction', XB=37.0,46.0,1177.0,1186.0,-2.75,5.5, SURF_ID='wood01'/ 
&OBST ID='Obstruction', XB=54.0,57.0,1183.0,1186.0,-2.75,3.25, SURF_ID='fuel'/ 
&OBST ID='常规模型 1:常规模型 1:339521', XB=12.0,24.0,228.0,240.0,0.0,12.0, RGB=242,240,189, SURF_ID='IfcBuildingElementProxy01'/ 
&OBST ID='常规模型 1:常规模型 1:339521', XB=12.0,24.0,248.0,264.0,0.0,12.0, RGB=242,240,189, SURF_ID='IfcBuildingElementProxy01'/ 
&OBST ID='常规模型 1:常规模型 1:339521', XB=12.0,24.0,276.0,292.0,0.0,12.0, RGB=242,240,189, SURF_ID='IfcBuildingElementProxy01'/ 
&OBST ID='常规模型 1:常规模型 1:339521', XB=12.0,24.0,304.0,316.0,0.0,12.0, RGB=242,240,189, SURF_ID='IfcBuildingElementProxy01'/ 
&OBST ID='常规模型 1:常规模型 1:339521', XB=44.0,68.0,264.0,272.0,0.0,12.0, RGB=242,240,189, SURF_ID='IfcBuildingElementProxy01'/ 
&OBST ID='常规模型 1:常规模型 1:339521', XB=44.0,68.0,304.0,312.0,0.0,12.0, RGB=242,240,189, SURF_ID='IfcBuildingElementProxy01'/ 
&OBST ID='常规模型 1:常规模型 1:339521', XB=48.0,68.0,260.0,264.0,0.0,12.0, RGB=242,240,189, SURF_ID='IfcBuildingElementProxy01'/ 
&OBST ID='常规模型 1:常规模型 1:339521', XB=48.0,68.0,272.0,276.0,0.0,12.0, RGB=242,240,189, SURF_ID='IfcBuildingElementProxy01'/ 
&OBST ID='常规模型 1:常规模型 1:339521', XB=48.0,68.0,300.0,304.0,0.0,12.0, RGB=242,240,189, SURF_ID='IfcBuildingElementProxy01'/ 
&OBST ID='常规模型 1:常规模型 1:339521', XB=48.0,68.0,312.0,316.0,0.0,12.0, RGB=242,240,189, SURF_ID='IfcBuildingElementProxy01'/ 
&OBST ID='常规模型 1:常规模型 1:339521', XB=52.0,64.0,256.0,260.0,0.0,12.0, RGB=242,240,189, SURF_ID='IfcBuildingElementProxy01'/ 
&OBST ID='常规模型 1:常规模型 1:339521', XB=52.0,64.0,276.0,280.0,0.0,12.0, RGB=242,240,189, SURF_ID='IfcBuildingElementProxy01'/ 
&OBST ID='常规模型 1:常规模型 1:339521', XB=52.0,64.0,296.0,300.0,0.0,12.0, RGB=242,240,189, SURF_ID='IfcBuildingElementProxy01'/ 
&OBST ID='常规模型 1:常规模型 1:339521', XB=52.0,64.0,316.0,320.0,0.0,12.0, RGB=242,240,189, SURF_ID='IfcBuildingElementProxy01'/ 
&OBST ID='常规模型 1:常规模型 1:339521', XB=116.0,120.0,168.0,172.0,0.0,4.0, RGB=242,240,189, SURF_ID='IfcBuildingElementProxy01'/ 
&OBST ID='常规模型 1:常规模型 1:339521', XB=116.0,120.0,188.0,192.0,0.0,4.0, RGB=242,240,189, SURF_ID='IfcBuildingElementProxy01'/ 
&OBST ID='常规模型 1:常规模型 1:339521', XB=116.0,124.0,140.0,144.0,0.0,4.0, RGB=242,240,189, SURF_ID='IfcBuildingElementProxy01'/ 
&OBST ID='常规模型 1:常规模型 1:339521', XB=116.0,124.0,212.0,216.0,0.0,4.0, RGB=242,240,189, SURF_ID='IfcBuildingElementProxy01'/ 
&OBST ID='常规模型 1:常规模型 1:339521', XB=116.0,128.0,164.0,168.0,0.0,4.0, RGB=242,240,189, SURF_ID='IfcBuildingElementProxy01'/ 
&OBST ID='常规模型 1:常规模型 1:339521', XB=116.0,128.0,184.0,188.0,0.0,4.0, RGB=242,240,189, SURF_ID='IfcBuildingElementProxy01'/ 
&OBST ID='常规模型 1:常规模型 1:339521', XB=120.0,132.0,136.0,140.0,0.0,4.0, RGB=242,240,189, SURF_ID='IfcBuildingElementProxy01'/ 
&OBST ID='常规模型 1:常规模型 1:339521', XB=120.0,148.0,160.0,164.0,0.0,4.0, RGB=242,240,189, SURF_ID='IfcBuildingElementProxy01'/ 
&OBST ID='常规模型 1:常规模型 1:339521', XB=120.0,148.0,180.0,184.0,0.0,4.0, RGB=242,240,189, SURF_ID='IfcBuildingElementProxy01'/ 
&OBST ID='常规模型 1:常规模型 1:339521', XB=120.0,148.0,208.0,212.0,0.0,4.0, RGB=242,240,189, SURF_ID='IfcBuildingElementProxy01'/ 
&OBST ID='常规模型 1:常规模型 1:339521', XB=124.0,144.0,156.0,160.0,0.0,4.0, RGB=242,240,189, SURF_ID='IfcBuildingElementProxy01'/ 
&OBST ID='常规模型 1:常规模型 1:339521', XB=124.0,144.0,176.0,180.0,0.0,4.0, RGB=242,240,189, SURF_ID='IfcBuildingElementProxy01'/ 
&OBST ID='常规模型 1:常规模型 1:339521', XB=124.0,144.0,204.0,208.0,0.0,4.0, RGB=242,240,189, SURF_ID='IfcBuildingElementProxy01'/ 
&OBST ID='常规模型 1:常规模型 1:339521', XB=124.0,144.0,228.0,240.0,0.0,8.0, RGB=242,240,189, SURF_ID='IfcBuildingElementProxy01'/ 
&OBST ID='常规模型 1:常规模型 1:339521', XB=124.0,148.0,132.0,136.0,0.0,4.0, RGB=242,240,189, SURF_ID='IfcBuildingElementProxy01'/ 
&OBST ID='常规模型 1:常规模型 1:339521', XB=128.0,132.0,128.0,132.0,0.0,4.0, RGB=242,240,189, SURF_ID='IfcBuildingElementProxy01'/ 
&OBST ID='常规模型 1:常规模型 1:339521', XB=128.0,132.0,152.0,156.0,0.0,4.0, RGB=242,240,189, SURF_ID='IfcBuildingElementProxy01'/ 
&OBST ID='常规模型 1:常规模型 1:339521', XB=128.0,132.0,200.0,204.0,0.0,4.0, RGB=242,240,189, SURF_ID='IfcBuildingElementProxy01'/ 
&OBST ID='常规模型 1:常规模型 1:339521', XB=128.0,140.0,224.0,228.0,0.0,8.0, RGB=242,240,189, SURF_ID='IfcBuildingElementProxy01'/ 
&OBST ID='常规模型 1:常规模型 1:339521', XB=128.0,144.0,240.0,244.0,0.0,8.0, RGB=242,240,189, SURF_ID='IfcBuildingElementProxy01'/ 
&OBST ID='常规模型 1:常规模型 1:339521', XB=136.0,140.0,200.0,204.0,0.0,4.0, RGB=242,240,189, SURF_ID='IfcBuildingElementProxy01'/ 
&OBST ID='常规模型 1:常规模型 1:339521', XB=136.0,144.0,128.0,132.0,0.0,4.0, RGB=242,240,189, SURF_ID='IfcBuildingElementProxy01'/ 
&OBST ID='常规模型 1:常规模型 1:339521', XB=136.0,152.0,136.0,140.0,0.0,4.0, RGB=242,240,189, SURF_ID='IfcBuildingElementProxy01'/ 
&OBST ID='常规模型 1:常规模型 1:339521', XB=140.0,152.0,164.0,168.0,0.0,4.0, RGB=242,240,189, SURF_ID='IfcBuildingElementProxy01'/ 
&OBST ID='常规模型 1:常规模型 1:339521', XB=140.0,152.0,184.0,188.0,0.0,4.0, RGB=242,240,189, SURF_ID='IfcBuildingElementProxy01'/ 
&OBST ID='常规模型 1:常规模型 1:339521', XB=140.0,184.0,328.0,332.0,0.0,12.0, RGB=242,240,189, SURF_ID='IfcBuildingElementProxy01'/ 
&OBST ID='常规模型 1:常规模型 1:339521', XB=144.0,152.0,212.0,216.0,0.0,4.0, RGB=242,240,189, SURF_ID='IfcBuildingElementProxy01'/ 
&OBST ID='常规模型 1:常规模型 1:339521', XB=148.0,152.0,140.0,144.0,0.0,4.0, RGB=242,240,189, SURF_ID='IfcBuildingElementProxy01'/ 
&OBST ID='常规模型 1:常规模型 1:339521', XB=148.0,152.0,188.0,192.0,0.0,4.0, RGB=242,240,189, SURF_ID='IfcBuildingElementProxy01'/ 
&OBST ID='常规模型 1:常规模型 1:339521', XB=148.0,180.0,324.0,328.0,0.0,12.0, RGB=242,240,189, SURF_ID='IfcBuildingElementProxy01'/ 
&OBST ID='常规模型 1:常规模型 1:339521', XB=152.0,176.0,320.0,324.0,0.0,12.0, RGB=242,240,189, SURF_ID='IfcBuildingElementProxy01'/ 
&OBST ID='常规模型 1:常规模型 1:339521', XB=156.0,168.0,356.0,360.0,0.0,12.0, RGB=242,240,189, SURF_ID='IfcBuildingElementProxy01'/ 
&OBST ID='常规模型 1:常规模型 1:339521', XB=160.0,164.0,392.0,396.0,0.0,12.0, RGB=242,240,189, SURF_ID='IfcBuildingElementProxy01'/ 
&OBST ID='常规模型 1:常规模型 1:339521', XB=160.0,168.0,292.0,320.0,0.0,12.0, RGB=242,240,189, SURF_ID='IfcBuildingElementProxy01'/ 
&OBST ID='常规模型 1:常规模型 1:339521', XB=160.0,168.0,332.0,356.0,0.0,12.0, RGB=242,240,189, SURF_ID='IfcBuildingElementProxy01'/ 
&OBST ID='常规模型 1:常规模型 1:339521', XB=160.0,168.0,396.0,400.0,0.0,12.0, RGB=242,240,189, SURF_ID='IfcBuildingElementProxy01'/ 
&OBST ID='常规模型 1:常规模型 1:339521', XB=160.0,172.0,244.0,252.0,0.0,8.0, RGB=242,240,189, SURF_ID='IfcBuildingElementProxy01'/ 
&OBST ID='常规模型 1:常规模型 1:339521', XB=164.0,168.0,252.0,256.0,0.0,8.0, RGB=242,240,189, SURF_ID='IfcBuildingElementProxy01'/ 
&OBST ID='常规模型 1:常规模型 1:339521', XB=172.0,176.0,316.0,320.0,0.0,12.0, RGB=242,240,189, SURF_ID='IfcBuildingElementProxy01'/ 
&OBST ID='常规模型 1:常规模型 1:339521', XB=172.0,188.0,280.0,284.0,0.0,12.0, RGB=242,240,189, SURF_ID='IfcBuildingElementProxy01'/ 
&OBST ID='常规模型 1:常规模型 1:339521', XB=172.0,232.0,284.0,288.0,0.0,12.0, RGB=242,240,189, SURF_ID='IfcBuildingElementProxy01'/ 
&OBST ID='常规模型 1:常规模型 1:339521', XB=172.0,232.0,292.0,296.0,0.0,12.0, RGB=242,240,189, SURF_ID='IfcBuildingElementProxy01'/ 
&OBST ID='常规模型 1:常规模型 1:339521', XB=180.0,188.0,296.0,300.0,0.0,12.0, RGB=242,240,189, SURF_ID='IfcBuildingElementProxy01'/ 
&OBST ID='常规模型 1:常规模型 1:339521', XB=184.0,240.0,376.0,380.0,0.0,12.0, RGB=242,240,189, SURF_ID='IfcBuildingElementProxy01'/ 
&OBST ID='常规模型 1:常规模型 1:339521', XB=184.0,240.0,388.0,392.0,0.0,12.0, RGB=242,240,189, SURF_ID='IfcBuildingElementProxy01'/ 
&OBST ID='常规模型 1:常规模型 1:339521', XB=188.0,192.0,332.0,336.0,0.0,12.0, RGB=242,240,189, SURF_ID='IfcBuildingElementProxy01'/ 
&OBST ID='常规模型 1:常规模型 1:339521', XB=192.0,196.0,372.0,376.0,0.0,12.0, RGB=242,240,189, SURF_ID='IfcBuildingElementProxy01'/ 
&OBST ID='常规模型 1:常规模型 1:339521', XB=192.0,196.0,384.0,388.0,0.0,12.0, RGB=242,240,189, SURF_ID='IfcBuildingElementProxy01'/ 
&OBST ID='常规模型 1:常规模型 1:339521', XB=192.0,204.0,156.0,192.0,0.0,8.0, RGB=242,240,189, SURF_ID='IfcBuildingElementProxy01'/ 
&OBST ID='常规模型 1:常规模型 1:339521', XB=220.0,280.0,208.0,212.0,0.0,12.0, RGB=242,240,189, SURF_ID='IfcBuildingElementProxy01'/ 
&OBST ID='常规模型 1:常规模型 1:339521', XB=224.0,228.0,244.0,248.0,0.0,4.0, RGB=242,240,189, SURF_ID='IfcBuildingElementProxy01'/ 
&OBST ID='常规模型 1:常规模型 1:339521', XB=224.0,236.0,240.0,244.0,0.0,4.0, RGB=242,240,189, SURF_ID='IfcBuildingElementProxy01'/ 
&OBST ID='常规模型 1:常规模型 1:339521', XB=228.0,252.0,236.0,240.0,0.0,4.0, RGB=242,240,189, SURF_ID='IfcBuildingElementProxy01'/ 
&OBST ID='常规模型 1:常规模型 1:339521', XB=232.0,248.0,232.0,236.0,0.0,4.0, RGB=242,240,189, SURF_ID='IfcBuildingElementProxy01'/ 
&OBST ID='常规模型 1:常规模型 1:339521', XB=236.0,244.0,328.0,332.0,0.0,12.0, RGB=242,240,189, SURF_ID='IfcBuildingElementProxy01'/ 
&OBST ID='常规模型 1:常规模型 1:339521', XB=240.0,276.0,324.0,328.0,0.0,12.0, RGB=242,240,189, SURF_ID='IfcBuildingElementProxy01'/ 
&OBST ID='常规模型 1:常规模型 1:339521', XB=244.0,248.0,316.0,320.0,0.0,12.0, RGB=242,240,189, SURF_ID='IfcBuildingElementProxy01'/ 
&OBST ID='常规模型 1:常规模型 1:339521', XB=244.0,268.0,320.0,324.0,0.0,12.0, RGB=242,240,189, SURF_ID='IfcBuildingElementProxy01'/ 
&OBST ID='常规模型 1:常规模型 1:339521', XB=248.0,256.0,240.0,244.0,0.0,4.0, RGB=242,240,189, SURF_ID='IfcBuildingElementProxy01'/ 
&OBST ID='常规模型 1:常规模型 1:339521', XB=248.0,264.0,356.0,360.0,0.0,12.0, RGB=242,240,189, SURF_ID='IfcBuildingElementProxy01'/ 
&OBST ID='常规模型 1:常规模型 1:339521', XB=252.0,260.0,292.0,316.0,0.0,12.0, RGB=242,240,189, SURF_ID='IfcBuildingElementProxy01'/ 
&OBST ID='常规模型 1:常规模型 1:339521', XB=252.0,260.0,328.0,356.0,0.0,12.0, RGB=242,240,189, SURF_ID='IfcBuildingElementProxy01'/ 
&OBST ID='常规模型 1:常规模型 1:339521', XB=252.0,260.0,392.0,400.0,0.0,12.0, RGB=242,240,189, SURF_ID='IfcBuildingElementProxy01'/ 
&OBST ID='常规模型 1:常规模型 1:339521', XB=252.0,264.0,316.0,320.0,0.0,12.0, RGB=242,240,189, SURF_ID='IfcBuildingElementProxy01'/ 
&OBST ID='常规模型 1:常规模型 1:339521', XB=256.0,260.0,244.0,248.0,0.0,4.0, RGB=242,240,189, SURF_ID='IfcBuildingElementProxy01'/ 
&OBST ID='常规模型 1:常规模型 1:339521', XB=256.0,268.0,96.0,124.0,0.0,12.0, RGB=242,240,189, SURF_ID='IfcBuildingElementProxy01'/ 
&OBST ID='常规模型 1:常规模型 1:339521', XB=268.0,328.0,20.0,24.0,0.0,12.0, RGB=242,240,189, SURF_ID='IfcBuildingElementProxy01'/ 
&OBST ID='常规模型 1:常规模型 1:339521', XB=268.0,328.0,36.0,40.0,0.0,12.0, RGB=242,240,189, SURF_ID='IfcBuildingElementProxy01'/ 
&OBST ID='常规模型 1:常规模型 1:339521', XB=268.0,328.0,48.0,52.0,0.0,12.0, RGB=242,240,189, SURF_ID='IfcBuildingElementProxy01'/ 
&OBST ID='常规模型 1:常规模型 1:339521', XB=272.0,280.0,32.0,36.0,0.0,12.0, RGB=242,240,189, SURF_ID='IfcBuildingElementProxy01'/ 
&OBST ID='常规模型 1:常规模型 1:339521', XB=272.0,280.0,328.0,332.0,0.0,12.0, RGB=242,240,189, SURF_ID='IfcBuildingElementProxy01'/ 
&OBST ID='常规模型 1:常规模型 1:339521', XB=272.0,284.0,344.0,348.0,0.0,4.0, RGB=242,240,189, SURF_ID='IfcBuildingElementProxy01'/ 
&OBST ID='常规模型 1:常规模型 1:339521', XB=272.0,284.0,356.0,364.0,0.0,4.0, RGB=242,240,189, SURF_ID='IfcBuildingElementProxy01'/ 
&OBST ID='常规模型 1:常规模型 1:339521', XB=272.0,284.0,368.0,376.0,0.0,4.0, RGB=242,240,189, SURF_ID='IfcBuildingElementProxy01'/ 
&OBST ID='常规模型 1:常规模型 1:339521', XB=272.0,284.0,380.0,388.0,0.0,4.0, RGB=242,240,189, SURF_ID='IfcBuildingElementProxy01'/ 
&OBST ID='常规模型 1:常规模型 1:339521', XB=272.0,284.0,396.0,400.0,0.0,4.0, RGB=242,240,189, SURF_ID='IfcBuildingElementProxy01'/ 
&OBST ID='常规模型 1:常规模型 1:339521', XB=272.0,308.0,340.0,344.0,0.0,4.0, RGB=242,240,189, SURF_ID='IfcBuildingElementProxy01'/ 
&OBST ID='常规模型 1:常规模型 1:339521', XB=272.0,308.0,348.0,356.0,0.0,4.0, RGB=242,240,189, SURF_ID='IfcBuildingElementProxy01'/ 
&OBST ID='常规模型 1:常规模型 1:339521', XB=272.0,308.0,364.0,368.0,0.0,4.0, RGB=242,240,189, SURF_ID='IfcBuildingElementProxy01'/ 
&OBST ID='常规模型 1:常规模型 1:339521', XB=272.0,308.0,376.0,380.0,0.0,4.0, RGB=242,240,189, SURF_ID='IfcBuildingElementProxy01'/ 
&OBST ID='常规模型 1:常规模型 1:339521', XB=272.0,308.0,388.0,396.0,0.0,4.0, RGB=242,240,189, SURF_ID='IfcBuildingElementProxy01'/ 
&OBST ID='常规模型 1:常规模型 1:339521', XB=280.0,288.0,108.0,128.0,0.0,12.0, RGB=242,240,189, SURF_ID='IfcBuildingElementProxy01'/ 
&OBST ID='常规模型 1:常规模型 1:339521', XB=280.0,288.0,168.0,188.0,0.0,12.0, RGB=242,240,189, SURF_ID='IfcBuildingElementProxy01'/ 
&OBST ID='常规模型 1:常规模型 1:339521', XB=280.0,288.0,192.0,200.0,0.0,12.0, RGB=242,240,189, SURF_ID='IfcBuildingElementProxy01'/ 
&OBST ID='常规模型 1:常规模型 1:339521', XB=288.0,308.0,356.0,364.0,0.0,4.0, RGB=242,240,189, SURF_ID='IfcBuildingElementProxy01'/ 
&OBST ID='常规模型 1:常规模型 1:339521', XB=292.0,300.0,108.0,128.0,0.0,12.0, RGB=242,240,189, SURF_ID='IfcBuildingElementProxy01'/ 
&OBST ID='常规模型 1:常规模型 1:339521', XB=292.0,300.0,168.0,196.0,0.0,12.0, RGB=242,240,189, SURF_ID='IfcBuildingElementProxy01'/ 
&OBST ID='常规模型 1:常规模型 1:339521', XB=292.0,308.0,344.0,348.0,0.0,4.0, RGB=242,240,189, SURF_ID='IfcBuildingElementProxy01'/ 
&OBST ID='常规模型 1:常规模型 1:339521', XB=292.0,308.0,368.0,376.0,0.0,4.0, RGB=242,240,189, SURF_ID='IfcBuildingElementProxy01'/ 
&OBST ID='常规模型 1:常规模型 1:339521', XB=292.0,308.0,380.0,388.0,0.0,4.0, RGB=242,240,189, SURF_ID='IfcBuildingElementProxy01'/ 
&OBST ID='常规模型 1:常规模型 1:339521', XB=296.0,308.0,396.0,400.0,0.0,4.0, RGB=242,240,189, SURF_ID='IfcBuildingElementProxy01'/ 
&OBST ID='常规模型 1:常规模型 1:339521', XB=304.0,312.0,160.0,184.0,0.0,12.0, RGB=242,240,189, SURF_ID='IfcBuildingElementProxy01'/ 
&OBST ID='常规模型 1:常规模型 1:339521', XB=304.0,312.0,188.0,196.0,0.0,12.0, RGB=242,240,189, SURF_ID='IfcBuildingElementProxy01'/ 
&OBST ID='常规模型 1:常规模型 1:339521', XB=308.0,316.0,104.0,128.0,0.0,12.0, RGB=242,240,189, SURF_ID='IfcBuildingElementProxy01'/ 
&OBST ID='常规模型 1:常规模型 1:339521', XB=352.0,372.0,20.0,40.0,0.0,12.0, RGB=242,240,189, SURF_ID='IfcBuildingElementProxy01'/ 
&OBST ID='常规模型 1:常规模型 1:339521', XB=356.0,384.0,152.0,168.0,0.0,8.0, RGB=242,240,189, SURF_ID='IfcBuildingElementProxy01'/ 
&OBST ID='常规模型 1:常规模型 1:339521', XB=360.0,364.0,40.0,44.0,0.0,12.0, RGB=242,240,189, SURF_ID='IfcBuildingElementProxy01'/ 
&OBST ID='常规模型 1:常规模型 1:339521', XB=360.0,376.0,96.0,100.0,0.0,8.0, RGB=242,240,189, SURF_ID='IfcBuildingElementProxy01'/ 
&OBST ID='常规模型 1:常规模型 1:339521', XB=360.0,376.0,108.0,112.0,0.0,8.0, RGB=242,240,189, SURF_ID='IfcBuildingElementProxy01'/ 
&OBST ID='常规模型 1:常规模型 1:339521', XB=360.0,380.0,100.0,108.0,0.0,8.0, RGB=242,240,189, SURF_ID='IfcBuildingElementProxy01'/ 
&OBST ID='常规模型 1:常规模型 1:339521', XB=360.0,380.0,148.0,152.0,0.0,8.0, RGB=242,240,189, SURF_ID='IfcBuildingElementProxy01'/ 
&OBST ID='常规模型 1:常规模型 1:339521', XB=360.0,384.0,168.0,172.0,0.0,8.0, RGB=242,240,189, SURF_ID='IfcBuildingElementProxy01'/ 
&OBST ID='常规模型 1:常规模型 1:339521', XB=364.0,376.0,172.0,176.0,0.0,8.0, RGB=242,240,189, SURF_ID='IfcBuildingElementProxy01'/ 
&OBST ID='常规模型 1:常规模型 1:339521', XB=368.0,372.0,144.0,148.0,0.0,8.0, RGB=242,240,189, SURF_ID='IfcBuildingElementProxy01'/ 
&OBST ID='常规模型 1:常规模型 1:339521', XB=380.0,392.0,28.0,32.0,0.0,4.0, RGB=242,240,189, SURF_ID='IfcBuildingElementProxy01'/ 
&OBST ID='常规模型 1:常规模型 1:339521', XB=384.0,388.0,24.0,28.0,0.0,4.0, RGB=242,240,189, SURF_ID='IfcBuildingElementProxy01'/ 
&OBST ID='常规模型 1:常规模型 1:339521', XB=384.0,388.0,32.0,36.0,0.0,4.0, RGB=242,240,189, SURF_ID='IfcBuildingElementProxy01'/ 
&OBST ID='常规模型 1:常规模型 1:339521', XB=400.0,420.0,24.0,36.0,0.0,8.0, RGB=242,240,189, SURF_ID='IfcBuildingElementProxy01'/ 
&OBST ID='常规模型 1:常规模型 1:339521', XB=404.0,416.0,20.0,24.0,0.0,8.0, RGB=242,240,189, SURF_ID='IfcBuildingElementProxy01'/ 
&OBST ID='常规模型 1:常规模型 1:339521', XB=404.0,416.0,36.0,40.0,0.0,8.0, RGB=242,240,189, SURF_ID='IfcBuildingElementProxy01'/ 
&OBST ID='常规模型 1:常规模型 1:339521', XB=412.0,416.0,132.0,136.0,0.0,4.0, RGB=242,240,189, SURF_ID='IfcBuildingElementProxy01'/ 
&OBST ID='常规模型 1:常规模型 1:339521', XB=412.0,420.0,120.0,124.0,0.0,4.0, RGB=242,240,189, SURF_ID='IfcBuildingElementProxy01'/ 
&OBST ID='常规模型 1:常规模型 1:339521', XB=412.0,420.0,156.0,160.0,0.0,4.0, RGB=242,240,189, SURF_ID='IfcBuildingElementProxy01'/ 
&OBST ID='常规模型 1:常规模型 1:339521', XB=412.0,424.0,128.0,132.0,0.0,4.0, RGB=242,240,189, SURF_ID='IfcBuildingElementProxy01'/ 
&OBST ID='常规模型 1:常规模型 1:339521', XB=412.0,448.0,124.0,128.0,0.0,4.0, RGB=242,240,189, SURF_ID='IfcBuildingElementProxy01'/ 
&OBST ID='常规模型 1:常规模型 1:339521', XB=412.0,448.0,148.0,152.0,0.0,4.0, RGB=242,240,189, SURF_ID='IfcBuildingElementProxy01'/ 
&OBST ID='常规模型 1:常规模型 1:339521', XB=416.0,424.0,144.0,148.0,0.0,4.0, RGB=242,240,189, SURF_ID='IfcBuildingElementProxy01'/ 
&OBST ID='常规模型 1:常规模型 1:339521', XB=416.0,440.0,116.0,120.0,0.0,4.0, RGB=242,240,189, SURF_ID='IfcBuildingElementProxy01'/ 
&OBST ID='常规模型 1:常规模型 1:339521', XB=416.0,444.0,152.0,156.0,0.0,4.0, RGB=242,240,189, SURF_ID='IfcBuildingElementProxy01'/ 
&OBST ID='常规模型 1:常规模型 1:339521', XB=420.0,436.0,112.0,116.0,0.0,4.0, RGB=242,240,189, SURF_ID='IfcBuildingElementProxy01'/ 
&OBST ID='常规模型 1:常规模型 1:339521', XB=420.0,440.0,140.0,144.0,0.0,4.0, RGB=242,240,189, SURF_ID='IfcBuildingElementProxy01'/ 
&OBST ID='常规模型 1:常规模型 1:339521', XB=424.0,432.0,120.0,124.0,0.0,4.0, RGB=242,240,189, SURF_ID='IfcBuildingElementProxy01'/ 
&OBST ID='常规模型 1:常规模型 1:339521', XB=428.0,432.0,144.0,148.0,0.0,4.0, RGB=242,240,189, SURF_ID='IfcBuildingElementProxy01'/ 
&OBST ID='常规模型 1:常规模型 1:339521', XB=432.0,436.0,136.0,140.0,0.0,4.0, RGB=242,240,189, SURF_ID='IfcBuildingElementProxy01'/ 
&OBST ID='常规模型 1:常规模型 1:339521', XB=436.0,444.0,144.0,148.0,0.0,4.0, RGB=242,240,189, SURF_ID='IfcBuildingElementProxy01'/ 
&OBST ID='常规模型 1:常规模型 1:339521', XB=436.0,448.0,128.0,132.0,0.0,4.0, RGB=242,240,189, SURF_ID='IfcBuildingElementProxy01'/ 
&OBST ID='常规模型 1:常规模型 1:339521', XB=440.0,444.0,120.0,124.0,0.0,4.0, RGB=242,240,189, SURF_ID='IfcBuildingElementProxy01'/ 
&OBST ID='常规模型 1:常规模型 1:339521', XB=440.0,448.0,156.0,160.0,0.0,4.0, RGB=242,240,189, SURF_ID='IfcBuildingElementProxy01'/ 
&OBST ID='常规模型 1:常规模型 1:339521', XB=444.0,448.0,132.0,136.0,0.0,4.0, RGB=242,240,189, SURF_ID='IfcBuildingElementProxy01'/ 
&OBST ID='常规模型 1:常规模型 1:339521', XB=420.0,424.0,120.0,124.0,0.0,0.0, RGB=242,240,189, SURF_ID='IfcBuildingElementProxy01'/ 
&OBST ID='常规模型 1:常规模型 1:339521', XB=420.0,424.0,120.0,124.0,4.0,4.0, RGB=242,240,189, SURF_ID='IfcBuildingElementProxy01'/ 
&OBST ID='常规模型 1:常规模型 1:339521', XB=424.0,428.0,144.0,148.0,0.0,0.0, RGB=242,240,189, SURF_ID='IfcBuildingElementProxy01'/ 
&OBST ID='常规模型 1:常规模型 1:339521', XB=424.0,428.0,144.0,148.0,4.0,4.0, RGB=242,240,189, SURF_ID='IfcBuildingElementProxy01'/ 
&OBST ID='常规模型 1:常规模型 1:339521', XB=432.0,436.0,144.0,148.0,0.0,0.0, RGB=242,240,189, SURF_ID='IfcBuildingElementProxy01'/ 
&OBST ID='常规模型 1:常规模型 1:339521', XB=432.0,436.0,144.0,148.0,4.0,4.0, RGB=242,240,189, SURF_ID='IfcBuildingElementProxy01'/ 
&OBST ID='常规模型 1:常规模型 1:339521', XB=432.0,440.0,120.0,124.0,0.0,0.0, RGB=242,240,189, SURF_ID='IfcBuildingElementProxy01'/ 
&OBST ID='常规模型 1:常规模型 1:339521', XB=432.0,440.0,120.0,124.0,4.0,4.0, RGB=242,240,189, SURF_ID='IfcBuildingElementProxy01'/ 
&OBST ID='常规模型 1:常规模型 1:339521', XB=136.0,140.0,332.0,332.0,0.0,12.0, RGB=242,240,189, SURF_ID='IfcBuildingElementProxy01'/ 
&OBST ID='常规模型 1:常规模型 1:339521', XB=144.0,148.0,236.0,236.0,0.0,8.0, RGB=242,240,189, SURF_ID='IfcBuildingElementProxy01'/ 
&OBST ID='常规模型 1:常规模型 1:339521', XB=152.0,156.0,360.0,360.0,0.0,12.0, RGB=242,240,189, SURF_ID='IfcBuildingElementProxy01'/ 
&OBST ID='常规模型 1:常规模型 1:339521', XB=168.0,172.0,360.0,360.0,0.0,12.0, RGB=242,240,189, SURF_ID='IfcBuildingElementProxy01'/ 
&OBST ID='常规模型 1:常规模型 1:339521', XB=184.0,188.0,332.0,332.0,0.0,12.0, RGB=242,240,189, SURF_ID='IfcBuildingElementProxy01'/ 
&OBST ID='常规模型 1:常规模型 1:339521', XB=228.0,236.0,332.0,332.0,0.0,12.0, RGB=242,240,189, SURF_ID='IfcBuildingElementProxy01'/ 
&OBST ID='常规模型 1:常规模型 1:339521', XB=264.0,268.0,360.0,360.0,0.0,12.0, RGB=242,240,189, SURF_ID='IfcBuildingElementProxy01'/ 
&OBST ID='常规模型 1:常规模型 1:339521', XB=280.0,284.0,332.0,332.0,0.0,12.0, RGB=242,240,189, SURF_ID='IfcBuildingElementProxy01'/ 
&OBST ID='常规模型 1:常规模型 1:339521', XB=372.0,376.0,32.0,32.0,0.0,12.0, RGB=242,240,189, SURF_ID='IfcBuildingElementProxy01'/ 
&OBST ID='常规模型 1:常规模型 1:339521', XB=136.0,136.0,332.0,336.0,0.0,12.0, RGB=242,240,189, SURF_ID='IfcBuildingElementProxy01'/ 
&OBST ID='常规模型 1:常规模型 1:339521', XB=140.0,140.0,152.0,156.0,0.0,4.0, RGB=242,240,189, SURF_ID='IfcBuildingElementProxy01'/ 
&OBST ID='常规模型 1:常规模型 1:339521', XB=152.0,152.0,168.0,172.0,0.0,4.0, RGB=242,240,189, SURF_ID='IfcBuildingElementProxy01'/ 
&OBST ID='常规模型 1:常规模型 1:339521', XB=152.0,152.0,316.0,320.0,0.0,12.0, RGB=242,240,189, SURF_ID='IfcBuildingElementProxy01'/ 
&OBST ID='常规模型 1:常规模型 1:339521', XB=228.0,228.0,332.0,336.0,0.0,12.0, RGB=242,240,189, SURF_ID='IfcBuildingElementProxy01'/ 
&OBST ID='常规模型 1:常规模型 1:339521', XB=232.0,232.0,212.0,216.0,0.0,12.0, RGB=242,240,189, SURF_ID='IfcBuildingElementProxy01'/ 
&OBST ID='常规模型 1:常规模型 1:339521', XB=268.0,268.0,316.0,320.0,0.0,12.0, RGB=242,240,189, SURF_ID='IfcBuildingElementProxy01'/ 
&OBST ID='常规模型 1:常规模型 1:339521', XB=280.0,280.0,24.0,28.0,0.0,12.0, RGB=242,240,189, SURF_ID='IfcBuildingElementProxy01'/ 
&OBST ID='常规模型 1:常规模型 1:339521', XB=280.0,280.0,52.0,56.0,0.0,12.0, RGB=242,240,189, SURF_ID='IfcBuildingElementProxy01'/ 
&OBST ID='常规模型 1:常规模型 1:339521', XB=284.0,284.0,332.0,336.0,0.0,12.0, RGB=242,240,189, SURF_ID='IfcBuildingElementProxy01'/ 
&OBST ID='常规模型 1:常规模型 1:339521', XB=368.0,368.0,92.0,96.0,0.0,8.0, RGB=242,240,189, SURF_ID='IfcBuildingElementProxy01'/ 
&OBST ID='常规模型 1:常规模型 1:339521', XB=412.0,412.0,152.0,156.0,0.0,4.0, RGB=242,240,189, SURF_ID='IfcBuildingElementProxy01'/ 
&OBST ID='常规模型 1:常规模型 1:339521', XB=424.0,424.0,136.0,140.0,0.0,4.0, RGB=242,240,189, SURF_ID='IfcBuildingElementProxy01'/ 
&OBST ID='常规模型 1:常规模型 1:339521', XB=448.0,448.0,152.0,156.0,0.0,4.0, RGB=242,240,189, SURF_ID='IfcBuildingElementProxy01'/ 
&OBST ID='常规模型 1:常规模型 1:339521', XB=48.0,64.0,708.0,724.0,0.0,12.0, RGB=242,240,189, SURF_ID='IfcBuildingElementProxy01'/ 
&OBST ID='常规模型 1:常规模型 1:339521', XB=56.0,64.0,696.0,708.0,0.0,12.0, RGB=242,240,189, SURF_ID='IfcBuildingElementProxy01'/ 
&OBST ID='常规模型 1:常规模型 1:339521', XB=56.0,64.0,724.0,728.0,0.0,12.0, RGB=242,240,189, SURF_ID='IfcBuildingElementProxy01'/ 
&OBST ID='常规模型 1:常规模型 1:339521', XB=112.0,120.0,564.0,568.0,0.0,4.0, RGB=242,240,189, SURF_ID='IfcBuildingElementProxy01'/ 
&OBST ID='常规模型 1:常规模型 1:339521', XB=116.0,120.0,672.0,676.0,0.0,4.0, RGB=242,240,189, SURF_ID='IfcBuildingElementProxy01'/ 
&OBST ID='常规模型 1:常规模型 1:339521', XB=116.0,124.0,588.0,592.0,0.0,4.0, RGB=242,240,189, SURF_ID='IfcBuildingElementProxy01'/ 
&OBST ID='常规模型 1:常规模型 1:339521', XB=116.0,124.0,696.0,700.0,0.0,4.0, RGB=242,240,189, SURF_ID='IfcBuildingElementProxy01'/ 
&OBST ID='常规模型 1:常规模型 1:339521', XB=116.0,124.0,796.0,800.0,0.0,4.0, RGB=242,240,189, SURF_ID='IfcBuildingElementProxy01'/ 
&OBST ID='常规模型 1:常规模型 1:339521', XB=116.0,128.0,668.0,672.0,0.0,4.0, RGB=242,240,189, SURF_ID='IfcBuildingElementProxy01'/ 
&OBST ID='常规模型 1:常规模型 1:339521', XB=116.0,148.0,560.0,564.0,0.0,4.0, RGB=242,240,189, SURF_ID='IfcBuildingElementProxy01'/ 
&OBST ID='常规模型 1:常规模型 1:339521', XB=120.0,132.0,584.0,588.0,0.0,4.0, RGB=242,240,189, SURF_ID='IfcBuildingElementProxy01'/ 
&OBST ID='常规模型 1:常规模型 1:339521', XB=120.0,132.0,692.0,696.0,0.0,4.0, RGB=242,240,189, SURF_ID='IfcBuildingElementProxy01'/ 
&OBST ID='常规模型 1:常规模型 1:339521', XB=120.0,132.0,792.0,796.0,0.0,4.0, RGB=242,240,189, SURF_ID='IfcBuildingElementProxy01'/ 
&OBST ID='常规模型 1:常规模型 1:339521', XB=120.0,144.0,556.0,560.0,0.0,4.0, RGB=242,240,189, SURF_ID='IfcBuildingElementProxy01'/ 
&OBST ID='常规模型 1:常规模型 1:339521', XB=120.0,148.0,664.0,668.0,0.0,4.0, RGB=242,240,189, SURF_ID='IfcBuildingElementProxy01'/ 
&OBST ID='常规模型 1:常规模型 1:339521', XB=124.0,128.0,552.0,556.0,0.0,4.0, RGB=242,240,189, SURF_ID='IfcBuildingElementProxy01'/ 
&OBST ID='常规模型 1:常规模型 1:339521', XB=124.0,144.0,660.0,664.0,0.0,4.0, RGB=242,240,189, SURF_ID='IfcBuildingElementProxy01'/ 
&OBST ID='常规模型 1:常规模型 1:339521', XB=124.0,148.0,580.0,584.0,0.0,4.0, RGB=242,240,189, SURF_ID='IfcBuildingElementProxy01'/ 
&OBST ID='常规模型 1:常规模型 1:339521', XB=124.0,148.0,688.0,692.0,0.0,4.0, RGB=242,240,189, SURF_ID='IfcBuildingElementProxy01'/ 
&OBST ID='常规模型 1:常规模型 1:339521', XB=124.0,148.0,788.0,792.0,0.0,4.0, RGB=242,240,189, SURF_ID='IfcBuildingElementProxy01'/ 
&OBST ID='常规模型 1:常规模型 1:339521', XB=128.0,132.0,576.0,580.0,0.0,4.0, RGB=242,240,189, SURF_ID='IfcBuildingElementProxy01'/ 
&OBST ID='常规模型 1:常规模型 1:339521', XB=128.0,132.0,656.0,660.0,0.0,4.0, RGB=242,240,189, SURF_ID='IfcBuildingElementProxy01'/ 
&OBST ID='常规模型 1:常规模型 1:339521', XB=128.0,132.0,684.0,688.0,0.0,4.0, RGB=242,240,189, SURF_ID='IfcBuildingElementProxy01'/ 
&OBST ID='常规模型 1:常规模型 1:339521', XB=128.0,132.0,784.0,788.0,0.0,4.0, RGB=242,240,189, SURF_ID='IfcBuildingElementProxy01'/ 
&OBST ID='常规模型 1:常规模型 1:339521', XB=136.0,140.0,552.0,556.0,0.0,4.0, RGB=242,240,189, SURF_ID='IfcBuildingElementProxy01'/ 
&OBST ID='常规模型 1:常规模型 1:339521', XB=136.0,140.0,532.0,536.0,0.0,12.0, RGB=242,240,189, SURF_ID='IfcBuildingElementProxy01'/ 
&OBST ID='常规模型 1:常规模型 1:339521', XB=136.0,140.0,748.0,752.0,0.0,12.0, RGB=242,240,189, SURF_ID='IfcBuildingElementProxy01'/ 
&OBST ID='常规模型 1:常规模型 1:339521', XB=136.0,144.0,576.0,580.0,0.0,4.0, RGB=242,240,189, SURF_ID='IfcBuildingElementProxy01'/ 
&OBST ID='常规模型 1:常规模型 1:339521', XB=136.0,144.0,684.0,688.0,0.0,4.0, RGB=242,240,189, SURF_ID='IfcBuildingElementProxy01'/ 
&OBST ID='常规模型 1:常规模型 1:339521', XB=136.0,144.0,784.0,788.0,0.0,4.0, RGB=242,240,189, SURF_ID='IfcBuildingElementProxy01'/ 
&OBST ID='常规模型 1:常规模型 1:339521', XB=136.0,152.0,584.0,588.0,0.0,4.0, RGB=242,240,189, SURF_ID='IfcBuildingElementProxy01'/ 
&OBST ID='常规模型 1:常规模型 1:339521', XB=136.0,152.0,692.0,696.0,0.0,4.0, RGB=242,240,189, SURF_ID='IfcBuildingElementProxy01'/ 
&OBST ID='常规模型 1:常规模型 1:339521', XB=136.0,152.0,792.0,796.0,0.0,4.0, RGB=242,240,189, SURF_ID='IfcBuildingElementProxy01'/ 
&OBST ID='常规模型 1:常规模型 1:339521', XB=140.0,144.0,428.0,432.0,0.0,12.0, RGB=242,240,189, SURF_ID='IfcBuildingElementProxy01'/ 
&OBST ID='常规模型 1:常规模型 1:339521', XB=140.0,144.0,632.0,636.0,0.0,12.0, RGB=242,240,189, SURF_ID='IfcBuildingElementProxy01'/ 
&OBST ID='常规模型 1:常规模型 1:339521', XB=140.0,148.0,564.0,568.0,0.0,4.0, RGB=242,240,189, SURF_ID='IfcBuildingElementProxy01'/ 
&OBST ID='常规模型 1:常规模型 1:339521', XB=140.0,152.0,668.0,672.0,0.0,4.0, RGB=242,240,189, SURF_ID='IfcBuildingElementProxy01'/ 
&OBST ID='常规模型 1:常规模型 1:339521', XB=144.0,180.0,424.0,428.0,0.0,12.0, RGB=242,240,189, SURF_ID='IfcBuildingElementProxy01'/ 
&OBST ID='常规模型 1:常规模型 1:339521', XB=144.0,180.0,628.0,632.0,0.0,12.0, RGB=242,240,189, SURF_ID='IfcBuildingElementProxy01'/ 
&OBST ID='常规模型 1:常规模型 1:339521', XB=144.0,184.0,528.0,532.0,0.0,12.0, RGB=242,240,189, SURF_ID='IfcBuildingElementProxy01'/ 
&OBST ID='常规模型 1:常规模型 1:339521', XB=144.0,184.0,744.0,748.0,0.0,12.0, RGB=242,240,189, SURF_ID='IfcBuildingElementProxy01'/ 
&OBST ID='常规模型 1:常规模型 1:339521', XB=148.0,152.0,588.0,592.0,0.0,4.0, RGB=242,240,189, SURF_ID='IfcBuildingElementProxy01'/ 
&OBST ID='常规模型 1:常规模型 1:339521', XB=148.0,152.0,696.0,700.0,0.0,4.0, RGB=242,240,189, SURF_ID='IfcBuildingElementProxy01'/ 
&OBST ID='常规模型 1:常规模型 1:339521', XB=148.0,152.0,796.0,800.0,0.0,4.0, RGB=242,240,189, SURF_ID='IfcBuildingElementProxy01'/ 
&OBST ID='常规模型 1:常规模型 1:339521', XB=148.0,176.0,524.0,528.0,0.0,12.0, RGB=242,240,189, SURF_ID='IfcBuildingElementProxy01'/ 
&OBST ID='常规模型 1:常规模型 1:339521', XB=148.0,176.0,740.0,744.0,0.0,12.0, RGB=242,240,189, SURF_ID='IfcBuildingElementProxy01'/ 
&OBST ID='常规模型 1:常规模型 1:339521', XB=152.0,172.0,560.0,564.0,0.0,12.0, RGB=242,240,189, SURF_ID='IfcBuildingElementProxy01'/ 
&OBST ID='常规模型 1:常规模型 1:339521', XB=152.0,172.0,776.0,780.0,0.0,12.0, RGB=242,240,189, SURF_ID='IfcBuildingElementProxy01'/ 
&OBST ID='常规模型 1:常规模型 1:339521', XB=152.0,176.0,420.0,424.0,0.0,12.0, RGB=242,240,189, SURF_ID='IfcBuildingElementProxy01'/ 
&OBST ID='常规模型 1:常规模型 1:339521', XB=152.0,176.0,624.0,628.0,0.0,12.0, RGB=242,240,189, SURF_ID='IfcBuildingElementProxy01'/ 
&OBST ID='常规模型 1:常规模型 1:339521', XB=156.0,168.0,456.0,460.0,0.0,12.0, RGB=242,240,189, SURF_ID='IfcBuildingElementProxy01'/ 
&OBST ID='常规模型 1:常规模型 1:339521', XB=156.0,168.0,520.0,524.0,0.0,12.0, RGB=242,240,189, SURF_ID='IfcBuildingElementProxy01'/ 
&OBST ID='常规模型 1:常规模型 1:339521', XB=156.0,168.0,556.0,560.0,0.0,12.0, RGB=242,240,189, SURF_ID='IfcBuildingElementProxy01'/ 
&OBST ID='常规模型 1:常规模型 1:339521', XB=156.0,168.0,660.0,664.0,0.0,12.0, RGB=242,240,189, SURF_ID='IfcBuildingElementProxy01'/ 
&OBST ID='常规模型 1:常规模型 1:339521', XB=156.0,168.0,736.0,740.0,0.0,12.0, RGB=242,240,189, SURF_ID='IfcBuildingElementProxy01'/ 
&OBST ID='常规模型 1:常规模型 1:339521', XB=156.0,168.0,772.0,776.0,0.0,12.0, RGB=242,240,189, SURF_ID='IfcBuildingElementProxy01'/ 
&OBST ID='常规模型 1:常规模型 1:339521', XB=160.0,164.0,492.0,496.0,0.0,12.0, RGB=242,240,189, SURF_ID='IfcBuildingElementProxy01'/ 
&OBST ID='常规模型 1:常规模型 1:339521', XB=160.0,164.0,596.0,600.0,0.0,12.0, RGB=242,240,189, SURF_ID='IfcBuildingElementProxy01'/ 
&OBST ID='常规模型 1:常规模型 1:339521', XB=160.0,164.0,708.0,712.0,0.0,12.0, RGB=242,240,189, SURF_ID='IfcBuildingElementProxy01'/ 
&OBST ID='常规模型 1:常规模型 1:339521', XB=160.0,168.0,400.0,420.0,0.0,12.0, RGB=242,240,189, SURF_ID='IfcBuildingElementProxy01'/ 
&OBST ID='常规模型 1:常规模型 1:339521', XB=160.0,168.0,428.0,456.0,0.0,12.0, RGB=242,240,189, SURF_ID='IfcBuildingElementProxy01'/ 
&OBST ID='常规模型 1:常规模型 1:339521', XB=160.0,168.0,496.0,520.0,0.0,12.0, RGB=242,240,189, SURF_ID='IfcBuildingElementProxy01'/ 
&OBST ID='常规模型 1:常规模型 1:339521', XB=160.0,168.0,532.0,556.0,0.0,12.0, RGB=242,240,189, SURF_ID='IfcBuildingElementProxy01'/ 
&OBST ID='常规模型 1:常规模型 1:339521', XB=160.0,168.0,600.0,624.0,0.0,12.0, RGB=242,240,189, SURF_ID='IfcBuildingElementProxy01'/ 
&OBST ID='常规模型 1:常规模型 1:339521', XB=160.0,168.0,632.0,660.0,0.0,12.0, RGB=242,240,189, SURF_ID='IfcBuildingElementProxy01'/ 
&OBST ID='常规模型 1:常规模型 1:339521', XB=160.0,168.0,712.0,736.0,0.0,12.0, RGB=242,240,189, SURF_ID='IfcBuildingElementProxy01'/ 
&OBST ID='常规模型 1:常规模型 1:339521', XB=160.0,168.0,748.0,772.0,0.0,12.0, RGB=242,240,189, SURF_ID='IfcBuildingElementProxy01'/ 
&OBST ID='常规模型 1:常规模型 1:339521', XB=176.0,184.0,428.0,432.0,0.0,12.0, RGB=242,240,189, SURF_ID='IfcBuildingElementProxy01'/ 
&OBST ID='常规模型 1:常规模型 1:339521', XB=176.0,184.0,632.0,636.0,0.0,12.0, RGB=242,240,189, SURF_ID='IfcBuildingElementProxy01'/ 
&OBST ID='常规模型 1:常规模型 1:339521', XB=180.0,188.0,532.0,536.0,0.0,12.0, RGB=242,240,189, SURF_ID='IfcBuildingElementProxy01'/ 
&OBST ID='常规模型 1:常规模型 1:339521', XB=180.0,188.0,748.0,752.0,0.0,12.0, RGB=242,240,189, SURF_ID='IfcBuildingElementProxy01'/ 
&OBST ID='常规模型 1:常规模型 1:339521', XB=184.0,196.0,696.0,724.0,0.0,12.0, RGB=242,240,189, SURF_ID='IfcBuildingElementProxy01'/ 
&OBST ID='常规模型 1:常规模型 1:339521', XB=188.0,196.0,664.0,684.0,0.0,12.0, RGB=242,240,189, SURF_ID='IfcBuildingElementProxy01'/ 
&OBST ID='常规模型 1:常规模型 1:339521', XB=200.0,208.0,664.0,688.0,0.0,12.0, RGB=242,240,189, SURF_ID='IfcBuildingElementProxy01'/ 
&OBST ID='常规模型 1:常规模型 1:339521', XB=200.0,212.0,504.0,532.0,0.0,12.0, RGB=242,240,189, SURF_ID='IfcBuildingElementProxy01'/ 
&OBST ID='常规模型 1:常规模型 1:339521', XB=200.0,212.0,696.0,724.0,0.0,12.0, RGB=242,240,189, SURF_ID='IfcBuildingElementProxy01'/ 
&OBST ID='常规模型 1:常规模型 1:339521', XB=204.0,212.0,476.0,492.0,0.0,12.0, RGB=242,240,189, SURF_ID='IfcBuildingElementProxy01'/ 
&OBST ID='常规模型 1:常规模型 1:339521', XB=204.0,224.0,568.0,576.0,0.0,12.0, RGB=242,240,189, SURF_ID='IfcBuildingElementProxy01'/ 
&OBST ID='常规模型 1:常规模型 1:339521', XB=224.0,232.0,708.0,724.0,0.0,12.0, RGB=242,240,189, SURF_ID='IfcBuildingElementProxy01'/ 
&OBST ID='常规模型 1:常规模型 1:339521', XB=228.0,236.0,668.0,692.0,0.0,12.0, RGB=242,240,189, SURF_ID='IfcBuildingElementProxy01'/ 
&OBST ID='常规模型 1:常规模型 1:339521', XB=236.0,240.0,428.0,432.0,0.0,12.0, RGB=242,240,189, SURF_ID='IfcBuildingElementProxy01'/ 
&OBST ID='常规模型 1:常规模型 1:339521', XB=236.0,240.0,632.0,636.0,0.0,12.0, RGB=242,240,189, SURF_ID='IfcBuildingElementProxy01'/ 
&OBST ID='常规模型 1:常规模型 1:339521', XB=236.0,276.0,528.0,532.0,0.0,12.0, RGB=242,240,189, SURF_ID='IfcBuildingElementProxy01'/ 
&OBST ID='常规模型 1:常规模型 1:339521', XB=236.0,276.0,744.0,748.0,0.0,12.0, RGB=242,240,189, SURF_ID='IfcBuildingElementProxy01'/ 
&OBST ID='常规模型 1:常规模型 1:339521', XB=240.0,272.0,424.0,428.0,0.0,12.0, RGB=242,240,189, SURF_ID='IfcBuildingElementProxy01'/ 
&OBST ID='常规模型 1:常规模型 1:339521', XB=240.0,272.0,524.0,528.0,0.0,12.0, RGB=242,240,189, SURF_ID='IfcBuildingElementProxy01'/ 
&OBST ID='常规模型 1:常规模型 1:339521', XB=240.0,272.0,628.0,632.0,0.0,12.0, RGB=242,240,189, SURF_ID='IfcBuildingElementProxy01'/ 
&OBST ID='常规模型 1:常规模型 1:339521', XB=240.0,272.0,740.0,744.0,0.0,12.0, RGB=242,240,189, SURF_ID='IfcBuildingElementProxy01'/ 
&OBST ID='常规模型 1:常规模型 1:339521', XB=244.0,248.0,416.0,420.0,0.0,12.0, RGB=242,240,189, SURF_ID='IfcBuildingElementProxy01'/ 
&OBST ID='常规模型 1:常规模型 1:339521', XB=244.0,248.0,620.0,624.0,0.0,12.0, RGB=242,240,189, SURF_ID='IfcBuildingElementProxy01'/ 
&OBST ID='常规模型 1:常规模型 1:339521', XB=244.0,268.0,420.0,424.0,0.0,12.0, RGB=242,240,189, SURF_ID='IfcBuildingElementProxy01'/ 
&OBST ID='常规模型 1:常规模型 1:339521', XB=244.0,268.0,520.0,524.0,0.0,12.0, RGB=242,240,189, SURF_ID='IfcBuildingElementProxy01'/ 
&OBST ID='常规模型 1:常规模型 1:339521', XB=244.0,268.0,624.0,628.0,0.0,12.0, RGB=242,240,189, SURF_ID='IfcBuildingElementProxy01'/ 
&OBST ID='常规模型 1:常规模型 1:339521', XB=244.0,268.0,736.0,740.0,0.0,12.0, RGB=242,240,189, SURF_ID='IfcBuildingElementProxy01'/ 
&OBST ID='常规模型 1:常规模型 1:339521', XB=248.0,264.0,456.0,460.0,0.0,12.0, RGB=242,240,189, SURF_ID='IfcBuildingElementProxy01'/ 
&OBST ID='常规模型 1:常规模型 1:339521', XB=248.0,264.0,560.0,564.0,0.0,12.0, RGB=242,240,189, SURF_ID='IfcBuildingElementProxy01'/ 
&OBST ID='常规模型 1:常规模型 1:339521', XB=248.0,264.0,660.0,664.0,0.0,12.0, RGB=242,240,189, SURF_ID='IfcBuildingElementProxy01'/ 
&OBST ID='常规模型 1:常规模型 1:339521', XB=248.0,264.0,776.0,780.0,0.0,12.0, RGB=242,240,189, SURF_ID='IfcBuildingElementProxy01'/ 
&OBST ID='常规模型 1:常规模型 1:339521', XB=252.0,260.0,400.0,420.0,0.0,12.0, RGB=242,240,189, SURF_ID='IfcBuildingElementProxy01'/ 
&OBST ID='常规模型 1:常规模型 1:339521', XB=252.0,260.0,428.0,456.0,0.0,12.0, RGB=242,240,189, SURF_ID='IfcBuildingElementProxy01'/ 
&OBST ID='常规模型 1:常规模型 1:339521', XB=252.0,260.0,496.0,520.0,0.0,12.0, RGB=242,240,189, SURF_ID='IfcBuildingElementProxy01'/ 
&OBST ID='常规模型 1:常规模型 1:339521', XB=252.0,260.0,532.0,560.0,0.0,12.0, RGB=242,240,189, SURF_ID='IfcBuildingElementProxy01'/ 
&OBST ID='常规模型 1:常规模型 1:339521', XB=252.0,260.0,596.0,624.0,0.0,12.0, RGB=242,240,189, SURF_ID='IfcBuildingElementProxy01'/ 
&OBST ID='常规模型 1:常规模型 1:339521', XB=252.0,260.0,632.0,660.0,0.0,12.0, RGB=242,240,189, SURF_ID='IfcBuildingElementProxy01'/ 
&OBST ID='常规模型 1:常规模型 1:339521', XB=252.0,260.0,712.0,736.0,0.0,12.0, RGB=242,240,189, SURF_ID='IfcBuildingElementProxy01'/ 
&OBST ID='常规模型 1:常规模型 1:339521', XB=252.0,260.0,748.0,776.0,0.0,12.0, RGB=242,240,189, SURF_ID='IfcBuildingElementProxy01'/ 
&OBST ID='常规模型 1:常规模型 1:339521', XB=264.0,268.0,416.0,420.0,0.0,12.0, RGB=242,240,189, SURF_ID='IfcBuildingElementProxy01'/ 
&OBST ID='常规模型 1:常规模型 1:339521', XB=264.0,268.0,620.0,624.0,0.0,12.0, RGB=242,240,189, SURF_ID='IfcBuildingElementProxy01'/ 
&OBST ID='常规模型 1:常规模型 1:339521', XB=268.0,280.0,428.0,432.0,0.0,12.0, RGB=242,240,189, SURF_ID='IfcBuildingElementProxy01'/ 
&OBST ID='常规模型 1:常规模型 1:339521', XB=268.0,280.0,632.0,636.0,0.0,12.0, RGB=242,240,189, SURF_ID='IfcBuildingElementProxy01'/ 
&OBST ID='常规模型 1:常规模型 1:339521', XB=272.0,284.0,412.0,420.0,0.0,4.0, RGB=242,240,189, SURF_ID='IfcBuildingElementProxy01'/ 
&OBST ID='常规模型 1:常规模型 1:339521', XB=272.0,308.0,400.0,412.0,0.0,4.0, RGB=242,240,189, SURF_ID='IfcBuildingElementProxy01'/ 
&OBST ID='常规模型 1:常规模型 1:339521', XB=276.0,280.0,532.0,536.0,0.0,12.0, RGB=242,240,189, SURF_ID='IfcBuildingElementProxy01'/ 
&OBST ID='常规模型 1:常规模型 1:339521', XB=276.0,280.0,748.0,752.0,0.0,12.0, RGB=242,240,189, SURF_ID='IfcBuildingElementProxy01'/ 
&OBST ID='常规模型 1:常规模型 1:339521', XB=280.0,288.0,676.0,700.0,0.0,12.0, RGB=242,240,189, SURF_ID='IfcBuildingElementProxy01'/ 
&OBST ID='常规模型 1:常规模型 1:339521', XB=280.0,288.0,716.0,732.0,0.0,12.0, RGB=242,240,189, SURF_ID='IfcBuildingElementProxy01'/ 
&OBST ID='常规模型 1:常规模型 1:339521', XB=296.0,304.0,672.0,696.0,0.0,12.0, RGB=242,240,189, SURF_ID='IfcBuildingElementProxy01'/ 
&OBST ID='常规模型 1:常规模型 1:339521', XB=296.0,304.0,708.0,732.0,0.0,12.0, RGB=242,240,189, SURF_ID='IfcBuildingElementProxy01'/ 
&OBST ID='常规模型 1:常规模型 1:339521', XB=296.0,308.0,412.0,420.0,0.0,4.0, RGB=242,240,189, SURF_ID='IfcBuildingElementProxy01'/ 
&OBST ID='常规模型 1:常规模型 1:339521', XB=12.0,24.0,772.0,776.0,0.0,0.0, RGB=242,240,189, SURF_ID='IfcBuildingElementProxy01'/ 
&OBST ID='常规模型 1:常规模型 1:339521', XB=16.0,24.0,688.0,692.0,0.0,0.0, RGB=242,240,189, SURF_ID='IfcBuildingElementProxy01'/ 
&OBST ID='常规模型 1:常规模型 1:339521', XB=16.0,24.0,728.0,732.0,0.0,0.0, RGB=242,240,189, SURF_ID='IfcBuildingElementProxy01'/ 
&OBST ID='常规模型 1:常规模型 1:339521', XB=16.0,32.0,724.0,728.0,0.0,0.0, RGB=242,240,189, SURF_ID='IfcBuildingElementProxy01'/ 
&OBST ID='常规模型 1:常规模型 1:339521', XB=20.0,28.0,684.0,688.0,0.0,0.0, RGB=242,240,189, SURF_ID='IfcBuildingElementProxy01'/ 
&OBST ID='常规模型 1:常规模型 1:339521', XB=20.0,28.0,692.0,696.0,0.0,0.0, RGB=242,240,189, SURF_ID='IfcBuildingElementProxy01'/ 
&OBST ID='常规模型 1:常规模型 1:339521', XB=20.0,28.0,732.0,736.0,0.0,0.0, RGB=242,240,189, SURF_ID='IfcBuildingElementProxy01'/ 
&OBST ID='常规模型 1:常规模型 1:339521', XB=20.0,28.0,768.0,772.0,0.0,0.0, RGB=242,240,189, SURF_ID='IfcBuildingElementProxy01'/ 
&OBST ID='常规模型 1:常规模型 1:339521', XB=20.0,28.0,776.0,780.0,0.0,0.0, RGB=242,240,189, SURF_ID='IfcBuildingElementProxy01'/ 
&OBST ID='常规模型 1:常规模型 1:339521', XB=24.0,28.0,680.0,684.0,0.0,0.0, RGB=242,240,189, SURF_ID='IfcBuildingElementProxy01'/ 
&OBST ID='常规模型 1:常规模型 1:339521', XB=24.0,28.0,720.0,724.0,0.0,0.0, RGB=242,240,189, SURF_ID='IfcBuildingElementProxy01'/ 
&OBST ID='常规模型 1:常规模型 1:339521', XB=24.0,28.0,780.0,784.0,0.0,0.0, RGB=242,240,189, SURF_ID='IfcBuildingElementProxy01'/ 
&OBST ID='常规模型 1:常规模型 1:339521', XB=24.0,32.0,696.0,700.0,0.0,0.0, RGB=242,240,189, SURF_ID='IfcBuildingElementProxy01'/ 
&OBST ID='常规模型 1:常规模型 1:339521', XB=24.0,36.0,764.0,768.0,0.0,0.0, RGB=242,240,189, SURF_ID='IfcBuildingElementProxy01'/ 
&OBST ID='常规模型 1:常规模型 1:339521', XB=28.0,32.0,676.0,680.0,0.0,0.0, RGB=242,240,189, SURF_ID='IfcBuildingElementProxy01'/ 
&OBST ID='常规模型 1:常规模型 1:339521', XB=28.0,32.0,688.0,692.0,0.0,0.0, RGB=242,240,189, SURF_ID='IfcBuildingElementProxy01'/ 
&OBST ID='常规模型 1:常规模型 1:339521', XB=28.0,32.0,716.0,720.0,0.0,0.0, RGB=242,240,189, SURF_ID='IfcBuildingElementProxy01'/ 
&OBST ID='常规模型 1:常规模型 1:339521', XB=28.0,32.0,728.0,732.0,0.0,0.0, RGB=242,240,189, SURF_ID='IfcBuildingElementProxy01'/ 
&OBST ID='常规模型 1:常规模型 1:339521', XB=28.0,32.0,736.0,740.0,0.0,0.0, RGB=242,240,189, SURF_ID='IfcBuildingElementProxy01'/ 
&OBST ID='常规模型 1:常规模型 1:339521', XB=28.0,32.0,772.0,776.0,0.0,0.0, RGB=242,240,189, SURF_ID='IfcBuildingElementProxy01'/ 
&OBST ID='常规模型 1:常规模型 1:339521', XB=28.0,32.0,784.0,788.0,0.0,0.0, RGB=242,240,189, SURF_ID='IfcBuildingElementProxy01'/ 
&OBST ID='常规模型 1:常规模型 1:339521', XB=32.0,36.0,680.0,684.0,0.0,0.0, RGB=242,240,189, SURF_ID='IfcBuildingElementProxy01'/ 
&OBST ID='常规模型 1:常规模型 1:339521', XB=32.0,36.0,692.0,696.0,0.0,0.0, RGB=242,240,189, SURF_ID='IfcBuildingElementProxy01'/ 
&OBST ID='常规模型 1:常规模型 1:339521', XB=32.0,36.0,720.0,724.0,0.0,0.0, RGB=242,240,189, SURF_ID='IfcBuildingElementProxy01'/ 
&OBST ID='常规模型 1:常规模型 1:339521', XB=32.0,36.0,732.0,736.0,0.0,0.0, RGB=242,240,189, SURF_ID='IfcBuildingElementProxy01'/ 
&OBST ID='常规模型 1:常规模型 1:339521', XB=32.0,36.0,768.0,772.0,0.0,0.0, RGB=242,240,189, SURF_ID='IfcBuildingElementProxy01'/ 
&OBST ID='常规模型 1:常规模型 1:339521', XB=32.0,36.0,776.0,784.0,0.0,0.0, RGB=242,240,189, SURF_ID='IfcBuildingElementProxy01'/ 
&OBST ID='常规模型 1:常规模型 1:339521', XB=32.0,40.0,712.0,716.0,0.0,0.0, RGB=242,240,189, SURF_ID='IfcBuildingElementProxy01'/ 
&OBST ID='常规模型 1:常规模型 1:339521', XB=136.0,140.0,432.0,432.0,0.0,12.0, RGB=242,240,189, SURF_ID='IfcBuildingElementProxy01'/ 
&OBST ID='常规模型 1:常规模型 1:339521', XB=136.0,140.0,636.0,636.0,0.0,12.0, RGB=242,240,189, SURF_ID='IfcBuildingElementProxy01'/ 
&OBST ID='常规模型 1:常规模型 1:339521', XB=140.0,144.0,532.0,532.0,0.0,12.0, RGB=242,240,189, SURF_ID='IfcBuildingElementProxy01'/ 
&OBST ID='常规模型 1:常规模型 1:339521', XB=140.0,144.0,748.0,748.0,0.0,12.0, RGB=242,240,189, SURF_ID='IfcBuildingElementProxy01'/ 
&OBST ID='常规模型 1:常规模型 1:339521', XB=152.0,156.0,460.0,460.0,0.0,12.0, RGB=242,240,189, SURF_ID='IfcBuildingElementProxy01'/ 
&OBST ID='常规模型 1:常规模型 1:339521', XB=152.0,156.0,664.0,664.0,0.0,12.0, RGB=242,240,189, SURF_ID='IfcBuildingElementProxy01'/ 
&OBST ID='常规模型 1:常规模型 1:339521', XB=168.0,172.0,460.0,460.0,0.0,12.0, RGB=242,240,189, SURF_ID='IfcBuildingElementProxy01'/ 
&OBST ID='常规模型 1:常规模型 1:339521', XB=168.0,172.0,664.0,664.0,0.0,12.0, RGB=242,240,189, SURF_ID='IfcBuildingElementProxy01'/ 
&OBST ID='常规模型 1:常规模型 1:339521', XB=184.0,188.0,432.0,432.0,0.0,12.0, RGB=242,240,189, SURF_ID='IfcBuildingElementProxy01'/ 
&OBST ID='常规模型 1:常规模型 1:339521', XB=184.0,188.0,636.0,636.0,0.0,12.0, RGB=242,240,189, SURF_ID='IfcBuildingElementProxy01'/ 
&OBST ID='常规模型 1:常规模型 1:339521', XB=188.0,192.0,436.0,436.0,0.0,12.0, RGB=242,240,189, SURF_ID='IfcBuildingElementProxy01'/ 
&OBST ID='常规模型 1:常规模型 1:339521', XB=188.0,192.0,536.0,536.0,0.0,12.0, RGB=242,240,189, SURF_ID='IfcBuildingElementProxy01'/ 
&OBST ID='常规模型 1:常规模型 1:339521', XB=188.0,192.0,640.0,640.0,0.0,12.0, RGB=242,240,189, SURF_ID='IfcBuildingElementProxy01'/ 
&OBST ID='常规模型 1:常规模型 1:339521', XB=188.0,192.0,752.0,752.0,0.0,12.0, RGB=242,240,189, SURF_ID='IfcBuildingElementProxy01'/ 
&OBST ID='常规模型 1:常规模型 1:339521', XB=232.0,236.0,432.0,432.0,0.0,12.0, RGB=242,240,189, SURF_ID='IfcBuildingElementProxy01'/ 
&OBST ID='常规模型 1:常规模型 1:339521', XB=232.0,236.0,532.0,532.0,0.0,12.0, RGB=242,240,189, SURF_ID='IfcBuildingElementProxy01'/ 
&OBST ID='常规模型 1:常规模型 1:339521', XB=232.0,236.0,636.0,636.0,0.0,12.0, RGB=242,240,189, SURF_ID='IfcBuildingElementProxy01'/ 
&OBST ID='常规模型 1:常规模型 1:339521', XB=232.0,236.0,748.0,748.0,0.0,12.0, RGB=242,240,189, SURF_ID='IfcBuildingElementProxy01'/ 
&OBST ID='常规模型 1:常规模型 1:339521', XB=264.0,268.0,460.0,460.0,0.0,12.0, RGB=242,240,189, SURF_ID='IfcBuildingElementProxy01'/ 
&OBST ID='常规模型 1:常规模型 1:339521', XB=264.0,268.0,564.0,564.0,0.0,12.0, RGB=242,240,189, SURF_ID='IfcBuildingElementProxy01'/ 
&OBST ID='常规模型 1:常规模型 1:339521', XB=264.0,268.0,664.0,664.0,0.0,12.0, RGB=242,240,189, SURF_ID='IfcBuildingElementProxy01'/ 
&OBST ID='常规模型 1:常规模型 1:339521', XB=264.0,268.0,780.0,780.0,0.0,12.0, RGB=242,240,189, SURF_ID='IfcBuildingElementProxy01'/ 
&OBST ID='常规模型 1:常规模型 1:339521', XB=268.0,272.0,800.0,800.0,0.0,4.0, RGB=242,240,189, SURF_ID='IfcBuildingElementProxy01'/ 
&OBST ID='常规模型 1:常规模型 1:339521', XB=276.0,284.0,800.0,800.0,0.0,4.0, RGB=242,240,189, SURF_ID='IfcBuildingElementProxy01'/ 
&OBST ID='常规模型 1:常规模型 1:339521', XB=280.0,284.0,432.0,432.0,0.0,12.0, RGB=242,240,189, SURF_ID='IfcBuildingElementProxy01'/ 
&OBST ID='常规模型 1:常规模型 1:339521', XB=280.0,284.0,536.0,536.0,0.0,12.0, RGB=242,240,189, SURF_ID='IfcBuildingElementProxy01'/ 
&OBST ID='常规模型 1:常规模型 1:339521', XB=280.0,284.0,636.0,636.0,0.0,12.0, RGB=242,240,189, SURF_ID='IfcBuildingElementProxy01'/ 
&OBST ID='常规模型 1:常规模型 1:339521', XB=280.0,284.0,752.0,752.0,0.0,12.0, RGB=242,240,189, SURF_ID='IfcBuildingElementProxy01'/ 
&OBST ID='常规模型 1:常规模型 1:339521', XB=284.0,296.0,420.0,420.0,0.0,4.0, RGB=242,240,189, SURF_ID='IfcBuildingElementProxy01'/ 
&OBST ID='常规模型 1:常规模型 1:339521', XB=140.0,140.0,656.0,660.0,0.0,4.0, RGB=242,240,189, SURF_ID='IfcBuildingElementProxy01'/ 
&OBST ID='常规模型 1:常规模型 1:339521', XB=152.0,152.0,672.0,676.0,0.0,4.0, RGB=242,240,189, SURF_ID='IfcBuildingElementProxy01'/ 
&OBST ID='常规模型 1:常规模型 1:339521', XB=152.0,152.0,416.0,420.0,0.0,12.0, RGB=242,240,189, SURF_ID='IfcBuildingElementProxy01'/ 
&OBST ID='常规模型 1:常规模型 1:339521', XB=152.0,152.0,520.0,524.0,0.0,12.0, RGB=242,240,189, SURF_ID='IfcBuildingElementProxy01'/ 
&OBST ID='常规模型 1:常规模型 1:339521', XB=152.0,152.0,620.0,624.0,0.0,12.0, RGB=242,240,189, SURF_ID='IfcBuildingElementProxy01'/ 
&OBST ID='常规模型 1:常规模型 1:339521', XB=152.0,152.0,736.0,740.0,0.0,12.0, RGB=242,240,189, SURF_ID='IfcBuildingElementProxy01'/ 
&OBST ID='常规模型 1:常规模型 1:339521', XB=172.0,172.0,416.0,420.0,0.0,12.0, RGB=242,240,189, SURF_ID='IfcBuildingElementProxy01'/ 
&OBST ID='常规模型 1:常规模型 1:339521', XB=172.0,172.0,520.0,524.0,0.0,12.0, RGB=242,240,189, SURF_ID='IfcBuildingElementProxy01'/ 
&OBST ID='常规模型 1:常规模型 1:339521', XB=172.0,172.0,620.0,624.0,0.0,12.0, RGB=242,240,189, SURF_ID='IfcBuildingElementProxy01'/ 
&OBST ID='常规模型 1:常规模型 1:339521', XB=172.0,172.0,736.0,740.0,0.0,12.0, RGB=242,240,189, SURF_ID='IfcBuildingElementProxy01'/ 
&OBST ID='常规模型 1:常规模型 1:339521', XB=188.0,188.0,432.0,436.0,0.0,12.0, RGB=242,240,189, SURF_ID='IfcBuildingElementProxy01'/ 
&OBST ID='常规模型 1:常规模型 1:339521', XB=188.0,188.0,636.0,640.0,0.0,12.0, RGB=242,240,189, SURF_ID='IfcBuildingElementProxy01'/ 
&OBST ID='常规模型 1:常规模型 1:339521', XB=232.0,232.0,532.0,536.0,0.0,12.0, RGB=242,240,189, SURF_ID='IfcBuildingElementProxy01'/ 
&OBST ID='常规模型 1:常规模型 1:339521', XB=232.0,232.0,748.0,752.0,0.0,12.0, RGB=242,240,189, SURF_ID='IfcBuildingElementProxy01'/ 
&OBST ID='常规模型 1:常规模型 1:339521', XB=256.0,256.0,492.0,496.0,0.0,12.0, RGB=242,240,189, SURF_ID='IfcBuildingElementProxy01'/ 
&OBST ID='常规模型 1:常规模型 1:339521', XB=256.0,256.0,708.0,712.0,0.0,12.0, RGB=242,240,189, SURF_ID='IfcBuildingElementProxy01'/ 
&OBST ID='常规模型 1:常规模型 1:339521', XB=272.0,272.0,796.0,800.0,0.0,4.0, RGB=242,240,189, SURF_ID='IfcBuildingElementProxy01'/ 
&OBST ID='常规模型 1:常规模型 1:339521', XB=280.0,280.0,796.0,800.0,0.0,4.0, RGB=242,240,189, SURF_ID='IfcBuildingElementProxy01'/ 
&OBST ID='常规模型 1:常规模型 1:339521', XB=284.0,284.0,432.0,436.0,0.0,12.0, RGB=242,240,189, SURF_ID='IfcBuildingElementProxy01'/ 
&OBST ID='常规模型 1:常规模型 1:339521', XB=284.0,284.0,636.0,640.0,0.0,12.0, RGB=242,240,189, SURF_ID='IfcBuildingElementProxy01'/ 
&OBST ID='常规模型 1:常规模型 1:339521', XB=40.0,52.0,1188.0,1200.0,0.0,12.0, RGB=242,240,189, SURF_ID='IfcBuildingElementProxy01'/ 
&OBST ID='常规模型 1:常规模型 1:339521', XB=44.0,60.0,1076.0,1088.0,0.0,12.0, RGB=242,240,189, SURF_ID='IfcBuildingElementProxy01'/ 
&OBST ID='常规模型 1:常规模型 1:339521', XB=44.0,76.0,1096.0,1108.0,0.0,12.0, RGB=242,240,189, SURF_ID='IfcBuildingElementProxy01'/ 
&OBST ID='常规模型 1:常规模型 1:339521', XB=60.0,80.0,1128.0,1132.0,0.0,12.0, RGB=242,240,189, SURF_ID='IfcBuildingElementProxy01'/ 
&OBST ID='常规模型 1:常规模型 1:339521', XB=60.0,80.0,1140.0,1144.0,0.0,12.0, RGB=242,240,189, SURF_ID='IfcBuildingElementProxy01'/ 
&OBST ID='常规模型 1:常规模型 1:339521', XB=60.0,84.0,1132.0,1140.0,0.0,12.0, RGB=242,240,189, SURF_ID='IfcBuildingElementProxy01'/ 
&OBST ID='常规模型 1:常规模型 1:339521', XB=64.0,76.0,1124.0,1128.0,0.0,12.0, RGB=242,240,189, SURF_ID='IfcBuildingElementProxy01'/ 
&OBST ID='常规模型 1:常规模型 1:339521', XB=64.0,76.0,1144.0,1148.0,0.0,12.0, RGB=242,240,189, SURF_ID='IfcBuildingElementProxy01'/ 
&OBST ID='常规模型 1:常规模型 1:339521', XB=64.0,84.0,1168.0,1172.0,0.0,8.0, RGB=242,240,189, SURF_ID='IfcBuildingElementProxy01'/ 
&OBST ID='常规模型 1:常规模型 1:339521', XB=64.0,84.0,1180.0,1184.0,0.0,8.0, RGB=242,240,189, SURF_ID='IfcBuildingElementProxy01'/ 
&OBST ID='常规模型 1:常规模型 1:339521', XB=64.0,88.0,1172.0,1180.0,0.0,8.0, RGB=242,240,189, SURF_ID='IfcBuildingElementProxy01'/ 
&OBST ID='常规模型 1:常规模型 1:339521', XB=68.0,80.0,1184.0,1188.0,0.0,8.0, RGB=242,240,189, SURF_ID='IfcBuildingElementProxy01'/ 
&OBST ID='常规模型 1:常规模型 1:339521', XB=68.0,84.0,1164.0,1168.0,0.0,8.0, RGB=242,240,189, SURF_ID='IfcBuildingElementProxy01'/ 
&OBST ID='常规模型 1:常规模型 1:339521', XB=116.0,120.0,824.0,828.0,0.0,4.0, RGB=242,240,189, SURF_ID='IfcBuildingElementProxy01'/ 
&OBST ID='常规模型 1:常规模型 1:339521', XB=116.0,128.0,820.0,824.0,0.0,4.0, RGB=242,240,189, SURF_ID='IfcBuildingElementProxy01'/ 
&OBST ID='常规模型 1:常规模型 1:339521', XB=120.0,148.0,816.0,820.0,0.0,4.0, RGB=242,240,189, SURF_ID='IfcBuildingElementProxy01'/ 
&OBST ID='常规模型 1:常规模型 1:339521', XB=124.0,144.0,812.0,816.0,0.0,4.0, RGB=242,240,189, SURF_ID='IfcBuildingElementProxy01'/ 
&OBST ID='常规模型 1:常规模型 1:339521', XB=128.0,132.0,808.0,812.0,0.0,4.0, RGB=242,240,189, SURF_ID='IfcBuildingElementProxy01'/ 
&OBST ID='常规模型 1:常规模型 1:339521', XB=140.0,144.0,864.0,868.0,0.0,12.0, RGB=242,240,189, SURF_ID='IfcBuildingElementProxy01'/ 
&OBST ID='常规模型 1:常规模型 1:339521', XB=140.0,152.0,820.0,824.0,0.0,4.0, RGB=242,240,189, SURF_ID='IfcBuildingElementProxy01'/ 
&OBST ID='常规模型 1:常规模型 1:339521', XB=144.0,180.0,860.0,864.0,0.0,12.0, RGB=242,240,189, SURF_ID='IfcBuildingElementProxy01'/ 
&OBST ID='常规模型 1:常规模型 1:339521', XB=152.0,176.0,856.0,860.0,0.0,12.0, RGB=242,240,189, SURF_ID='IfcBuildingElementProxy01'/ 
&OBST ID='常规模型 1:常规模型 1:339521', XB=156.0,168.0,892.0,896.0,0.0,12.0, RGB=242,240,189, SURF_ID='IfcBuildingElementProxy01'/ 
&OBST ID='常规模型 1:常规模型 1:339521', XB=160.0,164.0,828.0,832.0,0.0,12.0, RGB=242,240,189, SURF_ID='IfcBuildingElementProxy01'/ 
&OBST ID='常规模型 1:常规模型 1:339521', XB=160.0,168.0,832.0,856.0,0.0,12.0, RGB=242,240,189, SURF_ID='IfcBuildingElementProxy01'/ 
&OBST ID='常规模型 1:常规模型 1:339521', XB=160.0,168.0,864.0,892.0,0.0,12.0, RGB=242,240,189, SURF_ID='IfcBuildingElementProxy01'/ 
&OBST ID='常规模型 1:常规模型 1:339521', XB=176.0,184.0,864.0,868.0,0.0,12.0, RGB=242,240,189, SURF_ID='IfcBuildingElementProxy01'/ 
&OBST ID='常规模型 1:常规模型 1:339521', XB=184.0,192.0,932.0,952.0,0.0,12.0, RGB=242,240,189, SURF_ID='IfcBuildingElementProxy01'/ 
&OBST ID='常规模型 1:常规模型 1:339521', XB=184.0,192.0,956.0,964.0,0.0,12.0, RGB=242,240,189, SURF_ID='IfcBuildingElementProxy01'/ 
&OBST ID='常规模型 1:常规模型 1:339521', XB=196.0,204.0,932.0,960.0,0.0,12.0, RGB=242,240,189, SURF_ID='IfcBuildingElementProxy01'/ 
&OBST ID='常规模型 1:常规模型 1:339521', XB=208.0,216.0,924.0,948.0,0.0,12.0, RGB=242,240,189, SURF_ID='IfcBuildingElementProxy01'/ 
&OBST ID='常规模型 1:常规模型 1:339521', XB=208.0,216.0,952.0,960.0,0.0,12.0, RGB=242,240,189, SURF_ID='IfcBuildingElementProxy01'/ 
&OBST ID='常规模型 1:常规模型 1:339521', XB=216.0,224.0,1020.0,1052.0,0.0,12.0, RGB=242,240,189, SURF_ID='IfcBuildingElementProxy01'/ 
&OBST ID='常规模型 1:常规模型 1:339521', XB=228.0,288.0,1136.0,1140.0,0.0,12.0, RGB=242,240,189, SURF_ID='IfcBuildingElementProxy01'/ 
&OBST ID='常规模型 1:常规模型 1:339521', XB=228.0,288.0,1148.0,1152.0,0.0,12.0, RGB=242,240,189, SURF_ID='IfcBuildingElementProxy01'/ 
&OBST ID='常规模型 1:常规模型 1:339521', XB=236.0,240.0,864.0,868.0,0.0,12.0, RGB=242,240,189, SURF_ID='IfcBuildingElementProxy01'/ 
&OBST ID='常规模型 1:常规模型 1:339521', XB=236.0,240.0,984.0,988.0,0.0,12.0, RGB=242,240,189, SURF_ID='IfcBuildingElementProxy01'/ 
&OBST ID='常规模型 1:常规模型 1:339521', XB=236.0,240.0,1152.0,1156.0,0.0,12.0, RGB=242,240,189, SURF_ID='IfcBuildingElementProxy01'/ 
&OBST ID='常规模型 1:常规模型 1:339521', XB=236.0,244.0,1020.0,1052.0,0.0,12.0, RGB=242,240,189, SURF_ID='IfcBuildingElementProxy01'/ 
&OBST ID='常规模型 1:常规模型 1:339521', XB=236.0,244.0,1092.0,1096.0,0.0,12.0, RGB=242,240,189, SURF_ID='IfcBuildingElementProxy01'/ 
&OBST ID='常规模型 1:常规模型 1:339521', XB=240.0,252.0,920.0,924.0,0.0,4.0, RGB=242,240,189, SURF_ID='IfcBuildingElementProxy01'/ 
&OBST ID='常规模型 1:常规模型 1:339521', XB=240.0,252.0,940.0,944.0,0.0,4.0, RGB=242,240,189, SURF_ID='IfcBuildingElementProxy01'/ 
&OBST ID='常规模型 1:常规模型 1:339521', XB=240.0,272.0,860.0,864.0,0.0,12.0, RGB=242,240,189, SURF_ID='IfcBuildingElementProxy01'/ 
&OBST ID='常规模型 1:常规模型 1:339521', XB=240.0,276.0,1088.0,1092.0,0.0,12.0, RGB=242,240,189, SURF_ID='IfcBuildingElementProxy01'/ 
&OBST ID='常规模型 1:常规模型 1:339521', XB=240.0,280.0,980.0,984.0,0.0,12.0, RGB=242,240,189, SURF_ID='IfcBuildingElementProxy01'/ 
&OBST ID='常规模型 1:常规模型 1:339521', XB=244.0,248.0,852.0,856.0,0.0,12.0, RGB=242,240,189, SURF_ID='IfcBuildingElementProxy01'/ 
&OBST ID='常规模型 1:常规模型 1:339521', XB=244.0,256.0,816.0,820.0,0.0,4.0, RGB=242,240,189, SURF_ID='IfcBuildingElementProxy01'/ 
&OBST ID='常规模型 1:常规模型 1:339521', XB=244.0,260.0,936.0,940.0,0.0,4.0, RGB=242,240,189, SURF_ID='IfcBuildingElementProxy01'/ 
&OBST ID='常规模型 1:常规模型 1:339521', XB=244.0,268.0,856.0,860.0,0.0,12.0, RGB=242,240,189, SURF_ID='IfcBuildingElementProxy01'/ 
&OBST ID='常规模型 1:常规模型 1:339521', XB=244.0,272.0,976.0,980.0,0.0,12.0, RGB=242,240,189, SURF_ID='IfcBuildingElementProxy01'/ 
&OBST ID='常规模型 1:常规模型 1:339521', XB=248.0,264.0,916.0,920.0,0.0,4.0, RGB=242,240,189, SURF_ID='IfcBuildingElementProxy01'/ 
&OBST ID='常规模型 1:常规模型 1:339521', XB=248.0,264.0,892.0,896.0,0.0,12.0, RGB=242,240,189, SURF_ID='IfcBuildingElementProxy01'/ 
&OBST ID='常规模型 1:常规模型 1:339521', XB=248.0,272.0,1084.0,1088.0,0.0,12.0, RGB=242,240,189, SURF_ID='IfcBuildingElementProxy01'/ 
&OBST ID='常规模型 1:常规模型 1:339521', XB=252.0,260.0,828.0,856.0,0.0,12.0, RGB=242,240,189, SURF_ID='IfcBuildingElementProxy01'/ 
&OBST ID='常规模型 1:常规模型 1:339521', XB=252.0,260.0,864.0,892.0,0.0,12.0, RGB=242,240,189, SURF_ID='IfcBuildingElementProxy01'/ 
&OBST ID='常规模型 1:常规模型 1:339521', XB=252.0,264.0,1080.0,1084.0,0.0,12.0, RGB=242,240,189, SURF_ID='IfcBuildingElementProxy01'/ 
&OBST ID='常规模型 1:常规模型 1:339521', XB=252.0,268.0,812.0,816.0,0.0,4.0, RGB=242,240,189, SURF_ID='IfcBuildingElementProxy01'/ 
&OBST ID='常规模型 1:常规模型 1:339521', XB=252.0,268.0,1012.0,1016.0,0.0,12.0, RGB=242,240,189, SURF_ID='IfcBuildingElementProxy01'/ 
&OBST ID='常规模型 1:常规模型 1:339521', XB=252.0,268.0,1120.0,1124.0,0.0,12.0, RGB=242,240,189, SURF_ID='IfcBuildingElementProxy01'/ 
&OBST ID='常规模型 1:常规模型 1:339521', XB=252.0,272.0,972.0,976.0,0.0,12.0, RGB=242,240,189, SURF_ID='IfcBuildingElementProxy01'/ 
&OBST ID='常规模型 1:常规模型 1:339521', XB=252.0,292.0,912.0,916.0,0.0,4.0, RGB=242,240,189, SURF_ID='IfcBuildingElementProxy01'/ 
&OBST ID='常规模型 1:常规模型 1:339521', XB=252.0,292.0,932.0,936.0,0.0,4.0, RGB=242,240,189, SURF_ID='IfcBuildingElementProxy01'/ 
&OBST ID='常规模型 1:常规模型 1:339521', XB=256.0,260.0,1172.0,1176.0,0.0,12.0, RGB=242,240,189, SURF_ID='IfcBuildingElementProxy01'/ 
&OBST ID='常规模型 1:常规模型 1:339521', XB=256.0,264.0,948.0,972.0,0.0,12.0, RGB=242,240,189, SURF_ID='IfcBuildingElementProxy01'/ 
&OBST ID='常规模型 1:常规模型 1:339521', XB=256.0,264.0,984.0,1012.0,0.0,12.0, RGB=242,240,189, SURF_ID='IfcBuildingElementProxy01'/ 
&OBST ID='常规模型 1:常规模型 1:339521', XB=256.0,264.0,1056.0,1080.0,0.0,12.0, RGB=242,240,189, SURF_ID='IfcBuildingElementProxy01'/ 
&OBST ID='常规模型 1:常规模型 1:339521', XB=256.0,264.0,1092.0,1120.0,0.0,12.0, RGB=242,240,189, SURF_ID='IfcBuildingElementProxy01'/ 
&OBST ID='常规模型 1:常规模型 1:339521', XB=256.0,264.0,1176.0,1200.0,0.0,12.0, RGB=242,240,189, SURF_ID='IfcBuildingElementProxy01'/ 
&OBST ID='常规模型 1:常规模型 1:339521', XB=256.0,288.0,908.0,912.0,0.0,4.0, RGB=242,240,189, SURF_ID='IfcBuildingElementProxy01'/ 
&OBST ID='常规模型 1:常规模型 1:339521', XB=256.0,288.0,928.0,932.0,0.0,4.0, RGB=242,240,189, SURF_ID='IfcBuildingElementProxy01'/ 
&OBST ID='常规模型 1:常规模型 1:339521', XB=256.0,296.0,808.0,812.0,0.0,4.0, RGB=242,240,189, SURF_ID='IfcBuildingElementProxy01'/ 
&OBST ID='常规模型 1:常规模型 1:339521', XB=260.0,284.0,924.0,928.0,0.0,4.0, RGB=242,240,189, SURF_ID='IfcBuildingElementProxy01'/ 
&OBST ID='常规模型 1:常规模型 1:339521', XB=260.0,292.0,804.0,808.0,0.0,4.0, RGB=242,240,189, SURF_ID='IfcBuildingElementProxy01'/ 
&OBST ID='常规模型 1:常规模型 1:339521', XB=264.0,268.0,852.0,856.0,0.0,12.0, RGB=242,240,189, SURF_ID='IfcBuildingElementProxy01'/ 
&OBST ID='常规模型 1:常规模型 1:339521', XB=264.0,280.0,904.0,908.0,0.0,4.0, RGB=242,240,189, SURF_ID='IfcBuildingElementProxy01'/ 
&OBST ID='常规模型 1:常规模型 1:339521', XB=264.0,284.0,800.0,804.0,0.0,4.0, RGB=242,240,189, SURF_ID='IfcBuildingElementProxy01'/ 
&OBST ID='常规模型 1:常规模型 1:339521', XB=268.0,272.0,1080.0,1084.0,0.0,12.0, RGB=242,240,189, SURF_ID='IfcBuildingElementProxy01'/ 
&OBST ID='常规模型 1:常规模型 1:339521', XB=268.0,272.0,1196.0,1200.0,0.0,12.0, RGB=242,240,189, SURF_ID='IfcBuildingElementProxy01'/ 
&OBST ID='常规模型 1:常规模型 1:339521', XB=268.0,280.0,864.0,868.0,0.0,12.0, RGB=242,240,189, SURF_ID='IfcBuildingElementProxy01'/ 
&OBST ID='常规模型 1:常规模型 1:339521', XB=276.0,284.0,984.0,988.0,0.0,12.0, RGB=242,240,189, SURF_ID='IfcBuildingElementProxy01'/ 
&OBST ID='常规模型 1:常规模型 1:339521', XB=276.0,284.0,1092.0,1096.0,0.0,12.0, RGB=242,240,189, SURF_ID='IfcBuildingElementProxy01'/ 
&OBST ID='常规模型 1:常规模型 1:339521', XB=280.0,296.0,916.0,920.0,0.0,4.0, RGB=242,240,189, SURF_ID='IfcBuildingElementProxy01'/ 
&OBST ID='常规模型 1:常规模型 1:339521', XB=284.0,300.0,812.0,816.0,0.0,4.0, RGB=242,240,189, SURF_ID='IfcBuildingElementProxy01'/ 
&OBST ID='常规模型 1:常规模型 1:339521', XB=284.0,300.0,936.0,940.0,0.0,4.0, RGB=242,240,189, SURF_ID='IfcBuildingElementProxy01'/ 
&OBST ID='常规模型 1:常规模型 1:339521', XB=288.0,296.0,1032.0,1064.0,0.0,12.0, RGB=242,240,189, SURF_ID='IfcBuildingElementProxy01'/ 
&OBST ID='常规模型 1:常规模型 1:339521', XB=292.0,304.0,920.0,924.0,0.0,4.0, RGB=242,240,189, SURF_ID='IfcBuildingElementProxy01'/ 
&OBST ID='常规模型 1:常规模型 1:339521', XB=296.0,304.0,940.0,944.0,0.0,4.0, RGB=242,240,189, SURF_ID='IfcBuildingElementProxy01'/ 
&OBST ID='常规模型 1:常规模型 1:339521', XB=296.0,308.0,816.0,820.0,0.0,4.0, RGB=242,240,189, SURF_ID='IfcBuildingElementProxy01'/ 
&OBST ID='常规模型 1:常规模型 1:339521', XB=360.0,380.0,1024.0,1032.0,0.0,12.0, RGB=242,240,189, SURF_ID='IfcBuildingElementProxy01'/ 
&OBST ID='常规模型 1:常规模型 1:339521', XB=364.0,380.0,1020.0,1024.0,0.0,12.0, RGB=242,240,189, SURF_ID='IfcBuildingElementProxy01'/ 
&OBST ID='常规模型 1:常规模型 1:339521', XB=364.0,380.0,1032.0,1036.0,0.0,12.0, RGB=242,240,189, SURF_ID='IfcBuildingElementProxy01'/ 
&OBST ID='常规模型 1:常规模型 1:339521', XB=368.0,376.0,1036.0,1040.0,0.0,12.0, RGB=242,240,189, SURF_ID='IfcBuildingElementProxy01'/ 
&OBST ID='常规模型 1:常规模型 1:339521', XB=388.0,396.0,1008.0,1040.0,0.0,12.0, RGB=242,240,189, SURF_ID='IfcBuildingElementProxy01'/ 
&OBST ID='常规模型 1:常规模型 1:339521', XB=388.0,396.0,1048.0,1080.0,0.0,12.0, RGB=242,240,189, SURF_ID='IfcBuildingElementProxy01'/ 
&OBST ID='常规模型 1:常规模型 1:339521', XB=408.0,416.0,1008.0,1040.0,0.0,12.0, RGB=242,240,189, SURF_ID='IfcBuildingElementProxy01'/ 
&OBST ID='常规模型 1:常规模型 1:339521', XB=408.0,416.0,1048.0,1080.0,0.0,12.0, RGB=242,240,189, SURF_ID='IfcBuildingElementProxy01'/ 
&OBST ID='常规模型 1:常规模型 1:339521', XB=136.0,144.0,960.0,964.0,0.0,0.0, RGB=242,240,189, SURF_ID='IfcBuildingElementProxy01'/ 
&OBST ID='常规模型 1:常规模型 1:339521', XB=136.0,152.0,964.0,968.0,0.0,0.0, RGB=242,240,189, SURF_ID='IfcBuildingElementProxy01'/ 
&OBST ID='常规模型 1:常规模型 1:339521', XB=140.0,148.0,956.0,960.0,0.0,0.0, RGB=242,240,189, SURF_ID='IfcBuildingElementProxy01'/ 
&OBST ID='常规模型 1:常规模型 1:339521', XB=144.0,148.0,968.0,972.0,0.0,0.0, RGB=242,240,189, SURF_ID='IfcBuildingElementProxy01'/ 
&OBST ID='常规模型 1:常规模型 1:339521', XB=144.0,156.0,952.0,956.0,0.0,0.0, RGB=242,240,189, SURF_ID='IfcBuildingElementProxy01'/ 
&OBST ID='常规模型 1:常规模型 1:339521', XB=148.0,152.0,960.0,964.0,0.0,0.0, RGB=242,240,189, SURF_ID='IfcBuildingElementProxy01'/ 
&OBST ID='常规模型 1:常规模型 1:339521', XB=148.0,152.0,972.0,976.0,0.0,0.0, RGB=242,240,189, SURF_ID='IfcBuildingElementProxy01'/ 
&OBST ID='常规模型 1:常规模型 1:339521', XB=152.0,156.0,956.0,960.0,0.0,0.0, RGB=242,240,189, SURF_ID='IfcBuildingElementProxy01'/ 
&OBST ID='常规模型 1:常规模型 1:339521', XB=152.0,156.0,968.0,972.0,0.0,0.0, RGB=242,240,189, SURF_ID='IfcBuildingElementProxy01'/ 
&OBST ID='常规模型 1:常规模型 1:339521', XB=152.0,156.0,976.0,980.0,0.0,0.0, RGB=242,240,189, SURF_ID='IfcBuildingElementProxy01'/ 
&OBST ID='常规模型 1:常规模型 1:339521', XB=116.0,120.0,800.0,800.0,0.0,4.0, RGB=242,240,189, SURF_ID='IfcBuildingElementProxy01'/ 
&OBST ID='常规模型 1:常规模型 1:339521', XB=136.0,140.0,868.0,868.0,0.0,12.0, RGB=242,240,189, SURF_ID='IfcBuildingElementProxy01'/ 
&OBST ID='常规模型 1:常规模型 1:339521', XB=152.0,156.0,896.0,896.0,0.0,12.0, RGB=242,240,189, SURF_ID='IfcBuildingElementProxy01'/ 
&OBST ID='常规模型 1:常规模型 1:339521', XB=168.0,172.0,896.0,896.0,0.0,12.0, RGB=242,240,189, SURF_ID='IfcBuildingElementProxy01'/ 
&OBST ID='常规模型 1:常规模型 1:339521', XB=184.0,188.0,868.0,868.0,0.0,12.0, RGB=242,240,189, SURF_ID='IfcBuildingElementProxy01'/ 
&OBST ID='常规模型 1:常规模型 1:339521', XB=188.0,192.0,872.0,872.0,0.0,12.0, RGB=242,240,189, SURF_ID='IfcBuildingElementProxy01'/ 
&OBST ID='常规模型 1:常规模型 1:339521', XB=232.0,236.0,868.0,868.0,0.0,12.0, RGB=242,240,189, SURF_ID='IfcBuildingElementProxy01'/ 
&OBST ID='常规模型 1:常规模型 1:339521', XB=232.0,236.0,988.0,988.0,0.0,12.0, RGB=242,240,189, SURF_ID='IfcBuildingElementProxy01'/ 
&OBST ID='常规模型 1:常规模型 1:339521', XB=232.0,236.0,1096.0,1096.0,0.0,12.0, RGB=242,240,189, SURF_ID='IfcBuildingElementProxy01'/ 
&OBST ID='常规模型 1:常规模型 1:339521', XB=248.0,252.0,1016.0,1016.0,0.0,12.0, RGB=242,240,189, SURF_ID='IfcBuildingElementProxy01'/ 
&OBST ID='常规模型 1:常规模型 1:339521', XB=248.0,252.0,1124.0,1124.0,0.0,12.0, RGB=242,240,189, SURF_ID='IfcBuildingElementProxy01'/ 
&OBST ID='常规模型 1:常规模型 1:339521', XB=252.0,256.0,1200.0,1200.0,0.0,12.0, RGB=242,240,189, SURF_ID='IfcBuildingElementProxy01'/ 
&OBST ID='常规模型 1:常规模型 1:339521', XB=264.0,268.0,896.0,896.0,0.0,12.0, RGB=242,240,189, SURF_ID='IfcBuildingElementProxy01'/ 
&OBST ID='常规模型 1:常规模型 1:339521', XB=280.0,284.0,868.0,868.0,0.0,12.0, RGB=242,240,189, SURF_ID='IfcBuildingElementProxy01'/ 
&OBST ID='常规模型 1:常规模型 1:339521', XB=284.0,288.0,988.0,988.0,0.0,12.0, RGB=242,240,189, SURF_ID='IfcBuildingElementProxy01'/ 
&OBST ID='常规模型 1:常规模型 1:339521', XB=284.0,288.0,1096.0,1096.0,0.0,12.0, RGB=242,240,189, SURF_ID='IfcBuildingElementProxy01'/ 
&OBST ID='常规模型 1:常规模型 1:339521', XB=140.0,140.0,808.0,812.0,0.0,4.0, RGB=242,240,189, SURF_ID='IfcBuildingElementProxy01'/ 
&OBST ID='常规模型 1:常规模型 1:339521', XB=152.0,152.0,824.0,828.0,0.0,4.0, RGB=242,240,189, SURF_ID='IfcBuildingElementProxy01'/ 
&OBST ID='常规模型 1:常规模型 1:339521', XB=152.0,152.0,852.0,856.0,0.0,12.0, RGB=242,240,189, SURF_ID='IfcBuildingElementProxy01'/ 
&OBST ID='常规模型 1:常规模型 1:339521', XB=172.0,172.0,852.0,856.0,0.0,12.0, RGB=242,240,189, SURF_ID='IfcBuildingElementProxy01'/ 
&OBST ID='常规模型 1:常规模型 1:339521', XB=188.0,188.0,868.0,872.0,0.0,12.0, RGB=242,240,189, SURF_ID='IfcBuildingElementProxy01'/ 
&OBST ID='常规模型 1:常规模型 1:339521', XB=240.0,240.0,924.0,928.0,0.0,4.0, RGB=242,240,189, SURF_ID='IfcBuildingElementProxy01'/ 
&OBST ID='常规模型 1:常规模型 1:339521', XB=240.0,240.0,1132.0,1136.0,0.0,12.0, RGB=242,240,189, SURF_ID='IfcBuildingElementProxy01'/ 
&OBST ID='常规模型 1:常规模型 1:339521', XB=244.0,244.0,820.0,824.0,0.0,4.0, RGB=242,240,189, SURF_ID='IfcBuildingElementProxy01'/ 
&OBST ID='常规模型 1:常规模型 1:339521', XB=248.0,248.0,972.0,976.0,0.0,12.0, RGB=242,240,189, SURF_ID='IfcBuildingElementProxy01'/ 
&OBST ID='常规模型 1:常规模型 1:339521', XB=248.0,248.0,1080.0,1084.0,0.0,12.0, RGB=242,240,189, SURF_ID='IfcBuildingElementProxy01'/ 
&OBST ID='常规模型 1:常规模型 1:339521', XB=248.0,248.0,1196.0,1200.0,0.0,12.0, RGB=242,240,189, SURF_ID='IfcBuildingElementProxy01'/ 
&OBST ID='常规模型 1:常规模型 1:339521', XB=260.0,260.0,944.0,948.0,0.0,12.0, RGB=242,240,189, SURF_ID='IfcBuildingElementProxy01'/ 
&OBST ID='常规模型 1:常规模型 1:339521', XB=260.0,260.0,1052.0,1056.0,0.0,12.0, RGB=242,240,189, SURF_ID='IfcBuildingElementProxy01'/ 
&OBST ID='常规模型 1:常规模型 1:339521', XB=268.0,268.0,900.0,904.0,0.0,4.0, RGB=242,240,189, SURF_ID='IfcBuildingElementProxy01'/ 
&OBST ID='常规模型 1:常规模型 1:339521', XB=268.0,268.0,920.0,924.0,0.0,4.0, RGB=242,240,189, SURF_ID='IfcBuildingElementProxy01'/ 
&OBST ID='常规模型 1:常规模型 1:339521', XB=276.0,276.0,900.0,904.0,0.0,4.0, RGB=242,240,189, SURF_ID='IfcBuildingElementProxy01'/ 
&OBST ID='常规模型 1:常规模型 1:339521', XB=276.0,276.0,920.0,924.0,0.0,4.0, RGB=242,240,189, SURF_ID='IfcBuildingElementProxy01'/ 
&OBST ID='常规模型 1:常规模型 1:339521', XB=284.0,284.0,868.0,872.0,0.0,12.0, RGB=242,240,189, SURF_ID='IfcBuildingElementProxy01'/ 
&OBST ID='常规模型 1:常规模型 1:339521', XB=304.0,304.0,924.0,928.0,0.0,4.0, RGB=242,240,189, SURF_ID='IfcBuildingElementProxy01'/ 
&OBST ID='常规模型 1:常规模型 1:339521', XB=308.0,308.0,820.0,824.0,0.0,4.0, RGB=242,240,189, SURF_ID='IfcBuildingElementProxy01'/ 
&OBST ID='常规模型 1:常规模型 1:339521', XB=40.0,64.0,1212.0,1228.0,0.0,12.0, RGB=242,240,189, SURF_ID='IfcBuildingElementProxy01'/ 
&OBST ID='常规模型 1:常规模型 1:339521', XB=144.0,168.0,1268.0,1276.0,0.0,12.0, RGB=242,240,189, SURF_ID='IfcBuildingElementProxy01'/ 
&OBST ID='常规模型 1:常规模型 1:339521', XB=144.0,168.0,1304.0,1312.0,0.0,12.0, RGB=242,240,189, SURF_ID='IfcBuildingElementProxy01'/ 
&OBST ID='常规模型 1:常规模型 1:339521', XB=148.0,164.0,1280.0,1284.0,0.0,12.0, RGB=242,240,189, SURF_ID='IfcBuildingElementProxy01'/ 
&OBST ID='常规模型 1:常规模型 1:339521', XB=148.0,164.0,1296.0,1300.0,0.0,12.0, RGB=242,240,189, SURF_ID='IfcBuildingElementProxy01'/ 
&OBST ID='常规模型 1:常规模型 1:339521', XB=148.0,168.0,1264.0,1268.0,0.0,12.0, RGB=242,240,189, SURF_ID='IfcBuildingElementProxy01'/ 
&OBST ID='常规模型 1:常规模型 1:339521', XB=148.0,168.0,1276.0,1280.0,0.0,12.0, RGB=242,240,189, SURF_ID='IfcBuildingElementProxy01'/ 
&OBST ID='常规模型 1:常规模型 1:339521', XB=148.0,168.0,1300.0,1304.0,0.0,12.0, RGB=242,240,189, SURF_ID='IfcBuildingElementProxy01'/ 
&OBST ID='常规模型 1:常规模型 1:339521', XB=148.0,168.0,1312.0,1316.0,0.0,12.0, RGB=242,240,189, SURF_ID='IfcBuildingElementProxy01'/ 
&OBST ID='常规模型 1:常规模型 1:339521', XB=152.0,160.0,1316.0,1320.0,0.0,12.0, RGB=242,240,189, SURF_ID='IfcBuildingElementProxy01'/ 
&OBST ID='常规模型 1:常规模型 1:339521', XB=152.0,164.0,1260.0,1264.0,0.0,12.0, RGB=242,240,189, SURF_ID='IfcBuildingElementProxy01'/ 
&OBST ID='常规模型 1:常规模型 1:339521', XB=184.0,196.0,1260.0,1292.0,0.0,12.0, RGB=242,240,189, SURF_ID='IfcBuildingElementProxy01'/ 
&OBST ID='常规模型 1:常规模型 1:339521', XB=232.0,236.0,1212.0,1216.0,0.0,12.0, RGB=242,240,189, SURF_ID='IfcBuildingElementProxy01'/ 
&OBST ID='常规模型 1:常规模型 1:339521', XB=232.0,236.0,1424.0,1428.0,0.0,12.0, RGB=242,240,189, SURF_ID='IfcBuildingElementProxy01'/ 
&OBST ID='常规模型 1:常规模型 1:339521', XB=232.0,292.0,1356.0,1360.0,0.0,12.0, RGB=242,240,189, SURF_ID='IfcBuildingElementProxy01'/ 
&OBST ID='常规模型 1:常规模型 1:339521', XB=232.0,292.0,1372.0,1376.0,0.0,12.0, RGB=242,240,189, SURF_ID='IfcBuildingElementProxy01'/ 
&OBST ID='常规模型 1:常规模型 1:339521', XB=236.0,240.0,1312.0,1316.0,0.0,12.0, RGB=242,240,189, SURF_ID='IfcBuildingElementProxy01'/ 
&OBST ID='常规模型 1:常规模型 1:339521', XB=236.0,248.0,1368.0,1372.0,0.0,12.0, RGB=242,240,189, SURF_ID='IfcBuildingElementProxy01'/ 
&OBST ID='常规模型 1:常规模型 1:339521', XB=236.0,280.0,1420.0,1424.0,0.0,12.0, RGB=242,240,189, SURF_ID='IfcBuildingElementProxy01'/ 
&OBST ID='常规模型 1:常规模型 1:339521', XB=240.0,248.0,1360.0,1364.0,0.0,12.0, RGB=242,240,189, SURF_ID='IfcBuildingElementProxy01'/ 
&OBST ID='常规模型 1:常规模型 1:339521', XB=240.0,280.0,1208.0,1212.0,0.0,12.0, RGB=242,240,189, SURF_ID='IfcBuildingElementProxy01'/ 
&OBST ID='常规模型 1:常规模型 1:339521', XB=240.0,280.0,1308.0,1312.0,0.0,12.0, RGB=242,240,189, SURF_ID='IfcBuildingElementProxy01'/ 
&OBST ID='常规模型 1:常规模型 1:339521', XB=244.0,272.0,1304.0,1308.0,0.0,12.0, RGB=242,240,189, SURF_ID='IfcBuildingElementProxy01'/ 
&OBST ID='常规模型 1:常规模型 1:339521', XB=244.0,276.0,1204.0,1208.0,0.0,12.0, RGB=242,240,189, SURF_ID='IfcBuildingElementProxy01'/ 
&OBST ID='常规模型 1:常规模型 1:339521', XB=244.0,276.0,1416.0,1420.0,0.0,12.0, RGB=242,240,189, SURF_ID='IfcBuildingElementProxy01'/ 
&OBST ID='常规模型 1:常规模型 1:339521', XB=248.0,268.0,1240.0,1244.0,0.0,12.0, RGB=242,240,189, SURF_ID='IfcBuildingElementProxy01'/ 
&OBST ID='常规模型 1:常规模型 1:339521', XB=248.0,272.0,1412.0,1416.0,0.0,12.0, RGB=242,240,189, SURF_ID='IfcBuildingElementProxy01'/ 
&OBST ID='常规模型 1:常规模型 1:339521', XB=252.0,264.0,1236.0,1240.0,0.0,12.0, RGB=242,240,189, SURF_ID='IfcBuildingElementProxy01'/ 
&OBST ID='常规模型 1:常规模型 1:339521', XB=252.0,264.0,1448.0,1452.0,0.0,12.0, RGB=242,240,189, SURF_ID='IfcBuildingElementProxy01'/ 
&OBST ID='常规模型 1:常规模型 1:339521', XB=252.0,268.0,1340.0,1344.0,0.0,12.0, RGB=242,240,189, SURF_ID='IfcBuildingElementProxy01'/ 
&OBST ID='常规模型 1:常规模型 1:339521', XB=252.0,272.0,1200.0,1204.0,0.0,12.0, RGB=242,240,189, SURF_ID='IfcBuildingElementProxy01'/ 
&OBST ID='常规模型 1:常规模型 1:339521', XB=252.0,272.0,1300.0,1304.0,0.0,12.0, RGB=242,240,189, SURF_ID='IfcBuildingElementProxy01'/ 
&OBST ID='常规模型 1:常规模型 1:339521', XB=256.0,260.0,1384.0,1388.0,0.0,12.0, RGB=242,240,189, SURF_ID='IfcBuildingElementProxy01'/ 
&OBST ID='常规模型 1:常规模型 1:339521', XB=256.0,264.0,1212.0,1236.0,0.0,12.0, RGB=242,240,189, SURF_ID='IfcBuildingElementProxy01'/ 
&OBST ID='常规模型 1:常规模型 1:339521', XB=256.0,264.0,1276.0,1300.0,0.0,12.0, RGB=242,240,189, SURF_ID='IfcBuildingElementProxy01'/ 
&OBST ID='常规模型 1:常规模型 1:339521', XB=256.0,264.0,1312.0,1340.0,0.0,12.0, RGB=242,240,189, SURF_ID='IfcBuildingElementProxy01'/ 
&OBST ID='常规模型 1:常规模型 1:339521', XB=256.0,264.0,1388.0,1412.0,0.0,12.0, RGB=242,240,189, SURF_ID='IfcBuildingElementProxy01'/ 
&OBST ID='常规模型 1:常规模型 1:339521', XB=256.0,264.0,1424.0,1448.0,0.0,12.0, RGB=242,240,189, SURF_ID='IfcBuildingElementProxy01'/ 
&OBST ID='常规模型 1:常规模型 1:339521', XB=268.0,272.0,1408.0,1412.0,0.0,12.0, RGB=242,240,189, SURF_ID='IfcBuildingElementProxy01'/ 
&OBST ID='常规模型 1:常规模型 1:339521', XB=280.0,284.0,1212.0,1216.0,0.0,12.0, RGB=242,240,189, SURF_ID='IfcBuildingElementProxy01'/ 
&OBST ID='常规模型 1:常规模型 1:339521', XB=280.0,284.0,1312.0,1316.0,0.0,12.0, RGB=242,240,189, SURF_ID='IfcBuildingElementProxy01'/ 
&OBST ID='常规模型 1:常规模型 1:339521', XB=40.0,52.0,1200.0,1200.0,0.0,12.0, RGB=242,240,189, SURF_ID='IfcBuildingElementProxy01'/ 
&OBST ID='常规模型 1:常规模型 1:339521', XB=232.0,236.0,1316.0,1316.0,0.0,12.0, RGB=242,240,189, SURF_ID='IfcBuildingElementProxy01'/ 
&OBST ID='常规模型 1:常规模型 1:339521', XB=236.0,240.0,1212.0,1212.0,0.0,12.0, RGB=242,240,189, SURF_ID='IfcBuildingElementProxy01'/ 
&OBST ID='常规模型 1:常规模型 1:339521', XB=248.0,252.0,1344.0,1344.0,0.0,12.0, RGB=242,240,189, SURF_ID='IfcBuildingElementProxy01'/ 
&OBST ID='常规模型 1:常规模型 1:339521', XB=248.0,252.0,1452.0,1452.0,0.0,12.0, RGB=242,240,189, SURF_ID='IfcBuildingElementProxy01'/ 
&OBST ID='常规模型 1:常规模型 1:339521', XB=264.0,268.0,1452.0,1452.0,0.0,12.0, RGB=242,240,189, SURF_ID='IfcBuildingElementProxy01'/ 
&OBST ID='常规模型 1:常规模型 1:339521', XB=280.0,284.0,1424.0,1424.0,0.0,12.0, RGB=242,240,189, SURF_ID='IfcBuildingElementProxy01'/ 
&OBST ID='常规模型 1:常规模型 1:339521', XB=284.0,288.0,1216.0,1216.0,0.0,12.0, RGB=242,240,189, SURF_ID='IfcBuildingElementProxy01'/ 
&OBST ID='常规模型 1:常规模型 1:339521', XB=284.0,288.0,1316.0,1316.0,0.0,12.0, RGB=242,240,189, SURF_ID='IfcBuildingElementProxy01'/ 
&OBST ID='常规模型 1:常规模型 1:339521', XB=284.0,288.0,1428.0,1428.0,0.0,12.0, RGB=242,240,189, SURF_ID='IfcBuildingElementProxy01'/ 
&OBST ID='常规模型 1:常规模型 1:339521', XB=248.0,248.0,1200.0,1204.0,0.0,12.0, RGB=242,240,189, SURF_ID='IfcBuildingElementProxy01'/ 
&OBST ID='常规模型 1:常规模型 1:339521', XB=248.0,248.0,1300.0,1304.0,0.0,12.0, RGB=242,240,189, SURF_ID='IfcBuildingElementProxy01'/ 
&OBST ID='常规模型 1:常规模型 1:339521', XB=248.0,248.0,1408.0,1412.0,0.0,12.0, RGB=242,240,189, SURF_ID='IfcBuildingElementProxy01'/ 
&OBST ID='常规模型 1:常规模型 1:339521', XB=260.0,260.0,1272.0,1276.0,0.0,12.0, RGB=242,240,189, SURF_ID='IfcBuildingElementProxy01'/ 
&OBST ID='常规模型 1:常规模型 1:339521', XB=284.0,284.0,1424.0,1428.0,0.0,12.0, RGB=242,240,189, SURF_ID='IfcBuildingElementProxy01'/ 
&OBST ID='会议桌椅-十人座:会议桌椅-十人座:345013', XB=128.0,136.0,1168.0,1172.0,0.0,0.0, RGB=130,132,163, SURF_ID='textile'/ 
&OBST ID='会议桌椅-十人座:会议桌椅-十人座:375544', XB=128.0,136.0,1156.0,1160.0,0.0,0.0, RGB=0,128,192, TRANSPARENCY=0.101961, SURF_ID='glass'/ 
&OBST ID='会议桌椅-十人座:会议桌椅-十人座:375566', XB=156.0,160.0,1168.0,1172.0,0.0,0.0, RGB=130,132,163, SURF_ID='textile'/ 
&OBST ID='会议桌椅-十人座:会议桌椅-十人座:375567', XB=152.0,156.0,1156.0,1160.0,0.0,0.0, RGB=130,132,163, SURF_ID='textile'/ 
&OBST ID='会议桌椅-十人座:会议桌椅-十人座:375567', XB=156.0,160.0,1156.0,1160.0,0.0,0.0, RGB=0,128,192, TRANSPARENCY=0.101961, SURF_ID='glass'/ 
&OBST ID='会议桌椅-十人座:会议桌椅-十人座:375576', XB=180.0,184.0,1156.0,1160.0,0.0,0.0, RGB=0,128,192, TRANSPARENCY=0.101961, SURF_ID='glass'/ 
&OBST ID='会议桌椅-十人座:会议桌椅-十人座:375640', XB=128.0,136.0,1120.0,1124.0,0.0,0.0, RGB=130,132,163, SURF_ID='textile'/ 
&OBST ID='会议桌椅-十人座:会议桌椅-十人座:375642', XB=156.0,160.0,1120.0,1124.0,0.0,0.0, RGB=130,132,163, SURF_ID='textile'/ 
&OBST ID='会议桌椅-十人座:会议桌椅-十人座:375652', XB=128.0,136.0,1088.0,1092.0,0.0,0.0, RGB=0,128,192, TRANSPARENCY=0.101961, SURF_ID='glass'/ 
&OBST ID='会议桌椅-十人座:会议桌椅-十人座:375653', XB=128.0,136.0,1076.0,1080.0,0.0,0.0, RGB=130,132,163, SURF_ID='textile'/ 
&OBST ID='会议桌椅-十人座:会议桌椅-十人座:375654', XB=152.0,156.0,1088.0,1092.0,0.0,0.0, RGB=130,132,163, SURF_ID='textile'/ 
&OBST ID='会议桌椅-十人座:会议桌椅-十人座:375654', XB=156.0,160.0,1088.0,1092.0,0.0,0.0, RGB=0,128,192, TRANSPARENCY=0.101961, SURF_ID='glass'/ 
&OBST ID='会议桌椅-十人座:会议桌椅-十人座:375655', XB=156.0,160.0,1076.0,1080.0,0.0,0.0, RGB=130,132,163, SURF_ID='textile'/ 
&OBST ID='会议桌椅-十人座:会议桌椅-十人座:375656', XB=180.0,184.0,1088.0,1092.0,0.0,0.0, RGB=0,128,192, TRANSPARENCY=0.101961, SURF_ID='glass'/ 
&OBST ID='会议桌椅-十人座:会议桌椅-十人座:375657', XB=180.0,184.0,1076.0,1080.0,0.0,0.0, RGB=226,177,128, SURF_ID='wood'/ 
&OBST ID='会议桌椅-十人座:会议桌椅-十人座:376404', XB=12.0,16.0,1024.0,1028.0,0.0,0.0, RGB=226,177,128, SURF_ID='wood'/ 
&OBST ID='会议桌椅-十人座:会议桌椅-十人座:376405', XB=12.0,16.0,1012.0,1016.0,0.0,0.0, RGB=226,177,128, SURF_ID='wood'/ 
&OBST ID='会议桌椅-十人座:会议桌椅-十人座:376406', XB=36.0,44.0,1024.0,1028.0,0.0,0.0, RGB=226,177,128, SURF_ID='wood'/ 
&OBST ID='会议桌椅-十人座:会议桌椅-十人座:376407', XB=36.0,44.0,1012.0,1016.0,0.0,0.0, RGB=226,177,128, SURF_ID='wood'/ 
&OBST ID='会议桌椅-十人座:会议桌椅-十人座:376415', XB=12.0,16.0,996.0,1000.0,0.0,0.0, RGB=226,177,128, SURF_ID='wood'/ 
&OBST ID='会议桌椅-十人座:会议桌椅-十人座:376417', XB=36.0,44.0,996.0,1000.0,0.0,0.0, RGB=226,177,128, SURF_ID='wood'/ 
&OBST ID='会议桌椅-十人座:会议桌椅-十人座:376434', XB=36.0,40.0,1388.0,1392.0,0.0,0.0, RGB=226,177,128, SURF_ID='wood'/ 
&OBST ID='会议桌椅-十人座:会议桌椅-十人座:376436', XB=60.0,64.0,1388.0,1392.0,0.0,0.0, RGB=226,177,128, SURF_ID='wood'/ 
&OBST ID='会议桌椅-十人座:会议桌椅-十人座:376438', XB=84.0,92.0,1388.0,1392.0,0.0,0.0, RGB=226,177,128, SURF_ID='wood'/ 
&OBST ID='会议桌椅-十人座:会议桌椅-十人座:377855', XB=164.0,168.0,1352.0,1360.0,0.0,0.0, RGB=130,132,163, SURF_ID='textile'/ 
&OBST ID='会议桌椅-十人座:会议桌椅-十人座:377970', XB=184.0,188.0,1352.0,1360.0,0.0,0.0, RGB=130,132,163, SURF_ID='textile'/ 
&OBST ID='会议桌椅-十人座:会议桌椅-十人座:378046', XB=164.0,168.0,1376.0,1380.0,0.0,0.0, RGB=226,177,128, SURF_ID='wood'/ 
&OBST ID='会议桌椅-十人座:会议桌椅-十人座:378047', XB=184.0,188.0,1376.0,1380.0,0.0,0.0, RGB=226,177,128, SURF_ID='wood'/ 
&OBST ID='会议桌椅-十人座:会议桌椅-十人座:378055', XB=164.0,168.0,1396.0,1400.0,0.0,0.0, RGB=226,177,128, SURF_ID='wood'/ 
&OBST ID='会议桌椅-十人座:会议桌椅-十人座:378056', XB=184.0,188.0,1396.0,1400.0,0.0,0.0, RGB=226,177,128, SURF_ID='wood'/ 
&OBST ID='办公桌 1:办公桌 1:375096', XB=136.0,140.0,1204.0,1208.0,0.0,0.0, RGB=130,132,163, SURF_ID='textile'/ 
&OBST ID='办公椅1:办公椅1:375194', XB=136.0,140.0,1220.0,1224.0,0.0,0.0, RGB=130,132,163, SURF_ID='textile'/ 
&OBST ID='办公椅1:办公椅1:375300', XB=152.0,156.0,1204.0,1208.0,0.0,0.0, RGB=130,132,163, SURF_ID='textile'/ 
&OBST ID='办公椅1:办公椅1:375412', XB=168.0,172.0,1204.0,1208.0,0.0,0.0, COLOR='GRAY 97', SURF_ID='textile'/ 
&OBST ID='办公椅1:办公椅1:375474', XB=184.0,188.0,1220.0,1224.0,0.0,0.0, RGB=130,132,163, SURF_ID='textile'/ 
&OBST ID='办公桌 1:办公桌 1:375514', XB=184.0,188.0,1204.0,1208.0,0.0,0.0, RGB=130,132,163, SURF_ID='textile'/ 
&OBST ID='办公桌 1:办公桌 1:378301', XB=172.0,176.0,1468.0,1472.0,0.0,0.0, RGB=130,132,163, SURF_ID='textile'/ 
&OBST ID='办公桌 1:办公桌 1:378329', XB=172.0,176.0,1480.0,1484.0,0.0,0.0, RGB=130,132,163, SURF_ID='textile'/ 
&OBST ID='办公桌 1:办公桌 1:378361', XB=188.0,192.0,1480.0,1484.0,0.0,0.0, RGB=130,132,163, SURF_ID='textile'/ 
&OBST ID='办公桌 1:办公桌 1:378388', XB=188.0,192.0,1468.0,1472.0,0.0,0.0, RGB=130,132,163, SURF_ID='textile'/ 
&OBST ID='文件柜:文件柜:378389', XB=188.0,192.0,1468.0,1472.0,0.0,0.0, RGB=189,187,185, SURF_ID='Steel'/ 
&OBST ID='办公桌 1:办公桌 1:378426', XB=156.0,160.0,1468.0,1472.0,0.0,0.0, RGB=130,132,163, SURF_ID='textile'/ 
&OBST ID='办公桌 1:办公桌 1:378454', XB=156.0,160.0,1480.0,1484.0,0.0,0.0, RGB=130,132,163, SURF_ID='textile'/ 
&OBST ID='楼板:YJK-100-楼板:382744', XB=104.0,212.0,120.0,264.0,0.0,0.0, COLOR='GRAY 50', SURF_ID='Default Wall01'/ 
&OBST ID='楼板:YJK-100-楼板:382754', XB=104.0,308.0,264.0,400.0,0.0,0.0, COLOR='GRAY 50', SURF_ID='Default Wall01'/ 
&OBST ID='楼板:YJK-100-楼板:382754', XB=104.0,308.0,400.0,800.0,0.0,0.0, COLOR='GRAY 50', SURF_ID='Default Wall01'/ 
&OBST ID='楼板:YJK-100-楼板:382754', XB=104.0,308.0,800.0,992.0,0.0,0.0, COLOR='GRAY 50', SURF_ID='Default Wall01'/ 
&OBST ID='楼板:YJK-100-楼板:382754', XB=212.0,308.0,992.0,1200.0,0.0,0.0, COLOR='GRAY 50', SURF_ID='Default Wall01'/ 
&OBST ID='楼板:YJK-100-楼板:382754', XB=212.0,308.0,1200.0,1480.0,0.0,0.0, COLOR='GRAY 50', SURF_ID='Default Wall01'/ 
&OBST ID='楼板:YJK-100-楼板:382762', XB=212.0,332.0,76.0,264.0,0.0,0.0, COLOR='GRAY 50', SURF_ID='Default Wall01'/ 
&OBST ID='楼板:YJK-100-楼板:382774', XB=212.0,456.0,52.0,76.0,0.0,0.0, COLOR='GRAY 50', SURF_ID='Default Wall01'/ 
&OBST ID='楼板:YJK-100-楼板:382774', XB=228.0,456.0,0.0,52.0,0.0,0.0, COLOR='GRAY 50', SURF_ID='Default Wall01'/ 
&OBST ID='楼板:YJK-100-楼板:382774', XB=332.0,456.0,76.0,200.0,0.0,0.0, COLOR='GRAY 50', SURF_ID='Default Wall01'/ 
&OBST ID='楼板:YJK-100-楼板:382782', XB=152.0,200.0,1460.0,1488.0,0.0,0.0, COLOR='GRAY 50', SURF_ID='Default Wall01'/ 
&OBST ID='楼板:YJK-100-楼板:382790', XB=152.0,200.0,1340.0,1444.0,0.0,0.0, COLOR='GRAY 50', SURF_ID='Default Wall01'/ 
&OBST ID='楼板:YJK-100-楼板:382798', XB=32.0,92.0,1404.0,1432.0,0.0,0.0, COLOR='GRAY 50', SURF_ID='Default Wall01'/ 
&OBST ID='楼板:YJK-100-楼板:382806', XB=32.0,100.0,1360.0,1404.0,0.0,0.0, COLOR='GRAY 50', SURF_ID='Default Wall01'/ 
&OBST ID='楼板:YJK-100-楼板:382814', XB=136.0,200.0,1252.0,1328.0,0.0,0.0, COLOR='GRAY 50', SURF_ID='Default Wall01'/ 
&OBST ID='楼板:YJK-100-楼板:382822', XB=124.0,204.0,1196.0,1200.0,0.0,0.0, COLOR='GRAY 50', SURF_ID='Default Wall01'/ 
&OBST ID='楼板:YJK-100-楼板:382822', XB=124.0,204.0,1200.0,1232.0,0.0,0.0, COLOR='GRAY 50', SURF_ID='Default Wall01'/ 
&OBST ID='楼板:YJK-100-楼板:382830', XB=116.0,204.0,1148.0,1180.0,0.0,0.0, COLOR='GRAY 50', SURF_ID='Default Wall01'/ 
&OBST ID='楼板:YJK-100-楼板:382838', XB=116.0,204.0,1108.0,1140.0,0.0,0.0, COLOR='GRAY 50', SURF_ID='Default Wall01'/ 
&OBST ID='楼板:YJK-100-楼板:382846', XB=116.0,204.0,1068.0,1100.0,0.0,0.0, COLOR='GRAY 50', SURF_ID='Default Wall01'/ 
&OBST ID='楼板:YJK-100-楼板:382854', XB=32.0,92.0,1048.0,1200.0,0.0,0.0, COLOR='GRAY 50', SURF_ID='Default Wall01'/ 
&OBST ID='楼板:YJK-100-楼板:382854', XB=32.0,92.0,1200.0,1244.0,0.0,0.0, COLOR='GRAY 50', SURF_ID='Default Wall01'/ 
&OBST ID='楼板:YJK-100-楼板:382862', XB=0.0,52.0,972.0,1040.0,0.0,0.0, COLOR='GRAY 50', SURF_ID='Default Wall01'/ 
&OBST ID='楼板:YJK-100-楼板:382872', XB=4.0,48.0,736.0,800.0,0.0,0.0, COLOR='GRAY 50', SURF_ID='Default Wall01'/ 
&OBST ID='楼板:YJK-100-楼板:382872', XB=4.0,68.0,648.0,736.0,0.0,0.0, COLOR='GRAY 50', SURF_ID='Default Wall01'/ 
&OBST ID='楼板:YJK-100-楼板:382872', XB=4.0,48.0,800.0,824.0,0.0,0.0, COLOR='GRAY 50', SURF_ID='Default Wall01'/ 
&OBST ID='楼板:YJK-100-楼板:382880', XB=4.0,72.0,168.0,332.0,0.0,0.0, COLOR='GRAY 50', SURF_ID='Default Wall01'/ 
&OBST ID='楼板:YJK-100-楼板:382890', XB=348.0,432.0,1004.0,1056.0,0.0,0.0, COLOR='GRAY 50', SURF_ID='Default Wall01'/ 
&OBST ID='楼板:YJK-100-楼板:382890', XB=368.0,432.0,1056.0,1084.0,0.0,0.0, COLOR='GRAY 50', SURF_ID='Default Wall01'/ 
&OBST ID='基本墙:常规 - 200mm:336272', XB=104.0,112.0,260.0,264.0,0.0,20.0, COLOR='GRAY 50', SURF_ID='Default Wall01'/ 
&OBST ID='基本墙:常规 - 200mm:336272', XB=112.0,204.0,260.0,264.0,16.0,20.0, COLOR='GRAY 50', SURF_ID='Default Wall01'/ 
&OBST ID='基本墙:常规 - 200mm:336272', XB=204.0,216.0,260.0,264.0,0.0,20.0, COLOR='GRAY 50', SURF_ID='Default Wall01'/ 
&OBST ID='基本墙:常规 - 200mm:336272', XB=216.0,308.0,260.0,264.0,16.0,20.0, COLOR='GRAY 50', SURF_ID='Default Wall01'/ 
&OBST ID='基本墙:常规 - 200mm:336272', XB=308.0,332.0,260.0,264.0,0.0,20.0, COLOR='GRAY 50', SURF_ID='Default Wall01'/ 
&OBST ID='基本墙:常规 - 200mm:336405', XB=104.0,104.0,120.0,204.0,0.0,20.0, COLOR='GRAY 50', SURF_ID='Default Wall01'/ 
&OBST ID='基本墙:常规 - 200mm:336405', XB=104.0,104.0,208.0,316.0,0.0,20.0, COLOR='GRAY 50', SURF_ID='Default Wall01'/ 
&OBST ID='基本墙:常规 - 200mm:336405', XB=104.0,104.0,320.0,400.0,0.0,20.0, COLOR='GRAY 50', SURF_ID='Default Wall01'/ 
&OBST ID='基本墙:常规 - 200mm:336405', XB=104.0,104.0,204.0,208.0,8.0,20.0, COLOR='GRAY 50', SURF_ID='Default Wall01'/ 
&OBST ID='基本墙:常规 - 200mm:336405', XB=104.0,104.0,316.0,320.0,8.0,20.0, COLOR='GRAY 50', SURF_ID='Default Wall01'/ 
&OBST ID='基本墙:常规 - 200mm:336405', XB=104.0,104.0,400.0,424.0,0.0,20.0, COLOR='GRAY 50', SURF_ID='Default Wall01'/ 
&OBST ID='基本墙:常规 - 200mm:336405', XB=104.0,104.0,428.0,656.0,0.0,20.0, COLOR='GRAY 50', SURF_ID='Default Wall01'/ 
&OBST ID='基本墙:常规 - 200mm:336405', XB=104.0,104.0,660.0,800.0,0.0,20.0, COLOR='GRAY 50', SURF_ID='Default Wall01'/ 
&OBST ID='基本墙:常规 - 200mm:336405', XB=104.0,104.0,424.0,428.0,8.0,20.0, COLOR='GRAY 50', SURF_ID='Default Wall01'/ 
&OBST ID='基本墙:常规 - 200mm:336405', XB=104.0,104.0,656.0,660.0,8.0,20.0, COLOR='GRAY 50', SURF_ID='Default Wall01'/ 
&OBST ID='基本墙:常规 - 200mm:336405', XB=104.0,104.0,800.0,880.0,0.0,20.0, COLOR='GRAY 50', SURF_ID='Default Wall01'/ 
&OBST ID='基本墙:常规 - 200mm:336405', XB=104.0,104.0,884.0,992.0,0.0,20.0, COLOR='GRAY 50', SURF_ID='Default Wall01'/ 
&OBST ID='基本墙:常规 - 200mm:336405', XB=104.0,104.0,880.0,884.0,8.0,20.0, COLOR='GRAY 50', SURF_ID='Default Wall01'/ 
&OBST ID='基本墙:常规 - 200mm:336506', XB=104.0,212.0,992.0,992.0,0.0,20.0, COLOR='GRAY 50', SURF_ID='Default Wall01'/ 
&OBST ID='基本墙:常规 - 200mm:336571', XB=208.0,212.0,992.0,1128.0,0.0,20.0, COLOR='GRAY 50', SURF_ID='Default Wall01'/ 
&OBST ID='基本墙:常规 - 200mm:336571', XB=208.0,212.0,1132.0,1200.0,0.0,20.0, COLOR='GRAY 50', SURF_ID='Default Wall01'/ 
&OBST ID='基本墙:常规 - 200mm:336571', XB=208.0,212.0,1128.0,1132.0,8.0,20.0, COLOR='GRAY 50', SURF_ID='Default Wall01'/ 
&OBST ID='基本墙:常规 - 200mm:336571', XB=208.0,212.0,1200.0,1480.0,0.0,20.0, COLOR='GRAY 50', SURF_ID='Default Wall01'/ 
&OBST ID='基本墙:常规 - 200mm:336661', XB=212.0,216.0,1480.0,1480.0,0.0,20.0, COLOR='GRAY 50', SURF_ID='Default Wall01'/ 
&OBST ID='基本墙:常规 - 200mm:336661', XB=216.0,304.0,1480.0,1480.0,16.0,20.0, COLOR='GRAY 50', SURF_ID='Default Wall01'/ 
&OBST ID='基本墙:常规 - 200mm:336661', XB=304.0,308.0,1480.0,1480.0,0.0,20.0, COLOR='GRAY 50', SURF_ID='Default Wall01'/ 
&OBST ID='基本墙:常规 - 200mm:336712', XB=308.0,308.0,264.0,400.0,0.0,20.0, COLOR='GRAY 50', SURF_ID='Default Wall01'/ 
&OBST ID='基本墙:常规 - 200mm:336712', XB=308.0,308.0,400.0,508.0,0.0,20.0, COLOR='GRAY 50', SURF_ID='Default Wall01'/ 
&OBST ID='基本墙:常规 - 200mm:336712', XB=308.0,308.0,512.0,800.0,0.0,20.0, COLOR='GRAY 50', SURF_ID='Default Wall01'/ 
&OBST ID='基本墙:常规 - 200mm:336712', XB=308.0,308.0,508.0,512.0,8.0,20.0, COLOR='GRAY 50', SURF_ID='Default Wall01'/ 
&OBST ID='基本墙:常规 - 200mm:336712', XB=308.0,308.0,800.0,896.0,0.0,20.0, COLOR='GRAY 50', SURF_ID='Default Wall01'/ 
&OBST ID='基本墙:常规 - 200mm:336712', XB=308.0,308.0,900.0,1200.0,0.0,20.0, COLOR='GRAY 50', SURF_ID='Default Wall01'/ 
&OBST ID='基本墙:常规 - 200mm:336712', XB=308.0,308.0,896.0,900.0,8.0,20.0, COLOR='GRAY 50', SURF_ID='Default Wall01'/ 
&OBST ID='基本墙:常规 - 200mm:336712', XB=308.0,308.0,1200.0,1296.0,0.0,20.0, COLOR='GRAY 50', SURF_ID='Default Wall01'/ 
&OBST ID='基本墙:常规 - 200mm:336712', XB=308.0,308.0,1300.0,1428.0,0.0,20.0, COLOR='GRAY 50', SURF_ID='Default Wall01'/ 
&OBST ID='基本墙:常规 - 200mm:336712', XB=308.0,308.0,1432.0,1480.0,0.0,20.0, COLOR='GRAY 50', SURF_ID='Default Wall01'/ 
&OBST ID='基本墙:常规 - 200mm:336712', XB=308.0,308.0,1296.0,1300.0,8.0,20.0, COLOR='GRAY 50', SURF_ID='Default Wall01'/ 
&OBST ID='基本墙:常规 - 200mm:336712', XB=308.0,308.0,1428.0,1432.0,8.0,20.0, COLOR='GRAY 50', SURF_ID='Default Wall01'/ 
&OBST ID='基本墙:常规 - 200mm:336843', XB=152.0,200.0,1488.0,1488.0,0.0,20.0, COLOR='GRAY 50', SURF_ID='Default Wall01'/ 
&OBST ID='基本墙:常规 - 200mm:336844', XB=152.0,152.0,1460.0,1476.0,0.0,20.0, COLOR='GRAY 50', SURF_ID='Default Wall01'/ 
&OBST ID='基本墙:常规 - 200mm:336844', XB=152.0,152.0,1480.0,1488.0,0.0,20.0, COLOR='GRAY 50', SURF_ID='Default Wall01'/ 
&OBST ID='基本墙:常规 - 200mm:336844', XB=152.0,152.0,1476.0,1480.0,8.0,20.0, COLOR='GRAY 50', SURF_ID='Default Wall01'/ 
&OBST ID='基本墙:常规 - 200mm:336845', XB=152.0,164.0,1460.0,1460.0,0.0,20.0, COLOR='GRAY 50', SURF_ID='Default Wall01'/ 
&OBST ID='基本墙:常规 - 200mm:336845', XB=164.0,168.0,1460.0,1460.0,8.0,20.0, COLOR='GRAY 50', SURF_ID='Default Wall01'/ 
&OBST ID='基本墙:常规 - 200mm:336845', XB=168.0,200.0,1460.0,1460.0,0.0,20.0, COLOR='GRAY 50', SURF_ID='Default Wall01'/ 
&OBST ID='基本墙:常规 - 200mm:336846', XB=200.0,200.0,1460.0,1488.0,0.0,20.0, COLOR='GRAY 50', SURF_ID='Default Wall01'/ 
&OBST ID='基本墙:常规 - 200mm:336861', XB=152.0,200.0,1444.0,1444.0,0.0,20.0, COLOR='GRAY 50', SURF_ID='Default Wall01'/ 
&OBST ID='基本墙:常规 - 200mm:336862', XB=152.0,152.0,1340.0,1352.0,0.0,20.0, COLOR='GRAY 50', SURF_ID='Default Wall01'/ 
&OBST ID='基本墙:常规 - 200mm:336862', XB=152.0,152.0,1356.0,1392.0,0.0,20.0, COLOR='GRAY 50', SURF_ID='Default Wall01'/ 
&OBST ID='基本墙:常规 - 200mm:336862', XB=152.0,152.0,1396.0,1428.0,0.0,20.0, COLOR='GRAY 50', SURF_ID='Default Wall01'/ 
&OBST ID='基本墙:常规 - 200mm:336862', XB=152.0,152.0,1432.0,1444.0,0.0,20.0, COLOR='GRAY 50', SURF_ID='Default Wall01'/ 
&OBST ID='基本墙:常规 - 200mm:336862', XB=152.0,152.0,1352.0,1356.0,8.0,20.0, COLOR='GRAY 50', SURF_ID='Default Wall01'/ 
&OBST ID='基本墙:常规 - 200mm:336862', XB=152.0,152.0,1392.0,1396.0,8.0,20.0, COLOR='GRAY 50', SURF_ID='Default Wall01'/ 
&OBST ID='基本墙:常规 - 200mm:336862', XB=152.0,152.0,1428.0,1432.0,8.0,20.0, COLOR='GRAY 50', SURF_ID='Default Wall01'/ 
&OBST ID='基本墙:常规 - 200mm:336863', XB=152.0,200.0,1340.0,1340.0,0.0,20.0, COLOR='GRAY 50', SURF_ID='Default Wall01'/ 
&OBST ID='基本墙:常规 - 200mm:336864', XB=200.0,200.0,1340.0,1444.0,0.0,20.0, COLOR='GRAY 50', SURF_ID='Default Wall01'/ 
&OBST ID='基本墙:常规 - 200mm:336887', XB=28.0,52.0,1432.0,1432.0,0.0,20.0, COLOR='GRAY 50', SURF_ID='Default Wall01'/ 
&OBST ID='基本墙:常规 - 200mm:336887', XB=52.0,56.0,1432.0,1432.0,8.0,20.0, COLOR='GRAY 50', SURF_ID='Default Wall01'/ 
&OBST ID='基本墙:常规 - 200mm:336887', XB=56.0,92.0,1432.0,1432.0,0.0,20.0, COLOR='GRAY 50', SURF_ID='Default Wall01'/ 
&OBST ID='基本墙:常规 - 200mm:336888', XB=28.0,32.0,1360.0,1432.0,0.0,20.0, COLOR='GRAY 50', SURF_ID='Default Wall01'/ 
&OBST ID='基本墙:常规 - 200mm:336889', XB=32.0,52.0,1404.0,1404.0,0.0,20.0, COLOR='GRAY 50', SURF_ID='Default Wall01'/ 
&OBST ID='基本墙:常规 - 200mm:336889', XB=52.0,56.0,1404.0,1404.0,8.0,20.0, COLOR='GRAY 50', SURF_ID='Default Wall01'/ 
&OBST ID='基本墙:常规 - 200mm:336889', XB=56.0,76.0,1404.0,1404.0,0.0,20.0, COLOR='GRAY 50', SURF_ID='Default Wall01'/ 
&OBST ID='基本墙:常规 - 200mm:336889', XB=76.0,80.0,1404.0,1404.0,8.0,20.0, COLOR='GRAY 50', SURF_ID='Default Wall01'/ 
&OBST ID='基本墙:常规 - 200mm:336889', XB=80.0,100.0,1404.0,1404.0,0.0,20.0, COLOR='GRAY 50', SURF_ID='Default Wall01'/ 
&OBST ID='基本墙:常规 - 200mm:336890', XB=92.0,92.0,1404.0,1432.0,0.0,20.0, COLOR='GRAY 50', SURF_ID='Default Wall01'/ 
&OBST ID='基本墙:常规 - 200mm:336980', XB=100.0,100.0,1360.0,1404.0,0.0,20.0, COLOR='GRAY 50', SURF_ID='Default Wall01'/ 
&OBST ID='基本墙:常规 - 200mm:337029', XB=28.0,52.0,1360.0,1360.0,0.0,20.0, COLOR='GRAY 50', SURF_ID='Default Wall01'/ 
&OBST ID='基本墙:常规 - 200mm:337029', XB=52.0,56.0,1360.0,1360.0,8.0,20.0, COLOR='GRAY 50', SURF_ID='Default Wall01'/ 
&OBST ID='基本墙:常规 - 200mm:337029', XB=56.0,76.0,1360.0,1360.0,0.0,20.0, COLOR='GRAY 50', SURF_ID='Default Wall01'/ 
&OBST ID='基本墙:常规 - 200mm:337029', XB=76.0,80.0,1360.0,1360.0,8.0,20.0, COLOR='GRAY 50', SURF_ID='Default Wall01'/ 
&OBST ID='基本墙:常规 - 200mm:337029', XB=80.0,100.0,1360.0,1360.0,0.0,20.0, COLOR='GRAY 50', SURF_ID='Default Wall01'/ 
&OBST ID='基本墙:常规 - 200mm:337231', XB=136.0,200.0,1328.0,1328.0,0.0,20.0, COLOR='GRAY 50', SURF_ID='Default Wall01'/ 
&OBST ID='基本墙:常规 - 200mm:337232', XB=136.0,136.0,1252.0,1272.0,0.0,20.0, COLOR='GRAY 50', SURF_ID='Default Wall01'/ 
&OBST ID='基本墙:常规 - 200mm:337232', XB=136.0,136.0,1276.0,1292.0,0.0,20.0, COLOR='GRAY 50', SURF_ID='Default Wall01'/ 
&OBST ID='基本墙:常规 - 200mm:337232', XB=136.0,136.0,1296.0,1308.0,0.0,20.0, COLOR='GRAY 50', SURF_ID='Default Wall01'/ 
&OBST ID='基本墙:常规 - 200mm:337232', XB=136.0,136.0,1312.0,1328.0,0.0,20.0, COLOR='GRAY 50', SURF_ID='Default Wall01'/ 
&OBST ID='基本墙:常规 - 200mm:337232', XB=136.0,136.0,1272.0,1276.0,8.0,20.0, COLOR='GRAY 50', SURF_ID='Default Wall01'/ 
&OBST ID='基本墙:常规 - 200mm:337232', XB=136.0,136.0,1292.0,1296.0,8.0,20.0, COLOR='GRAY 50', SURF_ID='Default Wall01'/ 
&OBST ID='基本墙:常规 - 200mm:337232', XB=136.0,136.0,1308.0,1312.0,8.0,20.0, COLOR='GRAY 50', SURF_ID='Default Wall01'/ 
&OBST ID='基本墙:常规 - 200mm:337233', XB=136.0,152.0,1252.0,1252.0,0.0,20.0, COLOR='GRAY 50', SURF_ID='Default Wall01'/ 
&OBST ID='基本墙:常规 - 200mm:337233', XB=152.0,180.0,1252.0,1252.0,16.0,20.0, COLOR='GRAY 50', SURF_ID='Default Wall01'/ 
&OBST ID='基本墙:常规 - 200mm:337233', XB=180.0,200.0,1252.0,1252.0,0.0,20.0, COLOR='GRAY 50', SURF_ID='Default Wall01'/ 
&OBST ID='基本墙:常规 - 200mm:337234', XB=200.0,200.0,1252.0,1328.0,0.0,20.0, COLOR='GRAY 50', SURF_ID='Default Wall01'/ 
&OBST ID='基本墙:常规 - 200mm:337255', XB=124.0,204.0,1232.0,1232.0,0.0,20.0, COLOR='GRAY 50', SURF_ID='Default Wall01'/ 
&OBST ID='基本墙:常规 - 200mm:337256', XB=124.0,124.0,1196.0,1200.0,0.0,20.0, COLOR='GRAY 50', SURF_ID='Default Wall01'/ 
&OBST ID='基本墙:常规 - 200mm:337256', XB=124.0,124.0,1200.0,1216.0,0.0,20.0, COLOR='GRAY 50', SURF_ID='Default Wall01'/ 
&OBST ID='基本墙:常规 - 200mm:337256', XB=124.0,124.0,1220.0,1232.0,0.0,20.0, COLOR='GRAY 50', SURF_ID='Default Wall01'/ 
&OBST ID='基本墙:常规 - 200mm:337256', XB=124.0,124.0,1216.0,1220.0,8.0,20.0, COLOR='GRAY 50', SURF_ID='Default Wall01'/ 
&OBST ID='基本墙:常规 - 200mm:337257', XB=124.0,164.0,1196.0,1196.0,0.0,20.0, COLOR='GRAY 50', SURF_ID='Default Wall01'/ 
&OBST ID='基本墙:常规 - 200mm:337257', XB=164.0,168.0,1196.0,1196.0,8.0,20.0, COLOR='GRAY 50', SURF_ID='Default Wall01'/ 
&OBST ID='基本墙:常规 - 200mm:337257', XB=168.0,204.0,1196.0,1196.0,0.0,20.0, COLOR='GRAY 50', SURF_ID='Default Wall01'/ 
&OBST ID='基本墙:常规 - 200mm:337258', XB=204.0,204.0,1196.0,1200.0,0.0,20.0, COLOR='GRAY 50', SURF_ID='Default Wall01'/ 
&OBST ID='基本墙:常规 - 200mm:337258', XB=204.0,204.0,1200.0,1232.0,0.0,20.0, COLOR='GRAY 50', SURF_ID='Default Wall01'/ 
&OBST ID='基本墙:常规 - 200mm:337277', XB=116.0,204.0,1180.0,1180.0,0.0,20.0, COLOR='GRAY 50', SURF_ID='Default Wall01'/ 
&OBST ID='基本墙:常规 - 200mm:337278', XB=116.0,116.0,1148.0,1164.0,0.0,20.0, COLOR='GRAY 50', SURF_ID='Default Wall01'/ 
&OBST ID='基本墙:常规 - 200mm:337278', XB=116.0,116.0,1168.0,1180.0,0.0,20.0, COLOR='GRAY 50', SURF_ID='Default Wall01'/ 
&OBST ID='基本墙:常规 - 200mm:337278', XB=116.0,116.0,1164.0,1168.0,8.0,20.0, COLOR='GRAY 50', SURF_ID='Default Wall01'/ 
&OBST ID='基本墙:常规 - 200mm:337279', XB=116.0,164.0,1148.0,1148.0,0.0,20.0, COLOR='GRAY 50', SURF_ID='Default Wall01'/ 
&OBST ID='基本墙:常规 - 200mm:337279', XB=164.0,168.0,1148.0,1148.0,8.0,20.0, COLOR='GRAY 50', SURF_ID='Default Wall01'/ 
&OBST ID='基本墙:常规 - 200mm:337279', XB=168.0,204.0,1148.0,1148.0,0.0,20.0, COLOR='GRAY 50', SURF_ID='Default Wall01'/ 
&OBST ID='基本墙:常规 - 200mm:337280', XB=204.0,204.0,1148.0,1180.0,0.0,20.0, COLOR='GRAY 50', SURF_ID='Default Wall01'/ 
&OBST ID='基本墙:常规 - 200mm:337320', XB=116.0,204.0,1140.0,1140.0,0.0,20.0, COLOR='GRAY 50', SURF_ID='Default Wall01'/ 
&OBST ID='基本墙:常规 - 200mm:337321', XB=116.0,116.0,1108.0,1140.0,0.0,20.0, COLOR='GRAY 50', SURF_ID='Default Wall01'/ 
&OBST ID='基本墙:常规 - 200mm:337322', XB=116.0,152.0,1108.0,1108.0,0.0,20.0, COLOR='GRAY 50', SURF_ID='Default Wall01'/ 
&OBST ID='基本墙:常规 - 200mm:337322', XB=152.0,156.0,1108.0,1108.0,8.0,20.0, COLOR='GRAY 50', SURF_ID='Default Wall01'/ 
&OBST ID='基本墙:常规 - 200mm:337322', XB=156.0,204.0,1108.0,1108.0,0.0,20.0, COLOR='GRAY 50', SURF_ID='Default Wall01'/ 
&OBST ID='基本墙:常规 - 200mm:337323', XB=204.0,204.0,1108.0,1140.0,0.0,20.0, COLOR='GRAY 50', SURF_ID='Default Wall01'/ 
&OBST ID='基本墙:常规 - 200mm:337376', XB=116.0,144.0,1100.0,1100.0,0.0,20.0, COLOR='GRAY 50', SURF_ID='Default Wall01'/ 
&OBST ID='基本墙:常规 - 200mm:337376', XB=144.0,148.0,1100.0,1100.0,8.0,20.0, COLOR='GRAY 50', SURF_ID='Default Wall01'/ 
&OBST ID='基本墙:常规 - 200mm:337376', XB=148.0,188.0,1100.0,1100.0,0.0,20.0, COLOR='GRAY 50', SURF_ID='Default Wall01'/ 
&OBST ID='基本墙:常规 - 200mm:337376', XB=188.0,192.0,1100.0,1100.0,8.0,20.0, COLOR='GRAY 50', SURF_ID='Default Wall01'/ 
&OBST ID='基本墙:常规 - 200mm:337376', XB=192.0,204.0,1100.0,1100.0,0.0,20.0, COLOR='GRAY 50', SURF_ID='Default Wall01'/ 
&OBST ID='基本墙:常规 - 200mm:337377', XB=116.0,116.0,1068.0,1100.0,0.0,20.0, COLOR='GRAY 50', SURF_ID='Default Wall01'/ 
&OBST ID='基本墙:常规 - 200mm:337378', XB=116.0,144.0,1068.0,1068.0,0.0,20.0, COLOR='GRAY 50', SURF_ID='Default Wall01'/ 
&OBST ID='基本墙:常规 - 200mm:337378', XB=144.0,148.0,1068.0,1068.0,8.0,20.0, COLOR='GRAY 50', SURF_ID='Default Wall01'/ 
&OBST ID='基本墙:常规 - 200mm:337378', XB=148.0,164.0,1068.0,1068.0,0.0,20.0, COLOR='GRAY 50', SURF_ID='Default Wall01'/ 
&OBST ID='基本墙:常规 - 200mm:337378', XB=164.0,168.0,1068.0,1068.0,8.0,20.0, COLOR='GRAY 50', SURF_ID='Default Wall01'/ 
&OBST ID='基本墙:常规 - 200mm:337378', XB=168.0,204.0,1068.0,1068.0,0.0,20.0, COLOR='GRAY 50', SURF_ID='Default Wall01'/ 
&OBST ID='基本墙:常规 - 200mm:337379', XB=204.0,204.0,1068.0,1100.0,0.0,20.0, COLOR='GRAY 50', SURF_ID='Default Wall01'/ 
&OBST ID='基本墙:常规 - 200mm:337395', XB=28.0,36.0,1244.0,1244.0,0.0,20.0, COLOR='GRAY 50', SURF_ID='Default Wall01'/ 
&OBST ID='基本墙:常规 - 200mm:337395', XB=36.0,40.0,1244.0,1244.0,8.0,20.0, COLOR='GRAY 50', SURF_ID='Default Wall01'/ 
&OBST ID='基本墙:常规 - 200mm:337395', XB=40.0,52.0,1244.0,1244.0,0.0,20.0, COLOR='GRAY 50', SURF_ID='Default Wall01'/ 
&OBST ID='基本墙:常规 - 200mm:337395', XB=52.0,80.0,1244.0,1244.0,16.0,20.0, COLOR='GRAY 50', SURF_ID='Default Wall01'/ 
&OBST ID='基本墙:常规 - 200mm:337395', XB=80.0,88.0,1244.0,1244.0,0.0,20.0, COLOR='GRAY 50', SURF_ID='Default Wall01'/ 
&OBST ID='基本墙:常规 - 200mm:337396', XB=28.0,32.0,1048.0,1068.0,0.0,20.0, COLOR='GRAY 50', SURF_ID='Default Wall01'/ 
&OBST ID='基本墙:常规 - 200mm:337396', XB=28.0,32.0,1072.0,1108.0,0.0,20.0, COLOR='GRAY 50', SURF_ID='Default Wall01'/ 
&OBST ID='基本墙:常规 - 200mm:337396', XB=28.0,32.0,1112.0,1156.0,0.0,20.0, COLOR='GRAY 50', SURF_ID='Default Wall01'/ 
&OBST ID='基本墙:常规 - 200mm:337396', XB=28.0,32.0,1160.0,1200.0,0.0,20.0, COLOR='GRAY 50', SURF_ID='Default Wall01'/ 
&OBST ID='基本墙:常规 - 200mm:337396', XB=28.0,32.0,1068.0,1072.0,8.0,20.0, COLOR='GRAY 50', SURF_ID='Default Wall01'/ 
&OBST ID='基本墙:常规 - 200mm:337396', XB=28.0,32.0,1108.0,1112.0,8.0,20.0, COLOR='GRAY 50', SURF_ID='Default Wall01'/ 
&OBST ID='基本墙:常规 - 200mm:337396', XB=28.0,32.0,1156.0,1160.0,8.0,20.0, COLOR='GRAY 50', SURF_ID='Default Wall01'/ 
&OBST ID='基本墙:常规 - 200mm:337396', XB=28.0,32.0,1200.0,1244.0,0.0,20.0, COLOR='GRAY 50', SURF_ID='Default Wall01'/ 
&OBST ID='基本墙:常规 - 200mm:337397', XB=32.0,92.0,1048.0,1048.0,0.0,20.0, COLOR='GRAY 50', SURF_ID='Default Wall01'/ 
&OBST ID='基本墙:常规 - 200mm:337398', XB=88.0,92.0,1048.0,1200.0,0.0,20.0, COLOR='GRAY 50', SURF_ID='Default Wall01'/ 
&OBST ID='基本墙:常规 - 200mm:337398', XB=88.0,92.0,1200.0,1244.0,0.0,20.0, COLOR='GRAY 50', SURF_ID='Default Wall01'/ 
&OBST ID='基本墙:常规 - 200mm:337419', XB=0.0,52.0,1040.0,1040.0,0.0,20.0, COLOR='GRAY 50', SURF_ID='Default Wall01'/ 
&OBST ID='基本墙:常规 - 200mm:337420', XB=0.0,0.0,972.0,988.0,0.0,20.0, COLOR='GRAY 50', SURF_ID='Default Wall01'/ 
&OBST ID='基本墙:常规 - 200mm:337420', XB=0.0,0.0,992.0,1016.0,0.0,20.0, COLOR='GRAY 50', SURF_ID='Default Wall01'/ 
&OBST ID='基本墙:常规 - 200mm:337420', XB=0.0,0.0,1020.0,1040.0,0.0,20.0, COLOR='GRAY 50', SURF_ID='Default Wall01'/ 
&OBST ID='基本墙:常规 - 200mm:337420', XB=0.0,0.0,988.0,992.0,8.0,20.0, COLOR='GRAY 50', SURF_ID='Default Wall01'/ 
&OBST ID='基本墙:常规 - 200mm:337420', XB=0.0,0.0,1016.0,1020.0,8.0,20.0, COLOR='GRAY 50', SURF_ID='Default Wall01'/ 
&OBST ID='基本墙:常规 - 200mm:337421', XB=0.0,52.0,972.0,972.0,0.0,20.0, COLOR='GRAY 50', SURF_ID='Default Wall01'/ 
&OBST ID='基本墙:常规 - 200mm:337422', XB=52.0,52.0,972.0,1040.0,0.0,20.0, COLOR='GRAY 50', SURF_ID='Default Wall01'/ 
&OBST ID='基本墙:常规 - 200mm:337441', XB=4.0,24.0,820.0,824.0,0.0,20.0, COLOR='GRAY 50', SURF_ID='Default Wall01'/ 
&OBST ID='基本墙:常规 - 200mm:337441', XB=24.0,28.0,820.0,824.0,8.0,20.0, COLOR='GRAY 50', SURF_ID='Default Wall01'/ 
&OBST ID='基本墙:常规 - 200mm:337441', XB=28.0,48.0,820.0,824.0,0.0,20.0, COLOR='GRAY 50', SURF_ID='Default Wall01'/ 
&OBST ID='基本墙:常规 - 200mm:337442', XB=4.0,4.0,644.0,760.0,0.0,20.0, COLOR='GRAY 50', SURF_ID='Default Wall01'/ 
&OBST ID='基本墙:常规 - 200mm:337442', XB=4.0,4.0,764.0,800.0,0.0,20.0, COLOR='GRAY 50', SURF_ID='Default Wall01'/ 
&OBST ID='基本墙:常规 - 200mm:337442', XB=4.0,4.0,760.0,764.0,8.0,20.0, COLOR='GRAY 50', SURF_ID='Default Wall01'/ 
&OBST ID='基本墙:常规 - 200mm:337442', XB=4.0,4.0,800.0,820.0,0.0,20.0, COLOR='GRAY 50', SURF_ID='Default Wall01'/ 
&OBST ID='基本墙:常规 - 200mm:337443', XB=4.0,20.0,644.0,648.0,0.0,20.0, COLOR='GRAY 50', SURF_ID='Default Wall01'/ 
&OBST ID='基本墙:常规 - 200mm:337443', XB=20.0,52.0,644.0,648.0,16.0,20.0, COLOR='GRAY 50', SURF_ID='Default Wall01'/ 
&OBST ID='基本墙:常规 - 200mm:337443', XB=52.0,68.0,644.0,648.0,0.0,20.0, COLOR='GRAY 50', SURF_ID='Default Wall01'/ 
&OBST ID='基本墙:常规 - 200mm:337444', XB=68.0,68.0,648.0,676.0,0.0,20.0, COLOR='GRAY 50', SURF_ID='Default Wall01'/ 
&OBST ID='基本墙:常规 - 200mm:337444', XB=68.0,68.0,680.0,736.0,0.0,20.0, COLOR='GRAY 50', SURF_ID='Default Wall01'/ 
&OBST ID='基本墙:常规 - 200mm:337444', XB=68.0,68.0,676.0,680.0,8.0,20.0, COLOR='GRAY 50', SURF_ID='Default Wall01'/ 
&OBST ID='基本墙:常规 - 200mm:337521', XB=48.0,48.0,732.0,776.0,0.0,20.0, COLOR='GRAY 50', SURF_ID='Default Wall01'/ 
&OBST ID='基本墙:常规 - 200mm:337521', XB=48.0,48.0,780.0,800.0,0.0,20.0, COLOR='GRAY 50', SURF_ID='Default Wall01'/ 
&OBST ID='基本墙:常规 - 200mm:337521', XB=48.0,48.0,776.0,780.0,8.0,20.0, COLOR='GRAY 50', SURF_ID='Default Wall01'/ 
&OBST ID='基本墙:常规 - 200mm:337521', XB=48.0,48.0,800.0,820.0,0.0,20.0, COLOR='GRAY 50', SURF_ID='Default Wall01'/ 
&OBST ID='基本墙:常规 - 200mm:337553', XB=48.0,68.0,732.0,736.0,0.0,20.0, COLOR='GRAY 50', SURF_ID='Default Wall01'/ 
&OBST ID='基本墙:常规 - 200mm:337587', XB=4.0,36.0,332.0,332.0,0.0,20.0, COLOR='GRAY 50', SURF_ID='Default Wall01'/ 
&OBST ID='基本墙:常规 - 200mm:337587', XB=36.0,40.0,332.0,332.0,8.0,20.0, COLOR='GRAY 50', SURF_ID='Default Wall01'/ 
&OBST ID='基本墙:常规 - 200mm:337587', XB=40.0,72.0,332.0,332.0,0.0,20.0, COLOR='GRAY 50', SURF_ID='Default Wall01'/ 
&OBST ID='基本墙:常规 - 200mm:337588', XB=4.0,4.0,168.0,192.0,0.0,20.0, COLOR='GRAY 50', SURF_ID='Default Wall01'/ 
&OBST ID='基本墙:常规 - 200mm:337588', XB=4.0,4.0,196.0,248.0,0.0,20.0, COLOR='GRAY 50', SURF_ID='Default Wall01'/ 
&OBST ID='基本墙:常规 - 200mm:337588', XB=4.0,4.0,252.0,332.0,0.0,20.0, COLOR='GRAY 50', SURF_ID='Default Wall01'/ 
&OBST ID='基本墙:常规 - 200mm:337588', XB=4.0,4.0,192.0,196.0,8.0,20.0, COLOR='GRAY 50', SURF_ID='Default Wall01'/ 
&OBST ID='基本墙:常规 - 200mm:337588', XB=4.0,4.0,248.0,252.0,8.0,20.0, COLOR='GRAY 50', SURF_ID='Default Wall01'/ 
&OBST ID='基本墙:常规 - 200mm:337589', XB=4.0,24.0,168.0,168.0,0.0,20.0, COLOR='GRAY 50', SURF_ID='Default Wall01'/ 
&OBST ID='基本墙:常规 - 200mm:337589', XB=24.0,52.0,168.0,168.0,16.0,20.0, COLOR='GRAY 50', SURF_ID='Default Wall01'/ 
&OBST ID='基本墙:常规 - 200mm:337589', XB=52.0,72.0,168.0,168.0,0.0,20.0, COLOR='GRAY 50', SURF_ID='Default Wall01'/ 
&OBST ID='基本墙:常规 - 200mm:337590', XB=72.0,72.0,168.0,332.0,0.0,20.0, COLOR='GRAY 50', SURF_ID='Default Wall01'/ 
&OBST ID='基本墙:常规 - 200mm:337670', XB=104.0,132.0,120.0,120.0,0.0,20.0, COLOR='GRAY 50', SURF_ID='Default Wall01'/ 
&OBST ID='基本墙:常规 - 200mm:337670', XB=132.0,136.0,120.0,120.0,8.0,20.0, COLOR='GRAY 50', SURF_ID='Default Wall01'/ 
&OBST ID='基本墙:常规 - 200mm:337670', XB=136.0,164.0,120.0,120.0,0.0,20.0, COLOR='GRAY 50', SURF_ID='Default Wall01'/ 
&OBST ID='基本墙:常规 - 200mm:337670', XB=164.0,168.0,120.0,120.0,8.0,20.0, COLOR='GRAY 50', SURF_ID='Default Wall01'/ 
&OBST ID='基本墙:常规 - 200mm:337670', XB=168.0,212.0,120.0,120.0,0.0,20.0, COLOR='GRAY 50', SURF_ID='Default Wall01'/ 
&OBST ID='基本墙:常规 - 200mm:337727', XB=212.0,212.0,52.0,260.0,0.0,20.0, COLOR='GRAY 50', SURF_ID='Default Wall01'/ 
&OBST ID='基本墙:常规 - 200mm:337802', XB=212.0,228.0,72.0,76.0,0.0,20.0, COLOR='GRAY 50', SURF_ID='Default Wall01'/ 
&OBST ID='基本墙:常规 - 200mm:337802', XB=228.0,316.0,72.0,76.0,16.0,20.0, COLOR='GRAY 50', SURF_ID='Default Wall01'/ 
&OBST ID='基本墙:常规 - 200mm:337802', XB=316.0,332.0,72.0,76.0,0.0,20.0, COLOR='GRAY 50', SURF_ID='Default Wall01'/ 
&OBST ID='基本墙:常规 - 200mm:337848', XB=332.0,332.0,76.0,228.0,0.0,20.0, COLOR='GRAY 50', SURF_ID='Default Wall01'/ 
&OBST ID='基本墙:常规 - 200mm:337848', XB=332.0,332.0,232.0,264.0,0.0,20.0, COLOR='GRAY 50', SURF_ID='Default Wall01'/ 
&OBST ID='基本墙:常规 - 200mm:337848', XB=332.0,332.0,228.0,232.0,8.0,20.0, COLOR='GRAY 50', SURF_ID='Default Wall01'/ 
&OBST ID='基本墙:常规 - 200mm:337968', XB=212.0,228.0,52.0,52.0,0.0,20.0, COLOR='GRAY 50', SURF_ID='Default Wall01'/ 
&OBST ID='基本墙:常规 - 200mm:337998', XB=228.0,228.0,0.0,24.0,0.0,20.0, COLOR='GRAY 50', SURF_ID='Default Wall01'/ 
&OBST ID='基本墙:常规 - 200mm:337998', XB=228.0,228.0,28.0,52.0,0.0,20.0, COLOR='GRAY 50', SURF_ID='Default Wall01'/ 
&OBST ID='基本墙:常规 - 200mm:337998', XB=228.0,228.0,24.0,28.0,8.0,20.0, COLOR='GRAY 50', SURF_ID='Default Wall01'/ 
&OBST ID='基本墙:常规 - 200mm:338037', XB=228.0,252.0,0.0,0.0,0.0,20.0, COLOR='GRAY 50', SURF_ID='Default Wall01'/ 
&OBST ID='基本墙:常规 - 200mm:338037', XB=252.0,432.0,0.0,0.0,16.0,20.0, COLOR='GRAY 50', SURF_ID='Default Wall01'/ 
&OBST ID='基本墙:常规 - 200mm:338037', XB=432.0,456.0,0.0,0.0,0.0,20.0, COLOR='GRAY 50', SURF_ID='Default Wall01'/ 
&OBST ID='基本墙:常规 - 200mm:338066', XB=456.0,456.0,0.0,20.0,0.0,20.0, COLOR='GRAY 50', SURF_ID='Default Wall01'/ 
&OBST ID='基本墙:常规 - 200mm:338066', XB=456.0,456.0,24.0,72.0,0.0,20.0, COLOR='GRAY 50', SURF_ID='Default Wall01'/ 
&OBST ID='基本墙:常规 - 200mm:338066', XB=456.0,456.0,76.0,168.0,0.0,20.0, COLOR='GRAY 50', SURF_ID='Default Wall01'/ 
&OBST ID='基本墙:常规 - 200mm:338066', XB=456.0,456.0,172.0,200.0,0.0,20.0, COLOR='GRAY 50', SURF_ID='Default Wall01'/ 
&OBST ID='基本墙:常规 - 200mm:338066', XB=456.0,456.0,20.0,24.0,8.0,20.0, COLOR='GRAY 50', SURF_ID='Default Wall01'/ 
&OBST ID='基本墙:常规 - 200mm:338066', XB=456.0,456.0,72.0,76.0,8.0,20.0, COLOR='GRAY 50', SURF_ID='Default Wall01'/ 
&OBST ID='基本墙:常规 - 200mm:338066', XB=456.0,456.0,168.0,172.0,8.0,20.0, COLOR='GRAY 50', SURF_ID='Default Wall01'/ 
&OBST ID='基本墙:常规 - 200mm:338083', XB=332.0,384.0,200.0,200.0,0.0,20.0, COLOR='GRAY 50', SURF_ID='Default Wall01'/ 
&OBST ID='基本墙:常规 - 200mm:338083', XB=384.0,388.0,200.0,200.0,8.0,20.0, COLOR='GRAY 50', SURF_ID='Default Wall01'/ 
&OBST ID='基本墙:常规 - 200mm:338083', XB=388.0,436.0,200.0,200.0,0.0,20.0, COLOR='GRAY 50', SURF_ID='Default Wall01'/ 
&OBST ID='基本墙:常规 - 200mm:338083', XB=436.0,440.0,200.0,200.0,8.0,20.0, COLOR='GRAY 50', SURF_ID='Default Wall01'/ 
&OBST ID='基本墙:常规 - 200mm:338083', XB=440.0,456.0,200.0,200.0,0.0,20.0, COLOR='GRAY 50', SURF_ID='Default Wall01'/ 
&OBST ID='基本墙:常规 - 200mm:338125', XB=348.0,368.0,1056.0,1056.0,0.0,20.0, COLOR='GRAY 50', SURF_ID='Default Wall01'/ 
&OBST ID='基本墙:常规 - 200mm:338161', XB=368.0,368.0,1056.0,1084.0,0.0,20.0, COLOR='GRAY 50', SURF_ID='Default Wall01'/ 
&OBST ID='基本墙:常规 - 200mm:338201', XB=368.0,392.0,1084.0,1084.0,0.0,20.0, COLOR='GRAY 50', SURF_ID='Default Wall01'/ 
&OBST ID='基本墙:常规 - 200mm:338201', XB=392.0,396.0,1084.0,1084.0,8.0,20.0, COLOR='GRAY 50', SURF_ID='Default Wall01'/ 
&OBST ID='基本墙:常规 - 200mm:338201', XB=396.0,432.0,1084.0,1084.0,0.0,20.0, COLOR='GRAY 50', SURF_ID='Default Wall01'/ 
&OBST ID='基本墙:常规 - 200mm:338240', XB=432.0,432.0,1004.0,1084.0,0.0,20.0, COLOR='GRAY 50', SURF_ID='Default Wall01'/ 
&OBST ID='基本墙:常规 - 200mm:338269', XB=348.0,372.0,1004.0,1004.0,0.0,20.0, COLOR='GRAY 50', SURF_ID='Default Wall01'/ 
&OBST ID='基本墙:常规 - 200mm:338269', XB=372.0,376.0,1004.0,1004.0,8.0,20.0, COLOR='GRAY 50', SURF_ID='Default Wall01'/ 
&OBST ID='基本墙:常规 - 200mm:338269', XB=376.0,412.0,1004.0,1004.0,0.0,20.0, COLOR='GRAY 50', SURF_ID='Default Wall01'/ 
&OBST ID='基本墙:常规 - 200mm:338269', XB=412.0,416.0,1004.0,1004.0,8.0,20.0, COLOR='GRAY 50', SURF_ID='Default Wall01'/ 
&OBST ID='基本墙:常规 - 200mm:338269', XB=416.0,432.0,1004.0,1004.0,0.0,20.0, COLOR='GRAY 50', SURF_ID='Default Wall01'/ 
&OBST ID='基本墙:常规 - 200mm:338302', XB=348.0,348.0,1004.0,1016.0,0.0,20.0, COLOR='GRAY 50', SURF_ID='Default Wall01'/ 
&OBST ID='基本墙:常规 - 200mm:338302', XB=348.0,348.0,1044.0,1056.0,0.0,20.0, COLOR='GRAY 50', SURF_ID='Default Wall01'/ 
&OBST ID='基本墙:常规 - 200mm:338302', XB=348.0,348.0,1016.0,1044.0,16.0,20.0, COLOR='GRAY 50', SURF_ID='Default Wall01'/ 
&OBST ID='楼板:YJK-100-楼板:381207', XB=104.0,212.0,120.0,264.0,16.0,20.0, COLOR='INVISIBLE', SURF_ID='Default Wall01'/ 
&OBST ID='楼板:YJK-100-楼板:381217', XB=104.0,308.0,264.0,400.0,16.0,20.0, COLOR='INVISIBLE', SURF_ID='Default Wall01'/ 
&OBST ID='楼板:YJK-100-楼板:381217', XB=104.0,308.0,400.0,800.0,16.0,20.0, COLOR='INVISIBLE', SURF_ID='Default Wall01'/ 
&OBST ID='楼板:YJK-100-楼板:381217', XB=104.0,308.0,800.0,992.0,16.0,20.0, COLOR='INVISIBLE', SURF_ID='Default Wall01'/ 
&OBST ID='楼板:YJK-100-楼板:381217', XB=212.0,308.0,992.0,1200.0,16.0,20.0, COLOR='INVISIBLE', SURF_ID='Default Wall01'/ 
&OBST ID='楼板:YJK-100-楼板:381217', XB=212.0,308.0,1200.0,1480.0,16.0,20.0, COLOR='INVISIBLE', SURF_ID='Default Wall01'/ 
&OBST ID='楼板:YJK-100-楼板:381225', XB=212.0,332.0,76.0,264.0,16.0,20.0, COLOR='INVISIBLE', SURF_ID='Default Wall01'/ 
&OBST ID='楼板:YJK-100-楼板:381237', XB=212.0,456.0,52.0,76.0,16.0,20.0, COLOR='INVISIBLE', SURF_ID='Default Wall01'/ 
&OBST ID='楼板:YJK-100-楼板:381237', XB=228.0,456.0,0.0,52.0,16.0,20.0, COLOR='INVISIBLE', SURF_ID='Default Wall01'/ 
&OBST ID='楼板:YJK-100-楼板:381237', XB=332.0,456.0,76.0,200.0,16.0,20.0, COLOR='INVISIBLE', SURF_ID='Default Wall01'/ 
&OBST ID='楼板:YJK-100-楼板:381245', XB=152.0,200.0,1460.0,1488.0,16.0,20.0, COLOR='INVISIBLE', SURF_ID='Default Wall01'/ 
&OBST ID='楼板:YJK-100-楼板:381253', XB=152.0,200.0,1340.0,1444.0,16.0,20.0, COLOR='INVISIBLE', SURF_ID='Default Wall01'/ 
&OBST ID='楼板:YJK-100-楼板:381261', XB=32.0,92.0,1404.0,1432.0,16.0,20.0, COLOR='INVISIBLE', SURF_ID='Default Wall01'/ 
&OBST ID='楼板:YJK-100-楼板:381269', XB=32.0,100.0,1360.0,1404.0,16.0,20.0, COLOR='INVISIBLE', SURF_ID='Default Wall01'/ 
&OBST ID='楼板:YJK-100-楼板:381277', XB=136.0,200.0,1252.0,1328.0,16.0,20.0, COLOR='INVISIBLE', SURF_ID='Default Wall01'/ 
&OBST ID='楼板:YJK-100-楼板:381285', XB=124.0,204.0,1196.0,1200.0,16.0,20.0, COLOR='INVISIBLE', SURF_ID='Default Wall01'/ 
&OBST ID='楼板:YJK-100-楼板:381285', XB=124.0,204.0,1200.0,1232.0,16.0,20.0, COLOR='INVISIBLE', SURF_ID='Default Wall01'/ 
&OBST ID='楼板:YJK-100-楼板:381293', XB=116.0,204.0,1148.0,1180.0,16.0,20.0, COLOR='INVISIBLE', SURF_ID='Default Wall01'/ 
&OBST ID='楼板:YJK-100-楼板:381301', XB=116.0,204.0,1108.0,1140.0,16.0,20.0, COLOR='INVISIBLE', SURF_ID='Default Wall01'/ 
&OBST ID='楼板:YJK-100-楼板:381309', XB=116.0,204.0,1068.0,1100.0,16.0,20.0, COLOR='INVISIBLE', SURF_ID='Default Wall01'/ 
&OBST ID='楼板:YJK-100-楼板:381317', XB=32.0,92.0,1048.0,1200.0,16.0,20.0, COLOR='INVISIBLE', SURF_ID='Default Wall01'/ 
&OBST ID='楼板:YJK-100-楼板:381317', XB=32.0,92.0,1200.0,1244.0,16.0,20.0, COLOR='INVISIBLE', SURF_ID='Default Wall01'/ 
&OBST ID='楼板:YJK-100-楼板:381325', XB=0.0,52.0,972.0,1040.0,16.0,20.0, COLOR='INVISIBLE', SURF_ID='Default Wall01'/ 
&OBST ID='楼板:YJK-100-楼板:381335', XB=4.0,48.0,736.0,800.0,16.0,20.0, COLOR='INVISIBLE', SURF_ID='Default Wall01'/ 
&OBST ID='楼板:YJK-100-楼板:381335', XB=4.0,68.0,648.0,736.0,16.0,20.0, COLOR='INVISIBLE', SURF_ID='Default Wall01'/ 
&OBST ID='楼板:YJK-100-楼板:381335', XB=4.0,48.0,800.0,824.0,16.0,20.0, COLOR='INVISIBLE', SURF_ID='Default Wall01'/ 
&OBST ID='楼板:YJK-100-楼板:381343', XB=4.0,72.0,168.0,332.0,16.0,20.0, COLOR='INVISIBLE', SURF_ID='Default Wall01'/ 
&OBST ID='楼板:YJK-100-楼板:381353', XB=348.0,432.0,1004.0,1056.0,16.0,20.0, COLOR='INVISIBLE', SURF_ID='Default Wall01'/ 
&OBST ID='楼板:YJK-100-楼板:381353', XB=368.0,432.0,1056.0,1084.0,16.0,20.0, COLOR='INVISIBLE', SURF_ID='Default Wall01'/ 

&VENT ID='Mesh Vent: Mesh05 [XMAX]', SURF_ID='OPEN', XB=460.0,460.0,400.0,800.0,0.0,20.0/ 
&VENT ID='Mesh Vent: Mesh05 [XMAX]', SURF_ID='OPEN', XB=460.0,460.0,1200.0,1488.0,0.0,20.0/ 
&VENT ID='Mesh Vent: Mesh05 [XMAX]', SURF_ID='OPEN', XB=460.0,460.0,0.0,400.0,0.0,20.0/ 
&VENT ID='Mesh Vent: Mesh05 [XMAX]', SURF_ID='OPEN', XB=460.0,460.0,800.0,1200.0,0.0,20.0/ 
&VENT ID='Mesh Vent: Mesh05 [XMIN]', SURF_ID='OPEN', XB=0.0,0.0,0.0,400.0,0.0,20.0/ 
&VENT ID='Mesh Vent: Mesh05 [XMIN]', SURF_ID='OPEN', XB=0.0,0.0,1200.0,1488.0,0.0,20.0/ 
&VENT ID='Mesh Vent: Mesh05 [XMIN]', SURF_ID='OPEN', XB=0.0,0.0,800.0,1200.0,0.0,20.0/ 
&VENT ID='Mesh Vent: Mesh05 [XMIN]', SURF_ID='OPEN', XB=0.0,0.0,400.0,800.0,0.0,20.0/ 
&VENT ID='Mesh Vent: Mesh05 [YMAX]', SURF_ID='radiation01', XB=0.0,460.0,1488.0,1488.0,0.0,20.0/ 
&VENT ID='Mesh Vent: Mesh05 [YMIN]', SURF_ID='OPEN', XB=0.0,460.0,0.0,0.0,0.0,20.0/ 
&VENT ID='Mesh Vent: Mesh05 [ZMAX]', SURF_ID='OPEN', XB=0.0,460.0,800.0,1200.0,20.0,20.0/ 
&VENT ID='Mesh Vent: Mesh05 [ZMAX]', SURF_ID='OPEN', XB=0.0,460.0,0.0,400.0,20.0,20.0/ 
&VENT ID='Mesh Vent: Mesh05 [ZMAX]', SURF_ID='OPEN', XB=0.0,460.0,400.0,800.0,20.0,20.0/ 
&VENT ID='Mesh Vent: Mesh05 [ZMAX]', SURF_ID='OPEN', XB=0.0,460.0,1200.0,1488.0,20.0,20.0/ 
&VENT ID='Mesh Vent: Mesh05 [ZMIN]', SURF_ID='OPEN', XB=0.0,460.0,800.0,1200.0,0.0,0.0/ 
&VENT ID='Mesh Vent: Mesh05 [ZMIN]', SURF_ID='OPEN', XB=0.0,460.0,1200.0,1488.0,0.0,0.0/ 
&VENT ID='Mesh Vent: Mesh05 [ZMIN]', SURF_ID='OPEN', XB=0.0,460.0,400.0,800.0,0.0,0.0/ 
&VENT ID='Mesh Vent: Mesh05 [ZMIN]', SURF_ID='OPEN', XB=0.0,460.0,0.0,400.0,0.0,0.0/ 

&SLCF QUANTITY='RADIATION LOSS', PBZ=0.5/
&SLCF QUANTITY='TEMPERATURE', PBZ=0.5/


&TAIL /
