hanger_q2000_a180_e0_d7500_t1800.fds
Generated by PyroSim - Version 2020.5.1118
2026-6-17 5:49:17

&HEAD CHID='hanger_q2000_a180_e0_d7500_t1800'/
&TIME T_END=1800.0/
&DUMP DT_RESTART=300.0, DT_SL3D=0.25/

&MESH ID='Mesh01', IJK=77,32,20, XB=-39.0,38.0,-19.0,13.0,-1.0,19.0/

&SPEC ID='METHANE', FORMULA='CH4'/

&REAC ID='METHANE',
      FYI='AFT NIST Multi-Floor FDS5 Validation',
      FUEL='REAC_FUEL',
      FORMULA='C1H4'/


&DEVC ID='TC_fuel1', QUANTITY='THERMOCOUPLE', XYZ=-35.5,2.5,2.01/
&DEVC ID='TMP_fuel1', QUANTITY='TEMPERATURE', XYZ=-35.5,2.5,2.01/
&DEVC ID='TC_fuel2', QUANTITY='THERMOCOUPLE', XYZ=-27.5,2.5,2.01/
&DEVC ID='TMP_fuel2', QUANTITY='TEMPERATURE', XYZ=-27.5,2.5,2.01/
&DEVC ID='TC_fuel3', QUANTITY='THERMOCOUPLE', XYZ=-19.5,2.5,2.01/
&DEVC ID='TMP_fuel3', QUANTITY='TEMPERATURE', XYZ=-19.5,2.5,2.01/
&DEVC ID='TC_fuel4', QUANTITY='THERMOCOUPLE', XYZ=-35.5,-15.5,2.01/
&DEVC ID='TMP_fuel4', QUANTITY='TEMPERATURE', XYZ=-35.5,-15.5,2.01/
&DEVC ID='TC_fuel5', QUANTITY='THERMOCOUPLE', XYZ=-27.5,-15.5,2.01/
&DEVC ID='TMP_fuel5', QUANTITY='TEMPERATURE', XYZ=-27.5,-15.5,2.01/
&DEVC ID='TC_fuel6', QUANTITY='THERMOCOUPLE', XYZ=-19.5,-15.5,2.01/
&DEVC ID='TMP_fuel6', QUANTITY='TEMPERATURE', XYZ=-19.5,-15.5,2.01/
&DEVC ID='TC_fuel7', QUANTITY='THERMOCOUPLE', XYZ=6.5,2.5,2.01/
&DEVC ID='TMP_fuel7', QUANTITY='TEMPERATURE', XYZ=6.5,2.5,2.01/
&DEVC ID='TC_fuel8', QUANTITY='THERMOCOUPLE', XYZ=14.5,2.5,2.01/
&DEVC ID='TMP_fuel8', QUANTITY='TEMPERATURE', XYZ=14.5,2.5,2.01/
&DEVC ID='TC_fuel9', QUANTITY='THERMOCOUPLE', XYZ=22.5,2.5,2.01/
&DEVC ID='TMP_fuel9', QUANTITY='TEMPERATURE', XYZ=22.5,2.5,2.01/
&DEVC ID='TC_fuel10', QUANTITY='THERMOCOUPLE', XYZ=6.5,-15.5,2.01/
&DEVC ID='TMP_fuel10', QUANTITY='TEMPERATURE', XYZ=6.5,-15.5,2.01/
&DEVC ID='TC_fuel11', QUANTITY='THERMOCOUPLE', XYZ=14.5,-15.5,2.01/
&DEVC ID='TMP_fuel11', QUANTITY='TEMPERATURE', XYZ=14.5,-15.5,2.01/
&DEVC ID='TC_fuel12', QUANTITY='THERMOCOUPLE', XYZ=22.5,-15.5,2.01/
&DEVC ID='TMP_fuel12', QUANTITY='TEMPERATURE', XYZ=22.5,-15.5,2.01/
&DEVC ID='TC_fuel13', QUANTITY='THERMOCOUPLE', XYZ=23.5,10.5,2.01/
&DEVC ID='TMP_fuel13', QUANTITY='TEMPERATURE', XYZ=23.5,10.5,2.01/
&DEVC ID='TC_fuel14', QUANTITY='THERMOCOUPLE', XYZ=16.5,10.5,2.01/
&DEVC ID='TMP_fuel14', QUANTITY='TEMPERATURE', XYZ=16.5,10.5,2.01/
&DEVC ID='TC_fuel15', QUANTITY='THERMOCOUPLE', XYZ=-5.5,2.5,2.01/
&DEVC ID='TMP_fuel15', QUANTITY='TEMPERATURE', XYZ=-5.5,2.5,2.01/
&DEVC ID='TC_fuel16', QUANTITY='THERMOCOUPLE', XYZ=-5.5,-15.5,2.01/
&DEVC ID='TMP_fuel16', QUANTITY='TEMPERATURE', XYZ=-5.5,-15.5,2.01/
&DEVC ID='TC_wood1', QUANTITY='THERMOCOUPLE', XYZ=-31.5,1.5,2.81/
&DEVC ID='TMP_wood1', QUANTITY='TEMPERATURE', XYZ=-31.5,1.5,2.81/
&DEVC ID='TC_wood2', QUANTITY='THERMOCOUPLE', XYZ=-31.5,-15.5,2.81/
&DEVC ID='TMP_wood2', QUANTITY='TEMPERATURE', XYZ=-31.5,-15.5,2.81/
&DEVC ID='TC_wood3', QUANTITY='THERMOCOUPLE', XYZ=-1.5,-15.5,2.81/
&DEVC ID='TMP_wood3', QUANTITY='TEMPERATURE', XYZ=-1.5,-15.5,2.81/
&DEVC ID='TC_wood4', QUANTITY='THERMOCOUPLE', XYZ=-1.5,1.5,2.81/
&DEVC ID='TMP_wood4', QUANTITY='TEMPERATURE', XYZ=-1.5,1.5,2.81/
&DEVC ID='TC_wood5', QUANTITY='THERMOCOUPLE', XYZ=10.5,1.5,2.81/
&DEVC ID='TMP_wood5', QUANTITY='TEMPERATURE', XYZ=10.5,1.5,2.81/
&DEVC ID='TC_wood6', QUANTITY='THERMOCOUPLE', XYZ=18.5,1.5,2.81/
&DEVC ID='TMP_wood6', QUANTITY='TEMPERATURE', XYZ=18.5,1.5,2.81/
&DEVC ID='TC_wood7', QUANTITY='THERMOCOUPLE', XYZ=26.5,1.5,2.81/
&DEVC ID='TMP_wood7', QUANTITY='TEMPERATURE', XYZ=26.5,1.5,2.81/
&DEVC ID='TC_wood8', QUANTITY='THERMOCOUPLE', XYZ=26.5,-15.5,2.81/
&DEVC ID='TMP_wood8', QUANTITY='TEMPERATURE', XYZ=26.5,-15.5,2.81/
&DEVC ID='TC_wood9', QUANTITY='THERMOCOUPLE', XYZ=27.5,9.5,2.81/
&DEVC ID='TMP_wood9', QUANTITY='TEMPERATURE', XYZ=27.5,9.5,2.81/
&DEVC ID='TC_wood10', QUANTITY='THERMOCOUPLE', XYZ=20.5,9.5,2.81/
&DEVC ID='TMP_wood10', QUANTITY='TEMPERATURE', XYZ=20.5,9.5,2.81/
&DEVC ID='THCP_buran01', QUANTITY='THERMOCOUPLE', XYZ=-23.39,1.01,4.01/
&DEVC ID='temp_buran01', QUANTITY='TEMPERATURE', XYZ=-23.39,1.01,4.01/
&DEVC ID='temp_buran02', QUANTITY='TEMPERATURE', XYZ=-11.39,1.01,7.01/
&DEVC ID='THCP_buran02', QUANTITY='THERMOCOUPLE', XYZ=-11.39,1.01,7.01/
&DEVC ID='THCP_buran03', QUANTITY='THERMOCOUPLE', XYZ=-18.39,-3.99,8.51/
&DEVC ID='temp_buran03', QUANTITY='TEMPERATURE', XYZ=-18.39,-3.99,8.51/
&DEVC ID='THCP_buran04', QUANTITY='THERMOCOUPLE', XYZ=6.61,-3.99,8.51/
&DEVC ID='temp_buran04', QUANTITY='TEMPERATURE', XYZ=6.61,-3.99,8.51/
&DEVC ID='THCP_buran05', QUANTITY='THERMOCOUPLE', XYZ=-18.39,-11.99,8.51/
&DEVC ID='temp_buran05', QUANTITY='TEMPERATURE', XYZ=-18.39,-11.99,8.51/
&DEVC ID='THCP_buran06', QUANTITY='THERMOCOUPLE', XYZ=6.61,-11.99,8.51/
&DEVC ID='temp_buran06', QUANTITY='TEMPERATURE', XYZ=6.61,-11.99,8.51/
&DEVC ID='temp_buran07', QUANTITY='TEMPERATURE', XYZ=-10.39,-14.99,8.51/
&DEVC ID='THCP_buran07', QUANTITY='THERMOCOUPLE', XYZ=-10.39,-14.99,8.51/
&DEVC ID='temp_buran08', QUANTITY='TEMPERATURE', XYZ=18.61,-14.99,8.51/
&DEVC ID='THCP_buran08', QUANTITY='THERMOCOUPLE', XYZ=18.61,-14.99,8.51/
&DEVC ID='temp_buran09', QUANTITY='TEMPERATURE', XYZ=-1.39,-7.99,10.51/
&DEVC ID='THCP_buran09', QUANTITY='THERMOCOUPLE', XYZ=-1.39,-7.99,10.51/


&DEVC ID='Gas_fuel1', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=-35.5,2.5,2.01, ORIENTATION=0.0,-1.0,0.0/
&DEVC ID='Gas_fuel2', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=-27.5,2.5,2.01, ORIENTATION=0.0,-1.0,0.0/
&DEVC ID='Gas_fuel3', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=-19.5,2.5,2.01, ORIENTATION=0.0,-1.0,0.0/
&DEVC ID='Gas_fuel4', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=-35.5,-15.5,2.01, ORIENTATION=0.0,-1.0,0.0/
&DEVC ID='Gas_fuel5', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=-27.5,-15.5,2.01, ORIENTATION=0.0,-1.0,0.0/
&DEVC ID='Gas_fuel6', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=-19.5,-15.5,2.01, ORIENTATION=0.0,-1.0,0.0/

&DEVC ID='Gas_fuel7', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=6.5,2.5,2.01, ORIENTATION=0.0,-1.0,0.0/
&DEVC ID='Gas_fuel8', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=14.5,2.5,2.01, ORIENTATION=0.0,-1.0,0.0/
&DEVC ID='Gas_fuel9', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=22.5,2.5,2.01, ORIENTATION=0.0,-1.0,0.0/
&DEVC ID='Gas_fuel10', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=6.5,-15.5,2.01, ORIENTATION=0.0,-1.0,0.0/
&DEVC ID='Gas_fuel11', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=14.5,-15.5,2.01, ORIENTATION=0.0,-1.0,0.0/
&DEVC ID='Gas_fuel12', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=22.5,-15.5,2.01, ORIENTATION=0.0,-1.0,0.0/

&DEVC ID='Gas_fuel13', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=23.5,10.5,2.01, ORIENTATION=0.0,-1.0,0.0/
&DEVC ID='Gas_fuel14', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=16.5,10.5,2.01, ORIENTATION=0.0,-1.0,0.0/
&DEVC ID='Gas_fuel15', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=-5.5,2.5,2.01, ORIENTATION=0.0,-1.0,0.0/
&DEVC ID='Gas_fuel16', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=-5.5,-15.5,2.01, ORIENTATION=0.0,-1.0,0.0/

&DEVC ID='Gas_wood1', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=-31.5,1.5,2.81, ORIENTATION=0.0,-1.0,0.0/
&DEVC ID='Gas_wood2', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=-31.5,-15.5,2.81, ORIENTATION=0.0,-1.0,0.0/
&DEVC ID='Gas_wood3', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=-1.5,-15.5,2.81, ORIENTATION=0.0,-1.0,0.0/
&DEVC ID='Gas_wood4', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=-1.5,1.5,2.81, ORIENTATION=0.0,-1.0,0.0/
&DEVC ID='Gas_wood5', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=10.5,1.5,2.81, ORIENTATION=0.0,-1.0,0.0/
&DEVC ID='Gas_wood6', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=18.5,1.5,2.81, ORIENTATION=0.0,-1.0,0.0/
&DEVC ID='Gas_wood7', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=26.5,1.5,2.81, ORIENTATION=0.0,-1.0,0.0/
&DEVC ID='Gas_wood8', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=26.5,-15.5,2.81, ORIENTATION=0.0,-1.0,0.0/
&DEVC ID='Gas_wood9', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=27.5,9.5,2.81, ORIENTATION=0.0,-1.0,0.0/
&DEVC ID='Gas_wood10', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=20.5,9.5,2.81, ORIENTATION=0.0,-1.0,0.0/

&DEVC ID='Gas_buran01', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=-23.39,1.01,4.01, ORIENTATION=0.0,-1.0,0.0/
&DEVC ID='Gas_buran02', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=-11.39,1.01,7.01, ORIENTATION=0.0,-1.0,0.0/
&DEVC ID='Gas_buran03', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=-18.39,-3.99,8.51, ORIENTATION=0.0,-1.0,0.0/
&DEVC ID='Gas_buran04', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=6.61,-3.99,8.51, ORIENTATION=0.0,-1.0,0.0/
&DEVC ID='Gas_buran05', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=-18.39,-11.99,8.51, ORIENTATION=0.0,-1.0,0.0/
&DEVC ID='Gas_buran06', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=6.61,-11.99,8.51, ORIENTATION=0.0,-1.0,0.0/
&DEVC ID='Gas_buran07', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=-10.39,-14.99,8.51, ORIENTATION=0.0,-1.0,0.0/
&DEVC ID='Gas_buran08', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=18.61,-14.99,8.51, ORIENTATION=0.0,-1.0,0.0/
&DEVC ID='THCPxmin', QUANTITY='THERMOCOUPLE', XYZ=-38.39,-6.99,2.01/
&DEVC ID='tempxmin', QUANTITY='TEMPERATURE', XYZ=-38.39,-6.99,2.01/
&DEVC ID='Gasxmin', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=-38.39,-6.99,2.01, ORIENTATION=0.0,-1.0,0.0/
&DEVC ID='THCPxmax', QUANTITY='THERMOCOUPLE', XYZ=30.61,-6.99,2.01/
&DEVC ID='tempxmax', QUANTITY='TEMPERATURE', XYZ=30.61,-6.99,2.01/
&DEVC ID='Gasxmax', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=30.61,-6.99,2.01, ORIENTATION=0.0,-1.0,0.0/
&DEVC ID='Gasymin', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=-17.39,-18.49,2.01, ORIENTATION=0.0,-1.0,0.0/
&DEVC ID='THCPymin', QUANTITY='THERMOCOUPLE', XYZ=-17.39,-18.49,2.01/
&DEVC ID='tempymin', QUANTITY='TEMPERATURE', XYZ=-17.39,-18.49,2.01/
&DEVC ID='Gasymax', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=30.61,9.51,2.01, ORIENTATION=0.0,-1.0,0.0/
&DEVC ID='THCPymax', QUANTITY='THERMOCOUPLE', XYZ=30.61,9.51,2.01/
&DEVC ID='tempymax', QUANTITY='TEMPERATURE', XYZ=30.61,9.51,2.01/

&MATL ID='STEEL',
      FYI='Drysdale, Intro to Fire Dynamics - ATF NIST Multi-Floor Validation',
      SPECIFIC_HEAT=0.46,
      CONDUCTIVITY=45.8,
      DENSITY=7850.0,
      EMISSIVITY=0.95/
&MATL ID='CONCRETE',
      FYI='NBSIR 88-3752 - ATF NIST Multi-Floor Validation',
      SPECIFIC_HEAT=1.04,
      CONDUCTIVITY=1.8,
      DENSITY=2280.0/
&MATL ID='YELLOW PINE',
      FYI='Quintiere, Fire Behavior - NIST NRC Validation',
      SPECIFIC_HEAT=2.85,
      CONDUCTIVITY=0.14,
      DENSITY=640.0/
&MATL ID='fuel',
      FYI='Equivalent aviation fuel/oil load represented as a solid surface layer',
      SPECIFIC_HEAT=1.8,
      CONDUCTIVITY=0.13,
      DENSITY=900.0,
      EMISSIVITY=0.95,
      HEAT_OF_COMBUSTION=4.3E4,
      N_REACTIONS=1,
      HEAT_OF_REACTION=300.0,
      SPEC_ID(1,1)='METHANE',
      NU_SPEC(1,1)=1.0,
      REFERENCE_TEMPERATURE=280.0,
      PYROLYSIS_RANGE=50.0/
&RAMP ID='rad_ctrl', T=0.0, F=1.0/
&RAMP ID='rad_ctrl', T=7.5, F=1.0/
&RAMP ID='rad_ctrl', T=7.51, F=0.0/
&SURF ID='radiation',
      RGB=255,102,0,
      TMP_FRONT=2000.0,
      TAU_T=-0.01,
      EMISSIVITY=1.0,
      RAMP_T='rad_ctrl'/
&SURF ID='IfcBuildingElementProxy',
      RGB=242,240,189,
      BACKING='VOID',
      MATL_ID(1,1)='STEEL',
      MATL_MASS_FRACTION(1,1)=1.0,
      THICKNESS(1)=0.25/
&SURF ID='concrete',
      COLOR='SILVER',
      BACKING='VOID',
      MATL_ID(1,1)='CONCRETE',
      MATL_MASS_FRACTION(1,1)=1.0,
      THICKNESS(1)=0.25/
&SURF ID='IfcDoor',
      RGB=247,48,0,
      HRRPUA=250.0,
      IGNITION_TEMPERATURE=300.0,
      BACKING='VOID',
      MATL_ID(1,1)='YELLOW PINE',
      MATL_MASS_FRACTION(1,1)=1.0,
      THICKNESS(1)=0.25/
&SURF ID='wall',
      COLOR='GRAY 50',
      BACKING='VOID',
      MATL_ID(1,1)='CONCRETE',
      MATL_MASS_FRACTION(1,1)=1.0,
      THICKNESS(1)=0.25/
&SURF ID='wood',
      RGB=146,202,166,
      HRRPUA=300.0,
      IGNITION_TEMPERATURE=330.0,
      BURN_AWAY=.TRUE.,
      BACKING='VOID',
      MATL_ID(1,1)='YELLOW PINE',
      MATL_MASS_FRACTION(1,1)=1.0,
      THICKNESS(1)=0.1/
&SURF ID='fuel',
      RGB=255,212,84,
      BURN_AWAY=.TRUE.,
      BACKING='VOID',
      MATL_ID(1,1)='fuel',
      MATL_MASS_FRACTION(1,1)=1.0,
      THICKNESS(1)=0.1/

&OBST ID='Obstruction', XB=-33.0,-30.0,0.0,3.0,0.0,2.75, SURF_ID='wood'/ 
&OBST ID='Obstruction', XB=-33.0,-30.0,-17.0,-14.0,0.0,2.75, SURF_ID='wood'/ 
&OBST ID='Obstruction', XB=-3.0,0.0,-17.0,-14.0,0.0,2.75, SURF_ID='wood'/ 
&OBST ID='Obstruction', XB=-3.0,0.0,0.0,3.0,0.0,2.75, SURF_ID='wood'/ 
&OBST ID='Obstruction', XB=25.0,28.0,-17.0,-14.0,0.0,2.75, SURF_ID='wood'/ 
&OBST ID='Obstruction', XB=25.0,28.0,0.0,3.0,0.0,2.75, SURF_ID='wood'/ 
&OBST ID='Obstruction', XB=-36.0,-35.0,2.0,3.0,0.0,2.0, SURF_ID='fuel'/ 
&OBST ID='Obstruction', XB=-28.0,-27.0,2.0,3.0,0.0,2.0, SURF_ID='fuel'/ 
&OBST ID='Obstruction', XB=-20.0,-19.0,2.0,3.0,0.0,2.0, SURF_ID='fuel'/ 
&OBST ID='Obstruction', XB=-36.0,-35.0,-16.0,-15.0,0.0,2.0, SURF_ID='fuel'/ 
&OBST ID='Obstruction', XB=-28.0,-27.0,-16.0,-15.0,0.0,2.0, SURF_ID='fuel'/ 
&OBST ID='Obstruction', XB=-20.0,-19.0,-16.0,-15.0,0.0,2.0, SURF_ID='fuel'/ 
&OBST ID='Obstruction', XB=6.0,7.0,2.0,3.0,0.0,2.0, SURF_ID='fuel'/ 
&OBST ID='Obstruction', XB=14.0,15.0,2.0,3.0,0.0,2.0, SURF_ID='fuel'/ 
&OBST ID='Obstruction', XB=22.0,23.0,2.0,3.0,0.0,2.0, SURF_ID='fuel'/ 
&OBST ID='Obstruction', XB=6.0,7.0,-16.0,-15.0,0.0,2.0, SURF_ID='fuel'/ 
&OBST ID='Obstruction', XB=14.0,15.0,-16.0,-15.0,0.0,2.0, SURF_ID='fuel'/ 
&OBST ID='Obstruction', XB=22.0,23.0,-16.0,-15.0,0.0,2.0, SURF_ID='fuel'/ 
&OBST ID='Obstruction', XB=26.0,29.0,8.0,11.0,0.0,2.75, SURF_ID='wood'/ 
&OBST ID='Obstruction', XB=23.0,24.0,10.0,11.0,0.0,2.0, SURF_ID='fuel'/ 
&OBST ID='Obstruction', XB=16.0,17.0,10.0,11.0,0.0,2.0, SURF_ID='fuel'/ 
&OBST ID='Obstruction', XB=19.0,22.0,8.0,11.0,0.0,2.75, SURF_ID='wood'/ 
&OBST ID='Obstruction', XB=17.0,20.0,0.0,3.0,0.0,2.75, SURF_ID='wood'/ 
&OBST ID='Obstruction', XB=9.0,12.0,0.0,3.0,0.0,2.75, SURF_ID='wood'/ 
&OBST ID='Obstruction', XB=-6.0,-5.0,2.0,3.0,0.0,2.0, SURF_ID='fuel'/ 
&OBST ID='Obstruction', XB=-6.0,-5.0,-16.0,-15.0,0.0,2.0, SURF_ID='fuel'/ 
&OBST ID='常规模型 1:常规模型 1:341502', XB=31.0,32.0,-14.0,1.0,10.0,11.0, RGB=242,240,189, SURF_ID='IfcBuildingElementProxy'/ 
&OBST ID='常规模型 1:常规模型 1:341502', XB=32.0,33.0,-14.0,1.0,10.0,12.0, RGB=242,240,189, SURF_ID='IfcBuildingElementProxy'/ 
&OBST ID='常规模型 1:常规模型 1:341502', XB=33.0,37.0,-14.0,1.0,10.0,11.0, RGB=242,240,189, SURF_ID='IfcBuildingElementProxy'/ 
&OBST ID='常规模型 1:常规模型 1:341502', XB=31.0,32.0,-14.0,1.0,12.0,12.0, RGB=242,240,189, SURF_ID='IfcBuildingElementProxy'/ 
&OBST ID='常规模型 2:常规模型 1:343657', XB=-35.0,-34.0,-5.0,-4.0,4.0,11.0, RGB=242,240,189, SURF_ID='IfcBuildingElementProxy'/ 
&OBST ID='常规模型 2:常规模型 1:343657', XB=-35.0,-34.0,-4.0,-3.0,5.0,9.0, RGB=242,240,189, SURF_ID='IfcBuildingElementProxy'/ 
&OBST ID='常规模型 2:常规模型 1:343657', XB=-35.0,-34.0,-12.0,-11.0,5.0,10.0, RGB=242,240,189, SURF_ID='IfcBuildingElementProxy'/ 
&OBST ID='常规模型 2:常规模型 1:343657', XB=-35.0,-33.0,-10.0,-9.0,3.0,11.0, RGB=242,240,189, SURF_ID='IfcBuildingElementProxy'/ 
&OBST ID='常规模型 2:常规模型 1:343657', XB=-35.0,-33.0,-6.0,-5.0,3.0,11.0, RGB=242,240,189, SURF_ID='IfcBuildingElementProxy'/ 
&OBST ID='常规模型 2:常规模型 1:343657', XB=-35.0,-33.0,-9.0,-6.0,3.0,12.0, RGB=242,240,189, SURF_ID='IfcBuildingElementProxy'/ 
&OBST ID='常规模型 2:常规模型 1:343657', XB=-35.0,-33.0,-11.0,-10.0,4.0,11.0, RGB=242,240,189, SURF_ID='IfcBuildingElementProxy'/ 
&OBST ID='常规模型 2:常规模型 1:343657', XB=-34.0,-33.0,-12.0,-11.0,5.0,9.0, RGB=242,240,189, SURF_ID='IfcBuildingElementProxy'/ 
&OBST ID='常规模型 2:常规模型 1:343657', XB=-34.0,-33.0,-4.0,-3.0,6.0,9.0, RGB=242,240,189, SURF_ID='IfcBuildingElementProxy'/ 
&OBST ID='常规模型 2:常规模型 1:343657', XB=-34.0,-32.0,-5.0,-4.0,4.0,10.0, RGB=242,240,189, SURF_ID='IfcBuildingElementProxy'/ 
&OBST ID='常规模型 2:常规模型 1:343657', XB=-33.0,-32.0,-11.0,-10.0,4.0,10.0, RGB=242,240,189, SURF_ID='IfcBuildingElementProxy'/ 
&OBST ID='常规模型 2:常规模型 1:343657', XB=-33.0,-32.0,-4.0,-3.0,6.0,8.0, RGB=242,240,189, SURF_ID='IfcBuildingElementProxy'/ 
&OBST ID='常规模型 2:常规模型 1:343657', XB=-33.0,-32.0,-12.0,-11.0,6.0,9.0, RGB=242,240,189, SURF_ID='IfcBuildingElementProxy'/ 
&OBST ID='常规模型 2:常规模型 1:343657', XB=-33.0,-31.0,-9.0,-8.0,3.0,11.0, RGB=242,240,189, SURF_ID='IfcBuildingElementProxy'/ 
&OBST ID='常规模型 2:常规模型 1:343657', XB=-33.0,-31.0,-7.0,-6.0,3.0,11.0, RGB=242,240,189, SURF_ID='IfcBuildingElementProxy'/ 
&OBST ID='常规模型 2:常规模型 1:343657', XB=-33.0,-30.0,-8.0,-7.0,3.0,11.0, RGB=242,240,189, SURF_ID='IfcBuildingElementProxy'/ 
&OBST ID='常规模型 2:常规模型 1:343657', XB=-33.0,-30.0,-10.0,-9.0,4.0,11.0, RGB=242,240,189, SURF_ID='IfcBuildingElementProxy'/ 
&OBST ID='常规模型 2:常规模型 1:343657', XB=-33.0,-30.0,-6.0,-5.0,4.0,11.0, RGB=242,240,189, SURF_ID='IfcBuildingElementProxy'/ 
&OBST ID='常规模型 2:常规模型 1:343657', XB=-32.0,-31.0,-12.0,-11.0,7.0,8.0, RGB=242,240,189, SURF_ID='IfcBuildingElementProxy'/ 
&OBST ID='常规模型 2:常规模型 1:343657', XB=-32.0,-30.0,-11.0,-10.0,5.0,10.0, RGB=242,240,189, SURF_ID='IfcBuildingElementProxy'/ 
&OBST ID='常规模型 2:常规模型 1:343657', XB=-32.0,-30.0,-5.0,-4.0,5.0,10.0, RGB=242,240,189, SURF_ID='IfcBuildingElementProxy'/ 
&OBST ID='常规模型 2:常规模型 1:343657', XB=-31.0,-28.0,-9.0,-8.0,4.0,11.0, RGB=242,240,189, SURF_ID='IfcBuildingElementProxy'/ 
&OBST ID='常规模型 2:常规模型 1:343657', XB=-31.0,-28.0,-7.0,-6.0,4.0,11.0, RGB=242,240,189, SURF_ID='IfcBuildingElementProxy'/ 
&OBST ID='常规模型 2:常规模型 1:343657', XB=-30.0,-29.0,-6.0,-5.0,4.0,10.0, RGB=242,240,189, SURF_ID='IfcBuildingElementProxy'/ 
&OBST ID='常规模型 2:常规模型 1:343657', XB=-30.0,-29.0,-5.0,-4.0,5.0,9.0, RGB=242,240,189, SURF_ID='IfcBuildingElementProxy'/ 
&OBST ID='常规模型 2:常规模型 1:343657', XB=-30.0,-28.0,-10.0,-9.0,4.0,10.0, RGB=242,240,189, SURF_ID='IfcBuildingElementProxy'/ 
&OBST ID='常规模型 2:常规模型 1:343657', XB=-30.0,-28.0,-11.0,-10.0,5.0,9.0, RGB=242,240,189, SURF_ID='IfcBuildingElementProxy'/ 
&OBST ID='常规模型 2:常规模型 1:343657', XB=-30.0,-27.0,-8.0,-7.0,4.0,11.0, RGB=242,240,189, SURF_ID='IfcBuildingElementProxy'/ 
&OBST ID='常规模型 2:常规模型 1:343657', XB=-29.0,-27.0,-5.0,-4.0,6.0,9.0, RGB=242,240,189, SURF_ID='IfcBuildingElementProxy'/ 
&OBST ID='常规模型 2:常规模型 1:343657', XB=-29.0,-26.0,-6.0,-5.0,5.0,10.0, RGB=242,240,189, SURF_ID='IfcBuildingElementProxy'/ 
&OBST ID='常规模型 2:常规模型 1:343657', XB=-28.0,-27.0,-11.0,-10.0,6.0,9.0, RGB=242,240,189, SURF_ID='IfcBuildingElementProxy'/ 
&OBST ID='常规模型 2:常规模型 1:343657', XB=-28.0,-26.0,-9.0,-8.0,4.0,10.0, RGB=242,240,189, SURF_ID='IfcBuildingElementProxy'/ 
&OBST ID='常规模型 2:常规模型 1:343657', XB=-28.0,-26.0,-7.0,-6.0,4.0,10.0, RGB=242,240,189, SURF_ID='IfcBuildingElementProxy'/ 
&OBST ID='常规模型 2:常规模型 1:343657', XB=-28.0,-25.0,-10.0,-9.0,5.0,10.0, RGB=242,240,189, SURF_ID='IfcBuildingElementProxy'/ 
&OBST ID='常规模型 2:常规模型 1:343657', XB=-27.0,-26.0,-11.0,-10.0,6.0,8.0, RGB=242,240,189, SURF_ID='IfcBuildingElementProxy'/ 
&OBST ID='常规模型 2:常规模型 1:343657', XB=-27.0,-26.0,-5.0,-4.0,7.0,8.0, RGB=242,240,189, SURF_ID='IfcBuildingElementProxy'/ 
&OBST ID='常规模型 2:常规模型 1:343657', XB=-27.0,-25.0,-8.0,-7.0,4.0,10.0, RGB=242,240,189, SURF_ID='IfcBuildingElementProxy'/ 
&OBST ID='常规模型 2:常规模型 1:343657', XB=-26.0,-24.0,-6.0,-5.0,5.0,9.0, RGB=242,240,189, SURF_ID='IfcBuildingElementProxy'/ 
&OBST ID='常规模型 2:常规模型 1:343657', XB=-26.0,-22.0,0.0,3.0,0.0,4.0, RGB=242,240,189, SURF_ID='IfcBuildingElementProxy'/ 
&OBST ID='常规模型 2:常规模型 1:343657', XB=-26.0,-20.0,-9.0,-8.0,5.0,10.0, RGB=242,240,189, SURF_ID='IfcBuildingElementProxy'/ 
&OBST ID='常规模型 2:常规模型 1:343657', XB=-26.0,-20.0,-7.0,-6.0,5.0,10.0, RGB=242,240,189, SURF_ID='IfcBuildingElementProxy'/ 
&OBST ID='常规模型 2:常规模型 1:343657', XB=-25.0,-24.0,-10.0,-9.0,5.0,9.0, RGB=242,240,189, SURF_ID='IfcBuildingElementProxy'/ 
&OBST ID='常规模型 2:常规模型 1:343657', XB=-25.0,-20.0,-8.0,-7.0,5.0,10.0, RGB=242,240,189, SURF_ID='IfcBuildingElementProxy'/ 
&OBST ID='常规模型 2:常规模型 1:343657', XB=-24.0,-20.0,-10.0,-9.0,6.0,9.0, RGB=242,240,189, SURF_ID='IfcBuildingElementProxy'/ 
&OBST ID='常规模型 2:常规模型 1:343657', XB=-24.0,-20.0,-6.0,-5.0,6.0,9.0, RGB=242,240,189, SURF_ID='IfcBuildingElementProxy'/ 
&OBST ID='常规模型 2:常规模型 1:343657', XB=-20.0,-16.0,-13.0,-10.0,0.0,7.0, RGB=242,240,189, SURF_ID='IfcBuildingElementProxy'/ 
&OBST ID='常规模型 2:常规模型 1:343657', XB=-20.0,-16.0,-5.0,-2.0,0.0,7.0, RGB=242,240,189, SURF_ID='IfcBuildingElementProxy'/ 
&OBST ID='常规模型 2:常规模型 1:343657', XB=-20.0,-16.0,-10.0,-9.0,0.0,9.0, RGB=242,240,189, SURF_ID='IfcBuildingElementProxy'/ 
&OBST ID='常规模型 2:常规模型 1:343657', XB=-20.0,-16.0,-6.0,-5.0,0.0,9.0, RGB=242,240,189, SURF_ID='IfcBuildingElementProxy'/ 
&OBST ID='常规模型 2:常规模型 1:343657', XB=-20.0,-16.0,-9.0,-6.0,0.0,10.0, RGB=242,240,189, SURF_ID='IfcBuildingElementProxy'/ 
&OBST ID='常规模型 2:常规模型 1:343657', XB=-16.0,5.0,-9.0,-6.0,5.0,10.0, RGB=242,240,189, SURF_ID='IfcBuildingElementProxy'/ 
&OBST ID='常规模型 2:常规模型 1:343657', XB=-16.0,5.0,-10.0,-9.0,6.0,9.0, RGB=242,240,189, SURF_ID='IfcBuildingElementProxy'/ 
&OBST ID='常规模型 2:常规模型 1:343657', XB=-16.0,5.0,-6.0,-5.0,6.0,9.0, RGB=242,240,189, SURF_ID='IfcBuildingElementProxy'/ 
&OBST ID='常规模型 2:常规模型 1:343657', XB=-14.0,-8.0,0.0,4.0,0.0,6.0, RGB=242,240,189, SURF_ID='IfcBuildingElementProxy'/ 
&OBST ID='常规模型 2:常规模型 1:343657', XB=-13.0,-8.0,-17.0,-14.0,0.0,8.0, RGB=242,240,189, SURF_ID='IfcBuildingElementProxy'/ 
&OBST ID='常规模型 2:常规模型 1:343657', XB=-12.0,-9.0,-18.0,-17.0,0.0,8.0, RGB=242,240,189, SURF_ID='IfcBuildingElementProxy'/ 
&OBST ID='常规模型 2:常规模型 1:343657', XB=-12.0,-9.0,-14.0,-13.0,0.0,8.0, RGB=242,240,189, SURF_ID='IfcBuildingElementProxy'/ 
&OBST ID='常规模型 2:常规模型 1:343657', XB=5.0,9.0,-13.0,-10.0,0.0,7.0, RGB=242,240,189, SURF_ID='IfcBuildingElementProxy'/ 
&OBST ID='常规模型 2:常规模型 1:343657', XB=5.0,9.0,-5.0,-2.0,0.0,7.0, RGB=242,240,189, SURF_ID='IfcBuildingElementProxy'/ 
&OBST ID='常规模型 2:常规模型 1:343657', XB=5.0,9.0,-10.0,-9.0,0.0,9.0, RGB=242,240,189, SURF_ID='IfcBuildingElementProxy'/ 
&OBST ID='常规模型 2:常规模型 1:343657', XB=5.0,9.0,-6.0,-5.0,0.0,9.0, RGB=242,240,189, SURF_ID='IfcBuildingElementProxy'/ 
&OBST ID='常规模型 2:常规模型 1:343657', XB=5.0,9.0,-9.0,-6.0,0.0,10.0, RGB=242,240,189, SURF_ID='IfcBuildingElementProxy'/ 
&OBST ID='常规模型 2:常规模型 1:343657', XB=9.0,16.0,-10.0,-9.0,6.0,9.0, RGB=242,240,189, SURF_ID='IfcBuildingElementProxy'/ 
&OBST ID='常规模型 2:常规模型 1:343657', XB=9.0,16.0,-6.0,-5.0,6.0,9.0, RGB=242,240,189, SURF_ID='IfcBuildingElementProxy'/ 
&OBST ID='常规模型 2:常规模型 1:343657', XB=9.0,17.0,-8.0,-7.0,5.0,10.0, RGB=242,240,189, SURF_ID='IfcBuildingElementProxy'/ 
&OBST ID='常规模型 2:常规模型 1:343657', XB=9.0,18.0,-9.0,-8.0,5.0,10.0, RGB=242,240,189, SURF_ID='IfcBuildingElementProxy'/ 
&OBST ID='常规模型 2:常规模型 1:343657', XB=9.0,18.0,-7.0,-6.0,5.0,10.0, RGB=242,240,189, SURF_ID='IfcBuildingElementProxy'/ 
&OBST ID='常规模型 2:常规模型 1:343657', XB=15.0,21.0,-15.0,-14.0,0.0,8.0, RGB=242,240,189, SURF_ID='IfcBuildingElementProxy'/ 
&OBST ID='常规模型 2:常规模型 1:343657', XB=16.0,17.0,-10.0,-9.0,5.0,9.0, RGB=242,240,189, SURF_ID='IfcBuildingElementProxy'/ 
&OBST ID='常规模型 2:常规模型 1:343657', XB=16.0,18.0,-6.0,-5.0,5.0,9.0, RGB=242,240,189, SURF_ID='IfcBuildingElementProxy'/ 
&OBST ID='常规模型 2:常规模型 1:343657', XB=16.0,19.0,-13.0,-12.0,0.0,8.0, RGB=242,240,189, SURF_ID='IfcBuildingElementProxy'/ 
&OBST ID='常规模型 2:常规模型 1:343657', XB=16.0,20.0,-17.0,-15.0,0.0,8.0, RGB=242,240,189, SURF_ID='IfcBuildingElementProxy'/ 
&OBST ID='常规模型 2:常规模型 1:343657', XB=16.0,20.0,-14.0,-13.0,0.0,8.0, RGB=242,240,189, SURF_ID='IfcBuildingElementProxy'/ 
&OBST ID='常规模型 2:常规模型 1:343657', XB=17.0,24.0,-8.0,-7.0,4.0,10.0, RGB=242,240,189, SURF_ID='IfcBuildingElementProxy'/ 
&OBST ID='常规模型 2:常规模型 1:343657', XB=17.0,24.0,-10.0,-9.0,5.0,10.0, RGB=242,240,189, SURF_ID='IfcBuildingElementProxy'/ 
&OBST ID='常规模型 2:常规模型 1:343657', XB=17.0,24.0,-11.0,-10.0,7.0,8.0, RGB=242,240,189, SURF_ID='IfcBuildingElementProxy'/ 
&OBST ID='常规模型 2:常规模型 1:343657', XB=18.0,24.0,-9.0,-8.0,4.0,10.0, RGB=242,240,189, SURF_ID='IfcBuildingElementProxy'/ 
&OBST ID='常规模型 2:常规模型 1:343657', XB=18.0,24.0,-7.0,-6.0,4.0,10.0, RGB=242,240,189, SURF_ID='IfcBuildingElementProxy'/ 
&OBST ID='常规模型 2:常规模型 1:343657', XB=18.0,24.0,-6.0,-5.0,5.0,10.0, RGB=242,240,189, SURF_ID='IfcBuildingElementProxy'/ 
&OBST ID='常规模型 2:常规模型 1:343657', XB=24.0,25.0,-9.0,-6.0,5.0,10.0, RGB=242,240,189, SURF_ID='IfcBuildingElementProxy'/ 
&OBST ID='常规模型 2:常规模型 1:343657', XB=24.0,25.0,-10.0,-9.0,6.0,9.0, RGB=242,240,189, SURF_ID='IfcBuildingElementProxy'/ 
&OBST ID='常规模型 2:常规模型 1:343657', XB=24.0,25.0,-6.0,-5.0,6.0,9.0, RGB=242,240,189, SURF_ID='IfcBuildingElementProxy'/ 
&OBST ID='常规模型 2:常规模型 1:343657', XB=25.0,26.0,-9.0,-6.0,5.0,9.0, RGB=242,240,189, SURF_ID='IfcBuildingElementProxy'/ 
&OBST ID='常规模型 2:常规模型 1:343657', XB=25.0,26.0,-10.0,-9.0,6.0,8.0, RGB=242,240,189, SURF_ID='IfcBuildingElementProxy'/ 
&OBST ID='常规模型 2:常规模型 1:343657', XB=25.0,26.0,-6.0,-5.0,7.0,8.0, RGB=242,240,189, SURF_ID='IfcBuildingElementProxy'/ 
&OBST ID='常规模型 2:常规模型 1:343657', XB=26.0,27.0,-9.0,-8.0,6.0,9.0, RGB=242,240,189, SURF_ID='IfcBuildingElementProxy'/ 
&OBST ID='常规模型 2:常规模型 1:343657', XB=26.0,27.0,-7.0,-6.0,6.0,9.0, RGB=242,240,189, SURF_ID='IfcBuildingElementProxy'/ 
&OBST ID='常规模型 2:常规模型 1:343657', XB=26.0,28.0,-8.0,-7.0,6.0,9.0, RGB=242,240,189, SURF_ID='IfcBuildingElementProxy'/ 
&OBST ID='常规模型 2:常规模型 1:343657', XB=27.0,28.0,-9.0,-8.0,7.0,8.0, RGB=242,240,189, SURF_ID='IfcBuildingElementProxy'/ 
&OBST ID='常规模型 2:常规模型 1:343657', XB=27.0,28.0,-7.0,-6.0,7.0,8.0, RGB=242,240,189, SURF_ID='IfcBuildingElementProxy'/ 
&OBST ID='常规模型 2:常规模型 1:343657', XB=28.0,30.0,-8.0,-7.0,7.0,8.0, RGB=242,240,189, SURF_ID='IfcBuildingElementProxy'/ 
&OBST ID='门洞:7620:338176', XB=-38.0,-38.0,-11.0,-10.0,0.0,8.0, RGB=247,48,0, SURF_ID='IfcDoor'/ 
&OBST ID='门洞:15240:338415', XB=30.0,31.0,-14.0,1.0,11.0,11.0, RGB=247,48,0, SURF_ID='IfcDoor'/ 
&OBST ID='门洞:15240:338415', XB=30.0,31.0,-14.0,-14.0,0.0,11.0, RGB=247,48,0, SURF_ID='IfcDoor'/ 
&OBST ID='门洞:15240:338415', XB=30.0,31.0,1.0,1.0,0.0,11.0, RGB=247,48,0, SURF_ID='IfcDoor'/ 
&OBST ID='门洞:1:341504', XB=30.0,31.0,7.0,10.0,3.0,3.0, RGB=247,48,0, SURF_ID='IfcDoor'/ 
&OBST ID='门洞:1:341504', XB=30.0,31.0,7.0,7.0,0.0,3.0, RGB=247,48,0, SURF_ID='IfcDoor'/ 
&OBST ID='门洞:1:341504', XB=30.0,31.0,10.0,10.0,0.0,3.0, RGB=247,48,0, SURF_ID='IfcDoor'/ 
&OBST ID='门洞:1200 x 2400mm:344395', XB=30.0,31.0,-17.0,-16.0,2.0,2.0, RGB=247,48,0, SURF_ID='IfcDoor'/ 
&OBST ID='门洞:1200 x 2400mm:344395', XB=30.0,31.0,-17.0,-17.0,0.0,2.0, RGB=247,48,0, SURF_ID='IfcDoor'/ 
&OBST ID='门洞:1200 x 2400mm:344395', XB=30.0,31.0,-16.0,-16.0,0.0,2.0, RGB=247,48,0, SURF_ID='IfcDoor'/ 
&OBST ID='楼板:常规 - 150mm:339369', XB=-38.0,31.0,-18.0,5.0,0.0,0.0, COLOR='GRAY 50', SURF_ID='wall'/ 
&OBST ID='楼板:常规 - 150mm:339369', XB=9.0,31.0,5.0,13.0,0.0,0.0, COLOR='GRAY 50', SURF_ID='wall'/ 
&OBST ID='基本墙:常规 - 200mm:336443', XB=-38.0,-5.0,5.0,5.0,0.0,15.0, COLOR='GRAY 50', SURF_ID='wall'/ 
&OBST ID='基本墙:常规 - 200mm:336443', XB=-5.0,-4.0,5.0,5.0,2.0,15.0, COLOR='GRAY 50', SURF_ID='wall'/ 
&OBST ID='基本墙:常规 - 200mm:336443', XB=-4.0,31.0,5.0,5.0,0.0,15.0, COLOR='GRAY 50', SURF_ID='wall'/ 
&OBST ID='基本墙:常规 - 200mm:336558', XB=30.0,31.0,-18.0,-17.0,0.0,15.0, COLOR='GRAY 50', SURF_ID='wall'/ 
&OBST ID='基本墙:常规 - 200mm:336558', XB=30.0,31.0,3.0,5.0,0.0,15.0, COLOR='GRAY 50', SURF_ID='wall'/ 
&OBST ID='基本墙:常规 - 200mm:336558', XB=30.0,31.0,-16.0,-14.0,0.0,16.0, COLOR='GRAY 50', SURF_ID='wall'/ 
&OBST ID='基本墙:常规 - 200mm:336558', XB=30.0,31.0,1.0,3.0,0.0,16.0, COLOR='GRAY 50', SURF_ID='wall'/ 
&OBST ID='基本墙:常规 - 200mm:336558', XB=30.0,31.0,-17.0,-16.0,2.0,16.0, COLOR='GRAY 50', SURF_ID='wall'/ 
&OBST ID='基本墙:常规 - 200mm:336558', XB=30.0,31.0,-14.0,-13.0,11.0,16.0, COLOR='GRAY 50', SURF_ID='wall'/ 
&OBST ID='基本墙:常规 - 200mm:336558', XB=30.0,31.0,0.0,1.0,11.0,16.0, COLOR='GRAY 50', SURF_ID='wall'/ 
&OBST ID='基本墙:常规 - 200mm:336558', XB=30.0,31.0,-13.0,-9.0,11.0,17.0, COLOR='GRAY 50', SURF_ID='wall'/ 
&OBST ID='基本墙:常规 - 200mm:336558', XB=30.0,31.0,-4.0,0.0,11.0,17.0, COLOR='GRAY 50', SURF_ID='wall'/ 
&OBST ID='基本墙:常规 - 200mm:336558', XB=30.0,31.0,-9.0,-4.0,11.0,18.0, COLOR='GRAY 50', SURF_ID='wall'/ 
&OBST ID='基本墙:常规 - 200mm:336647', XB=-38.0,-18.0,-18.0,-18.0,0.0,15.0, COLOR='GRAY 50', SURF_ID='wall'/ 
&OBST ID='基本墙:常规 - 200mm:336647', XB=-18.0,-17.0,-18.0,-18.0,2.0,15.0, COLOR='GRAY 50', SURF_ID='wall'/ 
&OBST ID='基本墙:常规 - 200mm:336647', XB=-17.0,9.0,-18.0,-18.0,0.0,15.0, COLOR='GRAY 50', SURF_ID='wall'/ 
&OBST ID='基本墙:常规 - 200mm:336647', XB=9.0,10.0,-18.0,-18.0,2.0,15.0, COLOR='GRAY 50', SURF_ID='wall'/ 
&OBST ID='基本墙:常规 - 200mm:336647', XB=10.0,30.0,-18.0,-18.0,0.0,15.0, COLOR='GRAY 50', SURF_ID='wall'/ 
&OBST ID='基本墙:常规 - 200mm:336694', XB=-38.0,-38.0,-18.0,-17.0,0.0,15.0, COLOR='GRAY 50', SURF_ID='wall'/ 
&OBST ID='基本墙:常规 - 200mm:336694', XB=-38.0,-38.0,3.0,5.0,0.0,15.0, COLOR='GRAY 50', SURF_ID='wall'/ 
&OBST ID='基本墙:常规 - 200mm:336694', XB=-38.0,-38.0,-17.0,-15.0,0.0,16.0, COLOR='GRAY 50', SURF_ID='wall'/ 
&OBST ID='基本墙:常规 - 200mm:336694', XB=-38.0,-38.0,-14.0,-13.0,0.0,16.0, COLOR='GRAY 50', SURF_ID='wall'/ 
&OBST ID='基本墙:常规 - 200mm:336694', XB=-38.0,-38.0,0.0,1.0,0.0,16.0, COLOR='GRAY 50', SURF_ID='wall'/ 
&OBST ID='基本墙:常规 - 200mm:336694', XB=-38.0,-38.0,2.0,3.0,0.0,16.0, COLOR='GRAY 50', SURF_ID='wall'/ 
&OBST ID='基本墙:常规 - 200mm:336694', XB=-38.0,-38.0,-13.0,-10.0,0.0,17.0, COLOR='GRAY 50', SURF_ID='wall'/ 
&OBST ID='基本墙:常规 - 200mm:336694', XB=-38.0,-38.0,-3.0,0.0,0.0,17.0, COLOR='GRAY 50', SURF_ID='wall'/ 
&OBST ID='基本墙:常规 - 200mm:336694', XB=-38.0,-38.0,-15.0,-14.0,2.0,16.0, COLOR='GRAY 50', SURF_ID='wall'/ 
&OBST ID='基本墙:常规 - 200mm:336694', XB=-38.0,-38.0,1.0,2.0,2.0,16.0, COLOR='GRAY 50', SURF_ID='wall'/ 
&OBST ID='基本墙:常规 - 200mm:336694', XB=-38.0,-38.0,-10.0,-9.0,8.0,17.0, COLOR='GRAY 50', SURF_ID='wall'/ 
&OBST ID='基本墙:常规 - 200mm:336694', XB=-38.0,-38.0,-4.0,-3.0,8.0,17.0, COLOR='GRAY 50', SURF_ID='wall'/ 
&OBST ID='基本墙:常规 - 200mm:336694', XB=-38.0,-38.0,-9.0,-4.0,8.0,18.0, COLOR='GRAY 50', SURF_ID='wall'/ 
&OBST ID='基本墙:常规 - 200mm:338625', XB=15.0,15.0,9.0,13.0,0.0,5.0, COLOR='GRAY 50', SURF_ID='wall'/ 
&OBST ID='基本墙:常规 - 200mm:338625', XB=15.0,15.0,5.0,9.0,0.0,6.0, COLOR='GRAY 50', SURF_ID='wall'/ 
&OBST ID='基本墙:常规 - 200mm:338667', XB=15.0,31.0,13.0,13.0,0.0,5.0, COLOR='GRAY 50', SURF_ID='wall'/ 
&OBST ID='基本墙:常规 - 200mm:338691', XB=30.0,31.0,10.0,13.0,0.0,5.0, COLOR='GRAY 50', SURF_ID='wall'/ 
&OBST ID='基本墙:常规 - 200mm:338691', XB=30.0,31.0,5.0,7.0,0.0,6.0, COLOR='GRAY 50', SURF_ID='wall'/ 
&OBST ID='基本墙:常规 - 200mm:338691', XB=30.0,31.0,9.0,10.0,3.0,5.0, COLOR='GRAY 50', SURF_ID='wall'/ 
&OBST ID='基本墙:常规 - 200mm:338691', XB=30.0,31.0,7.0,9.0,3.0,6.0, COLOR='GRAY 50', SURF_ID='wall'/ 
&OBST ID='基本屋顶:常规 - 125mm:336752', XB=-38.0,31.0,3.0,4.0,15.0,16.0, COLOR='INVISIBLE', SURF_ID='wall'/ 
&OBST ID='基本屋顶:常规 - 125mm:336752', XB=-38.0,31.0,-10.0,-9.0,17.0,18.0, COLOR='INVISIBLE', SURF_ID='wall'/ 
&OBST ID='基本屋顶:常规 - 125mm:336752', XB=-38.0,31.0,-18.0,-17.0,15.0,15.0, COLOR='INVISIBLE', SURF_ID='wall'/ 
&OBST ID='基本屋顶:常规 - 125mm:336752', XB=-38.0,31.0,4.0,5.0,15.0,15.0, COLOR='INVISIBLE', SURF_ID='wall'/ 
&OBST ID='基本屋顶:常规 - 125mm:336752', XB=-38.0,31.0,-17.0,-13.0,16.0,16.0, COLOR='INVISIBLE', SURF_ID='wall'/ 
&OBST ID='基本屋顶:常规 - 125mm:336752', XB=-38.0,31.0,0.0,3.0,16.0,16.0, COLOR='INVISIBLE', SURF_ID='wall'/ 
&OBST ID='基本屋顶:常规 - 125mm:336752', XB=-38.0,31.0,-13.0,-10.0,17.0,17.0, COLOR='INVISIBLE', SURF_ID='wall'/ 
&OBST ID='基本屋顶:常规 - 125mm:336752', XB=-38.0,31.0,-4.0,0.0,17.0,17.0, COLOR='INVISIBLE', SURF_ID='wall'/ 
&OBST ID='基本屋顶:常规 - 125mm:336752', XB=-38.0,31.0,-9.0,-4.0,18.0,18.0, COLOR='INVISIBLE', SURF_ID='wall'/ 
&OBST ID='基本屋顶:常规 - 125mm:336752', XB=-38.0,31.0,-17.0,-17.0,15.0,16.0, COLOR='INVISIBLE', SURF_ID='wall'/ 
&OBST ID='基本屋顶:常规 - 125mm:336752', XB=-38.0,31.0,-13.0,-13.0,16.0,17.0, COLOR='INVISIBLE', SURF_ID='wall'/ 
&OBST ID='基本屋顶:常规 - 125mm:336752', XB=-38.0,31.0,0.0,0.0,16.0,17.0, COLOR='INVISIBLE', SURF_ID='wall'/ 
&OBST ID='基本屋顶:常规 - 125mm:336752', XB=-38.0,31.0,-4.0,-4.0,17.0,18.0, COLOR='INVISIBLE', SURF_ID='wall'/ 
&OBST ID='基本屋顶:常规 - 125mm:339047', XB=9.0,31.0,8.0,9.0,5.0,6.0, COLOR='INVISIBLE', SURF_ID='wall'/ 
&OBST ID='基本屋顶:常规 - 125mm:339047', XB=9.0,31.0,9.0,13.0,5.0,5.0, COLOR='INVISIBLE', SURF_ID='wall'/ 
&OBST ID='基本屋顶:常规 - 125mm:339047', XB=9.0,31.0,5.0,8.0,6.0,6.0, COLOR='INVISIBLE', SURF_ID='wall'/ 

&VENT ID='Mesh Vent: Mesh01 [XMAX]', SURF_ID='OPEN', XB=38.0,38.0,-19.0,13.0,-1.0,19.0/ 
&VENT ID='Mesh Vent: Mesh01 [XMIN]', SURF_ID='OPEN', XB=-39.0,-39.0,-19.0,13.0,-1.0,19.0/ 
&VENT ID='Mesh Vent: Mesh01 [YMAX]', SURF_ID='OPEN', XB=-39.0,38.0,13.0,13.0,-1.0,19.0/ 
&VENT ID='Mesh Vent: Mesh01 [YMIN]', SURF_ID='radiation', XB=-39.0,38.0,-19.0,-19.0,-1.0,19.0/ 
&VENT ID='Mesh Vent: Mesh01 [ZMAX]', SURF_ID='OPEN', XB=-39.0,38.0,-19.0,13.0,19.0,19.0/ 
&VENT ID='Mesh Vent: Mesh01 [ZMIN]', SURF_ID='OPEN', XB=-39.0,38.0,-19.0,13.0,-1.0,-1.0/ 

&SLCF QUANTITY='TEMPERATURE', PBZ=0.5/
&SLCF QUANTITY='RADIATION LOSS', PBZ=0.5/


&TAIL /
