lcc_q5000_a0_e0_d1360_t1800.fds
Generated by PyroSim - Version 2020.5.1118
2026-7-7 14:02:11

&HEAD CHID='lcc_q5000_a0_e0_d1360_t1800'/
&TIME T_END=1800.0/
&DUMP DT_RESTART=300.0, DT_SL3D=0.25/
&CLIP MINIMUM_TEMPERATURE=20, MAXIMUM_TEMPERATURE=12000/

&MESH ID='Mesh02', IJK=81,30,12, XB=0.0,162.0,0.0,60.0,0.0,24.0/


&REAC ID='METHANE',
      FYI='AFT NIST Multi-Floor FDS5 Validation',
      FUEL='REAC_FUEL',
      FORMULA='C1H4'/

&DEVC ID='GASxmin', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=3.0,39.0,10.0, ORIENTATION=0.0,1.0,0.0/
&DEVC ID='THCPxmin', QUANTITY='THERMOCOUPLE', XYZ=3.0,39.0,10.0/
&DEVC ID='TEMPxmin', QUANTITY='TEMPERATURE', XYZ=3.0,39.0,10.0/
&DEVC ID='GASxmax', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=120.0,39.0,10.0, ORIENTATION=0.0,1.0,0.0/
&DEVC ID='THCPxmax', QUANTITY='THERMOCOUPLE', XYZ=120.0,39.0,10.0/
&DEVC ID='TEMPxmax', QUANTITY='TEMPERATURE', XYZ=120.0,39.0,10.0/
&DEVC ID='GASymin', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=57.0,2.0,10.0, ORIENTATION=0.0,1.0,0.0/
&DEVC ID='THCPymin', QUANTITY='THERMOCOUPLE', XYZ=57.0,2.0,10.0/
&DEVC ID='TEMPymin', QUANTITY='TEMPERATURE', XYZ=57.0,2.0,10.0/
&DEVC ID='TEMPymax', QUANTITY='TEMPERATURE', XYZ=67.0,57.0,9.0/
&DEVC ID='GASymax', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=67.0,57.0,9.0, ORIENTATION=0.0,1.0,0.0/
&DEVC ID='THCPymax', QUANTITY='THERMOCOUPLE', XYZ=67.0,57.0,9.0/
&DEVC ID='GAS_textile01', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=105.0,33.0,15.0, ORIENTATION=0.0,1.0,0.0/
&DEVC ID='TC_textile01', QUANTITY='THERMOCOUPLE', XYZ=105.0,33.0,15.0/
&DEVC ID='TMP_textile01', QUANTITY='TEMPERATURE', XYZ=105.0,33.0,15.0/
&DEVC ID='GAS_textile02', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=107.0,33.0,15.0, ORIENTATION=0.0,1.0,0.0/
&DEVC ID='TC_textile02', QUANTITY='THERMOCOUPLE', XYZ=107.0,33.0,15.0/
&DEVC ID='TMP_textile02', QUANTITY='TEMPERATURE', XYZ=107.0,33.0,15.0/
&DEVC ID='GAS_textile03', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=109.0,33.0,15.0, ORIENTATION=0.0,1.0,0.0/
&DEVC ID='TC_textile03', QUANTITY='THERMOCOUPLE', XYZ=109.0,33.0,15.0/
&DEVC ID='TMP_textile03', QUANTITY='TEMPERATURE', XYZ=109.0,33.0,15.0/
&DEVC ID='GAS_textile04', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=93.0,21.0,17.0, ORIENTATION=0.0,1.0,0.0/
&DEVC ID='TC_textile04', QUANTITY='THERMOCOUPLE', XYZ=93.0,21.0,17.0/
&DEVC ID='TMP_textile04', QUANTITY='TEMPERATURE', XYZ=93.0,21.0,17.0/
&DEVC ID='GAS_textile05', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=93.0,21.0,15.0, ORIENTATION=0.0,1.0,0.0/
&DEVC ID='TC_textile05', QUANTITY='THERMOCOUPLE', XYZ=93.0,21.0,15.0/
&DEVC ID='TMP_textile05', QUANTITY='TEMPERATURE', XYZ=93.0,21.0,15.0/
&DEVC ID='GAS_textile06', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=95.0,21.0,15.0, ORIENTATION=0.0,1.0,0.0/
&DEVC ID='TC_textile06', QUANTITY='THERMOCOUPLE', XYZ=95.0,21.0,15.0/
&DEVC ID='TMP_textile06', QUANTITY='TEMPERATURE', XYZ=95.0,21.0,15.0/
&DEVC ID='GAS_textile07', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=93.0,21.0,15.0, ORIENTATION=0.0,1.0,0.0/
&DEVC ID='TC_textile07', QUANTITY='THERMOCOUPLE', XYZ=93.0,21.0,15.0/
&DEVC ID='TMP_textile07', QUANTITY='TEMPERATURE', XYZ=93.0,21.0,15.0/
&DEVC ID='GAS_textile08', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=99.0,23.0,15.0, ORIENTATION=0.0,1.0,0.0/
&DEVC ID='TC_textile08', QUANTITY='THERMOCOUPLE', XYZ=99.0,23.0,15.0/
&DEVC ID='TMP_textile08', QUANTITY='TEMPERATURE', XYZ=99.0,23.0,15.0/
&DEVC ID='GAS_textile09', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=97.0,23.0,15.0, ORIENTATION=0.0,1.0,0.0/
&DEVC ID='TC_textile09', QUANTITY='THERMOCOUPLE', XYZ=97.0,23.0,15.0/
&DEVC ID='TMP_textile09', QUANTITY='TEMPERATURE', XYZ=97.0,23.0,15.0/
&DEVC ID='GAS_textile10', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=101.0,23.0,15.0, ORIENTATION=0.0,1.0,0.0/
&DEVC ID='TC_textile10', QUANTITY='THERMOCOUPLE', XYZ=101.0,23.0,15.0/
&DEVC ID='TMP_textile10', QUANTITY='TEMPERATURE', XYZ=101.0,23.0,15.0/
&DEVC ID='GAS_textile11', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=103.0,23.0,15.0, ORIENTATION=0.0,1.0,0.0/
&DEVC ID='TC_textile11', QUANTITY='THERMOCOUPLE', XYZ=103.0,23.0,15.0/
&DEVC ID='TMP_textile11', QUANTITY='TEMPERATURE', XYZ=103.0,23.0,15.0/
&DEVC ID='GAS_textile12', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=105.0,23.0,15.0, ORIENTATION=0.0,1.0,0.0/
&DEVC ID='TC_textile12', QUANTITY='THERMOCOUPLE', XYZ=105.0,23.0,15.0/
&DEVC ID='TMP_textile12', QUANTITY='TEMPERATURE', XYZ=105.0,23.0,15.0/
&DEVC ID='GAS_textile13', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=99.0,29.0,15.0, ORIENTATION=0.0,1.0,0.0/
&DEVC ID='TC_textile13', QUANTITY='THERMOCOUPLE', XYZ=99.0,29.0,15.0/
&DEVC ID='TMP_textile13', QUANTITY='TEMPERATURE', XYZ=99.0,29.0,15.0/
&DEVC ID='GAS_textile14', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=97.0,29.0,15.0, ORIENTATION=0.0,1.0,0.0/
&DEVC ID='TC_textile14', QUANTITY='THERMOCOUPLE', XYZ=97.0,29.0,15.0/
&DEVC ID='TMP_textile14', QUANTITY='TEMPERATURE', XYZ=97.0,29.0,15.0/
&DEVC ID='GAS_textile15', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=101.0,29.0,15.0, ORIENTATION=0.0,1.0,0.0/
&DEVC ID='TC_textile15', QUANTITY='THERMOCOUPLE', XYZ=101.0,29.0,15.0/
&DEVC ID='TMP_textile15', QUANTITY='TEMPERATURE', XYZ=101.0,29.0,15.0/
&DEVC ID='GAS_textile16', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=103.0,29.0,15.0, ORIENTATION=0.0,1.0,0.0/
&DEVC ID='TC_textile16', QUANTITY='THERMOCOUPLE', XYZ=103.0,29.0,15.0/
&DEVC ID='TMP_textile16', QUANTITY='TEMPERATURE', XYZ=103.0,29.0,15.0/
&DEVC ID='GAS_textile17', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=105.0,29.0,15.0, ORIENTATION=0.0,1.0,0.0/
&DEVC ID='TC_textile17', QUANTITY='THERMOCOUPLE', XYZ=105.0,29.0,15.0/
&DEVC ID='TMP_textile17', QUANTITY='TEMPERATURE', XYZ=105.0,29.0,15.0/
&DEVC ID='GAS_textile18', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=95.0,31.0,15.0, ORIENTATION=0.0,1.0,0.0/
&DEVC ID='TC_textile18', QUANTITY='THERMOCOUPLE', XYZ=95.0,31.0,15.0/
&DEVC ID='TMP_textile18', QUANTITY='TEMPERATURE', XYZ=95.0,31.0,15.0/
&DEVC ID='GAS_textile19', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=95.0,21.0,15.0, ORIENTATION=0.0,1.0,0.0/
&DEVC ID='TC_textile19', QUANTITY='THERMOCOUPLE', XYZ=95.0,21.0,15.0/
&DEVC ID='TMP_textile19', QUANTITY='TEMPERATURE', XYZ=95.0,21.0,15.0/
&DEVC ID='GAS_textile20', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=99.0,49.0,15.0, ORIENTATION=0.0,1.0,0.0/
&DEVC ID='TC_textile20', QUANTITY='THERMOCOUPLE', XYZ=99.0,49.0,15.0/
&DEVC ID='TMP_textile20', QUANTITY='TEMPERATURE', XYZ=99.0,49.0,15.0/
&DEVC ID='GAS_textile21', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=117.0,47.0,15.0, ORIENTATION=0.0,1.0,0.0/
&DEVC ID='TC_textile21', QUANTITY='THERMOCOUPLE', XYZ=117.0,47.0,15.0/
&DEVC ID='TMP_textile21', QUANTITY='TEMPERATURE', XYZ=117.0,47.0,15.0/
&DEVC ID='GAS_textile22', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=117.0,47.0,15.0, ORIENTATION=0.0,1.0,0.0/
&DEVC ID='TC_textile22', QUANTITY='THERMOCOUPLE', XYZ=117.0,47.0,15.0/
&DEVC ID='TMP_textile22', QUANTITY='TEMPERATURE', XYZ=117.0,47.0,15.0/
&DEVC ID='GAS_textile23', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=117.0,47.0,15.0, ORIENTATION=0.0,1.0,0.0/
&DEVC ID='TC_textile23', QUANTITY='THERMOCOUPLE', XYZ=117.0,47.0,15.0/
&DEVC ID='TMP_textile23', QUANTITY='TEMPERATURE', XYZ=117.0,47.0,15.0/
&DEVC ID='GAS_textile24', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=115.0,47.0,15.0, ORIENTATION=0.0,1.0,0.0/
&DEVC ID='TC_textile24', QUANTITY='THERMOCOUPLE', XYZ=115.0,47.0,15.0/
&DEVC ID='TMP_textile24', QUANTITY='TEMPERATURE', XYZ=115.0,47.0,15.0/
&DEVC ID='GAS_textile25', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=115.0,47.0,15.0, ORIENTATION=0.0,1.0,0.0/
&DEVC ID='TC_textile25', QUANTITY='THERMOCOUPLE', XYZ=115.0,47.0,15.0/
&DEVC ID='TMP_textile25', QUANTITY='TEMPERATURE', XYZ=115.0,47.0,15.0/
&DEVC ID='GAS_textile26', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=115.0,47.0,15.0, ORIENTATION=0.0,1.0,0.0/
&DEVC ID='TC_textile26', QUANTITY='THERMOCOUPLE', XYZ=115.0,47.0,15.0/
&DEVC ID='TMP_textile26', QUANTITY='TEMPERATURE', XYZ=115.0,47.0,15.0/
&DEVC ID='GAS_textile27', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=113.0,47.0,15.0, ORIENTATION=0.0,1.0,0.0/
&DEVC ID='TC_textile27', QUANTITY='THERMOCOUPLE', XYZ=113.0,47.0,15.0/
&DEVC ID='TMP_textile27', QUANTITY='TEMPERATURE', XYZ=113.0,47.0,15.0/
&DEVC ID='GAS_textile28', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=113.0,47.0,15.0, ORIENTATION=0.0,1.0,0.0/
&DEVC ID='TC_textile28', QUANTITY='THERMOCOUPLE', XYZ=113.0,47.0,15.0/
&DEVC ID='TMP_textile28', QUANTITY='TEMPERATURE', XYZ=113.0,47.0,15.0/
&DEVC ID='GAS_textile29', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=113.0,47.0,15.0, ORIENTATION=0.0,1.0,0.0/
&DEVC ID='TC_textile29', QUANTITY='THERMOCOUPLE', XYZ=113.0,47.0,15.0/
&DEVC ID='TMP_textile29', QUANTITY='TEMPERATURE', XYZ=113.0,47.0,15.0/
&DEVC ID='GAS_textile30', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=113.0,47.0,15.0, ORIENTATION=0.0,1.0,0.0/
&DEVC ID='TC_textile30', QUANTITY='THERMOCOUPLE', XYZ=113.0,47.0,15.0/
&DEVC ID='TMP_textile30', QUANTITY='TEMPERATURE', XYZ=113.0,47.0,15.0/
&DEVC ID='GAS_textile31', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=111.0,47.0,15.0, ORIENTATION=0.0,1.0,0.0/
&DEVC ID='TC_textile31', QUANTITY='THERMOCOUPLE', XYZ=111.0,47.0,15.0/
&DEVC ID='TMP_textile31', QUANTITY='TEMPERATURE', XYZ=111.0,47.0,15.0/
&DEVC ID='GAS_textile32', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=117.0,45.0,15.0, ORIENTATION=0.0,1.0,0.0/
&DEVC ID='TC_textile32', QUANTITY='THERMOCOUPLE', XYZ=117.0,45.0,15.0/
&DEVC ID='TMP_textile32', QUANTITY='TEMPERATURE', XYZ=117.0,45.0,15.0/
&DEVC ID='GAS_textile33', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=117.0,45.0,15.0, ORIENTATION=0.0,1.0,0.0/
&DEVC ID='TC_textile33', QUANTITY='THERMOCOUPLE', XYZ=117.0,45.0,15.0/
&DEVC ID='TMP_textile33', QUANTITY='TEMPERATURE', XYZ=117.0,45.0,15.0/
&DEVC ID='GAS_textile34', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=117.0,45.0,15.0, ORIENTATION=0.0,1.0,0.0/
&DEVC ID='TC_textile34', QUANTITY='THERMOCOUPLE', XYZ=117.0,45.0,15.0/
&DEVC ID='TMP_textile34', QUANTITY='TEMPERATURE', XYZ=117.0,45.0,15.0/
&DEVC ID='GAS_textile35', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=115.0,45.0,15.0, ORIENTATION=0.0,1.0,0.0/
&DEVC ID='TC_textile35', QUANTITY='THERMOCOUPLE', XYZ=115.0,45.0,15.0/
&DEVC ID='TMP_textile35', QUANTITY='TEMPERATURE', XYZ=115.0,45.0,15.0/
&DEVC ID='GAS_textile36', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=115.0,45.0,15.0, ORIENTATION=0.0,1.0,0.0/
&DEVC ID='TC_textile36', QUANTITY='THERMOCOUPLE', XYZ=115.0,45.0,15.0/
&DEVC ID='TMP_textile36', QUANTITY='TEMPERATURE', XYZ=115.0,45.0,15.0/
&DEVC ID='GAS_textile37', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=115.0,45.0,15.0, ORIENTATION=0.0,1.0,0.0/
&DEVC ID='TC_textile37', QUANTITY='THERMOCOUPLE', XYZ=115.0,45.0,15.0/
&DEVC ID='TMP_textile37', QUANTITY='TEMPERATURE', XYZ=115.0,45.0,15.0/
&DEVC ID='GAS_textile38', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=113.0,45.0,15.0, ORIENTATION=0.0,1.0,0.0/
&DEVC ID='TC_textile38', QUANTITY='THERMOCOUPLE', XYZ=113.0,45.0,15.0/
&DEVC ID='TMP_textile38', QUANTITY='TEMPERATURE', XYZ=113.0,45.0,15.0/
&DEVC ID='GAS_textile39', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=113.0,45.0,15.0, ORIENTATION=0.0,1.0,0.0/
&DEVC ID='TC_textile39', QUANTITY='THERMOCOUPLE', XYZ=113.0,45.0,15.0/
&DEVC ID='TMP_textile39', QUANTITY='TEMPERATURE', XYZ=113.0,45.0,15.0/
&DEVC ID='GAS_textile40', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=113.0,45.0,15.0, ORIENTATION=0.0,1.0,0.0/
&DEVC ID='TC_textile40', QUANTITY='THERMOCOUPLE', XYZ=113.0,45.0,15.0/
&DEVC ID='TMP_textile40', QUANTITY='TEMPERATURE', XYZ=113.0,45.0,15.0/
&DEVC ID='GAS_textile41', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=113.0,45.0,15.0, ORIENTATION=0.0,1.0,0.0/
&DEVC ID='TC_textile41', QUANTITY='THERMOCOUPLE', XYZ=113.0,45.0,15.0/
&DEVC ID='TMP_textile41', QUANTITY='TEMPERATURE', XYZ=113.0,45.0,15.0/
&DEVC ID='GAS_textile42', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=111.0,45.0,15.0, ORIENTATION=0.0,1.0,0.0/
&DEVC ID='TC_textile42', QUANTITY='THERMOCOUPLE', XYZ=111.0,45.0,15.0/
&DEVC ID='TMP_textile42', QUANTITY='TEMPERATURE', XYZ=111.0,45.0,15.0/
&DEVC ID='GAS_textile43', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=117.0,43.0,15.0, ORIENTATION=0.0,1.0,0.0/
&DEVC ID='TC_textile43', QUANTITY='THERMOCOUPLE', XYZ=117.0,43.0,15.0/
&DEVC ID='TMP_textile43', QUANTITY='TEMPERATURE', XYZ=117.0,43.0,15.0/
&DEVC ID='GAS_textile44', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=117.0,43.0,15.0, ORIENTATION=0.0,1.0,0.0/
&DEVC ID='TC_textile44', QUANTITY='THERMOCOUPLE', XYZ=117.0,43.0,15.0/
&DEVC ID='TMP_textile44', QUANTITY='TEMPERATURE', XYZ=117.0,43.0,15.0/
&DEVC ID='GAS_textile45', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=117.0,43.0,15.0, ORIENTATION=0.0,1.0,0.0/
&DEVC ID='TC_textile45', QUANTITY='THERMOCOUPLE', XYZ=117.0,43.0,15.0/
&DEVC ID='TMP_textile45', QUANTITY='TEMPERATURE', XYZ=117.0,43.0,15.0/
&DEVC ID='GAS_textile46', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=115.0,43.0,15.0, ORIENTATION=0.0,1.0,0.0/
&DEVC ID='TC_textile46', QUANTITY='THERMOCOUPLE', XYZ=115.0,43.0,15.0/
&DEVC ID='TMP_textile46', QUANTITY='TEMPERATURE', XYZ=115.0,43.0,15.0/
&DEVC ID='GAS_textile47', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=115.0,43.0,15.0, ORIENTATION=0.0,1.0,0.0/
&DEVC ID='TC_textile47', QUANTITY='THERMOCOUPLE', XYZ=115.0,43.0,15.0/
&DEVC ID='TMP_textile47', QUANTITY='TEMPERATURE', XYZ=115.0,43.0,15.0/
&DEVC ID='GAS_textile48', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=115.0,43.0,15.0, ORIENTATION=0.0,1.0,0.0/
&DEVC ID='TC_textile48', QUANTITY='THERMOCOUPLE', XYZ=115.0,43.0,15.0/
&DEVC ID='TMP_textile48', QUANTITY='TEMPERATURE', XYZ=115.0,43.0,15.0/
&DEVC ID='GAS_textile49', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=113.0,43.0,15.0, ORIENTATION=0.0,1.0,0.0/
&DEVC ID='TC_textile49', QUANTITY='THERMOCOUPLE', XYZ=113.0,43.0,15.0/
&DEVC ID='TMP_textile49', QUANTITY='TEMPERATURE', XYZ=113.0,43.0,15.0/
&DEVC ID='GAS_textile50', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=113.0,43.0,15.0, ORIENTATION=0.0,1.0,0.0/
&DEVC ID='TC_textile50', QUANTITY='THERMOCOUPLE', XYZ=113.0,43.0,15.0/
&DEVC ID='TMP_textile50', QUANTITY='TEMPERATURE', XYZ=113.0,43.0,15.0/
&DEVC ID='GAS_textile51', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=113.0,43.0,15.0, ORIENTATION=0.0,1.0,0.0/
&DEVC ID='TC_textile51', QUANTITY='THERMOCOUPLE', XYZ=113.0,43.0,15.0/
&DEVC ID='TMP_textile51', QUANTITY='TEMPERATURE', XYZ=113.0,43.0,15.0/
&DEVC ID='GAS_textile52', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=113.0,43.0,15.0, ORIENTATION=0.0,1.0,0.0/
&DEVC ID='TC_textile52', QUANTITY='THERMOCOUPLE', XYZ=113.0,43.0,15.0/
&DEVC ID='TMP_textile52', QUANTITY='TEMPERATURE', XYZ=113.0,43.0,15.0/
&DEVC ID='GAS_textile53', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=111.0,43.0,15.0, ORIENTATION=0.0,1.0,0.0/
&DEVC ID='TC_textile53', QUANTITY='THERMOCOUPLE', XYZ=111.0,43.0,15.0/
&DEVC ID='TMP_textile53', QUANTITY='TEMPERATURE', XYZ=111.0,43.0,15.0/
&DEVC ID='GAS_textile54', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=109.0,47.0,15.0, ORIENTATION=0.0,1.0,0.0/
&DEVC ID='TC_textile54', QUANTITY='THERMOCOUPLE', XYZ=109.0,47.0,15.0/
&DEVC ID='TMP_textile54', QUANTITY='TEMPERATURE', XYZ=109.0,47.0,15.0/
&DEVC ID='GAS_textile55', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=109.0,47.0,15.0, ORIENTATION=0.0,1.0,0.0/
&DEVC ID='TC_textile55', QUANTITY='THERMOCOUPLE', XYZ=109.0,47.0,15.0/
&DEVC ID='TMP_textile55', QUANTITY='TEMPERATURE', XYZ=109.0,47.0,15.0/
&DEVC ID='GAS_textile56', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=109.0,47.0,15.0, ORIENTATION=0.0,1.0,0.0/
&DEVC ID='TC_textile56', QUANTITY='THERMOCOUPLE', XYZ=109.0,47.0,15.0/
&DEVC ID='TMP_textile56', QUANTITY='TEMPERATURE', XYZ=109.0,47.0,15.0/
&DEVC ID='GAS_textile57', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=109.0,47.0,15.0, ORIENTATION=0.0,1.0,0.0/
&DEVC ID='TC_textile57', QUANTITY='THERMOCOUPLE', XYZ=109.0,47.0,15.0/
&DEVC ID='TMP_textile57', QUANTITY='TEMPERATURE', XYZ=109.0,47.0,15.0/
&DEVC ID='GAS_textile58', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=107.0,47.0,15.0, ORIENTATION=0.0,1.0,0.0/
&DEVC ID='TC_textile58', QUANTITY='THERMOCOUPLE', XYZ=107.0,47.0,15.0/
&DEVC ID='TMP_textile58', QUANTITY='TEMPERATURE', XYZ=107.0,47.0,15.0/
&DEVC ID='GAS_textile59', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=107.0,47.0,15.0, ORIENTATION=0.0,1.0,0.0/
&DEVC ID='TC_textile59', QUANTITY='THERMOCOUPLE', XYZ=107.0,47.0,15.0/
&DEVC ID='TMP_textile59', QUANTITY='TEMPERATURE', XYZ=107.0,47.0,15.0/
&DEVC ID='GAS_textile60', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=107.0,47.0,15.0, ORIENTATION=0.0,1.0,0.0/
&DEVC ID='TC_textile60', QUANTITY='THERMOCOUPLE', XYZ=107.0,47.0,15.0/
&DEVC ID='TMP_textile60', QUANTITY='TEMPERATURE', XYZ=107.0,47.0,15.0/
&DEVC ID='GAS_textile61', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=105.0,47.0,15.0, ORIENTATION=0.0,1.0,0.0/
&DEVC ID='TC_textile61', QUANTITY='THERMOCOUPLE', XYZ=105.0,47.0,15.0/
&DEVC ID='TMP_textile61', QUANTITY='TEMPERATURE', XYZ=105.0,47.0,15.0/
&DEVC ID='GAS_textile62', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=105.0,47.0,15.0, ORIENTATION=0.0,1.0,0.0/
&DEVC ID='TC_textile62', QUANTITY='THERMOCOUPLE', XYZ=105.0,47.0,15.0/
&DEVC ID='TMP_textile62', QUANTITY='TEMPERATURE', XYZ=105.0,47.0,15.0/
&DEVC ID='GAS_textile63', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=105.0,47.0,15.0, ORIENTATION=0.0,1.0,0.0/
&DEVC ID='TC_textile63', QUANTITY='THERMOCOUPLE', XYZ=105.0,47.0,15.0/
&DEVC ID='TMP_textile63', QUANTITY='TEMPERATURE', XYZ=105.0,47.0,15.0/
&DEVC ID='GAS_textile64', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=105.0,47.0,15.0, ORIENTATION=0.0,1.0,0.0/
&DEVC ID='TC_textile64', QUANTITY='THERMOCOUPLE', XYZ=105.0,47.0,15.0/
&DEVC ID='TMP_textile64', QUANTITY='TEMPERATURE', XYZ=105.0,47.0,15.0/
&DEVC ID='GAS_textile65', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=117.0,41.0,15.0, ORIENTATION=0.0,1.0,0.0/
&DEVC ID='TC_textile65', QUANTITY='THERMOCOUPLE', XYZ=117.0,41.0,15.0/
&DEVC ID='TMP_textile65', QUANTITY='TEMPERATURE', XYZ=117.0,41.0,15.0/
&DEVC ID='GAS_textile66', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=115.0,41.0,15.0, ORIENTATION=0.0,1.0,0.0/
&DEVC ID='TC_textile66', QUANTITY='THERMOCOUPLE', XYZ=115.0,41.0,15.0/
&DEVC ID='TMP_textile66', QUANTITY='TEMPERATURE', XYZ=115.0,41.0,15.0/
&DEVC ID='GAS_textile67', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=113.0,41.0,15.0, ORIENTATION=0.0,1.0,0.0/
&DEVC ID='TC_textile67', QUANTITY='THERMOCOUPLE', XYZ=113.0,41.0,15.0/
&DEVC ID='TMP_textile67', QUANTITY='TEMPERATURE', XYZ=113.0,41.0,15.0/
&DEVC ID='GAS_textile68', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=105.0,45.0,15.0, ORIENTATION=0.0,1.0,0.0/
&DEVC ID='TC_textile68', QUANTITY='THERMOCOUPLE', XYZ=105.0,45.0,15.0/
&DEVC ID='TMP_textile68', QUANTITY='TEMPERATURE', XYZ=105.0,45.0,15.0/
&DEVC ID='GAS_textile69', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=105.0,45.0,15.0, ORIENTATION=0.0,1.0,0.0/
&DEVC ID='TC_textile69', QUANTITY='THERMOCOUPLE', XYZ=105.0,45.0,15.0/
&DEVC ID='TMP_textile69', QUANTITY='TEMPERATURE', XYZ=105.0,45.0,15.0/
&DEVC ID='GAS_textile70', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=105.0,45.0,15.0, ORIENTATION=0.0,1.0,0.0/
&DEVC ID='TC_textile70', QUANTITY='THERMOCOUPLE', XYZ=105.0,45.0,15.0/
&DEVC ID='TMP_textile70', QUANTITY='TEMPERATURE', XYZ=105.0,45.0,15.0/
&DEVC ID='GAS_textile71', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=105.0,45.0,15.0, ORIENTATION=0.0,1.0,0.0/
&DEVC ID='TC_textile71', QUANTITY='THERMOCOUPLE', XYZ=105.0,45.0,15.0/
&DEVC ID='TMP_textile71', QUANTITY='TEMPERATURE', XYZ=105.0,45.0,15.0/
&DEVC ID='GAS_textile72', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=107.0,45.0,15.0, ORIENTATION=0.0,1.0,0.0/
&DEVC ID='TC_textile72', QUANTITY='THERMOCOUPLE', XYZ=107.0,45.0,15.0/
&DEVC ID='TMP_textile72', QUANTITY='TEMPERATURE', XYZ=107.0,45.0,15.0/
&DEVC ID='GAS_textile73', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=107.0,45.0,15.0, ORIENTATION=0.0,1.0,0.0/
&DEVC ID='TC_textile73', QUANTITY='THERMOCOUPLE', XYZ=107.0,45.0,15.0/
&DEVC ID='TMP_textile73', QUANTITY='TEMPERATURE', XYZ=107.0,45.0,15.0/
&DEVC ID='GAS_textile74', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=107.0,45.0,15.0, ORIENTATION=0.0,1.0,0.0/
&DEVC ID='TC_textile74', QUANTITY='THERMOCOUPLE', XYZ=107.0,45.0,15.0/
&DEVC ID='TMP_textile74', QUANTITY='TEMPERATURE', XYZ=107.0,45.0,15.0/
&DEVC ID='GAS_textile75', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=109.0,45.0,15.0, ORIENTATION=0.0,1.0,0.0/
&DEVC ID='TC_textile75', QUANTITY='THERMOCOUPLE', XYZ=109.0,45.0,15.0/
&DEVC ID='TMP_textile75', QUANTITY='TEMPERATURE', XYZ=109.0,45.0,15.0/
&DEVC ID='GAS_textile76', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=109.0,45.0,15.0, ORIENTATION=0.0,1.0,0.0/
&DEVC ID='TC_textile76', QUANTITY='THERMOCOUPLE', XYZ=109.0,45.0,15.0/
&DEVC ID='TMP_textile76', QUANTITY='TEMPERATURE', XYZ=109.0,45.0,15.0/
&DEVC ID='GAS_textile77', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=109.0,45.0,15.0, ORIENTATION=0.0,1.0,0.0/
&DEVC ID='TC_textile77', QUANTITY='THERMOCOUPLE', XYZ=109.0,45.0,15.0/
&DEVC ID='TMP_textile77', QUANTITY='TEMPERATURE', XYZ=109.0,45.0,15.0/
&DEVC ID='GAS_textile78', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=109.0,45.0,15.0, ORIENTATION=0.0,1.0,0.0/
&DEVC ID='TC_textile78', QUANTITY='THERMOCOUPLE', XYZ=109.0,45.0,15.0/
&DEVC ID='TMP_textile78', QUANTITY='TEMPERATURE', XYZ=109.0,45.0,15.0/
&DEVC ID='GAS_textile79', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=97.0,47.0,15.0, ORIENTATION=0.0,1.0,0.0/
&DEVC ID='TC_textile79', QUANTITY='THERMOCOUPLE', XYZ=97.0,47.0,15.0/
&DEVC ID='TMP_textile79', QUANTITY='TEMPERATURE', XYZ=97.0,47.0,15.0/
&DEVC ID='GAS_textile80', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=97.0,47.0,15.0, ORIENTATION=0.0,1.0,0.0/
&DEVC ID='TC_textile80', QUANTITY='THERMOCOUPLE', XYZ=97.0,47.0,15.0/
&DEVC ID='TMP_textile80', QUANTITY='TEMPERATURE', XYZ=97.0,47.0,15.0/
&DEVC ID='GAS_textile81', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=99.0,47.0,15.0, ORIENTATION=0.0,1.0,0.0/
&DEVC ID='TC_textile81', QUANTITY='THERMOCOUPLE', XYZ=99.0,47.0,15.0/
&DEVC ID='TMP_textile81', QUANTITY='TEMPERATURE', XYZ=99.0,47.0,15.0/
&DEVC ID='GAS_textile82', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=99.0,47.0,15.0, ORIENTATION=0.0,1.0,0.0/
&DEVC ID='TC_textile82', QUANTITY='THERMOCOUPLE', XYZ=99.0,47.0,15.0/
&DEVC ID='TMP_textile82', QUANTITY='TEMPERATURE', XYZ=99.0,47.0,15.0/
&DEVC ID='GAS_textile83', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=99.0,47.0,15.0, ORIENTATION=0.0,1.0,0.0/
&DEVC ID='TC_textile83', QUANTITY='THERMOCOUPLE', XYZ=99.0,47.0,15.0/
&DEVC ID='TMP_textile83', QUANTITY='TEMPERATURE', XYZ=99.0,47.0,15.0/
&DEVC ID='GAS_textile84', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=99.0,47.0,15.0, ORIENTATION=0.0,1.0,0.0/
&DEVC ID='TC_textile84', QUANTITY='THERMOCOUPLE', XYZ=99.0,47.0,15.0/
&DEVC ID='TMP_textile84', QUANTITY='TEMPERATURE', XYZ=99.0,47.0,15.0/
&DEVC ID='GAS_textile85', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=101.0,47.0,15.0, ORIENTATION=0.0,1.0,0.0/
&DEVC ID='TC_textile85', QUANTITY='THERMOCOUPLE', XYZ=101.0,47.0,15.0/
&DEVC ID='TMP_textile85', QUANTITY='TEMPERATURE', XYZ=101.0,47.0,15.0/
&DEVC ID='GAS_textile86', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=101.0,47.0,15.0, ORIENTATION=0.0,1.0,0.0/
&DEVC ID='TC_textile86', QUANTITY='THERMOCOUPLE', XYZ=101.0,47.0,15.0/
&DEVC ID='TMP_textile86', QUANTITY='TEMPERATURE', XYZ=101.0,47.0,15.0/
&DEVC ID='GAS_textile87', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=101.0,47.0,15.0, ORIENTATION=0.0,1.0,0.0/
&DEVC ID='TC_textile87', QUANTITY='THERMOCOUPLE', XYZ=101.0,47.0,15.0/
&DEVC ID='TMP_textile87', QUANTITY='TEMPERATURE', XYZ=101.0,47.0,15.0/
&DEVC ID='GAS_textile88', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=101.0,47.0,15.0, ORIENTATION=0.0,1.0,0.0/
&DEVC ID='TC_textile88', QUANTITY='THERMOCOUPLE', XYZ=101.0,47.0,15.0/
&DEVC ID='TMP_textile88', QUANTITY='TEMPERATURE', XYZ=101.0,47.0,15.0/
&DEVC ID='GAS_textile89', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=103.0,47.0,15.0, ORIENTATION=0.0,1.0,0.0/
&DEVC ID='TC_textile89', QUANTITY='THERMOCOUPLE', XYZ=103.0,47.0,15.0/
&DEVC ID='TMP_textile89', QUANTITY='TEMPERATURE', XYZ=103.0,47.0,15.0/
&DEVC ID='GAS_textile90', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=91.0,17.0,15.0, ORIENTATION=0.0,1.0,0.0/
&DEVC ID='TC_textile90', QUANTITY='THERMOCOUPLE', XYZ=91.0,17.0,15.0/
&DEVC ID='TMP_textile90', QUANTITY='TEMPERATURE', XYZ=91.0,17.0,15.0/
&DEVC ID='GAS_textile91', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=87.0,17.0,15.0, ORIENTATION=0.0,1.0,0.0/
&DEVC ID='TC_textile91', QUANTITY='THERMOCOUPLE', XYZ=87.0,17.0,15.0/
&DEVC ID='TMP_textile91', QUANTITY='TEMPERATURE', XYZ=87.0,17.0,15.0/
&DEVC ID='GAS_textile92', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=91.0,17.0,15.0, ORIENTATION=0.0,1.0,0.0/
&DEVC ID='TC_textile92', QUANTITY='THERMOCOUPLE', XYZ=91.0,17.0,15.0/
&DEVC ID='TMP_textile92', QUANTITY='TEMPERATURE', XYZ=91.0,17.0,15.0/
&DEVC ID='GAS_textile93', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=97.0,35.0,15.0, ORIENTATION=0.0,1.0,0.0/
&DEVC ID='TC_textile93', QUANTITY='THERMOCOUPLE', XYZ=97.0,35.0,15.0/
&DEVC ID='TMP_textile93', QUANTITY='TEMPERATURE', XYZ=97.0,35.0,15.0/
&DEVC ID='GAS_textile94', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=97.0,35.0,15.0, ORIENTATION=0.0,1.0,0.0/
&DEVC ID='TC_textile94', QUANTITY='THERMOCOUPLE', XYZ=97.0,35.0,15.0/
&DEVC ID='TMP_textile94', QUANTITY='TEMPERATURE', XYZ=97.0,35.0,15.0/
&DEVC ID='GAS_textile95', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=97.0,37.0,15.0, ORIENTATION=0.0,1.0,0.0/
&DEVC ID='TC_textile95', QUANTITY='THERMOCOUPLE', XYZ=97.0,37.0,15.0/
&DEVC ID='TMP_textile95', QUANTITY='TEMPERATURE', XYZ=97.0,37.0,15.0/
&DEVC ID='GAS_textile96', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=97.0,39.0,15.0, ORIENTATION=0.0,1.0,0.0/
&DEVC ID='TC_textile96', QUANTITY='THERMOCOUPLE', XYZ=97.0,39.0,15.0/
&DEVC ID='TMP_textile96', QUANTITY='TEMPERATURE', XYZ=97.0,39.0,15.0/
&DEVC ID='GAS_textile97', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=95.0,19.0,15.0, ORIENTATION=0.0,1.0,0.0/
&DEVC ID='TC_textile97', QUANTITY='THERMOCOUPLE', XYZ=95.0,19.0,15.0/
&DEVC ID='TMP_textile97', QUANTITY='TEMPERATURE', XYZ=95.0,19.0,15.0/
&DEVC ID='GAS_textile98', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=95.0,19.0,15.0, ORIENTATION=0.0,1.0,0.0/
&DEVC ID='TC_textile98', QUANTITY='THERMOCOUPLE', XYZ=95.0,19.0,15.0/
&DEVC ID='TMP_textile98', QUANTITY='TEMPERATURE', XYZ=95.0,19.0,15.0/
&DEVC ID='GAS_textile99', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=87.0,19.0,15.0, ORIENTATION=0.0,1.0,0.0/
&DEVC ID='TC_textile99', QUANTITY='THERMOCOUPLE', XYZ=87.0,19.0,15.0/
&DEVC ID='TMP_textile99', QUANTITY='TEMPERATURE', XYZ=87.0,19.0,15.0/
&DEVC ID='GAS_textile100', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=99.0,35.0,15.0, ORIENTATION=0.0,1.0,0.0/
&DEVC ID='TC_textile100', QUANTITY='THERMOCOUPLE', XYZ=99.0,35.0,15.0/
&DEVC ID='TMP_textile100', QUANTITY='TEMPERATURE', XYZ=99.0,35.0,15.0/
&DEVC ID='GAS_textile101', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=101.0,35.0,15.0, ORIENTATION=0.0,1.0,0.0/
&DEVC ID='TC_textile101', QUANTITY='THERMOCOUPLE', XYZ=101.0,35.0,15.0/
&DEVC ID='TMP_textile101', QUANTITY='TEMPERATURE', XYZ=101.0,35.0,15.0/
&DEVC ID='GAS_textile102', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=99.0,35.0,15.0, ORIENTATION=0.0,1.0,0.0/
&DEVC ID='TC_textile102', QUANTITY='THERMOCOUPLE', XYZ=99.0,35.0,15.0/
&DEVC ID='TMP_textile102', QUANTITY='TEMPERATURE', XYZ=99.0,35.0,15.0/
&DEVC ID='GAS_textile103', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=101.0,35.0,15.0, ORIENTATION=0.0,1.0,0.0/
&DEVC ID='TC_textile103', QUANTITY='THERMOCOUPLE', XYZ=101.0,35.0,15.0/
&DEVC ID='TMP_textile103', QUANTITY='TEMPERATURE', XYZ=101.0,35.0,15.0/
&DEVC ID='GAS_textile104', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=105.0,35.0,15.0, ORIENTATION=0.0,1.0,0.0/
&DEVC ID='TC_textile104', QUANTITY='THERMOCOUPLE', XYZ=105.0,35.0,15.0/
&DEVC ID='TMP_textile104', QUANTITY='TEMPERATURE', XYZ=105.0,35.0,15.0/
&DEVC ID='GAS_textile105', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=107.0,37.0,15.0, ORIENTATION=0.0,1.0,0.0/
&DEVC ID='TC_textile105', QUANTITY='THERMOCOUPLE', XYZ=107.0,37.0,15.0/
&DEVC ID='TMP_textile105', QUANTITY='TEMPERATURE', XYZ=107.0,37.0,15.0/
&DEVC ID='GAS_textile106', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=105.0,37.0,15.0, ORIENTATION=0.0,1.0,0.0/
&DEVC ID='TC_textile106', QUANTITY='THERMOCOUPLE', XYZ=105.0,37.0,15.0/
&DEVC ID='TMP_textile106', QUANTITY='TEMPERATURE', XYZ=105.0,37.0,15.0/
&DEVC ID='GAS_textile107', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=107.0,39.0,15.0, ORIENTATION=0.0,1.0,0.0/
&DEVC ID='TC_textile107', QUANTITY='THERMOCOUPLE', XYZ=107.0,39.0,15.0/
&DEVC ID='TMP_textile107', QUANTITY='TEMPERATURE', XYZ=107.0,39.0,15.0/
&DEVC ID='GAS_textile108', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=105.0,39.0,15.0, ORIENTATION=0.0,1.0,0.0/
&DEVC ID='TC_textile108', QUANTITY='THERMOCOUPLE', XYZ=105.0,39.0,15.0/
&DEVC ID='TMP_textile108', QUANTITY='TEMPERATURE', XYZ=105.0,39.0,15.0/
&DEVC ID='GAS_textile109', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=99.0,39.0,15.0, ORIENTATION=0.0,1.0,0.0/
&DEVC ID='TC_textile109', QUANTITY='THERMOCOUPLE', XYZ=99.0,39.0,15.0/
&DEVC ID='TMP_textile109', QUANTITY='TEMPERATURE', XYZ=99.0,39.0,15.0/
&DEVC ID='GAS_textile110', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=101.0,39.0,15.0, ORIENTATION=0.0,1.0,0.0/
&DEVC ID='TC_textile110', QUANTITY='THERMOCOUPLE', XYZ=101.0,39.0,15.0/
&DEVC ID='TMP_textile110', QUANTITY='TEMPERATURE', XYZ=101.0,39.0,15.0/
&DEVC ID='GAS_textile111', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=99.0,37.0,15.0, ORIENTATION=0.0,1.0,0.0/
&DEVC ID='TC_textile111', QUANTITY='THERMOCOUPLE', XYZ=99.0,37.0,15.0/
&DEVC ID='TMP_textile111', QUANTITY='TEMPERATURE', XYZ=99.0,37.0,15.0/
&DEVC ID='GAS_textile112', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=101.0,37.0,15.0, ORIENTATION=0.0,1.0,0.0/
&DEVC ID='TC_textile112', QUANTITY='THERMOCOUPLE', XYZ=101.0,37.0,15.0/
&DEVC ID='TMP_textile112', QUANTITY='TEMPERATURE', XYZ=101.0,37.0,15.0/
&DEVC ID='GAS_textile113', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=109.0,37.0,15.0, ORIENTATION=0.0,1.0,0.0/
&DEVC ID='TC_textile113', QUANTITY='THERMOCOUPLE', XYZ=109.0,37.0,15.0/
&DEVC ID='TMP_textile113', QUANTITY='TEMPERATURE', XYZ=109.0,37.0,15.0/
&DEVC ID='GAS_textile114', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=97.0,41.0,15.0, ORIENTATION=0.0,1.0,0.0/
&DEVC ID='TC_textile114', QUANTITY='THERMOCOUPLE', XYZ=97.0,41.0,15.0/
&DEVC ID='TMP_textile114', QUANTITY='TEMPERATURE', XYZ=97.0,41.0,15.0/
&DEVC ID='GAS_textile115', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=99.0,41.0,15.0, ORIENTATION=0.0,1.0,0.0/
&DEVC ID='TC_textile115', QUANTITY='THERMOCOUPLE', XYZ=99.0,41.0,15.0/
&DEVC ID='TMP_textile115', QUANTITY='TEMPERATURE', XYZ=99.0,41.0,15.0/
&DEVC ID='GAS_textile116', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=101.0,41.0,15.0, ORIENTATION=0.0,1.0,0.0/
&DEVC ID='TC_textile116', QUANTITY='THERMOCOUPLE', XYZ=101.0,41.0,15.0/
&DEVC ID='TMP_textile116', QUANTITY='TEMPERATURE', XYZ=101.0,41.0,15.0/
&DEVC ID='GAS_textile117', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=97.0,43.0,15.0, ORIENTATION=0.0,1.0,0.0/
&DEVC ID='TC_textile117', QUANTITY='THERMOCOUPLE', XYZ=97.0,43.0,15.0/
&DEVC ID='TMP_textile117', QUANTITY='TEMPERATURE', XYZ=97.0,43.0,15.0/
&DEVC ID='GAS_textile118', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=97.0,43.0,15.0, ORIENTATION=0.0,1.0,0.0/
&DEVC ID='TC_textile118', QUANTITY='THERMOCOUPLE', XYZ=97.0,43.0,15.0/
&DEVC ID='TMP_textile118', QUANTITY='TEMPERATURE', XYZ=97.0,43.0,15.0/
&DEVC ID='GAS_textile119', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=99.0,43.0,15.0, ORIENTATION=0.0,1.0,0.0/
&DEVC ID='TC_textile119', QUANTITY='THERMOCOUPLE', XYZ=99.0,43.0,15.0/
&DEVC ID='TMP_textile119', QUANTITY='TEMPERATURE', XYZ=99.0,43.0,15.0/
&DEVC ID='GAS_textile120', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=99.0,43.0,15.0, ORIENTATION=0.0,1.0,0.0/
&DEVC ID='TC_textile120', QUANTITY='THERMOCOUPLE', XYZ=99.0,43.0,15.0/
&DEVC ID='TMP_textile120', QUANTITY='TEMPERATURE', XYZ=99.0,43.0,15.0/
&DEVC ID='GAS_textile121', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=99.0,43.0,15.0, ORIENTATION=0.0,1.0,0.0/
&DEVC ID='TC_textile121', QUANTITY='THERMOCOUPLE', XYZ=99.0,43.0,15.0/
&DEVC ID='TMP_textile121', QUANTITY='TEMPERATURE', XYZ=99.0,43.0,15.0/
&DEVC ID='GAS_textile122', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=99.0,43.0,15.0, ORIENTATION=0.0,1.0,0.0/
&DEVC ID='TC_textile122', QUANTITY='THERMOCOUPLE', XYZ=99.0,43.0,15.0/
&DEVC ID='TMP_textile122', QUANTITY='TEMPERATURE', XYZ=99.0,43.0,15.0/
&DEVC ID='GAS_textile123', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=101.0,43.0,15.0, ORIENTATION=0.0,1.0,0.0/
&DEVC ID='TC_textile123', QUANTITY='THERMOCOUPLE', XYZ=101.0,43.0,15.0/
&DEVC ID='TMP_textile123', QUANTITY='TEMPERATURE', XYZ=101.0,43.0,15.0/
&DEVC ID='GAS_textile124', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=101.0,43.0,15.0, ORIENTATION=0.0,1.0,0.0/
&DEVC ID='TC_textile124', QUANTITY='THERMOCOUPLE', XYZ=101.0,43.0,15.0/
&DEVC ID='TMP_textile124', QUANTITY='TEMPERATURE', XYZ=101.0,43.0,15.0/
&DEVC ID='GAS_textile125', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=101.0,43.0,15.0, ORIENTATION=0.0,1.0,0.0/
&DEVC ID='TC_textile125', QUANTITY='THERMOCOUPLE', XYZ=101.0,43.0,15.0/
&DEVC ID='TMP_textile125', QUANTITY='TEMPERATURE', XYZ=101.0,43.0,15.0/
&DEVC ID='GAS_textile126', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=101.0,43.0,15.0, ORIENTATION=0.0,1.0,0.0/
&DEVC ID='TC_textile126', QUANTITY='THERMOCOUPLE', XYZ=101.0,43.0,15.0/
&DEVC ID='TMP_textile126', QUANTITY='TEMPERATURE', XYZ=101.0,43.0,15.0/
&DEVC ID='GAS_textile127', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=103.0,43.0,15.0, ORIENTATION=0.0,1.0,0.0/
&DEVC ID='TC_textile127', QUANTITY='THERMOCOUPLE', XYZ=103.0,43.0,15.0/
&DEVC ID='TMP_textile127', QUANTITY='TEMPERATURE', XYZ=103.0,43.0,15.0/
&DEVC ID='GAS_textile128', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=105.0,41.0,15.0, ORIENTATION=0.0,1.0,0.0/
&DEVC ID='TC_textile128', QUANTITY='THERMOCOUPLE', XYZ=105.0,41.0,15.0/
&DEVC ID='TMP_textile128', QUANTITY='TEMPERATURE', XYZ=105.0,41.0,15.0/
&DEVC ID='GAS_textile129', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=107.0,41.0,15.0, ORIENTATION=0.0,1.0,0.0/
&DEVC ID='TC_textile129', QUANTITY='THERMOCOUPLE', XYZ=107.0,41.0,15.0/
&DEVC ID='TMP_textile129', QUANTITY='TEMPERATURE', XYZ=107.0,41.0,15.0/
&DEVC ID='GAS_textile130', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=109.0,41.0,15.0, ORIENTATION=0.0,1.0,0.0/
&DEVC ID='TC_textile130', QUANTITY='THERMOCOUPLE', XYZ=109.0,41.0,15.0/
&DEVC ID='TMP_textile130', QUANTITY='TEMPERATURE', XYZ=109.0,41.0,15.0/
&DEVC ID='GAS_textile131', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=97.0,45.0,15.0, ORIENTATION=0.0,1.0,0.0/
&DEVC ID='TC_textile131', QUANTITY='THERMOCOUPLE', XYZ=97.0,45.0,15.0/
&DEVC ID='TMP_textile131', QUANTITY='TEMPERATURE', XYZ=97.0,45.0,15.0/
&DEVC ID='GAS_textile132', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=97.0,45.0,15.0, ORIENTATION=0.0,1.0,0.0/
&DEVC ID='TC_textile132', QUANTITY='THERMOCOUPLE', XYZ=97.0,45.0,15.0/
&DEVC ID='TMP_textile132', QUANTITY='TEMPERATURE', XYZ=97.0,45.0,15.0/
&DEVC ID='GAS_textile133', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=99.0,45.0,15.0, ORIENTATION=0.0,1.0,0.0/
&DEVC ID='TC_textile133', QUANTITY='THERMOCOUPLE', XYZ=99.0,45.0,15.0/
&DEVC ID='TMP_textile133', QUANTITY='TEMPERATURE', XYZ=99.0,45.0,15.0/
&DEVC ID='GAS_textile134', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=99.0,45.0,15.0, ORIENTATION=0.0,1.0,0.0/
&DEVC ID='TC_textile134', QUANTITY='THERMOCOUPLE', XYZ=99.0,45.0,15.0/
&DEVC ID='TMP_textile134', QUANTITY='TEMPERATURE', XYZ=99.0,45.0,15.0/
&DEVC ID='GAS_textile135', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=99.0,45.0,15.0, ORIENTATION=0.0,1.0,0.0/
&DEVC ID='TC_textile135', QUANTITY='THERMOCOUPLE', XYZ=99.0,45.0,15.0/
&DEVC ID='TMP_textile135', QUANTITY='TEMPERATURE', XYZ=99.0,45.0,15.0/
&DEVC ID='GAS_textile136', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=99.0,45.0,15.0, ORIENTATION=0.0,1.0,0.0/
&DEVC ID='TC_textile136', QUANTITY='THERMOCOUPLE', XYZ=99.0,45.0,15.0/
&DEVC ID='TMP_textile136', QUANTITY='TEMPERATURE', XYZ=99.0,45.0,15.0/
&DEVC ID='GAS_textile137', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=101.0,45.0,15.0, ORIENTATION=0.0,1.0,0.0/
&DEVC ID='TC_textile137', QUANTITY='THERMOCOUPLE', XYZ=101.0,45.0,15.0/
&DEVC ID='TMP_textile137', QUANTITY='TEMPERATURE', XYZ=101.0,45.0,15.0/
&DEVC ID='GAS_textile138', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=101.0,45.0,15.0, ORIENTATION=0.0,1.0,0.0/
&DEVC ID='TC_textile138', QUANTITY='THERMOCOUPLE', XYZ=101.0,45.0,15.0/
&DEVC ID='TMP_textile138', QUANTITY='TEMPERATURE', XYZ=101.0,45.0,15.0/
&DEVC ID='GAS_textile139', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=101.0,45.0,15.0, ORIENTATION=0.0,1.0,0.0/
&DEVC ID='TC_textile139', QUANTITY='THERMOCOUPLE', XYZ=101.0,45.0,15.0/
&DEVC ID='TMP_textile139', QUANTITY='TEMPERATURE', XYZ=101.0,45.0,15.0/
&DEVC ID='GAS_textile140', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=101.0,45.0,15.0, ORIENTATION=0.0,1.0,0.0/
&DEVC ID='TC_textile140', QUANTITY='THERMOCOUPLE', XYZ=101.0,45.0,15.0/
&DEVC ID='TMP_textile140', QUANTITY='TEMPERATURE', XYZ=101.0,45.0,15.0/
&DEVC ID='GAS_textile141', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=103.0,45.0,15.0, ORIENTATION=0.0,1.0,0.0/
&DEVC ID='TC_textile141', QUANTITY='THERMOCOUPLE', XYZ=103.0,45.0,15.0/
&DEVC ID='TMP_textile141', QUANTITY='TEMPERATURE', XYZ=103.0,45.0,15.0/
&DEVC ID='GAS_textile142', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=105.0,43.0,15.0, ORIENTATION=0.0,1.0,0.0/
&DEVC ID='TC_textile142', QUANTITY='THERMOCOUPLE', XYZ=105.0,43.0,15.0/
&DEVC ID='TMP_textile142', QUANTITY='TEMPERATURE', XYZ=105.0,43.0,15.0/
&DEVC ID='GAS_textile143', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=105.0,43.0,15.0, ORIENTATION=0.0,1.0,0.0/
&DEVC ID='TC_textile143', QUANTITY='THERMOCOUPLE', XYZ=105.0,43.0,15.0/
&DEVC ID='TMP_textile143', QUANTITY='TEMPERATURE', XYZ=105.0,43.0,15.0/
&DEVC ID='GAS_textile144', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=105.0,43.0,15.0, ORIENTATION=0.0,1.0,0.0/
&DEVC ID='TC_textile144', QUANTITY='THERMOCOUPLE', XYZ=105.0,43.0,15.0/
&DEVC ID='TMP_textile144', QUANTITY='TEMPERATURE', XYZ=105.0,43.0,15.0/
&DEVC ID='GAS_textile145', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=105.0,43.0,15.0, ORIENTATION=0.0,1.0,0.0/
&DEVC ID='TC_textile145', QUANTITY='THERMOCOUPLE', XYZ=105.0,43.0,15.0/
&DEVC ID='TMP_textile145', QUANTITY='TEMPERATURE', XYZ=105.0,43.0,15.0/
&DEVC ID='GAS_textile146', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=107.0,43.0,15.0, ORIENTATION=0.0,1.0,0.0/
&DEVC ID='TC_textile146', QUANTITY='THERMOCOUPLE', XYZ=107.0,43.0,15.0/
&DEVC ID='TMP_textile146', QUANTITY='TEMPERATURE', XYZ=107.0,43.0,15.0/
&DEVC ID='GAS_textile147', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=107.0,43.0,15.0, ORIENTATION=0.0,1.0,0.0/
&DEVC ID='TC_textile147', QUANTITY='THERMOCOUPLE', XYZ=107.0,43.0,15.0/
&DEVC ID='TMP_textile147', QUANTITY='TEMPERATURE', XYZ=107.0,43.0,15.0/
&DEVC ID='GAS_textile148', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=107.0,43.0,15.0, ORIENTATION=0.0,1.0,0.0/
&DEVC ID='TC_textile148', QUANTITY='THERMOCOUPLE', XYZ=107.0,43.0,15.0/
&DEVC ID='TMP_textile148', QUANTITY='TEMPERATURE', XYZ=107.0,43.0,15.0/
&DEVC ID='GAS_textile149', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=109.0,43.0,15.0, ORIENTATION=0.0,1.0,0.0/
&DEVC ID='TC_textile149', QUANTITY='THERMOCOUPLE', XYZ=109.0,43.0,15.0/
&DEVC ID='TMP_textile149', QUANTITY='TEMPERATURE', XYZ=109.0,43.0,15.0/
&DEVC ID='GAS_textile150', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=109.0,43.0,15.0, ORIENTATION=0.0,1.0,0.0/
&DEVC ID='TC_textile150', QUANTITY='THERMOCOUPLE', XYZ=109.0,43.0,15.0/
&DEVC ID='TMP_textile150', QUANTITY='TEMPERATURE', XYZ=109.0,43.0,15.0/
&DEVC ID='GAS_textile151', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=109.0,43.0,15.0, ORIENTATION=0.0,1.0,0.0/
&DEVC ID='TC_textile151', QUANTITY='THERMOCOUPLE', XYZ=109.0,43.0,15.0/
&DEVC ID='TMP_textile151', QUANTITY='TEMPERATURE', XYZ=109.0,43.0,15.0/
&DEVC ID='GAS_textile152', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=109.0,43.0,15.0, ORIENTATION=0.0,1.0,0.0/
&DEVC ID='TC_textile152', QUANTITY='THERMOCOUPLE', XYZ=109.0,43.0,15.0/
&DEVC ID='TMP_textile152', QUANTITY='TEMPERATURE', XYZ=109.0,43.0,15.0/
&DEVC ID='GAS_textile153', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=109.0,39.0,15.0, ORIENTATION=0.0,1.0,0.0/
&DEVC ID='TC_textile153', QUANTITY='THERMOCOUPLE', XYZ=109.0,39.0,15.0/
&DEVC ID='TMP_textile153', QUANTITY='TEMPERATURE', XYZ=109.0,39.0,15.0/
&DEVC ID='GAS_textile154', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=113.0,39.0,15.0, ORIENTATION=0.0,1.0,0.0/
&DEVC ID='TC_textile154', QUANTITY='THERMOCOUPLE', XYZ=113.0,39.0,15.0/
&DEVC ID='TMP_textile154', QUANTITY='TEMPERATURE', XYZ=113.0,39.0,15.0/
&DEVC ID='GAS_textile155', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=115.0,39.0,15.0, ORIENTATION=0.0,1.0,0.0/
&DEVC ID='TC_textile155', QUANTITY='THERMOCOUPLE', XYZ=115.0,39.0,15.0/
&DEVC ID='TMP_textile155', QUANTITY='TEMPERATURE', XYZ=115.0,39.0,15.0/
&DEVC ID='GAS_textile156', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=117.0,39.0,15.0, ORIENTATION=0.0,1.0,0.0/
&DEVC ID='TC_textile156', QUANTITY='THERMOCOUPLE', XYZ=117.0,39.0,15.0/
&DEVC ID='TMP_textile156', QUANTITY='TEMPERATURE', XYZ=117.0,39.0,15.0/
&DEVC ID='GAS_textile157', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=117.0,35.0,15.0, ORIENTATION=0.0,1.0,0.0/
&DEVC ID='TC_textile157', QUANTITY='THERMOCOUPLE', XYZ=117.0,35.0,15.0/
&DEVC ID='TMP_textile157', QUANTITY='TEMPERATURE', XYZ=117.0,35.0,15.0/
&DEVC ID='GAS_textile158', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=113.0,35.0,15.0, ORIENTATION=0.0,1.0,0.0/
&DEVC ID='TC_textile158', QUANTITY='THERMOCOUPLE', XYZ=113.0,35.0,15.0/
&DEVC ID='TMP_textile158', QUANTITY='TEMPERATURE', XYZ=113.0,35.0,15.0/
&DEVC ID='GAS_textile159', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=113.0,35.0,15.0, ORIENTATION=0.0,1.0,0.0/
&DEVC ID='TC_textile159', QUANTITY='THERMOCOUPLE', XYZ=113.0,35.0,15.0/
&DEVC ID='TMP_textile159', QUANTITY='TEMPERATURE', XYZ=113.0,35.0,15.0/
&DEVC ID='GAS_textile160', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=115.0,35.0,15.0, ORIENTATION=0.0,1.0,0.0/
&DEVC ID='TC_textile160', QUANTITY='THERMOCOUPLE', XYZ=115.0,35.0,15.0/
&DEVC ID='TMP_textile160', QUANTITY='TEMPERATURE', XYZ=115.0,35.0,15.0/
&DEVC ID='GAS_textile161', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=117.0,29.0,15.0, ORIENTATION=0.0,1.0,0.0/
&DEVC ID='TC_textile161', QUANTITY='THERMOCOUPLE', XYZ=117.0,29.0,15.0/
&DEVC ID='TMP_textile161', QUANTITY='TEMPERATURE', XYZ=117.0,29.0,15.0/
&DEVC ID='GAS_textile162', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=117.0,23.0,15.0, ORIENTATION=0.0,1.0,0.0/
&DEVC ID='TC_textile162', QUANTITY='THERMOCOUPLE', XYZ=117.0,23.0,15.0/
&DEVC ID='TMP_textile162', QUANTITY='TEMPERATURE', XYZ=117.0,23.0,15.0/
&DEVC ID='GAS_textile163', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=115.0,23.0,15.0, ORIENTATION=0.0,1.0,0.0/
&DEVC ID='TC_textile163', QUANTITY='THERMOCOUPLE', XYZ=115.0,23.0,15.0/
&DEVC ID='TMP_textile163', QUANTITY='TEMPERATURE', XYZ=115.0,23.0,15.0/
&DEVC ID='GAS_textile164', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=113.0,23.0,15.0, ORIENTATION=0.0,1.0,0.0/
&DEVC ID='TC_textile164', QUANTITY='THERMOCOUPLE', XYZ=113.0,23.0,15.0/
&DEVC ID='TMP_textile164', QUANTITY='TEMPERATURE', XYZ=113.0,23.0,15.0/
&DEVC ID='GAS_textile165', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=111.0,23.0,15.0, ORIENTATION=0.0,1.0,0.0/
&DEVC ID='TC_textile165', QUANTITY='THERMOCOUPLE', XYZ=111.0,23.0,15.0/
&DEVC ID='TMP_textile165', QUANTITY='TEMPERATURE', XYZ=111.0,23.0,15.0/
&DEVC ID='GAS_textile166', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=109.0,23.0,15.0, ORIENTATION=0.0,1.0,0.0/
&DEVC ID='TC_textile166', QUANTITY='THERMOCOUPLE', XYZ=109.0,23.0,15.0/
&DEVC ID='TMP_textile166', QUANTITY='TEMPERATURE', XYZ=109.0,23.0,15.0/
&DEVC ID='GAS_textile167', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=109.0,29.0,15.0, ORIENTATION=0.0,1.0,0.0/
&DEVC ID='TC_textile167', QUANTITY='THERMOCOUPLE', XYZ=109.0,29.0,15.0/
&DEVC ID='TMP_textile167', QUANTITY='TEMPERATURE', XYZ=109.0,29.0,15.0/
&DEVC ID='GAS_textile168', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=111.0,29.0,15.0, ORIENTATION=0.0,1.0,0.0/
&DEVC ID='TC_textile168', QUANTITY='THERMOCOUPLE', XYZ=111.0,29.0,15.0/
&DEVC ID='TMP_textile168', QUANTITY='TEMPERATURE', XYZ=111.0,29.0,15.0/
&DEVC ID='GAS_textile169', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=113.0,29.0,15.0, ORIENTATION=0.0,1.0,0.0/
&DEVC ID='TC_textile169', QUANTITY='THERMOCOUPLE', XYZ=113.0,29.0,15.0/
&DEVC ID='TMP_textile169', QUANTITY='TEMPERATURE', XYZ=113.0,29.0,15.0/
&DEVC ID='GAS_textile170', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=115.0,29.0,15.0, ORIENTATION=0.0,1.0,0.0/
&DEVC ID='TC_textile170', QUANTITY='THERMOCOUPLE', XYZ=115.0,29.0,15.0/
&DEVC ID='TMP_textile170', QUANTITY='TEMPERATURE', XYZ=115.0,29.0,15.0/
&DEVC ID='GAS_textile171', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=117.0,35.0,15.0, ORIENTATION=0.0,1.0,0.0/
&DEVC ID='TC_textile171', QUANTITY='THERMOCOUPLE', XYZ=117.0,35.0,15.0/
&DEVC ID='TMP_textile171', QUANTITY='TEMPERATURE', XYZ=117.0,35.0,15.0/
&DEVC ID='GAS_textile172', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=109.0,35.0,15.0, ORIENTATION=0.0,1.0,0.0/
&DEVC ID='TC_textile172', QUANTITY='THERMOCOUPLE', XYZ=109.0,35.0,15.0/
&DEVC ID='TMP_textile172', QUANTITY='TEMPERATURE', XYZ=109.0,35.0,15.0/
&DEVC ID='GAS_wood01', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=25.0,21.0,15.0, ORIENTATION=0.0,1.0,0.0/
&DEVC ID='TC_wood01', QUANTITY='THERMOCOUPLE', XYZ=25.0,21.0,15.0/
&DEVC ID='TMP_wood01', QUANTITY='TEMPERATURE', XYZ=25.0,21.0,15.0/
&DEVC ID='GAS_wood02', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=27.0,21.0,9.0, ORIENTATION=0.0,1.0,0.0/
&DEVC ID='TC_wood02', QUANTITY='THERMOCOUPLE', XYZ=27.0,21.0,9.0/
&DEVC ID='TMP_wood02', QUANTITY='TEMPERATURE', XYZ=27.0,21.0,9.0/
&DEVC ID='GAS_wood03', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=27.0,11.0,9.0, ORIENTATION=0.0,1.0,0.0/
&DEVC ID='TC_wood03', QUANTITY='THERMOCOUPLE', XYZ=27.0,11.0,9.0/
&DEVC ID='TMP_wood03', QUANTITY='TEMPERATURE', XYZ=27.0,11.0,9.0/
&DEVC ID='GAS_wood04', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=9.0,23.0,15.0, ORIENTATION=0.0,1.0,0.0/
&DEVC ID='TC_wood04', QUANTITY='THERMOCOUPLE', XYZ=9.0,23.0,15.0/
&DEVC ID='TMP_wood04', QUANTITY='TEMPERATURE', XYZ=9.0,23.0,15.0/
&DEVC ID='GAS_wood05', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=9.0,23.0,9.0, ORIENTATION=0.0,1.0,0.0/
&DEVC ID='TC_wood05', QUANTITY='THERMOCOUPLE', XYZ=9.0,23.0,9.0/
&DEVC ID='TMP_wood05', QUANTITY='TEMPERATURE', XYZ=9.0,23.0,9.0/
&DEVC ID='GAS_wood06', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=9.0,29.0,9.0, ORIENTATION=0.0,1.0,0.0/
&DEVC ID='TC_wood06', QUANTITY='THERMOCOUPLE', XYZ=9.0,29.0,9.0/
&DEVC ID='TMP_wood06', QUANTITY='TEMPERATURE', XYZ=9.0,29.0,9.0/
&DEVC ID='GAS_wood07', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=9.0,13.0,9.0, ORIENTATION=0.0,1.0,0.0/
&DEVC ID='TC_wood07', QUANTITY='THERMOCOUPLE', XYZ=9.0,13.0,9.0/
&DEVC ID='TMP_wood07', QUANTITY='TEMPERATURE', XYZ=9.0,13.0,9.0/
&DEVC ID='GAS_wood08', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=41.0,43.0,9.0, ORIENTATION=0.0,1.0,0.0/
&DEVC ID='TC_wood08', QUANTITY='THERMOCOUPLE', XYZ=41.0,43.0,9.0/
&DEVC ID='TMP_wood08', QUANTITY='TEMPERATURE', XYZ=41.0,43.0,9.0/
&DEVC ID='GAS_wood09', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=41.0,15.0,9.0, ORIENTATION=0.0,1.0,0.0/
&DEVC ID='TC_wood09', QUANTITY='THERMOCOUPLE', XYZ=41.0,15.0,9.0/
&DEVC ID='TMP_wood09', QUANTITY='TEMPERATURE', XYZ=41.0,15.0,9.0/
&DEVC ID='GAS_wood10', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=63.0,45.0,9.0, ORIENTATION=0.0,1.0,0.0/
&DEVC ID='TC_wood10', QUANTITY='THERMOCOUPLE', XYZ=63.0,45.0,9.0/
&DEVC ID='TMP_wood10', QUANTITY='TEMPERATURE', XYZ=63.0,45.0,9.0/
&DEVC ID='GAS_wood11', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=63.0,39.0,9.0, ORIENTATION=0.0,1.0,0.0/
&DEVC ID='TC_wood11', QUANTITY='THERMOCOUPLE', XYZ=63.0,39.0,9.0/
&DEVC ID='TMP_wood11', QUANTITY='TEMPERATURE', XYZ=63.0,39.0,9.0/
&DEVC ID='GAS_wood12', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=63.0,31.0,9.0, ORIENTATION=0.0,1.0,0.0/
&DEVC ID='TC_wood12', QUANTITY='THERMOCOUPLE', XYZ=63.0,31.0,9.0/
&DEVC ID='TMP_wood12', QUANTITY='TEMPERATURE', XYZ=63.0,31.0,9.0/
&DEVC ID='GAS_wood13', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=63.0,25.0,9.0, ORIENTATION=0.0,1.0,0.0/
&DEVC ID='TC_wood13', QUANTITY='THERMOCOUPLE', XYZ=63.0,25.0,9.0/
&DEVC ID='TMP_wood13', QUANTITY='TEMPERATURE', XYZ=63.0,25.0,9.0/
&DEVC ID='GAS_wood14', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=75.0,45.0,9.0, ORIENTATION=0.0,1.0,0.0/
&DEVC ID='TC_wood14', QUANTITY='THERMOCOUPLE', XYZ=75.0,45.0,9.0/
&DEVC ID='TMP_wood14', QUANTITY='TEMPERATURE', XYZ=75.0,45.0,9.0/
&DEVC ID='GAS_wood15', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=75.0,39.0,9.0, ORIENTATION=0.0,1.0,0.0/
&DEVC ID='TC_wood15', QUANTITY='THERMOCOUPLE', XYZ=75.0,39.0,9.0/
&DEVC ID='TMP_wood15', QUANTITY='TEMPERATURE', XYZ=75.0,39.0,9.0/
&DEVC ID='GAS_wood16', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=75.0,31.0,9.0, ORIENTATION=0.0,1.0,0.0/
&DEVC ID='TC_wood16', QUANTITY='THERMOCOUPLE', XYZ=75.0,31.0,9.0/
&DEVC ID='TMP_wood16', QUANTITY='TEMPERATURE', XYZ=75.0,31.0,9.0/
&DEVC ID='GAS_wood17', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=75.0,25.0,9.0, ORIENTATION=0.0,1.0,0.0/
&DEVC ID='TC_wood17', QUANTITY='THERMOCOUPLE', XYZ=75.0,25.0,9.0/
&DEVC ID='TMP_wood17', QUANTITY='TEMPERATURE', XYZ=75.0,25.0,9.0/
&DEVC ID='GAS_wood18', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=93.0,45.0,9.0, ORIENTATION=0.0,1.0,0.0/
&DEVC ID='TC_wood18', QUANTITY='THERMOCOUPLE', XYZ=93.0,45.0,9.0/
&DEVC ID='TMP_wood18', QUANTITY='TEMPERATURE', XYZ=93.0,45.0,9.0/
&DEVC ID='GAS_wood19', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=93.0,39.0,9.0, ORIENTATION=0.0,1.0,0.0/
&DEVC ID='TC_wood19', QUANTITY='THERMOCOUPLE', XYZ=93.0,39.0,9.0/
&DEVC ID='TMP_wood19', QUANTITY='TEMPERATURE', XYZ=93.0,39.0,9.0/
&DEVC ID='GAS_wood20', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=109.0,45.0,9.0, ORIENTATION=0.0,1.0,0.0/
&DEVC ID='TC_wood20', QUANTITY='THERMOCOUPLE', XYZ=109.0,45.0,9.0/
&DEVC ID='TMP_wood20', QUANTITY='TEMPERATURE', XYZ=109.0,45.0,9.0/
&DEVC ID='GAS_wood21', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=109.0,39.0,9.0, ORIENTATION=0.0,1.0,0.0/
&DEVC ID='TC_wood21', QUANTITY='THERMOCOUPLE', XYZ=109.0,39.0,9.0/
&DEVC ID='TMP_wood21', QUANTITY='TEMPERATURE', XYZ=109.0,39.0,9.0/
&DEVC ID='GAS_wood22', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=109.0,29.0,9.0, ORIENTATION=0.0,1.0,0.0/
&DEVC ID='TC_wood22', QUANTITY='THERMOCOUPLE', XYZ=109.0,29.0,9.0/
&DEVC ID='TMP_wood22', QUANTITY='TEMPERATURE', XYZ=109.0,29.0,9.0/
&DEVC ID='GAS_wood23', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=109.0,23.0,9.0, ORIENTATION=0.0,1.0,0.0/
&DEVC ID='TC_wood23', QUANTITY='THERMOCOUPLE', XYZ=109.0,23.0,9.0/
&DEVC ID='TMP_wood23', QUANTITY='TEMPERATURE', XYZ=109.0,23.0,9.0/
&DEVC ID='GAS_wood24', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=9.0,21.0,15.0, ORIENTATION=0.0,1.0,0.0/
&DEVC ID='TC_wood24', QUANTITY='THERMOCOUPLE', XYZ=9.0,21.0,15.0/
&DEVC ID='TMP_wood24', QUANTITY='TEMPERATURE', XYZ=9.0,21.0,15.0/
&DEVC ID='GAS_wood25', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=9.0,21.0,9.0, ORIENTATION=0.0,1.0,0.0/
&DEVC ID='TC_wood25', QUANTITY='THERMOCOUPLE', XYZ=9.0,21.0,9.0/
&DEVC ID='TMP_wood25', QUANTITY='TEMPERATURE', XYZ=9.0,21.0,9.0/
&DEVC ID='GAS_wood26', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=9.0,27.0,9.0, ORIENTATION=0.0,1.0,0.0/
&DEVC ID='TC_wood26', QUANTITY='THERMOCOUPLE', XYZ=9.0,27.0,9.0/
&DEVC ID='TMP_wood26', QUANTITY='TEMPERATURE', XYZ=9.0,27.0,9.0/
&DEVC ID='GAS_wood27', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=9.0,11.0,9.0, ORIENTATION=0.0,1.0,0.0/
&DEVC ID='TC_wood27', QUANTITY='THERMOCOUPLE', XYZ=9.0,11.0,9.0/
&DEVC ID='TMP_wood27', QUANTITY='TEMPERATURE', XYZ=9.0,11.0,9.0/
&DEVC ID='GAS_wood28', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=41.0,41.0,9.0, ORIENTATION=0.0,1.0,0.0/
&DEVC ID='TC_wood28', QUANTITY='THERMOCOUPLE', XYZ=41.0,41.0,9.0/
&DEVC ID='TMP_wood28', QUANTITY='TEMPERATURE', XYZ=41.0,41.0,9.0/
&DEVC ID='GAS_wood29', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=41.0,13.0,9.0, ORIENTATION=0.0,1.0,0.0/
&DEVC ID='TC_wood29', QUANTITY='THERMOCOUPLE', XYZ=41.0,13.0,9.0/
&DEVC ID='TMP_wood29', QUANTITY='TEMPERATURE', XYZ=41.0,13.0,9.0/
&DEVC ID='GAS_wood30', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=109.0,43.0,9.0, ORIENTATION=0.0,1.0,0.0/
&DEVC ID='TC_wood30', QUANTITY='THERMOCOUPLE', XYZ=109.0,43.0,9.0/
&DEVC ID='TMP_wood30', QUANTITY='TEMPERATURE', XYZ=109.0,43.0,9.0/
&DEVC ID='GAS_wood31', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=109.0,37.0,9.0, ORIENTATION=0.0,1.0,0.0/
&DEVC ID='TC_wood31', QUANTITY='THERMOCOUPLE', XYZ=109.0,37.0,9.0/
&DEVC ID='TMP_wood31', QUANTITY='TEMPERATURE', XYZ=109.0,37.0,9.0/
&DEVC ID='GAS_wood32', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=109.0,27.0,9.0, ORIENTATION=0.0,1.0,0.0/
&DEVC ID='TC_wood32', QUANTITY='THERMOCOUPLE', XYZ=109.0,27.0,9.0/
&DEVC ID='TMP_wood32', QUANTITY='TEMPERATURE', XYZ=109.0,27.0,9.0/
&DEVC ID='GAS_wood33', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=109.0,21.0,9.0, ORIENTATION=0.0,1.0,0.0/
&DEVC ID='TC_wood33', QUANTITY='THERMOCOUPLE', XYZ=109.0,21.0,9.0/
&DEVC ID='TMP_wood33', QUANTITY='TEMPERATURE', XYZ=109.0,21.0,9.0/
&DEVC ID='GAS_wood34', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=11.0,21.0,15.0, ORIENTATION=0.0,1.0,0.0/
&DEVC ID='TC_wood34', QUANTITY='THERMOCOUPLE', XYZ=11.0,21.0,15.0/
&DEVC ID='TMP_wood34', QUANTITY='TEMPERATURE', XYZ=11.0,21.0,15.0/
&DEVC ID='GAS_wood35', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=11.0,21.0,9.0, ORIENTATION=0.0,1.0,0.0/
&DEVC ID='TC_wood35', QUANTITY='THERMOCOUPLE', XYZ=11.0,21.0,9.0/
&DEVC ID='TMP_wood35', QUANTITY='TEMPERATURE', XYZ=11.0,21.0,9.0/
&DEVC ID='GAS_wood36', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=11.0,27.0,9.0, ORIENTATION=0.0,1.0,0.0/
&DEVC ID='TC_wood36', QUANTITY='THERMOCOUPLE', XYZ=11.0,27.0,9.0/
&DEVC ID='TMP_wood36', QUANTITY='TEMPERATURE', XYZ=11.0,27.0,9.0/
&DEVC ID='GAS_wood37', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=11.0,11.0,9.0, ORIENTATION=0.0,1.0,0.0/
&DEVC ID='TC_wood37', QUANTITY='THERMOCOUPLE', XYZ=11.0,11.0,9.0/
&DEVC ID='TMP_wood37', QUANTITY='TEMPERATURE', XYZ=11.0,11.0,9.0/
&DEVC ID='GAS_wood38', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=43.0,41.0,9.0, ORIENTATION=0.0,1.0,0.0/
&DEVC ID='TC_wood38', QUANTITY='THERMOCOUPLE', XYZ=43.0,41.0,9.0/
&DEVC ID='TMP_wood38', QUANTITY='TEMPERATURE', XYZ=43.0,41.0,9.0/
&DEVC ID='GAS_wood39', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=111.0,27.0,9.0, ORIENTATION=0.0,1.0,0.0/
&DEVC ID='TC_wood39', QUANTITY='THERMOCOUPLE', XYZ=111.0,27.0,9.0/
&DEVC ID='TMP_wood39', QUANTITY='TEMPERATURE', XYZ=111.0,27.0,9.0/
&DEVC ID='GAS_wood40', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=111.0,21.0,9.0, ORIENTATION=0.0,1.0,0.0/
&DEVC ID='TC_wood40', QUANTITY='THERMOCOUPLE', XYZ=111.0,21.0,9.0/
&DEVC ID='TMP_wood40', QUANTITY='TEMPERATURE', XYZ=111.0,21.0,9.0/
&DEVC ID='GAS_wood41', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=13.0,21.0,15.0, ORIENTATION=0.0,1.0,0.0/
&DEVC ID='TC_wood41', QUANTITY='THERMOCOUPLE', XYZ=13.0,21.0,15.0/
&DEVC ID='TMP_wood41', QUANTITY='TEMPERATURE', XYZ=13.0,21.0,15.0/
&DEVC ID='GAS_wood42', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=13.0,21.0,9.0, ORIENTATION=0.0,1.0,0.0/
&DEVC ID='TC_wood42', QUANTITY='THERMOCOUPLE', XYZ=13.0,21.0,9.0/
&DEVC ID='TMP_wood42', QUANTITY='TEMPERATURE', XYZ=13.0,21.0,9.0/
&DEVC ID='GAS_wood43', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=13.0,27.0,9.0, ORIENTATION=0.0,1.0,0.0/
&DEVC ID='TC_wood43', QUANTITY='THERMOCOUPLE', XYZ=13.0,27.0,9.0/
&DEVC ID='TMP_wood43', QUANTITY='TEMPERATURE', XYZ=13.0,27.0,9.0/
&DEVC ID='GAS_wood44', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=13.0,11.0,9.0, ORIENTATION=0.0,1.0,0.0/
&DEVC ID='TC_wood44', QUANTITY='THERMOCOUPLE', XYZ=13.0,11.0,9.0/
&DEVC ID='TMP_wood44', QUANTITY='TEMPERATURE', XYZ=13.0,11.0,9.0/
&DEVC ID='GAS_wood45', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=45.0,41.0,9.0, ORIENTATION=0.0,1.0,0.0/
&DEVC ID='TC_wood45', QUANTITY='THERMOCOUPLE', XYZ=45.0,41.0,9.0/
&DEVC ID='TMP_wood45', QUANTITY='TEMPERATURE', XYZ=45.0,41.0,9.0/
&DEVC ID='GAS_wood46', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=67.0,43.0,9.0, ORIENTATION=0.0,1.0,0.0/
&DEVC ID='TC_wood46', QUANTITY='THERMOCOUPLE', XYZ=67.0,43.0,9.0/
&DEVC ID='TMP_wood46', QUANTITY='TEMPERATURE', XYZ=67.0,43.0,9.0/
&DEVC ID='GAS_wood47', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=67.0,37.0,9.0, ORIENTATION=0.0,1.0,0.0/
&DEVC ID='TC_wood47', QUANTITY='THERMOCOUPLE', XYZ=67.0,37.0,9.0/
&DEVC ID='TMP_wood47', QUANTITY='TEMPERATURE', XYZ=67.0,37.0,9.0/
&DEVC ID='GAS_wood48', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=67.0,29.0,9.0, ORIENTATION=0.0,1.0,0.0/
&DEVC ID='TC_wood48', QUANTITY='THERMOCOUPLE', XYZ=67.0,29.0,9.0/
&DEVC ID='TMP_wood48', QUANTITY='TEMPERATURE', XYZ=67.0,29.0,9.0/
&DEVC ID='GAS_wood49', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=67.0,23.0,9.0, ORIENTATION=0.0,1.0,0.0/
&DEVC ID='TC_wood49', QUANTITY='THERMOCOUPLE', XYZ=67.0,23.0,9.0/
&DEVC ID='TMP_wood49', QUANTITY='TEMPERATURE', XYZ=67.0,23.0,9.0/
&DEVC ID='GAS_wood50', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=79.0,43.0,9.0, ORIENTATION=0.0,1.0,0.0/
&DEVC ID='TC_wood50', QUANTITY='THERMOCOUPLE', XYZ=79.0,43.0,9.0/
&DEVC ID='TMP_wood50', QUANTITY='TEMPERATURE', XYZ=79.0,43.0,9.0/
&DEVC ID='GAS_wood51', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=79.0,37.0,9.0, ORIENTATION=0.0,1.0,0.0/
&DEVC ID='TC_wood51', QUANTITY='THERMOCOUPLE', XYZ=79.0,37.0,9.0/
&DEVC ID='TMP_wood51', QUANTITY='TEMPERATURE', XYZ=79.0,37.0,9.0/
&DEVC ID='GAS_wood52', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=79.0,29.0,9.0, ORIENTATION=0.0,1.0,0.0/
&DEVC ID='TC_wood52', QUANTITY='THERMOCOUPLE', XYZ=79.0,29.0,9.0/
&DEVC ID='TMP_wood52', QUANTITY='TEMPERATURE', XYZ=79.0,29.0,9.0/
&DEVC ID='GAS_wood53', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=79.0,23.0,9.0, ORIENTATION=0.0,1.0,0.0/
&DEVC ID='TC_wood53', QUANTITY='THERMOCOUPLE', XYZ=79.0,23.0,9.0/
&DEVC ID='TMP_wood53', QUANTITY='TEMPERATURE', XYZ=79.0,23.0,9.0/
&DEVC ID='GAS_wood54', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=97.0,43.0,9.0, ORIENTATION=0.0,1.0,0.0/
&DEVC ID='TC_wood54', QUANTITY='THERMOCOUPLE', XYZ=97.0,43.0,9.0/
&DEVC ID='TMP_wood54', QUANTITY='TEMPERATURE', XYZ=97.0,43.0,9.0/
&DEVC ID='GAS_wood55', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=97.0,37.0,9.0, ORIENTATION=0.0,1.0,0.0/
&DEVC ID='TC_wood55', QUANTITY='THERMOCOUPLE', XYZ=97.0,37.0,9.0/
&DEVC ID='TMP_wood55', QUANTITY='TEMPERATURE', XYZ=97.0,37.0,9.0/
&DEVC ID='GAS_wood56', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=97.0,29.0,9.0, ORIENTATION=0.0,1.0,0.0/
&DEVC ID='TC_wood56', QUANTITY='THERMOCOUPLE', XYZ=97.0,29.0,9.0/
&DEVC ID='TMP_wood56', QUANTITY='TEMPERATURE', XYZ=97.0,29.0,9.0/
&DEVC ID='GAS_wood57', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=97.0,23.0,9.0, ORIENTATION=0.0,1.0,0.0/
&DEVC ID='TC_wood57', QUANTITY='THERMOCOUPLE', XYZ=97.0,23.0,9.0/
&DEVC ID='TMP_wood57', QUANTITY='TEMPERATURE', XYZ=97.0,23.0,9.0/
&DEVC ID='GAS_wood58', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=113.0,27.0,9.0, ORIENTATION=0.0,1.0,0.0/
&DEVC ID='TC_wood58', QUANTITY='THERMOCOUPLE', XYZ=113.0,27.0,9.0/
&DEVC ID='TMP_wood58', QUANTITY='TEMPERATURE', XYZ=113.0,27.0,9.0/
&DEVC ID='GAS_wood59', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=113.0,21.0,9.0, ORIENTATION=0.0,1.0,0.0/
&DEVC ID='TC_wood59', QUANTITY='THERMOCOUPLE', XYZ=113.0,21.0,9.0/
&DEVC ID='TMP_wood59', QUANTITY='TEMPERATURE', XYZ=113.0,21.0,9.0/
&DEVC ID='GAS_wood60', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=13.0,21.0,15.0, ORIENTATION=0.0,1.0,0.0/
&DEVC ID='TC_wood60', QUANTITY='THERMOCOUPLE', XYZ=13.0,21.0,15.0/
&DEVC ID='TMP_wood60', QUANTITY='TEMPERATURE', XYZ=13.0,21.0,15.0/
&DEVC ID='GAS_wood61', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=13.0,21.0,9.0, ORIENTATION=0.0,1.0,0.0/
&DEVC ID='TC_wood61', QUANTITY='THERMOCOUPLE', XYZ=13.0,21.0,9.0/
&DEVC ID='TMP_wood61', QUANTITY='TEMPERATURE', XYZ=13.0,21.0,9.0/
&DEVC ID='GAS_wood62', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=13.0,27.0,9.0, ORIENTATION=0.0,1.0,0.0/
&DEVC ID='TC_wood62', QUANTITY='THERMOCOUPLE', XYZ=13.0,27.0,9.0/
&DEVC ID='TMP_wood62', QUANTITY='TEMPERATURE', XYZ=13.0,27.0,9.0/
&DEVC ID='GAS_wood63', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=13.0,11.0,9.0, ORIENTATION=0.0,1.0,0.0/
&DEVC ID='TC_wood63', QUANTITY='THERMOCOUPLE', XYZ=13.0,11.0,9.0/
&DEVC ID='TMP_wood63', QUANTITY='TEMPERATURE', XYZ=13.0,11.0,9.0/
&DEVC ID='GAS_wood64', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=45.0,41.0,9.0, ORIENTATION=0.0,1.0,0.0/
&DEVC ID='TC_wood64', QUANTITY='THERMOCOUPLE', XYZ=45.0,41.0,9.0/
&DEVC ID='TMP_wood64', QUANTITY='TEMPERATURE', XYZ=45.0,41.0,9.0/
&DEVC ID='GAS_wood65', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=69.0,43.0,9.0, ORIENTATION=0.0,1.0,0.0/
&DEVC ID='TC_wood65', QUANTITY='THERMOCOUPLE', XYZ=69.0,43.0,9.0/
&DEVC ID='TMP_wood65', QUANTITY='TEMPERATURE', XYZ=69.0,43.0,9.0/
&DEVC ID='GAS_wood66', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=69.0,37.0,9.0, ORIENTATION=0.0,1.0,0.0/
&DEVC ID='TC_wood66', QUANTITY='THERMOCOUPLE', XYZ=69.0,37.0,9.0/
&DEVC ID='TMP_wood66', QUANTITY='TEMPERATURE', XYZ=69.0,37.0,9.0/
&DEVC ID='GAS_wood67', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=69.0,29.0,9.0, ORIENTATION=0.0,1.0,0.0/
&DEVC ID='TC_wood67', QUANTITY='THERMOCOUPLE', XYZ=69.0,29.0,9.0/
&DEVC ID='TMP_wood67', QUANTITY='TEMPERATURE', XYZ=69.0,29.0,9.0/
&DEVC ID='GAS_wood68', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=69.0,23.0,9.0, ORIENTATION=0.0,1.0,0.0/
&DEVC ID='TC_wood68', QUANTITY='THERMOCOUPLE', XYZ=69.0,23.0,9.0/
&DEVC ID='TMP_wood68', QUANTITY='TEMPERATURE', XYZ=69.0,23.0,9.0/
&DEVC ID='GAS_wood69', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=81.0,43.0,9.0, ORIENTATION=0.0,1.0,0.0/
&DEVC ID='TC_wood69', QUANTITY='THERMOCOUPLE', XYZ=81.0,43.0,9.0/
&DEVC ID='TMP_wood69', QUANTITY='TEMPERATURE', XYZ=81.0,43.0,9.0/
&DEVC ID='GAS_wood70', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=81.0,37.0,9.0, ORIENTATION=0.0,1.0,0.0/
&DEVC ID='TC_wood70', QUANTITY='THERMOCOUPLE', XYZ=81.0,37.0,9.0/
&DEVC ID='TMP_wood70', QUANTITY='TEMPERATURE', XYZ=81.0,37.0,9.0/
&DEVC ID='GAS_wood71', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=81.0,29.0,9.0, ORIENTATION=0.0,1.0,0.0/
&DEVC ID='TC_wood71', QUANTITY='THERMOCOUPLE', XYZ=81.0,29.0,9.0/
&DEVC ID='TMP_wood71', QUANTITY='TEMPERATURE', XYZ=81.0,29.0,9.0/
&DEVC ID='GAS_wood72', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=81.0,23.0,9.0, ORIENTATION=0.0,1.0,0.0/
&DEVC ID='TC_wood72', QUANTITY='THERMOCOUPLE', XYZ=81.0,23.0,9.0/
&DEVC ID='TMP_wood72', QUANTITY='TEMPERATURE', XYZ=81.0,23.0,9.0/
&DEVC ID='GAS_wood73', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=99.0,43.0,9.0, ORIENTATION=0.0,1.0,0.0/
&DEVC ID='TC_wood73', QUANTITY='THERMOCOUPLE', XYZ=99.0,43.0,9.0/
&DEVC ID='TMP_wood73', QUANTITY='TEMPERATURE', XYZ=99.0,43.0,9.0/
&DEVC ID='GAS_wood74', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=99.0,37.0,9.0, ORIENTATION=0.0,1.0,0.0/
&DEVC ID='TC_wood74', QUANTITY='THERMOCOUPLE', XYZ=99.0,37.0,9.0/
&DEVC ID='TMP_wood74', QUANTITY='TEMPERATURE', XYZ=99.0,37.0,9.0/
&DEVC ID='GAS_wood75', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=99.0,29.0,9.0, ORIENTATION=0.0,1.0,0.0/
&DEVC ID='TC_wood75', QUANTITY='THERMOCOUPLE', XYZ=99.0,29.0,9.0/
&DEVC ID='TMP_wood75', QUANTITY='TEMPERATURE', XYZ=99.0,29.0,9.0/
&DEVC ID='GAS_wood76', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=99.0,23.0,9.0, ORIENTATION=0.0,1.0,0.0/
&DEVC ID='TC_wood76', QUANTITY='THERMOCOUPLE', XYZ=99.0,23.0,9.0/
&DEVC ID='TMP_wood76', QUANTITY='TEMPERATURE', XYZ=99.0,23.0,9.0/
&DEVC ID='GAS_wood77', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=113.0,27.0,9.0, ORIENTATION=0.0,1.0,0.0/
&DEVC ID='TC_wood77', QUANTITY='THERMOCOUPLE', XYZ=113.0,27.0,9.0/
&DEVC ID='TMP_wood77', QUANTITY='TEMPERATURE', XYZ=113.0,27.0,9.0/
&DEVC ID='GAS_wood78', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=113.0,21.0,9.0, ORIENTATION=0.0,1.0,0.0/
&DEVC ID='TC_wood78', QUANTITY='THERMOCOUPLE', XYZ=113.0,21.0,9.0/
&DEVC ID='TMP_wood78', QUANTITY='TEMPERATURE', XYZ=113.0,21.0,9.0/
&DEVC ID='GAS_wood79', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=15.0,21.0,15.0, ORIENTATION=0.0,1.0,0.0/
&DEVC ID='TC_wood79', QUANTITY='THERMOCOUPLE', XYZ=15.0,21.0,15.0/
&DEVC ID='TMP_wood79', QUANTITY='TEMPERATURE', XYZ=15.0,21.0,15.0/
&DEVC ID='GAS_wood80', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=15.0,21.0,9.0, ORIENTATION=0.0,1.0,0.0/
&DEVC ID='TC_wood80', QUANTITY='THERMOCOUPLE', XYZ=15.0,21.0,9.0/
&DEVC ID='TMP_wood80', QUANTITY='TEMPERATURE', XYZ=15.0,21.0,9.0/
&DEVC ID='GAS_wood81', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=15.0,27.0,9.0, ORIENTATION=0.0,1.0,0.0/
&DEVC ID='TC_wood81', QUANTITY='THERMOCOUPLE', XYZ=15.0,27.0,9.0/
&DEVC ID='TMP_wood81', QUANTITY='TEMPERATURE', XYZ=15.0,27.0,9.0/
&DEVC ID='GAS_wood82', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=15.0,11.0,9.0, ORIENTATION=0.0,1.0,0.0/
&DEVC ID='TC_wood82', QUANTITY='THERMOCOUPLE', XYZ=15.0,11.0,9.0/
&DEVC ID='TMP_wood82', QUANTITY='TEMPERATURE', XYZ=15.0,11.0,9.0/
&DEVC ID='GAS_wood83', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=47.0,41.0,9.0, ORIENTATION=0.0,1.0,0.0/
&DEVC ID='TC_wood83', QUANTITY='THERMOCOUPLE', XYZ=47.0,41.0,9.0/
&DEVC ID='TMP_wood83', QUANTITY='TEMPERATURE', XYZ=47.0,41.0,9.0/
&DEVC ID='GAS_wood84', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=71.0,43.0,9.0, ORIENTATION=0.0,1.0,0.0/
&DEVC ID='TC_wood84', QUANTITY='THERMOCOUPLE', XYZ=71.0,43.0,9.0/
&DEVC ID='TMP_wood84', QUANTITY='TEMPERATURE', XYZ=71.0,43.0,9.0/
&DEVC ID='GAS_wood85', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=71.0,37.0,9.0, ORIENTATION=0.0,1.0,0.0/
&DEVC ID='TC_wood85', QUANTITY='THERMOCOUPLE', XYZ=71.0,37.0,9.0/
&DEVC ID='TMP_wood85', QUANTITY='TEMPERATURE', XYZ=71.0,37.0,9.0/
&DEVC ID='GAS_wood86', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=71.0,29.0,9.0, ORIENTATION=0.0,1.0,0.0/
&DEVC ID='TC_wood86', QUANTITY='THERMOCOUPLE', XYZ=71.0,29.0,9.0/
&DEVC ID='TMP_wood86', QUANTITY='TEMPERATURE', XYZ=71.0,29.0,9.0/
&DEVC ID='GAS_wood87', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=71.0,23.0,9.0, ORIENTATION=0.0,1.0,0.0/
&DEVC ID='TC_wood87', QUANTITY='THERMOCOUPLE', XYZ=71.0,23.0,9.0/
&DEVC ID='TMP_wood87', QUANTITY='TEMPERATURE', XYZ=71.0,23.0,9.0/
&DEVC ID='GAS_wood88', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=83.0,43.0,9.0, ORIENTATION=0.0,1.0,0.0/
&DEVC ID='TC_wood88', QUANTITY='THERMOCOUPLE', XYZ=83.0,43.0,9.0/
&DEVC ID='TMP_wood88', QUANTITY='TEMPERATURE', XYZ=83.0,43.0,9.0/
&DEVC ID='GAS_wood89', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=83.0,37.0,9.0, ORIENTATION=0.0,1.0,0.0/
&DEVC ID='TC_wood89', QUANTITY='THERMOCOUPLE', XYZ=83.0,37.0,9.0/
&DEVC ID='TMP_wood89', QUANTITY='TEMPERATURE', XYZ=83.0,37.0,9.0/
&DEVC ID='GAS_wood90', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=83.0,29.0,9.0, ORIENTATION=0.0,1.0,0.0/
&DEVC ID='TC_wood90', QUANTITY='THERMOCOUPLE', XYZ=83.0,29.0,9.0/
&DEVC ID='TMP_wood90', QUANTITY='TEMPERATURE', XYZ=83.0,29.0,9.0/
&DEVC ID='GAS_wood91', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=83.0,23.0,9.0, ORIENTATION=0.0,1.0,0.0/
&DEVC ID='TC_wood91', QUANTITY='THERMOCOUPLE', XYZ=83.0,23.0,9.0/
&DEVC ID='TMP_wood91', QUANTITY='TEMPERATURE', XYZ=83.0,23.0,9.0/
&DEVC ID='GAS_wood92', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=101.0,43.0,9.0, ORIENTATION=0.0,1.0,0.0/
&DEVC ID='TC_wood92', QUANTITY='THERMOCOUPLE', XYZ=101.0,43.0,9.0/
&DEVC ID='TMP_wood92', QUANTITY='TEMPERATURE', XYZ=101.0,43.0,9.0/
&DEVC ID='GAS_wood93', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=101.0,37.0,9.0, ORIENTATION=0.0,1.0,0.0/
&DEVC ID='TC_wood93', QUANTITY='THERMOCOUPLE', XYZ=101.0,37.0,9.0/
&DEVC ID='TMP_wood93', QUANTITY='TEMPERATURE', XYZ=101.0,37.0,9.0/
&DEVC ID='GAS_wood94', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=101.0,29.0,9.0, ORIENTATION=0.0,1.0,0.0/
&DEVC ID='TC_wood94', QUANTITY='THERMOCOUPLE', XYZ=101.0,29.0,9.0/
&DEVC ID='TMP_wood94', QUANTITY='TEMPERATURE', XYZ=101.0,29.0,9.0/
&DEVC ID='GAS_wood95', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=101.0,23.0,9.0, ORIENTATION=0.0,1.0,0.0/
&DEVC ID='TC_wood95', QUANTITY='THERMOCOUPLE', XYZ=101.0,23.0,9.0/
&DEVC ID='TMP_wood95', QUANTITY='TEMPERATURE', XYZ=101.0,23.0,9.0/
&DEVC ID='GAS_wood96', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=115.0,27.0,9.0, ORIENTATION=0.0,1.0,0.0/
&DEVC ID='TC_wood96', QUANTITY='THERMOCOUPLE', XYZ=115.0,27.0,9.0/
&DEVC ID='TMP_wood96', QUANTITY='TEMPERATURE', XYZ=115.0,27.0,9.0/
&DEVC ID='GAS_wood97', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=115.0,21.0,9.0, ORIENTATION=0.0,1.0,0.0/
&DEVC ID='TC_wood97', QUANTITY='THERMOCOUPLE', XYZ=115.0,21.0,9.0/
&DEVC ID='TMP_wood97', QUANTITY='TEMPERATURE', XYZ=115.0,21.0,9.0/
&DEVC ID='GAS_wood98', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=17.0,21.0,15.0, ORIENTATION=0.0,1.0,0.0/
&DEVC ID='TC_wood98', QUANTITY='THERMOCOUPLE', XYZ=17.0,21.0,15.0/
&DEVC ID='TMP_wood98', QUANTITY='TEMPERATURE', XYZ=17.0,21.0,15.0/
&DEVC ID='GAS_wood99', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=17.0,21.0,9.0, ORIENTATION=0.0,1.0,0.0/
&DEVC ID='TC_wood99', QUANTITY='THERMOCOUPLE', XYZ=17.0,21.0,9.0/
&DEVC ID='TMP_wood99', QUANTITY='TEMPERATURE', XYZ=17.0,21.0,9.0/
&DEVC ID='GAS_wood100', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=17.0,27.0,9.0, ORIENTATION=0.0,1.0,0.0/
&DEVC ID='TC_wood100', QUANTITY='THERMOCOUPLE', XYZ=17.0,27.0,9.0/
&DEVC ID='TMP_wood100', QUANTITY='TEMPERATURE', XYZ=17.0,27.0,9.0/
&DEVC ID='GAS_wood101', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=17.0,11.0,9.0, ORIENTATION=0.0,1.0,0.0/
&DEVC ID='TC_wood101', QUANTITY='THERMOCOUPLE', XYZ=17.0,11.0,9.0/
&DEVC ID='TMP_wood101', QUANTITY='TEMPERATURE', XYZ=17.0,11.0,9.0/
&DEVC ID='GAS_wood102', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=49.0,41.0,9.0, ORIENTATION=0.0,1.0,0.0/
&DEVC ID='TC_wood102', QUANTITY='THERMOCOUPLE', XYZ=49.0,41.0,9.0/
&DEVC ID='TMP_wood102', QUANTITY='TEMPERATURE', XYZ=49.0,41.0,9.0/
&DEVC ID='GAS_wood103', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=117.0,27.0,9.0, ORIENTATION=0.0,1.0,0.0/
&DEVC ID='TC_wood103', QUANTITY='THERMOCOUPLE', XYZ=117.0,27.0,9.0/
&DEVC ID='TMP_wood103', QUANTITY='TEMPERATURE', XYZ=117.0,27.0,9.0/
&DEVC ID='GAS_wood104', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=117.0,21.0,9.0, ORIENTATION=0.0,1.0,0.0/
&DEVC ID='TC_wood104', QUANTITY='THERMOCOUPLE', XYZ=117.0,21.0,9.0/
&DEVC ID='TMP_wood104', QUANTITY='TEMPERATURE', XYZ=117.0,21.0,9.0/
&DEVC ID='GAS_wood105', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=19.0,21.0,15.0, ORIENTATION=0.0,1.0,0.0/
&DEVC ID='TC_wood105', QUANTITY='THERMOCOUPLE', XYZ=19.0,21.0,15.0/
&DEVC ID='TMP_wood105', QUANTITY='TEMPERATURE', XYZ=19.0,21.0,15.0/
&DEVC ID='GAS_wood106', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=23.0,21.0,9.0, ORIENTATION=0.0,1.0,0.0/
&DEVC ID='TC_wood106', QUANTITY='THERMOCOUPLE', XYZ=23.0,21.0,9.0/
&DEVC ID='TMP_wood106', QUANTITY='TEMPERATURE', XYZ=23.0,21.0,9.0/
&DEVC ID='GAS_wood107', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=23.0,11.0,9.0, ORIENTATION=0.0,1.0,0.0/
&DEVC ID='TC_wood107', QUANTITY='THERMOCOUPLE', XYZ=23.0,11.0,9.0/
&DEVC ID='TMP_wood107', QUANTITY='TEMPERATURE', XYZ=23.0,11.0,9.0/
&DEVC ID='GAS_wood108', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=21.0,21.0,15.0, ORIENTATION=0.0,1.0,0.0/
&DEVC ID='TC_wood108', QUANTITY='THERMOCOUPLE', XYZ=21.0,21.0,15.0/
&DEVC ID='TMP_wood108', QUANTITY='TEMPERATURE', XYZ=21.0,21.0,15.0/
&DEVC ID='GAS_wood109', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=23.0,21.0,9.0, ORIENTATION=0.0,1.0,0.0/
&DEVC ID='TC_wood109', QUANTITY='THERMOCOUPLE', XYZ=23.0,21.0,9.0/
&DEVC ID='TMP_wood109', QUANTITY='TEMPERATURE', XYZ=23.0,21.0,9.0/
&DEVC ID='GAS_wood110', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=23.0,11.0,9.0, ORIENTATION=0.0,1.0,0.0/
&DEVC ID='TC_wood110', QUANTITY='THERMOCOUPLE', XYZ=23.0,11.0,9.0/
&DEVC ID='TMP_wood110', QUANTITY='TEMPERATURE', XYZ=23.0,11.0,9.0/
&DEVC ID='GAS_wood111', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=23.0,21.0,15.0, ORIENTATION=0.0,1.0,0.0/
&DEVC ID='TC_wood111', QUANTITY='THERMOCOUPLE', XYZ=23.0,21.0,15.0/
&DEVC ID='TMP_wood111', QUANTITY='TEMPERATURE', XYZ=23.0,21.0,15.0/
&DEVC ID='GAS_wood112', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=25.0,21.0,9.0, ORIENTATION=0.0,1.0,0.0/
&DEVC ID='TC_wood112', QUANTITY='THERMOCOUPLE', XYZ=25.0,21.0,9.0/
&DEVC ID='TMP_wood112', QUANTITY='TEMPERATURE', XYZ=25.0,21.0,9.0/
&DEVC ID='GAS_wood113', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=25.0,11.0,9.0, ORIENTATION=0.0,1.0,0.0/
&DEVC ID='TC_wood113', QUANTITY='THERMOCOUPLE', XYZ=25.0,11.0,9.0/
&DEVC ID='TMP_wood113', QUANTITY='TEMPERATURE', XYZ=25.0,11.0,9.0/
&DEVC ID='GAS_wood114', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=19.0,27.0,15.0, ORIENTATION=0.0,1.0,0.0/
&DEVC ID='TC_wood114', QUANTITY='THERMOCOUPLE', XYZ=19.0,27.0,15.0/
&DEVC ID='TMP_wood114', QUANTITY='TEMPERATURE', XYZ=19.0,27.0,15.0/
&DEVC ID='GAS_wood115', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=45.0,15.0,9.0, ORIENTATION=0.0,1.0,0.0/
&DEVC ID='TC_wood115', QUANTITY='THERMOCOUPLE', XYZ=45.0,15.0,9.0/
&DEVC ID='TMP_wood115', QUANTITY='TEMPERATURE', XYZ=45.0,15.0,9.0/
&DEVC ID='GAS_wood116', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=69.0,45.0,9.0, ORIENTATION=0.0,1.0,0.0/
&DEVC ID='TC_wood116', QUANTITY='THERMOCOUPLE', XYZ=69.0,45.0,9.0/
&DEVC ID='TMP_wood116', QUANTITY='TEMPERATURE', XYZ=69.0,45.0,9.0/
&DEVC ID='GAS_wood117', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=69.0,39.0,9.0, ORIENTATION=0.0,1.0,0.0/
&DEVC ID='TC_wood117', QUANTITY='THERMOCOUPLE', XYZ=69.0,39.0,9.0/
&DEVC ID='TMP_wood117', QUANTITY='TEMPERATURE', XYZ=69.0,39.0,9.0/
&DEVC ID='GAS_wood118', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=69.0,31.0,9.0, ORIENTATION=0.0,1.0,0.0/
&DEVC ID='TC_wood118', QUANTITY='THERMOCOUPLE', XYZ=69.0,31.0,9.0/
&DEVC ID='TMP_wood118', QUANTITY='TEMPERATURE', XYZ=69.0,31.0,9.0/
&DEVC ID='GAS_wood119', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=69.0,25.0,9.0, ORIENTATION=0.0,1.0,0.0/
&DEVC ID='TC_wood119', QUANTITY='THERMOCOUPLE', XYZ=69.0,25.0,9.0/
&DEVC ID='TMP_wood119', QUANTITY='TEMPERATURE', XYZ=69.0,25.0,9.0/
&DEVC ID='GAS_wood120', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=81.0,45.0,9.0, ORIENTATION=0.0,1.0,0.0/
&DEVC ID='TC_wood120', QUANTITY='THERMOCOUPLE', XYZ=81.0,45.0,9.0/
&DEVC ID='TMP_wood120', QUANTITY='TEMPERATURE', XYZ=81.0,45.0,9.0/
&DEVC ID='GAS_wood121', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=81.0,39.0,9.0, ORIENTATION=0.0,1.0,0.0/
&DEVC ID='TC_wood121', QUANTITY='THERMOCOUPLE', XYZ=81.0,39.0,9.0/
&DEVC ID='TMP_wood121', QUANTITY='TEMPERATURE', XYZ=81.0,39.0,9.0/
&DEVC ID='GAS_wood122', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=81.0,31.0,9.0, ORIENTATION=0.0,1.0,0.0/
&DEVC ID='TC_wood122', QUANTITY='THERMOCOUPLE', XYZ=81.0,31.0,9.0/
&DEVC ID='TMP_wood122', QUANTITY='TEMPERATURE', XYZ=81.0,31.0,9.0/
&DEVC ID='GAS_wood123', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=81.0,25.0,9.0, ORIENTATION=0.0,1.0,0.0/
&DEVC ID='TC_wood123', QUANTITY='THERMOCOUPLE', XYZ=81.0,25.0,9.0/
&DEVC ID='TMP_wood123', QUANTITY='TEMPERATURE', XYZ=81.0,25.0,9.0/
&DEVC ID='GAS_wood124', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=99.0,45.0,9.0, ORIENTATION=0.0,1.0,0.0/
&DEVC ID='TC_wood124', QUANTITY='THERMOCOUPLE', XYZ=99.0,45.0,9.0/
&DEVC ID='TMP_wood124', QUANTITY='TEMPERATURE', XYZ=99.0,45.0,9.0/
&DEVC ID='GAS_wood125', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=99.0,39.0,9.0, ORIENTATION=0.0,1.0,0.0/
&DEVC ID='TC_wood125', QUANTITY='THERMOCOUPLE', XYZ=99.0,39.0,9.0/
&DEVC ID='TMP_wood125', QUANTITY='TEMPERATURE', XYZ=99.0,39.0,9.0/
&DEVC ID='GAS_wood126', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=99.0,31.0,9.0, ORIENTATION=0.0,1.0,0.0/
&DEVC ID='TC_wood126', QUANTITY='THERMOCOUPLE', XYZ=99.0,31.0,9.0/
&DEVC ID='TMP_wood126', QUANTITY='TEMPERATURE', XYZ=99.0,31.0,9.0/
&DEVC ID='GAS_wood127', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=99.0,25.0,9.0, ORIENTATION=0.0,1.0,0.0/
&DEVC ID='TC_wood127', QUANTITY='THERMOCOUPLE', XYZ=99.0,25.0,9.0/
&DEVC ID='TMP_wood127', QUANTITY='TEMPERATURE', XYZ=99.0,25.0,9.0/
&DEVC ID='GAS_wood128', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=113.0,45.0,9.0, ORIENTATION=0.0,1.0,0.0/
&DEVC ID='TC_wood128', QUANTITY='THERMOCOUPLE', XYZ=113.0,45.0,9.0/
&DEVC ID='TMP_wood128', QUANTITY='TEMPERATURE', XYZ=113.0,45.0,9.0/
&DEVC ID='GAS_wood129', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=113.0,39.0,9.0, ORIENTATION=0.0,1.0,0.0/
&DEVC ID='TC_wood129', QUANTITY='THERMOCOUPLE', XYZ=113.0,39.0,9.0/
&DEVC ID='TMP_wood129', QUANTITY='TEMPERATURE', XYZ=113.0,39.0,9.0/
&DEVC ID='GAS_wood130', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=47.0,15.0,9.0, ORIENTATION=0.0,1.0,0.0/
&DEVC ID='TC_wood130', QUANTITY='THERMOCOUPLE', XYZ=47.0,15.0,9.0/
&DEVC ID='TMP_wood130', QUANTITY='TEMPERATURE', XYZ=47.0,15.0,9.0/
&DEVC ID='GAS_wood131', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=71.0,45.0,9.0, ORIENTATION=0.0,1.0,0.0/
&DEVC ID='TC_wood131', QUANTITY='THERMOCOUPLE', XYZ=71.0,45.0,9.0/
&DEVC ID='TMP_wood131', QUANTITY='TEMPERATURE', XYZ=71.0,45.0,9.0/
&DEVC ID='GAS_wood132', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=71.0,39.0,9.0, ORIENTATION=0.0,1.0,0.0/
&DEVC ID='TC_wood132', QUANTITY='THERMOCOUPLE', XYZ=71.0,39.0,9.0/
&DEVC ID='TMP_wood132', QUANTITY='TEMPERATURE', XYZ=71.0,39.0,9.0/
&DEVC ID='GAS_wood133', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=71.0,31.0,9.0, ORIENTATION=0.0,1.0,0.0/
&DEVC ID='TC_wood133', QUANTITY='THERMOCOUPLE', XYZ=71.0,31.0,9.0/
&DEVC ID='TMP_wood133', QUANTITY='TEMPERATURE', XYZ=71.0,31.0,9.0/
&DEVC ID='GAS_wood134', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=71.0,25.0,9.0, ORIENTATION=0.0,1.0,0.0/
&DEVC ID='TC_wood134', QUANTITY='THERMOCOUPLE', XYZ=71.0,25.0,9.0/
&DEVC ID='TMP_wood134', QUANTITY='TEMPERATURE', XYZ=71.0,25.0,9.0/
&DEVC ID='GAS_wood135', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=83.0,45.0,9.0, ORIENTATION=0.0,1.0,0.0/
&DEVC ID='TC_wood135', QUANTITY='THERMOCOUPLE', XYZ=83.0,45.0,9.0/
&DEVC ID='TMP_wood135', QUANTITY='TEMPERATURE', XYZ=83.0,45.0,9.0/
&DEVC ID='GAS_wood136', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=83.0,39.0,9.0, ORIENTATION=0.0,1.0,0.0/
&DEVC ID='TC_wood136', QUANTITY='THERMOCOUPLE', XYZ=83.0,39.0,9.0/
&DEVC ID='TMP_wood136', QUANTITY='TEMPERATURE', XYZ=83.0,39.0,9.0/
&DEVC ID='GAS_wood137', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=83.0,31.0,9.0, ORIENTATION=0.0,1.0,0.0/
&DEVC ID='TC_wood137', QUANTITY='THERMOCOUPLE', XYZ=83.0,31.0,9.0/
&DEVC ID='TMP_wood137', QUANTITY='TEMPERATURE', XYZ=83.0,31.0,9.0/
&DEVC ID='GAS_wood138', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=83.0,25.0,9.0, ORIENTATION=0.0,1.0,0.0/
&DEVC ID='TC_wood138', QUANTITY='THERMOCOUPLE', XYZ=83.0,25.0,9.0/
&DEVC ID='TMP_wood138', QUANTITY='TEMPERATURE', XYZ=83.0,25.0,9.0/
&DEVC ID='GAS_wood139', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=101.0,45.0,9.0, ORIENTATION=0.0,1.0,0.0/
&DEVC ID='TC_wood139', QUANTITY='THERMOCOUPLE', XYZ=101.0,45.0,9.0/
&DEVC ID='TMP_wood139', QUANTITY='TEMPERATURE', XYZ=101.0,45.0,9.0/
&DEVC ID='GAS_wood140', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=101.0,39.0,9.0, ORIENTATION=0.0,1.0,0.0/
&DEVC ID='TC_wood140', QUANTITY='THERMOCOUPLE', XYZ=101.0,39.0,9.0/
&DEVC ID='TMP_wood140', QUANTITY='TEMPERATURE', XYZ=101.0,39.0,9.0/
&DEVC ID='GAS_wood141', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=101.0,31.0,9.0, ORIENTATION=0.0,1.0,0.0/
&DEVC ID='TC_wood141', QUANTITY='THERMOCOUPLE', XYZ=101.0,31.0,9.0/
&DEVC ID='TMP_wood141', QUANTITY='TEMPERATURE', XYZ=101.0,31.0,9.0/
&DEVC ID='GAS_wood142', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=101.0,25.0,9.0, ORIENTATION=0.0,1.0,0.0/
&DEVC ID='TC_wood142', QUANTITY='THERMOCOUPLE', XYZ=101.0,25.0,9.0/
&DEVC ID='TMP_wood142', QUANTITY='TEMPERATURE', XYZ=101.0,25.0,9.0/
&DEVC ID='GAS_wood143', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=115.0,45.0,9.0, ORIENTATION=0.0,1.0,0.0/
&DEVC ID='TC_wood143', QUANTITY='THERMOCOUPLE', XYZ=115.0,45.0,9.0/
&DEVC ID='TMP_wood143', QUANTITY='TEMPERATURE', XYZ=115.0,45.0,9.0/
&DEVC ID='GAS_wood144', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=115.0,39.0,9.0, ORIENTATION=0.0,1.0,0.0/
&DEVC ID='TC_wood144', QUANTITY='THERMOCOUPLE', XYZ=115.0,39.0,9.0/
&DEVC ID='TMP_wood144', QUANTITY='TEMPERATURE', XYZ=115.0,39.0,9.0/
&DEVC ID='GAS_wood145', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=49.0,15.0,9.0, ORIENTATION=0.0,1.0,0.0/
&DEVC ID='TC_wood145', QUANTITY='THERMOCOUPLE', XYZ=49.0,15.0,9.0/
&DEVC ID='TMP_wood145', QUANTITY='TEMPERATURE', XYZ=49.0,15.0,9.0/
&DEVC ID='GAS_wood146', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=73.0,45.0,9.0, ORIENTATION=0.0,1.0,0.0/
&DEVC ID='TC_wood146', QUANTITY='THERMOCOUPLE', XYZ=73.0,45.0,9.0/
&DEVC ID='TMP_wood146', QUANTITY='TEMPERATURE', XYZ=73.0,45.0,9.0/
&DEVC ID='GAS_wood147', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=73.0,39.0,9.0, ORIENTATION=0.0,1.0,0.0/
&DEVC ID='TC_wood147', QUANTITY='THERMOCOUPLE', XYZ=73.0,39.0,9.0/
&DEVC ID='TMP_wood147', QUANTITY='TEMPERATURE', XYZ=73.0,39.0,9.0/
&DEVC ID='GAS_wood148', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=73.0,31.0,9.0, ORIENTATION=0.0,1.0,0.0/
&DEVC ID='TC_wood148', QUANTITY='THERMOCOUPLE', XYZ=73.0,31.0,9.0/
&DEVC ID='TMP_wood148', QUANTITY='TEMPERATURE', XYZ=73.0,31.0,9.0/
&DEVC ID='GAS_wood149', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=73.0,25.0,9.0, ORIENTATION=0.0,1.0,0.0/
&DEVC ID='TC_wood149', QUANTITY='THERMOCOUPLE', XYZ=73.0,25.0,9.0/
&DEVC ID='TMP_wood149', QUANTITY='TEMPERATURE', XYZ=73.0,25.0,9.0/
&DEVC ID='GAS_wood150', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=85.0,45.0,9.0, ORIENTATION=0.0,1.0,0.0/
&DEVC ID='TC_wood150', QUANTITY='THERMOCOUPLE', XYZ=85.0,45.0,9.0/
&DEVC ID='TMP_wood150', QUANTITY='TEMPERATURE', XYZ=85.0,45.0,9.0/
&DEVC ID='GAS_wood151', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=85.0,39.0,9.0, ORIENTATION=0.0,1.0,0.0/
&DEVC ID='TC_wood151', QUANTITY='THERMOCOUPLE', XYZ=85.0,39.0,9.0/
&DEVC ID='TMP_wood151', QUANTITY='TEMPERATURE', XYZ=85.0,39.0,9.0/
&DEVC ID='GAS_wood152', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=85.0,31.0,9.0, ORIENTATION=0.0,1.0,0.0/
&DEVC ID='TC_wood152', QUANTITY='THERMOCOUPLE', XYZ=85.0,31.0,9.0/
&DEVC ID='TMP_wood152', QUANTITY='TEMPERATURE', XYZ=85.0,31.0,9.0/
&DEVC ID='GAS_wood153', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=85.0,25.0,9.0, ORIENTATION=0.0,1.0,0.0/
&DEVC ID='TC_wood153', QUANTITY='THERMOCOUPLE', XYZ=85.0,25.0,9.0/
&DEVC ID='TMP_wood153', QUANTITY='TEMPERATURE', XYZ=85.0,25.0,9.0/
&DEVC ID='GAS_wood154', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=103.0,45.0,9.0, ORIENTATION=0.0,1.0,0.0/
&DEVC ID='TC_wood154', QUANTITY='THERMOCOUPLE', XYZ=103.0,45.0,9.0/
&DEVC ID='TMP_wood154', QUANTITY='TEMPERATURE', XYZ=103.0,45.0,9.0/
&DEVC ID='GAS_wood155', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=103.0,39.0,9.0, ORIENTATION=0.0,1.0,0.0/
&DEVC ID='TC_wood155', QUANTITY='THERMOCOUPLE', XYZ=103.0,39.0,9.0/
&DEVC ID='TMP_wood155', QUANTITY='TEMPERATURE', XYZ=103.0,39.0,9.0/
&DEVC ID='GAS_wood156', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=103.0,31.0,9.0, ORIENTATION=0.0,1.0,0.0/
&DEVC ID='TC_wood156', QUANTITY='THERMOCOUPLE', XYZ=103.0,31.0,9.0/
&DEVC ID='TMP_wood156', QUANTITY='TEMPERATURE', XYZ=103.0,31.0,9.0/
&DEVC ID='GAS_wood157', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=103.0,25.0,9.0, ORIENTATION=0.0,1.0,0.0/
&DEVC ID='TC_wood157', QUANTITY='THERMOCOUPLE', XYZ=103.0,25.0,9.0/
&DEVC ID='TMP_wood157', QUANTITY='TEMPERATURE', XYZ=103.0,25.0,9.0/
&DEVC ID='GAS_wood158', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=117.0,45.0,9.0, ORIENTATION=0.0,1.0,0.0/
&DEVC ID='TC_wood158', QUANTITY='THERMOCOUPLE', XYZ=117.0,45.0,9.0/
&DEVC ID='TMP_wood158', QUANTITY='TEMPERATURE', XYZ=117.0,45.0,9.0/
&DEVC ID='GAS_wood159', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=117.0,39.0,9.0, ORIENTATION=0.0,1.0,0.0/
&DEVC ID='TC_wood159', QUANTITY='THERMOCOUPLE', XYZ=117.0,39.0,9.0/
&DEVC ID='TMP_wood159', QUANTITY='TEMPERATURE', XYZ=117.0,39.0,9.0/
&DEVC ID='GAS_wood160', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=19.0,23.0,15.0, ORIENTATION=0.0,1.0,0.0/
&DEVC ID='TC_wood160', QUANTITY='THERMOCOUPLE', XYZ=19.0,23.0,15.0/
&DEVC ID='TMP_wood160', QUANTITY='TEMPERATURE', XYZ=19.0,23.0,15.0/
&DEVC ID='GAS_wood161', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=21.0,23.0,15.0, ORIENTATION=0.0,1.0,0.0/
&DEVC ID='TC_wood161', QUANTITY='THERMOCOUPLE', XYZ=21.0,23.0,15.0/
&DEVC ID='TMP_wood161', QUANTITY='TEMPERATURE', XYZ=21.0,23.0,15.0/
&DEVC ID='GAS_wood162', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=21.0,27.0,15.0, ORIENTATION=0.0,1.0,0.0/
&DEVC ID='TC_wood162', QUANTITY='THERMOCOUPLE', XYZ=21.0,27.0,15.0/
&DEVC ID='TMP_wood162', QUANTITY='TEMPERATURE', XYZ=21.0,27.0,15.0/
&DEVC ID='GAS_wood163', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=23.0,23.0,15.0, ORIENTATION=0.0,1.0,0.0/
&DEVC ID='TC_wood163', QUANTITY='THERMOCOUPLE', XYZ=23.0,23.0,15.0/
&DEVC ID='TMP_wood163', QUANTITY='TEMPERATURE', XYZ=23.0,23.0,15.0/
&DEVC ID='GAS_wood164', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=23.0,27.0,15.0, ORIENTATION=0.0,1.0,0.0/
&DEVC ID='TC_wood164', QUANTITY='THERMOCOUPLE', XYZ=23.0,27.0,15.0/
&DEVC ID='TMP_wood164', QUANTITY='TEMPERATURE', XYZ=23.0,27.0,15.0/
&DEVC ID='GAS_wood165', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=25.0,27.0,15.0, ORIENTATION=0.0,1.0,0.0/
&DEVC ID='TC_wood165', QUANTITY='THERMOCOUPLE', XYZ=25.0,27.0,15.0/
&DEVC ID='TMP_wood165', QUANTITY='TEMPERATURE', XYZ=25.0,27.0,15.0/
&DEVC ID='GAS_wood166', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=9.0,27.0,15.0, ORIENTATION=0.0,1.0,0.0/
&DEVC ID='TC_wood166', QUANTITY='THERMOCOUPLE', XYZ=9.0,27.0,15.0/
&DEVC ID='TMP_wood166', QUANTITY='TEMPERATURE', XYZ=9.0,27.0,15.0/
&DEVC ID='GAS_wood167', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=43.0,15.0,9.0, ORIENTATION=0.0,1.0,0.0/
&DEVC ID='TC_wood167', QUANTITY='THERMOCOUPLE', XYZ=43.0,15.0,9.0/
&DEVC ID='TMP_wood167', QUANTITY='TEMPERATURE', XYZ=43.0,15.0,9.0/
&DEVC ID='GAS_wood168', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=65.0,45.0,9.0, ORIENTATION=0.0,1.0,0.0/
&DEVC ID='TC_wood168', QUANTITY='THERMOCOUPLE', XYZ=65.0,45.0,9.0/
&DEVC ID='TMP_wood168', QUANTITY='TEMPERATURE', XYZ=65.0,45.0,9.0/
&DEVC ID='GAS_wood169', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=65.0,39.0,9.0, ORIENTATION=0.0,1.0,0.0/
&DEVC ID='TC_wood169', QUANTITY='THERMOCOUPLE', XYZ=65.0,39.0,9.0/
&DEVC ID='TMP_wood169', QUANTITY='TEMPERATURE', XYZ=65.0,39.0,9.0/
&DEVC ID='GAS_wood170', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=65.0,31.0,9.0, ORIENTATION=0.0,1.0,0.0/
&DEVC ID='TC_wood170', QUANTITY='THERMOCOUPLE', XYZ=65.0,31.0,9.0/
&DEVC ID='TMP_wood170', QUANTITY='TEMPERATURE', XYZ=65.0,31.0,9.0/
&DEVC ID='GAS_wood171', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=65.0,25.0,9.0, ORIENTATION=0.0,1.0,0.0/
&DEVC ID='TC_wood171', QUANTITY='THERMOCOUPLE', XYZ=65.0,25.0,9.0/
&DEVC ID='TMP_wood171', QUANTITY='TEMPERATURE', XYZ=65.0,25.0,9.0/
&DEVC ID='GAS_wood172', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=77.0,45.0,9.0, ORIENTATION=0.0,1.0,0.0/
&DEVC ID='TC_wood172', QUANTITY='THERMOCOUPLE', XYZ=77.0,45.0,9.0/
&DEVC ID='TMP_wood172', QUANTITY='TEMPERATURE', XYZ=77.0,45.0,9.0/
&DEVC ID='GAS_wood173', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=77.0,39.0,9.0, ORIENTATION=0.0,1.0,0.0/
&DEVC ID='TC_wood173', QUANTITY='THERMOCOUPLE', XYZ=77.0,39.0,9.0/
&DEVC ID='TMP_wood173', QUANTITY='TEMPERATURE', XYZ=77.0,39.0,9.0/
&DEVC ID='GAS_wood174', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=77.0,31.0,9.0, ORIENTATION=0.0,1.0,0.0/
&DEVC ID='TC_wood174', QUANTITY='THERMOCOUPLE', XYZ=77.0,31.0,9.0/
&DEVC ID='TMP_wood174', QUANTITY='TEMPERATURE', XYZ=77.0,31.0,9.0/
&DEVC ID='GAS_wood175', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=77.0,25.0,9.0, ORIENTATION=0.0,1.0,0.0/
&DEVC ID='TC_wood175', QUANTITY='THERMOCOUPLE', XYZ=77.0,25.0,9.0/
&DEVC ID='TMP_wood175', QUANTITY='TEMPERATURE', XYZ=77.0,25.0,9.0/
&DEVC ID='GAS_wood176', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=95.0,45.0,9.0, ORIENTATION=0.0,1.0,0.0/
&DEVC ID='TC_wood176', QUANTITY='THERMOCOUPLE', XYZ=95.0,45.0,9.0/
&DEVC ID='TMP_wood176', QUANTITY='TEMPERATURE', XYZ=95.0,45.0,9.0/
&DEVC ID='GAS_wood177', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=95.0,39.0,9.0, ORIENTATION=0.0,1.0,0.0/
&DEVC ID='TC_wood177', QUANTITY='THERMOCOUPLE', XYZ=95.0,39.0,9.0/
&DEVC ID='TMP_wood177', QUANTITY='TEMPERATURE', XYZ=95.0,39.0,9.0/
&DEVC ID='GAS_wood178', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=111.0,45.0,9.0, ORIENTATION=0.0,1.0,0.0/
&DEVC ID='TC_wood178', QUANTITY='THERMOCOUPLE', XYZ=111.0,45.0,9.0/
&DEVC ID='TMP_wood178', QUANTITY='TEMPERATURE', XYZ=111.0,45.0,9.0/
&DEVC ID='GAS_wood179', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=111.0,39.0,9.0, ORIENTATION=0.0,1.0,0.0/
&DEVC ID='TC_wood179', QUANTITY='THERMOCOUPLE', XYZ=111.0,39.0,9.0/
&DEVC ID='TMP_wood179', QUANTITY='TEMPERATURE', XYZ=111.0,39.0,9.0/
&DEVC ID='GAS_wood180', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=17.0,27.0,15.0, ORIENTATION=0.0,1.0,0.0/
&DEVC ID='TC_wood180', QUANTITY='THERMOCOUPLE', XYZ=17.0,27.0,15.0/
&DEVC ID='TMP_wood180', QUANTITY='TEMPERATURE', XYZ=17.0,27.0,15.0/
&DEVC ID='GAS_wood181', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=11.0,27.0,15.0, ORIENTATION=0.0,1.0,0.0/
&DEVC ID='TC_wood181', QUANTITY='THERMOCOUPLE', XYZ=11.0,27.0,15.0/
&DEVC ID='TMP_wood181', QUANTITY='TEMPERATURE', XYZ=11.0,27.0,15.0/
&DEVC ID='GAS_wood182', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=15.0,27.0,15.0, ORIENTATION=0.0,1.0,0.0/
&DEVC ID='TC_wood182', QUANTITY='THERMOCOUPLE', XYZ=15.0,27.0,15.0/
&DEVC ID='TMP_wood182', QUANTITY='TEMPERATURE', XYZ=15.0,27.0,15.0/
&DEVC ID='GAS_wood183', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=45.0,15.0,9.0, ORIENTATION=0.0,1.0,0.0/
&DEVC ID='TC_wood183', QUANTITY='THERMOCOUPLE', XYZ=45.0,15.0,9.0/
&DEVC ID='TMP_wood183', QUANTITY='TEMPERATURE', XYZ=45.0,15.0,9.0/
&DEVC ID='GAS_wood184', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=67.0,45.0,9.0, ORIENTATION=0.0,1.0,0.0/
&DEVC ID='TC_wood184', QUANTITY='THERMOCOUPLE', XYZ=67.0,45.0,9.0/
&DEVC ID='TMP_wood184', QUANTITY='TEMPERATURE', XYZ=67.0,45.0,9.0/
&DEVC ID='GAS_wood185', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=67.0,39.0,9.0, ORIENTATION=0.0,1.0,0.0/
&DEVC ID='TC_wood185', QUANTITY='THERMOCOUPLE', XYZ=67.0,39.0,9.0/
&DEVC ID='TMP_wood185', QUANTITY='TEMPERATURE', XYZ=67.0,39.0,9.0/
&DEVC ID='GAS_wood186', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=67.0,31.0,9.0, ORIENTATION=0.0,1.0,0.0/
&DEVC ID='TC_wood186', QUANTITY='THERMOCOUPLE', XYZ=67.0,31.0,9.0/
&DEVC ID='TMP_wood186', QUANTITY='TEMPERATURE', XYZ=67.0,31.0,9.0/
&DEVC ID='GAS_wood187', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=67.0,25.0,9.0, ORIENTATION=0.0,1.0,0.0/
&DEVC ID='TC_wood187', QUANTITY='THERMOCOUPLE', XYZ=67.0,25.0,9.0/
&DEVC ID='TMP_wood187', QUANTITY='TEMPERATURE', XYZ=67.0,25.0,9.0/
&DEVC ID='GAS_wood188', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=79.0,45.0,9.0, ORIENTATION=0.0,1.0,0.0/
&DEVC ID='TC_wood188', QUANTITY='THERMOCOUPLE', XYZ=79.0,45.0,9.0/
&DEVC ID='TMP_wood188', QUANTITY='TEMPERATURE', XYZ=79.0,45.0,9.0/
&DEVC ID='GAS_wood189', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=79.0,39.0,9.0, ORIENTATION=0.0,1.0,0.0/
&DEVC ID='TC_wood189', QUANTITY='THERMOCOUPLE', XYZ=79.0,39.0,9.0/
&DEVC ID='TMP_wood189', QUANTITY='TEMPERATURE', XYZ=79.0,39.0,9.0/
&DEVC ID='GAS_wood190', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=79.0,31.0,9.0, ORIENTATION=0.0,1.0,0.0/
&DEVC ID='TC_wood190', QUANTITY='THERMOCOUPLE', XYZ=79.0,31.0,9.0/
&DEVC ID='TMP_wood190', QUANTITY='TEMPERATURE', XYZ=79.0,31.0,9.0/
&DEVC ID='GAS_wood191', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=79.0,25.0,9.0, ORIENTATION=0.0,1.0,0.0/
&DEVC ID='TC_wood191', QUANTITY='THERMOCOUPLE', XYZ=79.0,25.0,9.0/
&DEVC ID='TMP_wood191', QUANTITY='TEMPERATURE', XYZ=79.0,25.0,9.0/
&DEVC ID='GAS_wood192', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=97.0,45.0,9.0, ORIENTATION=0.0,1.0,0.0/
&DEVC ID='TC_wood192', QUANTITY='THERMOCOUPLE', XYZ=97.0,45.0,9.0/
&DEVC ID='TMP_wood192', QUANTITY='TEMPERATURE', XYZ=97.0,45.0,9.0/
&DEVC ID='GAS_wood193', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=97.0,39.0,9.0, ORIENTATION=0.0,1.0,0.0/
&DEVC ID='TC_wood193', QUANTITY='THERMOCOUPLE', XYZ=97.0,39.0,9.0/
&DEVC ID='TMP_wood193', QUANTITY='TEMPERATURE', XYZ=97.0,39.0,9.0/
&DEVC ID='GAS_wood194', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=97.0,31.0,9.0, ORIENTATION=0.0,1.0,0.0/
&DEVC ID='TC_wood194', QUANTITY='THERMOCOUPLE', XYZ=97.0,31.0,9.0/
&DEVC ID='TMP_wood194', QUANTITY='TEMPERATURE', XYZ=97.0,31.0,9.0/
&DEVC ID='GAS_wood195', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=97.0,25.0,9.0, ORIENTATION=0.0,1.0,0.0/
&DEVC ID='TC_wood195', QUANTITY='THERMOCOUPLE', XYZ=97.0,25.0,9.0/
&DEVC ID='TMP_wood195', QUANTITY='TEMPERATURE', XYZ=97.0,25.0,9.0/
&DEVC ID='GAS_wood196', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=113.0,45.0,9.0, ORIENTATION=0.0,1.0,0.0/
&DEVC ID='TC_wood196', QUANTITY='THERMOCOUPLE', XYZ=113.0,45.0,9.0/
&DEVC ID='TMP_wood196', QUANTITY='TEMPERATURE', XYZ=113.0,45.0,9.0/
&DEVC ID='GAS_wood197', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=113.0,39.0,9.0, ORIENTATION=0.0,1.0,0.0/
&DEVC ID='TC_wood197', QUANTITY='THERMOCOUPLE', XYZ=113.0,39.0,9.0/
&DEVC ID='TMP_wood197', QUANTITY='TEMPERATURE', XYZ=113.0,39.0,9.0/
&DEVC ID='GAS_wood198', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=13.0,27.0,15.0, ORIENTATION=0.0,1.0,0.0/
&DEVC ID='TC_wood198', QUANTITY='THERMOCOUPLE', XYZ=13.0,27.0,15.0/
&DEVC ID='TMP_wood198', QUANTITY='TEMPERATURE', XYZ=13.0,27.0,15.0/
&DEVC ID='GAS_wood199', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=13.0,27.0,15.0, ORIENTATION=0.0,1.0,0.0/
&DEVC ID='TC_wood199', QUANTITY='THERMOCOUPLE', XYZ=13.0,27.0,15.0/
&DEVC ID='TMP_wood199', QUANTITY='TEMPERATURE', XYZ=13.0,27.0,15.0/
&DEVC ID='GAS_wood200', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=17.0,31.0,15.0, ORIENTATION=0.0,1.0,0.0/
&DEVC ID='TC_wood200', QUANTITY='THERMOCOUPLE', XYZ=17.0,31.0,15.0/
&DEVC ID='TMP_wood200', QUANTITY='TEMPERATURE', XYZ=17.0,31.0,15.0/
&DEVC ID='GAS_wood201', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=21.0,31.0,15.0, ORIENTATION=0.0,1.0,0.0/
&DEVC ID='TC_wood201', QUANTITY='THERMOCOUPLE', XYZ=21.0,31.0,15.0/
&DEVC ID='TMP_wood201', QUANTITY='TEMPERATURE', XYZ=21.0,31.0,15.0/
&DEVC ID='GAS_wood202', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=23.0,29.0,9.0, ORIENTATION=0.0,1.0,0.0/
&DEVC ID='TC_wood202', QUANTITY='THERMOCOUPLE', XYZ=23.0,29.0,9.0/
&DEVC ID='TMP_wood202', QUANTITY='TEMPERATURE', XYZ=23.0,29.0,9.0/
&DEVC ID='GAS_wood203', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=40.0,25.0,9.0, ORIENTATION=0.0,1.0,0.0/
&DEVC ID='TC_wood203', QUANTITY='THERMOCOUPLE', XYZ=40.0,25.0,9.0/
&DEVC ID='TMP_wood203', QUANTITY='TEMPERATURE', XYZ=40.0,25.0,9.0/
&DEVC ID='GAS_wood204', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=50.0,25.0,9.0, ORIENTATION=0.0,1.0,0.0/
&DEVC ID='TC_wood204', QUANTITY='THERMOCOUPLE', XYZ=50.0,25.0,9.0/
&DEVC ID='TMP_wood204', QUANTITY='TEMPERATURE', XYZ=50.0,25.0,9.0/
&DEVC ID='GAS_wood205', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=21.0,33.0,15.0, ORIENTATION=0.0,1.0,0.0/
&DEVC ID='TC_wood205', QUANTITY='THERMOCOUPLE', XYZ=21.0,33.0,15.0/
&DEVC ID='TMP_wood205', QUANTITY='TEMPERATURE', XYZ=21.0,33.0,15.0/
&DEVC ID='GAS_wood206', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=23.0,31.0,9.0, ORIENTATION=0.0,1.0,0.0/
&DEVC ID='TC_wood206', QUANTITY='THERMOCOUPLE', XYZ=23.0,31.0,9.0/
&DEVC ID='TMP_wood206', QUANTITY='TEMPERATURE', XYZ=23.0,31.0,9.0/
&DEVC ID='GAS_wood207', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=40.0,27.0,9.0, ORIENTATION=0.0,1.0,0.0/
&DEVC ID='TC_wood207', QUANTITY='THERMOCOUPLE', XYZ=40.0,27.0,9.0/
&DEVC ID='TMP_wood207', QUANTITY='TEMPERATURE', XYZ=40.0,27.0,9.0/
&DEVC ID='GAS_wood208', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=50.0,27.0,9.0, ORIENTATION=0.0,1.0,0.0/
&DEVC ID='TC_wood208', QUANTITY='THERMOCOUPLE', XYZ=50.0,27.0,9.0/
&DEVC ID='TMP_wood208', QUANTITY='TEMPERATURE', XYZ=50.0,27.0,9.0/
&DEVC ID='GAS_wood209', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=21.0,35.0,15.0, ORIENTATION=0.0,1.0,0.0/
&DEVC ID='TC_wood209', QUANTITY='THERMOCOUPLE', XYZ=21.0,35.0,15.0/
&DEVC ID='TMP_wood209', QUANTITY='TEMPERATURE', XYZ=21.0,35.0,15.0/
&DEVC ID='GAS_wood210', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=23.0,33.0,9.0, ORIENTATION=0.0,1.0,0.0/
&DEVC ID='TC_wood210', QUANTITY='THERMOCOUPLE', XYZ=23.0,33.0,9.0/
&DEVC ID='TMP_wood210', QUANTITY='TEMPERATURE', XYZ=23.0,33.0,9.0/
&DEVC ID='GAS_wood211', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=40.0,29.0,9.0, ORIENTATION=0.0,1.0,0.0/
&DEVC ID='TC_wood211', QUANTITY='THERMOCOUPLE', XYZ=40.0,29.0,9.0/
&DEVC ID='TMP_wood211', QUANTITY='TEMPERATURE', XYZ=40.0,29.0,9.0/
&DEVC ID='GAS_wood212', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=50.0,29.0,9.0, ORIENTATION=0.0,1.0,0.0/
&DEVC ID='TC_wood212', QUANTITY='THERMOCOUPLE', XYZ=50.0,29.0,9.0/
&DEVC ID='TMP_wood212', QUANTITY='TEMPERATURE', XYZ=50.0,29.0,9.0/
&DEVC ID='GAS_wood213', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=21.0,37.0,15.0, ORIENTATION=0.0,1.0,0.0/
&DEVC ID='TC_wood213', QUANTITY='THERMOCOUPLE', XYZ=21.0,37.0,15.0/
&DEVC ID='TMP_wood213', QUANTITY='TEMPERATURE', XYZ=21.0,37.0,15.0/
&DEVC ID='GAS_wood214', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=23.0,35.0,9.0, ORIENTATION=0.0,1.0,0.0/
&DEVC ID='TC_wood214', QUANTITY='THERMOCOUPLE', XYZ=23.0,35.0,9.0/
&DEVC ID='TMP_wood214', QUANTITY='TEMPERATURE', XYZ=23.0,35.0,9.0/
&DEVC ID='GAS_wood215', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=40.0,31.0,9.0, ORIENTATION=0.0,1.0,0.0/
&DEVC ID='TC_wood215', QUANTITY='THERMOCOUPLE', XYZ=40.0,31.0,9.0/
&DEVC ID='TMP_wood215', QUANTITY='TEMPERATURE', XYZ=40.0,31.0,9.0/
&DEVC ID='GAS_wood216', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=50.0,31.0,9.0, ORIENTATION=0.0,1.0,0.0/
&DEVC ID='TC_wood216', QUANTITY='THERMOCOUPLE', XYZ=50.0,31.0,9.0/
&DEVC ID='TMP_wood216', QUANTITY='TEMPERATURE', XYZ=50.0,31.0,9.0/
&DEVC ID='GAS_wood217', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=21.0,39.0,15.0, ORIENTATION=0.0,1.0,0.0/
&DEVC ID='TC_wood217', QUANTITY='THERMOCOUPLE', XYZ=21.0,39.0,15.0/
&DEVC ID='TMP_wood217', QUANTITY='TEMPERATURE', XYZ=21.0,39.0,15.0/
&DEVC ID='GAS_wood218', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=23.0,37.0,9.0, ORIENTATION=0.0,1.0,0.0/
&DEVC ID='TC_wood218', QUANTITY='THERMOCOUPLE', XYZ=23.0,37.0,9.0/
&DEVC ID='TMP_wood218', QUANTITY='TEMPERATURE', XYZ=23.0,37.0,9.0/
&DEVC ID='GAS_wood219', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=40.0,33.0,9.0, ORIENTATION=0.0,1.0,0.0/
&DEVC ID='TC_wood219', QUANTITY='THERMOCOUPLE', XYZ=40.0,33.0,9.0/
&DEVC ID='TMP_wood219', QUANTITY='TEMPERATURE', XYZ=40.0,33.0,9.0/
&DEVC ID='GAS_wood220', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=50.0,33.0,9.0, ORIENTATION=0.0,1.0,0.0/
&DEVC ID='TC_wood220', QUANTITY='THERMOCOUPLE', XYZ=50.0,33.0,9.0/
&DEVC ID='TMP_wood220', QUANTITY='TEMPERATURE', XYZ=50.0,33.0,9.0/
&DEVC ID='GAS_wood221', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=21.0,39.0,15.0, ORIENTATION=0.0,1.0,0.0/
&DEVC ID='TC_wood221', QUANTITY='THERMOCOUPLE', XYZ=21.0,39.0,15.0/
&DEVC ID='TMP_wood221', QUANTITY='TEMPERATURE', XYZ=21.0,39.0,15.0/
&DEVC ID='GAS_wood222', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=23.0,39.0,9.0, ORIENTATION=0.0,1.0,0.0/
&DEVC ID='TC_wood222', QUANTITY='THERMOCOUPLE', XYZ=23.0,39.0,9.0/
&DEVC ID='TMP_wood222', QUANTITY='TEMPERATURE', XYZ=23.0,39.0,9.0/
&DEVC ID='GAS_wood223', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=40.0,33.0,9.0, ORIENTATION=0.0,1.0,0.0/
&DEVC ID='TC_wood223', QUANTITY='THERMOCOUPLE', XYZ=40.0,33.0,9.0/
&DEVC ID='TMP_wood223', QUANTITY='TEMPERATURE', XYZ=40.0,33.0,9.0/
&DEVC ID='GAS_wood224', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=50.0,33.0,9.0, ORIENTATION=0.0,1.0,0.0/
&DEVC ID='TC_wood224', QUANTITY='THERMOCOUPLE', XYZ=50.0,33.0,9.0/
&DEVC ID='TMP_wood224', QUANTITY='TEMPERATURE', XYZ=50.0,33.0,9.0/
&DEVC ID='GAS_wood225', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=21.0,41.0,15.0, ORIENTATION=0.0,1.0,0.0/
&DEVC ID='TC_wood225', QUANTITY='THERMOCOUPLE', XYZ=21.0,41.0,15.0/
&DEVC ID='TMP_wood225', QUANTITY='TEMPERATURE', XYZ=21.0,41.0,15.0/
&DEVC ID='GAS_wood226', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=10.0,41.0,15.0, ORIENTATION=0.0,1.0,0.0/
&DEVC ID='TC_wood226', QUANTITY='THERMOCOUPLE', XYZ=10.0,41.0,15.0/
&DEVC ID='TMP_wood226', QUANTITY='TEMPERATURE', XYZ=10.0,41.0,15.0/
&DEVC ID='GAS_wood227', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=10.0,39.0,15.0, ORIENTATION=0.0,1.0,0.0/
&DEVC ID='TC_wood227', QUANTITY='THERMOCOUPLE', XYZ=10.0,39.0,15.0/
&DEVC ID='TMP_wood227', QUANTITY='TEMPERATURE', XYZ=10.0,39.0,15.0/
&DEVC ID='GAS_wood228', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=9.0,41.0,9.0, ORIENTATION=0.0,1.0,0.0/
&DEVC ID='TC_wood228', QUANTITY='THERMOCOUPLE', XYZ=9.0,41.0,9.0/
&DEVC ID='TMP_wood228', QUANTITY='TEMPERATURE', XYZ=9.0,41.0,9.0/
&DEVC ID='GAS_wood229', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=10.0,39.0,15.0, ORIENTATION=0.0,1.0,0.0/
&DEVC ID='TC_wood229', QUANTITY='THERMOCOUPLE', XYZ=10.0,39.0,15.0/
&DEVC ID='TMP_wood229', QUANTITY='TEMPERATURE', XYZ=10.0,39.0,15.0/
&DEVC ID='GAS_wood230', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=9.0,39.0,9.0, ORIENTATION=0.0,1.0,0.0/
&DEVC ID='TC_wood230', QUANTITY='THERMOCOUPLE', XYZ=9.0,39.0,9.0/
&DEVC ID='TMP_wood230', QUANTITY='TEMPERATURE', XYZ=9.0,39.0,9.0/
&DEVC ID='GAS_wood231', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=10.0,37.0,15.0, ORIENTATION=0.0,1.0,0.0/
&DEVC ID='TC_wood231', QUANTITY='THERMOCOUPLE', XYZ=10.0,37.0,15.0/
&DEVC ID='TMP_wood231', QUANTITY='TEMPERATURE', XYZ=10.0,37.0,15.0/
&DEVC ID='GAS_wood232', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=9.0,37.0,9.0, ORIENTATION=0.0,1.0,0.0/
&DEVC ID='TC_wood232', QUANTITY='THERMOCOUPLE', XYZ=9.0,37.0,9.0/
&DEVC ID='TMP_wood232', QUANTITY='TEMPERATURE', XYZ=9.0,37.0,9.0/
&DEVC ID='GAS_wood233', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=10.0,35.0,15.0, ORIENTATION=0.0,1.0,0.0/
&DEVC ID='TC_wood233', QUANTITY='THERMOCOUPLE', XYZ=10.0,35.0,15.0/
&DEVC ID='TMP_wood233', QUANTITY='TEMPERATURE', XYZ=10.0,35.0,15.0/
&DEVC ID='GAS_wood234', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=9.0,35.0,9.0, ORIENTATION=0.0,1.0,0.0/
&DEVC ID='TC_wood234', QUANTITY='THERMOCOUPLE', XYZ=9.0,35.0,9.0/
&DEVC ID='TMP_wood234', QUANTITY='TEMPERATURE', XYZ=9.0,35.0,9.0/
&DEVC ID='GAS_wood235', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=10.0,33.0,15.0, ORIENTATION=0.0,1.0,0.0/
&DEVC ID='TC_wood235', QUANTITY='THERMOCOUPLE', XYZ=10.0,33.0,15.0/
&DEVC ID='TMP_wood235', QUANTITY='TEMPERATURE', XYZ=10.0,33.0,15.0/
&DEVC ID='GAS_wood236', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=10.0,31.0,15.0, ORIENTATION=0.0,1.0,0.0/
&DEVC ID='TC_wood236', QUANTITY='THERMOCOUPLE', XYZ=10.0,31.0,15.0/
&DEVC ID='TMP_wood236', QUANTITY='TEMPERATURE', XYZ=10.0,31.0,15.0/
&DEVC ID='GAS_wood237', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=13.0,41.0,15.0, ORIENTATION=0.0,1.0,0.0/
&DEVC ID='TC_wood237', QUANTITY='THERMOCOUPLE', XYZ=13.0,41.0,15.0/
&DEVC ID='TMP_wood237', QUANTITY='TEMPERATURE', XYZ=13.0,41.0,15.0/
&DEVC ID='GAS_wood238', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=13.0,39.0,15.0, ORIENTATION=0.0,1.0,0.0/
&DEVC ID='TC_wood238', QUANTITY='THERMOCOUPLE', XYZ=13.0,39.0,15.0/
&DEVC ID='TMP_wood238', QUANTITY='TEMPERATURE', XYZ=13.0,39.0,15.0/
&DEVC ID='GAS_wood239', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=13.0,41.0,9.0, ORIENTATION=0.0,1.0,0.0/
&DEVC ID='TC_wood239', QUANTITY='THERMOCOUPLE', XYZ=13.0,41.0,9.0/
&DEVC ID='TMP_wood239', QUANTITY='TEMPERATURE', XYZ=13.0,41.0,9.0/
&DEVC ID='GAS_wood240', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=13.0,39.0,15.0, ORIENTATION=0.0,1.0,0.0/
&DEVC ID='TC_wood240', QUANTITY='THERMOCOUPLE', XYZ=13.0,39.0,15.0/
&DEVC ID='TMP_wood240', QUANTITY='TEMPERATURE', XYZ=13.0,39.0,15.0/
&DEVC ID='GAS_wood241', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=13.0,39.0,9.0, ORIENTATION=0.0,1.0,0.0/
&DEVC ID='TC_wood241', QUANTITY='THERMOCOUPLE', XYZ=13.0,39.0,9.0/
&DEVC ID='TMP_wood241', QUANTITY='TEMPERATURE', XYZ=13.0,39.0,9.0/
&DEVC ID='GAS_wood242', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=13.0,37.0,15.0, ORIENTATION=0.0,1.0,0.0/
&DEVC ID='TC_wood242', QUANTITY='THERMOCOUPLE', XYZ=13.0,37.0,15.0/
&DEVC ID='TMP_wood242', QUANTITY='TEMPERATURE', XYZ=13.0,37.0,15.0/
&DEVC ID='GAS_wood243', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=13.0,37.0,9.0, ORIENTATION=0.0,1.0,0.0/
&DEVC ID='TC_wood243', QUANTITY='THERMOCOUPLE', XYZ=13.0,37.0,9.0/
&DEVC ID='TMP_wood243', QUANTITY='TEMPERATURE', XYZ=13.0,37.0,9.0/
&DEVC ID='GAS_wood244', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=13.0,35.0,15.0, ORIENTATION=0.0,1.0,0.0/
&DEVC ID='TC_wood244', QUANTITY='THERMOCOUPLE', XYZ=13.0,35.0,15.0/
&DEVC ID='TMP_wood244', QUANTITY='TEMPERATURE', XYZ=13.0,35.0,15.0/
&DEVC ID='GAS_wood245', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=13.0,35.0,9.0, ORIENTATION=0.0,1.0,0.0/
&DEVC ID='TC_wood245', QUANTITY='THERMOCOUPLE', XYZ=13.0,35.0,9.0/
&DEVC ID='TMP_wood245', QUANTITY='TEMPERATURE', XYZ=13.0,35.0,9.0/
&DEVC ID='GAS_wood246', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=13.0,33.0,15.0, ORIENTATION=0.0,1.0,0.0/
&DEVC ID='TC_wood246', QUANTITY='THERMOCOUPLE', XYZ=13.0,33.0,15.0/
&DEVC ID='TMP_wood246', QUANTITY='TEMPERATURE', XYZ=13.0,33.0,15.0/
&DEVC ID='GAS_wood247', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=17.0,33.0,15.0, ORIENTATION=0.0,1.0,0.0/
&DEVC ID='TC_wood247', QUANTITY='THERMOCOUPLE', XYZ=17.0,33.0,15.0/
&DEVC ID='TMP_wood247', QUANTITY='TEMPERATURE', XYZ=17.0,33.0,15.0/
&DEVC ID='GAS_wood248', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=13.0,31.0,15.0, ORIENTATION=0.0,1.0,0.0/
&DEVC ID='TC_wood248', QUANTITY='THERMOCOUPLE', XYZ=13.0,31.0,15.0/
&DEVC ID='TMP_wood248', QUANTITY='TEMPERATURE', XYZ=13.0,31.0,15.0/
&DEVC ID='GAS_wood249', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=17.0,35.0,15.0, ORIENTATION=0.0,1.0,0.0/
&DEVC ID='TC_wood249', QUANTITY='THERMOCOUPLE', XYZ=17.0,35.0,15.0/
&DEVC ID='TMP_wood249', QUANTITY='TEMPERATURE', XYZ=17.0,35.0,15.0/
&DEVC ID='GAS_wood250', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=16.0,35.0,9.0, ORIENTATION=0.0,1.0,0.0/
&DEVC ID='TC_wood250', QUANTITY='THERMOCOUPLE', XYZ=16.0,35.0,9.0/
&DEVC ID='TMP_wood250', QUANTITY='TEMPERATURE', XYZ=16.0,35.0,9.0/
&DEVC ID='GAS_wood251', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=17.0,37.0,15.0, ORIENTATION=0.0,1.0,0.0/
&DEVC ID='TC_wood251', QUANTITY='THERMOCOUPLE', XYZ=17.0,37.0,15.0/
&DEVC ID='TMP_wood251', QUANTITY='TEMPERATURE', XYZ=17.0,37.0,15.0/
&DEVC ID='GAS_wood252', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=16.0,37.0,9.0, ORIENTATION=0.0,1.0,0.0/
&DEVC ID='TC_wood252', QUANTITY='THERMOCOUPLE', XYZ=16.0,37.0,9.0/
&DEVC ID='TMP_wood252', QUANTITY='TEMPERATURE', XYZ=16.0,37.0,9.0/
&DEVC ID='GAS_wood253', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=17.0,39.0,15.0, ORIENTATION=0.0,1.0,0.0/
&DEVC ID='TC_wood253', QUANTITY='THERMOCOUPLE', XYZ=17.0,39.0,15.0/
&DEVC ID='TMP_wood253', QUANTITY='TEMPERATURE', XYZ=17.0,39.0,15.0/
&DEVC ID='GAS_wood254', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=16.0,39.0,9.0, ORIENTATION=0.0,1.0,0.0/
&DEVC ID='TC_wood254', QUANTITY='THERMOCOUPLE', XYZ=16.0,39.0,9.0/
&DEVC ID='TMP_wood254', QUANTITY='TEMPERATURE', XYZ=16.0,39.0,9.0/
&DEVC ID='GAS_wood255', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=17.0,39.0,15.0, ORIENTATION=0.0,1.0,0.0/
&DEVC ID='TC_wood255', QUANTITY='THERMOCOUPLE', XYZ=17.0,39.0,15.0/
&DEVC ID='TMP_wood255', QUANTITY='TEMPERATURE', XYZ=17.0,39.0,15.0/
&DEVC ID='GAS_wood256', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=16.0,41.0,9.0, ORIENTATION=0.0,1.0,0.0/
&DEVC ID='TC_wood256', QUANTITY='THERMOCOUPLE', XYZ=16.0,41.0,9.0/
&DEVC ID='TMP_wood256', QUANTITY='TEMPERATURE', XYZ=16.0,41.0,9.0/
&DEVC ID='GAS_wood257', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=17.0,41.0,15.0, ORIENTATION=0.0,1.0,0.0/
&DEVC ID='TC_wood257', QUANTITY='THERMOCOUPLE', XYZ=17.0,41.0,15.0/
&DEVC ID='TMP_wood257', QUANTITY='TEMPERATURE', XYZ=17.0,41.0,15.0/
&DEVC ID='GAS_wood258', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=24.0,41.0,15.0, ORIENTATION=0.0,1.0,0.0/
&DEVC ID='TC_wood258', QUANTITY='THERMOCOUPLE', XYZ=24.0,41.0,15.0/
&DEVC ID='TMP_wood258', QUANTITY='TEMPERATURE', XYZ=24.0,41.0,15.0/
&DEVC ID='GAS_wood259', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=24.0,39.0,15.0, ORIENTATION=0.0,1.0,0.0/
&DEVC ID='TC_wood259', QUANTITY='THERMOCOUPLE', XYZ=24.0,39.0,15.0/
&DEVC ID='TMP_wood259', QUANTITY='TEMPERATURE', XYZ=24.0,39.0,15.0/
&DEVC ID='GAS_wood260', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=27.0,39.0,9.0, ORIENTATION=0.0,1.0,0.0/
&DEVC ID='TC_wood260', QUANTITY='THERMOCOUPLE', XYZ=27.0,39.0,9.0/
&DEVC ID='TMP_wood260', QUANTITY='TEMPERATURE', XYZ=27.0,39.0,9.0/
&DEVC ID='GAS_wood261', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=43.0,33.0,9.0, ORIENTATION=0.0,1.0,0.0/
&DEVC ID='TC_wood261', QUANTITY='THERMOCOUPLE', XYZ=43.0,33.0,9.0/
&DEVC ID='TMP_wood261', QUANTITY='TEMPERATURE', XYZ=43.0,33.0,9.0/
&DEVC ID='GAS_wood262', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=53.0,33.0,9.0, ORIENTATION=0.0,1.0,0.0/
&DEVC ID='TC_wood262', QUANTITY='THERMOCOUPLE', XYZ=53.0,33.0,9.0/
&DEVC ID='TMP_wood262', QUANTITY='TEMPERATURE', XYZ=53.0,33.0,9.0/
&DEVC ID='GAS_wood263', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=24.0,39.0,15.0, ORIENTATION=0.0,1.0,0.0/
&DEVC ID='TC_wood263', QUANTITY='THERMOCOUPLE', XYZ=24.0,39.0,15.0/
&DEVC ID='TMP_wood263', QUANTITY='TEMPERATURE', XYZ=24.0,39.0,15.0/
&DEVC ID='GAS_wood264', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=27.0,37.0,9.0, ORIENTATION=0.0,1.0,0.0/
&DEVC ID='TC_wood264', QUANTITY='THERMOCOUPLE', XYZ=27.0,37.0,9.0/
&DEVC ID='TMP_wood264', QUANTITY='TEMPERATURE', XYZ=27.0,37.0,9.0/
&DEVC ID='GAS_wood265', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=43.0,33.0,9.0, ORIENTATION=0.0,1.0,0.0/
&DEVC ID='TC_wood265', QUANTITY='THERMOCOUPLE', XYZ=43.0,33.0,9.0/
&DEVC ID='TMP_wood265', QUANTITY='TEMPERATURE', XYZ=43.0,33.0,9.0/
&DEVC ID='GAS_wood266', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=53.0,33.0,9.0, ORIENTATION=0.0,1.0,0.0/
&DEVC ID='TC_wood266', QUANTITY='THERMOCOUPLE', XYZ=53.0,33.0,9.0/
&DEVC ID='TMP_wood266', QUANTITY='TEMPERATURE', XYZ=53.0,33.0,9.0/
&DEVC ID='GAS_wood267', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=24.0,37.0,15.0, ORIENTATION=0.0,1.0,0.0/
&DEVC ID='TC_wood267', QUANTITY='THERMOCOUPLE', XYZ=24.0,37.0,15.0/
&DEVC ID='TMP_wood267', QUANTITY='TEMPERATURE', XYZ=24.0,37.0,15.0/
&DEVC ID='GAS_wood268', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=27.0,35.0,9.0, ORIENTATION=0.0,1.0,0.0/
&DEVC ID='TC_wood268', QUANTITY='THERMOCOUPLE', XYZ=27.0,35.0,9.0/
&DEVC ID='TMP_wood268', QUANTITY='TEMPERATURE', XYZ=27.0,35.0,9.0/
&DEVC ID='GAS_wood269', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=43.0,31.0,9.0, ORIENTATION=0.0,1.0,0.0/
&DEVC ID='TC_wood269', QUANTITY='THERMOCOUPLE', XYZ=43.0,31.0,9.0/
&DEVC ID='TMP_wood269', QUANTITY='TEMPERATURE', XYZ=43.0,31.0,9.0/
&DEVC ID='GAS_wood270', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=53.0,31.0,9.0, ORIENTATION=0.0,1.0,0.0/
&DEVC ID='TC_wood270', QUANTITY='THERMOCOUPLE', XYZ=53.0,31.0,9.0/
&DEVC ID='TMP_wood270', QUANTITY='TEMPERATURE', XYZ=53.0,31.0,9.0/
&DEVC ID='GAS_wood271', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=24.0,35.0,15.0, ORIENTATION=0.0,1.0,0.0/
&DEVC ID='TC_wood271', QUANTITY='THERMOCOUPLE', XYZ=24.0,35.0,15.0/
&DEVC ID='TMP_wood271', QUANTITY='TEMPERATURE', XYZ=24.0,35.0,15.0/
&DEVC ID='GAS_wood272', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=27.0,33.0,9.0, ORIENTATION=0.0,1.0,0.0/
&DEVC ID='TC_wood272', QUANTITY='THERMOCOUPLE', XYZ=27.0,33.0,9.0/
&DEVC ID='TMP_wood272', QUANTITY='TEMPERATURE', XYZ=27.0,33.0,9.0/
&DEVC ID='GAS_wood273', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=43.0,29.0,9.0, ORIENTATION=0.0,1.0,0.0/
&DEVC ID='TC_wood273', QUANTITY='THERMOCOUPLE', XYZ=43.0,29.0,9.0/
&DEVC ID='TMP_wood273', QUANTITY='TEMPERATURE', XYZ=43.0,29.0,9.0/
&DEVC ID='GAS_wood274', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=53.0,29.0,9.0, ORIENTATION=0.0,1.0,0.0/
&DEVC ID='TC_wood274', QUANTITY='THERMOCOUPLE', XYZ=53.0,29.0,9.0/
&DEVC ID='TMP_wood274', QUANTITY='TEMPERATURE', XYZ=53.0,29.0,9.0/
&DEVC ID='GAS_wood275', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=24.0,33.0,15.0, ORIENTATION=0.0,1.0,0.0/
&DEVC ID='TC_wood275', QUANTITY='THERMOCOUPLE', XYZ=24.0,33.0,15.0/
&DEVC ID='TMP_wood275', QUANTITY='TEMPERATURE', XYZ=24.0,33.0,15.0/
&DEVC ID='GAS_wood276', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=27.0,31.0,9.0, ORIENTATION=0.0,1.0,0.0/
&DEVC ID='TC_wood276', QUANTITY='THERMOCOUPLE', XYZ=27.0,31.0,9.0/
&DEVC ID='TMP_wood276', QUANTITY='TEMPERATURE', XYZ=27.0,31.0,9.0/
&DEVC ID='GAS_wood277', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=43.0,27.0,9.0, ORIENTATION=0.0,1.0,0.0/
&DEVC ID='TC_wood277', QUANTITY='THERMOCOUPLE', XYZ=43.0,27.0,9.0/
&DEVC ID='TMP_wood277', QUANTITY='TEMPERATURE', XYZ=43.0,27.0,9.0/
&DEVC ID='GAS_wood278', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=53.0,27.0,9.0, ORIENTATION=0.0,1.0,0.0/
&DEVC ID='TC_wood278', QUANTITY='THERMOCOUPLE', XYZ=53.0,27.0,9.0/
&DEVC ID='TMP_wood278', QUANTITY='TEMPERATURE', XYZ=53.0,27.0,9.0/
&DEVC ID='GAS_wood279', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=24.0,31.0,15.0, ORIENTATION=0.0,1.0,0.0/
&DEVC ID='TC_wood279', QUANTITY='THERMOCOUPLE', XYZ=24.0,31.0,15.0/
&DEVC ID='TMP_wood279', QUANTITY='TEMPERATURE', XYZ=24.0,31.0,15.0/
&DEVC ID='GAS_wood280', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=27.0,29.0,9.0, ORIENTATION=0.0,1.0,0.0/
&DEVC ID='TC_wood280', QUANTITY='THERMOCOUPLE', XYZ=27.0,29.0,9.0/
&DEVC ID='TMP_wood280', QUANTITY='TEMPERATURE', XYZ=27.0,29.0,9.0/
&DEVC ID='GAS_wood281', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=43.0,25.0,9.0, ORIENTATION=0.0,1.0,0.0/
&DEVC ID='TC_wood281', QUANTITY='THERMOCOUPLE', XYZ=43.0,25.0,9.0/
&DEVC ID='TMP_wood281', QUANTITY='TEMPERATURE', XYZ=43.0,25.0,9.0/
&DEVC ID='GAS_wood282', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=53.0,25.0,9.0, ORIENTATION=0.0,1.0,0.0/
&DEVC ID='TC_wood282', QUANTITY='THERMOCOUPLE', XYZ=53.0,25.0,9.0/
&DEVC ID='TMP_wood282', QUANTITY='TEMPERATURE', XYZ=53.0,25.0,9.0/
&DEVC ID='GAS_wood283', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=15.0,17.0,15.0, ORIENTATION=0.0,1.0,0.0/
&DEVC ID='TC_wood283', QUANTITY='THERMOCOUPLE', XYZ=15.0,17.0,15.0/
&DEVC ID='TMP_wood283', QUANTITY='TEMPERATURE', XYZ=15.0,17.0,15.0/
&DEVC ID='GAS_wood284', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=17.0,17.0,15.0, ORIENTATION=0.0,1.0,0.0/
&DEVC ID='TC_wood284', QUANTITY='THERMOCOUPLE', XYZ=17.0,17.0,15.0/
&DEVC ID='TMP_wood284', QUANTITY='TEMPERATURE', XYZ=17.0,17.0,15.0/
&DEVC ID='GAS_wood285', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=19.0,17.0,15.0, ORIENTATION=0.0,1.0,0.0/
&DEVC ID='TC_wood285', QUANTITY='THERMOCOUPLE', XYZ=19.0,17.0,15.0/
&DEVC ID='TMP_wood285', QUANTITY='TEMPERATURE', XYZ=19.0,17.0,15.0/
&DEVC ID='GAS_wood286', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=41.0,47.0,15.0, ORIENTATION=0.0,1.0,0.0/
&DEVC ID='TC_wood286', QUANTITY='THERMOCOUPLE', XYZ=41.0,47.0,15.0/
&DEVC ID='TMP_wood286', QUANTITY='TEMPERATURE', XYZ=41.0,47.0,15.0/
&DEVC ID='GAS_wood287', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=39.0,47.0,15.0, ORIENTATION=0.0,1.0,0.0/
&DEVC ID='TC_wood287', QUANTITY='THERMOCOUPLE', XYZ=39.0,47.0,15.0/
&DEVC ID='TMP_wood287', QUANTITY='TEMPERATURE', XYZ=39.0,47.0,15.0/
&DEVC ID='GAS_wood288', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=39.0,47.0,15.0, ORIENTATION=0.0,1.0,0.0/
&DEVC ID='TC_wood288', QUANTITY='THERMOCOUPLE', XYZ=39.0,47.0,15.0/
&DEVC ID='TMP_wood288', QUANTITY='TEMPERATURE', XYZ=39.0,47.0,15.0/
&DEVC ID='GAS_wood289', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=43.0,41.0,15.0, ORIENTATION=0.0,1.0,0.0/
&DEVC ID='TC_wood289', QUANTITY='THERMOCOUPLE', XYZ=43.0,41.0,15.0/
&DEVC ID='TMP_wood289', QUANTITY='TEMPERATURE', XYZ=43.0,41.0,15.0/
&DEVC ID='GAS_wood290', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=51.0,41.0,15.0, ORIENTATION=0.0,1.0,0.0/
&DEVC ID='TC_wood290', QUANTITY='THERMOCOUPLE', XYZ=51.0,41.0,15.0/
&DEVC ID='TMP_wood290', QUANTITY='TEMPERATURE', XYZ=51.0,41.0,15.0/
&DEVC ID='GAS_wood291', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=49.0,41.0,15.0, ORIENTATION=0.0,1.0,0.0/
&DEVC ID='TC_wood291', QUANTITY='THERMOCOUPLE', XYZ=49.0,41.0,15.0/
&DEVC ID='TMP_wood291', QUANTITY='TEMPERATURE', XYZ=49.0,41.0,15.0/
&DEVC ID='GAS_wood292', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=47.0,41.0,15.0, ORIENTATION=0.0,1.0,0.0/
&DEVC ID='TC_wood292', QUANTITY='THERMOCOUPLE', XYZ=47.0,41.0,15.0/
&DEVC ID='TMP_wood292', QUANTITY='TEMPERATURE', XYZ=47.0,41.0,15.0/
&DEVC ID='GAS_wood293', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=45.0,41.0,15.0, ORIENTATION=0.0,1.0,0.0/
&DEVC ID='TC_wood293', QUANTITY='THERMOCOUPLE', XYZ=45.0,41.0,15.0/
&DEVC ID='TMP_wood293', QUANTITY='TEMPERATURE', XYZ=45.0,41.0,15.0/
&DEVC ID='GAS_wood294', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=41.0,41.0,15.0, ORIENTATION=0.0,1.0,0.0/
&DEVC ID='TC_wood294', QUANTITY='THERMOCOUPLE', XYZ=41.0,41.0,15.0/
&DEVC ID='TMP_wood294', QUANTITY='TEMPERATURE', XYZ=41.0,41.0,15.0/
&DEVC ID='GAS_wood295', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=47.0,43.0,15.0, ORIENTATION=0.0,1.0,0.0/
&DEVC ID='TC_wood295', QUANTITY='THERMOCOUPLE', XYZ=47.0,43.0,15.0/
&DEVC ID='TMP_wood295', QUANTITY='TEMPERATURE', XYZ=47.0,43.0,15.0/
&DEVC ID='GAS_wood296', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=47.0,43.0,15.0, ORIENTATION=0.0,1.0,0.0/
&DEVC ID='TC_wood296', QUANTITY='THERMOCOUPLE', XYZ=47.0,43.0,15.0/
&DEVC ID='TMP_wood296', QUANTITY='TEMPERATURE', XYZ=47.0,43.0,15.0/
&DEVC ID='GAS_wood297', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=47.0,43.0,15.0, ORIENTATION=0.0,1.0,0.0/
&DEVC ID='TC_wood297', QUANTITY='THERMOCOUPLE', XYZ=47.0,43.0,15.0/
&DEVC ID='TMP_wood297', QUANTITY='TEMPERATURE', XYZ=47.0,43.0,15.0/
&DEVC ID='GAS_wood298', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=49.0,43.0,15.0, ORIENTATION=0.0,1.0,0.0/
&DEVC ID='TC_wood298', QUANTITY='THERMOCOUPLE', XYZ=49.0,43.0,15.0/
&DEVC ID='TMP_wood298', QUANTITY='TEMPERATURE', XYZ=49.0,43.0,15.0/
&DEVC ID='GAS_wood299', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=49.0,43.0,15.0, ORIENTATION=0.0,1.0,0.0/
&DEVC ID='TC_wood299', QUANTITY='THERMOCOUPLE', XYZ=49.0,43.0,15.0/
&DEVC ID='TMP_wood299', QUANTITY='TEMPERATURE', XYZ=49.0,43.0,15.0/
&DEVC ID='GAS_wood300', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=49.0,43.0,15.0, ORIENTATION=0.0,1.0,0.0/
&DEVC ID='TC_wood300', QUANTITY='THERMOCOUPLE', XYZ=49.0,43.0,15.0/
&DEVC ID='TMP_wood300', QUANTITY='TEMPERATURE', XYZ=49.0,43.0,15.0/
&DEVC ID='GAS_wood301', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=51.0,43.0,15.0, ORIENTATION=0.0,1.0,0.0/
&DEVC ID='TC_wood301', QUANTITY='THERMOCOUPLE', XYZ=51.0,43.0,15.0/
&DEVC ID='TMP_wood301', QUANTITY='TEMPERATURE', XYZ=51.0,43.0,15.0/
&DEVC ID='GAS_wood302', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=51.0,43.0,15.0, ORIENTATION=0.0,1.0,0.0/
&DEVC ID='TC_wood302', QUANTITY='THERMOCOUPLE', XYZ=51.0,43.0,15.0/
&DEVC ID='TMP_wood302', QUANTITY='TEMPERATURE', XYZ=51.0,43.0,15.0/
&DEVC ID='GAS_wood303', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=43.0,47.0,15.0, ORIENTATION=0.0,1.0,0.0/
&DEVC ID='TC_wood303', QUANTITY='THERMOCOUPLE', XYZ=43.0,47.0,15.0/
&DEVC ID='TMP_wood303', QUANTITY='TEMPERATURE', XYZ=43.0,47.0,15.0/
&DEVC ID='GAS_wood304', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=43.0,47.0,15.0, ORIENTATION=0.0,1.0,0.0/
&DEVC ID='TC_wood304', QUANTITY='THERMOCOUPLE', XYZ=43.0,47.0,15.0/
&DEVC ID='TMP_wood304', QUANTITY='TEMPERATURE', XYZ=43.0,47.0,15.0/
&DEVC ID='GAS_wood305', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=43.0,47.0,15.0, ORIENTATION=0.0,1.0,0.0/
&DEVC ID='TC_wood305', QUANTITY='THERMOCOUPLE', XYZ=43.0,47.0,15.0/
&DEVC ID='TMP_wood305', QUANTITY='TEMPERATURE', XYZ=43.0,47.0,15.0/
&DEVC ID='GAS_wood306', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=41.0,45.0,15.0, ORIENTATION=0.0,1.0,0.0/
&DEVC ID='TC_wood306', QUANTITY='THERMOCOUPLE', XYZ=41.0,45.0,15.0/
&DEVC ID='TMP_wood306', QUANTITY='TEMPERATURE', XYZ=41.0,45.0,15.0/
&DEVC ID='GAS_wood307', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=43.0,45.0,15.0, ORIENTATION=0.0,1.0,0.0/
&DEVC ID='TC_wood307', QUANTITY='THERMOCOUPLE', XYZ=43.0,45.0,15.0/
&DEVC ID='TMP_wood307', QUANTITY='TEMPERATURE', XYZ=43.0,45.0,15.0/
&DEVC ID='GAS_wood308', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=43.0,47.0,15.0, ORIENTATION=0.0,1.0,0.0/
&DEVC ID='TC_wood308', QUANTITY='THERMOCOUPLE', XYZ=43.0,47.0,15.0/
&DEVC ID='TMP_wood308', QUANTITY='TEMPERATURE', XYZ=43.0,47.0,15.0/
&DEVC ID='GAS_wood309', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=43.0,45.0,15.0, ORIENTATION=0.0,1.0,0.0/
&DEVC ID='TC_wood309', QUANTITY='THERMOCOUPLE', XYZ=43.0,45.0,15.0/
&DEVC ID='TMP_wood309', QUANTITY='TEMPERATURE', XYZ=43.0,45.0,15.0/
&DEVC ID='GAS_wood310', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=45.0,47.0,15.0, ORIENTATION=0.0,1.0,0.0/
&DEVC ID='TC_wood310', QUANTITY='THERMOCOUPLE', XYZ=45.0,47.0,15.0/
&DEVC ID='TMP_wood310', QUANTITY='TEMPERATURE', XYZ=45.0,47.0,15.0/
&DEVC ID='GAS_wood311', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=43.0,45.0,15.0, ORIENTATION=0.0,1.0,0.0/
&DEVC ID='TC_wood311', QUANTITY='THERMOCOUPLE', XYZ=43.0,45.0,15.0/
&DEVC ID='TMP_wood311', QUANTITY='TEMPERATURE', XYZ=43.0,45.0,15.0/
&DEVC ID='GAS_wood312', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=45.0,47.0,15.0, ORIENTATION=0.0,1.0,0.0/
&DEVC ID='TC_wood312', QUANTITY='THERMOCOUPLE', XYZ=45.0,47.0,15.0/
&DEVC ID='TMP_wood312', QUANTITY='TEMPERATURE', XYZ=45.0,47.0,15.0/
&DEVC ID='GAS_wood313', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=45.0,45.0,15.0, ORIENTATION=0.0,1.0,0.0/
&DEVC ID='TC_wood313', QUANTITY='THERMOCOUPLE', XYZ=45.0,45.0,15.0/
&DEVC ID='TMP_wood313', QUANTITY='TEMPERATURE', XYZ=45.0,45.0,15.0/
&DEVC ID='GAS_wood314', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=43.0,45.0,15.0, ORIENTATION=0.0,1.0,0.0/
&DEVC ID='TC_wood314', QUANTITY='THERMOCOUPLE', XYZ=43.0,45.0,15.0/
&DEVC ID='TMP_wood314', QUANTITY='TEMPERATURE', XYZ=43.0,45.0,15.0/
&DEVC ID='GAS_wood315', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=45.0,43.0,15.0, ORIENTATION=0.0,1.0,0.0/
&DEVC ID='TC_wood315', QUANTITY='THERMOCOUPLE', XYZ=45.0,43.0,15.0/
&DEVC ID='TMP_wood315', QUANTITY='TEMPERATURE', XYZ=45.0,43.0,15.0/
&DEVC ID='GAS_wood316', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=51.0,47.0,15.0, ORIENTATION=0.0,1.0,0.0/
&DEVC ID='TC_wood316', QUANTITY='THERMOCOUPLE', XYZ=51.0,47.0,15.0/
&DEVC ID='TMP_wood316', QUANTITY='TEMPERATURE', XYZ=51.0,47.0,15.0/
&DEVC ID='GAS_wood317', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=51.0,47.0,15.0, ORIENTATION=0.0,1.0,0.0/
&DEVC ID='TC_wood317', QUANTITY='THERMOCOUPLE', XYZ=51.0,47.0,15.0/
&DEVC ID='TMP_wood317', QUANTITY='TEMPERATURE', XYZ=51.0,47.0,15.0/
&DEVC ID='GAS_wood318', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=49.0,47.0,15.0, ORIENTATION=0.0,1.0,0.0/
&DEVC ID='TC_wood318', QUANTITY='THERMOCOUPLE', XYZ=49.0,47.0,15.0/
&DEVC ID='TMP_wood318', QUANTITY='TEMPERATURE', XYZ=49.0,47.0,15.0/
&DEVC ID='GAS_wood319', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=51.0,45.0,15.0, ORIENTATION=0.0,1.0,0.0/
&DEVC ID='TC_wood319', QUANTITY='THERMOCOUPLE', XYZ=51.0,45.0,15.0/
&DEVC ID='TMP_wood319', QUANTITY='TEMPERATURE', XYZ=51.0,45.0,15.0/
&DEVC ID='GAS_wood320', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=51.0,45.0,15.0, ORIENTATION=0.0,1.0,0.0/
&DEVC ID='TC_wood320', QUANTITY='THERMOCOUPLE', XYZ=51.0,45.0,15.0/
&DEVC ID='TMP_wood320', QUANTITY='TEMPERATURE', XYZ=51.0,45.0,15.0/
&DEVC ID='GAS_wood321', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=47.0,47.0,15.0, ORIENTATION=0.0,1.0,0.0/
&DEVC ID='TC_wood321', QUANTITY='THERMOCOUPLE', XYZ=47.0,47.0,15.0/
&DEVC ID='TMP_wood321', QUANTITY='TEMPERATURE', XYZ=47.0,47.0,15.0/
&DEVC ID='GAS_wood322', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=49.0,47.0,15.0, ORIENTATION=0.0,1.0,0.0/
&DEVC ID='TC_wood322', QUANTITY='THERMOCOUPLE', XYZ=49.0,47.0,15.0/
&DEVC ID='TMP_wood322', QUANTITY='TEMPERATURE', XYZ=49.0,47.0,15.0/
&DEVC ID='GAS_wood323', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=49.0,47.0,15.0, ORIENTATION=0.0,1.0,0.0/
&DEVC ID='TC_wood323', QUANTITY='THERMOCOUPLE', XYZ=49.0,47.0,15.0/
&DEVC ID='TMP_wood323', QUANTITY='TEMPERATURE', XYZ=49.0,47.0,15.0/
&DEVC ID='GAS_wood324', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=45.0,43.0,15.0, ORIENTATION=0.0,1.0,0.0/
&DEVC ID='TC_wood324', QUANTITY='THERMOCOUPLE', XYZ=45.0,43.0,15.0/
&DEVC ID='TMP_wood324', QUANTITY='TEMPERATURE', XYZ=45.0,43.0,15.0/
&DEVC ID='GAS_wood325', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=45.0,45.0,15.0, ORIENTATION=0.0,1.0,0.0/
&DEVC ID='TC_wood325', QUANTITY='THERMOCOUPLE', XYZ=45.0,45.0,15.0/
&DEVC ID='TMP_wood325', QUANTITY='TEMPERATURE', XYZ=45.0,45.0,15.0/
&DEVC ID='GAS_wood326', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=41.0,47.0,15.0, ORIENTATION=0.0,1.0,0.0/
&DEVC ID='TC_wood326', QUANTITY='THERMOCOUPLE', XYZ=41.0,47.0,15.0/
&DEVC ID='TMP_wood326', QUANTITY='TEMPERATURE', XYZ=41.0,47.0,15.0/
&DEVC ID='GAS_wood327', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=41.0,47.0,15.0, ORIENTATION=0.0,1.0,0.0/
&DEVC ID='TC_wood327', QUANTITY='THERMOCOUPLE', XYZ=41.0,47.0,15.0/
&DEVC ID='TMP_wood327', QUANTITY='TEMPERATURE', XYZ=41.0,47.0,15.0/
&DEVC ID='GAS_wood328', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=47.0,47.0,15.0, ORIENTATION=0.0,1.0,0.0/
&DEVC ID='TC_wood328', QUANTITY='THERMOCOUPLE', XYZ=47.0,47.0,15.0/
&DEVC ID='TMP_wood328', QUANTITY='TEMPERATURE', XYZ=47.0,47.0,15.0/
&DEVC ID='GAS_wood329', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=47.0,47.0,15.0, ORIENTATION=0.0,1.0,0.0/
&DEVC ID='TC_wood329', QUANTITY='THERMOCOUPLE', XYZ=47.0,47.0,15.0/
&DEVC ID='TMP_wood329', QUANTITY='TEMPERATURE', XYZ=47.0,47.0,15.0/
&DEVC ID='GAS_wood330', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=53.0,47.0,15.0, ORIENTATION=0.0,1.0,0.0/
&DEVC ID='TC_wood330', QUANTITY='THERMOCOUPLE', XYZ=53.0,47.0,15.0/
&DEVC ID='TMP_wood330', QUANTITY='TEMPERATURE', XYZ=53.0,47.0,15.0/
&DEVC ID='GAS_wood331', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=51.0,47.0,15.0, ORIENTATION=0.0,1.0,0.0/
&DEVC ID='TC_wood331', QUANTITY='THERMOCOUPLE', XYZ=51.0,47.0,15.0/
&DEVC ID='TMP_wood331', QUANTITY='TEMPERATURE', XYZ=51.0,47.0,15.0/
&DEVC ID='GAS_wood332', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=51.0,47.0,15.0, ORIENTATION=0.0,1.0,0.0/
&DEVC ID='TC_wood332', QUANTITY='THERMOCOUPLE', XYZ=51.0,47.0,15.0/
&DEVC ID='TMP_wood332', QUANTITY='TEMPERATURE', XYZ=51.0,47.0,15.0/
&DEVC ID='GAS_wood333', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=47.0,45.0,15.0, ORIENTATION=0.0,1.0,0.0/
&DEVC ID='TC_wood333', QUANTITY='THERMOCOUPLE', XYZ=47.0,45.0,15.0/
&DEVC ID='TMP_wood333', QUANTITY='TEMPERATURE', XYZ=47.0,45.0,15.0/
&DEVC ID='GAS_wood334', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=47.0,45.0,15.0, ORIENTATION=0.0,1.0,0.0/
&DEVC ID='TC_wood334', QUANTITY='THERMOCOUPLE', XYZ=47.0,45.0,15.0/
&DEVC ID='TMP_wood334', QUANTITY='TEMPERATURE', XYZ=47.0,45.0,15.0/
&DEVC ID='GAS_wood335', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=47.0,45.0,15.0, ORIENTATION=0.0,1.0,0.0/
&DEVC ID='TC_wood335', QUANTITY='THERMOCOUPLE', XYZ=47.0,45.0,15.0/
&DEVC ID='TMP_wood335', QUANTITY='TEMPERATURE', XYZ=47.0,45.0,15.0/
&DEVC ID='GAS_wood336', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=49.0,45.0,15.0, ORIENTATION=0.0,1.0,0.0/
&DEVC ID='TC_wood336', QUANTITY='THERMOCOUPLE', XYZ=49.0,45.0,15.0/
&DEVC ID='TMP_wood336', QUANTITY='TEMPERATURE', XYZ=49.0,45.0,15.0/
&DEVC ID='GAS_wood337', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=49.0,45.0,15.0, ORIENTATION=0.0,1.0,0.0/
&DEVC ID='TC_wood337', QUANTITY='THERMOCOUPLE', XYZ=49.0,45.0,15.0/
&DEVC ID='TMP_wood337', QUANTITY='TEMPERATURE', XYZ=49.0,45.0,15.0/
&DEVC ID='GAS_wood338', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=49.0,45.0,15.0, ORIENTATION=0.0,1.0,0.0/
&DEVC ID='TC_wood338', QUANTITY='THERMOCOUPLE', XYZ=49.0,45.0,15.0/
&DEVC ID='TMP_wood338', QUANTITY='TEMPERATURE', XYZ=49.0,45.0,15.0/
&DEVC ID='GAS_wood339', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=51.0,45.0,15.0, ORIENTATION=0.0,1.0,0.0/
&DEVC ID='TC_wood339', QUANTITY='THERMOCOUPLE', XYZ=51.0,45.0,15.0/
&DEVC ID='TMP_wood339', QUANTITY='TEMPERATURE', XYZ=51.0,45.0,15.0/
&DEVC ID='GAS_wood340', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=51.0,45.0,15.0, ORIENTATION=0.0,1.0,0.0/
&DEVC ID='TC_wood340', QUANTITY='THERMOCOUPLE', XYZ=51.0,45.0,15.0/
&DEVC ID='TMP_wood340', QUANTITY='TEMPERATURE', XYZ=51.0,45.0,15.0/
&DEVC ID='GAS_wood341', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=53.0,45.0,15.0, ORIENTATION=0.0,1.0,0.0/
&DEVC ID='TC_wood341', QUANTITY='THERMOCOUPLE', XYZ=53.0,45.0,15.0/
&DEVC ID='TMP_wood341', QUANTITY='TEMPERATURE', XYZ=53.0,45.0,15.0/
&DEVC ID='GAS_wood342', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=41.0,45.0,15.0, ORIENTATION=0.0,1.0,0.0/
&DEVC ID='TC_wood342', QUANTITY='THERMOCOUPLE', XYZ=41.0,45.0,15.0/
&DEVC ID='TMP_wood342', QUANTITY='TEMPERATURE', XYZ=41.0,45.0,15.0/
&DEVC ID='GAS_wood343', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=39.0,45.0,15.0, ORIENTATION=0.0,1.0,0.0/
&DEVC ID='TC_wood343', QUANTITY='THERMOCOUPLE', XYZ=39.0,45.0,15.0/
&DEVC ID='TMP_wood343', QUANTITY='TEMPERATURE', XYZ=39.0,45.0,15.0/
&DEVC ID='GAS_wood344', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=39.0,45.0,15.0, ORIENTATION=0.0,1.0,0.0/
&DEVC ID='TC_wood344', QUANTITY='THERMOCOUPLE', XYZ=39.0,45.0,15.0/
&DEVC ID='TMP_wood344', QUANTITY='TEMPERATURE', XYZ=39.0,45.0,15.0/
&DEVC ID='GAS_wood345', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=41.0,45.0,15.0, ORIENTATION=0.0,1.0,0.0/
&DEVC ID='TC_wood345', QUANTITY='THERMOCOUPLE', XYZ=41.0,45.0,15.0/
&DEVC ID='TMP_wood345', QUANTITY='TEMPERATURE', XYZ=41.0,45.0,15.0/
&DEVC ID='GAS_wood346', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=39.0,43.0,15.0, ORIENTATION=0.0,1.0,0.0/
&DEVC ID='TC_wood346', QUANTITY='THERMOCOUPLE', XYZ=39.0,43.0,15.0/
&DEVC ID='TMP_wood346', QUANTITY='TEMPERATURE', XYZ=39.0,43.0,15.0/
&DEVC ID='GAS_wood347', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=43.0,43.0,15.0, ORIENTATION=0.0,1.0,0.0/
&DEVC ID='TC_wood347', QUANTITY='THERMOCOUPLE', XYZ=43.0,43.0,15.0/
&DEVC ID='TMP_wood347', QUANTITY='TEMPERATURE', XYZ=43.0,43.0,15.0/
&DEVC ID='GAS_wood348', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=43.0,43.0,15.0, ORIENTATION=0.0,1.0,0.0/
&DEVC ID='TC_wood348', QUANTITY='THERMOCOUPLE', XYZ=43.0,43.0,15.0/
&DEVC ID='TMP_wood348', QUANTITY='TEMPERATURE', XYZ=43.0,43.0,15.0/
&DEVC ID='GAS_wood349', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=43.0,43.0,15.0, ORIENTATION=0.0,1.0,0.0/
&DEVC ID='TC_wood349', QUANTITY='THERMOCOUPLE', XYZ=43.0,43.0,15.0/
&DEVC ID='TMP_wood349', QUANTITY='TEMPERATURE', XYZ=43.0,43.0,15.0/
&DEVC ID='GAS_wood350', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=41.0,43.0,15.0, ORIENTATION=0.0,1.0,0.0/
&DEVC ID='TC_wood350', QUANTITY='THERMOCOUPLE', XYZ=41.0,43.0,15.0/
&DEVC ID='TMP_wood350', QUANTITY='TEMPERATURE', XYZ=41.0,43.0,15.0/
&DEVC ID='GAS_wood351', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=41.0,43.0,15.0, ORIENTATION=0.0,1.0,0.0/
&DEVC ID='TC_wood351', QUANTITY='THERMOCOUPLE', XYZ=41.0,43.0,15.0/
&DEVC ID='TMP_wood351', QUANTITY='TEMPERATURE', XYZ=41.0,43.0,15.0/
&DEVC ID='GAS_wood352', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=41.0,43.0,15.0, ORIENTATION=0.0,1.0,0.0/
&DEVC ID='TC_wood352', QUANTITY='THERMOCOUPLE', XYZ=41.0,43.0,15.0/
&DEVC ID='TMP_wood352', QUANTITY='TEMPERATURE', XYZ=41.0,43.0,15.0/
&DEVC ID='GAS_wood353', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=43.0,43.0,15.0, ORIENTATION=0.0,1.0,0.0/
&DEVC ID='TC_wood353', QUANTITY='THERMOCOUPLE', XYZ=43.0,43.0,15.0/
&DEVC ID='TMP_wood353', QUANTITY='TEMPERATURE', XYZ=43.0,43.0,15.0/
&DEVC ID='GAS_wood354', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=39.0,43.0,15.0, ORIENTATION=0.0,1.0,0.0/
&DEVC ID='TC_wood354', QUANTITY='THERMOCOUPLE', XYZ=39.0,43.0,15.0/
&DEVC ID='TMP_wood354', QUANTITY='TEMPERATURE', XYZ=39.0,43.0,15.0/
&DEVC ID='GAS_wood355', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=53.0,43.0,15.0, ORIENTATION=0.0,1.0,0.0/
&DEVC ID='TC_wood355', QUANTITY='THERMOCOUPLE', XYZ=53.0,43.0,15.0/
&DEVC ID='TMP_wood355', QUANTITY='TEMPERATURE', XYZ=53.0,43.0,15.0/
&DEVC ID='GAS_wood356', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=51.0,43.0,15.0, ORIENTATION=0.0,1.0,0.0/
&DEVC ID='TC_wood356', QUANTITY='THERMOCOUPLE', XYZ=51.0,43.0,15.0/
&DEVC ID='TMP_wood356', QUANTITY='TEMPERATURE', XYZ=51.0,43.0,15.0/
&DEVC ID='GAS_wood357', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=51.0,43.0,15.0, ORIENTATION=0.0,1.0,0.0/
&DEVC ID='TC_wood357', QUANTITY='THERMOCOUPLE', XYZ=51.0,43.0,15.0/
&DEVC ID='TMP_wood357', QUANTITY='TEMPERATURE', XYZ=51.0,43.0,15.0/
&DEVC ID='GAS_wood358', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=55.0,43.0,15.0, ORIENTATION=0.0,1.0,0.0/
&DEVC ID='TC_wood358', QUANTITY='THERMOCOUPLE', XYZ=55.0,43.0,15.0/
&DEVC ID='TMP_wood358', QUANTITY='TEMPERATURE', XYZ=55.0,43.0,15.0/
&DEVC ID='GAS_wood359', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=55.0,43.0,15.0, ORIENTATION=0.0,1.0,0.0/
&DEVC ID='TC_wood359', QUANTITY='THERMOCOUPLE', XYZ=55.0,43.0,15.0/
&DEVC ID='TMP_wood359', QUANTITY='TEMPERATURE', XYZ=55.0,43.0,15.0/
&DEVC ID='GAS_wood360', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=57.0,43.0,15.0, ORIENTATION=0.0,1.0,0.0/
&DEVC ID='TC_wood360', QUANTITY='THERMOCOUPLE', XYZ=57.0,43.0,15.0/
&DEVC ID='TMP_wood360', QUANTITY='TEMPERATURE', XYZ=57.0,43.0,15.0/
&DEVC ID='GAS_wood361', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=59.0,43.0,15.0, ORIENTATION=0.0,1.0,0.0/
&DEVC ID='TC_wood361', QUANTITY='THERMOCOUPLE', XYZ=59.0,43.0,15.0/
&DEVC ID='TMP_wood361', QUANTITY='TEMPERATURE', XYZ=59.0,43.0,15.0/
&DEVC ID='GAS_wood362', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=59.0,43.0,15.0, ORIENTATION=0.0,1.0,0.0/
&DEVC ID='TC_wood362', QUANTITY='THERMOCOUPLE', XYZ=59.0,43.0,15.0/
&DEVC ID='TMP_wood362', QUANTITY='TEMPERATURE', XYZ=59.0,43.0,15.0/
&DEVC ID='GAS_wood363', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=59.0,43.0,15.0, ORIENTATION=0.0,1.0,0.0/
&DEVC ID='TC_wood363', QUANTITY='THERMOCOUPLE', XYZ=59.0,43.0,15.0/
&DEVC ID='TMP_wood363', QUANTITY='TEMPERATURE', XYZ=59.0,43.0,15.0/
&DEVC ID='GAS_wood364', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=59.0,43.0,15.0, ORIENTATION=0.0,1.0,0.0/
&DEVC ID='TC_wood364', QUANTITY='THERMOCOUPLE', XYZ=59.0,43.0,15.0/
&DEVC ID='TMP_wood364', QUANTITY='TEMPERATURE', XYZ=59.0,43.0,15.0/
&DEVC ID='GAS_wood365', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=57.0,43.0,15.0, ORIENTATION=0.0,1.0,0.0/
&DEVC ID='TC_wood365', QUANTITY='THERMOCOUPLE', XYZ=57.0,43.0,15.0/
&DEVC ID='TMP_wood365', QUANTITY='TEMPERATURE', XYZ=57.0,43.0,15.0/
&DEVC ID='GAS_wood366', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=57.0,43.0,15.0, ORIENTATION=0.0,1.0,0.0/
&DEVC ID='TC_wood366', QUANTITY='THERMOCOUPLE', XYZ=57.0,43.0,15.0/
&DEVC ID='TMP_wood366', QUANTITY='TEMPERATURE', XYZ=57.0,43.0,15.0/
&DEVC ID='GAS_wood367', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=55.0,43.0,15.0, ORIENTATION=0.0,1.0,0.0/
&DEVC ID='TC_wood367', QUANTITY='THERMOCOUPLE', XYZ=55.0,43.0,15.0/
&DEVC ID='TMP_wood367', QUANTITY='TEMPERATURE', XYZ=55.0,43.0,15.0/
&DEVC ID='GAS_wood368', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=55.0,43.0,15.0, ORIENTATION=0.0,1.0,0.0/
&DEVC ID='TC_wood368', QUANTITY='THERMOCOUPLE', XYZ=55.0,43.0,15.0/
&DEVC ID='TMP_wood368', QUANTITY='TEMPERATURE', XYZ=55.0,43.0,15.0/
&DEVC ID='GAS_wood369', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=71.0,47.0,15.0, ORIENTATION=0.0,1.0,0.0/
&DEVC ID='TC_wood369', QUANTITY='THERMOCOUPLE', XYZ=71.0,47.0,15.0/
&DEVC ID='TMP_wood369', QUANTITY='TEMPERATURE', XYZ=71.0,47.0,15.0/
&DEVC ID='GAS_wood370', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=73.0,47.0,15.0, ORIENTATION=0.0,1.0,0.0/
&DEVC ID='TC_wood370', QUANTITY='THERMOCOUPLE', XYZ=73.0,47.0,15.0/
&DEVC ID='TMP_wood370', QUANTITY='TEMPERATURE', XYZ=73.0,47.0,15.0/
&DEVC ID='GAS_wood371', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=73.0,47.0,15.0, ORIENTATION=0.0,1.0,0.0/
&DEVC ID='TC_wood371', QUANTITY='THERMOCOUPLE', XYZ=73.0,47.0,15.0/
&DEVC ID='TMP_wood371', QUANTITY='TEMPERATURE', XYZ=73.0,47.0,15.0/
&DEVC ID='GAS_wood372', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=73.0,47.0,15.0, ORIENTATION=0.0,1.0,0.0/
&DEVC ID='TC_wood372', QUANTITY='THERMOCOUPLE', XYZ=73.0,47.0,15.0/
&DEVC ID='TMP_wood372', QUANTITY='TEMPERATURE', XYZ=73.0,47.0,15.0/
&DEVC ID='GAS_wood373', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=71.0,45.0,15.0, ORIENTATION=0.0,1.0,0.0/
&DEVC ID='TC_wood373', QUANTITY='THERMOCOUPLE', XYZ=71.0,45.0,15.0/
&DEVC ID='TMP_wood373', QUANTITY='TEMPERATURE', XYZ=71.0,45.0,15.0/
&DEVC ID='GAS_wood374', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=73.0,45.0,15.0, ORIENTATION=0.0,1.0,0.0/
&DEVC ID='TC_wood374', QUANTITY='THERMOCOUPLE', XYZ=73.0,45.0,15.0/
&DEVC ID='TMP_wood374', QUANTITY='TEMPERATURE', XYZ=73.0,45.0,15.0/
&DEVC ID='GAS_wood375', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=73.0,45.0,15.0, ORIENTATION=0.0,1.0,0.0/
&DEVC ID='TC_wood375', QUANTITY='THERMOCOUPLE', XYZ=73.0,45.0,15.0/
&DEVC ID='TMP_wood375', QUANTITY='TEMPERATURE', XYZ=73.0,45.0,15.0/
&DEVC ID='GAS_wood376', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=73.0,45.0,15.0, ORIENTATION=0.0,1.0,0.0/
&DEVC ID='TC_wood376', QUANTITY='THERMOCOUPLE', XYZ=73.0,45.0,15.0/
&DEVC ID='TMP_wood376', QUANTITY='TEMPERATURE', XYZ=73.0,45.0,15.0/
&DEVC ID='GAS_wood377', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=73.0,45.0,15.0, ORIENTATION=0.0,1.0,0.0/
&DEVC ID='TC_wood377', QUANTITY='THERMOCOUPLE', XYZ=73.0,45.0,15.0/
&DEVC ID='TMP_wood377', QUANTITY='TEMPERATURE', XYZ=73.0,45.0,15.0/
&DEVC ID='GAS_wood378', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=75.0,45.0,15.0, ORIENTATION=0.0,1.0,0.0/
&DEVC ID='TC_wood378', QUANTITY='THERMOCOUPLE', XYZ=75.0,45.0,15.0/
&DEVC ID='TMP_wood378', QUANTITY='TEMPERATURE', XYZ=75.0,45.0,15.0/
&DEVC ID='GAS_wood379', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=75.0,45.0,15.0, ORIENTATION=0.0,1.0,0.0/
&DEVC ID='TC_wood379', QUANTITY='THERMOCOUPLE', XYZ=75.0,45.0,15.0/
&DEVC ID='TMP_wood379', QUANTITY='TEMPERATURE', XYZ=75.0,45.0,15.0/
&DEVC ID='GAS_wood380', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=75.0,45.0,15.0, ORIENTATION=0.0,1.0,0.0/
&DEVC ID='TC_wood380', QUANTITY='THERMOCOUPLE', XYZ=75.0,45.0,15.0/
&DEVC ID='TMP_wood380', QUANTITY='TEMPERATURE', XYZ=75.0,45.0,15.0/
&DEVC ID='GAS_wood381', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=59.0,47.0,15.0, ORIENTATION=0.0,1.0,0.0/
&DEVC ID='TC_wood381', QUANTITY='THERMOCOUPLE', XYZ=59.0,47.0,15.0/
&DEVC ID='TMP_wood381', QUANTITY='TEMPERATURE', XYZ=59.0,47.0,15.0/
&DEVC ID='GAS_wood382', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=59.0,47.0,15.0, ORIENTATION=0.0,1.0,0.0/
&DEVC ID='TC_wood382', QUANTITY='THERMOCOUPLE', XYZ=59.0,47.0,15.0/
&DEVC ID='TMP_wood382', QUANTITY='TEMPERATURE', XYZ=59.0,47.0,15.0/
&DEVC ID='GAS_wood383', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=59.0,45.0,15.0, ORIENTATION=0.0,1.0,0.0/
&DEVC ID='TC_wood383', QUANTITY='THERMOCOUPLE', XYZ=59.0,45.0,15.0/
&DEVC ID='TMP_wood383', QUANTITY='TEMPERATURE', XYZ=59.0,45.0,15.0/
&DEVC ID='GAS_wood384', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=59.0,45.0,15.0, ORIENTATION=0.0,1.0,0.0/
&DEVC ID='TC_wood384', QUANTITY='THERMOCOUPLE', XYZ=59.0,45.0,15.0/
&DEVC ID='TMP_wood384', QUANTITY='TEMPERATURE', XYZ=59.0,45.0,15.0/
&DEVC ID='GAS_wood385', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=59.0,45.0,15.0, ORIENTATION=0.0,1.0,0.0/
&DEVC ID='TC_wood385', QUANTITY='THERMOCOUPLE', XYZ=59.0,45.0,15.0/
&DEVC ID='TMP_wood385', QUANTITY='TEMPERATURE', XYZ=59.0,45.0,15.0/
&DEVC ID='GAS_wood386', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=59.0,47.0,15.0, ORIENTATION=0.0,1.0,0.0/
&DEVC ID='TC_wood386', QUANTITY='THERMOCOUPLE', XYZ=59.0,47.0,15.0/
&DEVC ID='TMP_wood386', QUANTITY='TEMPERATURE', XYZ=59.0,47.0,15.0/
&DEVC ID='GAS_wood387', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=83.0,47.0,15.0, ORIENTATION=0.0,1.0,0.0/
&DEVC ID='TC_wood387', QUANTITY='THERMOCOUPLE', XYZ=83.0,47.0,15.0/
&DEVC ID='TMP_wood387', QUANTITY='TEMPERATURE', XYZ=83.0,47.0,15.0/
&DEVC ID='GAS_wood388', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=83.0,47.0,15.0, ORIENTATION=0.0,1.0,0.0/
&DEVC ID='TC_wood388', QUANTITY='THERMOCOUPLE', XYZ=83.0,47.0,15.0/
&DEVC ID='TMP_wood388', QUANTITY='TEMPERATURE', XYZ=83.0,47.0,15.0/
&DEVC ID='GAS_wood389', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=81.0,47.0,15.0, ORIENTATION=0.0,1.0,0.0/
&DEVC ID='TC_wood389', QUANTITY='THERMOCOUPLE', XYZ=81.0,47.0,15.0/
&DEVC ID='TMP_wood389', QUANTITY='TEMPERATURE', XYZ=81.0,47.0,15.0/
&DEVC ID='GAS_wood390', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=81.0,45.0,15.0, ORIENTATION=0.0,1.0,0.0/
&DEVC ID='TC_wood390', QUANTITY='THERMOCOUPLE', XYZ=81.0,45.0,15.0/
&DEVC ID='TMP_wood390', QUANTITY='TEMPERATURE', XYZ=81.0,45.0,15.0/
&DEVC ID='GAS_wood391', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=83.0,43.0,15.0, ORIENTATION=0.0,1.0,0.0/
&DEVC ID='TC_wood391', QUANTITY='THERMOCOUPLE', XYZ=83.0,43.0,15.0/
&DEVC ID='TMP_wood391', QUANTITY='TEMPERATURE', XYZ=83.0,43.0,15.0/
&DEVC ID='GAS_wood392', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=81.0,45.0,15.0, ORIENTATION=0.0,1.0,0.0/
&DEVC ID='TC_wood392', QUANTITY='THERMOCOUPLE', XYZ=81.0,45.0,15.0/
&DEVC ID='TMP_wood392', QUANTITY='TEMPERATURE', XYZ=81.0,45.0,15.0/
&DEVC ID='GAS_wood393', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=81.0,47.0,15.0, ORIENTATION=0.0,1.0,0.0/
&DEVC ID='TC_wood393', QUANTITY='THERMOCOUPLE', XYZ=81.0,47.0,15.0/
&DEVC ID='TMP_wood393', QUANTITY='TEMPERATURE', XYZ=81.0,47.0,15.0/
&DEVC ID='GAS_wood394', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=81.0,47.0,15.0, ORIENTATION=0.0,1.0,0.0/
&DEVC ID='TC_wood394', QUANTITY='THERMOCOUPLE', XYZ=81.0,47.0,15.0/
&DEVC ID='TMP_wood394', QUANTITY='TEMPERATURE', XYZ=81.0,47.0,15.0/
&DEVC ID='GAS_wood395', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=81.0,47.0,15.0, ORIENTATION=0.0,1.0,0.0/
&DEVC ID='TC_wood395', QUANTITY='THERMOCOUPLE', XYZ=81.0,47.0,15.0/
&DEVC ID='TMP_wood395', QUANTITY='TEMPERATURE', XYZ=81.0,47.0,15.0/
&DEVC ID='GAS_wood396', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=79.0,47.0,15.0, ORIENTATION=0.0,1.0,0.0/
&DEVC ID='TC_wood396', QUANTITY='THERMOCOUPLE', XYZ=79.0,47.0,15.0/
&DEVC ID='TMP_wood396', QUANTITY='TEMPERATURE', XYZ=79.0,47.0,15.0/
&DEVC ID='GAS_wood397', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=79.0,47.0,15.0, ORIENTATION=0.0,1.0,0.0/
&DEVC ID='TC_wood397', QUANTITY='THERMOCOUPLE', XYZ=79.0,47.0,15.0/
&DEVC ID='TMP_wood397', QUANTITY='TEMPERATURE', XYZ=79.0,47.0,15.0/
&DEVC ID='GAS_wood398', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=83.0,29.0,15.0, ORIENTATION=0.0,1.0,0.0/
&DEVC ID='TC_wood398', QUANTITY='THERMOCOUPLE', XYZ=83.0,29.0,15.0/
&DEVC ID='TMP_wood398', QUANTITY='TEMPERATURE', XYZ=83.0,29.0,15.0/
&DEVC ID='GAS_wood399', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=83.0,35.0,15.0, ORIENTATION=0.0,1.0,0.0/
&DEVC ID='TC_wood399', QUANTITY='THERMOCOUPLE', XYZ=83.0,35.0,15.0/
&DEVC ID='TMP_wood399', QUANTITY='TEMPERATURE', XYZ=83.0,35.0,15.0/
&DEVC ID='GAS_wood400', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=59.0,35.0,15.0, ORIENTATION=0.0,1.0,0.0/
&DEVC ID='TC_wood400', QUANTITY='THERMOCOUPLE', XYZ=59.0,35.0,15.0/
&DEVC ID='TMP_wood400', QUANTITY='TEMPERATURE', XYZ=59.0,35.0,15.0/
&DEVC ID='GAS_wood401', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=83.0,41.0,15.0, ORIENTATION=0.0,1.0,0.0/
&DEVC ID='TC_wood401', QUANTITY='THERMOCOUPLE', XYZ=83.0,41.0,15.0/
&DEVC ID='TMP_wood401', QUANTITY='TEMPERATURE', XYZ=83.0,41.0,15.0/
&DEVC ID='GAS_wood402', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=83.0,39.0,15.0, ORIENTATION=0.0,1.0,0.0/
&DEVC ID='TC_wood402', QUANTITY='THERMOCOUPLE', XYZ=83.0,39.0,15.0/
&DEVC ID='TMP_wood402', QUANTITY='TEMPERATURE', XYZ=83.0,39.0,15.0/
&DEVC ID='GAS_wood403', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=81.0,41.0,15.0, ORIENTATION=0.0,1.0,0.0/
&DEVC ID='TC_wood403', QUANTITY='THERMOCOUPLE', XYZ=81.0,41.0,15.0/
&DEVC ID='TMP_wood403', QUANTITY='TEMPERATURE', XYZ=81.0,41.0,15.0/
&DEVC ID='GAS_wood404', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=79.0,41.0,15.0, ORIENTATION=0.0,1.0,0.0/
&DEVC ID='TC_wood404', QUANTITY='THERMOCOUPLE', XYZ=79.0,41.0,15.0/
&DEVC ID='TMP_wood404', QUANTITY='TEMPERATURE', XYZ=79.0,41.0,15.0/
&DEVC ID='GAS_wood405', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=47.0,35.0,15.0, ORIENTATION=0.0,1.0,0.0/
&DEVC ID='TC_wood405', QUANTITY='THERMOCOUPLE', XYZ=47.0,35.0,15.0/
&DEVC ID='TMP_wood405', QUANTITY='TEMPERATURE', XYZ=47.0,35.0,15.0/
&DEVC ID='GAS_wood406', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=45.0,39.0,15.0, ORIENTATION=0.0,1.0,0.0/
&DEVC ID='TC_wood406', QUANTITY='THERMOCOUPLE', XYZ=45.0,39.0,15.0/
&DEVC ID='TMP_wood406', QUANTITY='TEMPERATURE', XYZ=45.0,39.0,15.0/
&DEVC ID='GAS_wood407', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=57.0,29.0,15.0, ORIENTATION=0.0,1.0,0.0/
&DEVC ID='TC_wood407', QUANTITY='THERMOCOUPLE', XYZ=57.0,29.0,15.0/
&DEVC ID='TMP_wood407', QUANTITY='TEMPERATURE', XYZ=57.0,29.0,15.0/
&DEVC ID='GAS_wood408', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=55.0,29.0,15.0, ORIENTATION=0.0,1.0,0.0/
&DEVC ID='TC_wood408', QUANTITY='THERMOCOUPLE', XYZ=55.0,29.0,15.0/
&DEVC ID='TMP_wood408', QUANTITY='TEMPERATURE', XYZ=55.0,29.0,15.0/
&DEVC ID='GAS_wood409', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=53.0,29.0,15.0, ORIENTATION=0.0,1.0,0.0/
&DEVC ID='TC_wood409', QUANTITY='THERMOCOUPLE', XYZ=53.0,29.0,15.0/
&DEVC ID='TMP_wood409', QUANTITY='TEMPERATURE', XYZ=53.0,29.0,15.0/
&DEVC ID='GAS_wood410', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=51.0,29.0,15.0, ORIENTATION=0.0,1.0,0.0/
&DEVC ID='TC_wood410', QUANTITY='THERMOCOUPLE', XYZ=51.0,29.0,15.0/
&DEVC ID='TMP_wood410', QUANTITY='TEMPERATURE', XYZ=51.0,29.0,15.0/
&DEVC ID='GAS_wood411', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=47.0,37.0,15.0, ORIENTATION=0.0,1.0,0.0/
&DEVC ID='TC_wood411', QUANTITY='THERMOCOUPLE', XYZ=47.0,37.0,15.0/
&DEVC ID='TMP_wood411', QUANTITY='TEMPERATURE', XYZ=47.0,37.0,15.0/
&DEVC ID='GAS_wood412', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=49.0,37.0,15.0, ORIENTATION=0.0,1.0,0.0/
&DEVC ID='TC_wood412', QUANTITY='THERMOCOUPLE', XYZ=49.0,37.0,15.0/
&DEVC ID='TMP_wood412', QUANTITY='TEMPERATURE', XYZ=49.0,37.0,15.0/
&DEVC ID='GAS_wood413', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=51.0,35.0,15.0, ORIENTATION=0.0,1.0,0.0/
&DEVC ID='TC_wood413', QUANTITY='THERMOCOUPLE', XYZ=51.0,35.0,15.0/
&DEVC ID='TMP_wood413', QUANTITY='TEMPERATURE', XYZ=51.0,35.0,15.0/
&DEVC ID='GAS_wood414', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=51.0,37.0,15.0, ORIENTATION=0.0,1.0,0.0/
&DEVC ID='TC_wood414', QUANTITY='THERMOCOUPLE', XYZ=51.0,37.0,15.0/
&DEVC ID='TMP_wood414', QUANTITY='TEMPERATURE', XYZ=51.0,37.0,15.0/
&DEVC ID='GAS_wood415', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=57.0,35.0,15.0, ORIENTATION=0.0,1.0,0.0/
&DEVC ID='TC_wood415', QUANTITY='THERMOCOUPLE', XYZ=57.0,35.0,15.0/
&DEVC ID='TMP_wood415', QUANTITY='TEMPERATURE', XYZ=57.0,35.0,15.0/
&DEVC ID='GAS_wood416', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=55.0,35.0,15.0, ORIENTATION=0.0,1.0,0.0/
&DEVC ID='TC_wood416', QUANTITY='THERMOCOUPLE', XYZ=55.0,35.0,15.0/
&DEVC ID='TMP_wood416', QUANTITY='TEMPERATURE', XYZ=55.0,35.0,15.0/
&DEVC ID='GAS_wood417', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=55.0,35.0,15.0, ORIENTATION=0.0,1.0,0.0/
&DEVC ID='TC_wood417', QUANTITY='THERMOCOUPLE', XYZ=55.0,35.0,15.0/
&DEVC ID='TMP_wood417', QUANTITY='TEMPERATURE', XYZ=55.0,35.0,15.0/
&DEVC ID='GAS_wood418', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=47.0,39.0,15.0, ORIENTATION=0.0,1.0,0.0/
&DEVC ID='TC_wood418', QUANTITY='THERMOCOUPLE', XYZ=47.0,39.0,15.0/
&DEVC ID='TMP_wood418', QUANTITY='TEMPERATURE', XYZ=47.0,39.0,15.0/
&DEVC ID='GAS_wood419', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=49.0,39.0,15.0, ORIENTATION=0.0,1.0,0.0/
&DEVC ID='TC_wood419', QUANTITY='THERMOCOUPLE', XYZ=49.0,39.0,15.0/
&DEVC ID='TMP_wood419', QUANTITY='TEMPERATURE', XYZ=49.0,39.0,15.0/
&DEVC ID='GAS_wood420', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=51.0,39.0,15.0, ORIENTATION=0.0,1.0,0.0/
&DEVC ID='TC_wood420', QUANTITY='THERMOCOUPLE', XYZ=51.0,39.0,15.0/
&DEVC ID='TMP_wood420', QUANTITY='TEMPERATURE', XYZ=51.0,39.0,15.0/
&DEVC ID='GAS_wood421', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=57.0,39.0,15.0, ORIENTATION=0.0,1.0,0.0/
&DEVC ID='TC_wood421', QUANTITY='THERMOCOUPLE', XYZ=57.0,39.0,15.0/
&DEVC ID='TMP_wood421', QUANTITY='TEMPERATURE', XYZ=57.0,39.0,15.0/
&DEVC ID='GAS_wood422', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=55.0,39.0,15.0, ORIENTATION=0.0,1.0,0.0/
&DEVC ID='TC_wood422', QUANTITY='THERMOCOUPLE', XYZ=55.0,39.0,15.0/
&DEVC ID='TMP_wood422', QUANTITY='TEMPERATURE', XYZ=55.0,39.0,15.0/
&DEVC ID='GAS_wood423', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=73.0,35.0,15.0, ORIENTATION=0.0,1.0,0.0/
&DEVC ID='TC_wood423', QUANTITY='THERMOCOUPLE', XYZ=73.0,35.0,15.0/
&DEVC ID='TMP_wood423', QUANTITY='TEMPERATURE', XYZ=73.0,35.0,15.0/
&DEVC ID='GAS_wood424', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=73.0,29.0,15.0, ORIENTATION=0.0,1.0,0.0/
&DEVC ID='TC_wood424', QUANTITY='THERMOCOUPLE', XYZ=73.0,29.0,15.0/
&DEVC ID='TMP_wood424', QUANTITY='TEMPERATURE', XYZ=73.0,29.0,15.0/
&DEVC ID='GAS_wood425', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=75.0,29.0,15.0, ORIENTATION=0.0,1.0,0.0/
&DEVC ID='TC_wood425', QUANTITY='THERMOCOUPLE', XYZ=75.0,29.0,15.0/
&DEVC ID='TMP_wood425', QUANTITY='TEMPERATURE', XYZ=75.0,29.0,15.0/
&DEVC ID='GAS_wood426', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=65.0,29.0,15.0, ORIENTATION=0.0,1.0,0.0/
&DEVC ID='TC_wood426', QUANTITY='THERMOCOUPLE', XYZ=65.0,29.0,15.0/
&DEVC ID='TMP_wood426', QUANTITY='TEMPERATURE', XYZ=65.0,29.0,15.0/
&DEVC ID='GAS_wood427', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=59.0,39.0,15.0, ORIENTATION=0.0,1.0,0.0/
&DEVC ID='TC_wood427', QUANTITY='THERMOCOUPLE', XYZ=59.0,39.0,15.0/
&DEVC ID='TMP_wood427', QUANTITY='TEMPERATURE', XYZ=59.0,39.0,15.0/
&DEVC ID='GAS_wood428', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=59.0,35.0,15.0, ORIENTATION=0.0,1.0,0.0/
&DEVC ID='TC_wood428', QUANTITY='THERMOCOUPLE', XYZ=59.0,35.0,15.0/
&DEVC ID='TMP_wood428', QUANTITY='TEMPERATURE', XYZ=59.0,35.0,15.0/
&DEVC ID='GAS_wood429', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=67.0,29.0,15.0, ORIENTATION=0.0,1.0,0.0/
&DEVC ID='TC_wood429', QUANTITY='THERMOCOUPLE', XYZ=67.0,29.0,15.0/
&DEVC ID='TMP_wood429', QUANTITY='TEMPERATURE', XYZ=67.0,29.0,15.0/
&DEVC ID='GAS_wood430', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=69.0,29.0,15.0, ORIENTATION=0.0,1.0,0.0/
&DEVC ID='TC_wood430', QUANTITY='THERMOCOUPLE', XYZ=69.0,29.0,15.0/
&DEVC ID='TMP_wood430', QUANTITY='TEMPERATURE', XYZ=69.0,29.0,15.0/
&DEVC ID='GAS_wood431', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=71.0,29.0,15.0, ORIENTATION=0.0,1.0,0.0/
&DEVC ID='TC_wood431', QUANTITY='THERMOCOUPLE', XYZ=71.0,29.0,15.0/
&DEVC ID='TMP_wood431', QUANTITY='TEMPERATURE', XYZ=71.0,29.0,15.0/
&DEVC ID='GAS_wood432', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=79.0,29.0,15.0, ORIENTATION=0.0,1.0,0.0/
&DEVC ID='TC_wood432', QUANTITY='THERMOCOUPLE', XYZ=79.0,29.0,15.0/
&DEVC ID='TMP_wood432', QUANTITY='TEMPERATURE', XYZ=79.0,29.0,15.0/
&DEVC ID='GAS_wood433', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=77.0,29.0,15.0, ORIENTATION=0.0,1.0,0.0/
&DEVC ID='TC_wood433', QUANTITY='THERMOCOUPLE', XYZ=77.0,29.0,15.0/
&DEVC ID='TMP_wood433', QUANTITY='TEMPERATURE', XYZ=77.0,29.0,15.0/
&DEVC ID='GAS_wood434', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=81.0,29.0,15.0, ORIENTATION=0.0,1.0,0.0/
&DEVC ID='TC_wood434', QUANTITY='THERMOCOUPLE', XYZ=81.0,29.0,15.0/
&DEVC ID='TMP_wood434', QUANTITY='TEMPERATURE', XYZ=81.0,29.0,15.0/
&DEVC ID='GAS_wood435', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=73.0,37.0,15.0, ORIENTATION=0.0,1.0,0.0/
&DEVC ID='TC_wood435', QUANTITY='THERMOCOUPLE', XYZ=73.0,37.0,15.0/
&DEVC ID='TMP_wood435', QUANTITY='TEMPERATURE', XYZ=73.0,37.0,15.0/
&DEVC ID='GAS_wood436', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=75.0,37.0,15.0, ORIENTATION=0.0,1.0,0.0/
&DEVC ID='TC_wood436', QUANTITY='THERMOCOUPLE', XYZ=75.0,37.0,15.0/
&DEVC ID='TMP_wood436', QUANTITY='TEMPERATURE', XYZ=75.0,37.0,15.0/
&DEVC ID='GAS_wood437', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=77.0,35.0,15.0, ORIENTATION=0.0,1.0,0.0/
&DEVC ID='TC_wood437', QUANTITY='THERMOCOUPLE', XYZ=77.0,35.0,15.0/
&DEVC ID='TMP_wood437', QUANTITY='TEMPERATURE', XYZ=77.0,35.0,15.0/
&DEVC ID='GAS_wood438', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=77.0,37.0,15.0, ORIENTATION=0.0,1.0,0.0/
&DEVC ID='TC_wood438', QUANTITY='THERMOCOUPLE', XYZ=77.0,37.0,15.0/
&DEVC ID='TMP_wood438', QUANTITY='TEMPERATURE', XYZ=77.0,37.0,15.0/
&DEVC ID='GAS_wood439', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=77.0,39.0,15.0, ORIENTATION=0.0,1.0,0.0/
&DEVC ID='TC_wood439', QUANTITY='THERMOCOUPLE', XYZ=77.0,39.0,15.0/
&DEVC ID='TMP_wood439', QUANTITY='TEMPERATURE', XYZ=77.0,39.0,15.0/
&DEVC ID='GAS_wood440', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=81.0,35.0,15.0, ORIENTATION=0.0,1.0,0.0/
&DEVC ID='TC_wood440', QUANTITY='THERMOCOUPLE', XYZ=81.0,35.0,15.0/
&DEVC ID='TMP_wood440', QUANTITY='TEMPERATURE', XYZ=81.0,35.0,15.0/
&DEVC ID='GAS_wood441', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=73.0,39.0,15.0, ORIENTATION=0.0,1.0,0.0/
&DEVC ID='TC_wood441', QUANTITY='THERMOCOUPLE', XYZ=73.0,39.0,15.0/
&DEVC ID='TMP_wood441', QUANTITY='TEMPERATURE', XYZ=73.0,39.0,15.0/
&DEVC ID='GAS_wood442', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=75.0,39.0,15.0, ORIENTATION=0.0,1.0,0.0/
&DEVC ID='TC_wood442', QUANTITY='THERMOCOUPLE', XYZ=75.0,39.0,15.0/
&DEVC ID='TMP_wood442', QUANTITY='TEMPERATURE', XYZ=75.0,39.0,15.0/
&DEVC ID='GAS_wood443', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=81.0,39.0,15.0, ORIENTATION=0.0,1.0,0.0/
&DEVC ID='TC_wood443', QUANTITY='THERMOCOUPLE', XYZ=81.0,39.0,15.0/
&DEVC ID='TMP_wood443', QUANTITY='TEMPERATURE', XYZ=81.0,39.0,15.0/
&DEVC ID='GAS_wood444', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=79.0,39.0,15.0, ORIENTATION=0.0,1.0,0.0/
&DEVC ID='TC_wood444', QUANTITY='THERMOCOUPLE', XYZ=79.0,39.0,15.0/
&DEVC ID='TMP_wood444', QUANTITY='TEMPERATURE', XYZ=79.0,39.0,15.0/
&DEVC ID='GAS_wood445', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=47.0,23.0,15.0, ORIENTATION=0.0,1.0,0.0/
&DEVC ID='TC_wood445', QUANTITY='THERMOCOUPLE', XYZ=47.0,23.0,15.0/
&DEVC ID='TMP_wood445', QUANTITY='TEMPERATURE', XYZ=47.0,23.0,15.0/
&DEVC ID='GAS_wood446', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=49.0,23.0,15.0, ORIENTATION=0.0,1.0,0.0/
&DEVC ID='TC_wood446', QUANTITY='THERMOCOUPLE', XYZ=49.0,23.0,15.0/
&DEVC ID='TMP_wood446', QUANTITY='TEMPERATURE', XYZ=49.0,23.0,15.0/
&DEVC ID='GAS_wood447', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=51.0,23.0,15.0, ORIENTATION=0.0,1.0,0.0/
&DEVC ID='TC_wood447', QUANTITY='THERMOCOUPLE', XYZ=51.0,23.0,15.0/
&DEVC ID='TMP_wood447', QUANTITY='TEMPERATURE', XYZ=51.0,23.0,15.0/
&DEVC ID='GAS_wood448', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=53.0,23.0,15.0, ORIENTATION=0.0,1.0,0.0/
&DEVC ID='TC_wood448', QUANTITY='THERMOCOUPLE', XYZ=53.0,23.0,15.0/
&DEVC ID='TMP_wood448', QUANTITY='TEMPERATURE', XYZ=53.0,23.0,15.0/
&DEVC ID='GAS_wood449', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=55.0,23.0,15.0, ORIENTATION=0.0,1.0,0.0/
&DEVC ID='TC_wood449', QUANTITY='THERMOCOUPLE', XYZ=55.0,23.0,15.0/
&DEVC ID='TMP_wood449', QUANTITY='TEMPERATURE', XYZ=55.0,23.0,15.0/
&DEVC ID='GAS_wood450', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=57.0,23.0,15.0, ORIENTATION=0.0,1.0,0.0/
&DEVC ID='TC_wood450', QUANTITY='THERMOCOUPLE', XYZ=57.0,23.0,15.0/
&DEVC ID='TMP_wood450', QUANTITY='TEMPERATURE', XYZ=57.0,23.0,15.0/
&DEVC ID='GAS_wood451', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=59.0,23.0,15.0, ORIENTATION=0.0,1.0,0.0/
&DEVC ID='TC_wood451', QUANTITY='THERMOCOUPLE', XYZ=59.0,23.0,15.0/
&DEVC ID='TMP_wood451', QUANTITY='TEMPERATURE', XYZ=59.0,23.0,15.0/
&DEVC ID='GAS_wood452', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=65.0,23.0,15.0, ORIENTATION=0.0,1.0,0.0/
&DEVC ID='TC_wood452', QUANTITY='THERMOCOUPLE', XYZ=65.0,23.0,15.0/
&DEVC ID='TMP_wood452', QUANTITY='TEMPERATURE', XYZ=65.0,23.0,15.0/
&DEVC ID='GAS_wood453', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=67.0,23.0,15.0, ORIENTATION=0.0,1.0,0.0/
&DEVC ID='TC_wood453', QUANTITY='THERMOCOUPLE', XYZ=67.0,23.0,15.0/
&DEVC ID='TMP_wood453', QUANTITY='TEMPERATURE', XYZ=67.0,23.0,15.0/
&DEVC ID='GAS_wood454', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=69.0,23.0,15.0, ORIENTATION=0.0,1.0,0.0/
&DEVC ID='TC_wood454', QUANTITY='THERMOCOUPLE', XYZ=69.0,23.0,15.0/
&DEVC ID='TMP_wood454', QUANTITY='TEMPERATURE', XYZ=69.0,23.0,15.0/
&DEVC ID='GAS_wood455', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=71.0,23.0,15.0, ORIENTATION=0.0,1.0,0.0/
&DEVC ID='TC_wood455', QUANTITY='THERMOCOUPLE', XYZ=71.0,23.0,15.0/
&DEVC ID='TMP_wood455', QUANTITY='TEMPERATURE', XYZ=71.0,23.0,15.0/
&DEVC ID='GAS_wood456', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=73.0,23.0,15.0, ORIENTATION=0.0,1.0,0.0/
&DEVC ID='TC_wood456', QUANTITY='THERMOCOUPLE', XYZ=73.0,23.0,15.0/
&DEVC ID='TMP_wood456', QUANTITY='TEMPERATURE', XYZ=73.0,23.0,15.0/
&DEVC ID='GAS_wood457', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=75.0,23.0,15.0, ORIENTATION=0.0,1.0,0.0/
&DEVC ID='TC_wood457', QUANTITY='THERMOCOUPLE', XYZ=75.0,23.0,15.0/
&DEVC ID='TMP_wood457', QUANTITY='TEMPERATURE', XYZ=75.0,23.0,15.0/
&DEVC ID='GAS_wood458', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=81.0,23.0,15.0, ORIENTATION=0.0,1.0,0.0/
&DEVC ID='TC_wood458', QUANTITY='THERMOCOUPLE', XYZ=81.0,23.0,15.0/
&DEVC ID='TMP_wood458', QUANTITY='TEMPERATURE', XYZ=81.0,23.0,15.0/
&DEVC ID='GAS_wood459', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=79.0,23.0,15.0, ORIENTATION=0.0,1.0,0.0/
&DEVC ID='TC_wood459', QUANTITY='THERMOCOUPLE', XYZ=79.0,23.0,15.0/
&DEVC ID='TMP_wood459', QUANTITY='TEMPERATURE', XYZ=79.0,23.0,15.0/
&DEVC ID='GAS_wood460', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=77.0,23.0,15.0, ORIENTATION=0.0,1.0,0.0/
&DEVC ID='TC_wood460', QUANTITY='THERMOCOUPLE', XYZ=77.0,23.0,15.0/
&DEVC ID='TMP_wood460', QUANTITY='TEMPERATURE', XYZ=77.0,23.0,15.0/
&DEVC ID='GAS_wood461', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=83.0,23.0,15.0, ORIENTATION=0.0,1.0,0.0/
&DEVC ID='TC_wood461', QUANTITY='THERMOCOUPLE', XYZ=83.0,23.0,15.0/
&DEVC ID='TMP_wood461', QUANTITY='TEMPERATURE', XYZ=83.0,23.0,15.0/
&DEVC ID='GAS_wood462', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=47.0,29.0,15.0, ORIENTATION=0.0,1.0,0.0/
&DEVC ID='TC_wood462', QUANTITY='THERMOCOUPLE', XYZ=47.0,29.0,15.0/
&DEVC ID='TMP_wood462', QUANTITY='TEMPERATURE', XYZ=47.0,29.0,15.0/
&DEVC ID='GAS_wood463', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=49.0,29.0,15.0, ORIENTATION=0.0,1.0,0.0/
&DEVC ID='TC_wood463', QUANTITY='THERMOCOUPLE', XYZ=49.0,29.0,15.0/
&DEVC ID='TMP_wood463', QUANTITY='TEMPERATURE', XYZ=49.0,29.0,15.0/
&DEVC ID='GAS_wood464', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=83.0,43.0,15.0, ORIENTATION=0.0,1.0,0.0/
&DEVC ID='TC_wood464', QUANTITY='THERMOCOUPLE', XYZ=83.0,43.0,15.0/
&DEVC ID='TMP_wood464', QUANTITY='TEMPERATURE', XYZ=83.0,43.0,15.0/
&DEVC ID='GAS_wood465', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=81.0,43.0,15.0, ORIENTATION=0.0,1.0,0.0/
&DEVC ID='TC_wood465', QUANTITY='THERMOCOUPLE', XYZ=81.0,43.0,15.0/
&DEVC ID='TMP_wood465', QUANTITY='TEMPERATURE', XYZ=81.0,43.0,15.0/
&DEVC ID='GAS_wood466', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=79.0,45.0,15.0, ORIENTATION=0.0,1.0,0.0/
&DEVC ID='TC_wood466', QUANTITY='THERMOCOUPLE', XYZ=79.0,45.0,15.0/
&DEVC ID='TMP_wood466', QUANTITY='TEMPERATURE', XYZ=79.0,45.0,15.0/
&DEVC ID='GAS_wood467', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=81.0,43.0,15.0, ORIENTATION=0.0,1.0,0.0/
&DEVC ID='TC_wood467', QUANTITY='THERMOCOUPLE', XYZ=81.0,43.0,15.0/
&DEVC ID='TMP_wood467', QUANTITY='TEMPERATURE', XYZ=81.0,43.0,15.0/
&DEVC ID='GAS_wood468', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=79.0,45.0,15.0, ORIENTATION=0.0,1.0,0.0/
&DEVC ID='TC_wood468', QUANTITY='THERMOCOUPLE', XYZ=79.0,45.0,15.0/
&DEVC ID='TMP_wood468', QUANTITY='TEMPERATURE', XYZ=79.0,45.0,15.0/
&DEVC ID='GAS_wood469', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=81.0,43.0,15.0, ORIENTATION=0.0,1.0,0.0/
&DEVC ID='TC_wood469', QUANTITY='THERMOCOUPLE', XYZ=81.0,43.0,15.0/
&DEVC ID='TMP_wood469', QUANTITY='TEMPERATURE', XYZ=81.0,43.0,15.0/
&DEVC ID='GAS_wood470', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=81.0,45.0,15.0, ORIENTATION=0.0,1.0,0.0/
&DEVC ID='TC_wood470', QUANTITY='THERMOCOUPLE', XYZ=81.0,45.0,15.0/
&DEVC ID='TMP_wood470', QUANTITY='TEMPERATURE', XYZ=81.0,45.0,15.0/
&DEVC ID='GAS_wood471', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=81.0,43.0,15.0, ORIENTATION=0.0,1.0,0.0/
&DEVC ID='TC_wood471', QUANTITY='THERMOCOUPLE', XYZ=81.0,43.0,15.0/
&DEVC ID='TMP_wood471', QUANTITY='TEMPERATURE', XYZ=81.0,43.0,15.0/
&DEVC ID='GAS_wood472', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=81.0,45.0,15.0, ORIENTATION=0.0,1.0,0.0/
&DEVC ID='TC_wood472', QUANTITY='THERMOCOUPLE', XYZ=81.0,45.0,15.0/
&DEVC ID='TMP_wood472', QUANTITY='TEMPERATURE', XYZ=81.0,45.0,15.0/
&DEVC ID='GAS_wood473', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=79.0,43.0,15.0, ORIENTATION=0.0,1.0,0.0/
&DEVC ID='TC_wood473', QUANTITY='THERMOCOUPLE', XYZ=79.0,43.0,15.0/
&DEVC ID='TMP_wood473', QUANTITY='TEMPERATURE', XYZ=79.0,43.0,15.0/
&DEVC ID='GAS_wood474', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=79.0,43.0,15.0, ORIENTATION=0.0,1.0,0.0/
&DEVC ID='TC_wood474', QUANTITY='THERMOCOUPLE', XYZ=79.0,43.0,15.0/
&DEVC ID='TMP_wood474', QUANTITY='TEMPERATURE', XYZ=79.0,43.0,15.0/
&DEVC ID='GAS_wood475', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=75.0,41.0,15.0, ORIENTATION=0.0,1.0,0.0/
&DEVC ID='TC_wood475', QUANTITY='THERMOCOUPLE', XYZ=75.0,41.0,15.0/
&DEVC ID='TMP_wood475', QUANTITY='TEMPERATURE', XYZ=75.0,41.0,15.0/
&DEVC ID='GAS_wood476', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=73.0,41.0,15.0, ORIENTATION=0.0,1.0,0.0/
&DEVC ID='TC_wood476', QUANTITY='THERMOCOUPLE', XYZ=73.0,41.0,15.0/
&DEVC ID='TMP_wood476', QUANTITY='TEMPERATURE', XYZ=73.0,41.0,15.0/
&DEVC ID='GAS_wood477', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=77.0,41.0,15.0, ORIENTATION=0.0,1.0,0.0/
&DEVC ID='TC_wood477', QUANTITY='THERMOCOUPLE', XYZ=77.0,41.0,15.0/
&DEVC ID='TMP_wood477', QUANTITY='TEMPERATURE', XYZ=77.0,41.0,15.0/
&DEVC ID='GAS_wood478', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=69.0,47.0,15.0, ORIENTATION=0.0,1.0,0.0/
&DEVC ID='TC_wood478', QUANTITY='THERMOCOUPLE', XYZ=69.0,47.0,15.0/
&DEVC ID='TMP_wood478', QUANTITY='TEMPERATURE', XYZ=69.0,47.0,15.0/
&DEVC ID='GAS_wood479', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=69.0,45.0,15.0, ORIENTATION=0.0,1.0,0.0/
&DEVC ID='TC_wood479', QUANTITY='THERMOCOUPLE', XYZ=69.0,45.0,15.0/
&DEVC ID='TMP_wood479', QUANTITY='TEMPERATURE', XYZ=69.0,45.0,15.0/
&DEVC ID='GAS_wood480', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=65.0,45.0,15.0, ORIENTATION=0.0,1.0,0.0/
&DEVC ID='TC_wood480', QUANTITY='THERMOCOUPLE', XYZ=65.0,45.0,15.0/
&DEVC ID='TMP_wood480', QUANTITY='TEMPERATURE', XYZ=65.0,45.0,15.0/
&DEVC ID='GAS_wood481', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=65.0,45.0,15.0, ORIENTATION=0.0,1.0,0.0/
&DEVC ID='TC_wood481', QUANTITY='THERMOCOUPLE', XYZ=65.0,45.0,15.0/
&DEVC ID='TMP_wood481', QUANTITY='TEMPERATURE', XYZ=65.0,45.0,15.0/
&DEVC ID='GAS_wood482', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=65.0,45.0,15.0, ORIENTATION=0.0,1.0,0.0/
&DEVC ID='TC_wood482', QUANTITY='THERMOCOUPLE', XYZ=65.0,45.0,15.0/
&DEVC ID='TMP_wood482', QUANTITY='TEMPERATURE', XYZ=65.0,45.0,15.0/
&DEVC ID='GAS_wood483', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=67.0,45.0,15.0, ORIENTATION=0.0,1.0,0.0/
&DEVC ID='TC_wood483', QUANTITY='THERMOCOUPLE', XYZ=67.0,45.0,15.0/
&DEVC ID='TMP_wood483', QUANTITY='TEMPERATURE', XYZ=67.0,45.0,15.0/
&DEVC ID='GAS_wood484', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=67.0,45.0,15.0, ORIENTATION=0.0,1.0,0.0/
&DEVC ID='TC_wood484', QUANTITY='THERMOCOUPLE', XYZ=67.0,45.0,15.0/
&DEVC ID='TMP_wood484', QUANTITY='TEMPERATURE', XYZ=67.0,45.0,15.0/
&DEVC ID='GAS_wood485', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=67.0,45.0,15.0, ORIENTATION=0.0,1.0,0.0/
&DEVC ID='TC_wood485', QUANTITY='THERMOCOUPLE', XYZ=67.0,45.0,15.0/
&DEVC ID='TMP_wood485', QUANTITY='TEMPERATURE', XYZ=67.0,45.0,15.0/
&DEVC ID='GAS_wood486', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=69.0,45.0,15.0, ORIENTATION=0.0,1.0,0.0/
&DEVC ID='TC_wood486', QUANTITY='THERMOCOUPLE', XYZ=69.0,45.0,15.0/
&DEVC ID='TMP_wood486', QUANTITY='TEMPERATURE', XYZ=69.0,45.0,15.0/
&DEVC ID='GAS_wood487', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=69.0,45.0,15.0, ORIENTATION=0.0,1.0,0.0/
&DEVC ID='TC_wood487', QUANTITY='THERMOCOUPLE', XYZ=69.0,45.0,15.0/
&DEVC ID='TMP_wood487', QUANTITY='TEMPERATURE', XYZ=69.0,45.0,15.0/
&DEVC ID='GAS_wood488', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=69.0,45.0,15.0, ORIENTATION=0.0,1.0,0.0/
&DEVC ID='TC_wood488', QUANTITY='THERMOCOUPLE', XYZ=69.0,45.0,15.0/
&DEVC ID='TMP_wood488', QUANTITY='TEMPERATURE', XYZ=69.0,45.0,15.0/
&DEVC ID='GAS_wood489', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=65.0,43.0,15.0, ORIENTATION=0.0,1.0,0.0/
&DEVC ID='TC_wood489', QUANTITY='THERMOCOUPLE', XYZ=65.0,43.0,15.0/
&DEVC ID='TMP_wood489', QUANTITY='TEMPERATURE', XYZ=65.0,43.0,15.0/
&DEVC ID='GAS_wood490', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=65.0,43.0,15.0, ORIENTATION=0.0,1.0,0.0/
&DEVC ID='TC_wood490', QUANTITY='THERMOCOUPLE', XYZ=65.0,43.0,15.0/
&DEVC ID='TMP_wood490', QUANTITY='TEMPERATURE', XYZ=65.0,43.0,15.0/
&DEVC ID='GAS_wood491', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=65.0,43.0,15.0, ORIENTATION=0.0,1.0,0.0/
&DEVC ID='TC_wood491', QUANTITY='THERMOCOUPLE', XYZ=65.0,43.0,15.0/
&DEVC ID='TMP_wood491', QUANTITY='TEMPERATURE', XYZ=65.0,43.0,15.0/
&DEVC ID='GAS_wood492', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=67.0,43.0,15.0, ORIENTATION=0.0,1.0,0.0/
&DEVC ID='TC_wood492', QUANTITY='THERMOCOUPLE', XYZ=67.0,43.0,15.0/
&DEVC ID='TMP_wood492', QUANTITY='TEMPERATURE', XYZ=67.0,43.0,15.0/
&DEVC ID='GAS_wood493', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=67.0,43.0,15.0, ORIENTATION=0.0,1.0,0.0/
&DEVC ID='TC_wood493', QUANTITY='THERMOCOUPLE', XYZ=67.0,43.0,15.0/
&DEVC ID='TMP_wood493', QUANTITY='TEMPERATURE', XYZ=67.0,43.0,15.0/
&DEVC ID='GAS_wood494', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=67.0,43.0,15.0, ORIENTATION=0.0,1.0,0.0/
&DEVC ID='TC_wood494', QUANTITY='THERMOCOUPLE', XYZ=67.0,43.0,15.0/
&DEVC ID='TMP_wood494', QUANTITY='TEMPERATURE', XYZ=67.0,43.0,15.0/
&DEVC ID='GAS_wood495', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=69.0,43.0,15.0, ORIENTATION=0.0,1.0,0.0/
&DEVC ID='TC_wood495', QUANTITY='THERMOCOUPLE', XYZ=69.0,43.0,15.0/
&DEVC ID='TMP_wood495', QUANTITY='TEMPERATURE', XYZ=69.0,43.0,15.0/
&DEVC ID='GAS_wood496', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=69.0,43.0,15.0, ORIENTATION=0.0,1.0,0.0/
&DEVC ID='TC_wood496', QUANTITY='THERMOCOUPLE', XYZ=69.0,43.0,15.0/
&DEVC ID='TMP_wood496', QUANTITY='TEMPERATURE', XYZ=69.0,43.0,15.0/
&DEVC ID='GAS_wood497', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=69.0,43.0,15.0, ORIENTATION=0.0,1.0,0.0/
&DEVC ID='TC_wood497', QUANTITY='THERMOCOUPLE', XYZ=69.0,43.0,15.0/
&DEVC ID='TMP_wood497', QUANTITY='TEMPERATURE', XYZ=69.0,43.0,15.0/
&DEVC ID='GAS_wood498', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=69.0,43.0,15.0, ORIENTATION=0.0,1.0,0.0/
&DEVC ID='TC_wood498', QUANTITY='THERMOCOUPLE', XYZ=69.0,43.0,15.0/
&DEVC ID='TMP_wood498', QUANTITY='TEMPERATURE', XYZ=69.0,43.0,15.0/
&DEVC ID='GAS_wood499', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=73.0,43.0,15.0, ORIENTATION=0.0,1.0,0.0/
&DEVC ID='TC_wood499', QUANTITY='THERMOCOUPLE', XYZ=73.0,43.0,15.0/
&DEVC ID='TMP_wood499', QUANTITY='TEMPERATURE', XYZ=73.0,43.0,15.0/
&DEVC ID='GAS_wood500', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=75.0,43.0,15.0, ORIENTATION=0.0,1.0,0.0/
&DEVC ID='TC_wood500', QUANTITY='THERMOCOUPLE', XYZ=75.0,43.0,15.0/
&DEVC ID='TMP_wood500', QUANTITY='TEMPERATURE', XYZ=75.0,43.0,15.0/
&DEVC ID='GAS_wood501', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=65.0,43.0,15.0, ORIENTATION=0.0,1.0,0.0/
&DEVC ID='TC_wood501', QUANTITY='THERMOCOUPLE', XYZ=65.0,43.0,15.0/
&DEVC ID='TMP_wood501', QUANTITY='TEMPERATURE', XYZ=65.0,43.0,15.0/
&DEVC ID='GAS_wood502', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=71.0,43.0,15.0, ORIENTATION=0.0,1.0,0.0/
&DEVC ID='TC_wood502', QUANTITY='THERMOCOUPLE', XYZ=71.0,43.0,15.0/
&DEVC ID='TMP_wood502', QUANTITY='TEMPERATURE', XYZ=71.0,43.0,15.0/
&DEVC ID='GAS_wood503', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=73.0,43.0,15.0, ORIENTATION=0.0,1.0,0.0/
&DEVC ID='TC_wood503', QUANTITY='THERMOCOUPLE', XYZ=73.0,43.0,15.0/
&DEVC ID='TMP_wood503', QUANTITY='TEMPERATURE', XYZ=73.0,43.0,15.0/
&DEVC ID='GAS_wood504', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=73.0,43.0,15.0, ORIENTATION=0.0,1.0,0.0/
&DEVC ID='TC_wood504', QUANTITY='THERMOCOUPLE', XYZ=73.0,43.0,15.0/
&DEVC ID='TMP_wood504', QUANTITY='TEMPERATURE', XYZ=73.0,43.0,15.0/
&DEVC ID='GAS_wood505', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=73.0,43.0,15.0, ORIENTATION=0.0,1.0,0.0/
&DEVC ID='TC_wood505', QUANTITY='THERMOCOUPLE', XYZ=73.0,43.0,15.0/
&DEVC ID='TMP_wood505', QUANTITY='TEMPERATURE', XYZ=73.0,43.0,15.0/
&DEVC ID='GAS_wood506', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=77.0,43.0,15.0, ORIENTATION=0.0,1.0,0.0/
&DEVC ID='TC_wood506', QUANTITY='THERMOCOUPLE', XYZ=77.0,43.0,15.0/
&DEVC ID='TMP_wood506', QUANTITY='TEMPERATURE', XYZ=77.0,43.0,15.0/
&DEVC ID='GAS_wood507', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=77.0,43.0,15.0, ORIENTATION=0.0,1.0,0.0/
&DEVC ID='TC_wood507', QUANTITY='THERMOCOUPLE', XYZ=77.0,43.0,15.0/
&DEVC ID='TMP_wood507', QUANTITY='TEMPERATURE', XYZ=77.0,43.0,15.0/
&DEVC ID='GAS_wood508', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=75.0,43.0,15.0, ORIENTATION=0.0,1.0,0.0/
&DEVC ID='TC_wood508', QUANTITY='THERMOCOUPLE', XYZ=75.0,43.0,15.0/
&DEVC ID='TMP_wood508', QUANTITY='TEMPERATURE', XYZ=75.0,43.0,15.0/
&DEVC ID='GAS_wood509', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=75.0,43.0,15.0, ORIENTATION=0.0,1.0,0.0/
&DEVC ID='TC_wood509', QUANTITY='THERMOCOUPLE', XYZ=75.0,43.0,15.0/
&DEVC ID='TMP_wood509', QUANTITY='TEMPERATURE', XYZ=75.0,43.0,15.0/
&DEVC ID='GAS_wood510', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=75.0,43.0,15.0, ORIENTATION=0.0,1.0,0.0/
&DEVC ID='TC_wood510', QUANTITY='THERMOCOUPLE', XYZ=75.0,43.0,15.0/
&DEVC ID='TMP_wood510', QUANTITY='TEMPERATURE', XYZ=75.0,43.0,15.0/
&DEVC ID='GAS_wood511', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=69.0,41.0,15.0, ORIENTATION=0.0,1.0,0.0/
&DEVC ID='TC_wood511', QUANTITY='THERMOCOUPLE', XYZ=69.0,41.0,15.0/
&DEVC ID='TMP_wood511', QUANTITY='TEMPERATURE', XYZ=69.0,41.0,15.0/
&DEVC ID='GAS_wood512', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=65.0,39.0,15.0, ORIENTATION=0.0,1.0,0.0/
&DEVC ID='TC_wood512', QUANTITY='THERMOCOUPLE', XYZ=65.0,39.0,15.0/
&DEVC ID='TMP_wood512', QUANTITY='TEMPERATURE', XYZ=65.0,39.0,15.0/
&DEVC ID='GAS_wood513', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=67.0,39.0,15.0, ORIENTATION=0.0,1.0,0.0/
&DEVC ID='TC_wood513', QUANTITY='THERMOCOUPLE', XYZ=67.0,39.0,15.0/
&DEVC ID='TMP_wood513', QUANTITY='TEMPERATURE', XYZ=67.0,39.0,15.0/
&DEVC ID='GAS_wood514', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=69.0,39.0,15.0, ORIENTATION=0.0,1.0,0.0/
&DEVC ID='TC_wood514', QUANTITY='THERMOCOUPLE', XYZ=69.0,39.0,15.0/
&DEVC ID='TMP_wood514', QUANTITY='TEMPERATURE', XYZ=69.0,39.0,15.0/
&DEVC ID='GAS_wood515', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=69.0,35.0,15.0, ORIENTATION=0.0,1.0,0.0/
&DEVC ID='TC_wood515', QUANTITY='THERMOCOUPLE', XYZ=69.0,35.0,15.0/
&DEVC ID='TMP_wood515', QUANTITY='TEMPERATURE', XYZ=69.0,35.0,15.0/
&DEVC ID='GAS_wood516', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=69.0,35.0,15.0, ORIENTATION=0.0,1.0,0.0/
&DEVC ID='TC_wood516', QUANTITY='THERMOCOUPLE', XYZ=69.0,35.0,15.0/
&DEVC ID='TMP_wood516', QUANTITY='TEMPERATURE', XYZ=69.0,35.0,15.0/
&DEVC ID='GAS_wood517', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=65.0,37.0,15.0, ORIENTATION=0.0,1.0,0.0/
&DEVC ID='TC_wood517', QUANTITY='THERMOCOUPLE', XYZ=65.0,37.0,15.0/
&DEVC ID='TMP_wood517', QUANTITY='TEMPERATURE', XYZ=65.0,37.0,15.0/
&DEVC ID='GAS_wood518', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=67.0,37.0,15.0, ORIENTATION=0.0,1.0,0.0/
&DEVC ID='TC_wood518', QUANTITY='THERMOCOUPLE', XYZ=67.0,37.0,15.0/
&DEVC ID='TMP_wood518', QUANTITY='TEMPERATURE', XYZ=67.0,37.0,15.0/
&DEVC ID='GAS_wood519', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=69.0,37.0,15.0, ORIENTATION=0.0,1.0,0.0/
&DEVC ID='TC_wood519', QUANTITY='THERMOCOUPLE', XYZ=69.0,37.0,15.0/
&DEVC ID='TMP_wood519', QUANTITY='TEMPERATURE', XYZ=69.0,37.0,15.0/
&DEVC ID='GAS_wood520', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=55.0,47.0,15.0, ORIENTATION=0.0,1.0,0.0/
&DEVC ID='TC_wood520', QUANTITY='THERMOCOUPLE', XYZ=55.0,47.0,15.0/
&DEVC ID='TMP_wood520', QUANTITY='TEMPERATURE', XYZ=55.0,47.0,15.0/
&DEVC ID='GAS_wood521', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=55.0,47.0,15.0, ORIENTATION=0.0,1.0,0.0/
&DEVC ID='TC_wood521', QUANTITY='THERMOCOUPLE', XYZ=55.0,47.0,15.0/
&DEVC ID='TMP_wood521', QUANTITY='TEMPERATURE', XYZ=55.0,47.0,15.0/
&DEVC ID='GAS_wood522', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=55.0,45.0,15.0, ORIENTATION=0.0,1.0,0.0/
&DEVC ID='TC_wood522', QUANTITY='THERMOCOUPLE', XYZ=55.0,45.0,15.0/
&DEVC ID='TMP_wood522', QUANTITY='TEMPERATURE', XYZ=55.0,45.0,15.0/
&DEVC ID='GAS_wood523', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=55.0,45.0,15.0, ORIENTATION=0.0,1.0,0.0/
&DEVC ID='TC_wood523', QUANTITY='THERMOCOUPLE', XYZ=55.0,45.0,15.0/
&DEVC ID='TMP_wood523', QUANTITY='TEMPERATURE', XYZ=55.0,45.0,15.0/
&DEVC ID='GAS_wood524', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=55.0,45.0,15.0, ORIENTATION=0.0,1.0,0.0/
&DEVC ID='TC_wood524', QUANTITY='THERMOCOUPLE', XYZ=55.0,45.0,15.0/
&DEVC ID='TMP_wood524', QUANTITY='TEMPERATURE', XYZ=55.0,45.0,15.0/
&DEVC ID='GAS_wood525', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=55.0,45.0,15.0, ORIENTATION=0.0,1.0,0.0/
&DEVC ID='TC_wood525', QUANTITY='THERMOCOUPLE', XYZ=55.0,45.0,15.0/
&DEVC ID='TMP_wood525', QUANTITY='TEMPERATURE', XYZ=55.0,45.0,15.0/
&DEVC ID='GAS_wood526', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=65.0,47.0,15.0, ORIENTATION=0.0,1.0,0.0/
&DEVC ID='TC_wood526', QUANTITY='THERMOCOUPLE', XYZ=65.0,47.0,15.0/
&DEVC ID='TMP_wood526', QUANTITY='TEMPERATURE', XYZ=65.0,47.0,15.0/
&DEVC ID='GAS_wood527', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=57.0,45.0,15.0, ORIENTATION=0.0,1.0,0.0/
&DEVC ID='TC_wood527', QUANTITY='THERMOCOUPLE', XYZ=57.0,45.0,15.0/
&DEVC ID='TMP_wood527', QUANTITY='TEMPERATURE', XYZ=57.0,45.0,15.0/
&DEVC ID='GAS_wood528', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=57.0,45.0,15.0, ORIENTATION=0.0,1.0,0.0/
&DEVC ID='TC_wood528', QUANTITY='THERMOCOUPLE', XYZ=57.0,45.0,15.0/
&DEVC ID='TMP_wood528', QUANTITY='TEMPERATURE', XYZ=57.0,45.0,15.0/
&DEVC ID='GAS_wood529', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=65.0,45.0,15.0, ORIENTATION=0.0,1.0,0.0/
&DEVC ID='TC_wood529', QUANTITY='THERMOCOUPLE', XYZ=65.0,45.0,15.0/
&DEVC ID='TMP_wood529', QUANTITY='TEMPERATURE', XYZ=65.0,45.0,15.0/
&DEVC ID='GAS_wood530', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=59.0,47.0,15.0, ORIENTATION=0.0,1.0,0.0/
&DEVC ID='TC_wood530', QUANTITY='THERMOCOUPLE', XYZ=59.0,47.0,15.0/
&DEVC ID='TMP_wood530', QUANTITY='TEMPERATURE', XYZ=59.0,47.0,15.0/
&DEVC ID='GAS_wood531', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=57.0,47.0,15.0, ORIENTATION=0.0,1.0,0.0/
&DEVC ID='TC_wood531', QUANTITY='THERMOCOUPLE', XYZ=57.0,47.0,15.0/
&DEVC ID='TMP_wood531', QUANTITY='TEMPERATURE', XYZ=57.0,47.0,15.0/
&DEVC ID='GAS_wood532', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=57.0,47.0,15.0, ORIENTATION=0.0,1.0,0.0/
&DEVC ID='TC_wood532', QUANTITY='THERMOCOUPLE', XYZ=57.0,47.0,15.0/
&DEVC ID='TMP_wood532', QUANTITY='TEMPERATURE', XYZ=57.0,47.0,15.0/
&DEVC ID='GAS_wood533', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=57.0,47.0,15.0, ORIENTATION=0.0,1.0,0.0/
&DEVC ID='TC_wood533', QUANTITY='THERMOCOUPLE', XYZ=57.0,47.0,15.0/
&DEVC ID='TMP_wood533', QUANTITY='TEMPERATURE', XYZ=57.0,47.0,15.0/
&DEVC ID='GAS_wood534', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=55.0,47.0,15.0, ORIENTATION=0.0,1.0,0.0/
&DEVC ID='TC_wood534', QUANTITY='THERMOCOUPLE', XYZ=55.0,47.0,15.0/
&DEVC ID='TMP_wood534', QUANTITY='TEMPERATURE', XYZ=55.0,47.0,15.0/
&DEVC ID='GAS_wood535', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=59.0,45.0,15.0, ORIENTATION=0.0,1.0,0.0/
&DEVC ID='TC_wood535', QUANTITY='THERMOCOUPLE', XYZ=59.0,45.0,15.0/
&DEVC ID='TMP_wood535', QUANTITY='TEMPERATURE', XYZ=59.0,45.0,15.0/
&DEVC ID='GAS_wood536', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=55.0,47.0,15.0, ORIENTATION=0.0,1.0,0.0/
&DEVC ID='TC_wood536', QUANTITY='THERMOCOUPLE', XYZ=55.0,47.0,15.0/
&DEVC ID='TMP_wood536', QUANTITY='TEMPERATURE', XYZ=55.0,47.0,15.0/
&DEVC ID='GAS_wood537', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=57.0,45.0,15.0, ORIENTATION=0.0,1.0,0.0/
&DEVC ID='TC_wood537', QUANTITY='THERMOCOUPLE', XYZ=57.0,45.0,15.0/
&DEVC ID='TMP_wood537', QUANTITY='TEMPERATURE', XYZ=57.0,45.0,15.0/
&DEVC ID='GAS_wood538', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=65.0,47.0,15.0, ORIENTATION=0.0,1.0,0.0/
&DEVC ID='TC_wood538', QUANTITY='THERMOCOUPLE', XYZ=65.0,47.0,15.0/
&DEVC ID='TMP_wood538', QUANTITY='TEMPERATURE', XYZ=65.0,47.0,15.0/
&DEVC ID='GAS_wood539', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=65.0,47.0,15.0, ORIENTATION=0.0,1.0,0.0/
&DEVC ID='TC_wood539', QUANTITY='THERMOCOUPLE', XYZ=65.0,47.0,15.0/
&DEVC ID='TMP_wood539', QUANTITY='TEMPERATURE', XYZ=65.0,47.0,15.0/
&DEVC ID='GAS_wood540', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=67.0,47.0,15.0, ORIENTATION=0.0,1.0,0.0/
&DEVC ID='TC_wood540', QUANTITY='THERMOCOUPLE', XYZ=67.0,47.0,15.0/
&DEVC ID='TMP_wood540', QUANTITY='TEMPERATURE', XYZ=67.0,47.0,15.0/
&DEVC ID='GAS_wood541', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=67.0,47.0,15.0, ORIENTATION=0.0,1.0,0.0/
&DEVC ID='TC_wood541', QUANTITY='THERMOCOUPLE', XYZ=67.0,47.0,15.0/
&DEVC ID='TMP_wood541', QUANTITY='TEMPERATURE', XYZ=67.0,47.0,15.0/
&DEVC ID='GAS_wood542', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=67.0,47.0,15.0, ORIENTATION=0.0,1.0,0.0/
&DEVC ID='TC_wood542', QUANTITY='THERMOCOUPLE', XYZ=67.0,47.0,15.0/
&DEVC ID='TMP_wood542', QUANTITY='TEMPERATURE', XYZ=67.0,47.0,15.0/
&DEVC ID='GAS_wood543', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=69.0,47.0,15.0, ORIENTATION=0.0,1.0,0.0/
&DEVC ID='TC_wood543', QUANTITY='THERMOCOUPLE', XYZ=69.0,47.0,15.0/
&DEVC ID='TMP_wood543', QUANTITY='TEMPERATURE', XYZ=69.0,47.0,15.0/
&DEVC ID='GAS_wood544', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=69.0,47.0,15.0, ORIENTATION=0.0,1.0,0.0/
&DEVC ID='TC_wood544', QUANTITY='THERMOCOUPLE', XYZ=69.0,47.0,15.0/
&DEVC ID='TMP_wood544', QUANTITY='TEMPERATURE', XYZ=69.0,47.0,15.0/
&DEVC ID='GAS_wood545', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=69.0,47.0,15.0, ORIENTATION=0.0,1.0,0.0/
&DEVC ID='TC_wood545', QUANTITY='THERMOCOUPLE', XYZ=69.0,47.0,15.0/
&DEVC ID='TMP_wood545', QUANTITY='TEMPERATURE', XYZ=69.0,47.0,15.0/
&DEVC ID='GAS_wood546', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=65.0,47.0,15.0, ORIENTATION=0.0,1.0,0.0/
&DEVC ID='TC_wood546', QUANTITY='THERMOCOUPLE', XYZ=65.0,47.0,15.0/
&DEVC ID='TMP_wood546', QUANTITY='TEMPERATURE', XYZ=65.0,47.0,15.0/
&DEVC ID='GAS_wood547', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=75.0,47.0,15.0, ORIENTATION=0.0,1.0,0.0/
&DEVC ID='TC_wood547', QUANTITY='THERMOCOUPLE', XYZ=75.0,47.0,15.0/
&DEVC ID='TMP_wood547', QUANTITY='TEMPERATURE', XYZ=75.0,47.0,15.0/
&DEVC ID='GAS_wood548', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=75.0,47.0,15.0, ORIENTATION=0.0,1.0,0.0/
&DEVC ID='TC_wood548', QUANTITY='THERMOCOUPLE', XYZ=75.0,47.0,15.0/
&DEVC ID='TMP_wood548', QUANTITY='TEMPERATURE', XYZ=75.0,47.0,15.0/
&DEVC ID='GAS_wood549', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=57.0,41.0,15.0, ORIENTATION=0.0,1.0,0.0/
&DEVC ID='TC_wood549', QUANTITY='THERMOCOUPLE', XYZ=57.0,41.0,15.0/
&DEVC ID='TMP_wood549', QUANTITY='TEMPERATURE', XYZ=57.0,41.0,15.0/
&DEVC ID='GAS_wood550', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=59.0,41.0,15.0, ORIENTATION=0.0,1.0,0.0/
&DEVC ID='TC_wood550', QUANTITY='THERMOCOUPLE', XYZ=59.0,41.0,15.0/
&DEVC ID='TMP_wood550', QUANTITY='TEMPERATURE', XYZ=59.0,41.0,15.0/
&DEVC ID='GAS_wood551', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=77.0,47.0,15.0, ORIENTATION=0.0,1.0,0.0/
&DEVC ID='TC_wood551', QUANTITY='THERMOCOUPLE', XYZ=77.0,47.0,15.0/
&DEVC ID='TMP_wood551', QUANTITY='TEMPERATURE', XYZ=77.0,47.0,15.0/
&DEVC ID='GAS_wood552', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=77.0,47.0,15.0, ORIENTATION=0.0,1.0,0.0/
&DEVC ID='TC_wood552', QUANTITY='THERMOCOUPLE', XYZ=77.0,47.0,15.0/
&DEVC ID='TMP_wood552', QUANTITY='TEMPERATURE', XYZ=77.0,47.0,15.0/
&DEVC ID='GAS_wood553', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=75.0,47.0,15.0, ORIENTATION=0.0,1.0,0.0/
&DEVC ID='TC_wood553', QUANTITY='THERMOCOUPLE', XYZ=75.0,47.0,15.0/
&DEVC ID='TMP_wood553', QUANTITY='TEMPERATURE', XYZ=75.0,47.0,15.0/
&DEVC ID='GAS_wood554', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=75.0,47.0,15.0, ORIENTATION=0.0,1.0,0.0/
&DEVC ID='TC_wood554', QUANTITY='THERMOCOUPLE', XYZ=75.0,47.0,15.0/
&DEVC ID='TMP_wood554', QUANTITY='TEMPERATURE', XYZ=75.0,47.0,15.0/
&DEVC ID='GAS_wood555', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=55.0,41.0,15.0, ORIENTATION=0.0,1.0,0.0/
&DEVC ID='TC_wood555', QUANTITY='THERMOCOUPLE', XYZ=55.0,41.0,15.0/
&DEVC ID='TMP_wood555', QUANTITY='TEMPERATURE', XYZ=55.0,41.0,15.0/
&DEVC ID='GAS_wood556', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=77.0,45.0,15.0, ORIENTATION=0.0,1.0,0.0/
&DEVC ID='TC_wood556', QUANTITY='THERMOCOUPLE', XYZ=77.0,45.0,15.0/
&DEVC ID='TMP_wood556', QUANTITY='TEMPERATURE', XYZ=77.0,45.0,15.0/
&DEVC ID='GAS_wood557', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=77.0,45.0,15.0, ORIENTATION=0.0,1.0,0.0/
&DEVC ID='TC_wood557', QUANTITY='THERMOCOUPLE', XYZ=77.0,45.0,15.0/
&DEVC ID='TMP_wood557', QUANTITY='TEMPERATURE', XYZ=77.0,45.0,15.0/
&DEVC ID='GAS_wood558', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=73.0,47.0,15.0, ORIENTATION=0.0,1.0,0.0/
&DEVC ID='TC_wood558', QUANTITY='THERMOCOUPLE', XYZ=73.0,47.0,15.0/
&DEVC ID='TMP_wood558', QUANTITY='TEMPERATURE', XYZ=73.0,47.0,15.0/
&DEVC ID='GAS_wood559', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=75.0,45.0,15.0, ORIENTATION=0.0,1.0,0.0/
&DEVC ID='TC_wood559', QUANTITY='THERMOCOUPLE', XYZ=75.0,45.0,15.0/
&DEVC ID='TMP_wood559', QUANTITY='TEMPERATURE', XYZ=75.0,45.0,15.0/
&DEVC ID='GAS_wood560', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=43.0,39.0,15.0, ORIENTATION=0.0,1.0,0.0/
&DEVC ID='TC_wood560', QUANTITY='THERMOCOUPLE', XYZ=43.0,39.0,15.0/
&DEVC ID='TMP_wood560', QUANTITY='TEMPERATURE', XYZ=43.0,39.0,15.0/
&DEVC ID='GAS_wood561', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=45.0,23.0,15.0, ORIENTATION=0.0,1.0,0.0/
&DEVC ID='TC_wood561', QUANTITY='THERMOCOUPLE', XYZ=45.0,23.0,15.0/
&DEVC ID='TMP_wood561', QUANTITY='TEMPERATURE', XYZ=45.0,23.0,15.0/
&DEVC ID='GAS_wood562', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=41.0,23.0,15.0, ORIENTATION=0.0,1.0,0.0/
&DEVC ID='TC_wood562', QUANTITY='THERMOCOUPLE', XYZ=41.0,23.0,15.0/
&DEVC ID='TMP_wood562', QUANTITY='TEMPERATURE', XYZ=41.0,23.0,15.0/
&DEVC ID='GAS_wood563', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=43.0,23.0,15.0, ORIENTATION=0.0,1.0,0.0/
&DEVC ID='TC_wood563', QUANTITY='THERMOCOUPLE', XYZ=43.0,23.0,15.0/
&DEVC ID='TMP_wood563', QUANTITY='TEMPERATURE', XYZ=43.0,23.0,15.0/
&DEVC ID='GAS_wood564', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=45.0,29.0,15.0, ORIENTATION=0.0,1.0,0.0/
&DEVC ID='TC_wood564', QUANTITY='THERMOCOUPLE', XYZ=45.0,29.0,15.0/
&DEVC ID='TMP_wood564', QUANTITY='TEMPERATURE', XYZ=45.0,29.0,15.0/
&DEVC ID='GAS_wood565', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=43.0,29.0,15.0, ORIENTATION=0.0,1.0,0.0/
&DEVC ID='TC_wood565', QUANTITY='THERMOCOUPLE', XYZ=43.0,29.0,15.0/
&DEVC ID='TMP_wood565', QUANTITY='TEMPERATURE', XYZ=43.0,29.0,15.0/
&DEVC ID='GAS_wood566', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=41.0,35.0,15.0, ORIENTATION=0.0,1.0,0.0/
&DEVC ID='TC_wood566', QUANTITY='THERMOCOUPLE', XYZ=41.0,35.0,15.0/
&DEVC ID='TMP_wood566', QUANTITY='TEMPERATURE', XYZ=41.0,35.0,15.0/
&DEVC ID='GAS_wood567', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=43.0,37.0,15.0, ORIENTATION=0.0,1.0,0.0/
&DEVC ID='TC_wood567', QUANTITY='THERMOCOUPLE', XYZ=43.0,37.0,15.0/
&DEVC ID='TMP_wood567', QUANTITY='TEMPERATURE', XYZ=43.0,37.0,15.0/
&DEVC ID='GAS_wood568', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=41.0,37.0,15.0, ORIENTATION=0.0,1.0,0.0/
&DEVC ID='TC_wood568', QUANTITY='THERMOCOUPLE', XYZ=41.0,37.0,15.0/
&DEVC ID='TMP_wood568', QUANTITY='TEMPERATURE', XYZ=41.0,37.0,15.0/
&DEVC ID='GAS_wood569', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=43.0,35.0,15.0, ORIENTATION=0.0,1.0,0.0/
&DEVC ID='TC_wood569', QUANTITY='THERMOCOUPLE', XYZ=43.0,35.0,15.0/
&DEVC ID='TMP_wood569', QUANTITY='TEMPERATURE', XYZ=43.0,35.0,15.0/
&DEVC ID='GAS_wood570', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=45.0,35.0,15.0, ORIENTATION=0.0,1.0,0.0/
&DEVC ID='TC_wood570', QUANTITY='THERMOCOUPLE', XYZ=45.0,35.0,15.0/
&DEVC ID='TMP_wood570', QUANTITY='TEMPERATURE', XYZ=45.0,35.0,15.0/
&DEVC ID='GAS_wood571', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=45.0,35.0,15.0, ORIENTATION=0.0,1.0,0.0/
&DEVC ID='TC_wood571', QUANTITY='THERMOCOUPLE', XYZ=45.0,35.0,15.0/
&DEVC ID='TMP_wood571', QUANTITY='TEMPERATURE', XYZ=45.0,35.0,15.0/
&DEVC ID='GAS_wood572', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=41.0,35.0,15.0, ORIENTATION=0.0,1.0,0.0/
&DEVC ID='TC_wood572', QUANTITY='THERMOCOUPLE', XYZ=41.0,35.0,15.0/
&DEVC ID='TMP_wood572', QUANTITY='TEMPERATURE', XYZ=41.0,35.0,15.0/
&DEVC ID='GAS_wood573', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=43.0,35.0,15.0, ORIENTATION=0.0,1.0,0.0/
&DEVC ID='TC_wood573', QUANTITY='THERMOCOUPLE', XYZ=43.0,35.0,15.0/
&DEVC ID='TMP_wood573', QUANTITY='TEMPERATURE', XYZ=43.0,35.0,15.0/
&DEVC ID='GAS_wood574', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=45.0,37.0,15.0, ORIENTATION=0.0,1.0,0.0/
&DEVC ID='TC_wood574', QUANTITY='THERMOCOUPLE', XYZ=45.0,37.0,15.0/
&DEVC ID='TMP_wood574', QUANTITY='TEMPERATURE', XYZ=45.0,37.0,15.0/
&DEVC ID='GAS_wood575', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=41.0,39.0,15.0, ORIENTATION=0.0,1.0,0.0/
&DEVC ID='TC_wood575', QUANTITY='THERMOCOUPLE', XYZ=41.0,39.0,15.0/
&DEVC ID='TMP_wood575', QUANTITY='TEMPERATURE', XYZ=41.0,39.0,15.0/
&DEVC ID='GAS_wood576', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=51.0,33.0,15.0, ORIENTATION=0.0,1.0,0.0/
&DEVC ID='TC_wood576', QUANTITY='THERMOCOUPLE', XYZ=51.0,33.0,15.0/
&DEVC ID='TMP_wood576', QUANTITY='TEMPERATURE', XYZ=51.0,33.0,15.0/
&DEVC ID='GAS_wood577', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=49.0,33.0,15.0, ORIENTATION=0.0,1.0,0.0/
&DEVC ID='TC_wood577', QUANTITY='THERMOCOUPLE', XYZ=49.0,33.0,15.0/
&DEVC ID='TMP_wood577', QUANTITY='TEMPERATURE', XYZ=49.0,33.0,15.0/
&DEVC ID='GAS_wood578', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=47.0,33.0,15.0, ORIENTATION=0.0,1.0,0.0/
&DEVC ID='TC_wood578', QUANTITY='THERMOCOUPLE', XYZ=47.0,33.0,15.0/
&DEVC ID='TMP_wood578', QUANTITY='TEMPERATURE', XYZ=47.0,33.0,15.0/
&DEVC ID='GAS_wood579', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=59.0,29.0,15.0, ORIENTATION=0.0,1.0,0.0/
&DEVC ID='TC_wood579', QUANTITY='THERMOCOUPLE', XYZ=59.0,29.0,15.0/
&DEVC ID='TMP_wood579', QUANTITY='TEMPERATURE', XYZ=59.0,29.0,15.0/
&DEVC ID='GAS_wood580', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=41.0,29.0,15.0, ORIENTATION=0.0,1.0,0.0/
&DEVC ID='TC_wood580', QUANTITY='THERMOCOUPLE', XYZ=41.0,29.0,15.0/
&DEVC ID='TMP_wood580', QUANTITY='TEMPERATURE', XYZ=41.0,29.0,15.0/
&DEVC ID='GAS_wood581', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=65.0,35.0,15.0, ORIENTATION=0.0,1.0,0.0/
&DEVC ID='TC_wood581', QUANTITY='THERMOCOUPLE', XYZ=65.0,35.0,15.0/
&DEVC ID='TMP_wood581', QUANTITY='TEMPERATURE', XYZ=65.0,35.0,15.0/
&DEVC ID='GAS_wood582', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=67.0,35.0,15.0, ORIENTATION=0.0,1.0,0.0/
&DEVC ID='TC_wood582', QUANTITY='THERMOCOUPLE', XYZ=67.0,35.0,15.0/
&DEVC ID='TMP_wood582', QUANTITY='TEMPERATURE', XYZ=67.0,35.0,15.0/
&DEVC ID='GAS_wood583', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=65.0,35.0,15.0, ORIENTATION=0.0,1.0,0.0/
&DEVC ID='TC_wood583', QUANTITY='THERMOCOUPLE', XYZ=65.0,35.0,15.0/
&DEVC ID='TMP_wood583', QUANTITY='TEMPERATURE', XYZ=65.0,35.0,15.0/
&DEVC ID='GAS_wood584', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=67.0,35.0,15.0, ORIENTATION=0.0,1.0,0.0/
&DEVC ID='TC_wood584', QUANTITY='THERMOCOUPLE', XYZ=67.0,35.0,15.0/
&DEVC ID='TMP_wood584', QUANTITY='TEMPERATURE', XYZ=67.0,35.0,15.0/
&DEVC ID='GAS_wood585', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=73.0,33.0,15.0, ORIENTATION=0.0,1.0,0.0/
&DEVC ID='TC_wood585', QUANTITY='THERMOCOUPLE', XYZ=73.0,33.0,15.0/
&DEVC ID='TMP_wood585', QUANTITY='TEMPERATURE', XYZ=73.0,33.0,15.0/
&DEVC ID='GAS_wood586', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=75.0,33.0,15.0, ORIENTATION=0.0,1.0,0.0/
&DEVC ID='TC_wood586', QUANTITY='THERMOCOUPLE', XYZ=75.0,33.0,15.0/
&DEVC ID='TMP_wood586', QUANTITY='TEMPERATURE', XYZ=75.0,33.0,15.0/
&DEVC ID='GAS_wood587', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=77.0,33.0,15.0, ORIENTATION=0.0,1.0,0.0/
&DEVC ID='TC_wood587', QUANTITY='THERMOCOUPLE', XYZ=77.0,33.0,15.0/
&DEVC ID='TMP_wood587', QUANTITY='TEMPERATURE', XYZ=77.0,33.0,15.0/
&DEVC ID='GAS_wood588', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=65.0,41.0,15.0, ORIENTATION=0.0,1.0,0.0/
&DEVC ID='TC_wood588', QUANTITY='THERMOCOUPLE', XYZ=65.0,41.0,15.0/
&DEVC ID='TMP_wood588', QUANTITY='TEMPERATURE', XYZ=65.0,41.0,15.0/
&DEVC ID='GAS_wood589', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=67.0,41.0,15.0, ORIENTATION=0.0,1.0,0.0/
&DEVC ID='TC_wood589', QUANTITY='THERMOCOUPLE', XYZ=67.0,41.0,15.0/
&DEVC ID='TMP_wood589', QUANTITY='TEMPERATURE', XYZ=67.0,41.0,15.0/
&DEVC ID='GAS_wood590', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=83.0,47.0,15.0, ORIENTATION=0.0,1.0,0.0/
&DEVC ID='TC_wood590', QUANTITY='THERMOCOUPLE', XYZ=83.0,47.0,15.0/
&DEVC ID='TMP_wood590', QUANTITY='TEMPERATURE', XYZ=83.0,47.0,15.0/
&DEVC ID='GAS_wood591', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=83.0,47.0,15.0, ORIENTATION=0.0,1.0,0.0/
&DEVC ID='TC_wood591', QUANTITY='THERMOCOUPLE', XYZ=83.0,47.0,15.0/
&DEVC ID='TMP_wood591', QUANTITY='TEMPERATURE', XYZ=83.0,47.0,15.0/
&DEVC ID='GAS_wood592', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=85.0,47.0,15.0, ORIENTATION=0.0,1.0,0.0/
&DEVC ID='TC_wood592', QUANTITY='THERMOCOUPLE', XYZ=85.0,47.0,15.0/
&DEVC ID='TMP_wood592', QUANTITY='TEMPERATURE', XYZ=85.0,47.0,15.0/
&DEVC ID='GAS_wood593', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=83.0,45.0,15.0, ORIENTATION=0.0,1.0,0.0/
&DEVC ID='TC_wood593', QUANTITY='THERMOCOUPLE', XYZ=83.0,45.0,15.0/
&DEVC ID='TMP_wood593', QUANTITY='TEMPERATURE', XYZ=83.0,45.0,15.0/
&DEVC ID='GAS_wood594', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=83.0,45.0,15.0, ORIENTATION=0.0,1.0,0.0/
&DEVC ID='TC_wood594', QUANTITY='THERMOCOUPLE', XYZ=83.0,45.0,15.0/
&DEVC ID='TMP_wood594', QUANTITY='TEMPERATURE', XYZ=83.0,45.0,15.0/
&DEVC ID='GAS_wood595', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=85.0,43.0,15.0, ORIENTATION=0.0,1.0,0.0/
&DEVC ID='TC_wood595', QUANTITY='THERMOCOUPLE', XYZ=85.0,43.0,15.0/
&DEVC ID='TMP_wood595', QUANTITY='TEMPERATURE', XYZ=85.0,43.0,15.0/
&DEVC ID='GAS_wood596', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=83.0,43.0,15.0, ORIENTATION=0.0,1.0,0.0/
&DEVC ID='TC_wood596', QUANTITY='THERMOCOUPLE', XYZ=83.0,43.0,15.0/
&DEVC ID='TMP_wood596', QUANTITY='TEMPERATURE', XYZ=83.0,43.0,15.0/
&DEVC ID='GAS_wood597', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=83.0,43.0,15.0, ORIENTATION=0.0,1.0,0.0/
&DEVC ID='TC_wood597', QUANTITY='THERMOCOUPLE', XYZ=83.0,43.0,15.0/
&DEVC ID='TMP_wood597', QUANTITY='TEMPERATURE', XYZ=83.0,43.0,15.0/
&DEVC ID='GAS_wood598', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=83.0,45.0,15.0, ORIENTATION=0.0,1.0,0.0/
&DEVC ID='TC_wood598', QUANTITY='THERMOCOUPLE', XYZ=83.0,45.0,15.0/
&DEVC ID='TMP_wood598', QUANTITY='TEMPERATURE', XYZ=83.0,45.0,15.0/
&DEVC ID='GAS_wood599', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=83.0,45.0,15.0, ORIENTATION=0.0,1.0,0.0/
&DEVC ID='TC_wood599', QUANTITY='THERMOCOUPLE', XYZ=83.0,45.0,15.0/
&DEVC ID='TMP_wood599', QUANTITY='TEMPERATURE', XYZ=83.0,45.0,15.0/
&DEVC ID='GAS_wood600', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=85.0,45.0,15.0, ORIENTATION=0.0,1.0,0.0/
&DEVC ID='TC_wood600', QUANTITY='THERMOCOUPLE', XYZ=85.0,45.0,15.0/
&DEVC ID='TMP_wood600', QUANTITY='TEMPERATURE', XYZ=85.0,45.0,15.0/

&MATL ID='CONCRETE',
      FYI='NBSIR 88-3752 - ATF NIST Multi-Floor Validation',
      SPECIFIC_HEAT=1.04,
      CONDUCTIVITY=1.8,
      DENSITY=2280.0/
&MATL ID='YELLOW PINE',
      FYI='Quintiere, Fire Behavior - NIST NRC Validation',
      SPECIFIC_HEAT=2.85,
      CONDUCTIVITY=0.14,
      DENSITY=640.0/

&SURF ID='radiation',
      RGB=255,102,0,
      NET_HEAT_FLUX=0.0,
      RAMP_Q='radiation_RAMP_Q',
      EMISSIVITY=1.0/
&SURF ID='radiation01',
      RGB=255,102,0,
      NET_HEAT_FLUX=5000,
      RAMP_Q='radiation_RAMP_Q',
      EMISSIVITY=1.0/
&RAMP ID='radiation_RAMP_Q', T=0.0, F=1.0/
&RAMP ID='radiation_RAMP_Q', T=1.36, F=1.0/
&RAMP ID='radiation_RAMP_Q', T=1.37, F=0.0/
&SURF ID='Default Wall',
      COLOR='GRAY 50',
      BACKING='VOID',
      MATL_ID(1,1)='CONCRETE',
      MATL_MASS_FRACTION(1,1)=1.0,
      THICKNESS(1)=0.25/
&SURF ID='textile',
      RGB=130,132,163,
      HRRPUA=200.0,
      IGNITION_TEMPERATURE=292.0,
      BURN_AWAY=.TRUE.,
      BACKING='VOID',
      MATL_ID(1,1)='YELLOW PINE',
      MATL_MASS_FRACTION(1,1)=1.0,
      THICKNESS(1)=0.25/
&SURF ID='wood',
      RGB=146,202,166,
      HRRPUA=300.0,
      IGNITION_TEMPERATURE=330.0,
      BURN_AWAY=.TRUE.,
      BACKING='VOID',
      MATL_ID(1,1)='YELLOW PINE',
      MATL_MASS_FRACTION(1,1)=1.0,
      THICKNESS(1)=0.1/

&OBST ID='AcDb3dSolid - 17C3D', XB=4.0,6.0,6.0,18.0,13.40335,17.40335, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='AcDb3dSolid - 17C3D', XB=4.0,6.0,24.0,44.0,13.40335,17.40335, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='AcDb3dSolid - 17C3D', XB=4.0,6.0,54.0,56.0,13.40335,17.40335, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='AcDb3dSolid - 17C3D', XB=4.0,8.0,44.0,48.0,17.0,17.40335, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='AcDb3dSolid - 17C3D', XB=4.0,8.0,50.0,54.0,17.0,17.40335, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='AcDb3dSolid - 17C3D', XB=4.0,30.0,18.0,20.0,13.40335,17.40335, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='AcDb3dSolid - 17C3D', XB=36.0,94.0,48.0,50.0,13.40335,17.40335, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='AcDb3dSolid - 17C3D', XB=4.0,120.0,4.0,6.0,13.40335,17.40335, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='AcDb3dSolid - 17C3D', XB=4.0,24.0,56.0,58.0,13.40335,17.40335, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='AcDb3dSolid - 17C3D', XB=8.0,30.0,42.0,44.0,13.40335,17.40335, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='AcDb3dSolid - 17C3D', XB=12.0,14.0,6.0,8.0,13.40335,17.40335, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='AcDb3dSolid - 17C3D', XB=12.0,14.0,44.0,48.0,13.40335,17.40335, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='AcDb3dSolid - 17C3D', XB=12.0,20.0,8.0,10.0,13.40335,17.40335, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='AcDb3dSolid - 17C3D', XB=16.0,18.0,44.0,48.0,13.40335,17.40335, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='AcDb3dSolid - 17C3D', XB=20.0,22.0,6.0,8.0,13.40335,17.40335, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='AcDb3dSolid - 17C3D', XB=22.0,24.0,44.0,48.0,13.40335,17.40335, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='AcDb3dSolid - 17C3D', XB=26.0,28.0,50.0,54.0,13.40335,17.40335, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='AcDb3dSolid - 17C3D', XB=26.0,30.0,44.0,48.0,13.40335,17.40335, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='AcDb3dSolid - 17C3D', XB=28.0,30.0,6.0,10.0,13.40335,17.40335, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='AcDb3dSolid - 17C3D', XB=28.0,30.0,12.0,16.0,13.40335,17.40335, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='AcDb3dSolid - 17C3D', XB=28.0,30.0,22.0,24.0,13.40335,17.40335, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='AcDb3dSolid - 17C3D', XB=28.0,30.0,26.0,28.0,13.40335,17.40335, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='AcDb3dSolid - 17C3D', XB=28.0,30.0,30.0,38.0,13.40335,17.40335, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='AcDb3dSolid - 17C3D', XB=28.0,30.0,40.0,42.0,13.40335,17.40335, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='AcDb3dSolid - 17C3D', XB=28.0,38.0,16.0,18.0,13.40335,17.40335, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='AcDb3dSolid - 17C3D', XB=30.0,38.0,10.0,12.0,13.40335,17.40335, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='AcDb3dSolid - 17C3D', XB=30.0,38.0,20.0,22.0,13.40335,17.40335, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='AcDb3dSolid - 17C3D', XB=30.0,38.0,24.0,26.0,13.40335,17.40335, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='AcDb3dSolid - 17C3D', XB=32.0,34.0,12.0,16.0,13.40335,17.40335, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='AcDb3dSolid - 17C3D', XB=32.0,34.0,22.0,24.0,13.40335,17.40335, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='AcDb3dSolid - 17C3D', XB=36.0,38.0,6.0,10.0,13.40335,17.40335, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='AcDb3dSolid - 17C3D', XB=36.0,38.0,12.0,16.0,13.40335,17.40335, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='AcDb3dSolid - 17C3D', XB=36.0,38.0,18.0,20.0,13.40335,17.40335, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='AcDb3dSolid - 17C3D', XB=36.0,38.0,22.0,24.0,13.40335,17.40335, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='AcDb3dSolid - 17C3D', XB=36.0,38.0,26.0,28.0,13.40335,17.40335, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='AcDb3dSolid - 17C3D', XB=36.0,38.0,40.0,48.0,13.40335,17.40335, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='AcDb3dSolid - 17C3D', XB=38.0,40.0,50.0,54.0,13.40335,17.40335, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='AcDb3dSolid - 17C3D', XB=44.0,46.0,6.0,8.0,13.40335,17.40335, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='AcDb3dSolid - 17C3D', XB=46.0,54.0,8.0,10.0,13.40335,17.40335, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='AcDb3dSolid - 17C3D', XB=52.0,54.0,6.0,8.0,13.40335,17.40335, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='AcDb3dSolid - 17C3D', XB=58.0,60.0,50.0,54.0,13.40335,17.40335, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='AcDb3dSolid - 17C3D', XB=64.0,66.0,50.0,54.0,13.40335,17.40335, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='AcDb3dSolid - 17C3D', XB=68.0,70.0,50.0,54.0,13.40335,17.40335, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='AcDb3dSolid - 17C3D', XB=70.0,72.0,6.0,8.0,13.40335,17.40335, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='AcDb3dSolid - 17C3D', XB=70.0,78.0,8.0,10.0,13.40335,17.40335, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='AcDb3dSolid - 17C3D', XB=78.0,80.0,6.0,8.0,13.40335,17.40335, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='AcDb3dSolid - 17C3D', XB=84.0,86.0,50.0,54.0,13.40335,17.40335, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='AcDb3dSolid - 17C3D', XB=86.0,88.0,6.0,10.0,13.40335,17.40335, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='AcDb3dSolid - 17C3D', XB=86.0,88.0,12.0,16.0,13.40335,17.40335, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='AcDb3dSolid - 17C3D', XB=86.0,88.0,18.0,20.0,13.40335,17.40335, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='AcDb3dSolid - 17C3D', XB=86.0,88.0,22.0,24.0,13.40335,17.40335, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='AcDb3dSolid - 17C3D', XB=86.0,88.0,26.0,28.0,13.40335,17.40335, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='AcDb3dSolid - 17C3D', XB=86.0,88.0,30.0,38.0,13.40335,17.40335, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='AcDb3dSolid - 17C3D', XB=86.0,88.0,40.0,48.0,13.40335,17.40335, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='AcDb3dSolid - 17C3D', XB=86.0,90.0,28.0,30.0,13.40335,17.40335, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='AcDb3dSolid - 17C3D', XB=86.0,96.0,10.0,12.0,13.40335,17.40335, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='AcDb3dSolid - 17C3D', XB=86.0,96.0,16.0,18.0,13.40335,17.40335, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='AcDb3dSolid - 17C3D', XB=86.0,96.0,20.0,22.0,13.40335,17.40335, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='AcDb3dSolid - 17C3D', XB=86.0,96.0,24.0,26.0,13.40335,17.40335, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='AcDb3dSolid - 17C3D', XB=86.0,96.0,38.0,40.0,13.40335,17.40335, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='AcDb3dSolid - 17C3D', XB=90.0,92.0,12.0,16.0,13.40335,17.40335, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='AcDb3dSolid - 17C3D', XB=90.0,92.0,30.0,38.0,13.40335,17.40335, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='AcDb3dSolid - 17C3D', XB=92.0,96.0,22.0,24.0,13.40335,17.40335, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='AcDb3dSolid - 17C3D', XB=92.0,96.0,28.0,30.0,13.40335,17.40335, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='AcDb3dSolid - 17C3D', XB=94.0,96.0,6.0,10.0,13.40335,17.40335, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='AcDb3dSolid - 17C3D', XB=94.0,96.0,12.0,16.0,13.40335,17.40335, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='AcDb3dSolid - 17C3D', XB=94.0,96.0,18.0,20.0,13.40335,17.40335, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='AcDb3dSolid - 17C3D', XB=94.0,96.0,26.0,28.0,13.40335,17.40335, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='AcDb3dSolid - 17C3D', XB=94.0,96.0,30.0,38.0,13.40335,17.40335, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='AcDb3dSolid - 17C3D', XB=94.0,96.0,40.0,48.0,13.40335,17.40335, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='AcDb3dSolid - 17C3D', XB=96.0,98.0,50.0,54.0,13.40335,17.40335, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='AcDb3dSolid - 17C3D', XB=96.0,120.0,48.0,50.0,13.40335,17.40335, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='AcDb3dSolid - 17C3D', XB=102.0,104.0,6.0,8.0,13.40335,17.40335, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='AcDb3dSolid - 17C3D', XB=104.0,112.0,8.0,10.0,13.40335,17.40335, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='AcDb3dSolid - 17C3D', XB=110.0,112.0,6.0,8.0,13.40335,17.40335, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='AcDb3dSolid - 17C3D', XB=116.0,120.0,50.0,54.0,13.40335,17.40335, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='AcDb3dSolid - 17C3D', XB=118.0,120.0,6.0,21.0,13.40335,17.40335, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='AcDb3dSolid - 17C3D', XB=100.0,120.0,56.0,58.0,13.40335,17.40335, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='AcDb3dSolid - 17C3D', XB=54.0,70.0,56.0,58.0,17.0,17.40335, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='AcDb3dSolid - 17C3D', XB=54.0,70.0,56.0,58.0,13.40335,14.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='AcDb3dSolid - 17C3D', XB=84.0,100.0,56.0,58.0,17.0,17.40335, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='AcDb3dSolid - 17C3D', XB=84.0,100.0,56.0,58.0,13.40335,14.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='AcDb3dSolid - 17C3D', XB=70.0,84.0,56.0,58.0,13.40335,17.40335, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='AcDb3dSolid - 17C3D', XB=24.0,40.0,56.0,58.0,17.0,17.40335, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='AcDb3dSolid - 17C3D', XB=24.0,40.0,56.0,58.0,13.40335,14.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='AcDb3dSolid - 17C3D', XB=40.0,54.0,56.0,58.0,13.40335,17.40335, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='AcDb3dSolid - 17C3D', XB=118.0,120.0,30.0,48.0,13.40335,17.40335, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='AcDb3dSolid - 17C3D', XB=118.0,120.0,21.0,30.0,17.0,17.40335, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='AcDb3dSolid - 17C3D', XB=118.0,120.0,21.0,30.0,13.40335,14.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='AcDb3dSolid - 17C3D', XB=4.0,8.0,44.0,48.0,13.40335,14.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='AcDb3dSolid - 17C3D', XB=4.0,8.0,50.0,54.0,13.40335,14.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='AcDb3dSolid - 17C3D', XB=4.0,8.0,20.0,24.0,17.0,17.40335, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='AcDb3dSolid - 17C3D', XB=4.0,8.0,20.0,24.0,13.40335,14.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='AcDb3dSolid - 17C3D', XB=4.0,30.0,48.0,50.0,13.40335,17.40335, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='AcDb3dSolid - 12D1B', XB=4.0,30.0,16.0,18.0,8.0,12.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='AcDb3dSolid - 12D1B', XB=20.0,22.0,48.0,54.0,8.0,12.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='AcDb3dSolid - 12D1B', XB=30.0,38.0,14.0,16.0,8.0,12.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='AcDb3dSolid - 12D1B', XB=38.0,86.0,16.0,18.0,8.0,12.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='AcDb3dSolid - 12D1B', XB=86.0,96.0,14.0,16.0,8.0,12.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='AcDb3dSolid - 12D1B', XB=94.0,96.0,48.0,54.0,8.0,12.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='AcDb3dSolid - 12D1B', XB=94.0,104.0,16.0,18.0,8.0,12.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='AcDb3dSolid - 12D1B', XB=98.0,100.0,48.0,54.0,8.0,12.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='AcDb3dSolid - 12D1B', XB=4.0,18.0,26.0,26.0,8.0,12.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='AcDb3dSolid - 12D1B', XB=4.0,18.0,32.0,32.0,8.0,12.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='AcDb3dSolid - 12D1B', XB=4.0,18.0,34.0,34.0,8.0,12.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='AcDb3dSolid - 12D1B', XB=4.0,20.0,54.0,54.0,8.0,12.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='AcDb3dSolid - 12D1B', XB=4.0,24.0,58.0,58.0,8.0,12.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='AcDb3dSolid - 12D1B', XB=22.0,68.0,48.0,48.0,8.0,12.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='AcDb3dSolid - 12D1B', XB=74.0,94.0,48.0,48.0,8.0,12.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='AcDb3dSolid - 12D1B', XB=96.0,98.0,48.0,48.0,8.0,12.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='AcDb3dSolid - 12D1B', XB=96.0,98.0,54.0,54.0,8.0,12.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='AcDb3dSolid - 12D1B', XB=100.0,106.0,48.0,48.0,8.0,12.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='AcDb3dSolid - 12D1B', XB=100.0,120.0,54.0,54.0,8.0,12.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='AcDb3dSolid - 12D1B', XB=106.0,120.0,18.0,18.0,8.0,12.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='AcDb3dSolid - 12D1B', XB=106.0,120.0,32.0,32.0,8.0,12.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='AcDb3dSolid - 12D1B', XB=106.0,120.0,34.0,34.0,8.0,12.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='AcDb3dSolid - 12D1B', XB=4.0,4.0,8.0,18.0,8.0,12.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='AcDb3dSolid - 12D1B', XB=4.0,4.0,48.0,58.0,8.0,12.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='AcDb3dSolid - 12D1B', XB=18.0,18.0,8.0,16.0,8.0,12.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='AcDb3dSolid - 12D1B', XB=18.0,18.0,18.0,32.0,8.0,12.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='AcDb3dSolid - 12D1B', XB=18.0,18.0,34.0,54.0,8.0,12.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='AcDb3dSolid - 12D1B', XB=28.0,28.0,48.0,54.0,8.0,12.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='AcDb3dSolid - 12D1B', XB=30.0,30.0,8.0,14.0,8.0,12.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='AcDb3dSolid - 12D1B', XB=42.0,42.0,48.0,54.0,8.0,12.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='AcDb3dSolid - 12D1B', XB=48.0,48.0,48.0,54.0,8.0,12.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='AcDb3dSolid - 12D1B', XB=54.0,54.0,8.0,16.0,8.0,12.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='AcDb3dSolid - 12D1B', XB=56.0,56.0,48.0,54.0,8.0,12.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='AcDb3dSolid - 12D1B', XB=62.0,62.0,8.0,16.0,8.0,12.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='AcDb3dSolid - 12D1B', XB=64.0,64.0,48.0,54.0,8.0,12.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='AcDb3dSolid - 12D1B', XB=68.0,68.0,48.0,54.0,8.0,12.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='AcDb3dSolid - 12D1B', XB=70.0,70.0,8.0,16.0,8.0,12.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='AcDb3dSolid - 12D1B', XB=74.0,74.0,8.0,16.0,8.0,12.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='AcDb3dSolid - 12D1B', XB=74.0,74.0,48.0,54.0,8.0,12.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='AcDb3dSolid - 12D1B', XB=82.0,82.0,8.0,16.0,8.0,12.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='AcDb3dSolid - 12D1B', XB=104.0,104.0,8.0,16.0,8.0,12.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='AcDb3dSolid - 12D1B', XB=106.0,106.0,18.0,32.0,8.0,12.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='AcDb3dSolid - 12D1B', XB=106.0,106.0,34.0,54.0,8.0,12.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='AcDb3dSolid - 12D1B', XB=4.0,4.0,18.0,28.0,11.0,12.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='AcDb3dSolid - 12D1B', XB=4.0,4.0,18.0,28.0,8.0,9.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='AcDb3dSolid - 12D1B', XB=4.0,4.0,28.0,38.0,8.0,12.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='AcDb3dSolid - 12D1B', XB=4.0,4.0,38.0,48.0,11.0,12.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='AcDb3dSolid - 12D1B', XB=4.0,4.0,38.0,48.0,8.0,9.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='AcDb3dSolid - 12D1B', XB=40.0,54.0,58.0,58.0,8.0,12.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='AcDb3dSolid - 12D1B', XB=70.0,84.0,58.0,58.0,8.0,12.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='AcDb3dSolid - 12D1B', XB=100.0,120.0,58.0,58.0,8.0,12.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='AcDb3dSolid - 12D1B', XB=4.0,24.0,8.0,8.0,8.0,12.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='AcDb3dSolid - 12D1B', XB=40.0,54.0,8.0,8.0,8.0,12.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='AcDb3dSolid - 12D1B', XB=70.0,84.0,8.0,8.0,8.0,12.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='AcDb3dSolid - 12D1B', XB=100.0,120.0,8.0,8.0,8.0,12.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='AcDb3dSolid - 12D1B', XB=120.0,120.0,8.0,18.0,8.0,12.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='AcDb3dSolid - 12D1B', XB=120.0,120.0,18.0,28.0,11.0,12.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='AcDb3dSolid - 12D1B', XB=120.0,120.0,18.0,28.0,8.0,9.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='AcDb3dSolid - 12D1B', XB=120.0,120.0,28.0,38.0,8.0,12.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='AcDb3dSolid - 12D1B', XB=120.0,120.0,38.0,48.0,11.0,12.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='AcDb3dSolid - 12D1B', XB=120.0,120.0,38.0,48.0,8.0,9.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='AcDb3dSolid - 12D1B', XB=120.0,120.0,48.0,58.0,8.0,12.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='AcDb3dSolid - 18F01', XB=122.0,124.0,34.0,36.0,0.0,18.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='AcDb3dSolid - 18DE5', XB=2.0,4.0,34.0,36.0,0.0,18.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='AcDb3dSolid - 12650', XB=92.0,94.0,20.0,22.0,0.0,2.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='AcDb3dSolid - 12648', XB=94.0,96.0,20.0,22.0,0.0,2.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='AcDb3dSolid - 125A8', XB=96.0,98.0,22.0,24.0,0.0,2.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='AcDb3dSolid - 125AC', XB=96.0,98.0,22.0,24.0,0.0,2.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='AcDb3dSolid - 1281F', XB=102.0,104.0,8.0,10.0,0.0,6.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='AcDb3dSolid - 127FB', XB=94.0,96.0,8.0,10.0,0.0,6.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='AcDb3dSolid - 127D7', XB=86.0,88.0,8.0,10.0,0.0,6.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='AcDb3dSolid - 125E8', XB=80.0,82.0,16.0,18.0,0.0,2.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='AcDb3dSolid - 125DC', XB=82.0,84.0,16.0,18.0,0.0,2.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='AcDb3dSolid - 1260C', XB=74.0,76.0,28.0,30.0,0.0,2.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='AcDb3dSolid - 1269B', XB=20.0,22.0,18.0,20.0,0.0,6.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='AcDb3dSolid - 127DF', XB=86.0,88.0,18.0,20.0,0.0,6.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='AcDb3dSolid - 1269F', XB=20.0,22.0,24.0,26.0,0.0,6.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='AcDbBlockReference - 132B7', XB=30.0,32.0,22.0,26.0,0.0,2.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='AcDbBlockReference - 132B8', XB=28.0,30.0,22.0,24.0,4.0,6.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='AcDbBlockReference - 132B8', XB=30.0,32.0,22.0,24.0,2.0,6.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='AcDbBlockReference - 132B8', XB=30.0,32.0,24.0,26.0,4.0,6.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='AcDb3dSolid - 132B9', XB=30.0,32.0,20.0,22.0,2.0,4.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='AcDb3dSolid - 12570', XB=52.0,54.0,16.0,18.0,0.0,2.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='AcDb3dSolid - 1257C', XB=54.0,56.0,16.0,18.0,0.0,2.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='AcDb3dSolid - 12580', XB=54.0,56.0,16.0,18.0,0.0,2.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='AcDb3dSolid - 127EB', XB=86.0,88.0,36.0,38.0,0.0,6.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='AcDb3dSolid - 127E7', XB=86.0,88.0,30.0,32.0,0.0,6.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='AcDb3dSolid - 127EF', XB=86.0,88.0,42.0,44.0,0.0,6.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='AcDb3dSolid - 127F3', XB=86.0,88.0,48.0,50.0,0.0,6.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='AcDb3dSolid - 127F7', XB=86.0,88.0,54.0,56.0,0.0,6.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='AcDb3dSolid - 127C7', XB=78.0,80.0,36.0,38.0,0.0,6.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='AcDb3dSolid - 127C3', XB=78.0,80.0,30.0,32.0,0.0,6.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='AcDb3dSolid - 1281B', XB=94.0,96.0,54.0,56.0,0.0,6.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='AcDb3dSolid - 12817', XB=94.0,96.0,48.0,50.0,0.0,6.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='AcDb3dSolid - 12813', XB=94.0,96.0,42.0,44.0,0.0,6.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='AcDb3dSolid - 1280F', XB=94.0,96.0,36.0,38.0,0.0,6.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='AcDb3dSolid - 1280B', XB=94.0,96.0,30.0,32.0,0.0,6.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='AcDb3dSolid - 12807', XB=94.0,96.0,24.0,26.0,0.0,6.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='AcDb3dSolid - 12803', XB=94.0,96.0,18.0,20.0,0.0,6.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='AcDb3dSolid - 1283F', XB=102.0,104.0,54.0,56.0,0.0,6.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='AcDb3dSolid - 1283B', XB=102.0,104.0,48.0,50.0,0.0,6.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='AcDb3dSolid - 12837', XB=102.0,104.0,42.0,44.0,0.0,6.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='AcDb3dSolid - 12833', XB=102.0,104.0,36.0,38.0,0.0,6.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='AcDb3dSolid - 12857', XB=110.0,112.0,36.0,38.0,0.0,6.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='AcDb3dSolid - 1282F', XB=102.0,104.0,30.0,32.0,0.0,6.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='AcDb3dSolid - 12853', XB=110.0,112.0,30.0,32.0,0.0,6.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='AcDb3dSolid - 1285B', XB=110.0,112.0,42.0,44.0,0.0,6.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='AcDb3dSolid - 1285F', XB=110.0,112.0,48.0,50.0,0.0,6.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='AcDb3dSolid - 127DB', XB=86.0,88.0,12.0,14.0,0.0,6.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='AcDb3dSolid - 127FF', XB=94.0,96.0,12.0,14.0,0.0,6.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='AcDb3dSolid - 12823', XB=102.0,104.0,12.0,14.0,0.0,6.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='AcDb3dSolid - 12827', XB=102.0,104.0,18.0,20.0,0.0,6.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='AcDb3dSolid - 12987', XB=90.0,92.0,20.0,22.0,0.0,2.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='AcDb3dSolid - 132BF', XB=92.0,94.0,20.0,22.0,2.0,4.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='AcDb3dSolid - 1295F', XB=92.0,94.0,22.0,24.0,0.0,6.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='AcDbBlockReference - 132BD', XB=92.0,94.0,22.0,26.0,0.0,2.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='AcDb3dSolid - 129C5', XB=56.0,58.0,48.0,50.0,2.0,4.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='AcDb3dSolid - 129CD', XB=58.0,60.0,48.0,50.0,2.0,4.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='AcDb3dSolid - 129D5', XB=60.0,62.0,48.0,50.0,2.0,4.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='AcDb3dSolid - 129A9', XB=56.0,58.0,48.0,50.0,0.0,2.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='AcDb3dSolid - 129B9', XB=60.0,62.0,48.0,50.0,0.0,2.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='AcDb3dSolid - 12D3F', XB=62.0,64.0,48.0,50.0,0.0,2.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='AcDb3dSolid - 12D33', XB=66.0,68.0,48.0,50.0,0.0,2.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='AcDb3dSolid - 12D2F', XB=66.0,68.0,48.0,50.0,0.0,2.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='AcDb3dSolid - 12D5B', XB=62.0,64.0,48.0,50.0,2.0,4.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='AcDb3dSolid - 12D53', XB=64.0,66.0,48.0,50.0,2.0,4.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='AcDb3dSolid - 12D4B', XB=66.0,68.0,48.0,50.0,2.0,4.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='AcDb3dSolid - 127E3', XB=86.0,88.0,24.0,26.0,0.0,6.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='AcDb3dSolid - 1282B', XB=102.0,104.0,24.0,26.0,0.0,6.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='AcDb3dSolid - 19082', XB=72.0,74.0,48.0,50.0,2.0,4.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='AcDb3dSolid - 1908A', XB=70.0,74.0,50.0,52.0,0.0,2.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='AcDb3dSolid - 19086', XB=70.0,72.0,48.0,50.0,0.0,2.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='AcDb3dSolid - 1909A', XB=72.0,74.0,48.0,50.0,0.0,6.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='AcDb3dSolid - 1288B', XB=118.0,120.0,48.0,50.0,0.0,6.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='AcDb3dSolid - 12887', XB=118.0,120.0,42.0,44.0,0.0,6.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='AcDb3dSolid - 12883', XB=118.0,120.0,36.0,38.0,0.0,6.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='AcDb3dSolid - 12683', XB=44.0,46.0,36.0,38.0,0.0,6.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='AcDb3dSolid - 1275B', XB=52.0,54.0,36.0,38.0,0.0,6.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='AcDb3dSolid - 1273F', XB=36.0,38.0,30.0,32.0,0.0,6.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='AcDb3dSolid - 1267F', XB=44.0,46.0,30.0,32.0,0.0,6.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='AcDb3dSolid - 1277F', XB=62.0,64.0,36.0,38.0,0.0,6.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='AcDb3dSolid - 12757', XB=52.0,54.0,30.0,32.0,0.0,6.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='AcDb3dSolid - 127A3', XB=70.0,72.0,36.0,38.0,0.0,6.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='AcDb3dSolid - 1277B', XB=62.0,64.0,30.0,32.0,0.0,6.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='AcDb3dSolid - 1279F', XB=70.0,72.0,30.0,32.0,0.0,6.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='AcDb3dSolid - 12658', XB=6.0,8.0,12.0,16.0,0.0,6.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='AcDb3dSolid - 12658', XB=6.0,8.0,18.0,50.0,0.0,6.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='AcDb3dSolid - 12658', XB=8.0,16.0,16.0,18.0,0.0,6.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='AcDb3dSolid - 12658', XB=8.0,56.0,50.0,52.0,0.0,6.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='AcDb3dSolid - 12658', XB=8.0,94.0,10.0,12.0,0.0,6.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='AcDb3dSolid - 12658', XB=16.0,26.0,14.0,16.0,0.0,6.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='AcDb3dSolid - 12658', XB=24.0,26.0,12.0,14.0,0.0,6.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='AcDb3dSolid - 12658', XB=26.0,38.0,16.0,18.0,0.0,6.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='AcDb3dSolid - 12658', XB=28.0,30.0,20.0,22.0,0.0,2.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='AcDb3dSolid - 12658', XB=28.0,30.0,22.0,24.0,0.0,6.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='AcDb3dSolid - 12658', XB=28.0,30.0,26.0,28.0,0.0,6.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='AcDb3dSolid - 12658', XB=28.0,30.0,30.0,36.0,0.0,6.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='AcDb3dSolid - 12658', XB=28.0,38.0,28.0,30.0,0.0,6.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='AcDb3dSolid - 12658', XB=28.0,38.0,36.0,38.0,0.0,6.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='AcDb3dSolid - 12658', XB=30.0,32.0,38.0,50.0,0.0,6.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='AcDb3dSolid - 12658', XB=30.0,32.0,20.0,22.0,2.0,6.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='AcDb3dSolid - 12658', XB=30.0,40.0,24.0,26.0,0.0,6.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='AcDb3dSolid - 12658', XB=32.0,34.0,22.0,24.0,0.0,6.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='AcDb3dSolid - 12658', XB=32.0,40.0,20.0,22.0,0.0,6.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='AcDb3dSolid - 12658', XB=36.0,38.0,40.0,50.0,0.0,6.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='AcDb3dSolid - 12658', XB=36.0,40.0,12.0,16.0,0.0,6.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='AcDb3dSolid - 12658', XB=36.0,40.0,22.0,24.0,0.0,6.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='AcDb3dSolid - 12658', XB=36.0,40.0,26.0,28.0,0.0,6.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='AcDb3dSolid - 12658', XB=36.0,40.0,30.0,36.0,0.0,6.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='AcDb3dSolid - 12658', XB=38.0,56.0,38.0,40.0,0.0,6.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='AcDb3dSolid - 12658', XB=40.0,46.0,18.0,20.0,0.0,6.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='AcDb3dSolid - 12658', XB=40.0,46.0,36.0,38.0,0.0,6.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='AcDb3dSolid - 12658', XB=40.0,54.0,16.0,18.0,0.0,6.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='AcDb3dSolid - 12658', XB=40.0,56.0,28.0,30.0,0.0,6.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='AcDb3dSolid - 12658', XB=42.0,44.0,44.0,50.0,0.0,6.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='AcDb3dSolid - 12658', XB=44.0,48.0,42.0,44.0,0.0,6.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='AcDb3dSolid - 12658', XB=46.0,48.0,20.0,28.0,0.0,6.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='AcDb3dSolid - 12658', XB=46.0,48.0,30.0,36.0,0.0,6.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='AcDb3dSolid - 12658', XB=46.0,48.0,18.0,20.0,2.0,6.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='AcDb3dSolid - 12658', XB=46.0,48.0,36.0,38.0,2.0,6.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='AcDb3dSolid - 12658', XB=48.0,50.0,40.0,42.0,0.0,6.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='AcDb3dSolid - 12658', XB=48.0,56.0,18.0,20.0,0.0,6.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='AcDb3dSolid - 12658', XB=48.0,56.0,36.0,38.0,0.0,6.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='AcDb3dSolid - 12658', XB=52.0,54.0,12.0,16.0,0.0,6.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='AcDb3dSolid - 12658', XB=52.0,56.0,40.0,50.0,0.0,6.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='AcDb3dSolid - 12658', XB=54.0,56.0,20.0,28.0,0.0,6.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='AcDb3dSolid - 12658', XB=54.0,56.0,30.0,36.0,0.0,6.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='AcDb3dSolid - 12658', XB=54.0,56.0,16.0,18.0,2.0,6.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='AcDb3dSolid - 12658', XB=56.0,58.0,16.0,18.0,0.0,6.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='AcDb3dSolid - 12658', XB=58.0,60.0,12.0,16.0,0.0,6.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='AcDb3dSolid - 12658', XB=62.0,64.0,12.0,16.0,0.0,6.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='AcDb3dSolid - 12658', XB=64.0,80.0,16.0,18.0,0.0,6.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='AcDb3dSolid - 12658', XB=66.0,68.0,20.0,28.0,0.0,6.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='AcDb3dSolid - 12658', XB=66.0,68.0,30.0,36.0,0.0,6.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='AcDb3dSolid - 12658', XB=68.0,70.0,36.0,42.0,0.0,6.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='AcDb3dSolid - 12658', XB=68.0,70.0,44.0,50.0,0.0,6.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='AcDb3dSolid - 12658', XB=68.0,72.0,18.0,20.0,0.0,6.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='AcDb3dSolid - 12658', XB=68.0,76.0,28.0,30.0,0.0,6.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='AcDb3dSolid - 12658', XB=68.0,76.0,42.0,44.0,0.0,6.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='AcDb3dSolid - 12658', XB=68.0,118.0,50.0,52.0,0.0,6.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='AcDb3dSolid - 12658', XB=72.0,74.0,20.0,28.0,0.0,6.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='AcDb3dSolid - 12658', XB=72.0,74.0,46.0,50.0,0.0,6.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='AcDb3dSolid - 12658', XB=72.0,74.0,18.0,20.0,2.0,6.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='AcDb3dSolid - 12658', XB=74.0,76.0,30.0,42.0,0.0,6.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='AcDb3dSolid - 12658', XB=74.0,78.0,44.0,46.0,0.0,6.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='AcDb3dSolid - 12658', XB=74.0,86.0,18.0,20.0,0.0,6.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='AcDb3dSolid - 12658', XB=78.0,80.0,46.0,50.0,0.0,6.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='AcDb3dSolid - 12658', XB=80.0,82.0,12.0,16.0,0.0,6.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='AcDb3dSolid - 12658', XB=80.0,82.0,16.0,18.0,2.0,6.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='AcDb3dSolid - 12658', XB=82.0,98.0,16.0,18.0,0.0,6.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='AcDb3dSolid - 12658', XB=86.0,88.0,22.0,24.0,0.0,6.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='AcDb3dSolid - 12658', XB=86.0,90.0,20.0,22.0,0.0,6.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='AcDb3dSolid - 12658', XB=86.0,98.0,24.0,26.0,0.0,6.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='AcDb3dSolid - 12658', XB=90.0,92.0,20.0,22.0,2.0,6.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='AcDb3dSolid - 12658', XB=92.0,96.0,22.0,24.0,0.0,6.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='AcDb3dSolid - 12658', XB=92.0,98.0,20.0,22.0,0.0,6.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='AcDb3dSolid - 12658', XB=94.0,96.0,40.0,42.0,0.0,6.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='AcDb3dSolid - 12658', XB=94.0,96.0,44.0,50.0,0.0,6.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='AcDb3dSolid - 12658', XB=94.0,98.0,12.0,16.0,0.0,6.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='AcDb3dSolid - 12658', XB=94.0,98.0,26.0,40.0,0.0,6.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='AcDb3dSolid - 12658', XB=94.0,98.0,42.0,44.0,0.0,6.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='AcDb3dSolid - 12658', XB=96.0,98.0,18.0,20.0,0.0,6.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='AcDb3dSolid - 12658', XB=96.0,98.0,22.0,24.0,2.0,6.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='AcDb3dSolid - 12658', XB=96.0,118.0,10.0,12.0,0.0,6.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='AcDb3dSolid - 12658', XB=98.0,118.0,40.0,42.0,0.0,6.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='AcDb3dSolid - 12658', XB=102.0,104.0,42.0,50.0,0.0,6.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='AcDb3dSolid - 12658', XB=116.0,118.0,12.0,40.0,0.0,6.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='AcDb3dSolid - 12658', XB=116.0,118.0,42.0,50.0,0.0,6.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='AcDb3dSolid - 18EA9', XB=120.0,124.0,30.0,32.0,2.0,4.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='AcDb3dSolid - 18E56', XB=120.0,124.0,32.0,34.0,2.0,4.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='AcDb3dSolid - 18E5A', XB=122.0,124.0,34.0,36.0,2.0,4.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='AcDb3dSolid - 18E52', XB=120.0,122.0,34.0,36.0,0.0,2.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='AcDb3dSolid - 18EB1', XB=120.0,122.0,36.0,38.0,0.0,2.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='AcDb3dSolid - 1287F', XB=118.0,120.0,30.0,32.0,0.0,6.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='AcDb3dSolid - 18EAD', XB=120.0,122.0,34.0,38.0,0.0,2.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='AcDb3dSolid - 18EAD', XB=120.0,122.0,32.0,34.0,2.0,4.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='AcDb3dSolid - 18EBD', XB=124.0,126.0,32.0,34.0,2.0,4.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='AcDb3dSolid - 18EBD', XB=124.0,126.0,36.0,38.0,4.0,6.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='AcDb3dSolid - 126B3', XB=20.0,22.0,54.0,56.0,0.0,6.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='AcDb3dSolid - 126AF', XB=20.0,22.0,48.0,50.0,0.0,6.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='AcDb3dSolid - 126FB', XB=12.0,14.0,54.0,56.0,0.0,6.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='AcDb3dSolid - 126AB', XB=20.0,22.0,42.0,44.0,0.0,6.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='AcDb3dSolid - 126F7', XB=12.0,14.0,48.0,50.0,0.0,6.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='AcDb3dSolid - 126A7', XB=20.0,22.0,36.0,38.0,0.0,6.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='AcDb3dSolid - 126F3', XB=12.0,14.0,42.0,44.0,0.0,6.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='AcDb3dSolid - 126A3', XB=20.0,22.0,30.0,32.0,0.0,6.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='AcDb3dSolid - 126C7', XB=4.0,6.0,30.0,32.0,0.0,6.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='AcDb3dSolid - 126CB', XB=4.0,6.0,36.0,38.0,0.0,6.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='AcDb3dSolid - 126E7', XB=12.0,14.0,24.0,26.0,0.0,6.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='AcDb3dSolid - 126CF', XB=4.0,6.0,42.0,44.0,0.0,6.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='AcDb3dSolid - 126EB', XB=12.0,14.0,30.0,32.0,0.0,6.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='AcDb3dSolid - 126D3', XB=4.0,6.0,48.0,50.0,0.0,6.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='AcDb3dSolid - 126EF', XB=12.0,14.0,36.0,38.0,0.0,6.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='AcDb3dSolid - 1251C', XB=30.0,32.0,50.0,52.0,0.0,2.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='AcDb3dSolid - 12510', XB=30.0,32.0,36.0,38.0,0.0,2.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='AcDb3dSolid - 1263C', XB=28.0,30.0,20.0,22.0,0.0,2.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='AcDb3dSolid - 12644', XB=30.0,32.0,20.0,22.0,0.0,2.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='AcDb3dSolid - 1271F', XB=28.0,30.0,54.0,56.0,0.0,6.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='AcDb3dSolid - 1271B', XB=28.0,30.0,48.0,50.0,0.0,6.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='AcDb3dSolid - 12717', XB=28.0,30.0,42.0,44.0,0.0,6.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='AcDb3dSolid - 12713', XB=28.0,30.0,36.0,38.0,0.0,6.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='AcDb3dSolid - 1274B', XB=36.0,38.0,48.0,50.0,0.0,6.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='AcDb3dSolid - 1270F', XB=28.0,30.0,30.0,32.0,0.0,6.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='AcDb3dSolid - 12747', XB=36.0,38.0,42.0,44.0,0.0,6.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='AcDb3dSolid - 1270B', XB=28.0,30.0,24.0,26.0,0.0,6.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='AcDb3dSolid - 12743', XB=36.0,38.0,36.0,38.0,0.0,6.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='AcDb3dSolid - 12787', XB=62.0,64.0,48.0,50.0,0.0,6.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='AcDb3dSolid - 12763', XB=52.0,54.0,48.0,50.0,0.0,6.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='AcDb3dSolid - 1268B', XB=44.0,46.0,48.0,50.0,0.0,6.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='AcDb3dSolid - 12783', XB=62.0,64.0,42.0,44.0,0.0,6.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='AcDb3dSolid - 12540', XB=46.0,48.0,36.0,38.0,0.0,2.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='AcDb3dSolid - 1254C', XB=48.0,50.0,36.0,38.0,0.0,2.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='AcDb3dSolid - 12630', XB=102.0,104.0,42.0,44.0,0.0,2.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='AcDb3dSolid - 12687', XB=44.0,46.0,42.0,44.0,0.0,6.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='AcDb3dSolid - 127A7', XB=70.0,72.0,42.0,44.0,0.0,6.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='AcDb3dSolid - 1275F', XB=52.0,54.0,42.0,44.0,0.0,6.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='AcDb3dSolid - 127AB', XB=70.0,72.0,48.0,50.0,0.0,6.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='AcDb3dSolid - 127CB', XB=78.0,80.0,42.0,44.0,0.0,6.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='AcDb3dSolid - 127CF', XB=78.0,80.0,48.0,50.0,0.0,6.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='AcDb3dSolid - 126DF', XB=12.0,14.0,12.0,14.0,0.0,6.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='AcDb3dSolid - 12588', XB=36.0,38.0,16.0,18.0,0.0,2.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='AcDb3dSolid - 12594', XB=24.0,26.0,14.0,16.0,0.0,2.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='AcDb3dSolid - 125A0', XB=14.0,16.0,16.0,18.0,0.0,2.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='AcDb3dSolid - 12697', XB=20.0,22.0,12.0,14.0,0.0,6.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='AcDb3dSolid - 126E3', XB=12.0,14.0,18.0,20.0,0.0,6.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='AcDb3dSolid - 12703', XB=28.0,30.0,12.0,14.0,0.0,6.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='AcDb3dSolid - 12707', XB=28.0,30.0,18.0,20.0,0.0,6.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='AcDb3dSolid - 126FF', XB=28.0,30.0,8.0,10.0,0.0,6.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='AcDb3dSolid - 126DB', XB=12.0,14.0,8.0,10.0,0.0,6.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='AcDb3dSolid - 12693', XB=20.0,22.0,8.0,10.0,0.0,6.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='AcDb3dSolid - 18CEB', XB=0.0,4.0,32.0,34.0,2.0,4.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='AcDb3dSolid - 18CEF', XB=0.0,2.0,34.0,36.0,2.0,4.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='AcDb3dSolid - 18CE7', XB=2.0,4.0,34.0,36.0,0.0,2.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='AcDb3dSolid - 18D47', XB=0.0,4.0,30.0,32.0,2.0,4.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='AcDb3dSolid - 18D4D', XB=4.0,6.0,34.0,38.0,0.0,2.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='AcDb3dSolid - 18D4D', XB=4.0,6.0,32.0,34.0,2.0,4.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='AcDb3dSolid - 18D51', XB=2.0,4.0,36.0,38.0,0.0,2.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='AcDb3dSolid - 18D7A', XB=0.0,2.0,32.0,34.0,2.0,4.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='AcDb3dSolid - 18D7A', XB=0.0,2.0,36.0,38.0,4.0,6.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='AcDb3dSolid - 12664', XB=4.0,8.0,12.0,52.0,4.0,6.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='AcDb3dSolid - 12664', XB=4.0,120.0,8.0,12.0,4.0,6.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='AcDb3dSolid - 12664', XB=4.0,120.0,52.0,54.0,4.0,6.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='AcDb3dSolid - 12664', XB=118.0,120.0,12.0,52.0,4.0,6.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='AcDb3dSolid - 12668', XB=4.0,6.0,10.0,54.0,4.0,6.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='AcDb3dSolid - 12668', XB=4.0,120.0,8.0,10.0,4.0,6.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='AcDb3dSolid - 12668', XB=4.0,120.0,54.0,58.0,4.0,6.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='AcDb3dSolid - 12668', XB=118.0,120.0,10.0,54.0,4.0,6.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='AcDb3dSolid - 18FD8', XB=56.0,62.0,48.0,50.0,4.0,6.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='AcDb3dSolid - 18FE0', XB=62.0,68.0,48.0,50.0,4.0,6.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='AcDb3dSolid - 1908E', XB=70.0,74.0,46.0,48.0,2.0,4.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='AcDb3dSolid - 19092', XB=70.0,72.0,48.0,50.0,4.0,6.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='AcDb3dSolid - 18F75', XB=152.0,154.0,50.0,52.0,0.0,18.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='AcDb3dSolid - 18F75', XB=152.0,154.0,54.0,56.0,0.0,18.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='AcDb3dSolid - 18F75', XB=152.0,154.0,52.0,54.0,4.0,6.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='AcDb3dSolid - 18F75', XB=152.0,154.0,52.0,54.0,16.0,18.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='AcDb3dSolid - 18F63', XB=130.0,132.0,50.0,52.0,0.0,18.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='AcDb3dSolid - 18F63', XB=130.0,132.0,54.0,56.0,0.0,18.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='AcDb3dSolid - 18F63', XB=130.0,132.0,52.0,54.0,4.0,6.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='AcDb3dSolid - 18F63', XB=130.0,132.0,52.0,54.0,16.0,18.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='AcDb3dSolid - 12C7B', XB=98.0,100.0,48.0,50.0,6.0,8.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='AcDb3dSolid - 12C6F', XB=94.0,96.0,48.0,50.0,6.0,8.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='AcDb3dSolid - 12C63', XB=94.0,96.0,48.0,50.0,6.0,8.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='AcDb3dSolid - 12C8B', XB=76.0,94.0,48.0,50.0,6.0,8.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='AcDb3dSolid - 12CD7', XB=104.0,106.0,36.0,48.0,6.0,8.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='AcDb3dSolid - 12CB7', XB=106.0,118.0,34.0,36.0,6.0,8.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='AcDb3dSolid - 12A93', XB=74.0,76.0,48.0,50.0,6.0,8.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='AcDb3dSolid - 12A5B', XB=56.0,58.0,48.0,50.0,6.0,8.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='AcDb3dSolid - 12A4F', XB=54.0,56.0,48.0,50.0,6.0,8.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='AcDb3dSolid - 12A3F', XB=40.0,42.0,48.0,50.0,6.0,8.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='AcDb3dSolid - 12A2F', XB=40.0,42.0,48.0,50.0,6.0,8.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='AcDb3dSolid - 12C53', XB=118.0,120.0,34.0,36.0,6.0,8.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='AcDb3dSolid - 18E72', XB=122.0,124.0,34.0,36.0,6.0,8.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='AcDb3dSolid - 18E6E', XB=120.0,124.0,32.0,34.0,4.0,6.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='AcDb3dSolid - 12BD3', XB=102.0,104.0,32.0,34.0,6.0,8.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='AcDb3dSolid - 12B63', XB=102.0,104.0,20.0,34.0,6.0,8.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='AcDb3dSolid - 12B67', XB=104.0,106.0,18.0,30.0,6.0,8.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='AcDb3dSolid - 12BFF', XB=102.0,104.0,20.0,22.0,6.0,8.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='AcDbBlockReference - 132BE', XB=92.0,94.0,22.0,24.0,2.0,6.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='AcDbBlockReference - 132BE', XB=92.0,94.0,24.0,26.0,4.0,6.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='AcDbBlockReference - 132BE', XB=94.0,96.0,22.0,24.0,4.0,6.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='AcDb3dSolid - 12CCF', XB=52.0,54.0,38.0,46.0,6.0,8.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='AcDb3dSolid - 12CCF', XB=54.0,60.0,46.0,48.0,6.0,8.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='AcDb3dSolid - 12CCF', XB=58.0,60.0,20.0,46.0,6.0,8.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='AcDb3dSolid - 12C83', XB=64.0,82.0,46.0,48.0,6.0,8.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='AcDb3dSolid - 12CD3', XB=62.0,64.0,34.0,46.0,6.0,8.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='AcDb3dSolid - 12C87', XB=84.0,102.0,46.0,48.0,6.0,8.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='AcDb3dSolid - 12CF7', XB=94.0,96.0,20.0,22.0,6.0,8.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='AcDb3dSolid - 12CEB', XB=92.0,94.0,20.0,22.0,6.0,8.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='AcDb3dSolid - 12CDF', XB=64.0,86.0,18.0,20.0,6.0,8.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='AcDb3dSolid - 12CDF', XB=86.0,88.0,22.0,24.0,6.0,8.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='AcDb3dSolid - 12CDF', XB=86.0,88.0,26.0,28.0,6.0,8.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='AcDb3dSolid - 12CDF', XB=86.0,92.0,20.0,22.0,6.0,8.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='AcDb3dSolid - 12CDF', XB=86.0,96.0,24.0,26.0,6.0,8.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='AcDb3dSolid - 12CDF', XB=86.0,96.0,28.0,30.0,6.0,8.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='AcDb3dSolid - 12CDF', XB=92.0,96.0,22.0,24.0,6.0,8.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='AcDb3dSolid - 12CDF', XB=94.0,96.0,20.0,22.0,6.0,8.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='AcDb3dSolid - 12CDF', XB=94.0,96.0,26.0,28.0,6.0,8.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='AcDb3dSolid - 12CDF', XB=96.0,104.0,18.0,20.0,6.0,8.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='AcDb3dSolid - 12CCB', XB=102.0,104.0,34.0,48.0,6.0,8.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='AcDb3dSolid - 12C97', XB=4.0,6.0,16.0,18.0,6.0,8.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='AcDb3dSolid - 12C9F', XB=4.0,6.0,16.0,18.0,6.0,8.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='AcDb3dSolid - 12CA3', XB=6.0,18.0,16.0,18.0,6.0,8.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='AcDb3dSolid - 12CA3', XB=18.0,20.0,10.0,16.0,6.0,8.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='AcDb3dSolid - 12CA3', XB=18.0,20.0,18.0,24.0,6.0,8.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='AcDb3dSolid - 12B57', XB=38.0,52.0,16.0,18.0,6.0,8.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='AcDb3dSolid - 12B4F', XB=20.0,28.0,16.0,18.0,6.0,8.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='AcDb3dSolid - 12B53', XB=28.0,30.0,10.0,14.0,6.0,8.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='AcDb3dSolid - 12B53', XB=28.0,30.0,16.0,18.0,6.0,8.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='AcDb3dSolid - 12B53', XB=30.0,38.0,14.0,16.0,6.0,8.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='AcDb3dSolid - 12B53', XB=36.0,38.0,16.0,18.0,6.0,8.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='AcDb3dSolid - 12A2B', XB=54.0,56.0,16.0,18.0,6.0,8.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='AcDb3dSolid - 12A47', XB=54.0,56.0,16.0,18.0,6.0,8.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='AcDb3dSolid - 12A23', XB=52.0,54.0,16.0,18.0,6.0,8.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='AcDb3dSolid - 12A1B', XB=52.0,54.0,16.0,18.0,6.0,8.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='AcDb3dSolid - 12A17', XB=38.0,40.0,16.0,18.0,6.0,8.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='AcDb3dSolid - 12A0F', XB=36.0,38.0,16.0,18.0,6.0,8.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='AcDb3dSolid - 129FF', XB=28.0,30.0,16.0,18.0,6.0,8.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='AcDb3dSolid - 129F7', XB=26.0,28.0,16.0,18.0,6.0,8.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='AcDb3dSolid - 129F3', XB=18.0,20.0,16.0,18.0,6.0,8.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='AcDb3dSolid - 129EF', XB=18.0,20.0,16.0,18.0,6.0,8.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='AcDb3dSolid - 129EB', XB=28.0,30.0,20.0,22.0,6.0,8.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='AcDb3dSolid - 129DF', XB=30.0,32.0,20.0,22.0,6.0,8.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='AcDb3dSolid - 12CBB', XB=30.0,46.0,36.0,38.0,6.0,8.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='AcDb3dSolid - 12CBB', XB=44.0,46.0,20.0,36.0,6.0,8.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='AcDb3dSolid - 12CC3', XB=20.0,22.0,20.0,24.0,6.0,8.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='AcDb3dSolid - 12CC3', XB=20.0,22.0,42.0,46.0,6.0,8.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='AcDb3dSolid - 12CC3', XB=20.0,38.0,24.0,26.0,6.0,8.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='AcDb3dSolid - 12CC3', XB=22.0,30.0,18.0,20.0,6.0,8.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='AcDb3dSolid - 12CC3', XB=22.0,30.0,40.0,42.0,6.0,8.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='AcDb3dSolid - 12CC3', XB=22.0,52.0,46.0,48.0,6.0,8.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='AcDb3dSolid - 12CC3', XB=28.0,30.0,20.0,24.0,6.0,8.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='AcDb3dSolid - 12CC3', XB=28.0,30.0,26.0,28.0,6.0,8.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='AcDb3dSolid - 12CC3', XB=28.0,30.0,30.0,40.0,6.0,8.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='AcDb3dSolid - 12CC3', XB=28.0,30.0,42.0,46.0,6.0,8.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='AcDb3dSolid - 12CC3', XB=30.0,38.0,28.0,30.0,6.0,8.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='AcDb3dSolid - 12CC3', XB=32.0,34.0,22.0,24.0,6.0,8.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='AcDb3dSolid - 12CC3', XB=32.0,38.0,20.0,22.0,6.0,8.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='AcDb3dSolid - 12CC3', XB=36.0,38.0,22.0,24.0,6.0,8.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='AcDb3dSolid - 12CC3', XB=36.0,38.0,26.0,28.0,6.0,8.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='AcDb3dSolid - 12CC3', XB=38.0,44.0,18.0,20.0,6.0,8.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='AcDb3dSolid - 132C3', XB=30.0,32.0,20.0,22.0,4.0,6.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='AcDb3dSolid - 12CDB', XB=18.0,20.0,34.0,54.0,6.0,8.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='AcDb3dSolid - 12B2F', XB=18.0,20.0,26.0,32.0,6.0,8.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='AcDb3dSolid - 12B33', XB=18.0,20.0,30.0,32.0,6.0,8.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='AcDb3dSolid - 12AF3', XB=20.0,22.0,24.0,26.0,6.0,8.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='AcDb3dSolid - 12AF7', XB=20.0,22.0,24.0,26.0,6.0,8.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='AcDb3dSolid - 12AFB', XB=20.0,22.0,24.0,26.0,6.0,8.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='AcDb3dSolid - 12C17', XB=20.0,22.0,26.0,28.0,6.0,8.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='AcDb3dSolid - 12CBF', XB=20.0,22.0,26.0,40.0,6.0,8.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='AcDb3dSolid - 18D03', XB=0.0,4.0,32.0,34.0,4.0,6.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='AcDb3dSolid - 18D07', XB=0.0,2.0,34.0,36.0,6.0,8.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='AcDb3dSolid - 18D67', XB=0.0,4.0,30.0,32.0,6.0,8.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='AcDb3dSolid - 12B6B', XB=28.0,30.0,36.0,38.0,6.0,8.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='AcDb3dSolid - 12B3B', XB=6.0,18.0,30.0,32.0,6.0,8.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='AcDb3dSolid - 12B37', XB=4.0,6.0,30.0,32.0,6.0,8.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='AcDb3dSolid - 12C0F', XB=20.0,22.0,40.0,42.0,6.0,8.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='AcDb3dSolid - 12C13', XB=20.0,22.0,40.0,42.0,6.0,8.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='AcDb3dSolid - 12CB3', XB=6.0,18.0,34.0,36.0,6.0,8.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='AcDb3dSolid - 12AEF', XB=20.0,22.0,54.0,56.0,6.0,8.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='AcDb3dSolid - 12AEB', XB=20.0,22.0,52.0,54.0,6.0,8.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='AcDb3dSolid - 12C93', XB=20.0,22.0,50.0,54.0,6.0,8.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='AcDb3dSolid - 12C93', XB=20.0,26.0,48.0,50.0,6.0,8.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='AcDb3dSolid - 12A63', XB=68.0,70.0,16.0,18.0,6.0,8.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='AcDb3dSolid - 12A6B', XB=68.0,70.0,16.0,18.0,6.0,8.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='AcDb3dSolid - 12A6F', XB=70.0,72.0,16.0,18.0,6.0,8.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='AcDb3dSolid - 12A7B', XB=70.0,72.0,16.0,18.0,6.0,8.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='AcDb3dSolid - 12CE7', XB=84.0,86.0,16.0,18.0,6.0,8.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='AcDb3dSolid - 12CE7', XB=86.0,96.0,14.0,16.0,6.0,8.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='AcDb3dSolid - 12CE7', XB=94.0,102.0,16.0,18.0,6.0,8.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='AcDb3dSolid - 12A9F', XB=80.0,82.0,16.0,18.0,6.0,8.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='AcDb3dSolid - 12AA3', XB=82.0,84.0,16.0,18.0,6.0,8.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='AcDb3dSolid - 12AA7', XB=82.0,84.0,16.0,18.0,6.0,8.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='AcDb3dSolid - 12AAF', XB=82.0,84.0,16.0,18.0,6.0,8.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='AcDb3dSolid - 12ABB', XB=102.0,104.0,16.0,18.0,6.0,8.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='AcDb3dSolid - 12B13', XB=28.0,30.0,48.0,50.0,6.0,8.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='AcDb3dSolid - 12B07', XB=26.0,28.0,48.0,50.0,6.0,8.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='AcDb3dSolid - 12C8F', XB=28.0,40.0,48.0,50.0,6.0,8.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='AcDb3dSolid - 19096', XB=70.0,74.0,50.0,52.0,4.0,6.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='AcDb3dSolid - 132C7', XB=92.0,94.0,20.0,22.0,4.0,6.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='AcDb3dSolid - 12AB3', XB=102.0,104.0,16.0,18.0,6.0,8.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='AcDbBlockReference - 12D69', XB=30.0,32.0,22.0,26.0,6.0,8.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='AcDb3dSolid - 12D6B', XB=30.0,32.0,20.0,22.0,8.0,10.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='AcDb3dSolid - 18D8E', XB=0.0,2.0,32.0,34.0,6.0,8.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='AcDb3dSolid - 18D92', XB=0.0,4.0,36.0,38.0,8.0,10.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='AcDb3dSolid - 18D0B', XB=2.0,4.0,34.0,36.0,8.0,10.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='AcDb3dSolid - 18D0F', XB=0.0,4.0,32.0,34.0,8.0,10.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='AcDbBlockReference - 12D63', XB=92.0,94.0,22.0,26.0,6.0,8.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='AcDbBlockReference - 12D64', XB=92.0,94.0,22.0,24.0,8.0,12.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='AcDbBlockReference - 12D64', XB=92.0,94.0,24.0,26.0,10.0,12.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='AcDb3dSolid - 12BC3', XB=62.0,64.0,32.0,34.0,6.0,8.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='AcDb3dSolid - 12B5B', XB=46.0,58.0,18.0,20.0,6.0,8.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='AcDb3dSolid - 12B5F', XB=62.0,64.0,20.0,34.0,6.0,8.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='AcDb3dSolid - 129DB', XB=4.0,6.0,10.0,24.0,6.0,8.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='AcDb3dSolid - 129DB', XB=4.0,6.0,26.0,56.0,6.0,8.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='AcDb3dSolid - 129DB', XB=4.0,18.0,24.0,26.0,6.0,8.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='AcDb3dSolid - 129DB', XB=4.0,120.0,8.0,10.0,6.0,8.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='AcDb3dSolid - 129DB', XB=4.0,120.0,56.0,58.0,6.0,8.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='AcDb3dSolid - 129DB', XB=52.0,54.0,10.0,18.0,6.0,8.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='AcDb3dSolid - 129DB', XB=56.0,70.0,16.0,18.0,6.0,8.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='AcDb3dSolid - 129DB', XB=62.0,64.0,10.0,16.0,6.0,8.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='AcDb3dSolid - 129DB', XB=70.0,72.0,10.0,16.0,6.0,8.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='AcDb3dSolid - 129DB', XB=72.0,84.0,16.0,18.0,6.0,8.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='AcDb3dSolid - 129DB', XB=74.0,76.0,10.0,16.0,6.0,8.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='AcDb3dSolid - 129DB', XB=82.0,84.0,10.0,16.0,6.0,8.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='AcDb3dSolid - 129DB', XB=102.0,104.0,10.0,18.0,6.0,8.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='AcDb3dSolid - 129DB', XB=106.0,120.0,16.0,18.0,6.0,8.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='AcDb3dSolid - 129DB', XB=106.0,120.0,30.0,32.0,6.0,8.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='AcDb3dSolid - 129DB', XB=118.0,120.0,10.0,16.0,6.0,8.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='AcDb3dSolid - 129DB', XB=118.0,120.0,18.0,30.0,6.0,8.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='AcDb3dSolid - 129DB', XB=118.0,120.0,32.0,56.0,6.0,8.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='AcDb3dSolid - 12993', XB=4.0,30.0,20.0,26.0,4.0,6.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='AcDb3dSolid - 12993', XB=4.0,70.0,48.0,50.0,4.0,6.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='AcDb3dSolid - 12993', XB=4.0,120.0,8.0,20.0,4.0,6.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='AcDb3dSolid - 12993', XB=4.0,120.0,26.0,48.0,4.0,6.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='AcDb3dSolid - 12993', XB=4.0,120.0,50.0,58.0,4.0,6.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='AcDb3dSolid - 12993', XB=38.0,86.0,20.0,26.0,4.0,6.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='AcDb3dSolid - 12993', XB=74.0,120.0,48.0,50.0,4.0,6.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='AcDb3dSolid - 12993', XB=94.0,120.0,20.0,26.0,4.0,6.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='AcDb3dSolid - 12CFB', XB=118.0,120.0,54.0,56.0,6.0,8.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='AcDb3dSolid - 12D13', XB=6.0,94.0,54.0,56.0,6.0,8.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='AcDb3dSolid - 12D13', XB=26.0,28.0,48.0,54.0,6.0,8.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='AcDb3dSolid - 12D13', XB=40.0,42.0,50.0,54.0,6.0,8.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='AcDb3dSolid - 12D13', XB=42.0,54.0,48.0,50.0,6.0,8.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='AcDb3dSolid - 12D13', XB=48.0,50.0,50.0,54.0,6.0,8.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='AcDb3dSolid - 12D13', XB=56.0,58.0,50.0,54.0,6.0,8.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='AcDb3dSolid - 12D13', XB=56.0,64.0,48.0,50.0,6.0,8.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='AcDb3dSolid - 12D13', XB=64.0,66.0,50.0,54.0,6.0,8.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='AcDb3dSolid - 12D13', XB=68.0,70.0,48.0,54.0,6.0,8.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='AcDb3dSolid - 12D13', XB=74.0,76.0,48.0,54.0,6.0,8.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='AcDb3dSolid - 12D13', XB=94.0,96.0,50.0,54.0,6.0,8.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='AcDb3dSolid - 12D13', XB=94.0,106.0,48.0,50.0,6.0,8.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='AcDb3dSolid - 12D13', XB=96.0,98.0,54.0,56.0,6.0,8.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='AcDb3dSolid - 12D13', XB=98.0,100.0,50.0,54.0,6.0,8.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='AcDb3dSolid - 12D13', XB=100.0,118.0,54.0,56.0,6.0,8.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='AcDb3dSolid - 12D13', XB=104.0,106.0,50.0,54.0,6.0,8.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='AcDb3dSolid - 18EDB', XB=120.0,124.0,36.0,38.0,8.0,10.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='AcDb3dSolid - 18ED7', XB=124.0,126.0,32.0,34.0,6.0,8.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='AcDb3dSolid - 18EB5', XB=120.0,122.0,34.0,38.0,4.0,6.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='AcDb3dSolid - 18EB5', XB=120.0,122.0,32.0,34.0,6.0,8.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='AcDb3dSolid - 18EB9', XB=120.0,124.0,30.0,32.0,6.0,8.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='AcDb3dSolid - 18E6A', XB=120.0,122.0,34.0,36.0,4.0,6.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='AcDb3dSolid - 12D65', XB=92.0,94.0,20.0,22.0,8.0,10.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='AcDb3dSolid - 18E76', XB=120.0,122.0,34.0,36.0,8.0,10.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='AcDb3dSolid - 18E7A', XB=120.0,124.0,32.0,34.0,8.0,10.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='AcDb3dSolid - 18EC1', XB=120.0,124.0,36.0,38.0,4.0,6.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='AcDb3dSolid - 18D63', XB=4.0,6.0,34.0,38.0,4.0,6.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='AcDb3dSolid - 18D63', XB=4.0,6.0,32.0,34.0,6.0,8.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='AcDb3dSolid - 18CFF', XB=2.0,4.0,34.0,36.0,4.0,6.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='AcDb3dSolid - 18D7E', XB=0.0,4.0,36.0,38.0,4.0,6.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='AcDb3dSolid - 12D07', XB=4.0,6.0,54.0,56.0,6.0,8.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='AcDb3dSolid - 18D23', XB=2.0,4.0,34.0,36.0,10.0,12.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='AcDb3dSolid - 18D23', XB=2.0,4.0,32.0,34.0,12.0,14.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='AcDb3dSolid - 18D86', XB=4.0,6.0,32.0,36.0,12.0,14.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='AcDb3dSolid - 18E8E', XB=120.0,122.0,34.0,36.0,10.0,12.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='AcDb3dSolid - 18E8E', XB=120.0,122.0,32.0,34.0,12.0,14.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='AcDb3dSolid - 18EC9', XB=120.0,122.0,32.0,36.0,12.0,14.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='AcDb3dSolid - 1311B', XB=20.0,22.0,8.0,10.0,6.0,12.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='AcDb3dSolid - 1311F', XB=20.0,22.0,12.0,14.0,6.0,12.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='AcDb3dSolid - 130F7', XB=12.0,14.0,8.0,10.0,6.0,12.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='AcDb3dSolid - 130FB', XB=12.0,14.0,12.0,14.0,6.0,12.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='AcDb3dSolid - 130FF', XB=12.0,14.0,18.0,20.0,6.0,12.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='AcDb3dSolid - 13107', XB=12.0,14.0,30.0,32.0,6.0,12.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='AcDb3dSolid - 1310B', XB=12.0,14.0,36.0,38.0,6.0,12.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='AcDb3dSolid - 1310F', XB=12.0,14.0,42.0,44.0,6.0,12.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='AcDb3dSolid - 13113', XB=12.0,14.0,48.0,50.0,6.0,12.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='AcDb3dSolid - 13117', XB=12.0,14.0,54.0,56.0,6.0,12.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='AcDb3dSolid - 130B3', XB=20.0,22.0,54.0,56.0,6.0,12.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='AcDb3dSolid - 130AF', XB=20.0,22.0,48.0,50.0,6.0,12.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='AcDb3dSolid - 130AB', XB=20.0,22.0,42.0,44.0,6.0,12.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='AcDb3dSolid - 130A7', XB=20.0,22.0,36.0,38.0,6.0,12.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='AcDb3dSolid - 130A3', XB=20.0,22.0,30.0,32.0,6.0,12.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='AcDb3dSolid - 1309F', XB=20.0,22.0,24.0,26.0,6.0,12.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='AcDb3dSolid - 1309B', XB=20.0,22.0,18.0,20.0,6.0,12.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='AcDb3dSolid - 130CF', XB=28.0,30.0,54.0,56.0,6.0,12.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='AcDb3dSolid - 130CB', XB=28.0,30.0,48.0,50.0,6.0,12.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='AcDb3dSolid - 130C7', XB=28.0,30.0,42.0,44.0,6.0,12.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='AcDb3dSolid - 130C3', XB=28.0,30.0,36.0,38.0,6.0,12.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='AcDb3dSolid - 130BF', XB=28.0,30.0,30.0,32.0,6.0,12.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='AcDb3dSolid - 130BB', XB=28.0,30.0,24.0,26.0,6.0,12.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='AcDbBlockReference - 12D6A', XB=30.0,32.0,22.0,24.0,8.0,12.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='AcDbBlockReference - 12D6A', XB=30.0,32.0,24.0,26.0,10.0,12.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='AcDb3dSolid - 130B7', XB=28.0,30.0,18.0,20.0,6.0,12.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='AcDb3dSolid - 1317F', XB=28.0,30.0,8.0,10.0,6.0,12.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='AcDb3dSolid - 13183', XB=28.0,30.0,12.0,14.0,6.0,12.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='AcDb3dSolid - 132EB', XB=30.0,32.0,20.0,22.0,10.0,12.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='AcDb3dSolid - 13137', XB=36.0,38.0,48.0,50.0,6.0,12.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='AcDb3dSolid - 13133', XB=36.0,38.0,42.0,44.0,6.0,12.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='AcDb3dSolid - 1312F', XB=36.0,38.0,36.0,38.0,6.0,12.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='AcDb3dSolid - 1312B', XB=36.0,38.0,30.0,32.0,6.0,12.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='AcDb3dSolid - 13143', XB=44.0,46.0,30.0,32.0,6.0,12.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='AcDb3dSolid - 13163', XB=52.0,54.0,48.0,50.0,6.0,12.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='AcDb3dSolid - 1315F', XB=52.0,54.0,42.0,44.0,6.0,12.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='AcDb3dSolid - 1315B', XB=52.0,54.0,36.0,38.0,6.0,12.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='AcDb3dSolid - 1314F', XB=44.0,46.0,48.0,50.0,6.0,12.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='AcDb3dSolid - 1314B', XB=44.0,46.0,42.0,44.0,6.0,12.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='AcDb3dSolid - 13147', XB=44.0,46.0,36.0,38.0,6.0,12.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='AcDb3dSolid - 13157', XB=52.0,54.0,30.0,32.0,6.0,12.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='AcDb3dSolid - 1316B', XB=62.0,64.0,30.0,32.0,6.0,12.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='AcDb3dSolid - 1316F', XB=62.0,64.0,36.0,38.0,6.0,12.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='AcDb3dSolid - 131CB', XB=70.0,72.0,30.0,32.0,6.0,12.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='AcDb3dSolid - 13173', XB=62.0,64.0,42.0,44.0,6.0,12.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='AcDb3dSolid - 131CF', XB=70.0,72.0,36.0,38.0,6.0,12.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='AcDb3dSolid - 13177', XB=62.0,64.0,48.0,50.0,6.0,12.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='AcDb3dSolid - 131D3', XB=70.0,72.0,42.0,44.0,6.0,12.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='AcDb3dSolid - 131FB', XB=86.0,88.0,54.0,56.0,6.0,12.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='AcDb3dSolid - 13293', XB=94.0,96.0,54.0,56.0,6.0,12.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='AcDb3dSolid - 131D7', XB=70.0,72.0,48.0,50.0,6.0,12.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='AcDb3dSolid - 131E7', XB=78.0,80.0,48.0,50.0,6.0,12.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='AcDb3dSolid - 131F7', XB=86.0,88.0,48.0,50.0,6.0,12.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='AcDb3dSolid - 132A7', XB=102.0,104.0,54.0,56.0,6.0,12.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='AcDb3dSolid - 190C7', XB=70.0,74.0,46.0,48.0,6.0,12.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='AcDb3dSolid - 190CF', XB=70.0,72.0,48.0,52.0,6.0,12.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='AcDb3dSolid - 1321B', XB=86.0,88.0,18.0,20.0,6.0,12.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='AcDb3dSolid - 1322F', XB=94.0,96.0,18.0,20.0,6.0,12.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='AcDb3dSolid - 1324B', XB=102.0,104.0,18.0,20.0,6.0,12.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='AcDb3dSolid - 1323B', XB=102.0,104.0,8.0,10.0,6.0,12.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='AcDb3dSolid - 13227', XB=94.0,96.0,8.0,10.0,6.0,12.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='AcDb3dSolid - 13213', XB=86.0,88.0,8.0,10.0,6.0,12.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='AcDb3dSolid - 1322B', XB=94.0,96.0,12.0,14.0,6.0,12.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='AcDb3dSolid - 13217', XB=86.0,88.0,12.0,14.0,6.0,12.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='AcDb3dSolid - 13247', XB=102.0,104.0,12.0,14.0,6.0,12.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='AcDb3dSolid - 1321F', XB=86.0,88.0,24.0,26.0,6.0,12.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='AcDb3dSolid - 1324F', XB=102.0,104.0,24.0,26.0,6.0,12.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='AcDb3dSolid - 13103', XB=12.0,14.0,24.0,26.0,6.0,12.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='AcDb3dSolid - 13277', XB=94.0,96.0,36.0,38.0,6.0,12.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='AcDb3dSolid - 131EF', XB=86.0,88.0,36.0,38.0,6.0,12.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='AcDb3dSolid - 131DF', XB=78.0,80.0,36.0,38.0,6.0,12.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='AcDb3dSolid - 13253', XB=102.0,104.0,30.0,32.0,6.0,12.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='AcDb3dSolid - 13237', XB=94.0,96.0,30.0,32.0,6.0,12.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='AcDb3dSolid - 13263', XB=110.0,112.0,30.0,32.0,6.0,12.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='AcDb3dSolid - 13273', XB=118.0,120.0,30.0,32.0,6.0,12.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='AcDb3dSolid - 13223', XB=86.0,88.0,30.0,32.0,6.0,12.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='AcDb3dSolid - 1320F', XB=78.0,80.0,30.0,32.0,6.0,12.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='AcDb3dSolid - 13233', XB=94.0,96.0,24.0,26.0,6.0,12.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='AcDb3dSolid - 1327F', XB=110.0,112.0,36.0,38.0,6.0,12.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='AcDb3dSolid - 13287', XB=118.0,120.0,36.0,38.0,6.0,12.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='AcDb3dSolid - 1329B', XB=102.0,104.0,36.0,38.0,6.0,12.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='AcDb3dSolid - 132E7', XB=92.0,94.0,20.0,22.0,10.0,12.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='AcDb3dSolid - 1328B', XB=118.0,120.0,42.0,44.0,6.0,12.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='AcDb3dSolid - 13283', XB=110.0,112.0,42.0,44.0,6.0,12.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='AcDb3dSolid - 1329F', XB=102.0,104.0,42.0,44.0,6.0,12.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='AcDb3dSolid - 1327B', XB=94.0,96.0,42.0,44.0,6.0,12.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='AcDb3dSolid - 13297', XB=118.0,120.0,48.0,50.0,6.0,12.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='AcDb3dSolid - 131F3', XB=86.0,88.0,42.0,44.0,6.0,12.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='AcDb3dSolid - 131E3', XB=78.0,80.0,42.0,44.0,6.0,12.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='AcDb3dSolid - 132A3', XB=102.0,104.0,48.0,50.0,6.0,12.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='AcDb3dSolid - 1328F', XB=94.0,96.0,48.0,50.0,6.0,12.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='AcDb3dSolid - 132AB', XB=110.0,112.0,48.0,50.0,6.0,12.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='AcDb3dSolid - 18D13', XB=0.0,2.0,34.0,36.0,10.0,12.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='AcDb3dSolid - 18D82', XB=4.0,6.0,34.0,36.0,8.0,10.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='AcDb3dSolid - 130EF', XB=4.0,6.0,48.0,50.0,6.0,12.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='AcDb3dSolid - 130EB', XB=4.0,6.0,42.0,44.0,6.0,12.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='AcDb3dSolid - 130E7', XB=4.0,6.0,36.0,38.0,6.0,12.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='AcDb3dSolid - 130E3', XB=4.0,6.0,30.0,32.0,6.0,12.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='AcDb3dSolid - 12D25', XB=20.0,22.0,20.0,24.0,8.0,12.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='AcDb3dSolid - 12D25', XB=20.0,22.0,26.0,40.0,8.0,12.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='AcDb3dSolid - 12D25', XB=20.0,22.0,42.0,46.0,8.0,12.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='AcDb3dSolid - 12D25', XB=20.0,30.0,40.0,42.0,8.0,12.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='AcDb3dSolid - 12D25', XB=20.0,38.0,24.0,26.0,8.0,12.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='AcDb3dSolid - 12D25', XB=22.0,30.0,18.0,20.0,8.0,12.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='AcDb3dSolid - 12D25', XB=22.0,60.0,46.0,48.0,8.0,12.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='AcDb3dSolid - 12D25', XB=28.0,30.0,22.0,24.0,8.0,12.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='AcDb3dSolid - 12D25', XB=28.0,30.0,26.0,28.0,8.0,12.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='AcDb3dSolid - 12D25', XB=28.0,30.0,30.0,36.0,8.0,12.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='AcDb3dSolid - 12D25', XB=28.0,30.0,38.0,40.0,8.0,12.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='AcDb3dSolid - 12D25', XB=28.0,30.0,42.0,46.0,8.0,12.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='AcDb3dSolid - 12D25', XB=30.0,38.0,20.0,22.0,8.0,12.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='AcDb3dSolid - 12D25', XB=30.0,38.0,28.0,30.0,8.0,12.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='AcDb3dSolid - 12D25', XB=30.0,46.0,36.0,38.0,8.0,12.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='AcDb3dSolid - 12D25', XB=32.0,34.0,22.0,24.0,8.0,12.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='AcDb3dSolid - 12D25', XB=36.0,38.0,22.0,24.0,8.0,12.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='AcDb3dSolid - 12D25', XB=36.0,38.0,26.0,28.0,8.0,12.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='AcDb3dSolid - 12D25', XB=38.0,60.0,18.0,20.0,8.0,12.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='AcDb3dSolid - 12D25', XB=44.0,46.0,20.0,36.0,8.0,12.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='AcDb3dSolid - 12D25', XB=52.0,54.0,38.0,46.0,8.0,12.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='AcDb3dSolid - 12D25', XB=58.0,60.0,20.0,46.0,8.0,12.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='AcDb3dSolid - 12D1F', XB=62.0,64.0,20.0,46.0,8.0,12.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='AcDb3dSolid - 12D1F', XB=62.0,86.0,18.0,20.0,8.0,12.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='AcDb3dSolid - 12D1F', XB=62.0,104.0,46.0,48.0,8.0,12.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='AcDb3dSolid - 12D1F', XB=86.0,88.0,22.0,24.0,8.0,12.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='AcDb3dSolid - 12D1F', XB=86.0,88.0,26.0,28.0,8.0,12.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='AcDb3dSolid - 12D1F', XB=86.0,96.0,20.0,22.0,8.0,12.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='AcDb3dSolid - 12D1F', XB=86.0,96.0,24.0,26.0,8.0,12.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='AcDb3dSolid - 12D1F', XB=86.0,96.0,28.0,30.0,8.0,12.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='AcDb3dSolid - 12D1F', XB=92.0,96.0,22.0,24.0,8.0,12.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='AcDb3dSolid - 12D1F', XB=94.0,96.0,26.0,28.0,8.0,12.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='AcDb3dSolid - 12D1F', XB=96.0,104.0,18.0,20.0,8.0,12.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='AcDb3dSolid - 12D1F', XB=102.0,104.0,20.0,46.0,8.0,12.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='AcDb3dSolid - 18E7E', XB=122.0,124.0,34.0,36.0,10.0,12.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='AcDb3dSolid - 18EC5', XB=120.0,122.0,34.0,36.0,8.0,10.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='AcDb3dSolid - 18EDF', XB=124.0,126.0,34.0,36.0,10.0,12.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='AcDb3dSolid - 18EE3', XB=120.0,124.0,36.0,38.0,10.0,12.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='AcDb3dSolid - 18D96', XB=0.0,2.0,34.0,36.0,10.0,12.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='AcDb3dSolid - 18D9A', XB=0.0,4.0,36.0,38.0,10.0,12.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='AcDb3dSolid - 1861B', XB=4.0,30.0,20.0,24.0,10.0,12.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='AcDb3dSolid - 1861B', XB=4.0,32.0,24.0,26.0,10.0,12.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='AcDb3dSolid - 1861B', XB=4.0,120.0,4.0,20.0,10.0,12.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='AcDb3dSolid - 1861B', XB=4.0,120.0,26.0,56.0,10.0,12.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='AcDb3dSolid - 1861B', XB=38.0,86.0,20.0,26.0,10.0,12.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='AcDb3dSolid - 1861B', XB=92.0,120.0,24.0,26.0,10.0,12.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='AcDb3dSolid - 1861B', XB=94.0,120.0,20.0,24.0,10.0,12.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='AcDb3dSolid - 1A1E0', XB=104.0,106.0,32.0,34.0,12.0,14.0, RGB=130,132,163, SURF_ID='textile'/ 
&OBST ID='AcDb3dSolid - 1A1E4', XB=106.0,108.0,32.0,34.0,12.0,14.0, RGB=130,132,163, SURF_ID='textile'/ 
&OBST ID='AcDb3dSolid - 1A1E8', XB=108.0,110.0,32.0,34.0,12.0,14.0, RGB=130,132,163, SURF_ID='textile'/ 
&OBST ID='AcDb3dSolid - 18E8A', XB=120.0,124.0,36.0,38.0,14.0,16.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='AcDb3dSolid - 17C79', XB=70.0,82.0,48.0,50.0,12.0,14.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='AcDb3dSolid - 17E55', XB=80.0,82.0,48.0,50.0,12.0,14.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='AcDb3dSolid - 17E65', XB=68.0,70.0,48.0,50.0,12.0,14.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='AcDbBlockReference - 17F51', XB=64.0,66.0,50.0,52.0,10.0,12.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='AcDbBlockReference - 17F51', XB=64.0,68.0,52.0,54.0,12.0,14.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='AcDbBlockReference - 17F51', XB=66.0,68.0,50.0,52.0,12.0,16.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='AcDb3dSolid - 17F53', XB=64.0,68.0,48.0,50.0,14.0,16.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='AcDb3dSolid - 17E29', XB=112.0,114.0,48.0,50.0,12.0,14.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='AcDb3dSolid - 17C75', XB=100.0,112.0,48.0,50.0,12.0,14.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='AcDb3dSolid - 17E41', XB=100.0,102.0,48.0,50.0,12.0,14.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='AcDb3dSolid - 17E51', XB=82.0,84.0,48.0,50.0,12.0,14.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='AcDbBlockReference - 17F4D', XB=92.0,94.0,22.0,26.0,12.0,14.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='AcDb3dSolid - 17F5B', XB=92.0,94.0,20.0,22.0,14.0,16.0, RGB=130,132,163, SURF_ID='textile'/ 
&OBST ID='AcDb3dSolid - 17F1D', XB=92.0,94.0,20.0,22.0,12.0,14.0, RGB=130,132,163, SURF_ID='textile'/ 
&OBST ID='AcDb3dSolid - 17F21', XB=94.0,96.0,20.0,22.0,12.0,14.0, RGB=130,132,163, SURF_ID='textile'/ 
&OBST ID='AcDb3dSolid - 17F2D', XB=92.0,94.0,20.0,22.0,12.0,14.0, RGB=130,132,163, SURF_ID='textile'/ 
&OBST ID='AcDb3dSolid - 19FD0', XB=98.0,100.0,22.0,24.0,12.0,14.0, RGB=130,132,163, SURF_ID='textile'/ 
&OBST ID='AcDb3dSolid - 19FC4', XB=96.0,98.0,22.0,24.0,12.0,14.0, RGB=130,132,163, SURF_ID='textile'/ 
&OBST ID='AcDb3dSolid - 19FDC', XB=100.0,102.0,22.0,24.0,12.0,14.0, RGB=130,132,163, SURF_ID='textile'/ 
&OBST ID='AcDb3dSolid - 19FE8', XB=102.0,104.0,22.0,24.0,12.0,14.0, RGB=130,132,163, SURF_ID='textile'/ 
&OBST ID='AcDb3dSolid - 19FF4', XB=104.0,106.0,22.0,24.0,12.0,14.0, RGB=130,132,163, SURF_ID='textile'/ 
&OBST ID='AcDb3dSolid - 1A048', XB=98.0,100.0,28.0,30.0,12.0,14.0, RGB=130,132,163, SURF_ID='textile'/ 
&OBST ID='AcDb3dSolid - 1A03C', XB=96.0,98.0,28.0,30.0,12.0,14.0, RGB=130,132,163, SURF_ID='textile'/ 
&OBST ID='AcDb3dSolid - 1A054', XB=100.0,102.0,28.0,30.0,12.0,14.0, RGB=130,132,163, SURF_ID='textile'/ 
&OBST ID='AcDb3dSolid - 1A060', XB=102.0,104.0,28.0,30.0,12.0,14.0, RGB=130,132,163, SURF_ID='textile'/ 
&OBST ID='AcDb3dSolid - 1A06C', XB=104.0,106.0,28.0,30.0,12.0,14.0, RGB=130,132,163, SURF_ID='textile'/ 
&OBST ID='AcDb3dSolid - 17D09', XB=94.0,96.0,30.0,32.0,12.0,14.0, RGB=130,132,163, SURF_ID='textile'/ 
&OBST ID='AcDb3dSolid - 17F11', XB=94.0,96.0,20.0,22.0,12.0,14.0, RGB=130,132,163, SURF_ID='textile'/ 
&OBST ID='AcDb3dSolid - 18E96', XB=122.0,124.0,34.0,36.0,14.0,16.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='AcDb3dSolid - 18EF3', XB=120.0,124.0,30.0,32.0,12.0,14.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='AcDb3dSolid - 17E45', XB=98.0,100.0,48.0,50.0,12.0,14.0, RGB=130,132,163, SURF_ID='textile'/ 
&OBST ID='AcDb3dSolid - 17CFD', XB=86.0,88.0,30.0,32.0,12.0,14.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='AcDb3dSolid - 17CF5', XB=94.0,96.0,38.0,40.0,12.0,14.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='AcDb3dSolid - 17CF1', XB=94.0,96.0,40.0,42.0,12.0,14.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='AcDb3dSolid - 17CD9', XB=86.0,88.0,38.0,40.0,12.0,14.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='AcDb3dSolid - 17CDD', XB=86.0,88.0,40.0,42.0,12.0,14.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='AcDb3dSolid - 17E1D', XB=94.0,96.0,48.0,50.0,12.0,14.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='AcDb3dSolid - 18D27', XB=0.0,4.0,32.0,34.0,12.0,14.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='AcDb3dSolid - 18DAA', XB=0.0,4.0,30.0,32.0,12.0,14.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='AcDb3dSolid - 17C7D', XB=42.0,54.0,48.0,50.0,12.0,14.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='AcDb3dSolid - 17EA1', XB=54.0,56.0,48.0,50.0,12.0,14.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='AcDb3dSolid - 17E8D', XB=58.0,60.0,48.0,50.0,12.0,14.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='AcDb3dSolid - 17E91', XB=60.0,62.0,48.0,50.0,12.0,14.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='AcDb3dSolid - 17C4F', XB=6.0,8.0,44.0,48.0,12.0,14.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='AcDb3dSolid - 17C4F', XB=6.0,8.0,50.0,54.0,12.0,14.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='AcDb3dSolid - 17C4F', XB=6.0,10.0,48.0,50.0,12.0,14.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='AcDb3dSolid - 17C4F', XB=8.0,10.0,42.0,44.0,12.0,14.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='AcDb3dSolid - 17C4F', XB=8.0,38.0,54.0,56.0,12.0,14.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='AcDb3dSolid - 17C4F', XB=26.0,28.0,44.0,54.0,12.0,14.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='AcDb3dSolid - 17C4F', XB=38.0,40.0,50.0,54.0,12.0,14.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='AcDb3dSolid - 17C4F', XB=38.0,42.0,48.0,50.0,12.0,14.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='AcDb3dSolid - 17C4F', XB=40.0,118.0,54.0,56.0,12.0,14.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='AcDb3dSolid - 17C4F', XB=54.0,60.0,48.0,50.0,12.0,14.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='AcDb3dSolid - 17C4F', XB=58.0,60.0,50.0,54.0,12.0,14.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='AcDb3dSolid - 17C4F', XB=64.0,66.0,50.0,52.0,12.0,14.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='AcDb3dSolid - 17C4F', XB=64.0,68.0,48.0,50.0,12.0,14.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='AcDb3dSolid - 17C4F', XB=68.0,70.0,50.0,54.0,12.0,14.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='AcDb3dSolid - 17C4F', XB=84.0,94.0,48.0,50.0,12.0,14.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='AcDb3dSolid - 17C4F', XB=86.0,88.0,42.0,48.0,12.0,14.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='AcDb3dSolid - 17C4F', XB=88.0,90.0,50.0,54.0,12.0,14.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='AcDb3dSolid - 17C4F', XB=94.0,96.0,42.0,48.0,12.0,14.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='AcDb3dSolid - 17C4F', XB=96.0,98.0,48.0,54.0,12.0,14.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='AcDb3dSolid - 17C4F', XB=114.0,118.0,48.0,50.0,12.0,14.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='AcDb3dSolid - 17C4F', XB=116.0,118.0,50.0,54.0,12.0,14.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='AcDb3dSolid - 17E71', XB=64.0,66.0,54.0,56.0,12.0,14.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='AcDb3dSolid - 17E6D', XB=64.0,66.0,52.0,54.0,12.0,14.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='AcDb3dSolid - 17E7D', XB=62.0,64.0,48.0,50.0,12.0,14.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='AcDb3dSolid - 17E81', XB=62.0,64.0,48.0,50.0,12.0,14.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='AcDb3dSolid - 17C53', XB=4.0,6.0,6.0,18.0,12.0,14.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='AcDb3dSolid - 17C53', XB=4.0,6.0,20.0,56.0,12.0,14.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='AcDb3dSolid - 17C53', XB=4.0,28.0,18.0,20.0,12.0,14.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='AcDb3dSolid - 17C53', XB=4.0,120.0,4.0,6.0,12.0,14.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='AcDb3dSolid - 17C53', XB=4.0,120.0,56.0,58.0,12.0,14.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='AcDb3dSolid - 17C53', XB=28.0,30.0,6.0,10.0,12.0,14.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='AcDb3dSolid - 17C53', XB=28.0,30.0,12.0,16.0,12.0,14.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='AcDb3dSolid - 17C53', XB=28.0,38.0,16.0,18.0,12.0,14.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='AcDb3dSolid - 17C53', XB=30.0,38.0,10.0,12.0,12.0,14.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='AcDb3dSolid - 17C53', XB=32.0,38.0,12.0,16.0,12.0,14.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='AcDb3dSolid - 17C53', XB=36.0,38.0,6.0,10.0,12.0,14.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='AcDb3dSolid - 17C53', XB=86.0,88.0,6.0,10.0,12.0,14.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='AcDb3dSolid - 17C53', XB=86.0,88.0,12.0,16.0,12.0,14.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='AcDb3dSolid - 17C53', XB=86.0,96.0,10.0,12.0,12.0,14.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='AcDb3dSolid - 17C53', XB=86.0,96.0,16.0,18.0,12.0,14.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='AcDb3dSolid - 17C53', XB=90.0,92.0,12.0,16.0,12.0,14.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='AcDb3dSolid - 17C53', XB=94.0,96.0,6.0,10.0,12.0,14.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='AcDb3dSolid - 17C53', XB=94.0,96.0,12.0,16.0,12.0,14.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='AcDb3dSolid - 17C53', XB=118.0,120.0,6.0,52.0,12.0,14.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='AcDb3dSolid - 17C53', XB=118.0,120.0,54.0,56.0,12.0,14.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='AcDb3dSolid - 1886E', XB=110.0,112.0,4.0,6.0,12.0,14.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='AcDb3dSolid - 17DA1', XB=70.0,72.0,4.0,6.0,12.0,14.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='AcDb3dSolid - 18892', XB=78.0,80.0,4.0,6.0,12.0,14.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='AcDb3dSolid - 17C89', XB=102.0,104.0,6.0,8.0,12.0,14.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='AcDb3dSolid - 17C89', XB=104.0,112.0,8.0,10.0,12.0,14.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='AcDb3dSolid - 17C89', XB=110.0,112.0,6.0,8.0,12.0,14.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='AcDb3dSolid - 17D7D', XB=110.0,112.0,4.0,6.0,12.0,14.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='AcDb3dSolid - 1883E', XB=78.0,80.0,6.0,8.0,12.0,14.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='AcDb3dSolid - 1883E', XB=78.0,86.0,8.0,10.0,12.0,14.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='AcDb3dSolid - 1883E', XB=86.0,88.0,6.0,8.0,12.0,14.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='AcDb3dSolid - 18842', XB=102.0,104.0,6.0,8.0,12.0,14.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='AcDb3dSolid - 18842', XB=104.0,112.0,8.0,10.0,12.0,14.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='AcDb3dSolid - 18842', XB=110.0,112.0,6.0,8.0,12.0,14.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='AcDb3dSolid - 17D75', XB=20.0,22.0,4.0,6.0,12.0,14.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='AcDb3dSolid - 17D65', XB=12.0,14.0,4.0,6.0,12.0,14.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='AcDb3dSolid - 17C8D', XB=12.0,14.0,6.0,8.0,12.0,14.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='AcDb3dSolid - 17C8D', XB=12.0,20.0,8.0,10.0,12.0,14.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='AcDb3dSolid - 17C8D', XB=20.0,22.0,6.0,8.0,12.0,14.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='AcDb3dSolid - 17D6D', XB=20.0,22.0,6.0,8.0,12.0,14.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='AcDb3dSolid - 17C81', XB=44.0,46.0,6.0,8.0,12.0,14.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='AcDb3dSolid - 17C81', XB=46.0,54.0,8.0,10.0,12.0,14.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='AcDb3dSolid - 17C81', XB=52.0,54.0,6.0,8.0,12.0,14.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='AcDb3dSolid - 17DDD', XB=32.0,34.0,16.0,18.0,12.0,14.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='AcDb3dSolid - 17DC5', XB=32.0,34.0,16.0,18.0,12.0,14.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='AcDb3dSolid - 17C85', XB=70.0,72.0,6.0,8.0,12.0,14.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='AcDb3dSolid - 17C85', XB=70.0,78.0,8.0,10.0,12.0,14.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='AcDb3dSolid - 17C85', XB=78.0,80.0,6.0,8.0,12.0,14.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='AcDb3dSolid - 18846', XB=44.0,46.0,6.0,8.0,12.0,14.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='AcDb3dSolid - 18846', XB=46.0,54.0,8.0,10.0,12.0,14.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='AcDb3dSolid - 18846', XB=52.0,54.0,6.0,8.0,12.0,14.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='AcDb3dSolid - 17E31', XB=118.0,120.0,48.0,50.0,12.0,14.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='AcDb3dSolid - 17E35', XB=116.0,118.0,48.0,50.0,12.0,14.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='AcDb3dSolid - 1A3BC', XB=116.0,118.0,46.0,48.0,12.0,14.0, RGB=130,132,163, SURF_ID='textile'/ 
&OBST ID='AcDb3dSolid - 1A3C0', XB=116.0,118.0,46.0,48.0,12.0,14.0, RGB=130,132,163, SURF_ID='textile'/ 
&OBST ID='AcDb3dSolid - 1A3C4', XB=116.0,118.0,46.0,48.0,12.0,14.0, RGB=130,132,163, SURF_ID='textile'/ 
&OBST ID='AcDb3dSolid - 1A3C8', XB=114.0,116.0,46.0,48.0,12.0,14.0, RGB=130,132,163, SURF_ID='textile'/ 
&OBST ID='AcDb3dSolid - 1A3CC', XB=114.0,116.0,46.0,48.0,12.0,14.0, RGB=130,132,163, SURF_ID='textile'/ 
&OBST ID='AcDb3dSolid - 1A3D0', XB=114.0,116.0,46.0,48.0,12.0,14.0, RGB=130,132,163, SURF_ID='textile'/ 
&OBST ID='AcDb3dSolid - 1A3D4', XB=112.0,114.0,46.0,48.0,12.0,14.0, RGB=130,132,163, SURF_ID='textile'/ 
&OBST ID='AcDb3dSolid - 1A3D8', XB=112.0,114.0,46.0,48.0,12.0,14.0, RGB=130,132,163, SURF_ID='textile'/ 
&OBST ID='AcDb3dSolid - 1A3DC', XB=112.0,114.0,46.0,48.0,12.0,14.0, RGB=130,132,163, SURF_ID='textile'/ 
&OBST ID='AcDb3dSolid - 1A3E0', XB=112.0,114.0,46.0,48.0,12.0,14.0, RGB=130,132,163, SURF_ID='textile'/ 
&OBST ID='AcDb3dSolid - 1A3E4', XB=110.0,112.0,46.0,48.0,12.0,14.0, RGB=130,132,163, SURF_ID='textile'/ 
&OBST ID='AcDb3dSolid - 1A390', XB=116.0,118.0,44.0,46.0,12.0,14.0, RGB=130,132,163, SURF_ID='textile'/ 
&OBST ID='AcDb3dSolid - 1A394', XB=116.0,118.0,44.0,46.0,12.0,14.0, RGB=130,132,163, SURF_ID='textile'/ 
&OBST ID='AcDb3dSolid - 1A398', XB=116.0,118.0,44.0,46.0,12.0,14.0, RGB=130,132,163, SURF_ID='textile'/ 
&OBST ID='AcDb3dSolid - 1A39C', XB=114.0,116.0,44.0,46.0,12.0,14.0, RGB=130,132,163, SURF_ID='textile'/ 
&OBST ID='AcDb3dSolid - 1A3A0', XB=114.0,116.0,44.0,46.0,12.0,14.0, RGB=130,132,163, SURF_ID='textile'/ 
&OBST ID='AcDb3dSolid - 1A3A4', XB=114.0,116.0,44.0,46.0,12.0,14.0, RGB=130,132,163, SURF_ID='textile'/ 
&OBST ID='AcDb3dSolid - 1A3A8', XB=112.0,114.0,44.0,46.0,12.0,14.0, RGB=130,132,163, SURF_ID='textile'/ 
&OBST ID='AcDb3dSolid - 1A3AC', XB=112.0,114.0,44.0,46.0,12.0,14.0, RGB=130,132,163, SURF_ID='textile'/ 
&OBST ID='AcDb3dSolid - 1A3B0', XB=112.0,114.0,44.0,46.0,12.0,14.0, RGB=130,132,163, SURF_ID='textile'/ 
&OBST ID='AcDb3dSolid - 1A3B4', XB=112.0,114.0,44.0,46.0,12.0,14.0, RGB=130,132,163, SURF_ID='textile'/ 
&OBST ID='AcDb3dSolid - 1A3B8', XB=110.0,112.0,44.0,46.0,12.0,14.0, RGB=130,132,163, SURF_ID='textile'/ 
&OBST ID='AcDb3dSolid - 1A364', XB=116.0,118.0,42.0,44.0,12.0,14.0, RGB=130,132,163, SURF_ID='textile'/ 
&OBST ID='AcDb3dSolid - 1A368', XB=116.0,118.0,42.0,44.0,12.0,14.0, RGB=130,132,163, SURF_ID='textile'/ 
&OBST ID='AcDb3dSolid - 1A36C', XB=116.0,118.0,42.0,44.0,12.0,14.0, RGB=130,132,163, SURF_ID='textile'/ 
&OBST ID='AcDb3dSolid - 1A370', XB=114.0,116.0,42.0,44.0,12.0,14.0, RGB=130,132,163, SURF_ID='textile'/ 
&OBST ID='AcDb3dSolid - 1A374', XB=114.0,116.0,42.0,44.0,12.0,14.0, RGB=130,132,163, SURF_ID='textile'/ 
&OBST ID='AcDb3dSolid - 1A378', XB=114.0,116.0,42.0,44.0,12.0,14.0, RGB=130,132,163, SURF_ID='textile'/ 
&OBST ID='AcDb3dSolid - 1A37C', XB=112.0,114.0,42.0,44.0,12.0,14.0, RGB=130,132,163, SURF_ID='textile'/ 
&OBST ID='AcDb3dSolid - 1A380', XB=112.0,114.0,42.0,44.0,12.0,14.0, RGB=130,132,163, SURF_ID='textile'/ 
&OBST ID='AcDb3dSolid - 1A384', XB=112.0,114.0,42.0,44.0,12.0,14.0, RGB=130,132,163, SURF_ID='textile'/ 
&OBST ID='AcDb3dSolid - 1A388', XB=112.0,114.0,42.0,44.0,12.0,14.0, RGB=130,132,163, SURF_ID='textile'/ 
&OBST ID='AcDb3dSolid - 1A38C', XB=110.0,112.0,42.0,44.0,12.0,14.0, RGB=130,132,163, SURF_ID='textile'/ 
&OBST ID='AcDb3dSolid - 1A2E0', XB=108.0,110.0,46.0,48.0,12.0,14.0, RGB=130,132,163, SURF_ID='textile'/ 
&OBST ID='AcDb3dSolid - 1A2E4', XB=108.0,110.0,46.0,48.0,12.0,14.0, RGB=130,132,163, SURF_ID='textile'/ 
&OBST ID='AcDb3dSolid - 1A2E8', XB=108.0,110.0,46.0,48.0,12.0,14.0, RGB=130,132,163, SURF_ID='textile'/ 
&OBST ID='AcDb3dSolid - 1A2EC', XB=108.0,110.0,46.0,48.0,12.0,14.0, RGB=130,132,163, SURF_ID='textile'/ 
&OBST ID='AcDb3dSolid - 1A2F0', XB=106.0,108.0,46.0,48.0,12.0,14.0, RGB=130,132,163, SURF_ID='textile'/ 
&OBST ID='AcDb3dSolid - 1A2F4', XB=106.0,108.0,46.0,48.0,12.0,14.0, RGB=130,132,163, SURF_ID='textile'/ 
&OBST ID='AcDb3dSolid - 1A2F8', XB=106.0,108.0,46.0,48.0,12.0,14.0, RGB=130,132,163, SURF_ID='textile'/ 
&OBST ID='AcDb3dSolid - 1A2FC', XB=104.0,106.0,46.0,48.0,12.0,14.0, RGB=130,132,163, SURF_ID='textile'/ 
&OBST ID='AcDb3dSolid - 1A300', XB=104.0,106.0,46.0,48.0,12.0,14.0, RGB=130,132,163, SURF_ID='textile'/ 
&OBST ID='AcDb3dSolid - 1A304', XB=104.0,106.0,46.0,48.0,12.0,14.0, RGB=130,132,163, SURF_ID='textile'/ 
&OBST ID='AcDb3dSolid - 1A308', XB=104.0,106.0,46.0,48.0,12.0,14.0, RGB=130,132,163, SURF_ID='textile'/ 
&OBST ID='AcDb3dSolid - 1A338', XB=116.0,118.0,40.0,42.0,12.0,14.0, RGB=130,132,163, SURF_ID='textile'/ 
&OBST ID='AcDb3dSolid - 1A348', XB=114.0,116.0,40.0,42.0,12.0,14.0, RGB=130,132,163, SURF_ID='textile'/ 
&OBST ID='AcDb3dSolid - 1A358', XB=112.0,114.0,40.0,42.0,12.0,14.0, RGB=130,132,163, SURF_ID='textile'/ 
&OBST ID='AcDb3dSolid - 1A2DC', XB=104.0,106.0,44.0,46.0,12.0,14.0, RGB=130,132,163, SURF_ID='textile'/ 
&OBST ID='AcDb3dSolid - 1A2D8', XB=104.0,106.0,44.0,46.0,12.0,14.0, RGB=130,132,163, SURF_ID='textile'/ 
&OBST ID='AcDb3dSolid - 1A2D4', XB=104.0,106.0,44.0,46.0,12.0,14.0, RGB=130,132,163, SURF_ID='textile'/ 
&OBST ID='AcDb3dSolid - 1A2D0', XB=104.0,106.0,44.0,46.0,12.0,14.0, RGB=130,132,163, SURF_ID='textile'/ 
&OBST ID='AcDb3dSolid - 1A2CC', XB=106.0,108.0,44.0,46.0,12.0,14.0, RGB=130,132,163, SURF_ID='textile'/ 
&OBST ID='AcDb3dSolid - 1A2C8', XB=106.0,108.0,44.0,46.0,12.0,14.0, RGB=130,132,163, SURF_ID='textile'/ 
&OBST ID='AcDb3dSolid - 1A2C4', XB=106.0,108.0,44.0,46.0,12.0,14.0, RGB=130,132,163, SURF_ID='textile'/ 
&OBST ID='AcDb3dSolid - 1A2C0', XB=108.0,110.0,44.0,46.0,12.0,14.0, RGB=130,132,163, SURF_ID='textile'/ 
&OBST ID='AcDb3dSolid - 1A2BC', XB=108.0,110.0,44.0,46.0,12.0,14.0, RGB=130,132,163, SURF_ID='textile'/ 
&OBST ID='AcDb3dSolid - 1A2B8', XB=108.0,110.0,44.0,46.0,12.0,14.0, RGB=130,132,163, SURF_ID='textile'/ 
&OBST ID='AcDb3dSolid - 1A2B4', XB=108.0,110.0,44.0,46.0,12.0,14.0, RGB=130,132,163, SURF_ID='textile'/ 
&OBST ID='AcDb3dSolid - 19F84', XB=96.0,98.0,46.0,48.0,12.0,14.0, RGB=130,132,163, SURF_ID='textile'/ 
&OBST ID='AcDb3dSolid - 19F80', XB=96.0,98.0,46.0,48.0,12.0,14.0, RGB=130,132,163, SURF_ID='textile'/ 
&OBST ID='AcDb3dSolid - 19F7C', XB=98.0,100.0,46.0,48.0,12.0,14.0, RGB=130,132,163, SURF_ID='textile'/ 
&OBST ID='AcDb3dSolid - 19F78', XB=98.0,100.0,46.0,48.0,12.0,14.0, RGB=130,132,163, SURF_ID='textile'/ 
&OBST ID='AcDb3dSolid - 19F74', XB=98.0,100.0,46.0,48.0,12.0,14.0, RGB=130,132,163, SURF_ID='textile'/ 
&OBST ID='AcDb3dSolid - 19F70', XB=98.0,100.0,46.0,48.0,12.0,14.0, RGB=130,132,163, SURF_ID='textile'/ 
&OBST ID='AcDb3dSolid - 19F6C', XB=100.0,102.0,46.0,48.0,12.0,14.0, RGB=130,132,163, SURF_ID='textile'/ 
&OBST ID='AcDb3dSolid - 19F68', XB=100.0,102.0,46.0,48.0,12.0,14.0, RGB=130,132,163, SURF_ID='textile'/ 
&OBST ID='AcDb3dSolid - 19F64', XB=100.0,102.0,46.0,48.0,12.0,14.0, RGB=130,132,163, SURF_ID='textile'/ 
&OBST ID='AcDb3dSolid - 19F60', XB=100.0,102.0,46.0,48.0,12.0,14.0, RGB=130,132,163, SURF_ID='textile'/ 
&OBST ID='AcDb3dSolid - 19F5C', XB=102.0,104.0,46.0,48.0,12.0,14.0, RGB=130,132,163, SURF_ID='textile'/ 
&OBST ID='AcDb3dSolid - 17C99', XB=90.0,92.0,16.0,18.0,12.0,14.0, RGB=130,132,163, SURF_ID='textile'/ 
&OBST ID='AcDb3dSolid - 17CB9', XB=86.0,88.0,16.0,18.0,12.0,14.0, RGB=130,132,163, SURF_ID='textile'/ 
&OBST ID='AcDb3dSolid - 17CB1', XB=90.0,92.0,16.0,18.0,12.0,14.0, RGB=130,132,163, SURF_ID='textile'/ 
&OBST ID='AcDb3dSolid - 17F41', XB=86.0,88.0,22.0,24.0,12.0,14.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='AcDb3dSolid - 17F41', XB=86.0,88.0,26.0,28.0,12.0,14.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='AcDb3dSolid - 17F41', XB=86.0,88.0,30.0,38.0,12.0,14.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='AcDb3dSolid - 17F41', XB=86.0,90.0,28.0,30.0,12.0,14.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='AcDb3dSolid - 17F41', XB=86.0,92.0,20.0,22.0,12.0,14.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='AcDb3dSolid - 17F41', XB=86.0,96.0,24.0,26.0,12.0,14.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='AcDb3dSolid - 17F41', XB=86.0,96.0,38.0,40.0,12.0,14.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='AcDb3dSolid - 17F41', XB=90.0,92.0,30.0,38.0,12.0,14.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='AcDb3dSolid - 17F41', XB=92.0,96.0,22.0,24.0,12.0,14.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='AcDb3dSolid - 17F41', XB=92.0,96.0,28.0,30.0,12.0,14.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='AcDb3dSolid - 17F41', XB=94.0,96.0,20.0,22.0,12.0,14.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='AcDb3dSolid - 17F41', XB=94.0,96.0,26.0,28.0,12.0,14.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='AcDb3dSolid - 17F41', XB=94.0,96.0,30.0,38.0,12.0,14.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='AcDb3dSolid - 19E50', XB=96.0,98.0,34.0,36.0,12.0,14.0, RGB=130,132,163, SURF_ID='textile'/ 
&OBST ID='AcDb3dSolid - 19E7C', XB=96.0,98.0,34.0,36.0,12.0,14.0, RGB=130,132,163, SURF_ID='textile'/ 
&OBST ID='AcDb3dSolid - 19EA8', XB=96.0,98.0,36.0,38.0,12.0,14.0, RGB=130,132,163, SURF_ID='textile'/ 
&OBST ID='AcDb3dSolid - 19ED4', XB=96.0,98.0,38.0,40.0,12.0,14.0, RGB=130,132,163, SURF_ID='textile'/ 
&OBST ID='AcDb3dSolid - 17CD1', XB=94.0,96.0,18.0,20.0,12.0,14.0, RGB=130,132,163, SURF_ID='textile'/ 
&OBST ID='AcDb3dSolid - 17CCD', XB=94.0,96.0,18.0,20.0,12.0,14.0, RGB=130,132,163, SURF_ID='textile'/ 
&OBST ID='AcDb3dSolid - 17CBD', XB=86.0,88.0,18.0,20.0,12.0,14.0, RGB=130,132,163, SURF_ID='textile'/ 
&OBST ID='AcDb3dSolid - 19E40', XB=98.0,100.0,34.0,36.0,12.0,14.0, RGB=130,132,163, SURF_ID='textile'/ 
&OBST ID='AcDb3dSolid - 19E34', XB=100.0,102.0,34.0,36.0,12.0,14.0, RGB=130,132,163, SURF_ID='textile'/ 
&OBST ID='AcDb3dSolid - 19E6C', XB=98.0,100.0,34.0,36.0,12.0,14.0, RGB=130,132,163, SURF_ID='textile'/ 
&OBST ID='AcDb3dSolid - 19E60', XB=100.0,102.0,34.0,36.0,12.0,14.0, RGB=130,132,163, SURF_ID='textile'/ 
&OBST ID='AcDb3dSolid - 1A1F0', XB=104.0,106.0,34.0,36.0,12.0,14.0, RGB=130,132,163, SURF_ID='textile'/ 
&OBST ID='AcDb3dSolid - 1A218', XB=106.0,108.0,36.0,38.0,12.0,14.0, RGB=130,132,163, SURF_ID='textile'/ 
&OBST ID='AcDb3dSolid - 1A228', XB=104.0,106.0,36.0,38.0,12.0,14.0, RGB=130,132,163, SURF_ID='textile'/ 
&OBST ID='AcDb3dSolid - 1A244', XB=106.0,108.0,38.0,40.0,12.0,14.0, RGB=130,132,163, SURF_ID='textile'/ 
&OBST ID='AcDb3dSolid - 1A254', XB=104.0,106.0,38.0,40.0,12.0,14.0, RGB=130,132,163, SURF_ID='textile'/ 
&OBST ID='AcDb3dSolid - 19EC4', XB=98.0,100.0,38.0,40.0,12.0,14.0, RGB=130,132,163, SURF_ID='textile'/ 
&OBST ID='AcDb3dSolid - 19EB8', XB=100.0,102.0,38.0,40.0,12.0,14.0, RGB=130,132,163, SURF_ID='textile'/ 
&OBST ID='AcDb3dSolid - 19E98', XB=98.0,100.0,36.0,38.0,12.0,14.0, RGB=130,132,163, SURF_ID='textile'/ 
&OBST ID='AcDb3dSolid - 19E8C', XB=100.0,102.0,36.0,38.0,12.0,14.0, RGB=130,132,163, SURF_ID='textile'/ 
&OBST ID='AcDb3dSolid - 1A20C', XB=108.0,110.0,36.0,38.0,12.0,14.0, RGB=130,132,163, SURF_ID='textile'/ 
&OBST ID='AcDb3dSolid - 19F00', XB=96.0,98.0,40.0,42.0,12.0,14.0, RGB=130,132,163, SURF_ID='textile'/ 
&OBST ID='AcDb3dSolid - 19EF0', XB=98.0,100.0,40.0,42.0,12.0,14.0, RGB=130,132,163, SURF_ID='textile'/ 
&OBST ID='AcDb3dSolid - 19EE4', XB=100.0,102.0,40.0,42.0,12.0,14.0, RGB=130,132,163, SURF_ID='textile'/ 
&OBST ID='AcDb3dSolid - 19F2C', XB=96.0,98.0,42.0,44.0,12.0,14.0, RGB=130,132,163, SURF_ID='textile'/ 
&OBST ID='AcDb3dSolid - 19F28', XB=96.0,98.0,42.0,44.0,12.0,14.0, RGB=130,132,163, SURF_ID='textile'/ 
&OBST ID='AcDb3dSolid - 19F24', XB=98.0,100.0,42.0,44.0,12.0,14.0, RGB=130,132,163, SURF_ID='textile'/ 
&OBST ID='AcDb3dSolid - 19F20', XB=98.0,100.0,42.0,44.0,12.0,14.0, RGB=130,132,163, SURF_ID='textile'/ 
&OBST ID='AcDb3dSolid - 19F1C', XB=98.0,100.0,42.0,44.0,12.0,14.0, RGB=130,132,163, SURF_ID='textile'/ 
&OBST ID='AcDb3dSolid - 19F18', XB=98.0,100.0,42.0,44.0,12.0,14.0, RGB=130,132,163, SURF_ID='textile'/ 
&OBST ID='AcDb3dSolid - 19F14', XB=100.0,102.0,42.0,44.0,12.0,14.0, RGB=130,132,163, SURF_ID='textile'/ 
&OBST ID='AcDb3dSolid - 19F10', XB=100.0,102.0,42.0,44.0,12.0,14.0, RGB=130,132,163, SURF_ID='textile'/ 
&OBST ID='AcDb3dSolid - 19F0C', XB=100.0,102.0,42.0,44.0,12.0,14.0, RGB=130,132,163, SURF_ID='textile'/ 
&OBST ID='AcDb3dSolid - 19F08', XB=100.0,102.0,42.0,44.0,12.0,14.0, RGB=130,132,163, SURF_ID='textile'/ 
&OBST ID='AcDb3dSolid - 19F04', XB=102.0,104.0,42.0,44.0,12.0,14.0, RGB=130,132,163, SURF_ID='textile'/ 
&OBST ID='AcDb3dSolid - 1A280', XB=104.0,106.0,40.0,42.0,12.0,14.0, RGB=130,132,163, SURF_ID='textile'/ 
&OBST ID='AcDb3dSolid - 1A270', XB=106.0,108.0,40.0,42.0,12.0,14.0, RGB=130,132,163, SURF_ID='textile'/ 
&OBST ID='AcDb3dSolid - 1A264', XB=108.0,110.0,40.0,42.0,12.0,14.0, RGB=130,132,163, SURF_ID='textile'/ 
&OBST ID='AcDb3dSolid - 19F58', XB=96.0,98.0,44.0,46.0,12.0,14.0, RGB=130,132,163, SURF_ID='textile'/ 
&OBST ID='AcDb3dSolid - 19F54', XB=96.0,98.0,44.0,46.0,12.0,14.0, RGB=130,132,163, SURF_ID='textile'/ 
&OBST ID='AcDb3dSolid - 19F50', XB=98.0,100.0,44.0,46.0,12.0,14.0, RGB=130,132,163, SURF_ID='textile'/ 
&OBST ID='AcDb3dSolid - 19F4C', XB=98.0,100.0,44.0,46.0,12.0,14.0, RGB=130,132,163, SURF_ID='textile'/ 
&OBST ID='AcDb3dSolid - 19F48', XB=98.0,100.0,44.0,46.0,12.0,14.0, RGB=130,132,163, SURF_ID='textile'/ 
&OBST ID='AcDb3dSolid - 19F44', XB=98.0,100.0,44.0,46.0,12.0,14.0, RGB=130,132,163, SURF_ID='textile'/ 
&OBST ID='AcDb3dSolid - 19F40', XB=100.0,102.0,44.0,46.0,12.0,14.0, RGB=130,132,163, SURF_ID='textile'/ 
&OBST ID='AcDb3dSolid - 19F3C', XB=100.0,102.0,44.0,46.0,12.0,14.0, RGB=130,132,163, SURF_ID='textile'/ 
&OBST ID='AcDb3dSolid - 19F38', XB=100.0,102.0,44.0,46.0,12.0,14.0, RGB=130,132,163, SURF_ID='textile'/ 
&OBST ID='AcDb3dSolid - 19F34', XB=100.0,102.0,44.0,46.0,12.0,14.0, RGB=130,132,163, SURF_ID='textile'/ 
&OBST ID='AcDb3dSolid - 19F30', XB=102.0,104.0,44.0,46.0,12.0,14.0, RGB=130,132,163, SURF_ID='textile'/ 
&OBST ID='AcDb3dSolid - 1A2B0', XB=104.0,106.0,42.0,44.0,12.0,14.0, RGB=130,132,163, SURF_ID='textile'/ 
&OBST ID='AcDb3dSolid - 1A2AC', XB=104.0,106.0,42.0,44.0,12.0,14.0, RGB=130,132,163, SURF_ID='textile'/ 
&OBST ID='AcDb3dSolid - 1A2A8', XB=104.0,106.0,42.0,44.0,12.0,14.0, RGB=130,132,163, SURF_ID='textile'/ 
&OBST ID='AcDb3dSolid - 1A2A4', XB=104.0,106.0,42.0,44.0,12.0,14.0, RGB=130,132,163, SURF_ID='textile'/ 
&OBST ID='AcDb3dSolid - 1A2A0', XB=106.0,108.0,42.0,44.0,12.0,14.0, RGB=130,132,163, SURF_ID='textile'/ 
&OBST ID='AcDb3dSolid - 1A29C', XB=106.0,108.0,42.0,44.0,12.0,14.0, RGB=130,132,163, SURF_ID='textile'/ 
&OBST ID='AcDb3dSolid - 1A298', XB=106.0,108.0,42.0,44.0,12.0,14.0, RGB=130,132,163, SURF_ID='textile'/ 
&OBST ID='AcDb3dSolid - 1A294', XB=108.0,110.0,42.0,44.0,12.0,14.0, RGB=130,132,163, SURF_ID='textile'/ 
&OBST ID='AcDb3dSolid - 1A290', XB=108.0,110.0,42.0,44.0,12.0,14.0, RGB=130,132,163, SURF_ID='textile'/ 
&OBST ID='AcDb3dSolid - 1A28C', XB=108.0,110.0,42.0,44.0,12.0,14.0, RGB=130,132,163, SURF_ID='textile'/ 
&OBST ID='AcDb3dSolid - 1A288', XB=108.0,110.0,42.0,44.0,12.0,14.0, RGB=130,132,163, SURF_ID='textile'/ 
&OBST ID='AcDb3dSolid - 1A238', XB=108.0,110.0,38.0,40.0,12.0,14.0, RGB=130,132,163, SURF_ID='textile'/ 
&OBST ID='AcDb3dSolid - 1A32C', XB=112.0,114.0,38.0,40.0,12.0,14.0, RGB=130,132,163, SURF_ID='textile'/ 
&OBST ID='AcDb3dSolid - 1A31C', XB=114.0,116.0,38.0,40.0,12.0,14.0, RGB=130,132,163, SURF_ID='textile'/ 
&OBST ID='AcDb3dSolid - 1A30C', XB=116.0,118.0,38.0,40.0,12.0,14.0, RGB=130,132,163, SURF_ID='textile'/ 
&OBST ID='AcDb3dSolid - 1A410', XB=116.0,118.0,34.0,36.0,12.0,14.0, RGB=130,132,163, SURF_ID='textile'/ 
&OBST ID='AcDb3dSolid - 1A41C', XB=112.0,114.0,34.0,36.0,12.0,14.0, RGB=130,132,163, SURF_ID='textile'/ 
&OBST ID='AcDb3dSolid - 1A408', XB=112.0,114.0,34.0,36.0,12.0,14.0, RGB=130,132,163, SURF_ID='textile'/ 
&OBST ID='AcDb3dSolid - 1A3F8', XB=114.0,116.0,34.0,36.0,12.0,14.0, RGB=130,132,163, SURF_ID='textile'/ 
&OBST ID='AcDb3dSolid - 17C5D', XB=12.0,14.0,44.0,48.0,12.0,14.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='AcDb3dSolid - 17C5D', XB=12.0,24.0,48.0,50.0,12.0,14.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='AcDb3dSolid - 17C5D', XB=12.0,26.0,42.0,44.0,12.0,14.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='AcDb3dSolid - 17C5D', XB=16.0,18.0,44.0,48.0,12.0,14.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='AcDb3dSolid - 17C5D', XB=22.0,24.0,44.0,48.0,12.0,14.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='AcDb3dSolid - 17ED1', XB=24.0,26.0,48.0,50.0,12.0,14.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='AcDb3dSolid - 17EB9', XB=28.0,30.0,48.0,50.0,12.0,14.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='AcDb3dSolid - 17EAD', XB=36.0,38.0,48.0,50.0,12.0,14.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='AcDb3dSolid - 17E09', XB=40.0,42.0,48.0,50.0,12.0,14.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='AcDb3dSolid - 17ED5', XB=24.0,26.0,48.0,50.0,12.0,14.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='AcDb3dSolid - 17E0D', XB=42.0,44.0,48.0,50.0,12.0,14.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='AcDb3dSolid - 17EC1', XB=4.0,6.0,48.0,50.0,12.0,14.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='AcDb3dSolid - 17EC5', XB=6.0,8.0,48.0,50.0,12.0,14.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='AcDb3dSolid - 17EE5', XB=10.0,12.0,48.0,50.0,12.0,14.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='AcDb3dSolid - 17F31', XB=28.0,30.0,20.0,22.0,12.0,14.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='AcDb3dSolid - 17F3D', XB=30.0,32.0,20.0,22.0,12.0,14.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='AcDb3dSolid - 17D45', XB=36.0,38.0,40.0,42.0,12.0,14.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='AcDb3dSolid - 17D41', XB=36.0,38.0,38.0,40.0,12.0,14.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='AcDb3dSolid - 1A1A0', XB=116.0,118.0,28.0,30.0,12.0,14.0, RGB=130,132,163, SURF_ID='textile'/ 
&OBST ID='AcDb3dSolid - 1A128', XB=116.0,118.0,22.0,24.0,12.0,14.0, RGB=130,132,163, SURF_ID='textile'/ 
&OBST ID='AcDb3dSolid - 1A11C', XB=114.0,116.0,22.0,24.0,12.0,14.0, RGB=130,132,163, SURF_ID='textile'/ 
&OBST ID='AcDb3dSolid - 1A110', XB=112.0,114.0,22.0,24.0,12.0,14.0, RGB=130,132,163, SURF_ID='textile'/ 
&OBST ID='AcDb3dSolid - 1A104', XB=110.0,112.0,22.0,24.0,12.0,14.0, RGB=130,132,163, SURF_ID='textile'/ 
&OBST ID='AcDb3dSolid - 1A0F8', XB=108.0,110.0,22.0,24.0,12.0,14.0, RGB=130,132,163, SURF_ID='textile'/ 
&OBST ID='AcDb3dSolid - 18E92', XB=120.0,124.0,32.0,34.0,12.0,14.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='AcDb3dSolid - 1A170', XB=108.0,110.0,28.0,30.0,12.0,14.0, RGB=130,132,163, SURF_ID='textile'/ 
&OBST ID='AcDb3dSolid - 1A17C', XB=110.0,112.0,28.0,30.0,12.0,14.0, RGB=130,132,163, SURF_ID='textile'/ 
&OBST ID='AcDb3dSolid - 1A188', XB=112.0,114.0,28.0,30.0,12.0,14.0, RGB=130,132,163, SURF_ID='textile'/ 
&OBST ID='AcDb3dSolid - 1A194', XB=114.0,116.0,28.0,30.0,12.0,14.0, RGB=130,132,163, SURF_ID='textile'/ 
&OBST ID='AcDb3dSolid - 1A3E8', XB=116.0,118.0,34.0,36.0,12.0,14.0, RGB=130,132,163, SURF_ID='textile'/ 
&OBST ID='AcDb3dSolid - 1A1FC', XB=108.0,110.0,34.0,36.0,12.0,14.0, RGB=130,132,163, SURF_ID='textile'/ 
&OBST ID='AcDbBlockReference - 17F4F', XB=30.0,32.0,22.0,26.0,12.0,14.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='AcDb3dSolid - 17F57', XB=30.0,32.0,20.0,22.0,14.0,16.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='AcDb3dSolid - 17D15', XB=26.0,28.0,18.0,20.0,12.0,14.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='AcDb3dSolid - 17D19', XB=26.0,28.0,18.0,20.0,12.0,14.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='AcDb3dSolid - 17D25', XB=36.0,38.0,18.0,20.0,12.0,14.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='AcDb3dSolid - 17CD5', XB=94.0,96.0,16.0,18.0,12.0,14.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='AcDb3dSolid - 17D21', XB=36.0,38.0,16.0,18.0,12.0,14.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='AcDb3dSolid - 17D11', XB=26.0,28.0,16.0,18.0,12.0,14.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='AcDb3dSolid - 19DD4', XB=24.0,26.0,20.0,22.0,12.0,14.0, SURF_ID='wood'/ 
&OBST ID='AcDb3dSolid - 19DD4', XB=26.0,28.0,20.0,22.0,6.0,8.0, SURF_ID='wood'/ 
&OBST ID='AcDb3dSolid - 19DD4', XB=26.0,28.0,10.0,12.0,6.0,8.0, SURF_ID='wood'/ 
&OBST ID='AcDb3dSolid - 19DD8', XB=8.0,10.0,22.0,24.0,12.0,14.0, SURF_ID='wood'/ 
&OBST ID='AcDb3dSolid - 19DD8', XB=8.0,10.0,22.0,24.0,6.0,8.0, SURF_ID='wood'/ 
&OBST ID='AcDb3dSolid - 19DD8', XB=8.0,10.0,28.0,30.0,6.0,8.0, SURF_ID='wood'/ 
&OBST ID='AcDb3dSolid - 19DD8', XB=8.0,10.0,12.0,14.0,6.0,8.0, SURF_ID='wood'/ 
&OBST ID='AcDb3dSolid - 19DD8', XB=40.0,42.0,42.0,44.0,6.0,8.0, SURF_ID='wood'/ 
&OBST ID='AcDb3dSolid - 19DD8', XB=40.0,42.0,14.0,16.0,6.0,8.0, SURF_ID='wood'/ 
&OBST ID='AcDb3dSolid - 19DD8', XB=62.0,64.0,44.0,46.0,6.0,8.0, SURF_ID='wood'/ 
&OBST ID='AcDb3dSolid - 19DD8', XB=62.0,64.0,38.0,40.0,6.0,8.0, SURF_ID='wood'/ 
&OBST ID='AcDb3dSolid - 19DD8', XB=62.0,64.0,30.0,32.0,6.0,8.0, SURF_ID='wood'/ 
&OBST ID='AcDb3dSolid - 19DD8', XB=62.0,64.0,24.0,26.0,6.0,8.0, SURF_ID='wood'/ 
&OBST ID='AcDb3dSolid - 19DD8', XB=74.0,76.0,44.0,46.0,6.0,8.0, SURF_ID='wood'/ 
&OBST ID='AcDb3dSolid - 19DD8', XB=74.0,76.0,38.0,40.0,6.0,8.0, SURF_ID='wood'/ 
&OBST ID='AcDb3dSolid - 19DD8', XB=74.0,76.0,30.0,32.0,6.0,8.0, SURF_ID='wood'/ 
&OBST ID='AcDb3dSolid - 19DD8', XB=74.0,76.0,24.0,26.0,6.0,8.0, SURF_ID='wood'/ 
&OBST ID='AcDb3dSolid - 19DD8', XB=92.0,94.0,44.0,46.0,6.0,8.0, SURF_ID='wood'/ 
&OBST ID='AcDb3dSolid - 19DD8', XB=92.0,94.0,38.0,40.0,6.0,8.0, SURF_ID='wood'/ 
&OBST ID='AcDb3dSolid - 19DD8', XB=108.0,110.0,44.0,46.0,6.0,8.0, SURF_ID='wood'/ 
&OBST ID='AcDb3dSolid - 19DD8', XB=108.0,110.0,38.0,40.0,6.0,8.0, SURF_ID='wood'/ 
&OBST ID='AcDb3dSolid - 19DD8', XB=108.0,110.0,28.0,30.0,6.0,8.0, SURF_ID='wood'/ 
&OBST ID='AcDb3dSolid - 19DD8', XB=108.0,110.0,22.0,24.0,6.0,8.0, SURF_ID='wood'/ 
&OBST ID='AcDb3dSolid - 19DB0', XB=8.0,10.0,20.0,22.0,12.0,14.0, SURF_ID='wood'/ 
&OBST ID='AcDb3dSolid - 19DB0', XB=8.0,10.0,20.0,22.0,6.0,8.0, SURF_ID='wood'/ 
&OBST ID='AcDb3dSolid - 19DB0', XB=8.0,10.0,26.0,28.0,6.0,8.0, SURF_ID='wood'/ 
&OBST ID='AcDb3dSolid - 19DB0', XB=8.0,10.0,10.0,12.0,6.0,8.0, SURF_ID='wood'/ 
&OBST ID='AcDb3dSolid - 19DB0', XB=40.0,42.0,40.0,42.0,6.0,8.0, SURF_ID='wood'/ 
&OBST ID='AcDb3dSolid - 19DB0', XB=40.0,42.0,12.0,14.0,6.0,8.0, SURF_ID='wood'/ 
&OBST ID='AcDb3dSolid - 19DB0', XB=108.0,110.0,42.0,44.0,6.0,8.0, SURF_ID='wood'/ 
&OBST ID='AcDb3dSolid - 19DB0', XB=108.0,110.0,36.0,38.0,6.0,8.0, SURF_ID='wood'/ 
&OBST ID='AcDb3dSolid - 19DB0', XB=108.0,110.0,26.0,28.0,6.0,8.0, SURF_ID='wood'/ 
&OBST ID='AcDb3dSolid - 19DB0', XB=108.0,110.0,20.0,22.0,6.0,8.0, SURF_ID='wood'/ 
&OBST ID='AcDb3dSolid - 19DB4', XB=10.0,12.0,20.0,22.0,12.0,14.0, SURF_ID='wood'/ 
&OBST ID='AcDb3dSolid - 19DB4', XB=10.0,12.0,20.0,22.0,6.0,8.0, SURF_ID='wood'/ 
&OBST ID='AcDb3dSolid - 19DB4', XB=10.0,12.0,26.0,28.0,6.0,8.0, SURF_ID='wood'/ 
&OBST ID='AcDb3dSolid - 19DB4', XB=10.0,12.0,10.0,12.0,6.0,8.0, SURF_ID='wood'/ 
&OBST ID='AcDb3dSolid - 19DB4', XB=42.0,44.0,40.0,42.0,6.0,8.0, SURF_ID='wood'/ 
&OBST ID='AcDb3dSolid - 19DB4', XB=110.0,112.0,26.0,28.0,6.0,8.0, SURF_ID='wood'/ 
&OBST ID='AcDb3dSolid - 19DB4', XB=110.0,112.0,20.0,22.0,6.0,8.0, SURF_ID='wood'/ 
&OBST ID='AcDb3dSolid - 19DB8', XB=12.0,14.0,20.0,22.0,12.0,14.0, SURF_ID='wood'/ 
&OBST ID='AcDb3dSolid - 19DB8', XB=12.0,14.0,20.0,22.0,6.0,8.0, SURF_ID='wood'/ 
&OBST ID='AcDb3dSolid - 19DB8', XB=12.0,14.0,26.0,28.0,6.0,8.0, SURF_ID='wood'/ 
&OBST ID='AcDb3dSolid - 19DB8', XB=12.0,14.0,10.0,12.0,6.0,8.0, SURF_ID='wood'/ 
&OBST ID='AcDb3dSolid - 19DB8', XB=44.0,46.0,40.0,42.0,6.0,8.0, SURF_ID='wood'/ 
&OBST ID='AcDb3dSolid - 19DB8', XB=66.0,68.0,42.0,44.0,6.0,8.0, SURF_ID='wood'/ 
&OBST ID='AcDb3dSolid - 19DB8', XB=66.0,68.0,36.0,38.0,6.0,8.0, SURF_ID='wood'/ 
&OBST ID='AcDb3dSolid - 19DB8', XB=66.0,68.0,28.0,30.0,6.0,8.0, SURF_ID='wood'/ 
&OBST ID='AcDb3dSolid - 19DB8', XB=66.0,68.0,22.0,24.0,6.0,8.0, SURF_ID='wood'/ 
&OBST ID='AcDb3dSolid - 19DB8', XB=78.0,80.0,42.0,44.0,6.0,8.0, SURF_ID='wood'/ 
&OBST ID='AcDb3dSolid - 19DB8', XB=78.0,80.0,36.0,38.0,6.0,8.0, SURF_ID='wood'/ 
&OBST ID='AcDb3dSolid - 19DB8', XB=78.0,80.0,28.0,30.0,6.0,8.0, SURF_ID='wood'/ 
&OBST ID='AcDb3dSolid - 19DB8', XB=78.0,80.0,22.0,24.0,6.0,8.0, SURF_ID='wood'/ 
&OBST ID='AcDb3dSolid - 19DB8', XB=96.0,98.0,42.0,44.0,6.0,8.0, SURF_ID='wood'/ 
&OBST ID='AcDb3dSolid - 19DB8', XB=96.0,98.0,36.0,38.0,6.0,8.0, SURF_ID='wood'/ 
&OBST ID='AcDb3dSolid - 19DB8', XB=96.0,98.0,28.0,30.0,6.0,8.0, SURF_ID='wood'/ 
&OBST ID='AcDb3dSolid - 19DB8', XB=96.0,98.0,22.0,24.0,6.0,8.0, SURF_ID='wood'/ 
&OBST ID='AcDb3dSolid - 19DB8', XB=112.0,114.0,26.0,28.0,6.0,8.0, SURF_ID='wood'/ 
&OBST ID='AcDb3dSolid - 19DB8', XB=112.0,114.0,20.0,22.0,6.0,8.0, SURF_ID='wood'/ 
&OBST ID='AcDb3dSolid - 19DBC', XB=12.0,14.0,20.0,22.0,12.0,14.0, SURF_ID='wood'/ 
&OBST ID='AcDb3dSolid - 19DBC', XB=12.0,14.0,20.0,22.0,6.0,8.0, SURF_ID='wood'/ 
&OBST ID='AcDb3dSolid - 19DBC', XB=12.0,14.0,26.0,28.0,6.0,8.0, SURF_ID='wood'/ 
&OBST ID='AcDb3dSolid - 19DBC', XB=12.0,14.0,10.0,12.0,6.0,8.0, SURF_ID='wood'/ 
&OBST ID='AcDb3dSolid - 19DBC', XB=44.0,46.0,40.0,42.0,6.0,8.0, SURF_ID='wood'/ 
&OBST ID='AcDb3dSolid - 19DBC', XB=68.0,70.0,42.0,44.0,6.0,8.0, SURF_ID='wood'/ 
&OBST ID='AcDb3dSolid - 19DBC', XB=68.0,70.0,36.0,38.0,6.0,8.0, SURF_ID='wood'/ 
&OBST ID='AcDb3dSolid - 19DBC', XB=68.0,70.0,28.0,30.0,6.0,8.0, SURF_ID='wood'/ 
&OBST ID='AcDb3dSolid - 19DBC', XB=68.0,70.0,22.0,24.0,6.0,8.0, SURF_ID='wood'/ 
&OBST ID='AcDb3dSolid - 19DBC', XB=80.0,82.0,42.0,44.0,6.0,8.0, SURF_ID='wood'/ 
&OBST ID='AcDb3dSolid - 19DBC', XB=80.0,82.0,36.0,38.0,6.0,8.0, SURF_ID='wood'/ 
&OBST ID='AcDb3dSolid - 19DBC', XB=80.0,82.0,28.0,30.0,6.0,8.0, SURF_ID='wood'/ 
&OBST ID='AcDb3dSolid - 19DBC', XB=80.0,82.0,22.0,24.0,6.0,8.0, SURF_ID='wood'/ 
&OBST ID='AcDb3dSolid - 19DBC', XB=98.0,100.0,42.0,44.0,6.0,8.0, SURF_ID='wood'/ 
&OBST ID='AcDb3dSolid - 19DBC', XB=98.0,100.0,36.0,38.0,6.0,8.0, SURF_ID='wood'/ 
&OBST ID='AcDb3dSolid - 19DBC', XB=98.0,100.0,28.0,30.0,6.0,8.0, SURF_ID='wood'/ 
&OBST ID='AcDb3dSolid - 19DBC', XB=98.0,100.0,22.0,24.0,6.0,8.0, SURF_ID='wood'/ 
&OBST ID='AcDb3dSolid - 19DBC', XB=112.0,114.0,26.0,28.0,6.0,8.0, SURF_ID='wood'/ 
&OBST ID='AcDb3dSolid - 19DBC', XB=112.0,114.0,20.0,22.0,6.0,8.0, SURF_ID='wood'/ 
&OBST ID='AcDb3dSolid - 19DC0', XB=14.0,16.0,20.0,22.0,12.0,14.0, SURF_ID='wood'/ 
&OBST ID='AcDb3dSolid - 19DC0', XB=14.0,16.0,20.0,22.0,6.0,8.0, SURF_ID='wood'/ 
&OBST ID='AcDb3dSolid - 19DC0', XB=14.0,16.0,26.0,28.0,6.0,8.0, SURF_ID='wood'/ 
&OBST ID='AcDb3dSolid - 19DC0', XB=14.0,16.0,10.0,12.0,6.0,8.0, SURF_ID='wood'/ 
&OBST ID='AcDb3dSolid - 19DC0', XB=46.0,48.0,40.0,42.0,6.0,8.0, SURF_ID='wood'/ 
&OBST ID='AcDb3dSolid - 19DC0', XB=70.0,72.0,42.0,44.0,6.0,8.0, SURF_ID='wood'/ 
&OBST ID='AcDb3dSolid - 19DC0', XB=70.0,72.0,36.0,38.0,6.0,8.0, SURF_ID='wood'/ 
&OBST ID='AcDb3dSolid - 19DC0', XB=70.0,72.0,28.0,30.0,6.0,8.0, SURF_ID='wood'/ 
&OBST ID='AcDb3dSolid - 19DC0', XB=70.0,72.0,22.0,24.0,6.0,8.0, SURF_ID='wood'/ 
&OBST ID='AcDb3dSolid - 19DC0', XB=82.0,84.0,42.0,44.0,6.0,8.0, SURF_ID='wood'/ 
&OBST ID='AcDb3dSolid - 19DC0', XB=82.0,84.0,36.0,38.0,6.0,8.0, SURF_ID='wood'/ 
&OBST ID='AcDb3dSolid - 19DC0', XB=82.0,84.0,28.0,30.0,6.0,8.0, SURF_ID='wood'/ 
&OBST ID='AcDb3dSolid - 19DC0', XB=82.0,84.0,22.0,24.0,6.0,8.0, SURF_ID='wood'/ 
&OBST ID='AcDb3dSolid - 19DC0', XB=100.0,102.0,42.0,44.0,6.0,8.0, SURF_ID='wood'/ 
&OBST ID='AcDb3dSolid - 19DC0', XB=100.0,102.0,36.0,38.0,6.0,8.0, SURF_ID='wood'/ 
&OBST ID='AcDb3dSolid - 19DC0', XB=100.0,102.0,28.0,30.0,6.0,8.0, SURF_ID='wood'/ 
&OBST ID='AcDb3dSolid - 19DC0', XB=100.0,102.0,22.0,24.0,6.0,8.0, SURF_ID='wood'/ 
&OBST ID='AcDb3dSolid - 19DC0', XB=114.0,116.0,26.0,28.0,6.0,8.0, SURF_ID='wood'/ 
&OBST ID='AcDb3dSolid - 19DC0', XB=114.0,116.0,20.0,22.0,6.0,8.0, SURF_ID='wood'/ 
&OBST ID='AcDb3dSolid - 19DC4', XB=16.0,18.0,20.0,22.0,12.0,14.0, SURF_ID='wood'/ 
&OBST ID='AcDb3dSolid - 19DC4', XB=16.0,18.0,20.0,22.0,6.0,8.0, SURF_ID='wood'/ 
&OBST ID='AcDb3dSolid - 19DC4', XB=16.0,18.0,26.0,28.0,6.0,8.0, SURF_ID='wood'/ 
&OBST ID='AcDb3dSolid - 19DC4', XB=16.0,18.0,10.0,12.0,6.0,8.0, SURF_ID='wood'/ 
&OBST ID='AcDb3dSolid - 19DC4', XB=48.0,50.0,40.0,42.0,6.0,8.0, SURF_ID='wood'/ 
&OBST ID='AcDb3dSolid - 19DC4', XB=116.0,118.0,26.0,28.0,6.0,8.0, SURF_ID='wood'/ 
&OBST ID='AcDb3dSolid - 19DC4', XB=116.0,118.0,20.0,22.0,6.0,8.0, SURF_ID='wood'/ 
&OBST ID='AcDb3dSolid - 19DC8', XB=18.0,20.0,20.0,22.0,12.0,14.0, SURF_ID='wood'/ 
&OBST ID='AcDb3dSolid - 19DC8', XB=22.0,24.0,20.0,22.0,6.0,8.0, SURF_ID='wood'/ 
&OBST ID='AcDb3dSolid - 19DC8', XB=22.0,24.0,10.0,12.0,6.0,8.0, SURF_ID='wood'/ 
&OBST ID='AcDb3dSolid - 19DCC', XB=20.0,22.0,20.0,22.0,12.0,14.0, SURF_ID='wood'/ 
&OBST ID='AcDb3dSolid - 19DCC', XB=22.0,24.0,20.0,22.0,6.0,8.0, SURF_ID='wood'/ 
&OBST ID='AcDb3dSolid - 19DCC', XB=22.0,24.0,10.0,12.0,6.0,8.0, SURF_ID='wood'/ 
&OBST ID='AcDb3dSolid - 19DD0', XB=22.0,24.0,20.0,22.0,12.0,14.0, SURF_ID='wood'/ 
&OBST ID='AcDb3dSolid - 19DD0', XB=24.0,26.0,20.0,22.0,6.0,8.0, SURF_ID='wood'/ 
&OBST ID='AcDb3dSolid - 19DD0', XB=24.0,26.0,10.0,12.0,6.0,8.0, SURF_ID='wood'/ 
&OBST ID='AcDb3dSolid - 19E18', XB=18.0,20.0,26.0,28.0,12.0,14.0, SURF_ID='wood'/ 
&OBST ID='AcDb3dSolid - 19DE4', XB=44.0,46.0,14.0,16.0,6.0,8.0, SURF_ID='wood'/ 
&OBST ID='AcDb3dSolid - 19DE4', XB=68.0,70.0,44.0,46.0,6.0,8.0, SURF_ID='wood'/ 
&OBST ID='AcDb3dSolid - 19DE4', XB=68.0,70.0,38.0,40.0,6.0,8.0, SURF_ID='wood'/ 
&OBST ID='AcDb3dSolid - 19DE4', XB=68.0,70.0,30.0,32.0,6.0,8.0, SURF_ID='wood'/ 
&OBST ID='AcDb3dSolid - 19DE4', XB=68.0,70.0,24.0,26.0,6.0,8.0, SURF_ID='wood'/ 
&OBST ID='AcDb3dSolid - 19DE4', XB=80.0,82.0,44.0,46.0,6.0,8.0, SURF_ID='wood'/ 
&OBST ID='AcDb3dSolid - 19DE4', XB=80.0,82.0,38.0,40.0,6.0,8.0, SURF_ID='wood'/ 
&OBST ID='AcDb3dSolid - 19DE4', XB=80.0,82.0,30.0,32.0,6.0,8.0, SURF_ID='wood'/ 
&OBST ID='AcDb3dSolid - 19DE4', XB=80.0,82.0,24.0,26.0,6.0,8.0, SURF_ID='wood'/ 
&OBST ID='AcDb3dSolid - 19DE4', XB=98.0,100.0,44.0,46.0,6.0,8.0, SURF_ID='wood'/ 
&OBST ID='AcDb3dSolid - 19DE4', XB=98.0,100.0,38.0,40.0,6.0,8.0, SURF_ID='wood'/ 
&OBST ID='AcDb3dSolid - 19DE4', XB=98.0,100.0,30.0,32.0,6.0,8.0, SURF_ID='wood'/ 
&OBST ID='AcDb3dSolid - 19DE4', XB=98.0,100.0,24.0,26.0,6.0,8.0, SURF_ID='wood'/ 
&OBST ID='AcDb3dSolid - 19DE4', XB=112.0,114.0,44.0,46.0,6.0,8.0, SURF_ID='wood'/ 
&OBST ID='AcDb3dSolid - 19DE4', XB=112.0,114.0,38.0,40.0,6.0,8.0, SURF_ID='wood'/ 
&OBST ID='AcDb3dSolid - 19DE8', XB=46.0,48.0,14.0,16.0,6.0,8.0, SURF_ID='wood'/ 
&OBST ID='AcDb3dSolid - 19DE8', XB=70.0,72.0,44.0,46.0,6.0,8.0, SURF_ID='wood'/ 
&OBST ID='AcDb3dSolid - 19DE8', XB=70.0,72.0,38.0,40.0,6.0,8.0, SURF_ID='wood'/ 
&OBST ID='AcDb3dSolid - 19DE8', XB=70.0,72.0,30.0,32.0,6.0,8.0, SURF_ID='wood'/ 
&OBST ID='AcDb3dSolid - 19DE8', XB=70.0,72.0,24.0,26.0,6.0,8.0, SURF_ID='wood'/ 
&OBST ID='AcDb3dSolid - 19DE8', XB=82.0,84.0,44.0,46.0,6.0,8.0, SURF_ID='wood'/ 
&OBST ID='AcDb3dSolid - 19DE8', XB=82.0,84.0,38.0,40.0,6.0,8.0, SURF_ID='wood'/ 
&OBST ID='AcDb3dSolid - 19DE8', XB=82.0,84.0,30.0,32.0,6.0,8.0, SURF_ID='wood'/ 
&OBST ID='AcDb3dSolid - 19DE8', XB=82.0,84.0,24.0,26.0,6.0,8.0, SURF_ID='wood'/ 
&OBST ID='AcDb3dSolid - 19DE8', XB=100.0,102.0,44.0,46.0,6.0,8.0, SURF_ID='wood'/ 
&OBST ID='AcDb3dSolid - 19DE8', XB=100.0,102.0,38.0,40.0,6.0,8.0, SURF_ID='wood'/ 
&OBST ID='AcDb3dSolid - 19DE8', XB=100.0,102.0,30.0,32.0,6.0,8.0, SURF_ID='wood'/ 
&OBST ID='AcDb3dSolid - 19DE8', XB=100.0,102.0,24.0,26.0,6.0,8.0, SURF_ID='wood'/ 
&OBST ID='AcDb3dSolid - 19DE8', XB=114.0,116.0,44.0,46.0,6.0,8.0, SURF_ID='wood'/ 
&OBST ID='AcDb3dSolid - 19DE8', XB=114.0,116.0,38.0,40.0,6.0,8.0, SURF_ID='wood'/ 
&OBST ID='AcDb3dSolid - 19DEC', XB=48.0,50.0,14.0,16.0,6.0,8.0, SURF_ID='wood'/ 
&OBST ID='AcDb3dSolid - 19DEC', XB=72.0,74.0,44.0,46.0,6.0,8.0, SURF_ID='wood'/ 
&OBST ID='AcDb3dSolid - 19DEC', XB=72.0,74.0,38.0,40.0,6.0,8.0, SURF_ID='wood'/ 
&OBST ID='AcDb3dSolid - 19DEC', XB=72.0,74.0,30.0,32.0,6.0,8.0, SURF_ID='wood'/ 
&OBST ID='AcDb3dSolid - 19DEC', XB=72.0,74.0,24.0,26.0,6.0,8.0, SURF_ID='wood'/ 
&OBST ID='AcDb3dSolid - 19DEC', XB=84.0,86.0,44.0,46.0,6.0,8.0, SURF_ID='wood'/ 
&OBST ID='AcDb3dSolid - 19DEC', XB=84.0,86.0,38.0,40.0,6.0,8.0, SURF_ID='wood'/ 
&OBST ID='AcDb3dSolid - 19DEC', XB=84.0,86.0,30.0,32.0,6.0,8.0, SURF_ID='wood'/ 
&OBST ID='AcDb3dSolid - 19DEC', XB=84.0,86.0,24.0,26.0,6.0,8.0, SURF_ID='wood'/ 
&OBST ID='AcDb3dSolid - 19DEC', XB=102.0,104.0,44.0,46.0,6.0,8.0, SURF_ID='wood'/ 
&OBST ID='AcDb3dSolid - 19DEC', XB=102.0,104.0,38.0,40.0,6.0,8.0, SURF_ID='wood'/ 
&OBST ID='AcDb3dSolid - 19DEC', XB=102.0,104.0,30.0,32.0,6.0,8.0, SURF_ID='wood'/ 
&OBST ID='AcDb3dSolid - 19DEC', XB=102.0,104.0,24.0,26.0,6.0,8.0, SURF_ID='wood'/ 
&OBST ID='AcDb3dSolid - 19DEC', XB=116.0,118.0,44.0,46.0,6.0,8.0, SURF_ID='wood'/ 
&OBST ID='AcDb3dSolid - 19DEC', XB=116.0,118.0,38.0,40.0,6.0,8.0, SURF_ID='wood'/ 
&OBST ID='AcDb3dSolid - 19DF0', XB=18.0,20.0,22.0,24.0,12.0,14.0, SURF_ID='wood'/ 
&OBST ID='AcDb3dSolid - 19DF4', XB=20.0,22.0,22.0,24.0,12.0,14.0, SURF_ID='wood'/ 
&OBST ID='AcDb3dSolid - 19E1C', XB=20.0,22.0,26.0,28.0,12.0,14.0, SURF_ID='wood'/ 
&OBST ID='AcDb3dSolid - 19DF8', XB=22.0,24.0,22.0,24.0,12.0,14.0, SURF_ID='wood'/ 
&OBST ID='AcDb3dSolid - 19E20', XB=22.0,24.0,26.0,28.0,12.0,14.0, SURF_ID='wood'/ 
&OBST ID='AcDb3dSolid - 19E24', XB=24.0,26.0,26.0,28.0,12.0,14.0, SURF_ID='wood'/ 
&OBST ID='AcDb3dSolid - 19E00', XB=8.0,10.0,26.0,28.0,12.0,14.0, SURF_ID='wood'/ 
&OBST ID='AcDb3dSolid - 19DDC', XB=42.0,44.0,14.0,16.0,6.0,8.0, SURF_ID='wood'/ 
&OBST ID='AcDb3dSolid - 19DDC', XB=64.0,66.0,44.0,46.0,6.0,8.0, SURF_ID='wood'/ 
&OBST ID='AcDb3dSolid - 19DDC', XB=64.0,66.0,38.0,40.0,6.0,8.0, SURF_ID='wood'/ 
&OBST ID='AcDb3dSolid - 19DDC', XB=64.0,66.0,30.0,32.0,6.0,8.0, SURF_ID='wood'/ 
&OBST ID='AcDb3dSolid - 19DDC', XB=64.0,66.0,24.0,26.0,6.0,8.0, SURF_ID='wood'/ 
&OBST ID='AcDb3dSolid - 19DDC', XB=76.0,78.0,44.0,46.0,6.0,8.0, SURF_ID='wood'/ 
&OBST ID='AcDb3dSolid - 19DDC', XB=76.0,78.0,38.0,40.0,6.0,8.0, SURF_ID='wood'/ 
&OBST ID='AcDb3dSolid - 19DDC', XB=76.0,78.0,30.0,32.0,6.0,8.0, SURF_ID='wood'/ 
&OBST ID='AcDb3dSolid - 19DDC', XB=76.0,78.0,24.0,26.0,6.0,8.0, SURF_ID='wood'/ 
&OBST ID='AcDb3dSolid - 19DDC', XB=94.0,96.0,44.0,46.0,6.0,8.0, SURF_ID='wood'/ 
&OBST ID='AcDb3dSolid - 19DDC', XB=94.0,96.0,38.0,40.0,6.0,8.0, SURF_ID='wood'/ 
&OBST ID='AcDb3dSolid - 19DDC', XB=110.0,112.0,44.0,46.0,6.0,8.0, SURF_ID='wood'/ 
&OBST ID='AcDb3dSolid - 19DDC', XB=110.0,112.0,38.0,40.0,6.0,8.0, SURF_ID='wood'/ 
&OBST ID='AcDb3dSolid - 19E14', XB=16.0,18.0,26.0,28.0,12.0,14.0, SURF_ID='wood'/ 
&OBST ID='AcDb3dSolid - 19E04', XB=10.0,12.0,26.0,28.0,12.0,14.0, SURF_ID='wood'/ 
&OBST ID='AcDb3dSolid - 19E10', XB=14.0,16.0,26.0,28.0,12.0,14.0, SURF_ID='wood'/ 
&OBST ID='AcDb3dSolid - 19DE0', XB=44.0,46.0,14.0,16.0,6.0,8.0, SURF_ID='wood'/ 
&OBST ID='AcDb3dSolid - 19DE0', XB=66.0,68.0,44.0,46.0,6.0,8.0, SURF_ID='wood'/ 
&OBST ID='AcDb3dSolid - 19DE0', XB=66.0,68.0,38.0,40.0,6.0,8.0, SURF_ID='wood'/ 
&OBST ID='AcDb3dSolid - 19DE0', XB=66.0,68.0,30.0,32.0,6.0,8.0, SURF_ID='wood'/ 
&OBST ID='AcDb3dSolid - 19DE0', XB=66.0,68.0,24.0,26.0,6.0,8.0, SURF_ID='wood'/ 
&OBST ID='AcDb3dSolid - 19DE0', XB=78.0,80.0,44.0,46.0,6.0,8.0, SURF_ID='wood'/ 
&OBST ID='AcDb3dSolid - 19DE0', XB=78.0,80.0,38.0,40.0,6.0,8.0, SURF_ID='wood'/ 
&OBST ID='AcDb3dSolid - 19DE0', XB=78.0,80.0,30.0,32.0,6.0,8.0, SURF_ID='wood'/ 
&OBST ID='AcDb3dSolid - 19DE0', XB=78.0,80.0,24.0,26.0,6.0,8.0, SURF_ID='wood'/ 
&OBST ID='AcDb3dSolid - 19DE0', XB=96.0,98.0,44.0,46.0,6.0,8.0, SURF_ID='wood'/ 
&OBST ID='AcDb3dSolid - 19DE0', XB=96.0,98.0,38.0,40.0,6.0,8.0, SURF_ID='wood'/ 
&OBST ID='AcDb3dSolid - 19DE0', XB=96.0,98.0,30.0,32.0,6.0,8.0, SURF_ID='wood'/ 
&OBST ID='AcDb3dSolid - 19DE0', XB=96.0,98.0,24.0,26.0,6.0,8.0, SURF_ID='wood'/ 
&OBST ID='AcDb3dSolid - 19DE0', XB=112.0,114.0,44.0,46.0,6.0,8.0, SURF_ID='wood'/ 
&OBST ID='AcDb3dSolid - 19DE0', XB=112.0,114.0,38.0,40.0,6.0,8.0, SURF_ID='wood'/ 
&OBST ID='AcDb3dSolid - 19E08', XB=12.0,14.0,26.0,28.0,12.0,14.0, SURF_ID='wood'/ 
&OBST ID='AcDb3dSolid - 19E0C', XB=12.0,14.0,26.0,28.0,12.0,14.0, SURF_ID='wood'/ 
&OBST ID='AcDb3dSolid - 1A4A7', XB=16.0,18.0,30.0,32.0,12.0,14.0, SURF_ID='wood'/ 
&OBST ID='AcDb3dSolid - 1A4C3', XB=20.0,22.0,30.0,32.0,12.0,14.0, SURF_ID='wood'/ 
&OBST ID='AcDb3dSolid - 1A4C3', XB=22.0,24.0,28.0,30.0,6.0,8.0, SURF_ID='wood'/ 
&OBST ID='AcDb3dSolid - 1A4C3', XB=38.0,42.0,24.0,26.0,6.0,8.0, SURF_ID='wood'/ 
&OBST ID='AcDb3dSolid - 1A4C3', XB=48.0,52.0,24.0,26.0,6.0,8.0, SURF_ID='wood'/ 
&OBST ID='AcDb3dSolid - 1A4C7', XB=20.0,22.0,32.0,34.0,12.0,14.0, SURF_ID='wood'/ 
&OBST ID='AcDb3dSolid - 1A4C7', XB=22.0,24.0,30.0,32.0,6.0,8.0, SURF_ID='wood'/ 
&OBST ID='AcDb3dSolid - 1A4C7', XB=38.0,42.0,26.0,28.0,6.0,8.0, SURF_ID='wood'/ 
&OBST ID='AcDb3dSolid - 1A4C7', XB=48.0,52.0,26.0,28.0,6.0,8.0, SURF_ID='wood'/ 
&OBST ID='AcDb3dSolid - 1A4CB', XB=20.0,22.0,34.0,36.0,12.0,14.0, SURF_ID='wood'/ 
&OBST ID='AcDb3dSolid - 1A4CB', XB=22.0,24.0,32.0,34.0,6.0,8.0, SURF_ID='wood'/ 
&OBST ID='AcDb3dSolid - 1A4CB', XB=38.0,42.0,28.0,30.0,6.0,8.0, SURF_ID='wood'/ 
&OBST ID='AcDb3dSolid - 1A4CB', XB=48.0,52.0,28.0,30.0,6.0,8.0, SURF_ID='wood'/ 
&OBST ID='AcDb3dSolid - 1A4CF', XB=20.0,22.0,36.0,38.0,12.0,14.0, SURF_ID='wood'/ 
&OBST ID='AcDb3dSolid - 1A4CF', XB=22.0,24.0,34.0,36.0,6.0,8.0, SURF_ID='wood'/ 
&OBST ID='AcDb3dSolid - 1A4CF', XB=38.0,42.0,30.0,32.0,6.0,8.0, SURF_ID='wood'/ 
&OBST ID='AcDb3dSolid - 1A4CF', XB=48.0,52.0,30.0,32.0,6.0,8.0, SURF_ID='wood'/ 
&OBST ID='AcDb3dSolid - 1A4D3', XB=20.0,22.0,38.0,40.0,12.0,14.0, SURF_ID='wood'/ 
&OBST ID='AcDb3dSolid - 1A4D3', XB=22.0,24.0,36.0,38.0,6.0,8.0, SURF_ID='wood'/ 
&OBST ID='AcDb3dSolid - 1A4D3', XB=38.0,42.0,32.0,34.0,6.0,8.0, SURF_ID='wood'/ 
&OBST ID='AcDb3dSolid - 1A4D3', XB=48.0,52.0,32.0,34.0,6.0,8.0, SURF_ID='wood'/ 
&OBST ID='AcDb3dSolid - 1A4D7', XB=20.0,22.0,38.0,40.0,12.0,14.0, SURF_ID='wood'/ 
&OBST ID='AcDb3dSolid - 1A4D7', XB=22.0,24.0,38.0,40.0,6.0,8.0, SURF_ID='wood'/ 
&OBST ID='AcDb3dSolid - 1A4D7', XB=38.0,42.0,32.0,34.0,6.0,8.0, SURF_ID='wood'/ 
&OBST ID='AcDb3dSolid - 1A4D7', XB=48.0,52.0,32.0,34.0,6.0,8.0, SURF_ID='wood'/ 
&OBST ID='AcDb3dSolid - 1A4DB', XB=20.0,22.0,40.0,42.0,12.0,14.0, SURF_ID='wood'/ 
&OBST ID='AcDb3dSolid - 1A487', XB=8.0,12.0,40.0,42.0,12.0,14.0, SURF_ID='wood'/ 
&OBST ID='AcDb3dSolid - 1A483', XB=8.0,12.0,38.0,40.0,12.0,14.0, SURF_ID='wood'/ 
&OBST ID='AcDb3dSolid - 1A483', XB=8.0,10.0,40.0,42.0,6.0,8.0, SURF_ID='wood'/ 
&OBST ID='AcDb3dSolid - 1A47F', XB=8.0,12.0,38.0,40.0,12.0,14.0, SURF_ID='wood'/ 
&OBST ID='AcDb3dSolid - 1A47F', XB=8.0,10.0,38.0,40.0,6.0,8.0, SURF_ID='wood'/ 
&OBST ID='AcDb3dSolid - 1A47B', XB=8.0,12.0,36.0,38.0,12.0,14.0, SURF_ID='wood'/ 
&OBST ID='AcDb3dSolid - 1A47B', XB=8.0,10.0,36.0,38.0,6.0,8.0, SURF_ID='wood'/ 
&OBST ID='AcDb3dSolid - 1A477', XB=8.0,12.0,34.0,36.0,12.0,14.0, SURF_ID='wood'/ 
&OBST ID='AcDb3dSolid - 1A477', XB=8.0,10.0,34.0,36.0,6.0,8.0, SURF_ID='wood'/ 
&OBST ID='AcDb3dSolid - 1A473', XB=8.0,12.0,32.0,34.0,12.0,14.0, SURF_ID='wood'/ 
&OBST ID='AcDb3dSolid - 1A46F', XB=8.0,12.0,30.0,32.0,12.0,14.0, SURF_ID='wood'/ 
&OBST ID='AcDb3dSolid - 1A4A3', XB=12.0,14.0,40.0,42.0,12.0,14.0, SURF_ID='wood'/ 
&OBST ID='AcDb3dSolid - 1A49F', XB=12.0,14.0,38.0,40.0,12.0,14.0, SURF_ID='wood'/ 
&OBST ID='AcDb3dSolid - 1A49F', XB=12.0,14.0,40.0,42.0,6.0,8.0, SURF_ID='wood'/ 
&OBST ID='AcDb3dSolid - 1A49B', XB=12.0,14.0,38.0,40.0,12.0,14.0, SURF_ID='wood'/ 
&OBST ID='AcDb3dSolid - 1A49B', XB=12.0,14.0,38.0,40.0,6.0,8.0, SURF_ID='wood'/ 
&OBST ID='AcDb3dSolid - 1A497', XB=12.0,14.0,36.0,38.0,12.0,14.0, SURF_ID='wood'/ 
&OBST ID='AcDb3dSolid - 1A497', XB=12.0,14.0,36.0,38.0,6.0,8.0, SURF_ID='wood'/ 
&OBST ID='AcDb3dSolid - 1A493', XB=12.0,14.0,34.0,36.0,12.0,14.0, SURF_ID='wood'/ 
&OBST ID='AcDb3dSolid - 1A493', XB=12.0,14.0,34.0,36.0,6.0,8.0, SURF_ID='wood'/ 
&OBST ID='AcDb3dSolid - 1A48F', XB=12.0,14.0,32.0,34.0,12.0,14.0, SURF_ID='wood'/ 
&OBST ID='AcDb3dSolid - 1A4AB', XB=16.0,18.0,32.0,34.0,12.0,14.0, SURF_ID='wood'/ 
&OBST ID='AcDb3dSolid - 1A48B', XB=12.0,14.0,30.0,32.0,12.0,14.0, SURF_ID='wood'/ 
&OBST ID='AcDb3dSolid - 1A4AF', XB=16.0,18.0,34.0,36.0,12.0,14.0, SURF_ID='wood'/ 
&OBST ID='AcDb3dSolid - 1A4AF', XB=14.0,18.0,34.0,36.0,6.0,8.0, SURF_ID='wood'/ 
&OBST ID='AcDb3dSolid - 1A4B3', XB=16.0,18.0,36.0,38.0,12.0,14.0, SURF_ID='wood'/ 
&OBST ID='AcDb3dSolid - 1A4B3', XB=14.0,18.0,36.0,38.0,6.0,8.0, SURF_ID='wood'/ 
&OBST ID='AcDb3dSolid - 1A4B7', XB=16.0,18.0,38.0,40.0,12.0,14.0, SURF_ID='wood'/ 
&OBST ID='AcDb3dSolid - 1A4B7', XB=14.0,18.0,38.0,40.0,6.0,8.0, SURF_ID='wood'/ 
&OBST ID='AcDb3dSolid - 1A4BB', XB=16.0,18.0,38.0,40.0,12.0,14.0, SURF_ID='wood'/ 
&OBST ID='AcDb3dSolid - 1A4BB', XB=14.0,18.0,40.0,42.0,6.0,8.0, SURF_ID='wood'/ 
&OBST ID='AcDb3dSolid - 1A4BF', XB=16.0,18.0,40.0,42.0,12.0,14.0, SURF_ID='wood'/ 
&OBST ID='AcDb3dSolid - 1A4F7', XB=22.0,26.0,40.0,42.0,12.0,14.0, SURF_ID='wood'/ 
&OBST ID='AcDb3dSolid - 1A4F3', XB=22.0,26.0,38.0,40.0,12.0,14.0, SURF_ID='wood'/ 
&OBST ID='AcDb3dSolid - 1A4F3', XB=26.0,28.0,38.0,40.0,6.0,8.0, SURF_ID='wood'/ 
&OBST ID='AcDb3dSolid - 1A4F3', XB=42.0,44.0,32.0,34.0,6.0,8.0, SURF_ID='wood'/ 
&OBST ID='AcDb3dSolid - 1A4F3', XB=52.0,54.0,32.0,34.0,6.0,8.0, SURF_ID='wood'/ 
&OBST ID='AcDb3dSolid - 1A4EF', XB=22.0,26.0,38.0,40.0,12.0,14.0, SURF_ID='wood'/ 
&OBST ID='AcDb3dSolid - 1A4EF', XB=26.0,28.0,36.0,38.0,6.0,8.0, SURF_ID='wood'/ 
&OBST ID='AcDb3dSolid - 1A4EF', XB=42.0,44.0,32.0,34.0,6.0,8.0, SURF_ID='wood'/ 
&OBST ID='AcDb3dSolid - 1A4EF', XB=52.0,54.0,32.0,34.0,6.0,8.0, SURF_ID='wood'/ 
&OBST ID='AcDb3dSolid - 1A4EB', XB=22.0,26.0,36.0,38.0,12.0,14.0, SURF_ID='wood'/ 
&OBST ID='AcDb3dSolid - 1A4EB', XB=26.0,28.0,34.0,36.0,6.0,8.0, SURF_ID='wood'/ 
&OBST ID='AcDb3dSolid - 1A4EB', XB=42.0,44.0,30.0,32.0,6.0,8.0, SURF_ID='wood'/ 
&OBST ID='AcDb3dSolid - 1A4EB', XB=52.0,54.0,30.0,32.0,6.0,8.0, SURF_ID='wood'/ 
&OBST ID='AcDb3dSolid - 1A4E7', XB=22.0,26.0,34.0,36.0,12.0,14.0, SURF_ID='wood'/ 
&OBST ID='AcDb3dSolid - 1A4E7', XB=26.0,28.0,32.0,34.0,6.0,8.0, SURF_ID='wood'/ 
&OBST ID='AcDb3dSolid - 1A4E7', XB=42.0,44.0,28.0,30.0,6.0,8.0, SURF_ID='wood'/ 
&OBST ID='AcDb3dSolid - 1A4E7', XB=52.0,54.0,28.0,30.0,6.0,8.0, SURF_ID='wood'/ 
&OBST ID='AcDb3dSolid - 1A4E3', XB=22.0,26.0,32.0,34.0,12.0,14.0, SURF_ID='wood'/ 
&OBST ID='AcDb3dSolid - 1A4E3', XB=26.0,28.0,30.0,32.0,6.0,8.0, SURF_ID='wood'/ 
&OBST ID='AcDb3dSolid - 1A4E3', XB=42.0,44.0,26.0,28.0,6.0,8.0, SURF_ID='wood'/ 
&OBST ID='AcDb3dSolid - 1A4E3', XB=52.0,54.0,26.0,28.0,6.0,8.0, SURF_ID='wood'/ 
&OBST ID='AcDb3dSolid - 1A4DF', XB=22.0,26.0,30.0,32.0,12.0,14.0, SURF_ID='wood'/ 
&OBST ID='AcDb3dSolid - 1A4DF', XB=26.0,28.0,28.0,30.0,6.0,8.0, SURF_ID='wood'/ 
&OBST ID='AcDb3dSolid - 1A4DF', XB=42.0,44.0,24.0,26.0,6.0,8.0, SURF_ID='wood'/ 
&OBST ID='AcDb3dSolid - 1A4DF', XB=52.0,54.0,24.0,26.0,6.0,8.0, SURF_ID='wood'/ 
&OBST ID='AcDb3dSolid - 19D9A', XB=14.0,16.0,16.0,18.0,12.0,14.0, SURF_ID='wood'/ 
&OBST ID='AcDb3dSolid - 19D9E', XB=16.0,18.0,16.0,18.0,12.0,14.0, SURF_ID='wood'/ 
&OBST ID='AcDb3dSolid - 19DA2', XB=18.0,20.0,16.0,18.0,12.0,14.0, SURF_ID='wood'/ 
&OBST ID='AcDb3dSolid - 192AE', XB=40.0,42.0,46.0,48.0,12.0,14.0, SURF_ID='wood'/ 
&OBST ID='AcDb3dSolid - 192B2', XB=38.0,40.0,46.0,48.0,12.0,14.0, SURF_ID='wood'/ 
&OBST ID='AcDb3dSolid - 192B6', XB=38.0,40.0,46.0,48.0,12.0,14.0, SURF_ID='wood'/ 
&OBST ID='AcDb3dSolid - 1921A', XB=42.0,44.0,40.0,42.0,12.0,14.0, SURF_ID='wood'/ 
&OBST ID='AcDb3dSolid - 195B8', XB=50.0,52.0,40.0,42.0,12.0,14.0, SURF_ID='wood'/ 
&OBST ID='AcDb3dSolid - 195C8', XB=48.0,50.0,40.0,42.0,12.0,14.0, SURF_ID='wood'/ 
&OBST ID='AcDb3dSolid - 195D8', XB=46.0,48.0,40.0,42.0,12.0,14.0, SURF_ID='wood'/ 
&OBST ID='AcDb3dSolid - 1920A', XB=44.0,46.0,40.0,42.0,12.0,14.0, SURF_ID='wood'/ 
&OBST ID='AcDb3dSolid - 19226', XB=40.0,42.0,40.0,42.0,12.0,14.0, SURF_ID='wood'/ 
&OBST ID='AcDb3dSolid - 19604', XB=46.0,48.0,42.0,44.0,12.0,14.0, SURF_ID='wood'/ 
&OBST ID='AcDb3dSolid - 19600', XB=46.0,48.0,42.0,44.0,12.0,14.0, SURF_ID='wood'/ 
&OBST ID='AcDb3dSolid - 195FC', XB=46.0,48.0,42.0,44.0,12.0,14.0, SURF_ID='wood'/ 
&OBST ID='AcDb3dSolid - 195F8', XB=48.0,50.0,42.0,44.0,12.0,14.0, SURF_ID='wood'/ 
&OBST ID='AcDb3dSolid - 195F4', XB=48.0,50.0,42.0,44.0,12.0,14.0, SURF_ID='wood'/ 
&OBST ID='AcDb3dSolid - 195F0', XB=48.0,50.0,42.0,44.0,12.0,14.0, SURF_ID='wood'/ 
&OBST ID='AcDb3dSolid - 195EC', XB=50.0,52.0,42.0,44.0,12.0,14.0, SURF_ID='wood'/ 
&OBST ID='AcDb3dSolid - 195E8', XB=50.0,52.0,42.0,44.0,12.0,14.0, SURF_ID='wood'/ 
&OBST ID='AcDb3dSolid - 192A2', XB=42.0,44.0,46.0,48.0,12.0,14.0, SURF_ID='wood'/ 
&OBST ID='AcDb3dSolid - 1929E', XB=42.0,44.0,46.0,48.0,12.0,14.0, SURF_ID='wood'/ 
&OBST ID='AcDb3dSolid - 1929A', XB=42.0,44.0,46.0,48.0,12.0,14.0, SURF_ID='wood'/ 
&OBST ID='AcDb3dSolid - 1927A', XB=40.0,42.0,44.0,46.0,12.0,14.0, SURF_ID='wood'/ 
&OBST ID='AcDb3dSolid - 19276', XB=42.0,44.0,44.0,46.0,12.0,14.0, SURF_ID='wood'/ 
&OBST ID='AcDb3dSolid - 19296', XB=42.0,44.0,46.0,48.0,12.0,14.0, SURF_ID='wood'/ 
&OBST ID='AcDb3dSolid - 19272', XB=42.0,44.0,44.0,46.0,12.0,14.0, SURF_ID='wood'/ 
&OBST ID='AcDb3dSolid - 19292', XB=44.0,46.0,46.0,48.0,12.0,14.0, SURF_ID='wood'/ 
&OBST ID='AcDb3dSolid - 1926E', XB=42.0,44.0,44.0,46.0,12.0,14.0, SURF_ID='wood'/ 
&OBST ID='AcDb3dSolid - 1928E', XB=44.0,46.0,46.0,48.0,12.0,14.0, SURF_ID='wood'/ 
&OBST ID='AcDb3dSolid - 19266', XB=44.0,46.0,44.0,46.0,12.0,14.0, SURF_ID='wood'/ 
&OBST ID='AcDb3dSolid - 1926A', XB=42.0,44.0,44.0,46.0,12.0,14.0, SURF_ID='wood'/ 
&OBST ID='AcDb3dSolid - 19236', XB=44.0,46.0,42.0,44.0,12.0,14.0, SURF_ID='wood'/ 
&OBST ID='AcDb3dSolid - 19640', XB=50.0,52.0,46.0,48.0,12.0,14.0, SURF_ID='wood'/ 
&OBST ID='AcDb3dSolid - 19644', XB=50.0,52.0,46.0,48.0,12.0,14.0, SURF_ID='wood'/ 
&OBST ID='AcDb3dSolid - 19650', XB=48.0,50.0,46.0,48.0,12.0,14.0, SURF_ID='wood'/ 
&OBST ID='AcDb3dSolid - 19614', XB=50.0,52.0,44.0,46.0,12.0,14.0, SURF_ID='wood'/ 
&OBST ID='AcDb3dSolid - 19618', XB=50.0,52.0,44.0,46.0,12.0,14.0, SURF_ID='wood'/ 
&OBST ID='AcDb3dSolid - 19654', XB=46.0,48.0,46.0,48.0,12.0,14.0, SURF_ID='wood'/ 
&OBST ID='AcDb3dSolid - 1964C', XB=48.0,50.0,46.0,48.0,12.0,14.0, SURF_ID='wood'/ 
&OBST ID='AcDb3dSolid - 19648', XB=48.0,50.0,46.0,48.0,12.0,14.0, SURF_ID='wood'/ 
&OBST ID='AcDb3dSolid - 1923A', XB=44.0,46.0,42.0,44.0,12.0,14.0, SURF_ID='wood'/ 
&OBST ID='AcDb3dSolid - 19262', XB=44.0,46.0,44.0,46.0,12.0,14.0, SURF_ID='wood'/ 
&OBST ID='AcDb3dSolid - 192AA', XB=40.0,42.0,46.0,48.0,12.0,14.0, SURF_ID='wood'/ 
&OBST ID='AcDb3dSolid - 192A6', XB=40.0,42.0,46.0,48.0,12.0,14.0, SURF_ID='wood'/ 
&OBST ID='AcDb3dSolid - 1965C', XB=46.0,48.0,46.0,48.0,12.0,14.0, SURF_ID='wood'/ 
&OBST ID='AcDb3dSolid - 19658', XB=46.0,48.0,46.0,48.0,12.0,14.0, SURF_ID='wood'/ 
&OBST ID='AcDb3dSolid - 19634', XB=52.0,54.0,46.0,48.0,12.0,14.0, SURF_ID='wood'/ 
&OBST ID='AcDb3dSolid - 19638', XB=50.0,52.0,46.0,48.0,12.0,14.0, SURF_ID='wood'/ 
&OBST ID='AcDb3dSolid - 1963C', XB=50.0,52.0,46.0,48.0,12.0,14.0, SURF_ID='wood'/ 
&OBST ID='AcDb3dSolid - 19630', XB=46.0,48.0,44.0,46.0,12.0,14.0, SURF_ID='wood'/ 
&OBST ID='AcDb3dSolid - 1962C', XB=46.0,48.0,44.0,46.0,12.0,14.0, SURF_ID='wood'/ 
&OBST ID='AcDb3dSolid - 19628', XB=46.0,48.0,44.0,46.0,12.0,14.0, SURF_ID='wood'/ 
&OBST ID='AcDb3dSolid - 19624', XB=48.0,50.0,44.0,46.0,12.0,14.0, SURF_ID='wood'/ 
&OBST ID='AcDb3dSolid - 19620', XB=48.0,50.0,44.0,46.0,12.0,14.0, SURF_ID='wood'/ 
&OBST ID='AcDb3dSolid - 1961C', XB=48.0,50.0,44.0,46.0,12.0,14.0, SURF_ID='wood'/ 
&OBST ID='AcDb3dSolid - 19610', XB=50.0,52.0,44.0,46.0,12.0,14.0, SURF_ID='wood'/ 
&OBST ID='AcDb3dSolid - 1960C', XB=50.0,52.0,44.0,46.0,12.0,14.0, SURF_ID='wood'/ 
&OBST ID='AcDb3dSolid - 19608', XB=52.0,54.0,44.0,46.0,12.0,14.0, SURF_ID='wood'/ 
&OBST ID='AcDb3dSolid - 19282', XB=40.0,42.0,44.0,46.0,12.0,14.0, SURF_ID='wood'/ 
&OBST ID='AcDb3dSolid - 1928A', XB=38.0,40.0,44.0,46.0,12.0,14.0, SURF_ID='wood'/ 
&OBST ID='AcDb3dSolid - 19286', XB=38.0,40.0,44.0,46.0,12.0,14.0, SURF_ID='wood'/ 
&OBST ID='AcDb3dSolid - 1927E', XB=40.0,42.0,44.0,46.0,12.0,14.0, SURF_ID='wood'/ 
&OBST ID='AcDb3dSolid - 1925E', XB=38.0,40.0,42.0,44.0,12.0,14.0, SURF_ID='wood'/ 
&OBST ID='AcDb3dSolid - 1923E', XB=42.0,44.0,42.0,44.0,12.0,14.0, SURF_ID='wood'/ 
&OBST ID='AcDb3dSolid - 19242', XB=42.0,44.0,42.0,44.0,12.0,14.0, SURF_ID='wood'/ 
&OBST ID='AcDb3dSolid - 1924A', XB=42.0,44.0,42.0,44.0,12.0,14.0, SURF_ID='wood'/ 
&OBST ID='AcDb3dSolid - 19256', XB=40.0,42.0,42.0,44.0,12.0,14.0, SURF_ID='wood'/ 
&OBST ID='AcDb3dSolid - 19252', XB=40.0,42.0,42.0,44.0,12.0,14.0, SURF_ID='wood'/ 
&OBST ID='AcDb3dSolid - 1924E', XB=40.0,42.0,42.0,44.0,12.0,14.0, SURF_ID='wood'/ 
&OBST ID='AcDb3dSolid - 19246', XB=42.0,44.0,42.0,44.0,12.0,14.0, SURF_ID='wood'/ 
&OBST ID='AcDb3dSolid - 1925A', XB=38.0,40.0,42.0,44.0,12.0,14.0, SURF_ID='wood'/ 
&OBST ID='AcDb3dSolid - 195DC', XB=52.0,54.0,42.0,44.0,12.0,14.0, SURF_ID='wood'/ 
&OBST ID='AcDb3dSolid - 195E0', XB=50.0,52.0,42.0,44.0,12.0,14.0, SURF_ID='wood'/ 
&OBST ID='AcDb3dSolid - 195E4', XB=50.0,52.0,42.0,44.0,12.0,14.0, SURF_ID='wood'/ 
&OBST ID='AcDb3dSolid - 196DC', XB=54.0,56.0,42.0,44.0,12.0,14.0, SURF_ID='wood'/ 
&OBST ID='AcDb3dSolid - 196D4', XB=54.0,56.0,42.0,44.0,12.0,14.0, SURF_ID='wood'/ 
&OBST ID='AcDb3dSolid - 196D0', XB=56.0,58.0,42.0,44.0,12.0,14.0, SURF_ID='wood'/ 
&OBST ID='AcDb3dSolid - 196C0', XB=58.0,60.0,42.0,44.0,12.0,14.0, SURF_ID='wood'/ 
&OBST ID='AcDb3dSolid - 196BC', XB=58.0,60.0,42.0,44.0,12.0,14.0, SURF_ID='wood'/ 
&OBST ID='AcDb3dSolid - 196B8', XB=58.0,60.0,42.0,44.0,12.0,14.0, SURF_ID='wood'/ 
&OBST ID='AcDb3dSolid - 196C4', XB=58.0,60.0,42.0,44.0,12.0,14.0, SURF_ID='wood'/ 
&OBST ID='AcDb3dSolid - 196C8', XB=56.0,58.0,42.0,44.0,12.0,14.0, SURF_ID='wood'/ 
&OBST ID='AcDb3dSolid - 196CC', XB=56.0,58.0,42.0,44.0,12.0,14.0, SURF_ID='wood'/ 
&OBST ID='AcDb3dSolid - 196D8', XB=54.0,56.0,42.0,44.0,12.0,14.0, SURF_ID='wood'/ 
&OBST ID='AcDb3dSolid - 196E0', XB=54.0,56.0,42.0,44.0,12.0,14.0, SURF_ID='wood'/ 
&OBST ID='AcDb3dSolid - 19C74', XB=70.0,72.0,46.0,48.0,12.0,14.0, SURF_ID='wood'/ 
&OBST ID='AcDb3dSolid - 19C70', XB=72.0,74.0,46.0,48.0,12.0,14.0, SURF_ID='wood'/ 
&OBST ID='AcDb3dSolid - 19C6C', XB=72.0,74.0,46.0,48.0,12.0,14.0, SURF_ID='wood'/ 
&OBST ID='AcDb3dSolid - 19C68', XB=72.0,74.0,46.0,48.0,12.0,14.0, SURF_ID='wood'/ 
&OBST ID='AcDb3dSolid - 19C48', XB=70.0,72.0,44.0,46.0,12.0,14.0, SURF_ID='wood'/ 
&OBST ID='AcDb3dSolid - 19C44', XB=72.0,74.0,44.0,46.0,12.0,14.0, SURF_ID='wood'/ 
&OBST ID='AcDb3dSolid - 19C40', XB=72.0,74.0,44.0,46.0,12.0,14.0, SURF_ID='wood'/ 
&OBST ID='AcDb3dSolid - 19C3C', XB=72.0,74.0,44.0,46.0,12.0,14.0, SURF_ID='wood'/ 
&OBST ID='AcDb3dSolid - 19C38', XB=72.0,74.0,44.0,46.0,12.0,14.0, SURF_ID='wood'/ 
&OBST ID='AcDb3dSolid - 19C34', XB=74.0,76.0,44.0,46.0,12.0,14.0, SURF_ID='wood'/ 
&OBST ID='AcDb3dSolid - 19C30', XB=74.0,76.0,44.0,46.0,12.0,14.0, SURF_ID='wood'/ 
&OBST ID='AcDb3dSolid - 19C2C', XB=74.0,76.0,44.0,46.0,12.0,14.0, SURF_ID='wood'/ 
&OBST ID='AcDb3dSolid - 19710', XB=58.0,60.0,46.0,48.0,12.0,14.0, SURF_ID='wood'/ 
&OBST ID='AcDb3dSolid - 19714', XB=58.0,60.0,46.0,48.0,12.0,14.0, SURF_ID='wood'/ 
&OBST ID='AcDb3dSolid - 196E4', XB=58.0,60.0,44.0,46.0,12.0,14.0, SURF_ID='wood'/ 
&OBST ID='AcDb3dSolid - 196E8', XB=58.0,60.0,44.0,46.0,12.0,14.0, SURF_ID='wood'/ 
&OBST ID='AcDb3dSolid - 196EC', XB=58.0,60.0,44.0,46.0,12.0,14.0, SURF_ID='wood'/ 
&OBST ID='AcDb3dSolid - 19718', XB=58.0,60.0,46.0,48.0,12.0,14.0, SURF_ID='wood'/ 
&OBST ID='AcDb3dSolid - 19D34', XB=82.0,84.0,46.0,48.0,12.0,14.0, SURF_ID='wood'/ 
&OBST ID='AcDb3dSolid - 19D38', XB=82.0,84.0,46.0,48.0,12.0,14.0, SURF_ID='wood'/ 
&OBST ID='AcDb3dSolid - 19D3C', XB=80.0,82.0,46.0,48.0,12.0,14.0, SURF_ID='wood'/ 
&OBST ID='AcDb3dSolid - 19D10', XB=80.0,82.0,44.0,46.0,12.0,14.0, SURF_ID='wood'/ 
&OBST ID='AcDb3dSolid - 19CDC', XB=82.0,84.0,42.0,44.0,12.0,14.0, SURF_ID='wood'/ 
&OBST ID='AcDb3dSolid - 19D14', XB=80.0,82.0,44.0,46.0,12.0,14.0, SURF_ID='wood'/ 
&OBST ID='AcDb3dSolid - 19D40', XB=80.0,82.0,46.0,48.0,12.0,14.0, SURF_ID='wood'/ 
&OBST ID='AcDb3dSolid - 19D44', XB=80.0,82.0,46.0,48.0,12.0,14.0, SURF_ID='wood'/ 
&OBST ID='AcDb3dSolid - 19D48', XB=80.0,82.0,46.0,48.0,12.0,14.0, SURF_ID='wood'/ 
&OBST ID='AcDb3dSolid - 19D4C', XB=78.0,80.0,46.0,48.0,12.0,14.0, SURF_ID='wood'/ 
&OBST ID='AcDb3dSolid - 19D50', XB=78.0,80.0,46.0,48.0,12.0,14.0, SURF_ID='wood'/ 
&OBST ID='AcDb3dSolid - 19B04', XB=82.0,84.0,28.0,30.0,12.0,14.0, SURF_ID='wood'/ 
&OBST ID='AcDb3dSolid - 19D60', XB=82.0,84.0,34.0,36.0,12.0,14.0, SURF_ID='wood'/ 
&OBST ID='AcDb3dSolid - 19770', XB=58.0,60.0,34.0,36.0,12.0,14.0, SURF_ID='wood'/ 
&OBST ID='AcDb3dSolid - 19CB0', XB=82.0,84.0,40.0,42.0,12.0,14.0, SURF_ID='wood'/ 
&OBST ID='AcDb3dSolid - 19C84', XB=82.0,84.0,38.0,40.0,12.0,14.0, SURF_ID='wood'/ 
&OBST ID='AcDb3dSolid - 19CBC', XB=80.0,82.0,40.0,42.0,12.0,14.0, SURF_ID='wood'/ 
&OBST ID='AcDb3dSolid - 19CCC', XB=78.0,80.0,40.0,42.0,12.0,14.0, SURF_ID='wood'/ 
&OBST ID='AcDb3dSolid - 19548', XB=46.0,48.0,34.0,36.0,12.0,14.0, SURF_ID='wood'/ 
&OBST ID='AcDb3dSolid - 191DE', XB=44.0,46.0,38.0,40.0,12.0,14.0, SURF_ID='wood'/ 
&OBST ID='AcDb3dSolid - 194DA', XB=56.0,58.0,28.0,30.0,12.0,14.0, SURF_ID='wood'/ 
&OBST ID='AcDb3dSolid - 194CE', XB=54.0,56.0,28.0,30.0,12.0,14.0, SURF_ID='wood'/ 
&OBST ID='AcDb3dSolid - 194C2', XB=52.0,54.0,28.0,30.0,12.0,14.0, SURF_ID='wood'/ 
&OBST ID='AcDb3dSolid - 194B6', XB=50.0,52.0,28.0,30.0,12.0,14.0, SURF_ID='wood'/ 
&OBST ID='AcDb3dSolid - 19580', XB=46.0,48.0,36.0,38.0,12.0,14.0, SURF_ID='wood'/ 
&OBST ID='AcDb3dSolid - 19570', XB=48.0,50.0,36.0,38.0,12.0,14.0, SURF_ID='wood'/ 
&OBST ID='AcDb3dSolid - 19554', XB=50.0,52.0,34.0,36.0,12.0,14.0, SURF_ID='wood'/ 
&OBST ID='AcDb3dSolid - 19560', XB=50.0,52.0,36.0,38.0,12.0,14.0, SURF_ID='wood'/ 
&OBST ID='AcDb3dSolid - 19754', XB=56.0,58.0,34.0,36.0,12.0,14.0, SURF_ID='wood'/ 
&OBST ID='AcDb3dSolid - 19764', XB=54.0,56.0,34.0,36.0,12.0,14.0, SURF_ID='wood'/ 
&OBST ID='AcDb3dSolid - 1978C', XB=54.0,56.0,34.0,36.0,12.0,14.0, SURF_ID='wood'/ 
&OBST ID='AcDb3dSolid - 195AC', XB=46.0,48.0,38.0,40.0,12.0,14.0, SURF_ID='wood'/ 
&OBST ID='AcDb3dSolid - 1959C', XB=48.0,50.0,38.0,40.0,12.0,14.0, SURF_ID='wood'/ 
&OBST ID='AcDb3dSolid - 1958C', XB=50.0,52.0,38.0,40.0,12.0,14.0, SURF_ID='wood'/ 
&OBST ID='AcDb3dSolid - 19674', XB=56.0,58.0,38.0,40.0,12.0,14.0, SURF_ID='wood'/ 
&OBST ID='AcDb3dSolid - 19684', XB=54.0,56.0,38.0,40.0,12.0,14.0, SURF_ID='wood'/ 
&OBST ID='AcDb3dSolid - 19B58', XB=72.0,74.0,34.0,36.0,12.0,14.0, SURF_ID='wood'/ 
&OBST ID='AcDb3dSolid - 199DC', XB=72.0,74.0,28.0,30.0,12.0,14.0, SURF_ID='wood'/ 
&OBST ID='AcDb3dSolid - 19AD4', XB=74.0,76.0,28.0,30.0,12.0,14.0, SURF_ID='wood'/ 
&OBST ID='AcDb3dSolid - 199AC', XB=64.0,66.0,28.0,30.0,12.0,14.0, SURF_ID='wood'/ 
&OBST ID='AcDb3dSolid - 19664', XB=58.0,60.0,38.0,40.0,12.0,14.0, SURF_ID='wood'/ 
&OBST ID='AcDb3dSolid - 19744', XB=58.0,60.0,34.0,36.0,12.0,14.0, SURF_ID='wood'/ 
&OBST ID='AcDb3dSolid - 199B8', XB=66.0,68.0,28.0,30.0,12.0,14.0, SURF_ID='wood'/ 
&OBST ID='AcDb3dSolid - 199C4', XB=68.0,70.0,28.0,30.0,12.0,14.0, SURF_ID='wood'/ 
&OBST ID='AcDb3dSolid - 199D0', XB=70.0,72.0,28.0,30.0,12.0,14.0, SURF_ID='wood'/ 
&OBST ID='AcDb3dSolid - 19AEC', XB=78.0,80.0,28.0,30.0,12.0,14.0, SURF_ID='wood'/ 
&OBST ID='AcDb3dSolid - 19AE0', XB=76.0,78.0,28.0,30.0,12.0,14.0, SURF_ID='wood'/ 
&OBST ID='AcDb3dSolid - 19AF8', XB=80.0,82.0,28.0,30.0,12.0,14.0, SURF_ID='wood'/ 
&OBST ID='AcDb3dSolid - 19B8C', XB=72.0,74.0,36.0,38.0,12.0,14.0, SURF_ID='wood'/ 
&OBST ID='AcDb3dSolid - 19B80', XB=74.0,76.0,36.0,38.0,12.0,14.0, SURF_ID='wood'/ 
&OBST ID='AcDb3dSolid - 19B64', XB=76.0,78.0,34.0,36.0,12.0,14.0, SURF_ID='wood'/ 
&OBST ID='AcDb3dSolid - 19B70', XB=76.0,78.0,36.0,38.0,12.0,14.0, SURF_ID='wood'/ 
&OBST ID='AcDb3dSolid - 19B9C', XB=76.0,78.0,38.0,40.0,12.0,14.0, SURF_ID='wood'/ 
&OBST ID='AcDb3dSolid - 19D6C', XB=80.0,82.0,34.0,36.0,12.0,14.0, SURF_ID='wood'/ 
&OBST ID='AcDb3dSolid - 19BB8', XB=72.0,74.0,38.0,40.0,12.0,14.0, SURF_ID='wood'/ 
&OBST ID='AcDb3dSolid - 19BAC', XB=74.0,76.0,38.0,40.0,12.0,14.0, SURF_ID='wood'/ 
&OBST ID='AcDb3dSolid - 19C90', XB=80.0,82.0,38.0,40.0,12.0,14.0, SURF_ID='wood'/ 
&OBST ID='AcDb3dSolid - 19CA0', XB=78.0,80.0,38.0,40.0,12.0,14.0, SURF_ID='wood'/ 
&OBST ID='AcDb3dSolid - 1933A', XB=46.0,48.0,22.0,24.0,12.0,14.0, SURF_ID='wood'/ 
&OBST ID='AcDb3dSolid - 19346', XB=48.0,50.0,22.0,24.0,12.0,14.0, SURF_ID='wood'/ 
&OBST ID='AcDb3dSolid - 1943E', XB=50.0,52.0,22.0,24.0,12.0,14.0, SURF_ID='wood'/ 
&OBST ID='AcDb3dSolid - 1944A', XB=52.0,54.0,22.0,24.0,12.0,14.0, SURF_ID='wood'/ 
&OBST ID='AcDb3dSolid - 19456', XB=54.0,56.0,22.0,24.0,12.0,14.0, SURF_ID='wood'/ 
&OBST ID='AcDb3dSolid - 19462', XB=56.0,58.0,22.0,24.0,12.0,14.0, SURF_ID='wood'/ 
&OBST ID='AcDb3dSolid - 1946E', XB=58.0,60.0,22.0,24.0,12.0,14.0, SURF_ID='wood'/ 
&OBST ID='AcDb3dSolid - 19934', XB=64.0,66.0,22.0,24.0,12.0,14.0, SURF_ID='wood'/ 
&OBST ID='AcDb3dSolid - 19940', XB=66.0,68.0,22.0,24.0,12.0,14.0, SURF_ID='wood'/ 
&OBST ID='AcDb3dSolid - 1994C', XB=68.0,70.0,22.0,24.0,12.0,14.0, SURF_ID='wood'/ 
&OBST ID='AcDb3dSolid - 19958', XB=70.0,72.0,22.0,24.0,12.0,14.0, SURF_ID='wood'/ 
&OBST ID='AcDb3dSolid - 19964', XB=72.0,74.0,22.0,24.0,12.0,14.0, SURF_ID='wood'/ 
&OBST ID='AcDb3dSolid - 19A5C', XB=74.0,76.0,22.0,24.0,12.0,14.0, SURF_ID='wood'/ 
&OBST ID='AcDb3dSolid - 19A80', XB=80.0,82.0,22.0,24.0,12.0,14.0, SURF_ID='wood'/ 
&OBST ID='AcDb3dSolid - 19A74', XB=78.0,80.0,22.0,24.0,12.0,14.0, SURF_ID='wood'/ 
&OBST ID='AcDb3dSolid - 19A68', XB=76.0,78.0,22.0,24.0,12.0,14.0, SURF_ID='wood'/ 
&OBST ID='AcDb3dSolid - 19A8C', XB=82.0,84.0,22.0,24.0,12.0,14.0, SURF_ID='wood'/ 
&OBST ID='AcDb3dSolid - 193B2', XB=46.0,48.0,28.0,30.0,12.0,14.0, SURF_ID='wood'/ 
&OBST ID='AcDb3dSolid - 193BE', XB=48.0,50.0,28.0,30.0,12.0,14.0, SURF_ID='wood'/ 
&OBST ID='AcDb3dSolid - 19CE0', XB=82.0,84.0,42.0,44.0,12.0,14.0, SURF_ID='wood'/ 
&OBST ID='AcDb3dSolid - 19CF0', XB=80.0,82.0,42.0,44.0,12.0,14.0, SURF_ID='wood'/ 
&OBST ID='AcDb3dSolid - 19D24', XB=78.0,80.0,44.0,46.0,12.0,14.0, SURF_ID='wood'/ 
&OBST ID='AcDb3dSolid - 19CEC', XB=80.0,82.0,42.0,44.0,12.0,14.0, SURF_ID='wood'/ 
&OBST ID='AcDb3dSolid - 19D20', XB=78.0,80.0,44.0,46.0,12.0,14.0, SURF_ID='wood'/ 
&OBST ID='AcDb3dSolid - 19CE8', XB=80.0,82.0,42.0,44.0,12.0,14.0, SURF_ID='wood'/ 
&OBST ID='AcDb3dSolid - 19D1C', XB=80.0,82.0,44.0,46.0,12.0,14.0, SURF_ID='wood'/ 
&OBST ID='AcDb3dSolid - 19CE4', XB=80.0,82.0,42.0,44.0,12.0,14.0, SURF_ID='wood'/ 
&OBST ID='AcDb3dSolid - 19D18', XB=80.0,82.0,44.0,46.0,12.0,14.0, SURF_ID='wood'/ 
&OBST ID='AcDb3dSolid - 19CF8', XB=78.0,80.0,42.0,44.0,12.0,14.0, SURF_ID='wood'/ 
&OBST ID='AcDb3dSolid - 19CF4', XB=78.0,80.0,42.0,44.0,12.0,14.0, SURF_ID='wood'/ 
&OBST ID='AcDb3dSolid - 19BD8', XB=74.0,76.0,40.0,42.0,12.0,14.0, SURF_ID='wood'/ 
&OBST ID='AcDb3dSolid - 19BE4', XB=72.0,74.0,40.0,42.0,12.0,14.0, SURF_ID='wood'/ 
&OBST ID='AcDb3dSolid - 19BC8', XB=76.0,78.0,40.0,42.0,12.0,14.0, SURF_ID='wood'/ 
&OBST ID='AcDb3dSolid - 198C8', XB=68.0,70.0,46.0,48.0,12.0,14.0, SURF_ID='wood'/ 
&OBST ID='AcDb3dSolid - 198A0', XB=68.0,70.0,44.0,46.0,12.0,14.0, SURF_ID='wood'/ 
&OBST ID='AcDb3dSolid - 198C0', XB=64.0,66.0,44.0,46.0,12.0,14.0, SURF_ID='wood'/ 
&OBST ID='AcDb3dSolid - 198BC', XB=64.0,66.0,44.0,46.0,12.0,14.0, SURF_ID='wood'/ 
&OBST ID='AcDb3dSolid - 198B8', XB=64.0,66.0,44.0,46.0,12.0,14.0, SURF_ID='wood'/ 
&OBST ID='AcDb3dSolid - 198B4', XB=66.0,68.0,44.0,46.0,12.0,14.0, SURF_ID='wood'/ 
&OBST ID='AcDb3dSolid - 198B0', XB=66.0,68.0,44.0,46.0,12.0,14.0, SURF_ID='wood'/ 
&OBST ID='AcDb3dSolid - 198AC', XB=66.0,68.0,44.0,46.0,12.0,14.0, SURF_ID='wood'/ 
&OBST ID='AcDb3dSolid - 198A8', XB=68.0,70.0,44.0,46.0,12.0,14.0, SURF_ID='wood'/ 
&OBST ID='AcDb3dSolid - 198A4', XB=68.0,70.0,44.0,46.0,12.0,14.0, SURF_ID='wood'/ 
&OBST ID='AcDb3dSolid - 1989C', XB=68.0,70.0,44.0,46.0,12.0,14.0, SURF_ID='wood'/ 
&OBST ID='AcDb3dSolid - 19894', XB=64.0,66.0,42.0,44.0,12.0,14.0, SURF_ID='wood'/ 
&OBST ID='AcDb3dSolid - 19890', XB=64.0,66.0,42.0,44.0,12.0,14.0, SURF_ID='wood'/ 
&OBST ID='AcDb3dSolid - 1988C', XB=64.0,66.0,42.0,44.0,12.0,14.0, SURF_ID='wood'/ 
&OBST ID='AcDb3dSolid - 19888', XB=66.0,68.0,42.0,44.0,12.0,14.0, SURF_ID='wood'/ 
&OBST ID='AcDb3dSolid - 19884', XB=66.0,68.0,42.0,44.0,12.0,14.0, SURF_ID='wood'/ 
&OBST ID='AcDb3dSolid - 19880', XB=66.0,68.0,42.0,44.0,12.0,14.0, SURF_ID='wood'/ 
&OBST ID='AcDb3dSolid - 1987C', XB=68.0,70.0,42.0,44.0,12.0,14.0, SURF_ID='wood'/ 
&OBST ID='AcDb3dSolid - 19878', XB=68.0,70.0,42.0,44.0,12.0,14.0, SURF_ID='wood'/ 
&OBST ID='AcDb3dSolid - 19874', XB=68.0,70.0,42.0,44.0,12.0,14.0, SURF_ID='wood'/ 
&OBST ID='AcDb3dSolid - 19870', XB=68.0,70.0,42.0,44.0,12.0,14.0, SURF_ID='wood'/ 
&OBST ID='AcDb3dSolid - 19C14', XB=72.0,74.0,42.0,44.0,12.0,14.0, SURF_ID='wood'/ 
&OBST ID='AcDb3dSolid - 19C08', XB=74.0,76.0,42.0,44.0,12.0,14.0, SURF_ID='wood'/ 
&OBST ID='AcDb3dSolid - 19898', XB=64.0,66.0,42.0,44.0,12.0,14.0, SURF_ID='wood'/ 
&OBST ID='AcDb3dSolid - 19C1C', XB=70.0,72.0,42.0,44.0,12.0,14.0, SURF_ID='wood'/ 
&OBST ID='AcDb3dSolid - 19C18', XB=72.0,74.0,42.0,44.0,12.0,14.0, SURF_ID='wood'/ 
&OBST ID='AcDb3dSolid - 19C10', XB=72.0,74.0,42.0,44.0,12.0,14.0, SURF_ID='wood'/ 
&OBST ID='AcDb3dSolid - 19C0C', XB=72.0,74.0,42.0,44.0,12.0,14.0, SURF_ID='wood'/ 
&OBST ID='AcDb3dSolid - 19BF4', XB=76.0,78.0,42.0,44.0,12.0,14.0, SURF_ID='wood'/ 
&OBST ID='AcDb3dSolid - 19BF8', XB=76.0,78.0,42.0,44.0,12.0,14.0, SURF_ID='wood'/ 
&OBST ID='AcDb3dSolid - 19BFC', XB=74.0,76.0,42.0,44.0,12.0,14.0, SURF_ID='wood'/ 
&OBST ID='AcDb3dSolid - 19C00', XB=74.0,76.0,42.0,44.0,12.0,14.0, SURF_ID='wood'/ 
&OBST ID='AcDb3dSolid - 19C04', XB=74.0,76.0,42.0,44.0,12.0,14.0, SURF_ID='wood'/ 
&OBST ID='AcDb3dSolid - 19848', XB=68.0,70.0,40.0,42.0,12.0,14.0, SURF_ID='wood'/ 
&OBST ID='AcDb3dSolid - 19838', XB=64.0,66.0,38.0,40.0,12.0,14.0, SURF_ID='wood'/ 
&OBST ID='AcDb3dSolid - 1982C', XB=66.0,68.0,38.0,40.0,12.0,14.0, SURF_ID='wood'/ 
&OBST ID='AcDb3dSolid - 1981C', XB=68.0,70.0,38.0,40.0,12.0,14.0, SURF_ID='wood'/ 
&OBST ID='AcDb3dSolid - 19798', XB=68.0,70.0,34.0,36.0,12.0,14.0, SURF_ID='wood'/ 
&OBST ID='AcDb3dSolid - 197C4', XB=68.0,70.0,34.0,36.0,12.0,14.0, SURF_ID='wood'/ 
&OBST ID='AcDb3dSolid - 1980C', XB=64.0,66.0,36.0,38.0,12.0,14.0, SURF_ID='wood'/ 
&OBST ID='AcDb3dSolid - 19800', XB=66.0,68.0,36.0,38.0,12.0,14.0, SURF_ID='wood'/ 
&OBST ID='AcDb3dSolid - 197F0', XB=68.0,70.0,36.0,38.0,12.0,14.0, SURF_ID='wood'/ 
&OBST ID='AcDb3dSolid - 19738', XB=54.0,56.0,46.0,48.0,12.0,14.0, SURF_ID='wood'/ 
&OBST ID='AcDb3dSolid - 19734', XB=54.0,56.0,46.0,48.0,12.0,14.0, SURF_ID='wood'/ 
&OBST ID='AcDb3dSolid - 1970C', XB=54.0,56.0,44.0,46.0,12.0,14.0, SURF_ID='wood'/ 
&OBST ID='AcDb3dSolid - 19708', XB=54.0,56.0,44.0,46.0,12.0,14.0, SURF_ID='wood'/ 
&OBST ID='AcDb3dSolid - 19704', XB=54.0,56.0,44.0,46.0,12.0,14.0, SURF_ID='wood'/ 
&OBST ID='AcDb3dSolid - 19700', XB=54.0,56.0,44.0,46.0,12.0,14.0, SURF_ID='wood'/ 
&OBST ID='AcDb3dSolid - 198F0', XB=64.0,66.0,46.0,48.0,12.0,14.0, SURF_ID='wood'/ 
&OBST ID='AcDb3dSolid - 196FC', XB=56.0,58.0,44.0,46.0,12.0,14.0, SURF_ID='wood'/ 
&OBST ID='AcDb3dSolid - 196F8', XB=56.0,58.0,44.0,46.0,12.0,14.0, SURF_ID='wood'/ 
&OBST ID='AcDb3dSolid - 198C4', XB=64.0,66.0,44.0,46.0,12.0,14.0, SURF_ID='wood'/ 
&OBST ID='AcDb3dSolid - 1971C', XB=58.0,60.0,46.0,48.0,12.0,14.0, SURF_ID='wood'/ 
&OBST ID='AcDb3dSolid - 19720', XB=56.0,58.0,46.0,48.0,12.0,14.0, SURF_ID='wood'/ 
&OBST ID='AcDb3dSolid - 19724', XB=56.0,58.0,46.0,48.0,12.0,14.0, SURF_ID='wood'/ 
&OBST ID='AcDb3dSolid - 19728', XB=56.0,58.0,46.0,48.0,12.0,14.0, SURF_ID='wood'/ 
&OBST ID='AcDb3dSolid - 1972C', XB=54.0,56.0,46.0,48.0,12.0,14.0, SURF_ID='wood'/ 
&OBST ID='AcDb3dSolid - 196F0', XB=58.0,60.0,44.0,46.0,12.0,14.0, SURF_ID='wood'/ 
&OBST ID='AcDb3dSolid - 19730', XB=54.0,56.0,46.0,48.0,12.0,14.0, SURF_ID='wood'/ 
&OBST ID='AcDb3dSolid - 196F4', XB=56.0,58.0,44.0,46.0,12.0,14.0, SURF_ID='wood'/ 
&OBST ID='AcDb3dSolid - 198E8', XB=64.0,66.0,46.0,48.0,12.0,14.0, SURF_ID='wood'/ 
&OBST ID='AcDb3dSolid - 198E4', XB=64.0,66.0,46.0,48.0,12.0,14.0, SURF_ID='wood'/ 
&OBST ID='AcDb3dSolid - 198E0', XB=66.0,68.0,46.0,48.0,12.0,14.0, SURF_ID='wood'/ 
&OBST ID='AcDb3dSolid - 198DC', XB=66.0,68.0,46.0,48.0,12.0,14.0, SURF_ID='wood'/ 
&OBST ID='AcDb3dSolid - 198D8', XB=66.0,68.0,46.0,48.0,12.0,14.0, SURF_ID='wood'/ 
&OBST ID='AcDb3dSolid - 198D4', XB=68.0,70.0,46.0,48.0,12.0,14.0, SURF_ID='wood'/ 
&OBST ID='AcDb3dSolid - 198D0', XB=68.0,70.0,46.0,48.0,12.0,14.0, SURF_ID='wood'/ 
&OBST ID='AcDb3dSolid - 198CC', XB=68.0,70.0,46.0,48.0,12.0,14.0, SURF_ID='wood'/ 
&OBST ID='AcDb3dSolid - 198EC', XB=64.0,66.0,46.0,48.0,12.0,14.0, SURF_ID='wood'/ 
&OBST ID='AcDb3dSolid - 19C60', XB=74.0,76.0,46.0,48.0,12.0,14.0, SURF_ID='wood'/ 
&OBST ID='AcDb3dSolid - 19C5C', XB=74.0,76.0,46.0,48.0,12.0,14.0, SURF_ID='wood'/ 
&OBST ID='AcDb3dSolid - 196A0', XB=56.0,58.0,40.0,42.0,12.0,14.0, SURF_ID='wood'/ 
&OBST ID='AcDb3dSolid - 19690', XB=58.0,60.0,40.0,42.0,12.0,14.0, SURF_ID='wood'/ 
&OBST ID='AcDb3dSolid - 19C4C', XB=76.0,78.0,46.0,48.0,12.0,14.0, SURF_ID='wood'/ 
&OBST ID='AcDb3dSolid - 19C50', XB=76.0,78.0,46.0,48.0,12.0,14.0, SURF_ID='wood'/ 
&OBST ID='AcDb3dSolid - 19C54', XB=74.0,76.0,46.0,48.0,12.0,14.0, SURF_ID='wood'/ 
&OBST ID='AcDb3dSolid - 19C58', XB=74.0,76.0,46.0,48.0,12.0,14.0, SURF_ID='wood'/ 
&OBST ID='AcDb3dSolid - 196B0', XB=54.0,56.0,40.0,42.0,12.0,14.0, SURF_ID='wood'/ 
&OBST ID='AcDb3dSolid - 19C20', XB=76.0,78.0,44.0,46.0,12.0,14.0, SURF_ID='wood'/ 
&OBST ID='AcDb3dSolid - 19C24', XB=76.0,78.0,44.0,46.0,12.0,14.0, SURF_ID='wood'/ 
&OBST ID='AcDb3dSolid - 19C64', XB=72.0,74.0,46.0,48.0,12.0,14.0, SURF_ID='wood'/ 
&OBST ID='AcDb3dSolid - 19C28', XB=74.0,76.0,44.0,46.0,12.0,14.0, SURF_ID='wood'/ 
&OBST ID='AcDb3dSolid - 191EE', XB=42.0,44.0,38.0,40.0,12.0,14.0, SURF_ID='wood'/ 
&OBST ID='AcDb3dSolid - 1932E', XB=44.0,46.0,22.0,24.0,12.0,14.0, SURF_ID='wood'/ 
&OBST ID='AcDb3dSolid - 19316', XB=40.0,42.0,22.0,24.0,12.0,14.0, SURF_ID='wood'/ 
&OBST ID='AcDb3dSolid - 19322', XB=42.0,44.0,22.0,24.0,12.0,14.0, SURF_ID='wood'/ 
&OBST ID='AcDb3dSolid - 193A6', XB=44.0,46.0,28.0,30.0,12.0,14.0, SURF_ID='wood'/ 
&OBST ID='AcDb3dSolid - 1939A', XB=42.0,44.0,28.0,30.0,12.0,14.0, SURF_ID='wood'/ 
&OBST ID='AcDb3dSolid - 191A2', XB=40.0,42.0,34.0,36.0,12.0,14.0, SURF_ID='wood'/ 
&OBST ID='AcDb3dSolid - 191C2', XB=42.0,44.0,36.0,38.0,12.0,14.0, SURF_ID='wood'/ 
&OBST ID='AcDb3dSolid - 191CE', XB=40.0,42.0,36.0,38.0,12.0,14.0, SURF_ID='wood'/ 
&OBST ID='AcDb3dSolid - 19196', XB=42.0,44.0,34.0,36.0,12.0,14.0, SURF_ID='wood'/ 
&OBST ID='AcDb3dSolid - 19156', XB=44.0,46.0,34.0,36.0,12.0,14.0, SURF_ID='wood'/ 
&OBST ID='AcDb3dSolid - 19186', XB=44.0,46.0,34.0,36.0,12.0,14.0, SURF_ID='wood'/ 
&OBST ID='AcDb3dSolid - 19172', XB=40.0,42.0,34.0,36.0,12.0,14.0, SURF_ID='wood'/ 
&OBST ID='AcDb3dSolid - 19166', XB=42.0,44.0,34.0,36.0,12.0,14.0, SURF_ID='wood'/ 
&OBST ID='AcDb3dSolid - 191B2', XB=44.0,46.0,36.0,38.0,12.0,14.0, SURF_ID='wood'/ 
&OBST ID='AcDb3dSolid - 191FA', XB=40.0,42.0,38.0,40.0,12.0,14.0, SURF_ID='wood'/ 
&OBST ID='AcDb3dSolid - 1953C', XB=50.0,52.0,32.0,34.0,12.0,14.0, SURF_ID='wood'/ 
&OBST ID='AcDb3dSolid - 19538', XB=48.0,50.0,32.0,34.0,12.0,14.0, SURF_ID='wood'/ 
&OBST ID='AcDb3dSolid - 19534', XB=46.0,48.0,32.0,34.0,12.0,14.0, SURF_ID='wood'/ 
&OBST ID='AcDb3dSolid - 194E6', XB=58.0,60.0,28.0,30.0,12.0,14.0, SURF_ID='wood'/ 
&OBST ID='AcDb3dSolid - 1938E', XB=40.0,42.0,28.0,30.0,12.0,14.0, SURF_ID='wood'/ 
&OBST ID='AcDb3dSolid - 197B4', XB=64.0,66.0,34.0,36.0,12.0,14.0, SURF_ID='wood'/ 
&OBST ID='AcDb3dSolid - 197A8', XB=66.0,68.0,34.0,36.0,12.0,14.0, SURF_ID='wood'/ 
&OBST ID='AcDb3dSolid - 197E0', XB=64.0,66.0,34.0,36.0,12.0,14.0, SURF_ID='wood'/ 
&OBST ID='AcDb3dSolid - 197D4', XB=66.0,68.0,34.0,36.0,12.0,14.0, SURF_ID='wood'/ 
&OBST ID='AcDb3dSolid - 19B4C', XB=72.0,74.0,32.0,34.0,12.0,14.0, SURF_ID='wood'/ 
&OBST ID='AcDb3dSolid - 19B50', XB=74.0,76.0,32.0,34.0,12.0,14.0, SURF_ID='wood'/ 
&OBST ID='AcDb3dSolid - 19B54', XB=76.0,78.0,32.0,34.0,12.0,14.0, SURF_ID='wood'/ 
&OBST ID='AcDb3dSolid - 19864', XB=64.0,66.0,40.0,42.0,12.0,14.0, SURF_ID='wood'/ 
&OBST ID='AcDb3dSolid - 19858', XB=66.0,68.0,40.0,42.0,12.0,14.0, SURF_ID='wood'/ 
&OBST ID='AcDb3dSolid - 19D30', XB=82.0,84.0,46.0,48.0,12.0,14.0, SURF_ID='wood'/ 
&OBST ID='AcDb3dSolid - 19D2C', XB=82.0,84.0,46.0,48.0,12.0,14.0, SURF_ID='wood'/ 
&OBST ID='AcDb3dSolid - 19D28', XB=84.0,86.0,46.0,48.0,12.0,14.0, SURF_ID='wood'/ 
&OBST ID='AcDb3dSolid - 19D08', XB=82.0,84.0,44.0,46.0,12.0,14.0, SURF_ID='wood'/ 
&OBST ID='AcDb3dSolid - 19D0C', XB=82.0,84.0,44.0,46.0,12.0,14.0, SURF_ID='wood'/ 
&OBST ID='AcDb3dSolid - 19CD0', XB=84.0,86.0,42.0,44.0,12.0,14.0, SURF_ID='wood'/ 
&OBST ID='AcDb3dSolid - 19CD4', XB=82.0,84.0,42.0,44.0,12.0,14.0, SURF_ID='wood'/ 
&OBST ID='AcDb3dSolid - 19CD8', XB=82.0,84.0,42.0,44.0,12.0,14.0, SURF_ID='wood'/ 
&OBST ID='AcDb3dSolid - 19D04', XB=82.0,84.0,44.0,46.0,12.0,14.0, SURF_ID='wood'/ 
&OBST ID='AcDb3dSolid - 19D00', XB=82.0,84.0,44.0,46.0,12.0,14.0, SURF_ID='wood'/ 
&OBST ID='AcDb3dSolid - 19CFC', XB=84.0,86.0,44.0,46.0,12.0,14.0, SURF_ID='wood'/ 
&OBST ID='AcDb3dSolid - 183F7', XB=4.0,6.0,8.0,26.0,20.0,22.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='AcDb3dSolid - 183F7', XB=4.0,6.0,28.0,32.0,20.0,22.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='AcDb3dSolid - 183F7', XB=4.0,6.0,34.0,36.0,20.0,22.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='AcDb3dSolid - 183F7', XB=4.0,10.0,26.0,28.0,20.0,22.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='AcDb3dSolid - 183F7', XB=4.0,30.0,6.0,8.0,20.0,22.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='AcDb3dSolid - 183F7', XB=4.0,120.0,32.0,34.0,20.0,22.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='AcDb3dSolid - 183F7', XB=4.0,120.0,36.0,38.0,20.0,22.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='AcDb3dSolid - 183F7', XB=10.0,12.0,28.0,32.0,20.0,22.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='AcDb3dSolid - 183F7', XB=20.0,22.0,38.0,48.0,20.0,22.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='AcDb3dSolid - 183F7', XB=22.0,24.0,28.0,32.0,20.0,22.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='AcDb3dSolid - 183F7', XB=22.0,104.0,48.0,50.0,20.0,22.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='AcDb3dSolid - 183F7', XB=24.0,30.0,26.0,28.0,20.0,22.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='AcDb3dSolid - 183F7', XB=26.0,28.0,10.0,12.0,20.0,22.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='AcDb3dSolid - 183F7', XB=26.0,30.0,20.0,22.0,20.0,22.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='AcDb3dSolid - 183F7', XB=28.0,30.0,12.0,14.0,20.0,22.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='AcDb3dSolid - 183F7', XB=28.0,30.0,16.0,18.0,20.0,22.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='AcDb3dSolid - 183F7', XB=28.0,30.0,22.0,24.0,20.0,22.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='AcDb3dSolid - 183F7', XB=28.0,30.0,30.0,32.0,20.0,22.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='AcDb3dSolid - 183F7', XB=28.0,34.0,18.0,20.0,20.0,22.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='AcDb3dSolid - 183F7', XB=28.0,38.0,8.0,10.0,20.0,22.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='AcDb3dSolid - 183F7', XB=30.0,34.0,14.0,16.0,20.0,22.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='AcDb3dSolid - 183F7', XB=30.0,38.0,24.0,26.0,20.0,22.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='AcDb3dSolid - 183F7', XB=30.0,38.0,28.0,30.0,20.0,22.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='AcDb3dSolid - 183F7', XB=32.0,34.0,12.0,14.0,20.0,22.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='AcDb3dSolid - 183F7', XB=32.0,34.0,22.0,24.0,20.0,22.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='AcDb3dSolid - 183F7', XB=32.0,38.0,20.0,22.0,20.0,22.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='AcDb3dSolid - 183F7', XB=34.0,38.0,16.0,18.0,20.0,22.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='AcDb3dSolid - 183F7', XB=36.0,38.0,12.0,16.0,20.0,22.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='AcDb3dSolid - 183F7', XB=36.0,38.0,22.0,24.0,20.0,22.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='AcDb3dSolid - 183F7', XB=36.0,38.0,26.0,28.0,20.0,22.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='AcDb3dSolid - 183F7', XB=36.0,38.0,30.0,32.0,20.0,22.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='AcDb3dSolid - 183F7', XB=36.0,40.0,18.0,20.0,20.0,22.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='AcDb3dSolid - 183F7', XB=38.0,40.0,10.0,12.0,20.0,22.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='AcDb3dSolid - 183F7', XB=38.0,86.0,6.0,8.0,20.0,22.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='AcDb3dSolid - 183F7', XB=40.0,42.0,20.0,32.0,20.0,22.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='AcDb3dSolid - 183F7', XB=56.0,58.0,28.0,32.0,20.0,22.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='AcDb3dSolid - 183F7', XB=56.0,68.0,26.0,28.0,20.0,22.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='AcDb3dSolid - 183F7', XB=62.0,64.0,28.0,32.0,20.0,22.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='AcDb3dSolid - 183F7', XB=66.0,68.0,28.0,32.0,20.0,22.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='AcDb3dSolid - 183F7', XB=82.0,84.0,20.0,32.0,20.0,22.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='AcDb3dSolid - 183F7', XB=84.0,86.0,10.0,12.0,20.0,22.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='AcDb3dSolid - 183F7', XB=84.0,88.0,18.0,20.0,20.0,22.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='AcDb3dSolid - 183F7', XB=86.0,88.0,12.0,18.0,20.0,22.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='AcDb3dSolid - 183F7', XB=86.0,88.0,22.0,24.0,20.0,22.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='AcDb3dSolid - 183F7', XB=86.0,88.0,26.0,28.0,20.0,22.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='AcDb3dSolid - 183F7', XB=86.0,88.0,30.0,32.0,20.0,22.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='AcDb3dSolid - 183F7', XB=86.0,90.0,20.0,22.0,20.0,22.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='AcDb3dSolid - 183F7', XB=86.0,96.0,8.0,10.0,20.0,22.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='AcDb3dSolid - 183F7', XB=86.0,96.0,24.0,26.0,20.0,22.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='AcDb3dSolid - 183F7', XB=86.0,96.0,28.0,30.0,20.0,22.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='AcDb3dSolid - 183F7', XB=90.0,92.0,16.0,18.0,20.0,22.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='AcDb3dSolid - 183F7', XB=90.0,96.0,12.0,16.0,20.0,22.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='AcDb3dSolid - 183F7', XB=90.0,96.0,18.0,20.0,20.0,22.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='AcDb3dSolid - 183F7', XB=92.0,96.0,22.0,24.0,20.0,22.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='AcDb3dSolid - 183F7', XB=92.0,98.0,20.0,22.0,20.0,22.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='AcDb3dSolid - 183F7', XB=94.0,96.0,16.0,18.0,20.0,22.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='AcDb3dSolid - 183F7', XB=94.0,96.0,30.0,32.0,20.0,22.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='AcDb3dSolid - 183F7', XB=94.0,100.0,26.0,28.0,20.0,22.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='AcDb3dSolid - 183F7', XB=94.0,120.0,6.0,8.0,20.0,22.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='AcDb3dSolid - 183F7', XB=96.0,98.0,10.0,12.0,20.0,22.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='AcDb3dSolid - 183F7', XB=100.0,102.0,28.0,32.0,20.0,22.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='AcDb3dSolid - 183F7', XB=102.0,104.0,38.0,48.0,20.0,22.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='AcDb3dSolid - 183F7', XB=114.0,116.0,28.0,32.0,20.0,22.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='AcDb3dSolid - 183F7', XB=114.0,120.0,26.0,28.0,20.0,22.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='AcDb3dSolid - 183F7', XB=118.0,120.0,8.0,26.0,20.0,22.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='AcDb3dSolid - 183F7', XB=118.0,120.0,28.0,32.0,20.0,22.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='AcDb3dSolid - 183F7', XB=118.0,120.0,34.0,36.0,20.0,22.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='AcDb3dSolid - 18701', XB=4.0,30.0,6.0,8.0,22.0,24.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='AcDb3dSolid - 18701', XB=4.0,120.0,8.0,38.0,22.0,24.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='AcDb3dSolid - 18701', XB=20.0,104.0,38.0,48.0,22.0,24.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='AcDb3dSolid - 18701', XB=38.0,86.0,6.0,8.0,22.0,24.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='AcDb3dSolid - 18701', XB=94.0,120.0,6.0,8.0,22.0,24.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='AcDb3dSolid - 18F4A', XB=120.0,162.0,50.0,56.0,6.0,18.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='AcDb3dSolid - 1881F', XB=4.0,6.0,2.0,4.0,14.0,18.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='AcDb3dSolid - 1881F', XB=4.0,6.0,4.0,6.0,18.0,22.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='AcDb3dSolid - 1881F', XB=4.0,6.0,6.0,8.0,22.0,24.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='AcDb3dSolid - 1881F', XB=4.0,30.0,2.0,8.0,10.0,12.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='AcDb3dSolid - 1881F', XB=4.0,30.0,0.0,2.0,12.0,14.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='AcDb3dSolid - 1881F', XB=6.0,28.0,2.0,4.0,14.0,16.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='AcDb3dSolid - 1881F', XB=6.0,28.0,4.0,6.0,16.0,20.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='AcDb3dSolid - 1881F', XB=6.0,28.0,6.0,8.0,20.0,24.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='AcDb3dSolid - 1881F', XB=28.0,30.0,2.0,4.0,14.0,18.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='AcDb3dSolid - 1881F', XB=28.0,30.0,4.0,6.0,18.0,22.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='AcDb3dSolid - 1881F', XB=28.0,30.0,6.0,8.0,22.0,24.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='AcDb3dSolid - 1880F', XB=26.0,28.0,2.0,4.0,16.0,18.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='AcDb3dSolid - 1880F', XB=26.0,28.0,4.0,6.0,20.0,22.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='AcDb3dSolid - 18831', XB=6.0,28.0,2.0,4.0,16.0,18.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='AcDb3dSolid - 18835', XB=6.0,28.0,2.0,4.0,14.0,16.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='AcDb3dSolid - 1883A', XB=4.0,6.0,4.0,8.0,10.0,12.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='AcDb3dSolid - 1883A', XB=4.0,6.0,2.0,4.0,12.0,14.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='AcDb3dSolid - 188F2', XB=28.0,30.0,4.0,8.0,10.0,12.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='AcDb3dSolid - 188F2', XB=28.0,30.0,2.0,4.0,12.0,14.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='AcDbPolyline - 18B1A', XB=28.0,30.0,6.0,8.0,18.0,20.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='AcDb3dSolid - 18807', XB=24.0,26.0,2.0,4.0,16.0,18.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='AcDb3dSolid - 18807', XB=24.0,26.0,4.0,6.0,20.0,22.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='AcDb3dSolid - 1880B', XB=26.0,28.0,2.0,4.0,16.0,18.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='AcDb3dSolid - 1880B', XB=26.0,28.0,4.0,6.0,20.0,22.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='AcDb3dSolid - 185F1', XB=4.0,6.0,36.0,56.0,18.0,22.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='AcDb3dSolid - 185F1', XB=4.0,20.0,56.0,58.0,18.0,22.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='AcDb3dSolid - 185F1', XB=6.0,20.0,36.0,56.0,20.0,22.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='AcDb3dSolid - 185F1', XB=20.0,22.0,36.0,58.0,18.0,20.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='AcDb3dSolid - 183E0', XB=18.0,26.0,32.0,34.0,18.0,22.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='AcDb3dSolid - 183DD', XB=8.0,16.0,32.0,34.0,18.0,22.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='AcDb3dSolid - 17F49', XB=66.0,68.0,50.0,52.0,12.0,18.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='AcDb3dSolid - 185F7', XB=102.0,104.0,36.0,56.0,18.0,20.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='AcDb3dSolid - 185F7', XB=104.0,118.0,36.0,56.0,20.0,22.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='AcDb3dSolid - 185F7', XB=104.0,120.0,56.0,58.0,18.0,22.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='AcDb3dSolid - 185F7', XB=118.0,120.0,36.0,56.0,18.0,22.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='AcDb3dSolid - 183E3', XB=18.0,44.0,36.0,38.0,18.0,20.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='AcDb3dSolid - 183E3', XB=20.0,22.0,38.0,48.0,18.0,20.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='AcDb3dSolid - 183E3', XB=22.0,104.0,48.0,50.0,18.0,20.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='AcDb3dSolid - 183E3', XB=80.0,106.0,36.0,38.0,18.0,20.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='AcDb3dSolid - 183E3', XB=102.0,104.0,38.0,48.0,18.0,20.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='AcDb3dSolid - 183E7', XB=46.0,78.0,36.0,38.0,18.0,20.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='AcDb3dSolid - 186EE', XB=4.0,30.0,4.0,6.0,16.0,18.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='AcDb3dSolid - 186EE', XB=4.0,30.0,20.0,26.0,16.0,18.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='AcDb3dSolid - 186EE', XB=4.0,64.0,48.0,54.0,16.0,18.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='AcDb3dSolid - 186EE', XB=4.0,120.0,6.0,20.0,16.0,18.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='AcDb3dSolid - 186EE', XB=4.0,120.0,26.0,48.0,16.0,18.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='AcDb3dSolid - 186EE', XB=4.0,120.0,54.0,58.0,16.0,18.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='AcDb3dSolid - 186EE', XB=38.0,86.0,4.0,6.0,16.0,18.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='AcDb3dSolid - 186EE', XB=38.0,86.0,20.0,26.0,16.0,18.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='AcDb3dSolid - 186EE', XB=68.0,120.0,48.0,54.0,16.0,18.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='AcDb3dSolid - 186EE', XB=94.0,120.0,4.0,6.0,16.0,18.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='AcDb3dSolid - 186EE', XB=94.0,120.0,20.0,26.0,16.0,18.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='AcDb3dSolid - 183EF', XB=98.0,106.0,32.0,34.0,18.0,20.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='AcDb3dSolid - 183F3', XB=108.0,116.0,32.0,34.0,18.0,20.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='AcDb3dSolid - 183EB', XB=50.0,58.0,32.0,34.0,18.0,20.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='AcDb3dSolid - 183EB', XB=56.0,58.0,28.0,32.0,18.0,20.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='AcDb3dSolid - 183EB', XB=56.0,68.0,26.0,28.0,18.0,20.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='AcDb3dSolid - 183EB', XB=60.0,64.0,32.0,34.0,18.0,20.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='AcDb3dSolid - 183EB', XB=62.0,64.0,28.0,32.0,18.0,20.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='AcDb3dSolid - 183EB', XB=66.0,68.0,28.0,32.0,18.0,20.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='AcDb3dSolid - 183EB', XB=66.0,74.0,32.0,34.0,18.0,20.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='AcDb3dSolid - 183D9', XB=4.0,6.0,8.0,26.0,18.0,20.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='AcDb3dSolid - 183D9', XB=4.0,6.0,28.0,36.0,18.0,20.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='AcDb3dSolid - 183D9', XB=4.0,10.0,26.0,28.0,18.0,20.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='AcDb3dSolid - 183D9', XB=4.0,16.0,36.0,38.0,18.0,20.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='AcDb3dSolid - 183D9', XB=4.0,30.0,6.0,8.0,18.0,20.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='AcDb3dSolid - 183D9', XB=10.0,12.0,28.0,32.0,18.0,20.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='AcDb3dSolid - 183D9', XB=22.0,24.0,28.0,32.0,18.0,20.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='AcDb3dSolid - 183D9', XB=24.0,30.0,26.0,28.0,18.0,20.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='AcDb3dSolid - 183D9', XB=26.0,28.0,10.0,12.0,18.0,20.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='AcDb3dSolid - 183D9', XB=26.0,30.0,20.0,22.0,18.0,20.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='AcDb3dSolid - 183D9', XB=26.0,48.0,32.0,34.0,18.0,20.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='AcDb3dSolid - 183D9', XB=28.0,30.0,12.0,14.0,18.0,20.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='AcDb3dSolid - 183D9', XB=28.0,30.0,16.0,18.0,18.0,20.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='AcDb3dSolid - 183D9', XB=28.0,30.0,22.0,24.0,18.0,20.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='AcDb3dSolid - 183D9', XB=28.0,30.0,30.0,32.0,18.0,20.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='AcDb3dSolid - 183D9', XB=28.0,34.0,18.0,20.0,18.0,20.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='AcDb3dSolid - 183D9', XB=28.0,38.0,8.0,10.0,18.0,20.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='AcDb3dSolid - 183D9', XB=30.0,34.0,14.0,16.0,18.0,20.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='AcDb3dSolid - 183D9', XB=30.0,38.0,24.0,26.0,18.0,20.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='AcDb3dSolid - 183D9', XB=30.0,38.0,28.0,30.0,18.0,20.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='AcDb3dSolid - 183D9', XB=32.0,34.0,12.0,14.0,18.0,20.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='AcDb3dSolid - 183D9', XB=32.0,34.0,22.0,24.0,18.0,20.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='AcDb3dSolid - 183D9', XB=32.0,38.0,20.0,22.0,18.0,20.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='AcDb3dSolid - 183D9', XB=34.0,38.0,16.0,18.0,18.0,20.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='AcDb3dSolid - 183D9', XB=36.0,38.0,12.0,16.0,18.0,20.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='AcDb3dSolid - 183D9', XB=36.0,38.0,22.0,24.0,18.0,20.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='AcDb3dSolid - 183D9', XB=36.0,38.0,26.0,28.0,18.0,20.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='AcDb3dSolid - 183D9', XB=36.0,38.0,30.0,32.0,18.0,20.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='AcDb3dSolid - 183D9', XB=36.0,40.0,18.0,20.0,18.0,20.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='AcDb3dSolid - 183D9', XB=38.0,40.0,10.0,12.0,18.0,20.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='AcDb3dSolid - 183D9', XB=38.0,86.0,6.0,8.0,18.0,20.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='AcDb3dSolid - 183D9', XB=40.0,42.0,20.0,32.0,18.0,20.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='AcDb3dSolid - 183D9', XB=76.0,98.0,32.0,34.0,18.0,20.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='AcDb3dSolid - 183D9', XB=82.0,84.0,20.0,32.0,18.0,20.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='AcDb3dSolid - 183D9', XB=84.0,86.0,10.0,12.0,18.0,20.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='AcDb3dSolid - 183D9', XB=84.0,88.0,18.0,20.0,18.0,20.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='AcDb3dSolid - 183D9', XB=86.0,88.0,12.0,18.0,18.0,20.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='AcDb3dSolid - 183D9', XB=86.0,88.0,22.0,24.0,18.0,20.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='AcDb3dSolid - 183D9', XB=86.0,88.0,26.0,28.0,18.0,20.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='AcDb3dSolid - 183D9', XB=86.0,88.0,30.0,32.0,18.0,20.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='AcDb3dSolid - 183D9', XB=86.0,90.0,20.0,22.0,18.0,20.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='AcDb3dSolid - 183D9', XB=86.0,96.0,8.0,10.0,18.0,20.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='AcDb3dSolid - 183D9', XB=86.0,96.0,24.0,26.0,18.0,20.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='AcDb3dSolid - 183D9', XB=86.0,96.0,28.0,30.0,18.0,20.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='AcDb3dSolid - 183D9', XB=90.0,92.0,16.0,18.0,18.0,20.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='AcDb3dSolid - 183D9', XB=90.0,96.0,12.0,16.0,18.0,20.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='AcDb3dSolid - 183D9', XB=90.0,96.0,18.0,20.0,18.0,20.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='AcDb3dSolid - 183D9', XB=92.0,96.0,22.0,24.0,18.0,20.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='AcDb3dSolid - 183D9', XB=92.0,98.0,20.0,22.0,18.0,20.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='AcDb3dSolid - 183D9', XB=94.0,96.0,16.0,18.0,18.0,20.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='AcDb3dSolid - 183D9', XB=94.0,96.0,30.0,32.0,18.0,20.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='AcDb3dSolid - 183D9', XB=94.0,100.0,26.0,28.0,18.0,20.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='AcDb3dSolid - 183D9', XB=94.0,120.0,6.0,8.0,18.0,20.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='AcDb3dSolid - 183D9', XB=96.0,98.0,10.0,12.0,18.0,20.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='AcDb3dSolid - 183D9', XB=100.0,102.0,28.0,32.0,18.0,20.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='AcDb3dSolid - 183D9', XB=108.0,120.0,36.0,38.0,18.0,20.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='AcDb3dSolid - 183D9', XB=114.0,116.0,28.0,32.0,18.0,20.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='AcDb3dSolid - 183D9', XB=114.0,120.0,26.0,28.0,18.0,20.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='AcDb3dSolid - 183D9', XB=118.0,120.0,8.0,26.0,18.0,20.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='AcDb3dSolid - 183D9', XB=118.0,120.0,28.0,36.0,18.0,20.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='AcDb3dSolid - 18DAE', XB=0.0,4.0,30.0,32.0,16.0,18.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='AcDb3dSolid - 18DDF', XB=0.0,2.0,32.0,34.0,16.0,20.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='AcDb3dSolid - 18DDF', XB=0.0,4.0,36.0,38.0,16.0,18.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='AcDb3dSolid - 18DDF', XB=0.0,4.0,34.0,36.0,18.0,20.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='AcDb3dSolid - 18DDF', XB=2.0,4.0,32.0,34.0,18.0,20.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='AcDb3dSolid - 18DDF', XB=4.0,6.0,32.0,34.0,16.0,18.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='AcDb3dSolid - 18D8A', XB=4.0,6.0,36.0,38.0,14.0,16.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='AcDb3dSolid - 18D8A', XB=4.0,6.0,32.0,34.0,16.0,18.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='AcDb3dSolid - 18461', XB=26.0,28.0,20.0,22.0,18.0,20.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='AcDbBlockReference - 17F52', XB=64.0,66.0,50.0,54.0,14.0,16.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='AcDbBlockReference - 17F52', XB=66.0,68.0,50.0,54.0,16.0,18.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='AcDbBlockReference - 17F50', XB=30.0,32.0,22.0,24.0,14.0,18.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='AcDbBlockReference - 17F50', XB=30.0,32.0,24.0,26.0,16.0,18.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='AcDb3dSolid - 18EE7', XB=124.0,126.0,32.0,34.0,12.0,14.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='AcDb3dSolid - 18EE7', XB=124.0,126.0,34.0,38.0,14.0,16.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='AcDb3dSolid - 18EEB', XB=120.0,124.0,36.0,38.0,14.0,16.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='AcDb3dSolid - 18D2B', XB=0.0,2.0,34.0,36.0,14.0,16.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='AcDb3dSolid - 18D9E', XB=0.0,2.0,32.0,34.0,12.0,14.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='AcDb3dSolid - 18D9E', XB=0.0,2.0,34.0,38.0,14.0,16.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='AcDb3dSolid - 18DA2', XB=0.0,4.0,36.0,38.0,14.0,16.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='AcDb3dSolid - 18D1F', XB=0.0,4.0,36.0,38.0,14.0,16.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='AcDb3dSolid - 18D2F', XB=2.0,4.0,34.0,36.0,14.0,16.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='AcDb3dSolid - 18D33', XB=0.0,4.0,32.0,34.0,16.0,18.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='AcDb3dSolid - 18E4A', XB=4.0,6.0,32.0,34.0,16.0,18.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='AcDb3dSolid - 18E4E', XB=4.0,6.0,32.0,34.0,16.0,18.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='AcDb3dSolid - 18E9A', XB=120.0,122.0,34.0,36.0,14.0,16.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='AcDb3dSolid - 18E9E', XB=120.0,124.0,32.0,34.0,16.0,18.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='AcDb3dSolid - 18F0D', XB=118.0,120.0,32.0,34.0,16.0,18.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='AcDb3dSolid - 17F63', XB=92.0,94.0,20.0,22.0,16.0,18.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='AcDb3dSolid - 17F5F', XB=30.0,32.0,20.0,22.0,16.0,18.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='AcDb3dSolid - 18A88', XB=94.0,96.0,2.0,4.0,14.0,18.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='AcDb3dSolid - 18A88', XB=94.0,96.0,4.0,6.0,18.0,22.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='AcDb3dSolid - 18A88', XB=94.0,96.0,6.0,8.0,22.0,24.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='AcDb3dSolid - 18A88', XB=94.0,120.0,2.0,8.0,10.0,12.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='AcDb3dSolid - 18A88', XB=94.0,120.0,0.0,2.0,12.0,14.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='AcDb3dSolid - 18A88', XB=96.0,118.0,2.0,4.0,14.0,16.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='AcDb3dSolid - 18A88', XB=96.0,118.0,4.0,6.0,16.0,20.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='AcDb3dSolid - 18A88', XB=96.0,120.0,6.0,8.0,20.0,24.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='AcDb3dSolid - 18A88', XB=118.0,120.0,2.0,4.0,14.0,18.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='AcDb3dSolid - 18A88', XB=118.0,120.0,4.0,6.0,16.0,22.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='AcDb3dSolid - 18A9C', XB=96.0,120.0,2.0,4.0,16.0,18.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='AcDb3dSolid - 18AA0', XB=96.0,120.0,2.0,4.0,14.0,16.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='AcDb3dSolid - 18AA4', XB=94.0,96.0,4.0,8.0,10.0,12.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='AcDb3dSolid - 18AA4', XB=94.0,96.0,2.0,4.0,12.0,14.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='AcDb3dSolid - 18AA8', XB=118.0,120.0,4.0,8.0,10.0,12.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='AcDb3dSolid - 18AA8', XB=118.0,120.0,2.0,4.0,12.0,14.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='AcDb3dSolid - 18A80', XB=116.0,118.0,2.0,4.0,16.0,18.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='AcDb3dSolid - 18A80', XB=116.0,118.0,4.0,6.0,20.0,22.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='AcDb3dSolid - 18A7C', XB=114.0,116.0,2.0,4.0,16.0,18.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='AcDb3dSolid - 18A7C', XB=114.0,116.0,4.0,6.0,20.0,22.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='AcDb3dSolid - 18A84', XB=118.0,120.0,2.0,4.0,16.0,18.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='AcDb3dSolid - 18A84', XB=118.0,120.0,4.0,6.0,20.0,22.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='AcDb3dSolid - 18A78', XB=112.0,114.0,2.0,4.0,16.0,18.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='AcDb3dSolid - 18A78', XB=112.0,114.0,4.0,6.0,20.0,22.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='AcDb3dSolid - 18A74', XB=112.0,114.0,2.0,4.0,16.0,18.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='AcDb3dSolid - 18A74', XB=112.0,114.0,4.0,6.0,20.0,22.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='AcDb3dSolid - 18A70', XB=110.0,112.0,2.0,4.0,16.0,18.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='AcDb3dSolid - 18A70', XB=110.0,112.0,4.0,6.0,20.0,22.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='AcDb3dSolid - 18A6C', XB=108.0,110.0,2.0,4.0,16.0,18.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='AcDb3dSolid - 18A6C', XB=108.0,110.0,4.0,6.0,20.0,22.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='AcDb3dSolid - 18A68', XB=106.0,108.0,2.0,4.0,16.0,18.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='AcDb3dSolid - 18A68', XB=106.0,108.0,4.0,6.0,20.0,22.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='AcDb3dSolid - 18A64', XB=104.0,106.0,2.0,4.0,16.0,18.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='AcDb3dSolid - 18A64', XB=104.0,106.0,4.0,6.0,20.0,22.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='AcDb3dSolid - 18A60', XB=104.0,106.0,2.0,4.0,16.0,18.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='AcDb3dSolid - 18A60', XB=104.0,106.0,4.0,6.0,20.0,22.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='AcDb3dSolid - 18A5C', XB=102.0,104.0,2.0,4.0,16.0,18.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='AcDb3dSolid - 18A5C', XB=102.0,104.0,4.0,6.0,20.0,22.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='AcDb3dSolid - 18A58', XB=100.0,102.0,2.0,4.0,16.0,18.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='AcDb3dSolid - 18A58', XB=100.0,102.0,4.0,6.0,20.0,22.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='AcDb3dSolid - 18A54', XB=98.0,100.0,2.0,4.0,16.0,18.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='AcDb3dSolid - 18A54', XB=98.0,100.0,4.0,6.0,20.0,22.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='AcDb3dSolid - 18A50', XB=98.0,100.0,2.0,4.0,16.0,18.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='AcDb3dSolid - 18A50', XB=98.0,100.0,4.0,6.0,20.0,22.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='AcDb3dSolid - 18A4C', XB=96.0,98.0,2.0,4.0,16.0,18.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='AcDb3dSolid - 18A4C', XB=96.0,98.0,4.0,6.0,20.0,22.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='AcDb3dSolid - 18B05', XB=62.0,64.0,4.0,8.0,10.0,12.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='AcDb3dSolid - 18B05', XB=62.0,64.0,2.0,4.0,12.0,14.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='AcDb3dSolid - 1894E', XB=62.0,64.0,6.0,8.0,10.0,12.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='AcDb3dSolid - 1894E', XB=62.0,64.0,4.0,6.0,10.0,18.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='AcDb3dSolid - 1894E', XB=62.0,64.0,2.0,4.0,12.0,14.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='AcDb3dSolid - 188D2', XB=60.0,62.0,2.0,4.0,16.0,18.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='AcDb3dSolid - 188D2', XB=60.0,62.0,4.0,6.0,20.0,22.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='AcDb3dSolid - 188CE', XB=58.0,60.0,2.0,4.0,16.0,18.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='AcDb3dSolid - 188CE', XB=58.0,60.0,4.0,6.0,20.0,22.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='AcDb3dSolid - 18AAD', XB=62.0,64.0,2.0,4.0,16.0,18.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='AcDb3dSolid - 18AAD', XB=62.0,64.0,4.0,6.0,20.0,22.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='AcDb3dSolid - 188CA', XB=56.0,58.0,2.0,4.0,16.0,18.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='AcDb3dSolid - 188CA', XB=56.0,58.0,4.0,6.0,20.0,22.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='AcDb3dSolid - 188C6', XB=54.0,56.0,2.0,4.0,16.0,18.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='AcDb3dSolid - 188C6', XB=54.0,56.0,4.0,6.0,20.0,22.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='AcDb3dSolid - 188C2', XB=54.0,56.0,2.0,4.0,16.0,18.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='AcDb3dSolid - 188C2', XB=54.0,56.0,4.0,6.0,20.0,22.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='AcDb3dSolid - 18AB1', XB=64.0,66.0,2.0,4.0,16.0,18.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='AcDb3dSolid - 18AB1', XB=64.0,66.0,4.0,6.0,20.0,22.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='AcDb3dSolid - 188BE', XB=52.0,54.0,2.0,4.0,16.0,18.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='AcDb3dSolid - 188BE', XB=52.0,54.0,4.0,6.0,20.0,22.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='AcDb3dSolid - 18B1F', XB=36.0,38.0,4.0,8.0,10.0,12.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='AcDb3dSolid - 18B1F', XB=36.0,38.0,2.0,4.0,12.0,14.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='AcDb3dSolid - 188A2', XB=40.0,42.0,2.0,4.0,16.0,18.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='AcDb3dSolid - 188A2', XB=40.0,42.0,4.0,6.0,20.0,22.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='AcDb3dSolid - 188A6', XB=42.0,44.0,2.0,4.0,16.0,18.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='AcDb3dSolid - 188A6', XB=42.0,44.0,4.0,6.0,20.0,22.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='AcDb3dSolid - 188AA', XB=44.0,46.0,2.0,4.0,16.0,18.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='AcDb3dSolid - 188AA', XB=44.0,46.0,4.0,6.0,20.0,22.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='AcDb3dSolid - 188AE', XB=46.0,48.0,2.0,4.0,16.0,18.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='AcDb3dSolid - 188AE', XB=46.0,48.0,4.0,6.0,20.0,22.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='AcDb3dSolid - 188B2', XB=48.0,50.0,2.0,4.0,16.0,18.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='AcDb3dSolid - 188B2', XB=48.0,50.0,4.0,6.0,20.0,22.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='AcDb3dSolid - 188D6', XB=36.0,38.0,2.0,4.0,16.0,18.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='AcDb3dSolid - 188D6', XB=36.0,38.0,4.0,6.0,20.0,22.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='AcDb3dSolid - 188D6', XB=38.0,60.0,2.0,4.0,14.0,16.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='AcDb3dSolid - 188D6', XB=38.0,60.0,4.0,6.0,16.0,20.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='AcDb3dSolid - 188D6', XB=38.0,62.0,2.0,8.0,10.0,12.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='AcDb3dSolid - 188D6', XB=38.0,62.0,0.0,2.0,12.0,14.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='AcDb3dSolid - 188D6', XB=38.0,62.0,6.0,8.0,20.0,24.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='AcDb3dSolid - 188D6', XB=60.0,62.0,2.0,4.0,14.0,18.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='AcDb3dSolid - 188D6', XB=60.0,62.0,4.0,6.0,16.0,22.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='AcDb3dSolid - 188B6', XB=48.0,50.0,2.0,4.0,16.0,18.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='AcDb3dSolid - 188B6', XB=48.0,50.0,4.0,6.0,20.0,22.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='AcDb3dSolid - 188EE', XB=38.0,62.0,2.0,4.0,14.0,16.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='AcDb3dSolid - 18AFD', XB=62.0,86.0,2.0,4.0,16.0,18.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='AcDb3dSolid - 18B01', XB=62.0,86.0,2.0,4.0,14.0,16.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='AcDb3dSolid - 18B54', XB=88.0,94.0,4.0,6.0,16.0,18.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='AcDb3dSolid - 18AE9', XB=62.0,64.0,2.0,4.0,14.0,18.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='AcDb3dSolid - 18AE9', XB=62.0,64.0,4.0,6.0,16.0,22.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='AcDb3dSolid - 18AE9', XB=62.0,86.0,2.0,8.0,10.0,12.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='AcDb3dSolid - 18AE9', XB=62.0,86.0,0.0,2.0,12.0,14.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='AcDb3dSolid - 18AE9', XB=62.0,86.0,6.0,8.0,20.0,24.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='AcDb3dSolid - 18AE9', XB=64.0,86.0,2.0,4.0,14.0,16.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='AcDb3dSolid - 18AE9', XB=64.0,86.0,4.0,6.0,16.0,20.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='AcDb3dSolid - 18AE9', XB=86.0,88.0,2.0,4.0,16.0,18.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='AcDb3dSolid - 18AE9', XB=86.0,88.0,4.0,6.0,20.0,22.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='AcDb3dSolid - 18ACD', XB=76.0,78.0,2.0,4.0,16.0,18.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='AcDb3dSolid - 18ACD', XB=76.0,78.0,4.0,6.0,20.0,22.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='AcDb3dSolid - 18AC9', XB=74.0,76.0,2.0,4.0,16.0,18.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='AcDb3dSolid - 18AC9', XB=74.0,76.0,4.0,6.0,20.0,22.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='AcDb3dSolid - 18AC5', XB=72.0,74.0,2.0,4.0,16.0,18.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='AcDb3dSolid - 18AC5', XB=72.0,74.0,4.0,6.0,20.0,22.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='AcDb3dSolid - 18AC1', XB=70.0,72.0,2.0,4.0,16.0,18.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='AcDb3dSolid - 18AC1', XB=70.0,72.0,4.0,6.0,20.0,22.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='AcDb3dSolid - 18ABD', XB=68.0,70.0,2.0,4.0,16.0,18.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='AcDb3dSolid - 18ABD', XB=68.0,70.0,4.0,6.0,20.0,22.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='AcDb3dSolid - 18AB9', XB=68.0,70.0,2.0,4.0,16.0,18.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='AcDb3dSolid - 18AB9', XB=68.0,70.0,4.0,6.0,20.0,22.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='AcDb3dSolid - 18AB5', XB=66.0,68.0,2.0,4.0,16.0,18.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='AcDb3dSolid - 18AB5', XB=66.0,68.0,4.0,6.0,20.0,22.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='AcDb3dSolid - 188BA', XB=50.0,52.0,2.0,4.0,16.0,18.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='AcDb3dSolid - 188BA', XB=50.0,52.0,4.0,6.0,20.0,22.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='AcDb3dSolid - 18B1B', XB=30.0,38.0,2.0,4.0,12.0,14.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='AcDb3dSolid - 18B1B', XB=30.0,38.0,4.0,6.0,12.0,18.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='AcDb3dSolid - 18B1B', XB=30.0,38.0,6.0,8.0,18.0,20.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='AcDb3dSolid - 18B43', XB=32.0,34.0,4.0,6.0,14.0,18.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='AcDb3dSolid - 18B47', XB=34.0,36.0,4.0,6.0,14.0,18.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='AcDb3dSolid - 18B2F', XB=30.0,36.0,4.0,6.0,16.0,18.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='AcDb3dSolid - 18B33', XB=30.0,36.0,4.0,6.0,14.0,16.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='AcDb3dSolid - 18B4B', XB=34.0,36.0,4.0,6.0,14.0,18.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='AcDb3dSolid - 1889A', XB=38.0,40.0,2.0,4.0,16.0,18.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='AcDb3dSolid - 1889A', XB=38.0,40.0,4.0,6.0,20.0,22.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='AcDb3dSolid - 1889E', XB=40.0,42.0,2.0,4.0,16.0,18.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='AcDb3dSolid - 1889E', XB=40.0,42.0,4.0,6.0,20.0,22.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='AcDb3dSolid - 188EA', XB=38.0,62.0,2.0,4.0,16.0,18.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='AcDb3dSolid - 187F7', XB=18.0,20.0,2.0,4.0,16.0,18.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='AcDb3dSolid - 187F7', XB=18.0,20.0,4.0,6.0,20.0,22.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='AcDb3dSolid - 187FB', XB=18.0,20.0,2.0,4.0,16.0,18.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='AcDb3dSolid - 187FB', XB=18.0,20.0,4.0,6.0,20.0,22.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='AcDb3dSolid - 187FF', XB=20.0,22.0,2.0,4.0,16.0,18.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='AcDb3dSolid - 187FF', XB=20.0,22.0,4.0,6.0,20.0,22.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='AcDb3dSolid - 18803', XB=22.0,24.0,2.0,4.0,16.0,18.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='AcDb3dSolid - 18803', XB=22.0,24.0,4.0,6.0,20.0,22.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='AcDb3dSolid - 18B3F', XB=30.0,32.0,4.0,6.0,14.0,18.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='AcDb3dSolid - 187D7', XB=4.0,6.0,2.0,4.0,16.0,18.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='AcDb3dSolid - 187D7', XB=4.0,6.0,4.0,6.0,20.0,22.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='AcDb3dSolid - 187DB', XB=6.0,8.0,2.0,4.0,16.0,18.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='AcDb3dSolid - 187DB', XB=6.0,8.0,4.0,6.0,20.0,22.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='AcDb3dSolid - 187DF', XB=8.0,10.0,2.0,4.0,16.0,18.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='AcDb3dSolid - 187DF', XB=8.0,10.0,4.0,6.0,20.0,22.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='AcDb3dSolid - 187E3', XB=10.0,12.0,2.0,4.0,16.0,18.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='AcDb3dSolid - 187E3', XB=10.0,12.0,4.0,6.0,20.0,22.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='AcDb3dSolid - 187E7', XB=12.0,14.0,2.0,4.0,16.0,18.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='AcDb3dSolid - 187E7', XB=12.0,14.0,4.0,6.0,20.0,22.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='AcDb3dSolid - 187EB', XB=12.0,14.0,2.0,4.0,16.0,18.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='AcDb3dSolid - 187EB', XB=12.0,14.0,4.0,6.0,20.0,22.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='AcDb3dSolid - 187EF', XB=14.0,16.0,2.0,4.0,16.0,18.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='AcDb3dSolid - 187EF', XB=14.0,16.0,4.0,6.0,20.0,22.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='AcDb3dSolid - 187F3', XB=16.0,18.0,2.0,4.0,16.0,18.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='AcDb3dSolid - 187F3', XB=16.0,18.0,4.0,6.0,20.0,22.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='AcDb3dSolid - 18B09', XB=86.0,88.0,4.0,8.0,10.0,12.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='AcDb3dSolid - 18B09', XB=86.0,88.0,2.0,4.0,12.0,14.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='AcDb3dSolid - 18AE5', XB=84.0,86.0,2.0,4.0,16.0,18.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='AcDb3dSolid - 18AE5', XB=84.0,86.0,4.0,6.0,20.0,22.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='AcDb3dSolid - 18B50', XB=86.0,94.0,2.0,4.0,12.0,14.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='AcDb3dSolid - 18B50', XB=86.0,94.0,4.0,6.0,12.0,18.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='AcDb3dSolid - 18B50', XB=86.0,94.0,6.0,8.0,18.0,20.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='AcDb3dSolid - 18AE1', XB=82.0,84.0,2.0,4.0,16.0,18.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='AcDb3dSolid - 18AE1', XB=82.0,84.0,4.0,6.0,20.0,22.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='AcDb3dSolid - 18ADD', XB=82.0,84.0,2.0,4.0,16.0,18.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='AcDb3dSolid - 18ADD', XB=82.0,84.0,4.0,6.0,20.0,22.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='AcDb3dSolid - 18AD9', XB=80.0,82.0,2.0,4.0,16.0,18.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='AcDb3dSolid - 18AD9', XB=80.0,82.0,4.0,6.0,20.0,22.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='AcDb3dSolid - 18AD5', XB=78.0,80.0,2.0,4.0,16.0,18.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='AcDb3dSolid - 18AD5', XB=78.0,80.0,4.0,6.0,20.0,22.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='AcDb3dSolid - 18AD1', XB=76.0,78.0,2.0,4.0,16.0,18.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='AcDb3dSolid - 18AD1', XB=76.0,78.0,4.0,6.0,20.0,22.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='AcDb3dSolid - 18B58', XB=88.0,94.0,4.0,6.0,14.0,16.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='AcDb3dSolid - 18B64', XB=88.0,90.0,4.0,6.0,14.0,18.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='AcDb3dSolid - 18B68', XB=90.0,92.0,4.0,6.0,14.0,18.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='AcDb3dSolid - 18B6C', XB=90.0,92.0,4.0,6.0,14.0,18.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='AcDb3dSolid - 18B70', XB=92.0,94.0,4.0,6.0,14.0,18.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='AcDb3dSolid - 18EFB', XB=120.0,122.0,32.0,34.0,16.0,20.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='AcDb3dSolid - 18EFB', XB=120.0,124.0,36.0,38.0,16.0,18.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='AcDb3dSolid - 18EFB', XB=120.0,124.0,34.0,36.0,18.0,20.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='AcDb3dSolid - 18EFB', XB=122.0,124.0,32.0,34.0,18.0,20.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='AcDb3dSolid - 18EFB', XB=124.0,126.0,32.0,34.0,16.0,18.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='AcDb3dSolid - 18575', XB=114.0,116.0,32.0,34.0,18.0,20.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='AcDb3dSolid - 18ED1', XB=120.0,122.0,36.0,38.0,14.0,16.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='AcDb3dSolid - 18ED1', XB=120.0,122.0,32.0,34.0,16.0,18.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='AcDb3dSolid - 18EF7', XB=120.0,124.0,30.0,32.0,16.0,18.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='AcDb3dSolid - 185E9', XB=58.0,60.0,32.0,34.0,18.0,20.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='AcDbBlockReference - 17F4E', XB=92.0,94.0,22.0,24.0,14.0,18.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='AcDbBlockReference - 17F4E', XB=92.0,94.0,24.0,26.0,16.0,18.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 

&VENT ID='Mesh Vent: Mesh02 [XMAX]', SURF_ID='OPEN', XB=162.0,162.0,0.0,60.0,0.0,24.0/ 
&VENT ID='Mesh Vent: Mesh02 [XMIN]', SURF_ID='OPEN', XB=0.0,0.0,0.0,60.0,0.0,24.0/ 
&VENT ID='Mesh Vent: Mesh02 [YMAX]', SURF_ID='radiation01', XB=0.0,162.0,60.0,60.0,0.0,24.0/ 
&VENT ID='Mesh Vent: Mesh02 [YMIN]', SURF_ID='OPEN', XB=0.0,162.0,0.0,0.0,0.0,24.0/ 
&VENT ID='Mesh Vent: Mesh02 [ZMAX]', SURF_ID='OPEN', XB=0.0,162.0,0.0,60.0,24.0,24.0/ 
&VENT ID='Mesh Vent: Mesh02 [ZMIN]', SURF_ID='OPEN', XB=0.0,162.0,0.0,60.0,0.0,0.0/ 

&SLCF QUANTITY='TEMPERATURE', PBZ=0.5/
&SLCF QUANTITY='RADIATION LOSS', PBZ=0.5/


&TAIL /
