hangar_ligen_q1000_a90_e30_d7500_t1800.fds
Generated by PyroSim - Version 2020.5.1118
2026-6-28 23:43:25

&HEAD CHID='hangar_ligen_q1000_a90_e30_d7500_t1800'/
&TIME T_END=1800.0/
&CLIP MINIMUM_TEMPERATURE=20, MAXIMUM_TEMPERATURE=8000/
&DUMP DT_RESTART=300.0, DT_SL3D=0.25/

&MESH ID='Mesh01', IJK=97,59,23, XB=-1.0,96.0,-1.0,58.0,0.0,23.0/


&REAC ID='METHANE',
      FYI='Global methane reaction for simplified combustible solid pyrolysis',
      FUEL='METHANE'/

&DEVC ID='TEMP_001_youtong', QUANTITY='TEMPERATURE', XYZ=17.06,28.5,1.675/
&DEVC ID='RAD_001_youtong', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=17.06,28.5,1.675, ORIENTATION=0.0,0.0,1.0/
&DEVC ID='TEMP_002_youtong', QUANTITY='TEMPERATURE', XYZ=21.06,24.5,1.675/
&DEVC ID='RAD_002_youtong', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=21.06,24.5,1.675, ORIENTATION=0.0,0.0,1.0/
&DEVC ID='TEMP_003_youtong', QUANTITY='TEMPERATURE', XYZ=74.06,28.5,1.675/
&DEVC ID='RAD_003_youtong', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=74.06,28.5,1.675, ORIENTATION=0.0,0.0,1.0/
&DEVC ID='TEMP_004_youtong', QUANTITY='TEMPERATURE', XYZ=6.06,24.5,1.675/
&DEVC ID='RAD_004_youtong', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=6.06,24.5,1.675, ORIENTATION=0.0,0.0,1.0/
&DEVC ID='TEMP_005_youtong', QUANTITY='TEMPERATURE', XYZ=41.06,24.5,1.675/
&DEVC ID='RAD_005_youtong', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=41.06,24.5,1.675, ORIENTATION=0.0,0.0,1.0/
&DEVC ID='TEMP_006_youtong', QUANTITY='TEMPERATURE', XYZ=51.06,24.5,1.675/
&DEVC ID='RAD_006_youtong', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=51.06,24.5,1.675, ORIENTATION=0.0,0.0,1.0/
&DEVC ID='TEMP_007_muzhipin', QUANTITY='TEMPERATURE', XYZ=13.171,30.191,1.255/
&DEVC ID='RAD_007_muzhipin', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=13.171,30.191,1.255, ORIENTATION=0.0,0.0,1.0/
&DEVC ID='TEMP_008_muzhipin', QUANTITY='TEMPERATURE', XYZ=18.171,20.191,1.255/
&DEVC ID='RAD_008_muzhipin', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=18.171,20.191,1.255, ORIENTATION=0.0,0.0,1.0/
&DEVC ID='TEMP_009_muzhipin', QUANTITY='TEMPERATURE', XYZ=48.171,30.191,1.255/
&DEVC ID='RAD_009_muzhipin', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=48.171,30.191,1.255, ORIENTATION=0.0,0.0,1.0/
&DEVC ID='TEMP_010_muzhipin', QUANTITY='TEMPERATURE', XYZ=53.171,20.191,1.255/
&DEVC ID='RAD_010_muzhipin', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=53.171,20.191,1.255, ORIENTATION=0.0,0.0,1.0/
&DEVC ID='TEMP_011_muzhipin', QUANTITY='TEMPERATURE', XYZ=73.171,20.191,1.255/
&DEVC ID='RAD_011_muzhipin', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=73.171,20.191,1.255, ORIENTATION=0.0,0.0,1.0/
&DEVC ID='TEMP_012_muzhipin', QUANTITY='TEMPERATURE', XYZ=38.171,18.191,1.255/
&DEVC ID='RAD_012_muzhipin', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=38.171,18.191,1.255, ORIENTATION=0.0,0.0,1.0/
&DEVC ID='TEMP_013_muzhipin', QUANTITY='TEMPERATURE', XYZ=68.171,19.191,1.255/
&DEVC ID='RAD_013_muzhipin', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=68.171,19.191,1.255, ORIENTATION=0.0,0.0,1.0/
&DEVC ID='TEMP_014_huiyizhuo', QUANTITY='TEMPERATURE', XYZ=15.56,52.5,1.16/
&DEVC ID='RAD_014_huiyizhuo', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=15.56,52.5,1.16, ORIENTATION=0.0,0.0,1.0/
&DEVC ID='TEMP_015_yi', QUANTITY='TEMPERATURE', XYZ=18.56,51.5,1.16/
&DEVC ID='RAD_015_yi', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=18.56,51.5,1.16, ORIENTATION=0.0,0.0,1.0/
&DEVC ID='TEMP_016_huiyizhuo', QUANTITY='TEMPERATURE', XYZ=27.56,50.5,1.16/
&DEVC ID='RAD_016_huiyizhuo', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=27.56,50.5,1.16, ORIENTATION=0.0,0.0,1.0/
&DEVC ID='TEMP_017_yi', QUANTITY='TEMPERATURE', XYZ=29.56,50.5,1.16/
&DEVC ID='RAD_017_yi', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=29.56,50.5,1.16, ORIENTATION=0.0,0.0,1.0/
&DEVC ID='TEMP_018_muzhipin', QUANTITY='TEMPERATURE', XYZ=4.56,55.0,2.16/
&DEVC ID='RAD_018_muzhipin', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=4.56,55.0,2.16, ORIENTATION=0.0,0.0,1.0/
&DEVC ID='TEMP_019_muzhipin', QUANTITY='TEMPERATURE', XYZ=10.56,42.5,2.16/
&DEVC ID='RAD_019_muzhipin', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=10.56,42.5,2.16, ORIENTATION=0.0,0.0,1.0/
&DEVC ID='TEMP_020_muzhipin', QUANTITY='TEMPERATURE', XYZ=28.56,42.5,2.16/
&DEVC ID='RAD_020_muzhipin', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=28.56,42.5,2.16, ORIENTATION=0.0,0.0,1.0/
&DEVC ID='TEMP_021_muzhipin', QUANTITY='TEMPERATURE', XYZ=43.55,52.0,2.06/
&DEVC ID='RAD_021_muzhipin', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=43.55,52.0,2.06, ORIENTATION=0.0,0.0,1.0/
&DEVC ID='TEMP_022_muzhipin', QUANTITY='TEMPERATURE', XYZ=70.56,53.0,2.06/
&DEVC ID='RAD_022_muzhipin', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=70.56,53.0,2.06, ORIENTATION=0.0,0.0,1.0/
&DEVC ID='TEMP_023_muzhipin', QUANTITY='TEMPERATURE', XYZ=72.56,45.0,2.16/
&DEVC ID='RAD_023_muzhipin', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=72.56,45.0,2.16, ORIENTATION=0.0,0.0,1.0/
&DEVC ID='TEMP_024_muzhipin', QUANTITY='TEMPERATURE', XYZ=79.56,55.0,2.16/
&DEVC ID='RAD_024_muzhipin', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=79.56,55.0,2.16, ORIENTATION=0.0,0.0,1.0/
&DEVC ID='TEMP_025_diannaozhuo', QUANTITY='TEMPERATURE', XYZ=1.56,51.5,1.16/
&DEVC ID='RAD_025_diannaozhuo', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=1.56,51.5,1.16, ORIENTATION=0.0,0.0,1.0/
&DEVC ID='TEMP_026_yi', QUANTITY='TEMPERATURE', XYZ=2.56,51.0,1.06/
&DEVC ID='RAD_026_yi', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=2.56,51.0,1.06, ORIENTATION=0.0,0.0,1.0/
&DEVC ID='TEMP_027_diannaozhuo', QUANTITY='TEMPERATURE', XYZ=1.56,47.5,1.16/
&DEVC ID='RAD_027_diannaozhuo', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=1.56,47.5,1.16, ORIENTATION=0.0,0.0,1.0/
&DEVC ID='TEMP_028_yi', QUANTITY='TEMPERATURE', XYZ=2.56,47.5,1.16/
&DEVC ID='RAD_028_yi', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=2.56,47.5,1.16, ORIENTATION=0.0,0.0,1.0/
&DEVC ID='TEMP_029_diannaozhuo', QUANTITY='TEMPERATURE', XYZ=1.56,43.5,1.16/
&DEVC ID='RAD_029_diannaozhuo', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=1.56,43.5,1.16, ORIENTATION=0.0,0.0,1.0/
&DEVC ID='TEMP_030_diannaozhuo', QUANTITY='TEMPERATURE', XYZ=7.56,45.5,1.16/
&DEVC ID='RAD_030_diannaozhuo', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=7.56,45.5,1.16, ORIENTATION=0.0,0.0,1.0/
&DEVC ID='TEMP_031_yi', QUANTITY='TEMPERATURE', XYZ=8.55,45.5,1.06/
&DEVC ID='RAD_031_yi', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=8.55,45.5,1.06, ORIENTATION=0.0,0.0,1.0/
&DEVC ID='TEMP_032_diannaozhuo', QUANTITY='TEMPERATURE', XYZ=13.56,46.5,1.16/
&DEVC ID='RAD_032_diannaozhuo', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=13.56,46.5,1.16, ORIENTATION=0.0,0.0,1.0/
&DEVC ID='TEMP_033_diannaozhuo', QUANTITY='TEMPERATURE', XYZ=13.56,43.5,1.16/
&DEVC ID='RAD_033_diannaozhuo', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=13.56,43.5,1.16, ORIENTATION=0.0,0.0,1.0/
&DEVC ID='TEMP_034_diannaozhuo', QUANTITY='TEMPERATURE', XYZ=33.56,45.5,1.16/
&DEVC ID='RAD_034_diannaozhuo', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=33.56,45.5,1.16, ORIENTATION=0.0,0.0,1.0/
&DEVC ID='TEMP_035_diannaozhuo', QUANTITY='TEMPERATURE', XYZ=33.56,54.0,1.16/
&DEVC ID='RAD_035_diannaozhuo', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=33.56,54.0,1.16, ORIENTATION=0.0,0.0,1.0/
&DEVC ID='TEMP_036_diannaozhuo', QUANTITY='TEMPERATURE', XYZ=33.56,50.5,1.16/
&DEVC ID='RAD_036_diannaozhuo', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=33.56,50.5,1.16, ORIENTATION=0.0,0.0,1.0/
&DEVC ID='TEMP_037_diannaozhuo', QUANTITY='TEMPERATURE', XYZ=39.56,54.5,1.16/
&DEVC ID='RAD_037_diannaozhuo', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=39.56,54.5,1.16, ORIENTATION=0.0,0.0,1.0/
&DEVC ID='TEMP_038_yi', QUANTITY='TEMPERATURE', XYZ=39.56,54.5,1.16/
&DEVC ID='RAD_038_yi', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=39.56,54.5,1.16, ORIENTATION=0.0,0.0,1.0/
&DEVC ID='TEMP_039_diannaozhuo', QUANTITY='TEMPERATURE', XYZ=40.56,51.5,1.16/
&DEVC ID='RAD_039_diannaozhuo', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=40.56,51.5,1.16, ORIENTATION=0.0,0.0,1.0/
&DEVC ID='TEMP_040_yi', QUANTITY='TEMPERATURE', XYZ=41.56,51.5,1.16/
&DEVC ID='RAD_040_yi', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=41.56,51.5,1.16, ORIENTATION=0.0,0.0,1.0/
&DEVC ID='TEMP_041_diannaozhuo', QUANTITY='TEMPERATURE', XYZ=51.56,54.0,1.16/
&DEVC ID='RAD_041_diannaozhuo', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=51.56,54.0,1.16, ORIENTATION=0.0,0.0,1.0/
&DEVC ID='TEMP_042_diannaozhuo', QUANTITY='TEMPERATURE', XYZ=62.56,54.0,1.16/
&DEVC ID='RAD_042_diannaozhuo', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=62.56,54.0,1.16, ORIENTATION=0.0,0.0,1.0/
&DEVC ID='TEMP_043_yi', QUANTITY='TEMPERATURE', XYZ=62.56,54.0,1.06/
&DEVC ID='RAD_043_yi', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=62.56,54.0,1.06, ORIENTATION=0.0,0.0,1.0/
&DEVC ID='TEMP_044_diannaozhuo', QUANTITY='TEMPERATURE', XYZ=62.56,51.5,1.16/
&DEVC ID='RAD_044_diannaozhuo', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=62.56,51.5,1.16, ORIENTATION=0.0,0.0,1.0/
&DEVC ID='TEMP_045_yi', QUANTITY='TEMPERATURE', XYZ=62.56,51.0,1.06/
&DEVC ID='RAD_045_yi', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=62.56,51.0,1.06, ORIENTATION=0.0,0.0,1.0/
&DEVC ID='TEMP_046_diannaozhuo', QUANTITY='TEMPERATURE', XYZ=68.56,55.0,1.16/
&DEVC ID='RAD_046_diannaozhuo', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=68.56,55.0,1.16, ORIENTATION=0.0,0.0,1.0/
&DEVC ID='TEMP_047_yi', QUANTITY='TEMPERATURE', XYZ=68.56,55.0,1.06/
&DEVC ID='RAD_047_yi', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=68.56,55.0,1.06, ORIENTATION=0.0,0.0,1.0/
&DEVC ID='TEMP_048_diannaozhuo', QUANTITY='TEMPERATURE', XYZ=70.56,55.0,1.16/
&DEVC ID='RAD_048_diannaozhuo', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=70.56,55.0,1.16, ORIENTATION=0.0,0.0,1.0/
&DEVC ID='TEMP_049_yi', QUANTITY='TEMPERATURE', XYZ=71.56,55.0,1.06/
&DEVC ID='RAD_049_yi', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=71.56,55.0,1.06, ORIENTATION=0.0,0.0,1.0/
&DEVC ID='TEMP_050_diannaozhuo', QUANTITY='TEMPERATURE', XYZ=74.56,55.0,1.16/
&DEVC ID='RAD_050_diannaozhuo', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=74.56,55.0,1.16, ORIENTATION=0.0,0.0,1.0/
&DEVC ID='TEMP_051_yi', QUANTITY='TEMPERATURE', XYZ=75.56,55.0,1.06/
&DEVC ID='RAD_051_yi', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=75.56,55.0,1.06, ORIENTATION=0.0,0.0,1.0/
&DEVC ID='TEMP_052_yi', QUANTITY='TEMPERATURE', XYZ=75.56,47.5,1.16/
&DEVC ID='RAD_052_yi', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=75.56,47.5,1.16, ORIENTATION=0.0,0.0,1.0/
&DEVC ID='TEMP_053_yi', QUANTITY='TEMPERATURE', XYZ=74.56,49.5,1.06/
&DEVC ID='RAD_053_yi', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=74.56,49.5,1.06, ORIENTATION=0.0,0.0,1.0/
&DEVC ID='TEMP_054_yi', QUANTITY='TEMPERATURE', XYZ=73.56,48.0,1.06/
&DEVC ID='RAD_054_yi', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=73.56,48.0,1.06, ORIENTATION=0.0,0.0,1.0/
&DEVC ID='TEMP_055_yi', QUANTITY='TEMPERATURE', XYZ=73.56,47.5,1.16/
&DEVC ID='RAD_055_yi', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=73.56,47.5,1.16, ORIENTATION=0.0,0.0,1.0/
&DEVC ID='TEMP_056_yi', QUANTITY='TEMPERATURE', XYZ=74.56,45.5,1.16/
&DEVC ID='RAD_056_yi', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=74.56,45.5,1.16, ORIENTATION=0.0,0.0,1.0/
&DEVC ID='TEMP_057_bangongzhuo', QUANTITY='TEMPERATURE', XYZ=74.56,47.5,1.16/
&DEVC ID='RAD_057_bangongzhuo', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=74.56,47.5,1.16, ORIENTATION=0.0,0.0,1.0/
&DEVC ID='TEMP_058_bangongzhuo', QUANTITY='TEMPERATURE', XYZ=74.56,46.5,1.16/
&DEVC ID='RAD_058_bangongzhuo', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=74.56,46.5,1.16, ORIENTATION=0.0,0.0,1.0/
&DEVC ID='TEMP_059_bangongzhuo', QUANTITY='TEMPERATURE', XYZ=73.56,46.5,1.16/
&DEVC ID='RAD_059_bangongzhuo', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=73.56,46.5,1.16, ORIENTATION=0.0,0.0,1.0/
&DEVC ID='TEMP_060_wenjiangui', QUANTITY='TEMPERATURE', XYZ=75.55,46.5,1.06/
&DEVC ID='RAD_060_wenjiangui', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=75.55,46.5,1.06, ORIENTATION=0.0,0.0,1.0/
&DEVC ID='TEMP_061_wenjiangui', QUANTITY='TEMPERATURE', XYZ=74.55,47.5,1.06/
&DEVC ID='RAD_061_wenjiangui', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=74.55,47.5,1.06, ORIENTATION=0.0,0.0,1.0/
&DEVC ID='TEMP_062_bangongzhuo', QUANTITY='TEMPERATURE', XYZ=74.56,48.5,1.16/
&DEVC ID='RAD_062_bangongzhuo', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=74.56,48.5,1.16, ORIENTATION=0.0,0.0,1.0/
&DEVC ID='TEMP_063_bangongzhuo', QUANTITY='TEMPERATURE', XYZ=73.56,48.5,1.16/
&DEVC ID='RAD_063_bangongzhuo', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=73.56,48.5,1.16, ORIENTATION=0.0,0.0,1.0/
&DEVC ID='TEMP_064_wenjiangui', QUANTITY='TEMPERATURE', XYZ=75.55,48.5,1.06/
&DEVC ID='RAD_064_wenjiangui', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=75.55,48.5,1.06, ORIENTATION=0.0,0.0,1.0/
&DEVC ID='TEMP_065_yi', QUANTITY='TEMPERATURE', XYZ=80.56,44.5,1.06/
&DEVC ID='RAD_065_yi', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=80.56,44.5,1.06, ORIENTATION=0.0,0.0,1.0/
&DEVC ID='TEMP_066_yi', QUANTITY='TEMPERATURE', XYZ=80.55,44.5,1.06/
&DEVC ID='RAD_066_yi', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=80.55,44.5,1.06, ORIENTATION=0.0,0.0,1.0/
&DEVC ID='TEMP_067_yi', QUANTITY='TEMPERATURE', XYZ=80.56,43.0,1.06/
&DEVC ID='RAD_067_yi', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=80.56,43.0,1.06, ORIENTATION=0.0,0.0,1.0/
&DEVC ID='TEMP_068_bangongzhuo', QUANTITY='TEMPERATURE', XYZ=81.56,44.5,1.16/
&DEVC ID='RAD_068_bangongzhuo', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=81.56,44.5,1.16, ORIENTATION=0.0,0.0,1.0/
&DEVC ID='TEMP_069_bangongzhuo', QUANTITY='TEMPERATURE', XYZ=81.56,43.5,1.16/
&DEVC ID='RAD_069_bangongzhuo', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=81.56,43.5,1.16, ORIENTATION=0.0,0.0,1.0/
&DEVC ID='TEMP_070_wenjiangui', QUANTITY='TEMPERATURE', XYZ=81.56,43.5,1.06/
&DEVC ID='RAD_070_wenjiangui', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=81.56,43.5,1.06, ORIENTATION=0.0,0.0,1.0/
&DEVC ID='TEMP_071_bangongzhuo', QUANTITY='TEMPERATURE', XYZ=80.56,43.5,1.16/
&DEVC ID='RAD_071_bangongzhuo', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=80.56,43.5,1.16, ORIENTATION=0.0,0.0,1.0/
&DEVC ID='TEMP_072_wenjiangui', QUANTITY='TEMPERATURE', XYZ=81.56,44.5,1.06/
&DEVC ID='RAD_072_wenjiangui', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=81.56,44.5,1.06, ORIENTATION=0.0,0.0,1.0/
&DEVC ID='TEMP_073_wenjiangui', QUANTITY='TEMPERATURE', XYZ=80.56,43.5,1.06/
&DEVC ID='RAD_073_wenjiangui', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=80.56,43.5,1.06, ORIENTATION=0.0,0.0,1.0/
&DEVC ID='TEMP_074_bangongzhuo', QUANTITY='TEMPERATURE', XYZ=79.56,44.5,1.16/
&DEVC ID='RAD_074_bangongzhuo', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=79.56,44.5,1.16, ORIENTATION=0.0,0.0,1.0/
&DEVC ID='TEMP_075_wenjiangui', QUANTITY='TEMPERATURE', XYZ=79.55,43.5,1.06/
&DEVC ID='RAD_075_wenjiangui', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=79.55,43.5,1.06, ORIENTATION=0.0,0.0,1.0/
&DEVC ID='TEMP_076_bangongzhuo', QUANTITY='TEMPERATURE', XYZ=79.56,43.5,1.16/
&DEVC ID='RAD_076_bangongzhuo', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=79.56,43.5,1.16, ORIENTATION=0.0,0.0,1.0/
&DEVC ID='TEMP_077_wenjiangui', QUANTITY='TEMPERATURE', XYZ=79.56,44.5,1.06/
&DEVC ID='RAD_077_wenjiangui', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=79.56,44.5,1.06, ORIENTATION=0.0,0.0,1.0/
&DEVC ID='TEMP_078_wenjiangui', QUANTITY='TEMPERATURE', XYZ=80.55,43.5,1.06/
&DEVC ID='RAD_078_wenjiangui', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=80.55,43.5,1.06, ORIENTATION=0.0,0.0,1.0/
&DEVC ID='TEMP_079_yi', QUANTITY='TEMPERATURE', XYZ=89.55,46.5,1.06/
&DEVC ID='RAD_079_yi', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=89.55,46.5,1.06, ORIENTATION=0.0,0.0,1.0/
&DEVC ID='TEMP_080_yi', QUANTITY='TEMPERATURE', XYZ=88.55,46.5,1.06/
&DEVC ID='RAD_080_yi', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=88.55,46.5,1.06, ORIENTATION=0.0,0.0,1.0/
&DEVC ID='TEMP_081_yi', QUANTITY='TEMPERATURE', XYZ=86.56,45.5,1.16/
&DEVC ID='RAD_081_yi', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=86.56,45.5,1.16, ORIENTATION=0.0,0.0,1.0/
&DEVC ID='TEMP_082_yi', QUANTITY='TEMPERATURE', XYZ=90.56,45.5,1.16/
&DEVC ID='RAD_082_yi', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=90.56,45.5,1.16, ORIENTATION=0.0,0.0,1.0/
&DEVC ID='TEMP_083_bangongzhuo', QUANTITY='TEMPERATURE', XYZ=89.56,46.5,1.16/
&DEVC ID='RAD_083_bangongzhuo', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=89.56,46.5,1.16, ORIENTATION=0.0,0.0,1.0/
&DEVC ID='TEMP_084_bangongzhuo', QUANTITY='TEMPERATURE', XYZ=89.56,45.5,1.16/
&DEVC ID='RAD_084_bangongzhuo', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=89.56,45.5,1.16, ORIENTATION=0.0,0.0,1.0/
&DEVC ID='TEMP_085_wenjiangui', QUANTITY='TEMPERATURE', XYZ=89.56,46.5,1.06/
&DEVC ID='RAD_085_wenjiangui', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=89.56,46.5,1.06, ORIENTATION=0.0,0.0,1.0/
&DEVC ID='TEMP_086_wenjiangui', QUANTITY='TEMPERATURE', XYZ=89.55,45.5,1.06/
&DEVC ID='RAD_086_wenjiangui', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=89.55,45.5,1.06, ORIENTATION=0.0,0.0,1.0/
&DEVC ID='TEMP_087_bangonggeban', QUANTITY='TEMPERATURE', XYZ=89.56,45.5,1.16/
&DEVC ID='RAD_087_bangonggeban', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=89.56,45.5,1.16, ORIENTATION=0.0,0.0,1.0/
&DEVC ID='TEMP_088_bangongzhuo', QUANTITY='TEMPERATURE', XYZ=87.56,46.5,1.16/
&DEVC ID='RAD_088_bangongzhuo', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=87.56,46.5,1.16, ORIENTATION=0.0,0.0,1.0/
&DEVC ID='TEMP_089_bangongzhuo', QUANTITY='TEMPERATURE', XYZ=87.56,45.5,1.16/
&DEVC ID='RAD_089_bangongzhuo', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=87.56,45.5,1.16, ORIENTATION=0.0,0.0,1.0/
&DEVC ID='TEMP_090_bangongzhuo', QUANTITY='TEMPERATURE', XYZ=88.56,45.5,1.16/
&DEVC ID='RAD_090_bangongzhuo', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=88.56,45.5,1.16, ORIENTATION=0.0,0.0,1.0/
&DEVC ID='TEMP_091_wenjiangui', QUANTITY='TEMPERATURE', XYZ=87.56,46.5,1.06/
&DEVC ID='RAD_091_wenjiangui', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=87.56,46.5,1.06, ORIENTATION=0.0,0.0,1.0/
&DEVC ID='TEMP_092_wenjiangui', QUANTITY='TEMPERATURE', XYZ=88.55,45.5,1.06/
&DEVC ID='RAD_092_wenjiangui', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=88.55,45.5,1.06, ORIENTATION=0.0,0.0,1.0/
&DEVC ID='TEMP_093_huiyizhuo', QUANTITY='TEMPERATURE', XYZ=13.56,49.0,5.16/
&DEVC ID='RAD_093_huiyizhuo', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=13.56,49.0,5.16, ORIENTATION=0.0,0.0,1.0/
&DEVC ID='TEMP_094_yi', QUANTITY='TEMPERATURE', XYZ=13.56,47.5,5.16/
&DEVC ID='RAD_094_yi', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=13.56,47.5,5.16, ORIENTATION=0.0,0.0,1.0/
&DEVC ID='TEMP_095_yi', QUANTITY='TEMPERATURE', XYZ=28.55,51.5,5.06/
&DEVC ID='RAD_095_yi', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=28.55,51.5,5.06, ORIENTATION=0.0,0.0,1.0/
&DEVC ID='TEMP_096_yi', QUANTITY='TEMPERATURE', XYZ=28.55,52.5,5.06/
&DEVC ID='RAD_096_yi', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=28.55,52.5,5.06, ORIENTATION=0.0,0.0,1.0/
&DEVC ID='TEMP_097_yi', QUANTITY='TEMPERATURE', XYZ=26.55,52.5,5.06/
&DEVC ID='RAD_097_yi', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=26.55,52.5,5.06, ORIENTATION=0.0,0.0,1.0/
&DEVC ID='TEMP_098_yi', QUANTITY='TEMPERATURE', XYZ=26.55,51.5,5.06/
&DEVC ID='RAD_098_yi', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=26.55,51.5,5.06, ORIENTATION=0.0,0.0,1.0/
&DEVC ID='TEMP_099_bangongzhuo', QUANTITY='TEMPERATURE', XYZ=27.56,51.5,5.16/
&DEVC ID='RAD_099_bangongzhuo', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=27.56,51.5,5.16, ORIENTATION=0.0,0.0,1.0/
&DEVC ID='TEMP_100_bangongzhuo', QUANTITY='TEMPERATURE', XYZ=26.56,50.5,5.16/
&DEVC ID='RAD_100_bangongzhuo', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=26.56,50.5,5.16, ORIENTATION=0.0,0.0,1.0/
&DEVC ID='TEMP_101_wenjiangui', QUANTITY='TEMPERATURE', XYZ=26.56,50.5,5.06/
&DEVC ID='RAD_101_wenjiangui', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=26.56,50.5,5.06, ORIENTATION=0.0,0.0,1.0/
&DEVC ID='TEMP_102_bangongzhuo', QUANTITY='TEMPERATURE', XYZ=26.56,51.5,5.16/
&DEVC ID='RAD_102_bangongzhuo', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=26.56,51.5,5.16, ORIENTATION=0.0,0.0,1.0/
&DEVC ID='TEMP_103_bangongzhuo', QUANTITY='TEMPERATURE', XYZ=27.56,52.5,5.16/
&DEVC ID='RAD_103_bangongzhuo', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=27.56,52.5,5.16, ORIENTATION=0.0,0.0,1.0/
&DEVC ID='TEMP_104_bangongzhuo', QUANTITY='TEMPERATURE', XYZ=26.56,53.5,5.16/
&DEVC ID='RAD_104_bangongzhuo', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=26.56,53.5,5.16, ORIENTATION=0.0,0.0,1.0/
&DEVC ID='TEMP_105_wenjiangui', QUANTITY='TEMPERATURE', XYZ=26.56,53.5,5.06/
&DEVC ID='RAD_105_wenjiangui', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=26.56,53.5,5.06, ORIENTATION=0.0,0.0,1.0/
&DEVC ID='TEMP_106_bangongzhuo', QUANTITY='TEMPERATURE', XYZ=26.56,52.5,5.16/
&DEVC ID='RAD_106_bangongzhuo', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=26.56,52.5,5.16, ORIENTATION=0.0,0.0,1.0/
&DEVC ID='TEMP_107_wenjiangui', QUANTITY='TEMPERATURE', XYZ=27.55,52.5,5.06/
&DEVC ID='RAD_107_wenjiangui', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=27.55,52.5,5.06, ORIENTATION=0.0,0.0,1.0/
&DEVC ID='TEMP_108_yi', QUANTITY='TEMPERATURE', XYZ=2.56,52.0,5.06/
&DEVC ID='RAD_108_yi', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=2.56,52.0,5.06, ORIENTATION=0.0,0.0,1.0/
&DEVC ID='TEMP_109_yi', QUANTITY='TEMPERATURE', XYZ=2.56,50.0,5.06/
&DEVC ID='RAD_109_yi', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=2.56,50.0,5.06, ORIENTATION=0.0,0.0,1.0/
&DEVC ID='TEMP_110_yi', QUANTITY='TEMPERATURE', XYZ=4.56,51.0,5.06/
&DEVC ID='RAD_110_yi', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=4.56,51.0,5.06, ORIENTATION=0.0,0.0,1.0/
&DEVC ID='TEMP_111_bangongzhuo', QUANTITY='TEMPERATURE', XYZ=3.56,51.5,5.16/
&DEVC ID='RAD_111_bangongzhuo', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=3.56,51.5,5.16, ORIENTATION=0.0,0.0,1.0/
&DEVC ID='TEMP_112_bangongzhuo', QUANTITY='TEMPERATURE', XYZ=4.56,51.0,5.16/
&DEVC ID='RAD_112_bangongzhuo', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=4.56,51.0,5.16, ORIENTATION=0.0,0.0,1.0/
&DEVC ID='TEMP_113_wenjiangui', QUANTITY='TEMPERATURE', XYZ=4.56,50.5,5.06/
&DEVC ID='RAD_113_wenjiangui', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=4.56,50.5,5.06, ORIENTATION=0.0,0.0,1.0/
&DEVC ID='TEMP_114_bangongzhuo', QUANTITY='TEMPERATURE', XYZ=3.56,50.5,5.16/
&DEVC ID='RAD_114_bangongzhuo', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=3.56,50.5,5.16, ORIENTATION=0.0,0.0,1.0/
&DEVC ID='TEMP_115_wenjiangui', QUANTITY='TEMPERATURE', XYZ=3.56,51.5,5.06/
&DEVC ID='RAD_115_wenjiangui', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=3.56,51.5,5.06, ORIENTATION=0.0,0.0,1.0/
&DEVC ID='TEMP_116_wenjiangui', QUANTITY='TEMPERATURE', XYZ=3.55,50.5,5.06/
&DEVC ID='RAD_116_wenjiangui', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=3.55,50.5,5.06, ORIENTATION=0.0,0.0,1.0/
&DEVC ID='TEMP_117_bangongzhuo', QUANTITY='TEMPERATURE', XYZ=2.56,51.5,5.16/
&DEVC ID='RAD_117_bangongzhuo', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=2.56,51.5,5.16, ORIENTATION=0.0,0.0,1.0/
&DEVC ID='TEMP_118_bangongzhuo', QUANTITY='TEMPERATURE', XYZ=1.56,51.0,5.16/
&DEVC ID='RAD_118_bangongzhuo', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=1.56,51.0,5.16, ORIENTATION=0.0,0.0,1.0/
&DEVC ID='TEMP_119_wenjiangui', QUANTITY='TEMPERATURE', XYZ=1.56,50.5,5.06/
&DEVC ID='RAD_119_wenjiangui', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=1.56,50.5,5.06, ORIENTATION=0.0,0.0,1.0/
&DEVC ID='TEMP_120_bangongzhuo', QUANTITY='TEMPERATURE', XYZ=2.56,50.5,5.16/
&DEVC ID='RAD_120_bangongzhuo', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=2.56,50.5,5.16, ORIENTATION=0.0,0.0,1.0/
&DEVC ID='TEMP_121_wenjiangui', QUANTITY='TEMPERATURE', XYZ=1.56,51.5,5.06/
&DEVC ID='RAD_121_wenjiangui', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=1.56,51.5,5.06, ORIENTATION=0.0,0.0,1.0/
&DEVC ID='TEMP_122_wenjiangui', QUANTITY='TEMPERATURE', XYZ=2.56,50.5,5.06/
&DEVC ID='RAD_122_wenjiangui', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=2.56,50.5,5.06, ORIENTATION=0.0,0.0,1.0/
&DEVC ID='TEMP_123_diannaozhuo', QUANTITY='TEMPERATURE', XYZ=1.56,41.5,5.16/
&DEVC ID='RAD_123_diannaozhuo', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=1.56,41.5,5.16, ORIENTATION=0.0,0.0,1.0/
&DEVC ID='TEMP_124_diannaozhuo', QUANTITY='TEMPERATURE', XYZ=1.56,45.5,5.16/
&DEVC ID='RAD_124_diannaozhuo', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=1.56,45.5,5.16, ORIENTATION=0.0,0.0,1.0/
&DEVC ID='TEMP_125_diannaozhuo', QUANTITY='TEMPERATURE', XYZ=4.56,42.0,5.16/
&DEVC ID='RAD_125_diannaozhuo', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=4.56,42.0,5.16, ORIENTATION=0.0,0.0,1.0/
&DEVC ID='TEMP_126_diannaozhuo', QUANTITY='TEMPERATURE', XYZ=7.56,50.5,5.16/
&DEVC ID='RAD_126_diannaozhuo', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=7.56,50.5,5.16, ORIENTATION=0.0,0.0,1.0/
&DEVC ID='TEMP_127_diannaozhuo', QUANTITY='TEMPERATURE', XYZ=22.56,54.0,5.16/
&DEVC ID='RAD_127_diannaozhuo', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=22.56,54.0,5.16, ORIENTATION=0.0,0.0,1.0/
&DEVC ID='TEMP_128_yi', QUANTITY='TEMPERATURE', XYZ=22.56,54.0,5.06/
&DEVC ID='RAD_128_yi', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=22.56,54.0,5.06, ORIENTATION=0.0,0.0,1.0/
&DEVC ID='TEMP_129_diannaozhuo', QUANTITY='TEMPERATURE', XYZ=44.56,45.0,5.16/
&DEVC ID='RAD_129_diannaozhuo', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=44.56,45.0,5.16, ORIENTATION=0.0,0.0,1.0/
&DEVC ID='TEMP_130_diannaozhuo', QUANTITY='TEMPERATURE', XYZ=39.56,45.5,5.16/
&DEVC ID='RAD_130_diannaozhuo', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=39.56,45.5,5.16, ORIENTATION=0.0,0.0,1.0/
&DEVC ID='TEMP_131_yi', QUANTITY='TEMPERATURE', XYZ=40.55,45.5,5.06/
&DEVC ID='RAD_131_yi', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=40.55,45.5,5.06, ORIENTATION=0.0,0.0,1.0/
&DEVC ID='TEMP_132_diannaozhuo', QUANTITY='TEMPERATURE', XYZ=35.56,45.5,5.16/
&DEVC ID='RAD_132_diannaozhuo', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=35.56,45.5,5.16, ORIENTATION=0.0,0.0,1.0/
&DEVC ID='TEMP_133_yi', QUANTITY='TEMPERATURE', XYZ=35.56,45.5,5.06/
&DEVC ID='RAD_133_yi', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=35.56,45.5,5.06, ORIENTATION=0.0,0.0,1.0/
&DEVC ID='TEMP_134_diannaozhuo', QUANTITY='TEMPERATURE', XYZ=31.56,45.5,5.16/
&DEVC ID='RAD_134_diannaozhuo', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=31.56,45.5,5.16, ORIENTATION=0.0,0.0,1.0/
&DEVC ID='TEMP_135_yi', QUANTITY='TEMPERATURE', XYZ=31.56,45.5,5.06/
&DEVC ID='RAD_135_yi', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=31.56,45.5,5.06, ORIENTATION=0.0,0.0,1.0/
&DEVC ID='TEMP_136_diannaozhuo', QUANTITY='TEMPERATURE', XYZ=28.56,45.5,5.16/
&DEVC ID='RAD_136_diannaozhuo', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=28.56,45.5,5.16, ORIENTATION=0.0,0.0,1.0/
&DEVC ID='TEMP_137_yi', QUANTITY='TEMPERATURE', XYZ=28.56,45.5,5.16/
&DEVC ID='RAD_137_yi', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=28.56,45.5,5.16, ORIENTATION=0.0,0.0,1.0/
&DEVC ID='TEMP_138_youtong', QUANTITY='TEMPERATURE', XYZ=7.56,10.0,1.76/
&DEVC ID='RAD_138_youtong', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=7.56,10.0,1.76, ORIENTATION=0.0,0.0,1.0/
&DEVC ID='TEMP_139_youtong', QUANTITY='TEMPERATURE', XYZ=10.56,34.0,1.76/
&DEVC ID='RAD_139_youtong', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=10.56,34.0,1.76, ORIENTATION=0.0,0.0,1.0/
&DEVC ID='TEMP_140_youtong', QUANTITY='TEMPERATURE', XYZ=17.56,11.0,1.76/
&DEVC ID='RAD_140_youtong', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=17.56,11.0,1.76, ORIENTATION=0.0,0.0,1.0/
&DEVC ID='TEMP_141_youtong', QUANTITY='TEMPERATURE', XYZ=23.56,34.0,1.76/
&DEVC ID='RAD_141_youtong', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=23.56,34.0,1.76, ORIENTATION=0.0,0.0,1.0/
&DEVC ID='TEMP_142_youtong', QUANTITY='TEMPERATURE', XYZ=32.56,12.0,1.76/
&DEVC ID='RAD_142_youtong', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=32.56,12.0,1.76, ORIENTATION=0.0,0.0,1.0/
&DEVC ID='TEMP_143_youtong', QUANTITY='TEMPERATURE', XYZ=42.56,16.0,1.76/
&DEVC ID='RAD_143_youtong', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=42.56,16.0,1.76, ORIENTATION=0.0,0.0,1.0/
&DEVC ID='TEMP_144_youtong', QUANTITY='TEMPERATURE', XYZ=57.56,13.0,1.76/
&DEVC ID='RAD_144_youtong', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=57.56,13.0,1.76, ORIENTATION=0.0,0.0,1.0/
&DEVC ID='TEMP_145_youtong', QUANTITY='TEMPERATURE', XYZ=4.56,16.0,1.76/
&DEVC ID='RAD_145_youtong', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=4.56,16.0,1.76, ORIENTATION=0.0,0.0,1.0/
&DEVC ID='TEMP_146_youtong', QUANTITY='TEMPERATURE', XYZ=77.56,12.0,1.76/
&DEVC ID='RAD_146_youtong', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=77.56,12.0,1.76, ORIENTATION=0.0,0.0,1.0/
&DEVC ID='TEMP_147_youtong', QUANTITY='TEMPERATURE', XYZ=81.56,34.0,1.76/
&DEVC ID='RAD_147_youtong', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=81.56,34.0,1.76, ORIENTATION=0.0,0.0,1.0/
&DEVC ID='TEMP_148_youtong', QUANTITY='TEMPERATURE', XYZ=35.56,28.0,1.76/
&DEVC ID='RAD_148_youtong', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=35.56,28.0,1.76, ORIENTATION=0.0,0.0,1.0/
&DEVC ID='TEMP_149_youtong', QUANTITY='TEMPERATURE', XYZ=55.56,30.0,1.76/
&DEVC ID='RAD_149_youtong', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=55.56,30.0,1.76, ORIENTATION=0.0,0.0,1.0/
&DEVC ID='TEMP_150_muzhipin', QUANTITY='TEMPERATURE', XYZ=6.26,6.0,1.26/
&DEVC ID='RAD_150_muzhipin', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=6.26,6.0,1.26, ORIENTATION=0.0,0.0,1.0/
&DEVC ID='TEMP_151_muzhipin', QUANTITY='TEMPERATURE', XYZ=13.26,37.0,1.26/
&DEVC ID='RAD_151_muzhipin', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=13.26,37.0,1.26, ORIENTATION=0.0,0.0,1.0/
&DEVC ID='TEMP_152_muzhipin', QUANTITY='TEMPERATURE', XYZ=20.26,7.0,1.26/
&DEVC ID='RAD_152_muzhipin', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=20.26,7.0,1.26, ORIENTATION=0.0,0.0,1.0/
&DEVC ID='TEMP_153_muzhipin', QUANTITY='TEMPERATURE', XYZ=29.26,35.0,1.26/
&DEVC ID='RAD_153_muzhipin', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=29.26,35.0,1.26, ORIENTATION=0.0,0.0,1.0/
&DEVC ID='TEMP_154_muzhipin', QUANTITY='TEMPERATURE', XYZ=35.26,6.0,1.26/
&DEVC ID='RAD_154_muzhipin', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=35.26,6.0,1.26, ORIENTATION=0.0,0.0,1.0/
&DEVC ID='TEMP_155_muzhipin', QUANTITY='TEMPERATURE', XYZ=41.26,35.0,1.26/
&DEVC ID='RAD_155_muzhipin', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=41.26,35.0,1.26, ORIENTATION=0.0,0.0,1.0/
&DEVC ID='TEMP_156_muzhipin', QUANTITY='TEMPERATURE', XYZ=49.26,7.0,1.26/
&DEVC ID='RAD_156_muzhipin', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=49.26,7.0,1.26, ORIENTATION=0.0,0.0,1.0/
&DEVC ID='TEMP_157_muzhipin', QUANTITY='TEMPERATURE', XYZ=1.26,34.0,1.26/
&DEVC ID='RAD_157_muzhipin', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=1.26,34.0,1.26, ORIENTATION=0.0,0.0,1.0/
&DEVC ID='TEMP_158_muzhipin', QUANTITY='TEMPERATURE', XYZ=69.26,6.0,1.26/
&DEVC ID='RAD_158_muzhipin', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=69.26,6.0,1.26, ORIENTATION=0.0,0.0,1.0/
&DEVC ID='TEMP_159_muzhipin', QUANTITY='TEMPERATURE', XYZ=79.26,27.0,1.26/
&DEVC ID='RAD_159_muzhipin', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=79.26,27.0,1.26, ORIENTATION=0.0,0.0,1.0/
&DEVC ID='TEMP_160_muzhipin', QUANTITY='TEMPERATURE', XYZ=17.26,27.0,1.26/
&DEVC ID='RAD_160_muzhipin', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=17.26,27.0,1.26, ORIENTATION=0.0,0.0,1.0/
&DEVC ID='TEMP_161_muzhipin', QUANTITY='TEMPERATURE', XYZ=7.26,18.0,1.26/
&DEVC ID='RAD_161_muzhipin', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=7.26,18.0,1.26, ORIENTATION=0.0,0.0,1.0/
&DEVC ID='TEMP_162_muzhipin', QUANTITY='TEMPERATURE', XYZ=3.26,20.0,1.26/
&DEVC ID='RAD_162_muzhipin', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=3.26,20.0,1.26, ORIENTATION=0.0,0.0,1.0/
&DEVC ID='TEMP_163_muzhipin', QUANTITY='TEMPERATURE', XYZ=51.26,18.0,1.26/
&DEVC ID='RAD_163_muzhipin', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=51.26,18.0,1.26, ORIENTATION=0.0,0.0,1.0/
&DEVC ID='TEMP_164_muzhipin', QUANTITY='TEMPERATURE', XYZ=63.26,24.0,1.26/
&DEVC ID='RAD_164_muzhipin', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=63.26,24.0,1.26, ORIENTATION=0.0,0.0,1.0/
&DEVC ID='TEMP_165_muzhipin', QUANTITY='TEMPERATURE', XYZ=75.26,31.0,1.26/
&DEVC ID='RAD_165_muzhipin', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=75.26,31.0,1.26, ORIENTATION=0.0,0.0,1.0/
&DEVC ID='TEMP_166_youtong', QUANTITY='TEMPERATURE', XYZ=35.56,44.0,1.76/
&DEVC ID='RAD_166_youtong', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=35.56,44.0,1.76, ORIENTATION=0.0,0.0,1.0/
&DEVC ID='TEMP_167_youtong', QUANTITY='TEMPERATURE', XYZ=39.56,48.0,1.76/
&DEVC ID='RAD_167_youtong', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=39.56,48.0,1.76, ORIENTATION=0.0,0.0,1.0/
&DEVC ID='TEMP_168_youtong', QUANTITY='TEMPERATURE', XYZ=56.56,44.0,1.76/
&DEVC ID='RAD_168_youtong', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=56.56,44.0,1.76, ORIENTATION=0.0,0.0,1.0/
&DEVC ID='TEMP_169_youtong', QUANTITY='TEMPERATURE', XYZ=61.56,50.0,1.76/
&DEVC ID='RAD_169_youtong', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=61.56,50.0,1.76, ORIENTATION=0.0,0.0,1.0/
&DEVC ID='TEMP_170_youtong', QUANTITY='TEMPERATURE', XYZ=71.56,44.0,1.76/
&DEVC ID='RAD_170_youtong', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=71.56,44.0,1.76, ORIENTATION=0.0,0.0,1.0/
&DEVC ID='TEMP_171_youtong', QUANTITY='TEMPERATURE', XYZ=81.56,50.0,1.76/
&DEVC ID='RAD_171_youtong', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=81.56,50.0,1.76, ORIENTATION=0.0,0.0,1.0/
&DEVC ID='TEMP_172_youtong', QUANTITY='TEMPERATURE', XYZ=87.56,46.0,1.76/
&DEVC ID='RAD_172_youtong', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=87.56,46.0,1.76, ORIENTATION=0.0,0.0,1.0/
&DEVC ID='TEMP_173_youtong', QUANTITY='TEMPERATURE', XYZ=91.56,52.0,1.76/
&DEVC ID='RAD_173_youtong', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=91.56,52.0,1.76, ORIENTATION=0.0,0.0,1.0/
&DEVC ID='TEMP_174_muzhipin', QUANTITY='TEMPERATURE', XYZ=4.26,52.0,1.26/
&DEVC ID='RAD_174_muzhipin', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=4.26,52.0,1.26, ORIENTATION=0.0,0.0,1.0/
&DEVC ID='TEMP_175_muzhipin', QUANTITY='TEMPERATURE', XYZ=8.26,44.0,1.26/
&DEVC ID='RAD_175_muzhipin', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=8.26,44.0,1.26, ORIENTATION=0.0,0.0,1.0/
&DEVC ID='TEMP_176_muzhipin', QUANTITY='TEMPERATURE', XYZ=17.26,50.0,1.26/
&DEVC ID='RAD_176_muzhipin', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=17.26,50.0,1.26, ORIENTATION=0.0,0.0,1.0/
&DEVC ID='TEMP_177_muzhipin', QUANTITY='TEMPERATURE', XYZ=26.26,52.0,1.26/
&DEVC ID='RAD_177_muzhipin', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=26.26,52.0,1.26, ORIENTATION=0.0,0.0,1.0/
&DEVC ID='TEMP_178_muzhipin', QUANTITY='TEMPERATURE', XYZ=35.26,52.0,1.26/
&DEVC ID='RAD_178_muzhipin', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=35.26,52.0,1.26, ORIENTATION=0.0,0.0,1.0/
&DEVC ID='TEMP_179_muzhipin', QUANTITY='TEMPERATURE', XYZ=44.26,44.0,1.26/
&DEVC ID='RAD_179_muzhipin', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=44.26,44.0,1.26, ORIENTATION=0.0,0.0,1.0/
&DEVC ID='TEMP_180_muzhipin', QUANTITY='TEMPERATURE', XYZ=53.26,52.0,1.26/
&DEVC ID='RAD_180_muzhipin', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=53.26,52.0,1.26, ORIENTATION=0.0,0.0,1.0/
&DEVC ID='TEMP_181_muzhipin', QUANTITY='TEMPERATURE', XYZ=62.26,52.0,1.26/
&DEVC ID='RAD_181_muzhipin', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=62.26,52.0,1.26, ORIENTATION=0.0,0.0,1.0/
&DEVC ID='TEMP_182_muzhipin', QUANTITY='TEMPERATURE', XYZ=74.26,52.0,1.26/
&DEVC ID='RAD_182_muzhipin', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=74.26,52.0,1.26, ORIENTATION=0.0,0.0,1.0/
&DEVC ID='TEMP_183_muzhipin', QUANTITY='TEMPERATURE', XYZ=87.26,52.0,1.26/
&DEVC ID='RAD_183_muzhipin', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=87.26,52.0,1.26, ORIENTATION=0.0,0.0,1.0/
&DEVC ID='TEMP_184_muzhipin', QUANTITY='TEMPERATURE', XYZ=91.26,45.0,1.26/
&DEVC ID='RAD_184_muzhipin', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=91.26,45.0,1.26, ORIENTATION=0.0,0.0,1.0/
&DEVC ID='TEMP_185_youtong', QUANTITY='TEMPERATURE', XYZ=5.56,52.0,5.56/
&DEVC ID='RAD_185_youtong', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=5.56,52.0,5.56, ORIENTATION=0.0,0.0,1.0/
&DEVC ID='TEMP_186_youtong', QUANTITY='TEMPERATURE', XYZ=17.56,52.0,5.56/
&DEVC ID='RAD_186_youtong', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=17.56,52.0,5.56, ORIENTATION=0.0,0.0,1.0/
&DEVC ID='TEMP_187_youtong', QUANTITY='TEMPERATURE', XYZ=29.56,52.0,5.56/
&DEVC ID='RAD_187_youtong', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=29.56,52.0,5.56, ORIENTATION=0.0,0.0,1.0/
&DEVC ID='TEMP_188_youtong', QUANTITY='TEMPERATURE', XYZ=41.56,52.0,5.56/
&DEVC ID='RAD_188_youtong', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=41.56,52.0,5.56, ORIENTATION=0.0,0.0,1.0/
&DEVC ID='TEMP_189_youtong', QUANTITY='TEMPERATURE', XYZ=54.56,52.0,5.56/
&DEVC ID='RAD_189_youtong', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=54.56,52.0,5.56, ORIENTATION=0.0,0.0,1.0/
&DEVC ID='TEMP_190_youtong', QUANTITY='TEMPERATURE', XYZ=67.56,52.0,5.56/
&DEVC ID='RAD_190_youtong', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=67.56,52.0,5.56, ORIENTATION=0.0,0.0,1.0/
&DEVC ID='TEMP_191_youtong', QUANTITY='TEMPERATURE', XYZ=81.56,52.0,5.56/
&DEVC ID='RAD_191_youtong', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=81.56,52.0,5.56, ORIENTATION=0.0,0.0,1.0/
&DEVC ID='TEMP_192_muzhipin', QUANTITY='TEMPERATURE', XYZ=3.26,45.0,5.06/
&DEVC ID='RAD_192_muzhipin', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=3.26,45.0,5.06, ORIENTATION=0.0,0.0,1.0/
&DEVC ID='TEMP_193_muzhipin', QUANTITY='TEMPERATURE', XYZ=9.26,51.0,5.06/
&DEVC ID='RAD_193_muzhipin', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=9.26,51.0,5.06, ORIENTATION=0.0,0.0,1.0/
&DEVC ID='TEMP_194_muzhipin', QUANTITY='TEMPERATURE', XYZ=21.26,46.0,5.06/
&DEVC ID='RAD_194_muzhipin', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=21.26,46.0,5.06, ORIENTATION=0.0,0.0,1.0/
&DEVC ID='TEMP_195_muzhipin', QUANTITY='TEMPERATURE', XYZ=27.26,53.0,5.06/
&DEVC ID='RAD_195_muzhipin', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=27.26,53.0,5.06, ORIENTATION=0.0,0.0,1.0/
&DEVC ID='TEMP_196_muzhipin', QUANTITY='TEMPERATURE', XYZ=35.26,45.0,5.06/
&DEVC ID='RAD_196_muzhipin', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=35.26,45.0,5.06, ORIENTATION=0.0,0.0,1.0/
&DEVC ID='TEMP_197_muzhipin', QUANTITY='TEMPERATURE', XYZ=44.26,51.0,5.06/
&DEVC ID='RAD_197_muzhipin', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=44.26,51.0,5.06, ORIENTATION=0.0,0.0,1.0/
&DEVC ID='TEMP_198_muzhipin', QUANTITY='TEMPERATURE', XYZ=53.26,45.0,5.06/
&DEVC ID='RAD_198_muzhipin', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=53.26,45.0,5.06, ORIENTATION=0.0,0.0,1.0/
&DEVC ID='TEMP_199_muzhipin', QUANTITY='TEMPERATURE', XYZ=61.26,54.0,5.06/
&DEVC ID='RAD_199_muzhipin', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=61.26,54.0,5.06, ORIENTATION=0.0,0.0,1.0/
&DEVC ID='TEMP_200_muzhipin', QUANTITY='TEMPERATURE', XYZ=71.26,45.0,5.06/
&DEVC ID='RAD_200_muzhipin', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=71.26,45.0,5.06, ORIENTATION=0.0,0.0,1.0/
&DEVC ID='TEMP_201_muzhipin', QUANTITY='TEMPERATURE', XYZ=79.26,54.0,5.06/
&DEVC ID='RAD_201_muzhipin', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=79.26,54.0,5.06, ORIENTATION=0.0,0.0,1.0/
&DEVC ID='TEMP_202_muzhipin', QUANTITY='TEMPERATURE', XYZ=87.26,45.0,5.06/
&DEVC ID='RAD_202_muzhipin', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=87.26,45.0,5.06, ORIENTATION=0.0,0.0,1.0/
&DEVC ID='TEMP_203_muzhipin', QUANTITY='TEMPERATURE', XYZ=91.26,54.0,5.06/
&DEVC ID='RAD_203_muzhipin', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=91.26,54.0,5.06, ORIENTATION=0.0,0.0,1.0/
&DEVC ID='TEMP_204_feiji', QUANTITY='TEMPERATURE', XYZ=28.06,24.5,5.175/
&DEVC ID='RAD_204_feiji', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=28.06,24.5,5.175, ORIENTATION=0.0,0.0,1.0/
&DEVC ID='TEMP_205_feiji', QUANTITY='TEMPERATURE', XYZ=63.06,24.5,5.175/
&DEVC ID='RAD_205_feiji', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=63.06,24.5,5.175, ORIENTATION=0.0,0.0,1.0/
&DEVC ID='RAD_206_xmin', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=0.06,22.0,3.76, ORIENTATION=0.0,0.0,1.0/
&DEVC ID='TEMP_206_xmin', QUANTITY='TEMPERATURE', XYZ=0.06,22.0,3.76, ORIENTATION=-1.0,0.0,0.0/
&DEVC ID='RAD_207_ymax', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=40.8,57.0,6.06, ORIENTATION=0.0,0.0,1.0/
&DEVC ID='TEMP_207_ymax', QUANTITY='TEMPERATURE', XYZ=40.8,57.0,6.06, ORIENTATION=0.0,1.0,0.0/
&DEVC ID='TEMP_208_dianlan', QUANTITY='TEMPERATURE', XYZ=3.06,8.5,1.26/
&DEVC ID='RAD_208_dianlan', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=3.06,8.5,1.26, ORIENTATION=0.0,0.0,1.0/
&DEVC ID='TEMP_209_dianlan', QUANTITY='TEMPERATURE', XYZ=43.06,10.5,1.26/
&DEVC ID='RAD_209_dianlan', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=43.06,10.5,1.26, ORIENTATION=0.0,0.0,1.0/
&DEVC ID='TEMP_210_dianlan', QUANTITY='TEMPERATURE', XYZ=77.06,8.5,1.26/
&DEVC ID='RAD_210_dianlan', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=77.06,8.5,1.26, ORIENTATION=0.0,0.0,1.0/
&DEVC ID='TEMP_211_dianlan', QUANTITY='TEMPERATURE', XYZ=6.06,36.5,1.26/
&DEVC ID='RAD_211_dianlan', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=6.06,36.5,1.26, ORIENTATION=0.0,0.0,1.0/
&DEVC ID='TEMP_212_dianlan', QUANTITY='TEMPERATURE', XYZ=47.06,36.5,1.26/
&DEVC ID='RAD_212_dianlan', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=47.06,36.5,1.26, ORIENTATION=0.0,0.0,1.0/
&DEVC ID='TEMP_213_dianlan', QUANTITY='TEMPERATURE', XYZ=80.06,35.5,1.26/
&DEVC ID='RAD_213_dianlan', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=80.06,35.5,1.26, ORIENTATION=0.0,0.0,1.0/
&DEVC ID='TIMER_OUT->OUT->OUT->OUT->OUT->OUT', QUANTITY='TIME', XYZ=-1.0,-1.0,0.0, SETPOINT=7.5, INITIAL_STATE=.TRUE./

&MATL ID='fuel',
      FYI='Equivalent aviation fuel/oil load represented as a solid surface layer',
      SPECIFIC_HEAT=2.0,
      CONDUCTIVITY=0.13,
      DENSITY=820.0,
      EMISSIVITY=0.95,
      HEAT_OF_COMBUSTION=4.3E4,
      N_REACTIONS=1,
      HEAT_OF_REACTION=300.0,
      SPEC_ID(1,1)='METHANE',
      NU_SPEC(1,1)=1.0,
      REFERENCE_TEMPERATURE=280.0,
      PYROLYSIS_RANGE=50.0/
&MATL ID='YELLOW PINE',
      FYI='Equivalent wood fuel for hangar combustible items; simplified one-step pyrolysis',
      SPECIFIC_HEAT=2.85,
      CONDUCTIVITY=0.14,
      DENSITY=640.0,
      HEAT_OF_COMBUSTION=1.75E4,
      N_REACTIONS=1,
      HEAT_OF_REACTION=430.0,
      SPEC_ID(1,1)='METHANE',
      NU_SPEC(1,1)=1.0,
      REFERENCE_TEMPERATURE=320.0/
&MATL ID='FOAM',
      FYI='Equivalent foam/upholstery fuel for chairs; simplified one-step pyrolysis',
      SPECIFIC_HEAT=1.7,
      CONDUCTIVITY=0.05,
      DENSITY=28.0,
      HEAT_OF_COMBUSTION=2.54E4,
      N_REACTIONS=1,
      HEAT_OF_REACTION=1750.0,
      SPEC_ID(1,1)='METHANE',
      NU_SPEC(1,1)=1.0,
      REFERENCE_TEMPERATURE=350.0/
&MATL ID='STEEL',
      FYI='Drysdale, Intro to Fire Dynamics - ATF NIST Multi-Floor Validation',
      SPECIFIC_HEAT=0.46,
      CONDUCTIVITY=45.8,
      DENSITY=7850.0,
      EMISSIVITY=0.95/
&MATL ID='PVC',
      FYI='Equivalent PVC/plastic fuel for partitions and plastic components; simplified one-step pyrolysis',
      SPECIFIC_HEAT_RAMP='PVC_SPECIFIC_HEAT_RAMP',
      CONDUCTIVITY_RAMP='PVC_CONDUCTIVITY_RAMP',
      DENSITY=1380.0,
      EMISSIVITY=0.95,
      HEAT_OF_COMBUSTION=1.65E4,
      N_REACTIONS=1,
      HEAT_OF_REACTION=900.0,
      SPEC_ID(1,1)='METHANE',
      NU_SPEC(1,1)=1.0,
      REFERENCE_TEMPERATURE=360.0/
&RAMP ID='PVC_SPECIFIC_HEAT_RAMP', T=23.0, F=1.29/
&RAMP ID='PVC_SPECIFIC_HEAT_RAMP', T=50.0, F=1.35/
&RAMP ID='PVC_SPECIFIC_HEAT_RAMP', T=75.0, F=1.41/
&RAMP ID='PVC_SPECIFIC_HEAT_RAMP', T=100.0, F=1.47/
&RAMP ID='PVC_SPECIFIC_HEAT_RAMP', T=125.0, F=1.53/
&RAMP ID='PVC_SPECIFIC_HEAT_RAMP', T=150.0, F=1.59/
&RAMP ID='PVC_CONDUCTIVITY_RAMP', T=23.0, F=0.192/
&RAMP ID='PVC_CONDUCTIVITY_RAMP', T=50.0, F=0.175/
&RAMP ID='PVC_CONDUCTIVITY_RAMP', T=75.0, F=0.172/
&RAMP ID='PVC_CONDUCTIVITY_RAMP', T=100.0, F=0.147/
&RAMP ID='PVC_CONDUCTIVITY_RAMP', T=125.0, F=0.141/
&RAMP ID='PVC_CONDUCTIVITY_RAMP', T=150.0, F=0.134/
&MATL ID='CONCRETE',
      FYI='NBSIR 88-3752 - ATF NIST Multi-Floor Validation',
      SPECIFIC_HEAT=1.04,
      CONDUCTIVITY=1.8,
      DENSITY=2280.0/
&MATL ID='CALCIUM SILICATE',
      FYI='NBSIR 88-3752 - NBS Multi-Room Validation',
      SPECIFIC_HEAT_RAMP='CALCIUM SILICATE_SPECIFIC_HEAT_RAMP',
      CONDUCTIVITY=0.12,
      DENSITY=720.0,
      EMISSIVITY=0.83/
&RAMP ID='CALCIUM SILICATE_SPECIFIC_HEAT_RAMP', T=20.0, F=1.25/
&RAMP ID='CALCIUM SILICATE_SPECIFIC_HEAT_RAMP', T=200.0, F=1.25/
&RAMP ID='CALCIUM SILICATE_SPECIFIC_HEAT_RAMP', T=300.0, F=1.33/
&RAMP ID='CALCIUM SILICATE_SPECIFIC_HEAT_RAMP', T=600.0, F=1.55/

&SURF ID='radiation01',
      RGB=255,102,0,
      NET_HEAT_FLUX=866.0,
      EMISSIVITY=1.0/
&SURF ID='radiation02',
      RGB=255,102,0,
      NET_HEAT_FLUX=500.0,
      EMISSIVITY=1.0/
&SURF ID='SURF_FUEL_EQ',
      RGB=255,212,84,
      BACKING='VOID',
      MATL_ID(1,1)='fuel',
      MATL_MASS_FRACTION(1,1)=1.0,
      THICKNESS(1)=0.2/
&SURF ID='SURF_WOOD_YELLOW_PINE',
      RGB=226,177,128,
      BACKING='VOID',
      MATL_ID(1,1)='YELLOW PINE',
      MATL_MASS_FRACTION(1,1)=1.0,
      THICKNESS(1)=0.2/
&SURF ID='SURF_CHAIR_FOAM',
      RGB=130,132,163,
      BACKING='VOID',
      MATL_ID(1,1)='FOAM',
      MATL_MASS_FRACTION(1,1)=1.0,
      THICKNESS(1)=0.2/
&SURF ID='SURF_Aluminum_alloy',
      RGB=243,240,246/
&SURF ID='IfcDoor',
      RGB=247,48,0,
      BACKING='VOID',
      MATL_ID(1,1)='STEEL',
      MATL_MASS_FRACTION(1,1)=1.0,
      THICKNESS(1)=0.1/
&SURF ID='SURF_PARTITION_PVC',
      RGB=184,187,68,
      BACKING='VOID',
      MATL_ID(1,1)='PVC',
      MATL_MASS_FRACTION(1,1)=1.0,
      THICKNESS(1)=0.2/
&SURF ID='DEFAULT_FLOOR',
      COLOR='GRAY 50',
      BACKING='VOID',
      MATL_ID(1,1)='CONCRETE',
      MATL_MASS_FRACTION(1,1)=1.0,
      THICKNESS(1)=0.1/
&SURF ID='DEFAULT_WALL',
      COLOR='GRAY',
      BACKING='VOID',
      MATL_ID(1,1)='CONCRETE',
      MATL_MASS_FRACTION(1,1)=1.0,
      THICKNESS(1)=0.1/
&SURF ID='GLASS',
      RGB=0,128,192,
      TRANSPARENCY=0.101961,
      BACKING='VOID',
      MATL_ID(1,1)='CALCIUM SILICATE',
      MATL_MASS_FRACTION(1,1)=1.0,
      THICKNESS(1)=0.1/
&SURF ID='WINDOW_SASH',
      RGB=224,178,126,
      BACKING='VOID',
      MATL_ID(1,1)='CALCIUM SILICATE',
      MATL_MASS_FRACTION(1,1)=1.0,
      THICKNESS(1)=0.1/
&SURF ID='DEFAULT_ROOF',
      RGB=0,127,0,
      BACKING='VOID',
      MATL_ID(1,1)='STEEL',
      MATL_MASS_FRACTION(1,1)=1.0,
      THICKNESS(1)=0.1/

&OBST ID='Obstruction', XB=17.0,18.0,28.0,29.0,0.12,1.614897, SURF_ID='SURF_FUEL_EQ'/ 
&OBST ID='Obstruction', XB=21.0,22.0,24.0,25.0,0.12,1.614897, SURF_ID='SURF_FUEL_EQ'/ 
&OBST ID='Obstruction', XB=74.0,75.0,28.0,29.0,0.12,1.614897, SURF_ID='SURF_FUEL_EQ'/ 
&OBST ID='Obstruction', XB=6.0,7.0,24.0,25.0,0.12,1.614897, SURF_ID='SURF_FUEL_EQ'/ 
&OBST ID='Obstruction', XB=41.0,42.0,24.0,25.0,0.12,1.614897, SURF_ID='SURF_FUEL_EQ'/ 
&OBST ID='Obstruction', XB=51.0,52.0,24.0,25.0,0.12,1.614897, SURF_ID='SURF_FUEL_EQ'/ 
&OBST ID='Obstruction', XB=13.11094,14.654249,29.382767,31.0,0.12,1.195467, RGB=226,177,128, SURF_ID='SURF_WOOD_YELLOW_PINE'/ 
&OBST ID='Obstruction', XB=18.11094,19.654249,19.382767,21.0,0.12,1.195467, RGB=226,177,128, SURF_ID='SURF_WOOD_YELLOW_PINE'/ 
&OBST ID='Obstruction', XB=48.11094,49.654249,29.382767,31.0,0.12,1.195467, RGB=226,177,128, SURF_ID='SURF_WOOD_YELLOW_PINE'/ 
&OBST ID='Obstruction', XB=53.11094,54.654249,19.382767,21.0,0.12,1.195467, RGB=226,177,128, SURF_ID='SURF_WOOD_YELLOW_PINE'/ 
&OBST ID='Obstruction', XB=73.11094,74.654249,19.382767,21.0,0.12,1.195467, RGB=226,177,128, SURF_ID='SURF_WOOD_YELLOW_PINE'/ 
&OBST ID='Obstruction', XB=38.11094,39.654249,17.382767,19.0,0.12,1.195467, RGB=226,177,128, SURF_ID='SURF_WOOD_YELLOW_PINE'/ 
&OBST ID='Obstruction', XB=68.11094,69.654249,18.382767,20.0,0.12,1.195467, RGB=226,177,128, SURF_ID='SURF_WOOD_YELLOW_PINE'/ 
&OBST ID='huiyizhuoyi_0001', XB=15.5,21.5,52.0,54.0,0.9,1.1, COLOR='GRAY 47', SURF_ID='SURF_WOOD_YELLOW_PINE'/ 
&OBST ID='huiyizhuoyi_0001', XB=17.5,18.5,51.0,52.0,0.9,1.1, COLOR='BLACK', SURF_ID='SURF_WOOD_YELLOW_PINE'/ 
&OBST ID='huiyizhuoyi_0001', XB=18.5,19.5,51.0,52.0,0.9,1.1, COLOR='GRAY 47', SURF_ID='SURF_CHAIR_FOAM'/ 
&OBST ID='huiyizhuoyi_0002', XB=27.5,29.5,48.0,54.0,0.9,1.1, COLOR='GRAY 47', SURF_ID='SURF_WOOD_YELLOW_PINE'/ 
&OBST ID='huiyizhuoyi_0002', XB=28.5,29.5,47.0,48.0,0.9,1.1, COLOR='GRAY 47', SURF_ID='SURF_WOOD_YELLOW_PINE'/ 
&OBST ID='huiyizhuoyi_0002', XB=29.5,30.5,48.0,49.0,0.0,0.2, COLOR='BLACK', SURF_ID='SURF_WOOD_YELLOW_PINE'/ 
&OBST ID='huiyizhuoyi_0002', XB=29.5,30.5,51.0,53.0,0.0,0.2, COLOR='BLACK', SURF_ID='SURF_WOOD_YELLOW_PINE'/ 
&OBST ID='huiyizhuoyi_0002', XB=29.5,30.5,48.0,50.0,0.9,1.1, COLOR='GRAY 47', SURF_ID='SURF_CHAIR_FOAM'/ 
&OBST ID='huiyizhuoyi_0002', XB=29.5,30.5,51.0,53.0,0.9,1.1, COLOR='GRAY 47', SURF_ID='SURF_CHAIR_FOAM'/ 
&OBST ID='huiyizhuoyi_0002', XB=27.4,27.6,49.0,50.0,0.0,1.0, COLOR='BLACK', SURF_ID='SURF_WOOD_YELLOW_PINE'/ 
&OBST ID='huiyizhuoyi_0002', XB=29.4,29.6,49.0,50.0,0.0,1.0, COLOR='BLACK', SURF_ID='SURF_WOOD_YELLOW_PINE'/ 
&OBST ID='changguimoxing_0001', XB=19.5,20.5,31.0,32.0,0.0,5.0, RGB=242,240,189, SURF_ID='SURF_Aluminum_alloy'/ 
&OBST ID='changguimoxing_0001', XB=20.5,23.5,30.0,31.0,0.0,5.0, RGB=242,240,189, SURF_ID='SURF_Aluminum_alloy'/ 
&OBST ID='changguimoxing_0001', XB=21.5,26.5,29.0,30.0,0.0,5.0, RGB=242,240,189, SURF_ID='SURF_Aluminum_alloy'/ 
&OBST ID='changguimoxing_0001', XB=22.5,36.5,28.0,29.0,0.0,5.0, RGB=242,240,189, SURF_ID='SURF_Aluminum_alloy'/ 
&OBST ID='changguimoxing_0001', XB=23.5,35.5,27.0,28.0,0.0,5.0, RGB=242,240,189, SURF_ID='SURF_Aluminum_alloy'/ 
&OBST ID='changguimoxing_0001', XB=24.5,34.5,26.0,27.0,0.0,5.0, RGB=242,240,189, SURF_ID='SURF_Aluminum_alloy'/ 
&OBST ID='changguimoxing_0001', XB=25.5,33.5,25.0,26.0,0.0,5.0, RGB=242,240,189, SURF_ID='SURF_Aluminum_alloy'/ 
&OBST ID='changguimoxing_0001', XB=26.5,32.5,24.0,25.0,0.0,5.0, RGB=242,240,189, SURF_ID='SURF_Aluminum_alloy'/ 
&OBST ID='changguimoxing_0001', XB=26.5,32.5,34.0,35.0,0.0,5.0, RGB=242,240,189, SURF_ID='SURF_Aluminum_alloy'/ 
&OBST ID='changguimoxing_0001', XB=27.5,31.5,15.0,24.0,0.0,5.0, RGB=242,240,189, SURF_ID='SURF_Aluminum_alloy'/ 
&OBST ID='changguimoxing_0001', XB=27.5,31.5,29.0,34.0,0.0,5.0, RGB=242,240,189, SURF_ID='SURF_Aluminum_alloy'/ 
&OBST ID='changguimoxing_0001', XB=28.5,30.5,14.0,15.0,0.0,5.0, RGB=242,240,189, SURF_ID='SURF_Aluminum_alloy'/ 
&OBST ID='changguimoxing_0001', XB=32.5,37.5,29.0,30.0,0.0,5.0, RGB=242,240,189, SURF_ID='SURF_Aluminum_alloy'/ 
&OBST ID='changguimoxing_0001', XB=35.5,38.5,30.0,31.0,0.0,5.0, RGB=242,240,189, SURF_ID='SURF_Aluminum_alloy'/ 
&OBST ID='changguimoxing_0001', XB=38.5,39.5,31.0,32.0,0.0,5.0, RGB=242,240,189, SURF_ID='SURF_Aluminum_alloy'/ 
&OBST ID='changguimoxing_0001', XB=53.5,54.5,31.0,32.0,0.0,5.0, RGB=242,240,189, SURF_ID='SURF_Aluminum_alloy'/ 
&OBST ID='changguimoxing_0001', XB=54.5,58.5,30.0,31.0,0.0,5.0, RGB=242,240,189, SURF_ID='SURF_Aluminum_alloy'/ 
&OBST ID='changguimoxing_0001', XB=55.5,65.5,29.0,30.0,0.0,5.0, RGB=242,240,189, SURF_ID='SURF_Aluminum_alloy'/ 
&OBST ID='changguimoxing_0001', XB=56.5,71.5,28.0,29.0,0.0,5.0, RGB=242,240,189, SURF_ID='SURF_Aluminum_alloy'/ 
&OBST ID='changguimoxing_0001', XB=57.5,70.5,27.0,28.0,0.0,5.0, RGB=242,240,189, SURF_ID='SURF_Aluminum_alloy'/ 
&OBST ID='changguimoxing_0001', XB=58.5,69.5,26.0,27.0,0.0,5.0, RGB=242,240,189, SURF_ID='SURF_Aluminum_alloy'/ 
&OBST ID='changguimoxing_0001', XB=59.5,68.5,25.0,26.0,0.0,5.0, RGB=242,240,189, SURF_ID='SURF_Aluminum_alloy'/ 
&OBST ID='changguimoxing_0001', XB=60.5,67.5,24.0,25.0,0.0,5.0, RGB=242,240,189, SURF_ID='SURF_Aluminum_alloy'/ 
&OBST ID='changguimoxing_0001', XB=61.5,65.5,15.0,23.0,0.0,5.0, RGB=242,240,189, SURF_ID='SURF_Aluminum_alloy'/ 
&OBST ID='changguimoxing_0001', XB=61.5,65.5,30.0,34.0,0.0,5.0, RGB=242,240,189, SURF_ID='SURF_Aluminum_alloy'/ 
&OBST ID='changguimoxing_0001', XB=61.5,66.5,23.0,24.0,0.0,5.0, RGB=242,240,189, SURF_ID='SURF_Aluminum_alloy'/ 
&OBST ID='changguimoxing_0001', XB=61.5,66.5,34.0,35.0,0.0,5.0, RGB=242,240,189, SURF_ID='SURF_Aluminum_alloy'/ 
&OBST ID='changguimoxing_0001', XB=62.5,65.5,14.0,15.0,0.0,5.0, RGB=242,240,189, SURF_ID='SURF_Aluminum_alloy'/ 
&OBST ID='changguimoxing_0001', XB=63.5,64.5,13.0,14.0,0.0,5.0, RGB=242,240,189, SURF_ID='SURF_Aluminum_alloy'/ 
&OBST ID='changguimoxing_0001', XB=66.5,72.5,29.0,30.0,0.0,5.0, RGB=242,240,189, SURF_ID='SURF_Aluminum_alloy'/ 
&OBST ID='changguimoxing_0001', XB=69.5,73.5,30.0,31.0,0.0,5.0, RGB=242,240,189, SURF_ID='SURF_Aluminum_alloy'/ 
&OBST ID='changguimoxing_0001', XB=73.5,74.5,31.0,32.0,0.0,5.0, RGB=242,240,189, SURF_ID='SURF_Aluminum_alloy'/ 
&OBST ID='changguimoxing_0001', XB=18.5,19.5,31.9,32.1,0.0,5.0, RGB=242,240,189, SURF_ID='SURF_Aluminum_alloy'/ 
&OBST ID='changguimoxing_0001', XB=39.5,40.5,31.9,32.1,0.0,5.0, RGB=242,240,189, SURF_ID='SURF_Aluminum_alloy'/ 
&OBST ID='changguimoxing_0001', XB=60.5,61.5,34.9,35.1,0.0,5.0, RGB=242,240,189, SURF_ID='SURF_Aluminum_alloy'/ 
&OBST ID='changguimoxing_0001', XB=66.5,67.5,34.9,35.1,0.0,5.0, RGB=242,240,189, SURF_ID='SURF_Aluminum_alloy'/ 
&OBST ID='changguimoxing_0001', XB=29.4,29.6,13.0,14.0,0.0,5.0, RGB=242,240,189, SURF_ID='SURF_Aluminum_alloy'/ 
&OBST ID='tuilamen_0001', XB=60.5,72.5,0.0,0.2,0.0,18.0, COLOR='GRAY 80', SURF_ID='IfcDoor'/ 
&OBST ID='tuilamen_0005', XB=12.5,24.5,0.0,0.2,0.0,18.0, COLOR='GRAY 80', SURF_ID='IfcDoor'/ 
&OBST ID='tuilamen_0006', XB=0.2,12.5,0.0,0.2,0.0,18.0, COLOR='GRAY 80', SURF_ID='IfcDoor'/ 
&OBST ID='diannaozhuo_0001', XB=1.5,3.5,51.0,52.0,0.9,1.1, RGB=78,78,78, SURF_ID='SURF_WOOD_YELLOW_PINE'/ 
&OBST ID='diannaozhuo_0001', XB=1.5,2.5,50.9,51.1,0.0,1.0, RGB=37,32,32, SURF_ID='SURF_WOOD_YELLOW_PINE'/ 
&OBST ID='diannaozhuo_0001', XB=1.5,3.5,51.9,52.1,0.0,1.0, RGB=78,78,78, SURF_ID='SURF_WOOD_YELLOW_PINE'/ 
&OBST ID='diannaozhuo_0001', XB=1.4,1.6,51.0,52.0,0.0,1.0, RGB=78,78,78, SURF_ID='SURF_WOOD_YELLOW_PINE'/ 
&OBST ID='diannaozhuo_0001', XB=3.4,3.6,51.0,52.0,0.0,1.0, RGB=78,78,78, SURF_ID='SURF_WOOD_YELLOW_PINE'/ 
&OBST ID='chair_0001', XB=2.5,3.5,50.9,51.1,0.0,1.0, RGB=64,0,0, SURF_ID='SURF_CHAIR_FOAM'/ 
&OBST ID='diannaozhuo_0002', XB=1.5,2.5,47.0,48.0,0.0,0.2, RGB=37,32,32, SURF_ID='SURF_WOOD_YELLOW_PINE'/ 
&OBST ID='diannaozhuo_0002', XB=1.5,2.5,47.0,48.0,0.9,1.1, RGB=37,32,32, SURF_ID='SURF_WOOD_YELLOW_PINE'/ 
&OBST ID='diannaozhuo_0002', XB=1.5,2.5,46.9,47.1,0.0,1.0, RGB=37,32,32, SURF_ID='SURF_WOOD_YELLOW_PINE'/ 
&OBST ID='diannaozhuo_0002', XB=1.5,2.5,47.9,48.1,0.0,1.0, RGB=37,32,32, SURF_ID='SURF_WOOD_YELLOW_PINE'/ 
&OBST ID='diannaozhuo_0002', XB=2.5,3.5,47.9,48.1,0.0,1.0, RGB=78,78,78, SURF_ID='SURF_WOOD_YELLOW_PINE'/ 
&OBST ID='diannaozhuo_0002', XB=1.4,1.6,47.0,48.0,0.0,1.0, RGB=37,32,32, SURF_ID='SURF_WOOD_YELLOW_PINE'/ 
&OBST ID='diannaozhuo_0002', XB=2.4,2.6,47.0,48.0,0.0,1.0, RGB=37,32,32, SURF_ID='SURF_WOOD_YELLOW_PINE'/ 
&OBST ID='chair_0002', XB=2.5,3.5,47.0,48.0,0.9,1.1, RGB=64,0,0, SURF_ID='SURF_CHAIR_FOAM'/ 
&OBST ID='chair_0002', XB=2.5,3.5,47.9,48.1,0.0,1.0, RGB=64,0,0, SURF_ID='SURF_CHAIR_FOAM'/ 
&OBST ID='diannaozhuo_0003', XB=1.5,2.5,43.0,44.0,0.9,1.1, RGB=78,78,78, SURF_ID='SURF_WOOD_YELLOW_PINE'/ 
&OBST ID='diannaozhuo_0003', XB=1.5,2.5,43.9,44.1,0.0,1.0, RGB=78,78,78, SURF_ID='SURF_WOOD_YELLOW_PINE'/ 
&OBST ID='diannaozhuo_0003', XB=1.4,1.6,43.0,44.0,0.0,1.0, RGB=78,78,78, SURF_ID='SURF_WOOD_YELLOW_PINE'/ 
&OBST ID='diannaozhuo_0003', XB=2.4,2.6,43.0,44.0,0.0,1.0, RGB=78,78,78, SURF_ID='SURF_WOOD_YELLOW_PINE'/ 
&OBST ID='diannaozhuo_0004', XB=7.5,8.5,45.0,46.0,0.9,1.1, RGB=78,78,78, SURF_ID='SURF_WOOD_YELLOW_PINE'/ 
&OBST ID='diannaozhuo_0004', XB=7.5,8.5,45.9,46.1,0.0,1.0, RGB=78,78,78, SURF_ID='SURF_WOOD_YELLOW_PINE'/ 
&OBST ID='diannaozhuo_0004', XB=7.4,7.6,45.0,46.0,0.0,1.0, RGB=78,78,78, SURF_ID='SURF_WOOD_YELLOW_PINE'/ 
&OBST ID='diannaozhuo_0004', XB=8.4,8.6,45.0,46.0,0.0,1.0, RGB=78,78,78, SURF_ID='SURF_WOOD_YELLOW_PINE'/ 
&OBST ID='chair_0003', XB=8.4,8.6,45.0,46.0,0.0,1.0, RGB=64,0,0, SURF_ID='SURF_CHAIR_FOAM'/ 
&OBST ID='diannaozhuo_0005', XB=13.5,14.5,46.0,47.0,0.0,0.2, RGB=37,32,32, SURF_ID='SURF_WOOD_YELLOW_PINE'/ 
&OBST ID='diannaozhuo_0005', XB=13.5,14.5,46.0,47.0,0.9,1.1, RGB=37,32,32, SURF_ID='SURF_WOOD_YELLOW_PINE'/ 
&OBST ID='diannaozhuo_0005', XB=13.5,14.5,45.9,46.1,0.0,1.0, RGB=37,32,32, SURF_ID='SURF_WOOD_YELLOW_PINE'/ 
&OBST ID='diannaozhuo_0005', XB=13.5,14.5,46.9,47.1,0.0,1.0, RGB=37,32,32, SURF_ID='SURF_WOOD_YELLOW_PINE'/ 
&OBST ID='diannaozhuo_0005', XB=14.5,15.5,46.9,47.1,0.0,1.0, RGB=78,78,78, SURF_ID='SURF_WOOD_YELLOW_PINE'/ 
&OBST ID='diannaozhuo_0005', XB=13.4,13.6,46.0,47.0,0.0,1.0, RGB=37,32,32, SURF_ID='SURF_WOOD_YELLOW_PINE'/ 
&OBST ID='diannaozhuo_0005', XB=14.4,14.6,46.0,47.0,0.0,1.0, RGB=37,32,32, SURF_ID='SURF_WOOD_YELLOW_PINE'/ 
&OBST ID='diannaozhuo_0006', XB=13.5,14.5,43.0,44.0,0.0,0.2, RGB=37,32,32, SURF_ID='SURF_WOOD_YELLOW_PINE'/ 
&OBST ID='diannaozhuo_0006', XB=13.5,14.5,43.0,44.0,0.9,1.1, RGB=37,32,32, SURF_ID='SURF_WOOD_YELLOW_PINE'/ 
&OBST ID='diannaozhuo_0006', XB=14.5,15.5,43.0,44.0,0.9,1.1, RGB=78,78,78, SURF_ID='SURF_WOOD_YELLOW_PINE'/ 
&OBST ID='diannaozhuo_0006', XB=13.5,14.5,42.9,43.1,0.0,1.0, RGB=37,32,32, SURF_ID='SURF_WOOD_YELLOW_PINE'/ 
&OBST ID='diannaozhuo_0006', XB=13.5,14.5,43.9,44.1,0.0,1.0, RGB=37,32,32, SURF_ID='SURF_WOOD_YELLOW_PINE'/ 
&OBST ID='diannaozhuo_0006', XB=14.5,15.5,43.9,44.1,0.0,1.0, RGB=78,78,78, SURF_ID='SURF_WOOD_YELLOW_PINE'/ 
&OBST ID='diannaozhuo_0006', XB=13.4,13.6,43.0,44.0,0.0,1.0, RGB=78,78,78, SURF_ID='SURF_WOOD_YELLOW_PINE'/ 
&OBST ID='diannaozhuo_0006', XB=14.4,14.6,43.0,44.0,0.0,1.0, RGB=37,32,32, SURF_ID='SURF_WOOD_YELLOW_PINE'/ 
&OBST ID='diannaozhuo_0006', XB=15.4,15.6,43.0,44.0,0.0,1.0, RGB=78,78,78, SURF_ID='SURF_WOOD_YELLOW_PINE'/ 
&OBST ID='diannaozhuo_0007', XB=33.5,35.5,45.0,46.0,0.9,1.1, RGB=78,78,78, SURF_ID='SURF_WOOD_YELLOW_PINE'/ 
&OBST ID='diannaozhuo_0007', XB=33.5,34.5,44.9,45.1,0.0,1.0, RGB=37,32,32, SURF_ID='SURF_WOOD_YELLOW_PINE'/ 
&OBST ID='diannaozhuo_0007', XB=33.5,35.5,45.9,46.1,0.0,1.0, RGB=78,78,78, SURF_ID='SURF_WOOD_YELLOW_PINE'/ 
&OBST ID='diannaozhuo_0007', XB=33.4,33.6,45.0,46.0,0.0,1.0, RGB=78,78,78, SURF_ID='SURF_WOOD_YELLOW_PINE'/ 
&OBST ID='diannaozhuo_0007', XB=35.4,35.6,45.0,46.0,0.0,1.0, RGB=78,78,78, SURF_ID='SURF_WOOD_YELLOW_PINE'/ 
&OBST ID='diannaozhuo_0008', XB=33.5,34.5,53.0,54.0,0.0,0.2, RGB=37,32,32, SURF_ID='SURF_WOOD_YELLOW_PINE'/ 
&OBST ID='diannaozhuo_0008', XB=33.5,34.5,53.0,54.0,0.9,1.1, RGB=37,32,32, SURF_ID='SURF_WOOD_YELLOW_PINE'/ 
&OBST ID='diannaozhuo_0008', XB=33.5,35.5,54.0,55.0,0.9,1.1, RGB=78,78,78, SURF_ID='SURF_WOOD_YELLOW_PINE'/ 
&OBST ID='diannaozhuo_0008', XB=33.5,34.5,52.9,53.1,0.0,1.0, RGB=37,32,32, SURF_ID='SURF_WOOD_YELLOW_PINE'/ 
&OBST ID='diannaozhuo_0008', XB=33.5,34.5,53.9,54.1,0.0,1.0, RGB=37,32,32, SURF_ID='SURF_WOOD_YELLOW_PINE'/ 
&OBST ID='diannaozhuo_0008', XB=33.5,35.5,54.9,55.1,0.0,1.0, RGB=78,78,78, SURF_ID='SURF_WOOD_YELLOW_PINE'/ 
&OBST ID='diannaozhuo_0008', XB=33.4,33.6,53.0,54.0,0.0,1.0, RGB=37,32,32, SURF_ID='SURF_WOOD_YELLOW_PINE'/ 
&OBST ID='diannaozhuo_0008', XB=33.4,33.6,54.0,55.0,0.0,1.0, RGB=78,78,78, SURF_ID='SURF_WOOD_YELLOW_PINE'/ 
&OBST ID='diannaozhuo_0008', XB=34.4,34.6,53.0,54.0,0.0,1.0, RGB=37,32,32, SURF_ID='SURF_WOOD_YELLOW_PINE'/ 
&OBST ID='diannaozhuo_0008', XB=35.4,35.6,54.0,55.0,0.0,1.0, RGB=78,78,78, SURF_ID='SURF_WOOD_YELLOW_PINE'/ 
&OBST ID='diannaozhuo_0009', XB=33.5,34.5,50.0,51.0,0.0,0.2, RGB=37,32,32, SURF_ID='SURF_WOOD_YELLOW_PINE'/ 
&OBST ID='diannaozhuo_0009', XB=33.5,34.5,50.0,51.0,0.9,1.1, RGB=37,32,32, SURF_ID='SURF_WOOD_YELLOW_PINE'/ 
&OBST ID='diannaozhuo_0009', XB=34.5,35.5,50.0,51.0,0.9,1.1, RGB=78,78,78, SURF_ID='SURF_WOOD_YELLOW_PINE'/ 
&OBST ID='diannaozhuo_0009', XB=33.5,34.5,49.9,50.1,0.0,1.0, RGB=37,32,32, SURF_ID='SURF_WOOD_YELLOW_PINE'/ 
&OBST ID='diannaozhuo_0009', XB=33.5,34.5,50.9,51.1,0.0,1.0, RGB=37,32,32, SURF_ID='SURF_WOOD_YELLOW_PINE'/ 
&OBST ID='diannaozhuo_0009', XB=34.5,35.5,50.9,51.1,0.0,1.0, RGB=78,78,78, SURF_ID='SURF_WOOD_YELLOW_PINE'/ 
&OBST ID='diannaozhuo_0009', XB=33.4,33.6,50.0,51.0,0.0,1.0, RGB=78,78,78, SURF_ID='SURF_WOOD_YELLOW_PINE'/ 
&OBST ID='diannaozhuo_0009', XB=34.4,34.6,50.0,51.0,0.0,1.0, RGB=37,32,32, SURF_ID='SURF_WOOD_YELLOW_PINE'/ 
&OBST ID='diannaozhuo_0009', XB=35.4,35.6,50.0,51.0,0.0,1.0, RGB=78,78,78, SURF_ID='SURF_WOOD_YELLOW_PINE'/ 
&OBST ID='diannaozhuo_0010', XB=39.5,40.5,54.0,55.0,0.9,1.1, RGB=78,78,78, SURF_ID='SURF_WOOD_YELLOW_PINE'/ 
&OBST ID='diannaozhuo_0010', XB=39.5,40.5,54.9,55.1,0.0,1.0, RGB=78,78,78, SURF_ID='SURF_WOOD_YELLOW_PINE'/ 
&OBST ID='diannaozhuo_0010', XB=39.4,39.6,54.0,55.0,0.0,1.0, RGB=78,78,78, SURF_ID='SURF_WOOD_YELLOW_PINE'/ 
&OBST ID='diannaozhuo_0010', XB=40.4,40.6,54.0,55.0,0.0,1.0, RGB=78,78,78, SURF_ID='SURF_WOOD_YELLOW_PINE'/ 
&OBST ID='chair_0004', XB=39.5,40.5,54.0,55.0,0.9,1.1, RGB=64,0,0, SURF_ID='SURF_CHAIR_FOAM'/ 
&OBST ID='chair_0004', XB=39.5,40.5,54.9,55.1,0.0,1.0, RGB=64,0,0, SURF_ID='SURF_CHAIR_FOAM'/ 
&OBST ID='diannaozhuo_0011', XB=40.5,41.5,51.0,52.0,0.0,0.2, RGB=37,32,32, SURF_ID='SURF_WOOD_YELLOW_PINE'/ 
&OBST ID='diannaozhuo_0011', XB=40.5,41.5,51.0,52.0,0.9,1.1, RGB=37,32,32, SURF_ID='SURF_WOOD_YELLOW_PINE'/ 
&OBST ID='diannaozhuo_0011', XB=40.5,41.5,50.9,51.1,0.0,1.0, RGB=37,32,32, SURF_ID='SURF_WOOD_YELLOW_PINE'/ 
&OBST ID='diannaozhuo_0011', XB=40.5,41.5,51.9,52.1,0.0,1.0, RGB=37,32,32, SURF_ID='SURF_WOOD_YELLOW_PINE'/ 
&OBST ID='diannaozhuo_0011', XB=41.5,42.5,51.9,52.1,0.0,1.0, RGB=78,78,78, SURF_ID='SURF_WOOD_YELLOW_PINE'/ 
&OBST ID='diannaozhuo_0011', XB=40.4,40.6,51.0,52.0,0.0,1.0, RGB=37,32,32, SURF_ID='SURF_WOOD_YELLOW_PINE'/ 
&OBST ID='diannaozhuo_0011', XB=41.4,41.6,51.0,52.0,0.0,1.0, RGB=37,32,32, SURF_ID='SURF_WOOD_YELLOW_PINE'/ 
&OBST ID='chair_0005', XB=41.5,42.5,51.0,52.0,0.9,1.1, RGB=64,0,0, SURF_ID='SURF_CHAIR_FOAM'/ 
&OBST ID='chair_0005', XB=41.5,42.5,51.9,52.1,0.0,1.0, RGB=64,0,0, SURF_ID='SURF_CHAIR_FOAM'/ 
&OBST ID='diannaozhuo_0012', XB=51.5,52.5,53.0,54.0,0.0,0.2, RGB=37,32,32, SURF_ID='SURF_WOOD_YELLOW_PINE'/ 
&OBST ID='diannaozhuo_0012', XB=51.5,52.5,53.0,54.0,0.9,1.1, RGB=37,32,32, SURF_ID='SURF_WOOD_YELLOW_PINE'/ 
&OBST ID='diannaozhuo_0012', XB=51.5,53.5,54.0,55.0,0.9,1.1, RGB=78,78,78, SURF_ID='SURF_WOOD_YELLOW_PINE'/ 
&OBST ID='diannaozhuo_0012', XB=51.5,52.5,52.9,53.1,0.0,1.0, RGB=37,32,32, SURF_ID='SURF_WOOD_YELLOW_PINE'/ 
&OBST ID='diannaozhuo_0012', XB=51.5,52.5,53.9,54.1,0.0,1.0, RGB=37,32,32, SURF_ID='SURF_WOOD_YELLOW_PINE'/ 
&OBST ID='diannaozhuo_0012', XB=51.5,53.5,54.9,55.1,0.0,1.0, RGB=78,78,78, SURF_ID='SURF_WOOD_YELLOW_PINE'/ 
&OBST ID='diannaozhuo_0012', XB=51.4,51.6,53.0,54.0,0.0,1.0, RGB=37,32,32, SURF_ID='SURF_WOOD_YELLOW_PINE'/ 
&OBST ID='diannaozhuo_0012', XB=51.4,51.6,54.0,55.0,0.0,1.0, RGB=78,78,78, SURF_ID='SURF_WOOD_YELLOW_PINE'/ 
&OBST ID='diannaozhuo_0012', XB=52.4,52.6,53.0,54.0,0.0,1.0, RGB=37,32,32, SURF_ID='SURF_WOOD_YELLOW_PINE'/ 
&OBST ID='diannaozhuo_0012', XB=53.4,53.6,54.0,55.0,0.0,1.0, RGB=78,78,78, SURF_ID='SURF_WOOD_YELLOW_PINE'/ 
&OBST ID='diannaozhuo_0013', XB=62.5,63.5,54.0,55.0,0.9,1.1, RGB=78,78,78, SURF_ID='SURF_WOOD_YELLOW_PINE'/ 
&OBST ID='diannaozhuo_0013', XB=62.5,63.5,54.9,55.1,0.0,1.0, RGB=78,78,78, SURF_ID='SURF_WOOD_YELLOW_PINE'/ 
&OBST ID='diannaozhuo_0013', XB=62.4,62.6,53.0,54.0,0.0,1.0, RGB=37,32,32, SURF_ID='SURF_WOOD_YELLOW_PINE'/ 
&OBST ID='diannaozhuo_0013', XB=62.4,62.6,54.0,55.0,0.0,1.0, RGB=78,78,78, SURF_ID='SURF_WOOD_YELLOW_PINE'/ 
&OBST ID='diannaozhuo_0013', XB=63.4,63.6,54.0,55.0,0.0,1.0, RGB=78,78,78, SURF_ID='SURF_WOOD_YELLOW_PINE'/ 
&OBST ID='chair_0006', XB=62.5,63.5,53.9,54.1,0.0,1.0, RGB=64,0,0, SURF_ID='SURF_CHAIR_FOAM'/ 
&OBST ID='diannaozhuo_0014', XB=62.5,63.5,51.0,52.0,0.9,1.1, RGB=78,78,78, SURF_ID='SURF_WOOD_YELLOW_PINE'/ 
&OBST ID='diannaozhuo_0014', XB=62.5,63.5,51.9,52.1,0.0,1.0, RGB=78,78,78, SURF_ID='SURF_WOOD_YELLOW_PINE'/ 
&OBST ID='diannaozhuo_0014', XB=62.4,62.6,51.0,52.0,0.0,1.0, RGB=78,78,78, SURF_ID='SURF_WOOD_YELLOW_PINE'/ 
&OBST ID='diannaozhuo_0014', XB=63.4,63.6,51.0,52.0,0.0,1.0, RGB=78,78,78, SURF_ID='SURF_WOOD_YELLOW_PINE'/ 
&OBST ID='chair_0007', XB=62.5,63.5,50.9,51.1,0.0,1.0, RGB=64,0,0, SURF_ID='SURF_CHAIR_FOAM'/ 
&OBST ID='diannaozhuo_0015', XB=68.5,69.5,55.0,56.0,0.0,0.2, RGB=78,78,78, SURF_ID='SURF_WOOD_YELLOW_PINE'/ 
&OBST ID='diannaozhuo_0015', XB=68.5,69.5,55.0,56.0,0.9,1.1, RGB=78,78,78, SURF_ID='SURF_WOOD_YELLOW_PINE'/ 
&OBST ID='diannaozhuo_0015', XB=68.5,69.5,54.9,55.1,0.0,1.0, RGB=78,78,78, SURF_ID='SURF_WOOD_YELLOW_PINE'/ 
&OBST ID='diannaozhuo_0015', XB=68.5,69.5,55.9,56.1,0.0,1.0, RGB=78,78,78, SURF_ID='SURF_WOOD_YELLOW_PINE'/ 
&OBST ID='diannaozhuo_0015', XB=68.4,68.6,54.0,55.0,0.0,1.0, RGB=37,32,32, SURF_ID='SURF_WOOD_YELLOW_PINE'/ 
&OBST ID='diannaozhuo_0015', XB=68.4,68.6,55.0,56.0,0.0,1.0, RGB=78,78,78, SURF_ID='SURF_WOOD_YELLOW_PINE'/ 
&OBST ID='diannaozhuo_0015', XB=69.4,69.6,55.0,56.0,0.0,1.0, RGB=78,78,78, SURF_ID='SURF_WOOD_YELLOW_PINE'/ 
&OBST ID='chair_0008', XB=68.5,69.5,54.9,55.1,0.0,1.0, RGB=64,0,0, SURF_ID='SURF_CHAIR_FOAM'/ 
&OBST ID='diannaozhuo_0016', XB=70.5,72.5,55.0,56.0,0.0,0.2, RGB=78,78,78, SURF_ID='SURF_WOOD_YELLOW_PINE'/ 
&OBST ID='diannaozhuo_0016', XB=70.5,72.5,55.0,56.0,0.9,1.1, RGB=78,78,78, SURF_ID='SURF_WOOD_YELLOW_PINE'/ 
&OBST ID='diannaozhuo_0016', XB=71.5,72.5,54.9,55.1,0.0,1.0, RGB=78,78,78, SURF_ID='SURF_WOOD_YELLOW_PINE'/ 
&OBST ID='diannaozhuo_0016', XB=71.5,72.5,55.9,56.1,0.0,1.0, RGB=78,78,78, SURF_ID='SURF_WOOD_YELLOW_PINE'/ 
&OBST ID='diannaozhuo_0016', XB=71.4,71.6,54.0,55.0,0.0,1.0, RGB=37,32,32, SURF_ID='SURF_WOOD_YELLOW_PINE'/ 
&OBST ID='diannaozhuo_0016', XB=71.4,71.6,55.0,56.0,0.0,1.0, RGB=78,78,78, SURF_ID='SURF_WOOD_YELLOW_PINE'/ 
&OBST ID='diannaozhuo_0016', XB=72.4,72.6,55.0,56.0,0.0,1.0, RGB=78,78,78, SURF_ID='SURF_WOOD_YELLOW_PINE'/ 
&OBST ID='chair_0009', XB=71.5,72.5,54.9,55.1,0.0,1.0, RGB=64,0,0, SURF_ID='SURF_CHAIR_FOAM'/ 
&OBST ID='diannaozhuo_0017', XB=74.5,76.5,55.0,56.0,0.0,0.2, RGB=78,78,78, SURF_ID='SURF_WOOD_YELLOW_PINE'/ 
&OBST ID='diannaozhuo_0017', XB=74.5,76.5,55.0,56.0,0.9,1.1, RGB=78,78,78, SURF_ID='SURF_WOOD_YELLOW_PINE'/ 
&OBST ID='diannaozhuo_0017', XB=75.5,76.5,54.9,55.1,0.0,1.0, RGB=78,78,78, SURF_ID='SURF_WOOD_YELLOW_PINE'/ 
&OBST ID='diannaozhuo_0017', XB=75.5,76.5,55.9,56.1,0.0,1.0, RGB=78,78,78, SURF_ID='SURF_WOOD_YELLOW_PINE'/ 
&OBST ID='diannaozhuo_0017', XB=75.4,75.6,54.0,55.0,0.0,1.0, RGB=37,32,32, SURF_ID='SURF_WOOD_YELLOW_PINE'/ 
&OBST ID='diannaozhuo_0017', XB=75.4,75.6,55.0,56.0,0.0,1.0, RGB=78,78,78, SURF_ID='SURF_WOOD_YELLOW_PINE'/ 
&OBST ID='diannaozhuo_0017', XB=76.4,76.6,55.0,56.0,0.0,1.0, RGB=78,78,78, SURF_ID='SURF_WOOD_YELLOW_PINE'/ 
&OBST ID='chair_0010', XB=75.5,76.5,54.9,55.1,0.0,1.0, RGB=64,0,0, SURF_ID='SURF_CHAIR_FOAM'/ 
&OBST ID='bangongyi_0001', XB=75.5,76.5,47.0,48.0,0.9,1.1, COLOR='GRAY 2', SURF_ID='SURF_CHAIR_FOAM'/ 
&OBST ID='bangongyi_0002', XB=74.5,75.5,49.0,50.0,0.0,1.0, COLOR='GRAY 2', SURF_ID='SURF_CHAIR_FOAM'/ 
&OBST ID='bangongyi_0003', XB=73.5,74.5,47.9,48.1,0.0,1.0, COLOR='GRAY 2', SURF_ID='SURF_CHAIR_FOAM'/ 
&OBST ID='bangongyi_0004', XB=73.5,74.5,47.0,48.0,0.9,1.1, COLOR='GRAY 2', SURF_ID='SURF_CHAIR_FOAM'/ 
&OBST ID='bangongyi_0004', XB=73.5,74.5,46.9,47.1,0.0,1.0, COLOR='GRAY 2', SURF_ID='SURF_CHAIR_FOAM'/ 
&OBST ID='bangongyi_0005', XB=74.5,75.5,45.0,46.0,0.9,1.1, RGB=130,132,163, SURF_ID='SURF_CHAIR_FOAM'/ 
&OBST ID='bangongyi_0005', XB=74.5,75.5,45.9,46.1,0.0,1.0, COLOR='GRAY 2', SURF_ID='SURF_CHAIR_FOAM'/ 
&OBST ID='bangongzhuo_0001', XB=74.5,75.5,47.0,48.0,0.9,1.1, RGB=184,187,68, SURF_ID='SURF_WOOD_YELLOW_PINE'/ 
&OBST ID='bangongzhuo_0002', XB=74.5,75.5,46.0,47.0,0.9,1.1, RGB=184,187,68, SURF_ID='SURF_WOOD_YELLOW_PINE'/ 
&OBST ID='bangongzhuo_0002', XB=74.4,74.6,46.0,47.0,0.0,1.0, RGB=228,229,229, SURF_ID='SURF_WOOD_YELLOW_PINE'/ 
&OBST ID='bangongzhuo_0003', XB=73.5,74.5,46.0,47.0,0.9,1.1, RGB=184,187,68, SURF_ID='SURF_WOOD_YELLOW_PINE'/ 
&OBST ID='wenjiangui_0001', XB=75.4,75.6,46.0,47.0,0.0,1.0, RGB=228,229,229, SURF_ID='SURF_WOOD_YELLOW_PINE'/ 
&OBST ID='wenjiangui_0002', XB=74.4,74.6,47.0,48.0,0.0,1.0, RGB=228,229,229, SURF_ID='SURF_WOOD_YELLOW_PINE'/ 
&OBST ID='bangongzhuo_0004', XB=74.5,75.5,48.0,49.0,0.9,1.1, RGB=184,187,68, SURF_ID='SURF_WOOD_YELLOW_PINE'/ 
&OBST ID='bangongzhuo_0005', XB=73.5,74.5,48.0,49.0,0.9,1.1, RGB=184,187,68, SURF_ID='SURF_WOOD_YELLOW_PINE'/ 
&OBST ID='wenjiangui_0003', XB=75.4,75.6,48.0,49.0,0.0,1.0, RGB=228,229,229, SURF_ID='SURF_WOOD_YELLOW_PINE'/ 
&OBST ID='bangongyi_0006', XB=80.5,81.5,44.0,45.0,0.0,1.0, RGB=130,132,163, SURF_ID='SURF_CHAIR_FOAM'/ 
&OBST ID='bangongyi_0007', XB=80.4,80.6,44.0,45.0,0.0,1.0, RGB=130,132,163, SURF_ID='SURF_CHAIR_FOAM'/ 
&OBST ID='bangongyi_0008', XB=80.5,81.5,42.9,43.1,0.0,1.0, RGB=130,132,163, SURF_ID='SURF_CHAIR_FOAM'/ 
&OBST ID='bangongzhuo_0006', XB=81.5,82.5,44.0,45.0,0.9,1.1, RGB=184,187,68, SURF_ID='SURF_WOOD_YELLOW_PINE'/ 
&OBST ID='bangongzhuo_0007', XB=81.5,82.5,43.0,44.0,0.9,1.1, RGB=184,187,68, SURF_ID='SURF_WOOD_YELLOW_PINE'/ 
&OBST ID='wenjiangui_0004', XB=81.5,82.5,42.9,43.1,0.0,1.0, RGB=228,229,229, SURF_ID='SURF_WOOD_YELLOW_PINE'/ 
&OBST ID='wenjiangui_0004', XB=82.4,82.6,43.0,44.0,0.0,1.0, RGB=228,229,229, SURF_ID='SURF_WOOD_YELLOW_PINE'/ 
&OBST ID='bangongzhuo_0008', XB=80.5,81.5,43.0,44.0,0.9,1.1, RGB=184,187,68, SURF_ID='SURF_WOOD_YELLOW_PINE'/ 
&OBST ID='wenjiangui_0005', XB=81.5,82.5,44.0,45.0,0.0,1.0, RGB=228,229,229, SURF_ID='SURF_WOOD_YELLOW_PINE'/ 
&OBST ID='wenjiangui_0006', XB=80.5,81.5,43.0,44.0,0.0,1.0, RGB=228,229,229, SURF_ID='SURF_WOOD_YELLOW_PINE'/ 
&OBST ID='bangongzhuo_0009', XB=79.5,80.5,44.0,45.0,0.9,1.1, RGB=184,187,68, SURF_ID='SURF_WOOD_YELLOW_PINE'/ 
&OBST ID='wenjiangui_0007', XB=79.4,79.6,43.0,44.0,0.0,1.0, RGB=228,229,229, SURF_ID='SURF_WOOD_YELLOW_PINE'/ 
&OBST ID='bangongzhuo_0010', XB=79.5,80.5,43.0,44.0,0.9,1.1, RGB=184,187,68, SURF_ID='SURF_WOOD_YELLOW_PINE'/ 
&OBST ID='wenjiangui_0008', XB=79.5,80.5,44.0,45.0,0.0,1.0, RGB=228,229,229, SURF_ID='SURF_WOOD_YELLOW_PINE'/ 
&OBST ID='wenjiangui_0009', XB=80.4,80.6,43.0,44.0,0.0,1.0, RGB=228,229,229, SURF_ID='SURF_WOOD_YELLOW_PINE'/ 
&OBST ID='bangongyi_0009', XB=89.4,89.6,46.0,47.0,0.0,1.0, COLOR='GRAY 2', SURF_ID='SURF_CHAIR_FOAM'/ 
&OBST ID='bangongyi_0010', XB=88.4,88.6,46.0,47.0,0.0,1.0, COLOR='GRAY 2', SURF_ID='SURF_CHAIR_FOAM'/ 
&OBST ID='bangongyi_0011', XB=86.5,87.5,45.0,46.0,0.9,1.1, RGB=130,132,163, SURF_ID='SURF_CHAIR_FOAM'/ 
&OBST ID='bangongyi_0011', XB=87.4,87.6,45.0,46.0,0.0,1.0, RGB=130,132,163, SURF_ID='SURF_CHAIR_FOAM'/ 
&OBST ID='bangongyi_0012', XB=90.5,91.5,45.0,46.0,0.9,1.1, RGB=130,132,163, SURF_ID='SURF_CHAIR_FOAM'/ 
&OBST ID='bangongyi_0012', XB=90.4,90.6,45.0,46.0,0.0,1.0, RGB=130,132,163, SURF_ID='SURF_CHAIR_FOAM'/ 
&OBST ID='bangongzhuo_0011', XB=89.5,90.5,46.0,47.0,0.9,1.1, RGB=184,187,68, SURF_ID='SURF_WOOD_YELLOW_PINE'/ 
&OBST ID='bangongzhuo_0011', XB=89.5,90.5,46.9,47.1,0.0,1.0, RGB=228,229,229, SURF_ID='SURF_WOOD_YELLOW_PINE'/ 
&OBST ID='bangongzhuo_0012', XB=89.5,90.5,45.0,46.0,0.9,1.1, RGB=184,187,68, SURF_ID='SURF_WOOD_YELLOW_PINE'/ 
&OBST ID='bangongzhuo_0012', XB=89.5,90.5,44.9,45.1,0.0,1.0, RGB=228,229,229, SURF_ID='SURF_WOOD_YELLOW_PINE'/ 
&OBST ID='wenjiangui_0010', XB=89.5,90.5,46.0,47.0,0.0,1.0, RGB=228,229,229, SURF_ID='SURF_WOOD_YELLOW_PINE'/ 
&OBST ID='wenjiangui_0011', XB=89.4,89.6,45.0,46.0,0.0,1.0, RGB=228,229,229, SURF_ID='SURF_WOOD_YELLOW_PINE'/ 
&OBST ID='bangonggeban_0001', XB=89.5,90.5,45.0,46.0,0.9,1.1, RGB=184,187,68, SURF_ID='SURF_PARTITION_PVC'/ 
&OBST ID='bangongzhuo_0013', XB=87.5,88.5,46.0,47.0,0.9,1.1, RGB=184,187,68, SURF_ID='SURF_WOOD_YELLOW_PINE'/ 
&OBST ID='bangongzhuo_0013', XB=88.5,89.5,45.9,46.1,0.0,1.0, RGB=228,229,229, SURF_ID='SURF_WOOD_YELLOW_PINE'/ 
&OBST ID='bangongzhuo_0014', XB=87.5,88.5,45.0,46.0,0.9,1.1, RGB=184,187,68, SURF_ID='SURF_WOOD_YELLOW_PINE'/ 
&OBST ID='bangongzhuo_0015', XB=88.5,89.5,45.0,46.0,0.9,1.1, RGB=184,187,68, SURF_ID='SURF_WOOD_YELLOW_PINE'/ 
&OBST ID='bangongzhuo_0015', XB=88.5,89.5,44.9,45.1,0.0,1.0, RGB=228,229,229, SURF_ID='SURF_WOOD_YELLOW_PINE'/ 
&OBST ID='wenjiangui_0012', XB=87.5,88.5,45.9,46.1,0.0,1.0, RGB=228,229,229, SURF_ID='SURF_WOOD_YELLOW_PINE'/ 
&OBST ID='wenjiangui_0012', XB=88.4,88.6,46.0,47.0,0.0,1.0, RGB=228,229,229, SURF_ID='SURF_WOOD_YELLOW_PINE'/ 
&OBST ID='wenjiangui_0013', XB=88.4,88.6,45.0,46.0,0.0,1.0, RGB=228,229,229, SURF_ID='SURF_WOOD_YELLOW_PINE'/ 
&OBST ID='loubam_0001', XB=0.2,84.5,0.0,40.0,0.0,0.2, COLOR='GRAY 50', SURF_ID='DEFAULT_FLOOR'/ 
&OBST ID='loubam_0001', XB=0.2,93.5,40.0,56.0,0.0,0.2, COLOR='GRAY 50', SURF_ID='DEFAULT_FLOOR'/ 
&OBST ID='jibenqiang_0001', XB=84.4,84.6,8.0,11.0,0.0,3.0, COLOR='GRAY', SURF_ID='DEFAULT_WALL'/ 
&OBST ID='jibenqiang_0001', XB=84.4,84.6,13.0,15.0,0.0,3.0, COLOR='GRAY', SURF_ID='DEFAULT_WALL'/ 
&OBST ID='jibenqiang_0001', XB=84.4,84.6,17.0,19.0,0.0,3.0, COLOR='GRAY', SURF_ID='DEFAULT_WALL'/ 
&OBST ID='jibenqiang_0001', XB=84.4,84.6,21.0,24.0,0.0,3.0, COLOR='GRAY', SURF_ID='DEFAULT_WALL'/ 
&OBST ID='jibenqiang_0001', XB=84.4,84.6,0.0,1.0,0.0,18.0, COLOR='GRAY', SURF_ID='DEFAULT_WALL'/ 
&OBST ID='jibenqiang_0001', XB=84.4,84.6,36.0,40.0,0.0,18.0, COLOR='GRAY', SURF_ID='DEFAULT_WALL'/ 
&OBST ID='jibenqiang_0001', XB=84.4,84.6,1.0,4.0,0.0,19.0, COLOR='GRAY', SURF_ID='DEFAULT_WALL'/ 
&OBST ID='jibenqiang_0001', XB=84.4,84.6,28.0,36.0,0.0,19.0, COLOR='GRAY', SURF_ID='DEFAULT_WALL'/ 
&OBST ID='jibenqiang_0001', XB=84.4,84.6,4.0,6.0,0.0,20.0, COLOR='GRAY', SURF_ID='DEFAULT_WALL'/ 
&OBST ID='jibenqiang_0001', XB=84.4,84.6,20.0,21.0,0.0,20.0, COLOR='GRAY', SURF_ID='DEFAULT_WALL'/ 
&OBST ID='jibenqiang_0001', XB=84.4,84.6,24.0,28.0,0.0,20.0, COLOR='GRAY', SURF_ID='DEFAULT_WALL'/ 
&OBST ID='jibenqiang_0001', XB=84.4,84.6,6.0,8.0,0.0,21.0, COLOR='GRAY', SURF_ID='DEFAULT_WALL'/ 
&OBST ID='jibenqiang_0001', XB=84.4,84.6,12.0,13.0,0.0,21.0, COLOR='GRAY', SURF_ID='DEFAULT_WALL'/ 
&OBST ID='jibenqiang_0001', XB=84.4,84.6,15.0,17.0,0.0,21.0, COLOR='GRAY', SURF_ID='DEFAULT_WALL'/ 
&OBST ID='jibenqiang_0001', XB=84.4,84.6,19.0,20.0,0.0,21.0, COLOR='GRAY', SURF_ID='DEFAULT_WALL'/ 
&OBST ID='jibenqiang_0001', XB=84.4,84.6,11.0,12.0,0.0,22.0, COLOR='GRAY', SURF_ID='DEFAULT_WALL'/ 
&OBST ID='jibenqiang_0001', XB=84.4,84.6,8.0,11.0,5.0,10.0, COLOR='GRAY', SURF_ID='DEFAULT_WALL'/ 
&OBST ID='jibenqiang_0001', XB=84.4,84.6,13.0,15.0,5.0,10.0, COLOR='GRAY', SURF_ID='DEFAULT_WALL'/ 
&OBST ID='jibenqiang_0001', XB=84.4,84.6,17.0,19.0,5.0,10.0, COLOR='GRAY', SURF_ID='DEFAULT_WALL'/ 
&OBST ID='jibenqiang_0001', XB=84.4,84.6,21.0,24.0,5.0,10.0, COLOR='GRAY', SURF_ID='DEFAULT_WALL'/ 
&OBST ID='jibenqiang_0001', XB=84.4,84.6,21.0,24.0,12.0,20.0, COLOR='GRAY', SURF_ID='DEFAULT_WALL'/ 
&OBST ID='jibenqiang_0001', XB=84.4,84.6,13.0,15.0,12.0,21.0, COLOR='GRAY', SURF_ID='DEFAULT_WALL'/ 
&OBST ID='jibenqiang_0001', XB=84.4,84.6,17.0,19.0,12.0,21.0, COLOR='GRAY', SURF_ID='DEFAULT_WALL'/ 
&OBST ID='jibenqiang_0001', XB=84.4,84.6,8.0,11.0,12.0,22.0, COLOR='GRAY', SURF_ID='DEFAULT_WALL'/ 
&OBST ID='jibenqiang_0002', XB=80.5,88.5,39.9,40.1,0.0,4.0, COLOR='GRAY', SURF_ID='DEFAULT_WALL'/ 
&OBST ID='jibenqiang_0003', XB=86.4,86.6,40.0,42.0,0.0,4.0, COLOR='GRAY', SURF_ID='DEFAULT_WALL'/ 
&OBST ID='jibenqiang_0003', XB=86.4,86.6,43.0,44.0,0.0,4.0, COLOR='GRAY', SURF_ID='DEFAULT_WALL'/ 
&OBST ID='jibenqiang_0003', XB=86.4,86.6,42.0,43.0,2.0,4.0, COLOR='GRAY', SURF_ID='DEFAULT_WALL'/ 
&OBST ID='jibenqiang_0004', XB=86.5,88.5,43.0,44.0,0.0,4.0, COLOR='GRAY', SURF_ID='DEFAULT_WALL'/ 
&OBST ID='jibenqiang_0004', XB=88.5,89.5,43.0,44.0,0.0,1.0, COLOR='GRAY', SURF_ID='DEFAULT_WALL'/ 
&OBST ID='jibenqiang_0004', XB=88.5,89.5,43.0,44.0,2.0,4.0, COLOR='GRAY', SURF_ID='DEFAULT_WALL'/ 
&OBST ID='jibenqiang_0004', XB=89.5,91.5,43.0,44.0,0.0,4.0, COLOR='GRAY', SURF_ID='DEFAULT_WALL'/ 
&OBST ID='jibenqiang_0004', XB=91.5,92.5,43.0,44.0,0.0,1.0, COLOR='GRAY', SURF_ID='DEFAULT_WALL'/ 
&OBST ID='jibenqiang_0004', XB=91.5,92.5,43.0,44.0,2.0,4.0, COLOR='GRAY', SURF_ID='DEFAULT_WALL'/ 
&OBST ID='jibenqiang_0004', XB=92.5,93.5,43.0,44.0,0.0,4.0, COLOR='GRAY', SURF_ID='DEFAULT_WALL'/ 
&OBST ID='jibenqiang_0005', XB=93.5,94.5,41.0,42.0,0.0,2.0, COLOR='GRAY', SURF_ID='DEFAULT_WALL'/ 
&OBST ID='jibenqiang_0005', XB=93.5,94.5,44.0,46.0,0.0,2.0, COLOR='GRAY', SURF_ID='DEFAULT_WALL'/ 
&OBST ID='jibenqiang_0005', XB=93.5,94.5,48.0,49.0,0.0,2.0, COLOR='GRAY', SURF_ID='DEFAULT_WALL'/ 
&OBST ID='jibenqiang_0005', XB=93.5,94.5,52.0,53.0,0.0,2.0, COLOR='GRAY', SURF_ID='DEFAULT_WALL'/ 
&OBST ID='jibenqiang_0005', XB=93.5,94.5,55.0,56.0,0.0,2.0, COLOR='GRAY', SURF_ID='DEFAULT_WALL'/ 
&OBST ID='jibenqiang_0005', XB=93.5,94.5,40.0,41.0,0.0,4.0, COLOR='GRAY', SURF_ID='DEFAULT_WALL'/ 
&OBST ID='jibenqiang_0005', XB=93.5,94.5,42.0,44.0,0.0,4.0, COLOR='GRAY', SURF_ID='DEFAULT_WALL'/ 
&OBST ID='jibenqiang_0005', XB=93.5,94.5,46.0,48.0,0.0,4.0, COLOR='GRAY', SURF_ID='DEFAULT_WALL'/ 
&OBST ID='jibenqiang_0005', XB=93.5,94.5,49.0,52.0,0.0,4.0, COLOR='GRAY', SURF_ID='DEFAULT_WALL'/ 
&OBST ID='jibenqiang_0005', XB=93.5,94.5,53.0,55.0,0.0,4.0, COLOR='GRAY', SURF_ID='DEFAULT_WALL'/ 
&OBST ID='jibenqiang_0005', XB=93.5,94.5,56.0,57.0,0.0,4.0, COLOR='GRAY', SURF_ID='DEFAULT_WALL'/ 
&OBST ID='jibenqiang_0005', XB=93.5,94.5,41.0,42.0,3.0,4.0, COLOR='GRAY', SURF_ID='DEFAULT_WALL'/ 
&OBST ID='jibenqiang_0005', XB=93.5,94.5,44.0,46.0,3.0,4.0, COLOR='GRAY', SURF_ID='DEFAULT_WALL'/ 
&OBST ID='jibenqiang_0005', XB=93.5,94.5,48.0,49.0,3.0,4.0, COLOR='GRAY', SURF_ID='DEFAULT_WALL'/ 
&OBST ID='jibenqiang_0005', XB=93.5,94.5,52.0,53.0,3.0,4.0, COLOR='GRAY', SURF_ID='DEFAULT_WALL'/ 
&OBST ID='jibenqiang_0005', XB=93.5,94.5,55.0,56.0,3.0,4.0, COLOR='GRAY', SURF_ID='DEFAULT_WALL'/ 
&OBST ID='jibenqiang_0006', XB=92.5,93.5,39.9,40.1,0.0,4.0, COLOR='GRAY', SURF_ID='DEFAULT_WALL'/ 
&OBST ID='jibenqiang_0007', XB=92.4,92.6,40.0,41.0,0.0,4.0, COLOR='GRAY', SURF_ID='DEFAULT_WALL'/ 
&OBST ID='jibenqiang_0008', XB=88.5,92.5,40.9,41.1,0.0,4.0, COLOR='GRAY', SURF_ID='DEFAULT_WALL'/ 
&OBST ID='jibenqiang_0009', XB=88.4,88.6,40.0,41.0,0.0,4.0, COLOR='GRAY', SURF_ID='DEFAULT_WALL'/ 
&OBST ID='jibenqiang_0010', XB=77.5,93.5,46.9,47.1,0.0,4.0, COLOR='GRAY', SURF_ID='DEFAULT_WALL'/ 
&OBST ID='jibenqiang_0011', XB=80.4,80.6,47.0,50.0,0.0,4.0, COLOR='GRAY', SURF_ID='DEFAULT_WALL'/ 
&OBST ID='jibenqiang_0012', XB=80.5,81.5,49.9,50.1,0.0,4.0, COLOR='GRAY', SURF_ID='DEFAULT_WALL'/ 
&OBST ID='jibenqiang_0013', XB=81.4,81.6,47.0,54.0,0.0,4.0, COLOR='GRAY', SURF_ID='DEFAULT_WALL'/ 
&OBST ID='jibenqiang_0014', XB=77.4,77.6,47.0,48.0,0.0,4.0, COLOR='GRAY', SURF_ID='DEFAULT_WALL'/ 
&OBST ID='jibenqiang_0015', XB=77.4,77.6,48.0,50.0,0.0,1.0, COLOR='GRAY', SURF_ID='DEFAULT_WALL'/ 
&OBST ID='jibenqiang_0015', XB=77.4,77.6,50.0,56.0,0.0,4.0, COLOR='GRAY', SURF_ID='DEFAULT_WALL'/ 
&OBST ID='jibenqiang_0015', XB=77.4,77.6,48.0,50.0,2.0,4.0, COLOR='GRAY', SURF_ID='DEFAULT_WALL'/ 
&OBST ID='jibenqiang_0016', XB=85.5,87.5,56.0,57.0,0.0,2.0, COLOR='GRAY', SURF_ID='DEFAULT_WALL'/ 
&OBST ID='jibenqiang_0016', XB=85.5,87.5,56.0,57.0,3.0,4.0, COLOR='GRAY', SURF_ID='DEFAULT_WALL'/ 
&OBST ID='jibenqiang_0016', XB=87.5,88.5,56.0,57.0,0.0,4.0, COLOR='GRAY', SURF_ID='DEFAULT_WALL'/ 
&OBST ID='jibenqiang_0016', XB=88.5,90.5,56.0,57.0,0.0,2.0, COLOR='GRAY', SURF_ID='DEFAULT_WALL'/ 
&OBST ID='jibenqiang_0016', XB=88.5,90.5,56.0,57.0,3.0,4.0, COLOR='GRAY', SURF_ID='DEFAULT_WALL'/ 
&OBST ID='jibenqiang_0016', XB=90.5,92.5,56.0,57.0,0.0,4.0, COLOR='GRAY', SURF_ID='DEFAULT_WALL'/ 
&OBST ID='jibenqiang_0016', XB=92.5,93.5,56.0,57.0,0.0,2.0, COLOR='GRAY', SURF_ID='DEFAULT_WALL'/ 
&OBST ID='jibenqiang_0016', XB=92.5,93.5,56.0,57.0,3.0,4.0, COLOR='GRAY', SURF_ID='DEFAULT_WALL'/ 
&OBST ID='jibenqiang_0016', XB=93.4,93.6,56.0,57.0,2.0,3.0, COLOR='GRAY', SURF_ID='DEFAULT_WALL'/ 
&OBST ID='jibenqiang_0017', XB=73.5,74.5,53.0,56.0,0.0,4.0, COLOR='GRAY', SURF_ID='DEFAULT_WALL'/ 
&OBST ID='jibenqiang_0018', XB=66.5,67.5,52.9,53.1,0.0,4.0, COLOR='GRAY', SURF_ID='DEFAULT_WALL'/ 
&OBST ID='jibenqiang_0018', XB=67.5,68.5,52.9,53.1,2.0,4.0, COLOR='GRAY', SURF_ID='DEFAULT_WALL'/ 
&OBST ID='jibenqiang_0018', XB=68.5,70.5,52.9,53.1,0.0,4.0, COLOR='GRAY', SURF_ID='DEFAULT_WALL'/ 
&OBST ID='jibenqiang_0018', XB=70.5,72.5,52.9,53.1,2.0,4.0, COLOR='GRAY', SURF_ID='DEFAULT_WALL'/ 
&OBST ID='jibenqiang_0018', XB=72.5,75.5,52.9,53.1,0.0,4.0, COLOR='GRAY', SURF_ID='DEFAULT_WALL'/ 
&OBST ID='jibenqiang_0019', XB=74.5,75.5,52.0,53.0,0.0,4.0, COLOR='GRAY', SURF_ID='DEFAULT_WALL'/ 
&OBST ID='jibenqiang_0020', XB=72.5,73.5,40.0,45.0,0.0,4.0, COLOR='GRAY', SURF_ID='DEFAULT_WALL'/ 
&OBST ID='jibenqiang_0020', XB=72.5,73.5,46.0,52.0,0.0,4.0, COLOR='GRAY', SURF_ID='DEFAULT_WALL'/ 
&OBST ID='jibenqiang_0020', XB=72.5,73.5,45.0,46.0,2.0,4.0, COLOR='GRAY', SURF_ID='DEFAULT_WALL'/ 
&OBST ID='jibenqiang_0020', XB=72.5,73.5,52.0,53.0,2.0,4.0, COLOR='GRAY', SURF_ID='DEFAULT_WALL'/ 
&OBST ID='jibenqiang_0020', XB=72.5,73.5,52.9,53.1,0.0,2.0, COLOR='GRAY', SURF_ID='DEFAULT_WALL'/ 
&OBST ID='jibenqiang_0021', XB=73.5,76.5,39.9,40.1,0.0,4.0, COLOR='GRAY', SURF_ID='DEFAULT_WALL'/ 
&OBST ID='jibenqiang_0022', XB=76.4,76.6,40.0,41.0,0.0,4.0, COLOR='GRAY', SURF_ID='DEFAULT_WALL'/ 
&OBST ID='jibenqiang_0023', XB=76.5,80.5,40.9,41.1,0.0,4.0, COLOR='GRAY', SURF_ID='DEFAULT_WALL'/ 
&OBST ID='jibenqiang_0024', XB=80.4,80.6,40.0,41.0,0.0,4.0, COLOR='GRAY', SURF_ID='DEFAULT_WALL'/ 
&OBST ID='jibenqiang_0025', XB=66.5,67.5,43.0,44.0,0.0,4.0, COLOR='GRAY', SURF_ID='DEFAULT_WALL'/ 
&OBST ID='jibenqiang_0026', XB=59.5,66.5,43.9,44.1,0.0,4.0, COLOR='GRAY', SURF_ID='DEFAULT_WALL'/ 
&OBST ID='jibenqiang_0027', XB=59.5,60.5,42.0,44.0,0.0,4.0, COLOR='GRAY', SURF_ID='DEFAULT_WALL'/ 
&OBST ID='jibenqiang_0028', XB=57.5,58.5,42.0,43.0,0.0,4.0, COLOR='GRAY', SURF_ID='DEFAULT_WALL'/ 
&OBST ID='jibenqiang_0028', XB=58.5,59.5,42.0,43.0,2.0,4.0, COLOR='GRAY', SURF_ID='DEFAULT_WALL'/ 
&OBST ID='jibenqiang_0028', XB=59.4,59.6,42.0,43.0,0.0,2.0, COLOR='GRAY', SURF_ID='DEFAULT_WALL'/ 
&OBST ID='jibenqiang_0029', XB=57.5,58.5,43.0,44.0,0.0,4.0, COLOR='GRAY', SURF_ID='DEFAULT_WALL'/ 
&OBST ID='jibenqiang_0030', XB=52.5,57.5,43.9,44.1,0.0,4.0, COLOR='GRAY', SURF_ID='DEFAULT_WALL'/ 
&OBST ID='jibenqiang_0031', XB=52.5,53.5,42.0,44.0,0.0,4.0, COLOR='GRAY', SURF_ID='DEFAULT_WALL'/ 
&OBST ID='jibenqiang_0032', XB=51.5,52.5,42.0,43.0,0.0,4.0, COLOR='GRAY', SURF_ID='DEFAULT_WALL'/ 
&OBST ID='jibenqiang_0033', XB=69.4,69.6,53.0,56.0,0.0,4.0, COLOR='GRAY', SURF_ID='DEFAULT_WALL'/ 
&OBST ID='jibenqiang_0034', XB=66.4,66.6,50.0,51.0,0.0,1.0, COLOR='GRAY', SURF_ID='DEFAULT_WALL'/ 
&OBST ID='jibenqiang_0034', XB=66.4,66.6,48.0,50.0,0.0,4.0, COLOR='GRAY', SURF_ID='DEFAULT_WALL'/ 
&OBST ID='jibenqiang_0034', XB=66.4,66.6,51.0,56.0,0.0,4.0, COLOR='GRAY', SURF_ID='DEFAULT_WALL'/ 
&OBST ID='jibenqiang_0034', XB=66.4,66.6,50.0,51.0,2.0,4.0, COLOR='GRAY', SURF_ID='DEFAULT_WALL'/ 
&OBST ID='jibenqiang_0035', XB=60.4,60.6,50.0,52.0,0.0,1.0, COLOR='GRAY', SURF_ID='DEFAULT_WALL'/ 
&OBST ID='jibenqiang_0035', XB=60.4,60.6,54.0,55.0,0.0,1.0, COLOR='GRAY', SURF_ID='DEFAULT_WALL'/ 
&OBST ID='jibenqiang_0035', XB=60.4,60.6,48.0,50.0,0.0,4.0, COLOR='GRAY', SURF_ID='DEFAULT_WALL'/ 
&OBST ID='jibenqiang_0035', XB=60.4,60.6,52.0,54.0,0.0,4.0, COLOR='GRAY', SURF_ID='DEFAULT_WALL'/ 
&OBST ID='jibenqiang_0035', XB=60.4,60.6,55.0,56.0,0.0,4.0, COLOR='GRAY', SURF_ID='DEFAULT_WALL'/ 
&OBST ID='jibenqiang_0035', XB=60.4,60.6,50.0,52.0,2.0,4.0, COLOR='GRAY', SURF_ID='DEFAULT_WALL'/ 
&OBST ID='jibenqiang_0035', XB=60.4,60.6,54.0,55.0,2.0,4.0, COLOR='GRAY', SURF_ID='DEFAULT_WALL'/ 
&OBST ID='jibenqiang_0036', XB=65.4,65.6,55.0,56.0,0.0,4.0, COLOR='GRAY', SURF_ID='DEFAULT_WALL'/ 
&OBST ID='jibenqiang_0037', XB=65.5,66.5,54.9,55.1,0.0,4.0, COLOR='GRAY', SURF_ID='DEFAULT_WALL'/ 
&OBST ID='jibenqiang_0038', XB=31.5,32.5,44.0,56.0,0.0,4.0, COLOR='GRAY', SURF_ID='DEFAULT_WALL'/ 
&OBST ID='jibenqiang_0039', XB=30.5,34.5,43.0,44.0,0.0,4.0, COLOR='GRAY', SURF_ID='DEFAULT_WALL'/ 
&OBST ID='jibenqiang_0040', XB=34.4,34.6,42.0,43.0,0.0,4.0, COLOR='GRAY', SURF_ID='DEFAULT_WALL'/ 
&OBST ID='jibenqiang_0041', XB=34.5,35.5,42.0,43.0,0.0,4.0, COLOR='GRAY', SURF_ID='DEFAULT_WALL'/ 
&OBST ID='jibenqiang_0041', XB=35.5,36.5,42.0,43.0,2.0,4.0, COLOR='GRAY', SURF_ID='DEFAULT_WALL'/ 
&OBST ID='jibenqiang_0041', XB=36.5,39.5,42.0,43.0,0.0,4.0, COLOR='GRAY', SURF_ID='DEFAULT_WALL'/ 
&OBST ID='jibenqiang_0041', XB=39.5,40.5,42.0,43.0,2.0,4.0, COLOR='GRAY', SURF_ID='DEFAULT_WALL'/ 
&OBST ID='jibenqiang_0041', XB=40.5,43.5,42.0,43.0,0.0,4.0, COLOR='GRAY', SURF_ID='DEFAULT_WALL'/ 
&OBST ID='jibenqiang_0042', XB=43.5,44.5,42.0,43.0,0.0,1.0, COLOR='GRAY', SURF_ID='DEFAULT_WALL'/ 
&OBST ID='jibenqiang_0042', XB=43.5,44.5,42.0,43.0,2.0,4.0, COLOR='GRAY', SURF_ID='DEFAULT_WALL'/ 
&OBST ID='jibenqiang_0042', XB=44.5,48.5,42.0,43.0,0.0,4.0, COLOR='GRAY', SURF_ID='DEFAULT_WALL'/ 
&OBST ID='jibenqiang_0042', XB=48.5,49.5,42.0,43.0,0.0,1.0, COLOR='GRAY', SURF_ID='DEFAULT_WALL'/ 
&OBST ID='jibenqiang_0042', XB=48.5,49.5,42.0,43.0,2.0,4.0, COLOR='GRAY', SURF_ID='DEFAULT_WALL'/ 
&OBST ID='jibenqiang_0042', XB=49.5,51.5,42.0,43.0,0.0,4.0, COLOR='GRAY', SURF_ID='DEFAULT_WALL'/ 
&OBST ID='jibenqiang_0042', XB=43.4,43.6,42.0,43.0,1.0,2.0, COLOR='GRAY', SURF_ID='DEFAULT_WALL'/ 
&OBST ID='jibenqiang_0043', XB=50.5,51.5,53.0,56.0,0.0,4.0, COLOR='GRAY', SURF_ID='DEFAULT_WALL'/ 
&OBST ID='jibenqiang_0044', XB=51.5,54.5,52.9,53.1,0.0,4.0, COLOR='GRAY', SURF_ID='DEFAULT_WALL'/ 
&OBST ID='jibenqiang_0045', XB=54.4,54.6,53.0,54.0,0.0,4.0, COLOR='GRAY', SURF_ID='DEFAULT_WALL'/ 
&OBST ID='jibenqiang_0045', XB=54.4,54.6,55.0,56.0,0.0,4.0, COLOR='GRAY', SURF_ID='DEFAULT_WALL'/ 
&OBST ID='jibenqiang_0045', XB=54.4,54.6,54.0,55.0,2.0,4.0, COLOR='GRAY', SURF_ID='DEFAULT_WALL'/ 
&OBST ID='jibenqiang_0046', XB=43.4,43.6,53.0,56.0,0.0,4.0, COLOR='GRAY', SURF_ID='DEFAULT_WALL'/ 
&OBST ID='jibenqiang_0046', XB=43.4,43.6,51.0,53.0,2.0,4.0, COLOR='GRAY', SURF_ID='DEFAULT_WALL'/ 
&OBST ID='jibenqiang_0047', XB=37.5,43.5,50.9,51.1,0.0,4.0, COLOR='GRAY', SURF_ID='DEFAULT_WALL'/ 
&OBST ID='jibenqiang_0048', XB=37.4,37.6,53.0,54.0,0.0,1.0, COLOR='GRAY', SURF_ID='DEFAULT_WALL'/ 
&OBST ID='jibenqiang_0048', XB=37.4,37.6,48.0,53.0,0.0,4.0, COLOR='GRAY', SURF_ID='DEFAULT_WALL'/ 
&OBST ID='jibenqiang_0048', XB=37.4,37.6,54.0,56.0,0.0,4.0, COLOR='GRAY', SURF_ID='DEFAULT_WALL'/ 
&OBST ID='jibenqiang_0048', XB=37.4,37.6,53.0,54.0,2.0,4.0, COLOR='GRAY', SURF_ID='DEFAULT_WALL'/ 
&OBST ID='jibenqiang_0049', XB=32.5,37.5,47.9,48.1,0.0,4.0, COLOR='GRAY', SURF_ID='DEFAULT_WALL'/ 
&OBST ID='jibenqiang_0050', XB=37.4,37.6,43.0,48.0,0.0,4.0, COLOR='GRAY', SURF_ID='DEFAULT_WALL'/ 
&OBST ID='jibenqiang_0051', XB=30.4,30.6,42.0,43.0,0.0,4.0, COLOR='GRAY', SURF_ID='DEFAULT_WALL'/ 
&OBST ID='jibenqiang_0052', XB=10.5,11.5,42.0,43.0,2.0,4.0, COLOR='GRAY', SURF_ID='DEFAULT_WALL'/ 
&OBST ID='jibenqiang_0052', XB=11.5,20.5,42.0,43.0,0.0,4.0, COLOR='GRAY', SURF_ID='DEFAULT_WALL'/ 
&OBST ID='jibenqiang_0052', XB=20.5,21.5,42.0,43.0,2.0,4.0, COLOR='GRAY', SURF_ID='DEFAULT_WALL'/ 
&OBST ID='jibenqiang_0052', XB=21.5,28.5,42.0,43.0,0.0,4.0, COLOR='GRAY', SURF_ID='DEFAULT_WALL'/ 
&OBST ID='jibenqiang_0052', XB=28.5,29.5,42.0,43.0,2.0,4.0, COLOR='GRAY', SURF_ID='DEFAULT_WALL'/ 
&OBST ID='jibenqiang_0052', XB=29.5,30.5,42.0,43.0,0.0,4.0, COLOR='GRAY', SURF_ID='DEFAULT_WALL'/ 
&OBST ID='jibenqiang_0052', XB=10.4,10.6,42.0,43.0,0.0,2.0, COLOR='GRAY', SURF_ID='DEFAULT_WALL'/ 
&OBST ID='jibenqiang_0053', XB=23.4,23.6,43.0,48.0,0.0,4.0, COLOR='GRAY', SURF_ID='DEFAULT_WALL'/ 
&OBST ID='jibenqiang_0054', XB=12.5,18.5,47.9,48.1,0.0,4.0, COLOR='GRAY', SURF_ID='DEFAULT_WALL'/ 
&OBST ID='jibenqiang_0054', XB=18.5,19.5,47.9,48.1,2.0,4.0, COLOR='GRAY', SURF_ID='DEFAULT_WALL'/ 
&OBST ID='jibenqiang_0054', XB=19.5,24.5,47.9,48.1,0.0,4.0, COLOR='GRAY', SURF_ID='DEFAULT_WALL'/ 
&OBST ID='jibenqiang_0055', XB=24.4,24.6,50.0,52.0,0.0,1.0, COLOR='GRAY', SURF_ID='DEFAULT_WALL'/ 
&OBST ID='jibenqiang_0055', XB=24.4,24.6,54.0,55.0,0.0,1.0, COLOR='GRAY', SURF_ID='DEFAULT_WALL'/ 
&OBST ID='jibenqiang_0055', XB=24.4,24.6,48.0,50.0,0.0,4.0, COLOR='GRAY', SURF_ID='DEFAULT_WALL'/ 
&OBST ID='jibenqiang_0055', XB=24.4,24.6,52.0,54.0,0.0,4.0, COLOR='GRAY', SURF_ID='DEFAULT_WALL'/ 
&OBST ID='jibenqiang_0055', XB=24.4,24.6,55.0,56.0,0.0,4.0, COLOR='GRAY', SURF_ID='DEFAULT_WALL'/ 
&OBST ID='jibenqiang_0055', XB=24.4,24.6,50.0,52.0,2.0,4.0, COLOR='GRAY', SURF_ID='DEFAULT_WALL'/ 
&OBST ID='jibenqiang_0055', XB=24.4,24.6,54.0,55.0,2.0,4.0, COLOR='GRAY', SURF_ID='DEFAULT_WALL'/ 
&OBST ID='jibenqiang_0056', XB=0.189824,2.5,49.9,50.1,0.0,4.0, COLOR='GRAY', SURF_ID='DEFAULT_WALL'/ 
&OBST ID='jibenqiang_0056', XB=2.5,4.5,49.9,50.1,0.0,1.0, COLOR='GRAY', SURF_ID='DEFAULT_WALL'/ 
&OBST ID='jibenqiang_0056', XB=2.5,4.5,49.9,50.1,2.0,4.0, COLOR='GRAY', SURF_ID='DEFAULT_WALL'/ 
&OBST ID='jibenqiang_0056', XB=4.5,6.5,49.9,50.1,0.0,4.0, COLOR='GRAY', SURF_ID='DEFAULT_WALL'/ 
&OBST ID='jibenqiang_0057', XB=6.4,6.6,44.0,47.0,0.0,4.0, COLOR='GRAY', SURF_ID='DEFAULT_WALL'/ 
&OBST ID='jibenqiang_0057', XB=6.4,6.6,48.0,53.0,0.0,4.0, COLOR='GRAY', SURF_ID='DEFAULT_WALL'/ 
&OBST ID='jibenqiang_0057', XB=6.4,6.6,47.0,48.0,2.0,4.0, COLOR='GRAY', SURF_ID='DEFAULT_WALL'/ 
&OBST ID='jibenqiang_0058', XB=0.2,5.5,52.9,53.1,0.0,4.0, COLOR='GRAY', SURF_ID='DEFAULT_WALL'/ 
&OBST ID='jibenqiang_0058', XB=5.5,6.5,52.9,53.1,2.0,4.0, COLOR='GRAY', SURF_ID='DEFAULT_WALL'/ 
&OBST ID='jibenqiang_0059', XB=4.5,10.5,43.0,44.0,0.0,4.0, COLOR='GRAY', SURF_ID='DEFAULT_WALL'/ 
&OBST ID='jibenqiang_0060', XB=4.5,5.5,42.0,43.0,0.0,4.0, COLOR='GRAY', SURF_ID='DEFAULT_WALL'/ 
&OBST ID='jibenqiang_0061', XB=0.0,3.5,41.9,42.1,0.0,4.0, COLOR='GRAY', SURF_ID='DEFAULT_WALL'/ 
&OBST ID='jibenqiang_0061', XB=3.5,4.5,41.9,42.1,2.0,4.0, COLOR='GRAY', SURF_ID='DEFAULT_WALL'/ 
&OBST ID='jibenqiang_0061', XB=4.5,6.5,41.9,42.1,0.0,4.0, COLOR='GRAY', SURF_ID='DEFAULT_WALL'/ 
&OBST ID='jibenqiang_0062', XB=6.4,6.6,42.0,43.0,0.0,4.0, COLOR='GRAY', SURF_ID='DEFAULT_WALL'/ 
&OBST ID='jibenqiang_0063', XB=0.0,3.5,45.9,46.1,0.0,4.0, COLOR='GRAY', SURF_ID='DEFAULT_WALL'/ 
&OBST ID='jibenqiang_0063', XB=3.5,4.5,45.9,46.1,2.0,4.0, COLOR='GRAY', SURF_ID='DEFAULT_WALL'/ 
&OBST ID='jibenqiang_0063', XB=4.5,6.5,45.9,46.1,0.0,4.0, COLOR='GRAY', SURF_ID='DEFAULT_WALL'/ 
&OBST ID='jibenqiang_0064', XB=6.5,10.5,48.0,49.0,0.0,4.0, COLOR='GRAY', SURF_ID='DEFAULT_WALL'/ 
&OBST ID='jibenqiang_0065', XB=10.4,10.6,49.0,54.0,0.0,4.0, COLOR='GRAY', SURF_ID='DEFAULT_WALL'/ 
&OBST ID='jibenqiang_0065', XB=10.4,10.6,55.0,56.0,0.0,4.0, COLOR='GRAY', SURF_ID='DEFAULT_WALL'/ 
&OBST ID='jibenqiang_0065', XB=10.4,10.6,54.0,55.0,2.0,4.0, COLOR='GRAY', SURF_ID='DEFAULT_WALL'/ 
&OBST ID='jibenqiang_0066', XB=12.4,12.6,43.0,45.0,0.0,4.0, COLOR='GRAY', SURF_ID='DEFAULT_WALL'/ 
&OBST ID='jibenqiang_0066', XB=12.4,12.6,46.0,55.0,0.0,4.0, COLOR='GRAY', SURF_ID='DEFAULT_WALL'/ 
&OBST ID='jibenqiang_0066', XB=12.4,12.6,45.0,46.0,2.0,4.0, COLOR='GRAY', SURF_ID='DEFAULT_WALL'/ 
&OBST ID='jibenqiang_0066', XB=12.4,12.6,55.0,56.0,2.0,4.0, COLOR='GRAY', SURF_ID='DEFAULT_WALL'/ 
&OBST ID='jibenqiang_0067', XB=10.4,10.6,43.0,44.0,0.0,4.0, COLOR='GRAY', SURF_ID='DEFAULT_WALL'/ 
&OBST ID='jibenqiang_0067', XB=10.4,10.6,45.0,47.0,0.0,4.0, COLOR='GRAY', SURF_ID='DEFAULT_WALL'/ 
&OBST ID='jibenqiang_0067', XB=10.4,10.6,44.0,45.0,2.0,4.0, COLOR='GRAY', SURF_ID='DEFAULT_WALL'/ 
&OBST ID='jibenqiang_0068', XB=6.5,10.5,46.9,47.1,0.0,4.0, COLOR='GRAY', SURF_ID='DEFAULT_WALL'/ 
&OBST ID='jibenqiang_0069', XB=15.4,15.6,43.0,48.0,0.0,4.0, COLOR='GRAY', SURF_ID='DEFAULT_WALL'/ 
&OBST ID='jibenqiang_0070', XB=12.5,13.5,44.9,45.1,2.0,4.0, COLOR='GRAY', SURF_ID='DEFAULT_WALL'/ 
&OBST ID='jibenqiang_0070', XB=13.5,15.5,44.9,45.1,0.0,4.0, COLOR='GRAY', SURF_ID='DEFAULT_WALL'/ 
&OBST ID='jibenqiang_0071', XB=80.5,81.5,53.0,54.0,0.0,4.0, COLOR='GRAY', SURF_ID='DEFAULT_WALL'/ 
&OBST ID='jibenqiang_0071', XB=79.5,80.5,55.9,56.1,0.0,4.0, COLOR='GRAY', SURF_ID='DEFAULT_WALL'/ 
&OBST ID='jibenqiang_0071', XB=80.4,80.6,54.0,56.0,2.0,4.0, COLOR='GRAY', SURF_ID='DEFAULT_WALL'/ 
&OBST ID='jibenqiang_0072', XB=4.5,5.5,55.0,56.0,2.0,4.0, COLOR='GRAY', SURF_ID='DEFAULT_WALL'/ 
&OBST ID='jibenqiang_0072', XB=3.5,4.5,52.9,53.1,0.0,4.0, COLOR='GRAY', SURF_ID='DEFAULT_WALL'/ 
&OBST ID='jibenqiang_0072', XB=4.5,5.5,55.9,56.1,0.0,2.0, COLOR='GRAY', SURF_ID='DEFAULT_WALL'/ 
&OBST ID='jibenqiang_0072', XB=4.4,4.6,53.0,54.0,0.0,4.0, COLOR='GRAY', SURF_ID='DEFAULT_WALL'/ 
&OBST ID='jibenqiang_0072', XB=4.4,4.6,54.0,55.0,2.0,4.0, COLOR='GRAY', SURF_ID='DEFAULT_WALL'/ 
&OBST ID='jibenqiang_0072', XB=5.4,5.6,55.0,56.0,0.0,2.0, COLOR='GRAY', SURF_ID='DEFAULT_WALL'/ 
&OBST ID='jibenqiang_0073', XB=15.5,17.5,46.9,47.1,0.0,4.0, COLOR='GRAY', SURF_ID='DEFAULT_WALL'/ 
&OBST ID='jibenqiang_0074', XB=15.5,17.5,45.9,46.1,0.0,4.0, COLOR='GRAY', SURF_ID='DEFAULT_WALL'/ 
&OBST ID='jibenqiang_0075', XB=15.5,17.5,44.9,45.1,0.0,4.0, COLOR='GRAY', SURF_ID='DEFAULT_WALL'/ 
&OBST ID='jibenqiang_0076', XB=15.5,17.5,44.0,45.0,0.0,4.0, COLOR='GRAY', SURF_ID='DEFAULT_WALL'/ 
&OBST ID='jibenqiang_0077', XB=15.5,17.5,43.0,44.0,0.0,4.0, COLOR='GRAY', SURF_ID='DEFAULT_WALL'/ 
&OBST ID='jibenqiang_0078', XB=72.5,75.5,51.0,52.0,0.0,4.0, COLOR='GRAY', SURF_ID='DEFAULT_WALL'/ 
&OBST ID='jibenqiang_0078', XB=75.5,76.5,51.0,52.0,2.0,4.0, COLOR='GRAY', SURF_ID='DEFAULT_WALL'/ 
&OBST ID='jibenqiang_0078', XB=76.5,77.5,51.0,52.0,0.0,4.0, COLOR='GRAY', SURF_ID='DEFAULT_WALL'/ 
&OBST ID='jibenqiang_0079', XB=67.5,68.5,42.9,43.1,0.0,4.0, COLOR='GRAY', SURF_ID='DEFAULT_WALL'/ 
&OBST ID='jibenqiang_0079', XB=68.5,69.5,42.9,43.1,0.0,1.0, COLOR='GRAY', SURF_ID='DEFAULT_WALL'/ 
&OBST ID='jibenqiang_0079', XB=68.5,69.5,42.9,43.1,2.0,4.0, COLOR='GRAY', SURF_ID='DEFAULT_WALL'/ 
&OBST ID='jibenqiang_0079', XB=69.5,72.5,42.9,43.1,0.0,4.0, COLOR='GRAY', SURF_ID='DEFAULT_WALL'/ 
&OBST ID='jibenqiang_0080', XB=60.5,62.5,47.9,48.1,0.0,4.0, COLOR='GRAY', SURF_ID='DEFAULT_WALL'/ 
&OBST ID='jibenqiang_0080', XB=62.5,63.5,47.9,48.1,0.0,1.0, COLOR='GRAY', SURF_ID='DEFAULT_WALL'/ 
&OBST ID='jibenqiang_0080', XB=62.5,63.5,47.9,48.1,2.0,4.0, COLOR='GRAY', SURF_ID='DEFAULT_WALL'/ 
&OBST ID='jibenqiang_0081', XB=63.5,66.5,47.9,48.1,0.0,4.0, COLOR='GRAY', SURF_ID='DEFAULT_WALL'/ 
&OBST ID='huiyizhuoyi_0003', XB=13.5,14.5,49.0,50.0,3.9,4.1, COLOR='BLACK', SURF_ID='SURF_WOOD_YELLOW_PINE'/ 
&OBST ID='huiyizhuoyi_0003', XB=13.5,14.5,48.0,49.0,4.9,5.1, COLOR='GRAY 47', SURF_ID='SURF_WOOD_YELLOW_PINE'/ 
&OBST ID='huiyizhuoyi_0003', XB=13.5,14.5,49.0,50.0,4.9,5.1, COLOR='BLACK', SURF_ID='SURF_CHAIR_FOAM'/ 
&OBST ID='huiyizhuoyi_0003', XB=14.5,15.5,45.0,46.0,4.9,5.1, COLOR='GRAY 47', SURF_ID='SURF_CHAIR_FOAM'/ 
&OBST ID='huiyizhuoyi_0003', XB=14.5,15.5,46.0,52.0,4.9,5.1, RGB=0,128,192, TRANSPARENCY=0.101961, SURF_ID='SURF_WOOD_YELLOW_PINE'/ 
&OBST ID='huiyizhuoyi_0003', XB=15.5,16.5,49.0,50.0,3.9,4.1, COLOR='BLACK', SURF_ID='SURF_WOOD_YELLOW_PINE'/ 
&OBST ID='huiyizhuoyi_0003', XB=15.5,16.5,46.0,48.0,4.9,5.1, COLOR='GRAY 47', SURF_ID='SURF_WOOD_YELLOW_PINE'/ 
&OBST ID='huiyizhuoyi_0003', XB=15.5,16.5,48.0,50.0,4.9,5.1, COLOR='BLACK', SURF_ID='SURF_WOOD_YELLOW_PINE'/ 
&OBST ID='huiyizhuoyi_0003', XB=15.5,16.5,50.0,52.0,4.9,5.1, COLOR='GRAY 47', SURF_ID='SURF_WOOD_YELLOW_PINE'/ 
&OBST ID='huiyizhuoyi_0003', XB=14.4,14.6,49.0,50.0,4.0,5.0, COLOR='BLACK', SURF_ID='SURF_WOOD_YELLOW_PINE'/ 
&OBST ID='huiyizhuoyi_0003', XB=15.4,15.6,49.0,50.0,4.0,5.0, COLOR='BLACK', SURF_ID='SURF_WOOD_YELLOW_PINE'/ 
&OBST ID='tuilamen_0007', XB=72.5,84.5,0.0,0.2,0.0,18.0, COLOR='GRAY 80', SURF_ID='IfcDoor'/ 
&OBST ID='bangongyi_0013', XB=28.4,28.6,51.0,52.0,4.0,5.0, RGB=130,132,163, SURF_ID='SURF_CHAIR_FOAM'/ 
&OBST ID='bangongyi_0014', XB=28.4,28.6,52.0,53.0,4.0,5.0, RGB=130,132,163, SURF_ID='SURF_CHAIR_FOAM'/ 
&OBST ID='bangongyi_0015', XB=26.4,26.6,52.0,53.0,4.0,5.0, COLOR='GRAY 2', SURF_ID='SURF_CHAIR_FOAM'/ 
&OBST ID='bangongyi_0016', XB=26.4,26.6,51.0,52.0,4.0,5.0, RGB=130,132,163, SURF_ID='SURF_CHAIR_FOAM'/ 
&OBST ID='bangongzhuo_0016', XB=27.5,28.5,51.0,52.0,4.9,5.1, RGB=184,187,68, SURF_ID='SURF_WOOD_YELLOW_PINE'/ 
&OBST ID='bangongzhuo_0016', XB=27.5,28.5,51.9,52.1,4.0,5.0, RGB=228,229,229, SURF_ID='SURF_WOOD_YELLOW_PINE'/ 
&OBST ID='bangongzhuo_0017', XB=26.5,28.5,50.0,51.0,4.9,5.1, RGB=184,187,68, SURF_ID='SURF_WOOD_YELLOW_PINE'/ 
&OBST ID='wenjiangui_0014', XB=26.5,27.5,50.9,51.1,4.0,5.0, RGB=228,229,229, SURF_ID='SURF_WOOD_YELLOW_PINE'/ 
&OBST ID='wenjiangui_0014', XB=27.4,27.6,50.0,51.0,4.0,5.0, RGB=228,229,229, SURF_ID='SURF_WOOD_YELLOW_PINE'/ 
&OBST ID='bangongzhuo_0018', XB=26.5,27.5,51.0,52.0,4.9,5.1, RGB=184,187,68, SURF_ID='SURF_WOOD_YELLOW_PINE'/ 
&OBST ID='bangongzhuo_0019', XB=27.5,28.5,52.0,53.0,4.9,5.1, RGB=184,187,68, SURF_ID='SURF_WOOD_YELLOW_PINE'/ 
&OBST ID='bangongzhuo_0019', XB=27.5,28.5,51.9,52.1,4.0,5.0, RGB=228,229,229, SURF_ID='SURF_WOOD_YELLOW_PINE'/ 
&OBST ID='bangongzhuo_0020', XB=26.5,28.5,53.0,54.0,4.9,5.1, RGB=184,187,68, SURF_ID='SURF_WOOD_YELLOW_PINE'/ 
&OBST ID='wenjiangui_0015', XB=26.5,27.5,53.0,54.0,4.0,5.0, RGB=228,229,229, SURF_ID='SURF_WOOD_YELLOW_PINE'/ 
&OBST ID='bangongzhuo_0021', XB=26.5,27.5,52.0,53.0,4.9,5.1, RGB=184,187,68, SURF_ID='SURF_WOOD_YELLOW_PINE'/ 
&OBST ID='wenjiangui_0016', XB=27.4,27.6,52.0,53.0,4.0,5.0, RGB=228,229,229, SURF_ID='SURF_WOOD_YELLOW_PINE'/ 
&OBST ID='bangongyi_0017', XB=2.5,3.5,51.9,52.1,4.0,5.0, RGB=130,132,163, SURF_ID='SURF_CHAIR_FOAM'/ 
&OBST ID='bangongyi_0018', XB=2.5,3.5,49.9,50.1,4.0,5.0, RGB=130,132,163, SURF_ID='SURF_CHAIR_FOAM'/ 
&OBST ID='bangongyi_0019', XB=4.5,5.5,50.9,51.1,4.0,5.0, RGB=130,132,163, SURF_ID='SURF_CHAIR_FOAM'/ 
&OBST ID='bangongzhuo_0022', XB=3.5,4.5,51.0,52.0,4.9,5.1, RGB=184,187,68, SURF_ID='SURF_WOOD_YELLOW_PINE'/ 
&OBST ID='bangongzhuo_0023', XB=4.5,5.5,50.0,52.0,4.9,5.1, RGB=184,187,68, SURF_ID='SURF_WOOD_YELLOW_PINE'/ 
&OBST ID='bangongzhuo_0023', XB=4.4,4.6,51.0,52.0,4.0,5.0, RGB=228,229,229, SURF_ID='SURF_WOOD_YELLOW_PINE'/ 
&OBST ID='wenjiangui_0017', XB=4.5,5.5,50.9,51.1,4.0,5.0, RGB=228,229,229, SURF_ID='SURF_WOOD_YELLOW_PINE'/ 
&OBST ID='wenjiangui_0017', XB=4.4,4.6,50.0,51.0,4.0,5.0, RGB=228,229,229, SURF_ID='SURF_WOOD_YELLOW_PINE'/ 
&OBST ID='bangongzhuo_0024', XB=3.5,4.5,50.0,51.0,4.9,5.1, RGB=184,187,68, SURF_ID='SURF_WOOD_YELLOW_PINE'/ 
&OBST ID='wenjiangui_0018', XB=3.5,4.5,51.9,52.1,4.0,5.0, RGB=228,229,229, SURF_ID='SURF_WOOD_YELLOW_PINE'/ 
&OBST ID='wenjiangui_0018', XB=4.4,4.6,51.0,52.0,4.0,5.0, RGB=228,229,229, SURF_ID='SURF_WOOD_YELLOW_PINE'/ 
&OBST ID='wenjiangui_0019', XB=3.4,3.6,50.0,51.0,4.0,5.0, RGB=228,229,229, SURF_ID='SURF_WOOD_YELLOW_PINE'/ 
&OBST ID='bangongzhuo_0025', XB=2.5,3.5,51.0,52.0,4.9,5.1, RGB=184,187,68, SURF_ID='SURF_WOOD_YELLOW_PINE'/ 
&OBST ID='bangongzhuo_0026', XB=1.5,2.5,50.0,52.0,4.9,5.1, RGB=184,187,68, SURF_ID='SURF_WOOD_YELLOW_PINE'/ 
&OBST ID='bangongzhuo_0026', XB=1.4,1.6,51.0,52.0,4.0,5.0, RGB=228,229,229, SURF_ID='SURF_WOOD_YELLOW_PINE'/ 
&OBST ID='wenjiangui_0020', XB=1.5,2.5,50.0,51.0,4.0,5.0, RGB=228,229,229, SURF_ID='SURF_WOOD_YELLOW_PINE'/ 
&OBST ID='bangongzhuo_0027', XB=2.5,3.5,50.0,51.0,4.9,5.1, RGB=184,187,68, SURF_ID='SURF_WOOD_YELLOW_PINE'/ 
&OBST ID='wenjiangui_0021', XB=1.5,2.5,51.9,52.1,4.0,5.0, RGB=228,229,229, SURF_ID='SURF_WOOD_YELLOW_PINE'/ 
&OBST ID='wenjiangui_0021', XB=2.4,2.6,51.0,52.0,4.0,5.0, RGB=228,229,229, SURF_ID='SURF_WOOD_YELLOW_PINE'/ 
&OBST ID='wenjiangui_0022', XB=2.5,3.5,50.0,51.0,4.0,5.0, RGB=228,229,229, SURF_ID='SURF_WOOD_YELLOW_PINE'/ 
&OBST ID='diannaozhuo_0018', XB=1.5,2.5,41.0,42.0,3.9,4.1, RGB=37,32,32, SURF_ID='SURF_WOOD_YELLOW_PINE'/ 
&OBST ID='diannaozhuo_0018', XB=1.5,2.5,41.0,42.0,4.9,5.1, RGB=37,32,32, SURF_ID='SURF_WOOD_YELLOW_PINE'/ 
&OBST ID='diannaozhuo_0018', XB=1.5,2.5,40.9,41.1,4.0,5.0, RGB=37,32,32, SURF_ID='SURF_WOOD_YELLOW_PINE'/ 
&OBST ID='diannaozhuo_0018', XB=1.5,2.5,41.9,42.1,4.0,5.0, RGB=37,32,32, SURF_ID='SURF_WOOD_YELLOW_PINE'/ 
&OBST ID='diannaozhuo_0018', XB=2.5,3.5,41.9,42.1,4.0,5.0, RGB=78,78,78, SURF_ID='SURF_WOOD_YELLOW_PINE'/ 
&OBST ID='diannaozhuo_0018', XB=1.4,1.6,41.0,42.0,4.0,5.0, RGB=37,32,32, SURF_ID='SURF_WOOD_YELLOW_PINE'/ 
&OBST ID='diannaozhuo_0018', XB=2.4,2.6,41.0,42.0,4.0,5.0, RGB=37,32,32, SURF_ID='SURF_WOOD_YELLOW_PINE'/ 
&OBST ID='diannaozhuo_0019', XB=1.5,2.5,45.0,46.0,3.9,4.1, RGB=37,32,32, SURF_ID='SURF_WOOD_YELLOW_PINE'/ 
&OBST ID='diannaozhuo_0019', XB=1.5,2.5,45.0,46.0,4.9,5.1, RGB=37,32,32, SURF_ID='SURF_WOOD_YELLOW_PINE'/ 
&OBST ID='diannaozhuo_0019', XB=2.5,3.5,45.0,46.0,4.9,5.1, RGB=78,78,78, SURF_ID='SURF_WOOD_YELLOW_PINE'/ 
&OBST ID='diannaozhuo_0019', XB=1.5,2.5,44.9,45.1,4.0,5.0, RGB=37,32,32, SURF_ID='SURF_WOOD_YELLOW_PINE'/ 
&OBST ID='diannaozhuo_0019', XB=1.5,2.5,45.9,46.1,4.0,5.0, RGB=37,32,32, SURF_ID='SURF_WOOD_YELLOW_PINE'/ 
&OBST ID='diannaozhuo_0019', XB=2.5,3.5,45.9,46.1,4.0,5.0, RGB=78,78,78, SURF_ID='SURF_WOOD_YELLOW_PINE'/ 
&OBST ID='diannaozhuo_0019', XB=1.4,1.6,45.0,46.0,4.0,5.0, RGB=78,78,78, SURF_ID='SURF_WOOD_YELLOW_PINE'/ 
&OBST ID='diannaozhuo_0019', XB=2.4,2.6,45.0,46.0,4.0,5.0, RGB=37,32,32, SURF_ID='SURF_WOOD_YELLOW_PINE'/ 
&OBST ID='diannaozhuo_0019', XB=3.4,3.6,45.0,46.0,4.0,5.0, RGB=78,78,78, SURF_ID='SURF_WOOD_YELLOW_PINE'/ 
&OBST ID='diannaozhuo_0020', XB=4.5,5.5,41.0,42.0,3.9,4.1, RGB=37,32,32, SURF_ID='SURF_WOOD_YELLOW_PINE'/ 
&OBST ID='diannaozhuo_0020', XB=4.5,5.5,41.0,42.0,4.9,5.1, RGB=37,32,32, SURF_ID='SURF_WOOD_YELLOW_PINE'/ 
&OBST ID='diannaozhuo_0020', XB=4.5,6.5,42.0,43.0,4.9,5.1, RGB=78,78,78, SURF_ID='SURF_WOOD_YELLOW_PINE'/ 
&OBST ID='diannaozhuo_0020', XB=4.5,5.5,40.9,41.1,4.0,5.0, RGB=37,32,32, SURF_ID='SURF_WOOD_YELLOW_PINE'/ 
&OBST ID='diannaozhuo_0020', XB=4.5,5.5,41.9,42.1,4.0,5.0, RGB=37,32,32, SURF_ID='SURF_WOOD_YELLOW_PINE'/ 
&OBST ID='diannaozhuo_0020', XB=4.5,6.5,42.9,43.1,4.0,5.0, RGB=78,78,78, SURF_ID='SURF_WOOD_YELLOW_PINE'/ 
&OBST ID='diannaozhuo_0020', XB=4.4,4.6,41.0,42.0,4.0,5.0, RGB=37,32,32, SURF_ID='SURF_WOOD_YELLOW_PINE'/ 
&OBST ID='diannaozhuo_0020', XB=4.4,4.6,42.0,43.0,4.0,5.0, RGB=78,78,78, SURF_ID='SURF_WOOD_YELLOW_PINE'/ 
&OBST ID='diannaozhuo_0020', XB=5.4,5.6,41.0,42.0,4.0,5.0, RGB=37,32,32, SURF_ID='SURF_WOOD_YELLOW_PINE'/ 
&OBST ID='diannaozhuo_0020', XB=6.4,6.6,42.0,43.0,4.0,5.0, RGB=78,78,78, SURF_ID='SURF_WOOD_YELLOW_PINE'/ 
&OBST ID='diannaozhuo_0021', XB=7.5,8.5,50.0,51.0,3.9,4.1, RGB=37,32,32, SURF_ID='SURF_WOOD_YELLOW_PINE'/ 
&OBST ID='diannaozhuo_0021', XB=7.5,8.5,50.0,51.0,4.9,5.1, RGB=37,32,32, SURF_ID='SURF_WOOD_YELLOW_PINE'/ 
&OBST ID='diannaozhuo_0021', XB=7.5,8.5,49.9,50.1,4.0,5.0, RGB=37,32,32, SURF_ID='SURF_WOOD_YELLOW_PINE'/ 
&OBST ID='diannaozhuo_0021', XB=7.5,8.5,50.9,51.1,4.0,5.0, RGB=37,32,32, SURF_ID='SURF_WOOD_YELLOW_PINE'/ 
&OBST ID='diannaozhuo_0021', XB=7.4,7.6,50.0,51.0,4.0,5.0, RGB=37,32,32, SURF_ID='SURF_WOOD_YELLOW_PINE'/ 
&OBST ID='diannaozhuo_0021', XB=8.4,8.6,50.0,51.0,4.0,5.0, RGB=37,32,32, SURF_ID='SURF_WOOD_YELLOW_PINE'/ 
&OBST ID='diannaozhuo_0022', XB=22.5,23.5,53.0,54.0,3.9,4.1, RGB=37,32,32, SURF_ID='SURF_WOOD_YELLOW_PINE'/ 
&OBST ID='diannaozhuo_0022', XB=22.5,23.5,53.0,54.0,4.9,5.1, RGB=37,32,32, SURF_ID='SURF_WOOD_YELLOW_PINE'/ 
&OBST ID='diannaozhuo_0022', XB=22.5,23.5,52.9,53.1,4.0,5.0, RGB=37,32,32, SURF_ID='SURF_WOOD_YELLOW_PINE'/ 
&OBST ID='diannaozhuo_0022', XB=22.5,23.5,53.9,54.1,4.0,5.0, RGB=37,32,32, SURF_ID='SURF_WOOD_YELLOW_PINE'/ 
&OBST ID='diannaozhuo_0022', XB=22.4,22.6,53.0,54.0,4.0,5.0, RGB=78,78,78, SURF_ID='SURF_WOOD_YELLOW_PINE'/ 
&OBST ID='diannaozhuo_0022', XB=22.4,22.6,54.0,55.0,4.0,5.0, RGB=78,78,78, SURF_ID='SURF_WOOD_YELLOW_PINE'/ 
&OBST ID='diannaozhuo_0022', XB=23.4,23.6,53.0,54.0,4.0,5.0, RGB=37,32,32, SURF_ID='SURF_WOOD_YELLOW_PINE'/ 
&OBST ID='chair_0011', XB=22.5,23.5,53.9,54.1,4.0,5.0, RGB=64,0,0, SURF_ID='SURF_CHAIR_FOAM'/ 
&OBST ID='diannaozhuo_0023', XB=44.5,45.5,44.0,45.0,4.9,5.1, RGB=78,78,78, SURF_ID='SURF_WOOD_YELLOW_PINE'/ 
&OBST ID='diannaozhuo_0023', XB=44.5,45.5,45.0,46.0,4.9,5.1, RGB=78,78,78, SURF_ID='SURF_WOOD_YELLOW_PINE'/ 
&OBST ID='diannaozhuo_0023', XB=44.5,45.5,43.9,44.1,4.0,5.0, RGB=78,78,78, SURF_ID='SURF_WOOD_YELLOW_PINE'/ 
&OBST ID='diannaozhuo_0023', XB=44.5,45.5,45.9,46.1,4.0,5.0, RGB=78,78,78, SURF_ID='SURF_WOOD_YELLOW_PINE'/ 
&OBST ID='diannaozhuo_0023', XB=44.4,44.6,44.0,46.0,4.0,5.0, RGB=78,78,78, SURF_ID='SURF_WOOD_YELLOW_PINE'/ 
&OBST ID='diannaozhuo_0023', XB=45.4,45.6,44.0,45.0,4.0,5.0, RGB=37,32,32, SURF_ID='SURF_WOOD_YELLOW_PINE'/ 
&OBST ID='diannaozhuo_0024', XB=39.5,40.5,45.0,46.0,4.9,5.1, RGB=78,78,78, SURF_ID='SURF_WOOD_YELLOW_PINE'/ 
&OBST ID='diannaozhuo_0024', XB=39.5,40.5,44.9,45.1,4.0,5.0, RGB=78,78,78, SURF_ID='SURF_WOOD_YELLOW_PINE'/ 
&OBST ID='diannaozhuo_0024', XB=39.5,40.5,45.9,46.1,4.0,5.0, RGB=78,78,78, SURF_ID='SURF_WOOD_YELLOW_PINE'/ 
&OBST ID='diannaozhuo_0024', XB=40.5,41.5,44.9,45.1,4.0,5.0, RGB=37,32,32, SURF_ID='SURF_WOOD_YELLOW_PINE'/ 
&OBST ID='diannaozhuo_0024', XB=39.4,39.6,45.0,46.0,4.0,5.0, RGB=78,78,78, SURF_ID='SURF_WOOD_YELLOW_PINE'/ 
&OBST ID='chair_0012', XB=40.4,40.6,45.0,46.0,4.0,5.0, RGB=64,0,0, SURF_ID='SURF_CHAIR_FOAM'/ 
&OBST ID='diannaozhuo_0025', XB=35.5,36.5,45.0,46.0,4.9,5.1, RGB=78,78,78, SURF_ID='SURF_WOOD_YELLOW_PINE'/ 
&OBST ID='diannaozhuo_0025', XB=35.5,36.5,44.9,45.1,4.0,5.0, RGB=78,78,78, SURF_ID='SURF_WOOD_YELLOW_PINE'/ 
&OBST ID='diannaozhuo_0025', XB=35.5,36.5,45.9,46.1,4.0,5.0, RGB=78,78,78, SURF_ID='SURF_WOOD_YELLOW_PINE'/ 
&OBST ID='diannaozhuo_0025', XB=35.4,35.6,45.0,46.0,4.0,5.0, RGB=78,78,78, SURF_ID='SURF_WOOD_YELLOW_PINE'/ 
&OBST ID='chair_0013', XB=35.5,36.5,45.0,46.0,4.0,5.0, RGB=64,0,0, SURF_ID='SURF_CHAIR_FOAM'/ 
&OBST ID='diannaozhuo_0026', XB=31.5,32.5,45.0,46.0,4.9,5.1, RGB=78,78,78, SURF_ID='SURF_WOOD_YELLOW_PINE'/ 
&OBST ID='diannaozhuo_0026', XB=31.5,32.5,44.9,45.1,4.0,5.0, RGB=78,78,78, SURF_ID='SURF_WOOD_YELLOW_PINE'/ 
&OBST ID='diannaozhuo_0026', XB=31.5,32.5,45.9,46.1,4.0,5.0, RGB=78,78,78, SURF_ID='SURF_WOOD_YELLOW_PINE'/ 
&OBST ID='diannaozhuo_0026', XB=31.4,31.6,45.0,46.0,4.0,5.0, RGB=78,78,78, SURF_ID='SURF_WOOD_YELLOW_PINE'/ 
&OBST ID='chair_0014', XB=31.5,32.5,45.0,46.0,4.0,5.0, RGB=64,0,0, SURF_ID='SURF_CHAIR_FOAM'/ 
&OBST ID='diannaozhuo_0027', XB=28.5,29.5,45.0,46.0,4.9,5.1, RGB=78,78,78, SURF_ID='SURF_WOOD_YELLOW_PINE'/ 
&OBST ID='diannaozhuo_0027', XB=28.5,29.5,44.9,45.1,4.0,5.0, RGB=78,78,78, SURF_ID='SURF_WOOD_YELLOW_PINE'/ 
&OBST ID='diannaozhuo_0027', XB=28.5,29.5,45.9,46.1,4.0,5.0, RGB=78,78,78, SURF_ID='SURF_WOOD_YELLOW_PINE'/ 
&OBST ID='diannaozhuo_0027', XB=28.4,28.6,45.0,46.0,4.0,5.0, RGB=78,78,78, SURF_ID='SURF_WOOD_YELLOW_PINE'/ 
&OBST ID='chair_0015', XB=28.5,29.5,45.0,46.0,4.9,5.1, RGB=64,0,0, SURF_ID='SURF_CHAIR_FOAM'/ 
&OBST ID='chair_0015', XB=28.4,28.6,45.0,46.0,4.0,5.0, RGB=64,0,0, SURF_ID='SURF_CHAIR_FOAM'/ 
&OBST ID='loubam_0002', XB=0.2,93.5,40.0,56.0,3.9,4.184856, COLOR='GRAY 50', SURF_ID='DEFAULT_FLOOR'/ 
&OBST ID='jibenqiang_0082', XB=86.5,88.5,56.0,57.0,7.0,8.0, COLOR='GRAY', SURF_ID='DEFAULT_WALL'/ 
&OBST ID='jibenqiang_0082', XB=88.5,89.5,56.0,57.0,4.0,8.0, COLOR='GRAY', SURF_ID='DEFAULT_WALL'/ 
&OBST ID='jibenqiang_0082', XB=89.5,94.5,56.0,57.0,7.0,8.0, COLOR='GRAY', SURF_ID='DEFAULT_WALL'/ 
&OBST ID='jibenqiang_0082', XB=86.5,88.5,56.0,57.0,3.9,4.1, COLOR='GRAY', SURF_ID='DEFAULT_WALL'/ 
&OBST ID='jibenqiang_0082', XB=89.5,94.5,56.0,57.0,3.9,4.1, COLOR='GRAY', SURF_ID='DEFAULT_WALL'/ 
&OBST ID='jibenqiang_0082', XB=93.5,94.5,56.9,57.1,4.0,7.0, COLOR='GRAY', SURF_ID='DEFAULT_WALL'/ 
&OBST ID='jibenqiang_0082', XB=91.4,91.6,56.0,57.0,4.0,7.0, COLOR='GRAY', SURF_ID='DEFAULT_WALL'/ 
&OBST ID='jibenqiang_0083', XB=0.2,2.5,39.9,40.1,4.0,18.0, COLOR='GRAY', SURF_ID='DEFAULT_WALL'/ 
&OBST ID='jibenqiang_0083', XB=2.5,19.5,39.9,40.1,4.0,8.0, COLOR='GRAY', SURF_ID='DEFAULT_WALL'/ 
&OBST ID='jibenqiang_0083', XB=2.5,19.5,39.9,40.1,13.0,14.0, COLOR='GRAY', SURF_ID='DEFAULT_WALL'/ 
&OBST ID='jibenqiang_0083', XB=2.5,19.5,39.9,40.1,16.0,18.0, COLOR='GRAY', SURF_ID='DEFAULT_WALL'/ 
&OBST ID='jibenqiang_0083', XB=19.5,22.5,39.9,40.1,4.0,18.0, COLOR='GRAY', SURF_ID='DEFAULT_WALL'/ 
&OBST ID='jibenqiang_0083', XB=22.5,40.5,39.9,40.1,4.0,8.0, COLOR='GRAY', SURF_ID='DEFAULT_WALL'/ 
&OBST ID='jibenqiang_0083', XB=22.5,40.5,39.9,40.1,13.0,14.0, COLOR='GRAY', SURF_ID='DEFAULT_WALL'/ 
&OBST ID='jibenqiang_0083', XB=22.5,40.5,39.9,40.1,16.0,18.0, COLOR='GRAY', SURF_ID='DEFAULT_WALL'/ 
&OBST ID='jibenqiang_0083', XB=40.5,43.5,39.9,40.1,4.0,18.0, COLOR='GRAY', SURF_ID='DEFAULT_WALL'/ 
&OBST ID='jibenqiang_0083', XB=43.5,61.5,39.9,40.1,4.0,8.0, COLOR='GRAY', SURF_ID='DEFAULT_WALL'/ 
&OBST ID='jibenqiang_0083', XB=43.5,61.5,39.9,40.1,13.0,14.0, COLOR='GRAY', SURF_ID='DEFAULT_WALL'/ 
&OBST ID='jibenqiang_0083', XB=43.5,61.5,39.9,40.1,16.0,18.0, COLOR='GRAY', SURF_ID='DEFAULT_WALL'/ 
&OBST ID='jibenqiang_0083', XB=61.5,64.5,39.9,40.1,4.0,18.0, COLOR='GRAY', SURF_ID='DEFAULT_WALL'/ 
&OBST ID='jibenqiang_0083', XB=64.5,66.5,39.9,40.1,4.0,8.0, COLOR='GRAY', SURF_ID='DEFAULT_WALL'/ 
&OBST ID='jibenqiang_0083', XB=64.5,66.5,39.9,40.1,13.0,14.0, COLOR='GRAY', SURF_ID='DEFAULT_WALL'/ 
&OBST ID='jibenqiang_0083', XB=64.5,66.5,39.9,40.1,16.0,18.0, COLOR='GRAY', SURF_ID='DEFAULT_WALL'/ 
&OBST ID='jibenqiang_0083', XB=66.5,67.5,39.9,40.1,4.0,18.0, COLOR='GRAY', SURF_ID='DEFAULT_WALL'/ 
&OBST ID='jibenqiang_0083', XB=67.5,82.5,39.9,40.1,4.0,8.0, COLOR='GRAY', SURF_ID='DEFAULT_WALL'/ 
&OBST ID='jibenqiang_0083', XB=67.5,82.5,39.9,40.1,13.0,14.0, COLOR='GRAY', SURF_ID='DEFAULT_WALL'/ 
&OBST ID='jibenqiang_0083', XB=67.5,82.5,39.9,40.1,16.0,18.0, COLOR='GRAY', SURF_ID='DEFAULT_WALL'/ 
&OBST ID='jibenqiang_0083', XB=82.5,84.5,39.9,40.1,4.0,18.0, COLOR='GRAY', SURF_ID='DEFAULT_WALL'/ 
&OBST ID='jibenqiang_0084', XB=74.5,81.5,53.0,53.194023,4.0,8.0, COLOR='GRAY', SURF_ID='DEFAULT_WALL'/ 
&OBST ID='jibenqiang_0084', XB=81.5,82.5,53.0,53.194023,4.0,8.0, COLOR='GRAY', SURF_ID='DEFAULT_WALL'/ 
&OBST ID='jibenqiang_0084', XB=82.5,93.5,53.0,53.194023,4.0,8.0, COLOR='GRAY', SURF_ID='DEFAULT_WALL'/ 
&OBST ID='jibenqiang_0085', XB=90.4,90.6,42.0,53.0,4.0,8.0, COLOR='GRAY', SURF_ID='DEFAULT_WALL'/ 
&OBST ID='jibenqiang_0086', XB=84.5,87.5,47.9,48.1,4.0,8.0, COLOR='GRAY', SURF_ID='DEFAULT_WALL'/ 
&OBST ID='jibenqiang_0086', XB=87.5,88.5,47.9,48.1,4.0,5.0, COLOR='GRAY', SURF_ID='DEFAULT_WALL'/ 
&OBST ID='jibenqiang_0086', XB=87.5,88.5,47.9,48.1,6.0,8.0, COLOR='GRAY', SURF_ID='DEFAULT_WALL'/ 
&OBST ID='jibenqiang_0086', XB=88.5,90.5,47.9,48.1,4.0,8.0, COLOR='GRAY', SURF_ID='DEFAULT_WALL'/ 
&OBST ID='jibenqiang_0087', XB=84.4,84.6,48.0,53.0,4.0,8.0, COLOR='GRAY', SURF_ID='DEFAULT_WALL'/ 
&OBST ID='jibenqiang_0088', XB=48.5,50.5,41.9,42.1,4.0,8.0, COLOR='GRAY', SURF_ID='DEFAULT_WALL'/ 
&OBST ID='jibenqiang_0088', XB=50.5,51.5,41.9,42.1,6.0,8.0, COLOR='GRAY', SURF_ID='DEFAULT_WALL'/ 
&OBST ID='jibenqiang_0088', XB=51.5,58.5,41.9,42.1,4.0,8.0, COLOR='GRAY', SURF_ID='DEFAULT_WALL'/ 
&OBST ID='jibenqiang_0088', XB=58.5,59.5,41.9,42.1,6.0,8.0, COLOR='GRAY', SURF_ID='DEFAULT_WALL'/ 
&OBST ID='jibenqiang_0088', XB=59.5,62.5,41.9,42.1,4.0,8.0, COLOR='GRAY', SURF_ID='DEFAULT_WALL'/ 
&OBST ID='jibenqiang_0088', XB=62.5,63.5,41.9,42.1,6.0,8.0, COLOR='GRAY', SURF_ID='DEFAULT_WALL'/ 
&OBST ID='jibenqiang_0088', XB=63.5,70.5,41.9,42.1,4.0,8.0, COLOR='GRAY', SURF_ID='DEFAULT_WALL'/ 
&OBST ID='jibenqiang_0088', XB=70.5,71.5,41.9,42.1,6.0,8.0, COLOR='GRAY', SURF_ID='DEFAULT_WALL'/ 
&OBST ID='jibenqiang_0088', XB=71.5,74.5,41.9,42.1,4.0,8.0, COLOR='GRAY', SURF_ID='DEFAULT_WALL'/ 
&OBST ID='jibenqiang_0088', XB=74.5,75.5,41.9,42.1,6.0,8.0, COLOR='GRAY', SURF_ID='DEFAULT_WALL'/ 
&OBST ID='jibenqiang_0088', XB=75.5,81.5,41.9,42.1,4.0,8.0, COLOR='GRAY', SURF_ID='DEFAULT_WALL'/ 
&OBST ID='jibenqiang_0088', XB=81.5,82.5,41.9,42.1,6.0,8.0, COLOR='GRAY', SURF_ID='DEFAULT_WALL'/ 
&OBST ID='jibenqiang_0088', XB=82.5,86.5,41.9,42.1,4.0,8.0, COLOR='GRAY', SURF_ID='DEFAULT_WALL'/ 
&OBST ID='jibenqiang_0088', XB=86.5,87.5,41.9,42.1,6.0,8.0, COLOR='GRAY', SURF_ID='DEFAULT_WALL'/ 
&OBST ID='jibenqiang_0088', XB=87.5,91.5,41.9,42.1,4.0,8.0, COLOR='GRAY', SURF_ID='DEFAULT_WALL'/ 
&OBST ID='jibenqiang_0089', XB=48.5,49.5,42.0,45.0,4.0,8.0, COLOR='GRAY', SURF_ID='DEFAULT_WALL'/ 
&OBST ID='jibenqiang_0090', XB=47.5,48.5,44.9,45.1,4.0,8.0, COLOR='GRAY', SURF_ID='DEFAULT_WALL'/ 
&OBST ID='jibenqiang_0091', XB=47.4,47.6,42.0,43.0,4.0,8.0, COLOR='GRAY', SURF_ID='DEFAULT_WALL'/ 
&OBST ID='jibenqiang_0091', XB=47.4,47.6,44.0,48.0,4.0,8.0, COLOR='GRAY', SURF_ID='DEFAULT_WALL'/ 
&OBST ID='jibenqiang_0091', XB=47.4,47.6,43.0,44.0,6.0,8.0, COLOR='GRAY', SURF_ID='DEFAULT_WALL'/ 
&OBST ID='jibenqiang_0092', XB=24.5,26.5,47.9,48.1,4.0,8.0, COLOR='GRAY', SURF_ID='DEFAULT_WALL'/ 
&OBST ID='jibenqiang_0092', XB=26.5,27.5,47.9,48.1,4.0,5.0, COLOR='GRAY', SURF_ID='DEFAULT_WALL'/ 
&OBST ID='jibenqiang_0092', XB=26.5,27.5,47.9,48.1,6.0,8.0, COLOR='GRAY', SURF_ID='DEFAULT_WALL'/ 
&OBST ID='jibenqiang_0092', XB=27.5,29.5,47.9,48.1,4.0,8.0, COLOR='GRAY', SURF_ID='DEFAULT_WALL'/ 
&OBST ID='jibenqiang_0092', XB=29.5,30.5,47.9,48.1,6.0,8.0, COLOR='GRAY', SURF_ID='DEFAULT_WALL'/ 
&OBST ID='jibenqiang_0092', XB=30.5,31.5,47.9,48.1,4.0,8.0, COLOR='GRAY', SURF_ID='DEFAULT_WALL'/ 
&OBST ID='jibenqiang_0092', XB=31.5,32.5,47.9,48.1,6.0,8.0, COLOR='GRAY', SURF_ID='DEFAULT_WALL'/ 
&OBST ID='jibenqiang_0092', XB=32.5,47.5,47.9,48.1,4.0,8.0, COLOR='GRAY', SURF_ID='DEFAULT_WALL'/ 
&OBST ID='jibenqiang_0093', XB=34.4,34.6,45.0,46.0,4.0,5.0, COLOR='GRAY', SURF_ID='DEFAULT_WALL'/ 
&OBST ID='jibenqiang_0093', XB=34.4,34.6,42.0,45.0,4.0,8.0, COLOR='GRAY', SURF_ID='DEFAULT_WALL'/ 
&OBST ID='jibenqiang_0093', XB=34.4,34.6,46.0,48.0,4.0,8.0, COLOR='GRAY', SURF_ID='DEFAULT_WALL'/ 
&OBST ID='jibenqiang_0093', XB=34.4,34.6,45.0,46.0,6.0,8.0, COLOR='GRAY', SURF_ID='DEFAULT_WALL'/ 
&OBST ID='jibenqiang_0094', XB=9.5,14.5,41.9,42.1,4.0,8.0, COLOR='GRAY', SURF_ID='DEFAULT_WALL'/ 
&OBST ID='jibenqiang_0094', XB=14.5,15.5,41.9,42.1,6.0,8.0, COLOR='GRAY', SURF_ID='DEFAULT_WALL'/ 
&OBST ID='jibenqiang_0094', XB=15.5,26.5,41.9,42.1,4.0,8.0, COLOR='GRAY', SURF_ID='DEFAULT_WALL'/ 
&OBST ID='jibenqiang_0094', XB=26.5,27.5,41.9,42.1,6.0,8.0, COLOR='GRAY', SURF_ID='DEFAULT_WALL'/ 
&OBST ID='jibenqiang_0094', XB=27.5,30.5,41.9,42.1,4.0,8.0, COLOR='GRAY', SURF_ID='DEFAULT_WALL'/ 
&OBST ID='jibenqiang_0094', XB=30.5,31.5,41.9,42.1,4.0,5.0, COLOR='GRAY', SURF_ID='DEFAULT_WALL'/ 
&OBST ID='jibenqiang_0094', XB=30.5,31.5,41.9,42.1,6.0,8.0, COLOR='GRAY', SURF_ID='DEFAULT_WALL'/ 
&OBST ID='jibenqiang_0094', XB=31.5,42.5,41.9,42.1,4.0,8.0, COLOR='GRAY', SURF_ID='DEFAULT_WALL'/ 
&OBST ID='jibenqiang_0094', XB=42.5,43.5,41.9,42.1,6.0,8.0, COLOR='GRAY', SURF_ID='DEFAULT_WALL'/ 
&OBST ID='jibenqiang_0094', XB=43.5,47.5,41.9,42.1,4.0,8.0, COLOR='GRAY', SURF_ID='DEFAULT_WALL'/ 
&OBST ID='jibenqiang_0095', XB=38.4,38.6,42.0,44.0,4.0,8.0, COLOR='GRAY', SURF_ID='DEFAULT_WALL'/ 
&OBST ID='jibenqiang_0095', XB=38.4,38.6,45.0,48.0,4.0,8.0, COLOR='GRAY', SURF_ID='DEFAULT_WALL'/ 
&OBST ID='jibenqiang_0095', XB=38.4,38.6,44.0,45.0,6.0,8.0, COLOR='GRAY', SURF_ID='DEFAULT_WALL'/ 
&OBST ID='jibenqiang_0096', XB=42.4,42.6,43.0,48.0,4.0,8.0, COLOR='GRAY', SURF_ID='DEFAULT_WALL'/ 
&OBST ID='jibenqiang_0097', XB=41.5,43.5,42.9,43.1,4.0,8.0, COLOR='GRAY', SURF_ID='DEFAULT_WALL'/ 
&OBST ID='jibenqiang_0098', XB=41.4,41.6,42.0,43.0,4.0,8.0, COLOR='GRAY', SURF_ID='DEFAULT_WALL'/ 
&OBST ID='jibenqiang_0099', XB=43.4,43.6,42.0,43.0,4.0,8.0, COLOR='GRAY', SURF_ID='DEFAULT_WALL'/ 
&OBST ID='jibenqiang_0100', XB=9.5,10.5,43.0,45.0,4.0,5.0, COLOR='GRAY', SURF_ID='DEFAULT_WALL'/ 
&OBST ID='jibenqiang_0100', XB=9.5,10.5,46.0,47.0,4.0,5.0, COLOR='GRAY', SURF_ID='DEFAULT_WALL'/ 
&OBST ID='jibenqiang_0100', XB=9.5,10.5,42.0,43.0,4.0,8.0, COLOR='GRAY', SURF_ID='DEFAULT_WALL'/ 
&OBST ID='jibenqiang_0100', XB=9.5,10.5,45.0,46.0,4.0,8.0, COLOR='GRAY', SURF_ID='DEFAULT_WALL'/ 
&OBST ID='jibenqiang_0100', XB=9.5,10.5,47.0,56.0,4.0,8.0, COLOR='GRAY', SURF_ID='DEFAULT_WALL'/ 
&OBST ID='jibenqiang_0100', XB=9.5,10.5,43.0,45.0,6.0,8.0, COLOR='GRAY', SURF_ID='DEFAULT_WALL'/ 
&OBST ID='jibenqiang_0100', XB=9.5,10.5,46.0,47.0,6.0,8.0, COLOR='GRAY', SURF_ID='DEFAULT_WALL'/ 
&OBST ID='jibenqiang_0101', XB=18.4,18.6,45.0,46.0,4.0,5.0, COLOR='GRAY', SURF_ID='DEFAULT_WALL'/ 
&OBST ID='jibenqiang_0101', XB=18.4,18.6,49.0,50.0,4.0,5.0, COLOR='GRAY', SURF_ID='DEFAULT_WALL'/ 
&OBST ID='jibenqiang_0101', XB=18.4,18.6,53.0,54.0,4.0,5.0, COLOR='GRAY', SURF_ID='DEFAULT_WALL'/ 
&OBST ID='jibenqiang_0101', XB=18.4,18.6,42.0,45.0,4.0,8.0, COLOR='GRAY', SURF_ID='DEFAULT_WALL'/ 
&OBST ID='jibenqiang_0101', XB=18.4,18.6,46.0,49.0,4.0,8.0, COLOR='GRAY', SURF_ID='DEFAULT_WALL'/ 
&OBST ID='jibenqiang_0101', XB=18.4,18.6,50.0,53.0,4.0,8.0, COLOR='GRAY', SURF_ID='DEFAULT_WALL'/ 
&OBST ID='jibenqiang_0101', XB=18.4,18.6,54.0,56.0,4.0,8.0, COLOR='GRAY', SURF_ID='DEFAULT_WALL'/ 
&OBST ID='jibenqiang_0101', XB=18.4,18.6,45.0,46.0,6.0,8.0, COLOR='GRAY', SURF_ID='DEFAULT_WALL'/ 
&OBST ID='jibenqiang_0101', XB=18.4,18.6,49.0,50.0,6.0,8.0, COLOR='GRAY', SURF_ID='DEFAULT_WALL'/ 
&OBST ID='jibenqiang_0101', XB=18.4,18.6,53.0,54.0,6.0,8.0, COLOR='GRAY', SURF_ID='DEFAULT_WALL'/ 
&OBST ID='jibenqiang_0102', XB=21.4,21.6,52.0,56.0,4.0,8.0, COLOR='GRAY', SURF_ID='DEFAULT_WALL'/ 
&OBST ID='jibenqiang_0102', XB=21.4,21.6,51.0,52.0,6.0,8.0, COLOR='GRAY', SURF_ID='DEFAULT_WALL'/ 
&OBST ID='jibenqiang_0103', XB=24.4,24.6,45.0,46.0,4.0,5.0, COLOR='GRAY', SURF_ID='DEFAULT_WALL'/ 
&OBST ID='jibenqiang_0103', XB=24.4,24.6,54.0,55.0,4.0,5.0, COLOR='GRAY', SURF_ID='DEFAULT_WALL'/ 
&OBST ID='jibenqiang_0103', XB=24.4,24.6,42.0,45.0,4.0,8.0, COLOR='GRAY', SURF_ID='DEFAULT_WALL'/ 
&OBST ID='jibenqiang_0103', XB=24.4,24.6,46.0,54.0,4.0,8.0, COLOR='GRAY', SURF_ID='DEFAULT_WALL'/ 
&OBST ID='jibenqiang_0103', XB=24.4,24.6,55.0,56.0,4.0,8.0, COLOR='GRAY', SURF_ID='DEFAULT_WALL'/ 
&OBST ID='jibenqiang_0103', XB=24.4,24.6,45.0,46.0,6.0,8.0, COLOR='GRAY', SURF_ID='DEFAULT_WALL'/ 
&OBST ID='jibenqiang_0103', XB=24.4,24.6,54.0,55.0,6.0,8.0, COLOR='GRAY', SURF_ID='DEFAULT_WALL'/ 
&OBST ID='jibenqiang_0104', XB=21.5,24.5,50.9,51.1,4.0,8.0, COLOR='GRAY', SURF_ID='DEFAULT_WALL'/ 
&OBST ID='jibenqiang_0105', XB=30.4,30.6,48.0,56.0,4.0,8.0, COLOR='GRAY', SURF_ID='DEFAULT_WALL'/ 
&OBST ID='jibenqiang_0106', XB=36.4,36.6,52.0,53.0,4.0,5.0, COLOR='GRAY', SURF_ID='DEFAULT_WALL'/ 
&OBST ID='jibenqiang_0106', XB=36.4,36.6,53.0,56.0,4.0,8.0, COLOR='GRAY', SURF_ID='DEFAULT_WALL'/ 
&OBST ID='jibenqiang_0106', XB=36.4,36.6,52.0,53.0,6.0,8.0, COLOR='GRAY', SURF_ID='DEFAULT_WALL'/ 
&OBST ID='jibenqiang_0107', XB=36.4,36.6,48.0,52.0,4.0,8.0, COLOR='GRAY', SURF_ID='DEFAULT_WALL'/ 
&OBST ID='jibenqiang_0108', XB=48.4,48.6,53.0,54.0,4.0,5.0, COLOR='GRAY', SURF_ID='DEFAULT_WALL'/ 
&OBST ID='jibenqiang_0108', XB=48.4,48.6,48.0,53.0,4.0,8.0, COLOR='GRAY', SURF_ID='DEFAULT_WALL'/ 
&OBST ID='jibenqiang_0108', XB=48.4,48.6,54.0,56.0,4.0,8.0, COLOR='GRAY', SURF_ID='DEFAULT_WALL'/ 
&OBST ID='jibenqiang_0108', XB=48.4,48.6,53.0,54.0,6.0,8.0, COLOR='GRAY', SURF_ID='DEFAULT_WALL'/ 
&OBST ID='jibenqiang_0109', XB=48.5,53.5,50.9,51.1,4.0,8.0, COLOR='GRAY', SURF_ID='DEFAULT_WALL'/ 
&OBST ID='jibenqiang_0109', XB=53.5,54.5,50.9,51.1,6.0,8.0, COLOR='GRAY', SURF_ID='DEFAULT_WALL'/ 
&OBST ID='jibenqiang_0109', XB=54.5,55.5,50.9,51.1,4.0,8.0, COLOR='GRAY', SURF_ID='DEFAULT_WALL'/ 
&OBST ID='jibenqiang_0109', XB=55.5,56.5,50.9,51.1,6.0,8.0, COLOR='GRAY', SURF_ID='DEFAULT_WALL'/ 
&OBST ID='jibenqiang_0109', XB=56.5,60.5,50.9,51.1,4.0,8.0, COLOR='GRAY', SURF_ID='DEFAULT_WALL'/ 
&OBST ID='jibenqiang_0110', XB=60.4,60.6,44.0,45.0,4.0,5.0, COLOR='GRAY', SURF_ID='DEFAULT_WALL'/ 
&OBST ID='jibenqiang_0110', XB=60.4,60.6,48.0,49.0,4.0,5.0, COLOR='GRAY', SURF_ID='DEFAULT_WALL'/ 
&OBST ID='jibenqiang_0110', XB=60.4,60.6,53.0,54.0,4.0,5.0, COLOR='GRAY', SURF_ID='DEFAULT_WALL'/ 
&OBST ID='jibenqiang_0110', XB=60.4,60.6,42.0,44.0,4.0,8.0, COLOR='GRAY', SURF_ID='DEFAULT_WALL'/ 
&OBST ID='jibenqiang_0110', XB=60.4,60.6,45.0,48.0,4.0,8.0, COLOR='GRAY', SURF_ID='DEFAULT_WALL'/ 
&OBST ID='jibenqiang_0110', XB=60.4,60.6,49.0,53.0,4.0,8.0, COLOR='GRAY', SURF_ID='DEFAULT_WALL'/ 
&OBST ID='jibenqiang_0110', XB=60.4,60.6,54.0,56.0,4.0,8.0, COLOR='GRAY', SURF_ID='DEFAULT_WALL'/ 
&OBST ID='jibenqiang_0110', XB=60.4,60.6,44.0,45.0,6.0,8.0, COLOR='GRAY', SURF_ID='DEFAULT_WALL'/ 
&OBST ID='jibenqiang_0110', XB=60.4,60.6,48.0,49.0,6.0,8.0, COLOR='GRAY', SURF_ID='DEFAULT_WALL'/ 
&OBST ID='jibenqiang_0110', XB=60.4,60.6,53.0,54.0,6.0,8.0, COLOR='GRAY', SURF_ID='DEFAULT_WALL'/ 
&OBST ID='jibenqiang_0111', XB=54.2,54.4,53.0,54.0,4.0,5.0, COLOR='GRAY', SURF_ID='DEFAULT_WALL'/ 
&OBST ID='jibenqiang_0111', XB=54.2,54.4,51.0,53.0,4.0,8.0, COLOR='GRAY', SURF_ID='DEFAULT_WALL'/ 
&OBST ID='jibenqiang_0111', XB=54.2,54.4,54.0,56.0,4.0,8.0, COLOR='GRAY', SURF_ID='DEFAULT_WALL'/ 
&OBST ID='jibenqiang_0111', XB=54.2,54.4,53.0,54.0,6.0,8.0, COLOR='GRAY', SURF_ID='DEFAULT_WALL'/ 
&OBST ID='jibenqiang_0112', XB=69.4,69.6,46.0,48.0,4.0,5.0, COLOR='GRAY', SURF_ID='DEFAULT_WALL'/ 
&OBST ID='jibenqiang_0112', XB=69.4,69.6,52.0,53.0,4.0,5.0, COLOR='GRAY', SURF_ID='DEFAULT_WALL'/ 
&OBST ID='jibenqiang_0112', XB=69.4,69.6,42.0,43.0,4.0,8.0, COLOR='GRAY', SURF_ID='DEFAULT_WALL'/ 
&OBST ID='jibenqiang_0112', XB=69.4,69.6,44.0,46.0,4.0,8.0, COLOR='GRAY', SURF_ID='DEFAULT_WALL'/ 
&OBST ID='jibenqiang_0112', XB=69.4,69.6,48.0,52.0,4.0,8.0, COLOR='GRAY', SURF_ID='DEFAULT_WALL'/ 
&OBST ID='jibenqiang_0112', XB=69.4,69.6,53.0,56.0,4.0,8.0, COLOR='GRAY', SURF_ID='DEFAULT_WALL'/ 
&OBST ID='jibenqiang_0112', XB=69.4,69.6,43.0,44.0,6.0,8.0, COLOR='GRAY', SURF_ID='DEFAULT_WALL'/ 
&OBST ID='jibenqiang_0112', XB=69.4,69.6,46.0,48.0,6.0,8.0, COLOR='GRAY', SURF_ID='DEFAULT_WALL'/ 
&OBST ID='jibenqiang_0112', XB=69.4,69.6,52.0,53.0,6.0,8.0, COLOR='GRAY', SURF_ID='DEFAULT_WALL'/ 
&OBST ID='jibenqiang_0113', XB=74.4,74.6,53.0,56.0,4.0,8.0, COLOR='GRAY', SURF_ID='DEFAULT_WALL'/ 
&OBST ID='jibenqiang_0114', XB=77.4,77.6,46.0,47.0,4.0,5.0, COLOR='GRAY', SURF_ID='DEFAULT_WALL'/ 
&OBST ID='jibenqiang_0114', XB=77.4,77.6,50.0,51.0,4.0,5.0, COLOR='GRAY', SURF_ID='DEFAULT_WALL'/ 
&OBST ID='jibenqiang_0114', XB=77.4,77.6,42.0,46.0,4.0,8.0, COLOR='GRAY', SURF_ID='DEFAULT_WALL'/ 
&OBST ID='jibenqiang_0114', XB=77.4,77.6,47.0,50.0,4.0,8.0, COLOR='GRAY', SURF_ID='DEFAULT_WALL'/ 
&OBST ID='jibenqiang_0114', XB=77.4,77.6,51.0,53.0,4.0,8.0, COLOR='GRAY', SURF_ID='DEFAULT_WALL'/ 
&OBST ID='jibenqiang_0114', XB=77.4,77.6,46.0,47.0,6.0,8.0, COLOR='GRAY', SURF_ID='DEFAULT_WALL'/ 
&OBST ID='jibenqiang_0114', XB=77.4,77.6,50.0,51.0,6.0,8.0, COLOR='GRAY', SURF_ID='DEFAULT_WALL'/ 
&OBST ID='jibenqiang_0115', XB=0.2,9.5,52.9,53.1,4.0,8.0, COLOR='GRAY', SURF_ID='DEFAULT_WALL'/ 
&OBST ID='jibenqiang_0116', XB=6.4,6.6,45.0,53.0,4.0,8.0, COLOR='GRAY', SURF_ID='DEFAULT_WALL'/ 
&OBST ID='jibenqiang_0117', XB=6.5,8.5,45.0,46.0,4.0,8.0, COLOR='GRAY', SURF_ID='DEFAULT_WALL'/ 
&OBST ID='jibenqiang_0118', XB=8.4,8.6,43.0,44.0,4.0,5.0, COLOR='GRAY', SURF_ID='DEFAULT_WALL'/ 
&OBST ID='jibenqiang_0118', XB=8.4,8.6,40.0,41.0,4.0,8.0, COLOR='GRAY', SURF_ID='DEFAULT_WALL'/ 
&OBST ID='jibenqiang_0118', XB=8.4,8.6,42.0,43.0,4.0,8.0, COLOR='GRAY', SURF_ID='DEFAULT_WALL'/ 
&OBST ID='jibenqiang_0118', XB=8.4,8.6,44.0,45.0,4.0,8.0, COLOR='GRAY', SURF_ID='DEFAULT_WALL'/ 
&OBST ID='jibenqiang_0118', XB=8.4,8.6,41.0,42.0,6.0,8.0, COLOR='GRAY', SURF_ID='DEFAULT_WALL'/ 
&OBST ID='jibenqiang_0118', XB=8.4,8.6,43.0,44.0,6.0,8.0, COLOR='GRAY', SURF_ID='DEFAULT_WALL'/ 
&OBST ID='jibenqiang_0119', XB=6.5,7.5,47.9,48.1,4.0,8.0, COLOR='GRAY', SURF_ID='DEFAULT_WALL'/ 
&OBST ID='jibenqiang_0119', XB=7.5,8.5,47.9,48.1,6.0,8.0, COLOR='GRAY', SURF_ID='DEFAULT_WALL'/ 
&OBST ID='jibenqiang_0119', XB=8.5,9.5,47.9,48.1,4.0,8.0, COLOR='GRAY', SURF_ID='DEFAULT_WALL'/ 
&OBST ID='jibenqiang_0120', XB=0.2,3.5,47.9,48.1,4.0,8.0, COLOR='GRAY', SURF_ID='DEFAULT_WALL'/ 
&OBST ID='jibenqiang_0120', XB=3.5,4.5,47.9,48.1,6.0,8.0, COLOR='GRAY', SURF_ID='DEFAULT_WALL'/ 
&OBST ID='jibenqiang_0120', XB=4.5,6.5,47.9,48.1,4.0,8.0, COLOR='GRAY', SURF_ID='DEFAULT_WALL'/ 
&OBST ID='jibenqiang_0121', XB=83.5,84.5,40.0,42.0,4.0,8.0, COLOR='GRAY', SURF_ID='DEFAULT_WALL'/ 
&OBST ID='jibenqiang_0122', XB=93.5,94.5,41.0,42.0,4.0,5.0, COLOR='GRAY', SURF_ID='DEFAULT_WALL'/ 
&OBST ID='jibenqiang_0122', XB=93.5,94.5,40.0,41.0,4.0,8.0, COLOR='GRAY', SURF_ID='DEFAULT_WALL'/ 
&OBST ID='jibenqiang_0122', XB=93.5,94.5,42.0,44.0,4.0,8.0, COLOR='GRAY', SURF_ID='DEFAULT_WALL'/ 
&OBST ID='jibenqiang_0122', XB=93.5,94.5,46.0,47.0,4.0,8.0, COLOR='GRAY', SURF_ID='DEFAULT_WALL'/ 
&OBST ID='jibenqiang_0122', XB=93.5,94.5,51.0,52.0,4.0,8.0, COLOR='GRAY', SURF_ID='DEFAULT_WALL'/ 
&OBST ID='jibenqiang_0122', XB=93.5,94.5,41.0,42.0,7.0,8.0, COLOR='GRAY', SURF_ID='DEFAULT_WALL'/ 
&OBST ID='jibenqiang_0122', XB=93.5,94.5,44.0,46.0,7.0,8.0, COLOR='GRAY', SURF_ID='DEFAULT_WALL'/ 
&OBST ID='jibenqiang_0122', XB=93.5,94.5,47.0,51.0,7.0,8.0, COLOR='GRAY', SURF_ID='DEFAULT_WALL'/ 
&OBST ID='jibenqiang_0122', XB=93.5,94.5,52.0,56.0,7.0,8.0, COLOR='GRAY', SURF_ID='DEFAULT_WALL'/ 
&OBST ID='jibenqiang_0122', XB=93.5,94.5,44.0,46.0,3.9,4.1, COLOR='GRAY', SURF_ID='DEFAULT_WALL'/ 
&OBST ID='jibenqiang_0122', XB=93.5,94.5,47.0,51.0,3.9,4.1, COLOR='GRAY', SURF_ID='DEFAULT_WALL'/ 
&OBST ID='jibenqiang_0122', XB=93.5,94.5,52.0,56.0,3.9,4.1, COLOR='GRAY', SURF_ID='DEFAULT_WALL'/ 
&OBST ID='jibenqiang_0122', XB=93.5,94.5,48.9,49.1,4.0,7.0, COLOR='GRAY', SURF_ID='DEFAULT_WALL'/ 
&OBST ID='jibenqiang_0122', XB=93.5,94.5,53.9,54.1,4.0,7.0, COLOR='GRAY', SURF_ID='DEFAULT_WALL'/ 
&OBST ID='jibenqiang_0123', XB=84.5,93.5,39.9,40.1,4.0,8.0, COLOR='GRAY', SURF_ID='DEFAULT_WALL'/ 
&OBST ID='obst_0001', XB=93.5,94.5,41.0,42.0,5.0,6.0, RGB=0,128,192, TRANSPARENCY=0.101961, SURF_ID='GLASS'/ 
&OBST ID='obst_0001', XB=93.5,94.5,41.0,42.0,6.0,7.0, RGB=224,178,126, SURF_ID='WINDOW_SASH'/ 
&OBST ID='loubam_0003', XB=0.5,93.5,40.0,56.0,7.9,8.1, COLOR='INVISIBLE', SURF_ID='DEFAULT_FLOOR'/ 
&OBST ID='obst_0002', XB=0.5,84.5,36.0,37.0,18.0,19.0, COLOR='INVISIBLE', SURF_ID='DEFAULT_ROOF'/ 
&OBST ID='obst_0002', XB=0.5,84.5,3.0,4.0,19.0,20.0, COLOR='INVISIBLE', SURF_ID='DEFAULT_ROOF'/ 
&OBST ID='obst_0002', XB=0.5,84.5,28.0,29.0,19.0,20.0, COLOR='INVISIBLE', SURF_ID='DEFAULT_ROOF'/ 
&OBST ID='obst_0002', XB=0.5,84.5,5.0,6.0,20.0,21.0, COLOR='INVISIBLE', SURF_ID='DEFAULT_ROOF'/ 
&OBST ID='obst_0002', XB=0.5,84.5,20.0,21.0,20.0,21.0, COLOR='INVISIBLE', SURF_ID='DEFAULT_ROOF'/ 
&OBST ID='obst_0002', XB=0.5,84.5,7.0,8.0,21.0,22.0, COLOR='INVISIBLE', SURF_ID='DEFAULT_ROOF'/ 
&OBST ID='obst_0002', XB=0.5,84.5,12.0,14.0,21.0,22.0, COLOR='INVISIBLE', SURF_ID='DEFAULT_ROOF'/ 
&OBST ID='obst_0002', XB=0.5,84.5,0.0,1.0,17.9,18.1, COLOR='INVISIBLE', SURF_ID='DEFAULT_ROOF'/ 
&OBST ID='obst_0002', XB=0.5,84.5,37.0,40.0,17.9,18.1, COLOR='INVISIBLE', SURF_ID='DEFAULT_ROOF'/ 
&OBST ID='obst_0002', XB=0.5,84.5,1.0,3.0,18.9,19.1, COLOR='INVISIBLE', SURF_ID='DEFAULT_ROOF'/ 
&OBST ID='obst_0002', XB=0.5,84.5,29.0,36.0,18.9,19.1, COLOR='INVISIBLE', SURF_ID='DEFAULT_ROOF'/ 
&OBST ID='obst_0002', XB=0.5,84.5,4.0,5.0,19.9,20.1, COLOR='INVISIBLE', SURF_ID='DEFAULT_ROOF'/ 
&OBST ID='obst_0002', XB=0.5,84.5,21.0,28.0,19.9,20.1, COLOR='INVISIBLE', SURF_ID='DEFAULT_ROOF'/ 
&OBST ID='obst_0002', XB=0.5,84.5,6.0,7.0,20.9,21.1, COLOR='INVISIBLE', SURF_ID='DEFAULT_ROOF'/ 
&OBST ID='obst_0002', XB=0.5,84.5,14.0,20.0,20.9,21.1, COLOR='INVISIBLE', SURF_ID='DEFAULT_ROOF'/ 
&OBST ID='obst_0002', XB=0.5,84.5,8.0,12.0,21.9,22.1, COLOR='INVISIBLE', SURF_ID='DEFAULT_ROOF'/ 
&OBST ID='obst_0002', XB=0.5,84.5,0.9,1.1,18.0,19.0, COLOR='INVISIBLE', SURF_ID='DEFAULT_ROOF'/ 
&OBST ID='XMIN_WIN_WALL_HIGHBAY_001', XB=0.0,0.2,8.0,11.0,0.0,3.0, COLOR='GRAY', SURF_ID='DEFAULT_WALL'/ 
&OBST ID='XMIN_WIN_WALL_HIGHBAY_002', XB=0.0,0.2,13.0,15.0,0.0,3.0, COLOR='GRAY', SURF_ID='DEFAULT_WALL'/ 
&OBST ID='XMIN_WIN_WALL_HIGHBAY_003', XB=0.0,0.2,17.0,19.0,0.0,3.0, COLOR='GRAY', SURF_ID='DEFAULT_WALL'/ 
&OBST ID='XMIN_WIN_WALL_HIGHBAY_004', XB=0.0,0.2,21.0,24.0,0.0,3.0, COLOR='GRAY', SURF_ID='DEFAULT_WALL'/ 
&OBST ID='XMIN_WIN_WALL_HIGHBAY_005', XB=0.0,0.2,0.0,1.0,0.0,18.0, COLOR='GRAY', SURF_ID='DEFAULT_WALL'/ 
&OBST ID='XMIN_WIN_WALL_HIGHBAY_006', XB=0.0,0.2,36.0,40.0,0.0,18.0, COLOR='GRAY', SURF_ID='DEFAULT_WALL'/ 
&OBST ID='XMIN_WIN_WALL_HIGHBAY_007', XB=0.0,0.2,1.0,4.0,0.0,19.0, COLOR='GRAY', SURF_ID='DEFAULT_WALL'/ 
&OBST ID='XMIN_WIN_WALL_HIGHBAY_008', XB=0.0,0.2,28.0,36.0,0.0,19.0, COLOR='GRAY', SURF_ID='DEFAULT_WALL'/ 
&OBST ID='XMIN_WIN_WALL_HIGHBAY_009', XB=0.0,0.2,4.0,6.0,0.0,20.0, COLOR='GRAY', SURF_ID='DEFAULT_WALL'/ 
&OBST ID='XMIN_WIN_WALL_HIGHBAY_010', XB=0.0,0.2,20.0,21.0,0.0,20.0, COLOR='GRAY', SURF_ID='DEFAULT_WALL'/ 
&OBST ID='XMIN_WIN_WALL_HIGHBAY_011', XB=0.0,0.2,24.0,28.0,0.0,20.0, COLOR='GRAY', SURF_ID='DEFAULT_WALL'/ 
&OBST ID='XMIN_WIN_WALL_HIGHBAY_012', XB=0.0,0.2,6.0,8.0,0.0,21.0, COLOR='GRAY', SURF_ID='DEFAULT_WALL'/ 
&OBST ID='XMIN_WIN_WALL_HIGHBAY_013', XB=0.0,0.2,12.0,13.0,0.0,21.0, COLOR='GRAY', SURF_ID='DEFAULT_WALL'/ 
&OBST ID='XMIN_WIN_WALL_HIGHBAY_014', XB=0.0,0.2,15.0,17.0,0.0,21.0, COLOR='GRAY', SURF_ID='DEFAULT_WALL'/ 
&OBST ID='XMIN_WIN_WALL_HIGHBAY_015', XB=0.0,0.2,19.0,20.0,0.0,21.0, COLOR='GRAY', SURF_ID='DEFAULT_WALL'/ 
&OBST ID='XMIN_WIN_WALL_HIGHBAY_016', XB=0.0,0.2,11.0,12.0,0.0,22.0, COLOR='GRAY', SURF_ID='DEFAULT_WALL'/ 
&OBST ID='XMIN_WIN_WALL_HIGHBAY_017', XB=0.0,0.2,8.0,11.0,5.0,10.0, COLOR='GRAY', SURF_ID='DEFAULT_WALL'/ 
&OBST ID='XMIN_WIN_WALL_HIGHBAY_018', XB=0.0,0.2,13.0,15.0,5.0,10.0, COLOR='GRAY', SURF_ID='DEFAULT_WALL'/ 
&OBST ID='XMIN_WIN_WALL_HIGHBAY_019', XB=0.0,0.2,17.0,19.0,5.0,10.0, COLOR='GRAY', SURF_ID='DEFAULT_WALL'/ 
&OBST ID='XMIN_WIN_WALL_HIGHBAY_020', XB=0.0,0.2,21.0,24.0,5.0,10.0, COLOR='GRAY', SURF_ID='DEFAULT_WALL'/ 
&OBST ID='XMIN_WIN_WALL_HIGHBAY_021', XB=0.0,0.2,21.0,24.0,12.0,20.0, COLOR='GRAY', SURF_ID='DEFAULT_WALL'/ 
&OBST ID='XMIN_WIN_WALL_HIGHBAY_022', XB=0.0,0.2,13.0,15.0,12.0,21.0, COLOR='GRAY', SURF_ID='DEFAULT_WALL'/ 
&OBST ID='XMIN_WIN_WALL_HIGHBAY_023', XB=0.0,0.2,17.0,19.0,12.0,21.0, COLOR='GRAY', SURF_ID='DEFAULT_WALL'/ 
&OBST ID='XMIN_WIN_WALL_HIGHBAY_024', XB=0.0,0.2,8.0,11.0,12.0,22.0, COLOR='GRAY', SURF_ID='DEFAULT_WALL'/ 
&OBST ID='XMIN_WIN_WALL_OFFICE_001', XB=0.0,0.2,40.0,41.0,0.0,1.0, COLOR='GRAY', SURF_ID='DEFAULT_WALL'/ 
&OBST ID='XMIN_WIN_WALL_OFFICE_002', XB=0.0,0.2,40.0,41.0,1.0,2.2, COLOR='GRAY', SURF_ID='DEFAULT_WALL'/ 
&OBST ID='XMIN_WIN_WALL_OFFICE_003', XB=0.0,0.2,40.0,41.0,2.2,5.0, COLOR='GRAY', SURF_ID='DEFAULT_WALL'/ 
&OBST ID='XMIN_WIN_WALL_OFFICE_004', XB=0.0,0.2,40.0,41.0,5.0,6.2, COLOR='GRAY', SURF_ID='DEFAULT_WALL'/ 
&OBST ID='XMIN_WIN_WALL_OFFICE_005', XB=0.0,0.2,40.0,41.0,6.2,8.0, COLOR='GRAY', SURF_ID='DEFAULT_WALL'/ 
&OBST ID='XMIN_WIN_WALL_OFFICE_006', XB=0.0,0.2,41.0,42.0,0.0,1.0, COLOR='GRAY', SURF_ID='DEFAULT_WALL'/ 
&OBST ID='XMIN_WIN_WALL_OFFICE_007', XB=0.0,0.2,41.0,42.0,2.2,5.0, COLOR='GRAY', SURF_ID='DEFAULT_WALL'/ 
&OBST ID='XMIN_WIN_WALL_OFFICE_008', XB=0.0,0.2,41.0,42.0,6.2,8.0, COLOR='GRAY', SURF_ID='DEFAULT_WALL'/ 
&OBST ID='XMIN_WIN_WALL_OFFICE_009', XB=0.0,0.2,42.0,44.0,0.0,1.0, COLOR='GRAY', SURF_ID='DEFAULT_WALL'/ 
&OBST ID='XMIN_WIN_WALL_OFFICE_010', XB=0.0,0.2,42.0,44.0,1.0,2.2, COLOR='GRAY', SURF_ID='DEFAULT_WALL'/ 
&OBST ID='XMIN_WIN_WALL_OFFICE_011', XB=0.0,0.2,42.0,44.0,2.2,5.0, COLOR='GRAY', SURF_ID='DEFAULT_WALL'/ 
&OBST ID='XMIN_WIN_WALL_OFFICE_012', XB=0.0,0.2,42.0,44.0,5.0,6.2, COLOR='GRAY', SURF_ID='DEFAULT_WALL'/ 
&OBST ID='XMIN_WIN_WALL_OFFICE_013', XB=0.0,0.2,42.0,44.0,6.2,8.0, COLOR='GRAY', SURF_ID='DEFAULT_WALL'/ 
&OBST ID='XMIN_WIN_WALL_OFFICE_014', XB=0.0,0.2,44.0,46.0,0.0,1.0, COLOR='GRAY', SURF_ID='DEFAULT_WALL'/ 
&OBST ID='XMIN_WIN_WALL_OFFICE_015', XB=0.0,0.2,44.0,46.0,2.2,5.0, COLOR='GRAY', SURF_ID='DEFAULT_WALL'/ 
&OBST ID='XMIN_WIN_WALL_OFFICE_016', XB=0.0,0.2,44.0,46.0,6.2,8.0, COLOR='GRAY', SURF_ID='DEFAULT_WALL'/ 
&OBST ID='XMIN_WIN_WALL_OFFICE_017', XB=0.0,0.2,46.0,48.0,0.0,1.0, COLOR='GRAY', SURF_ID='DEFAULT_WALL'/ 
&OBST ID='XMIN_WIN_WALL_OFFICE_018', XB=0.0,0.2,46.0,48.0,1.0,2.2, COLOR='GRAY', SURF_ID='DEFAULT_WALL'/ 
&OBST ID='XMIN_WIN_WALL_OFFICE_019', XB=0.0,0.2,46.0,48.0,2.2,5.0, COLOR='GRAY', SURF_ID='DEFAULT_WALL'/ 
&OBST ID='XMIN_WIN_WALL_OFFICE_020', XB=0.0,0.2,46.0,48.0,5.0,6.2, COLOR='GRAY', SURF_ID='DEFAULT_WALL'/ 
&OBST ID='XMIN_WIN_WALL_OFFICE_021', XB=0.0,0.2,46.0,48.0,6.2,8.0, COLOR='GRAY', SURF_ID='DEFAULT_WALL'/ 
&OBST ID='XMIN_WIN_WALL_OFFICE_022', XB=0.0,0.2,48.0,49.0,0.0,1.0, COLOR='GRAY', SURF_ID='DEFAULT_WALL'/ 
&OBST ID='XMIN_WIN_WALL_OFFICE_023', XB=0.0,0.2,48.0,49.0,2.2,5.0, COLOR='GRAY', SURF_ID='DEFAULT_WALL'/ 
&OBST ID='XMIN_WIN_WALL_OFFICE_024', XB=0.0,0.2,48.0,49.0,6.2,8.0, COLOR='GRAY', SURF_ID='DEFAULT_WALL'/ 
&OBST ID='XMIN_WIN_WALL_OFFICE_025', XB=0.0,0.2,49.0,52.0,0.0,1.0, COLOR='GRAY', SURF_ID='DEFAULT_WALL'/ 
&OBST ID='XMIN_WIN_WALL_OFFICE_026', XB=0.0,0.2,49.0,52.0,1.0,2.2, COLOR='GRAY', SURF_ID='DEFAULT_WALL'/ 
&OBST ID='XMIN_WIN_WALL_OFFICE_027', XB=0.0,0.2,49.0,52.0,2.2,5.0, COLOR='GRAY', SURF_ID='DEFAULT_WALL'/ 
&OBST ID='XMIN_WIN_WALL_OFFICE_028', XB=0.0,0.2,49.0,52.0,5.0,6.2, COLOR='GRAY', SURF_ID='DEFAULT_WALL'/ 
&OBST ID='XMIN_WIN_WALL_OFFICE_029', XB=0.0,0.2,49.0,52.0,6.2,8.0, COLOR='GRAY', SURF_ID='DEFAULT_WALL'/ 
&OBST ID='XMIN_WIN_WALL_OFFICE_030', XB=0.0,0.2,52.0,53.0,0.0,1.0, COLOR='GRAY', SURF_ID='DEFAULT_WALL'/ 
&OBST ID='XMIN_WIN_WALL_OFFICE_031', XB=0.0,0.2,52.0,53.0,2.2,5.0, COLOR='GRAY', SURF_ID='DEFAULT_WALL'/ 
&OBST ID='XMIN_WIN_WALL_OFFICE_032', XB=0.0,0.2,52.0,53.0,6.2,8.0, COLOR='GRAY', SURF_ID='DEFAULT_WALL'/ 
&OBST ID='XMIN_WIN_WALL_OFFICE_033', XB=0.0,0.2,53.0,55.0,0.0,1.0, COLOR='GRAY', SURF_ID='DEFAULT_WALL'/ 
&OBST ID='XMIN_WIN_WALL_OFFICE_034', XB=0.0,0.2,53.0,55.0,1.0,2.2, COLOR='GRAY', SURF_ID='DEFAULT_WALL'/ 
&OBST ID='XMIN_WIN_WALL_OFFICE_035', XB=0.0,0.2,53.0,55.0,2.2,5.0, COLOR='GRAY', SURF_ID='DEFAULT_WALL'/ 
&OBST ID='XMIN_WIN_WALL_OFFICE_036', XB=0.0,0.2,53.0,55.0,5.0,6.2, COLOR='GRAY', SURF_ID='DEFAULT_WALL'/ 
&OBST ID='XMIN_WIN_WALL_OFFICE_037', XB=0.0,0.2,53.0,55.0,6.2,8.0, COLOR='GRAY', SURF_ID='DEFAULT_WALL'/ 
&OBST ID='XMIN_WIN_WALL_OFFICE_038', XB=0.0,0.2,55.0,56.0,0.0,1.0, COLOR='GRAY', SURF_ID='DEFAULT_WALL'/ 
&OBST ID='XMIN_WIN_WALL_OFFICE_039', XB=0.0,0.2,55.0,56.0,2.2,5.0, COLOR='GRAY', SURF_ID='DEFAULT_WALL'/ 
&OBST ID='XMIN_WIN_WALL_OFFICE_040', XB=0.0,0.2,55.0,56.0,6.2,8.0, COLOR='GRAY', SURF_ID='DEFAULT_WALL'/ 
&OBST ID='XMIN_WIN_WALL_OFFICE_041', XB=0.0,0.2,56.0,57.0,0.0,1.0, COLOR='GRAY', SURF_ID='DEFAULT_WALL'/ 
&OBST ID='XMIN_WIN_WALL_OFFICE_042', XB=0.0,0.2,56.0,57.0,1.0,2.2, COLOR='GRAY', SURF_ID='DEFAULT_WALL'/ 
&OBST ID='XMIN_WIN_WALL_OFFICE_043', XB=0.0,0.2,56.0,57.0,2.2,5.0, COLOR='GRAY', SURF_ID='DEFAULT_WALL'/ 
&OBST ID='XMIN_WIN_WALL_OFFICE_044', XB=0.0,0.2,56.0,57.0,5.0,6.2, COLOR='GRAY', SURF_ID='DEFAULT_WALL'/ 
&OBST ID='XMIN_WIN_WALL_OFFICE_045', XB=0.0,0.2,56.0,57.0,6.2,8.0, COLOR='GRAY', SURF_ID='DEFAULT_WALL'/ 
&OBST ID='YMAX_WIN_WALL_L1_001', XB=5.5,7.75,56.0,57.0,0.0,1.0, COLOR='GRAY', SURF_ID='DEFAULT_WALL'/ 
&OBST ID='YMAX_WIN_WALL_L1_002', XB=5.5,7.75,56.0,57.0,1.0,2.3, COLOR='GRAY', SURF_ID='DEFAULT_WALL'/ 
&OBST ID='YMAX_WIN_WALL_L1_003', XB=5.5,7.75,56.0,57.0,2.3,4.0, COLOR='GRAY', SURF_ID='DEFAULT_WALL'/ 
&OBST ID='YMAX_WIN_WALL_L1_004', XB=7.75,9.25,56.0,57.0,0.0,1.0, COLOR='GRAY', SURF_ID='DEFAULT_WALL'/ 
&OBST ID='YMAX_WIN_WALL_L1_005', XB=7.75,9.25,56.0,57.0,2.3,4.0, COLOR='GRAY', SURF_ID='DEFAULT_WALL'/ 
&OBST ID='YMAX_WIN_WALL_L1_006', XB=9.25,13.75,56.0,57.0,0.0,1.0, COLOR='GRAY', SURF_ID='DEFAULT_WALL'/ 
&OBST ID='YMAX_WIN_WALL_L1_007', XB=9.25,13.75,56.0,57.0,1.0,2.3, COLOR='GRAY', SURF_ID='DEFAULT_WALL'/ 
&OBST ID='YMAX_WIN_WALL_L1_008', XB=9.25,13.75,56.0,57.0,2.3,4.0, COLOR='GRAY', SURF_ID='DEFAULT_WALL'/ 
&OBST ID='YMAX_WIN_WALL_L1_009', XB=13.75,15.25,56.0,57.0,0.0,1.0, COLOR='GRAY', SURF_ID='DEFAULT_WALL'/ 
&OBST ID='YMAX_WIN_WALL_L1_010', XB=13.75,15.25,56.0,57.0,2.3,4.0, COLOR='GRAY', SURF_ID='DEFAULT_WALL'/ 
&OBST ID='YMAX_WIN_WALL_L1_011', XB=15.25,21.75,56.0,57.0,0.0,1.0, COLOR='GRAY', SURF_ID='DEFAULT_WALL'/ 
&OBST ID='YMAX_WIN_WALL_L1_012', XB=15.25,21.75,56.0,57.0,1.0,2.3, COLOR='GRAY', SURF_ID='DEFAULT_WALL'/ 
&OBST ID='YMAX_WIN_WALL_L1_013', XB=15.25,21.75,56.0,57.0,2.3,4.0, COLOR='GRAY', SURF_ID='DEFAULT_WALL'/ 
&OBST ID='YMAX_WIN_WALL_L1_014', XB=21.75,23.25,56.0,57.0,0.0,1.0, COLOR='GRAY', SURF_ID='DEFAULT_WALL'/ 
&OBST ID='YMAX_WIN_WALL_L1_015', XB=21.75,23.25,56.0,57.0,2.3,4.0, COLOR='GRAY', SURF_ID='DEFAULT_WALL'/ 
&OBST ID='YMAX_WIN_WALL_L1_016', XB=23.25,29.75,56.0,57.0,0.0,1.0, COLOR='GRAY', SURF_ID='DEFAULT_WALL'/ 
&OBST ID='YMAX_WIN_WALL_L1_017', XB=23.25,29.75,56.0,57.0,1.0,2.3, COLOR='GRAY', SURF_ID='DEFAULT_WALL'/ 
&OBST ID='YMAX_WIN_WALL_L1_018', XB=23.25,29.75,56.0,57.0,2.3,4.0, COLOR='GRAY', SURF_ID='DEFAULT_WALL'/ 
&OBST ID='YMAX_WIN_WALL_L1_019', XB=29.75,31.25,56.0,57.0,0.0,1.0, COLOR='GRAY', SURF_ID='DEFAULT_WALL'/ 
&OBST ID='YMAX_WIN_WALL_L1_020', XB=29.75,31.25,56.0,57.0,2.3,4.0, COLOR='GRAY', SURF_ID='DEFAULT_WALL'/ 
&OBST ID='YMAX_WIN_WALL_L1_021', XB=31.25,37.75,56.0,57.0,0.0,1.0, COLOR='GRAY', SURF_ID='DEFAULT_WALL'/ 
&OBST ID='YMAX_WIN_WALL_L1_022', XB=31.25,37.75,56.0,57.0,1.0,2.3, COLOR='GRAY', SURF_ID='DEFAULT_WALL'/ 
&OBST ID='YMAX_WIN_WALL_L1_023', XB=31.25,37.75,56.0,57.0,2.3,4.0, COLOR='GRAY', SURF_ID='DEFAULT_WALL'/ 
&OBST ID='YMAX_WIN_WALL_L1_024', XB=37.75,39.25,56.0,57.0,0.0,1.0, COLOR='GRAY', SURF_ID='DEFAULT_WALL'/ 
&OBST ID='YMAX_WIN_WALL_L1_025', XB=37.75,39.25,56.0,57.0,2.3,4.0, COLOR='GRAY', SURF_ID='DEFAULT_WALL'/ 
&OBST ID='YMAX_WIN_WALL_L1_026', XB=39.25,45.75,56.0,57.0,0.0,1.0, COLOR='GRAY', SURF_ID='DEFAULT_WALL'/ 
&OBST ID='YMAX_WIN_WALL_L1_027', XB=39.25,45.75,56.0,57.0,1.0,2.3, COLOR='GRAY', SURF_ID='DEFAULT_WALL'/ 
&OBST ID='YMAX_WIN_WALL_L1_028', XB=39.25,45.75,56.0,57.0,2.3,4.0, COLOR='GRAY', SURF_ID='DEFAULT_WALL'/ 
&OBST ID='YMAX_WIN_WALL_L1_029', XB=45.75,47.25,56.0,57.0,0.0,1.0, COLOR='GRAY', SURF_ID='DEFAULT_WALL'/ 
&OBST ID='YMAX_WIN_WALL_L1_030', XB=45.75,47.25,56.0,57.0,2.3,4.0, COLOR='GRAY', SURF_ID='DEFAULT_WALL'/ 
&OBST ID='YMAX_WIN_WALL_L1_031', XB=47.25,53.75,56.0,57.0,0.0,1.0, COLOR='GRAY', SURF_ID='DEFAULT_WALL'/ 
&OBST ID='YMAX_WIN_WALL_L1_032', XB=47.25,53.75,56.0,57.0,1.0,2.3, COLOR='GRAY', SURF_ID='DEFAULT_WALL'/ 
&OBST ID='YMAX_WIN_WALL_L1_033', XB=47.25,53.75,56.0,57.0,2.3,4.0, COLOR='GRAY', SURF_ID='DEFAULT_WALL'/ 
&OBST ID='YMAX_WIN_WALL_L1_034', XB=53.75,55.25,56.0,57.0,0.0,1.0, COLOR='GRAY', SURF_ID='DEFAULT_WALL'/ 
&OBST ID='YMAX_WIN_WALL_L1_035', XB=53.75,55.25,56.0,57.0,2.3,4.0, COLOR='GRAY', SURF_ID='DEFAULT_WALL'/ 
&OBST ID='YMAX_WIN_WALL_L1_036', XB=55.25,61.75,56.0,57.0,0.0,1.0, COLOR='GRAY', SURF_ID='DEFAULT_WALL'/ 
&OBST ID='YMAX_WIN_WALL_L1_037', XB=55.25,61.75,56.0,57.0,1.0,2.3, COLOR='GRAY', SURF_ID='DEFAULT_WALL'/ 
&OBST ID='YMAX_WIN_WALL_L1_038', XB=55.25,61.75,56.0,57.0,2.3,4.0, COLOR='GRAY', SURF_ID='DEFAULT_WALL'/ 
&OBST ID='YMAX_WIN_WALL_L1_039', XB=61.75,63.25,56.0,57.0,0.0,1.0, COLOR='GRAY', SURF_ID='DEFAULT_WALL'/ 
&OBST ID='YMAX_WIN_WALL_L1_040', XB=61.75,63.25,56.0,57.0,2.3,4.0, COLOR='GRAY', SURF_ID='DEFAULT_WALL'/ 
&OBST ID='YMAX_WIN_WALL_L1_041', XB=63.25,69.75,56.0,57.0,0.0,1.0, COLOR='GRAY', SURF_ID='DEFAULT_WALL'/ 
&OBST ID='YMAX_WIN_WALL_L1_042', XB=63.25,69.75,56.0,57.0,1.0,2.3, COLOR='GRAY', SURF_ID='DEFAULT_WALL'/ 
&OBST ID='YMAX_WIN_WALL_L1_043', XB=63.25,69.75,56.0,57.0,2.3,4.0, COLOR='GRAY', SURF_ID='DEFAULT_WALL'/ 
&OBST ID='YMAX_WIN_WALL_L1_044', XB=69.75,71.25,56.0,57.0,0.0,1.0, COLOR='GRAY', SURF_ID='DEFAULT_WALL'/ 
&OBST ID='YMAX_WIN_WALL_L1_045', XB=69.75,71.25,56.0,57.0,2.3,4.0, COLOR='GRAY', SURF_ID='DEFAULT_WALL'/ 
&OBST ID='YMAX_WIN_WALL_L1_046', XB=71.25,77.75,56.0,57.0,0.0,1.0, COLOR='GRAY', SURF_ID='DEFAULT_WALL'/ 
&OBST ID='YMAX_WIN_WALL_L1_047', XB=71.25,77.75,56.0,57.0,1.0,2.3, COLOR='GRAY', SURF_ID='DEFAULT_WALL'/ 
&OBST ID='YMAX_WIN_WALL_L1_048', XB=71.25,77.75,56.0,57.0,2.3,4.0, COLOR='GRAY', SURF_ID='DEFAULT_WALL'/ 
&OBST ID='YMAX_WIN_WALL_L1_049', XB=77.75,79.25,56.0,57.0,0.0,1.0, COLOR='GRAY', SURF_ID='DEFAULT_WALL'/ 
&OBST ID='YMAX_WIN_WALL_L1_050', XB=77.75,79.25,56.0,57.0,2.3,4.0, COLOR='GRAY', SURF_ID='DEFAULT_WALL'/ 
&OBST ID='YMAX_WIN_WALL_L1_051', XB=79.25,85.5,56.0,57.0,0.0,1.0, COLOR='GRAY', SURF_ID='DEFAULT_WALL'/ 
&OBST ID='YMAX_WIN_WALL_L1_052', XB=79.25,85.5,56.0,57.0,1.0,2.3, COLOR='GRAY', SURF_ID='DEFAULT_WALL'/ 
&OBST ID='YMAX_WIN_WALL_L1_053', XB=79.25,85.5,56.0,57.0,2.3,4.0, COLOR='GRAY', SURF_ID='DEFAULT_WALL'/ 
&OBST ID='YMAX_WIN_WALL_L2_001', XB=0.2,7.75,56.0,57.0,4.0,5.0, COLOR='GRAY', SURF_ID='DEFAULT_WALL'/ 
&OBST ID='YMAX_WIN_WALL_L2_002', XB=0.2,7.75,56.0,57.0,5.0,6.3, COLOR='GRAY', SURF_ID='DEFAULT_WALL'/ 
&OBST ID='YMAX_WIN_WALL_L2_003', XB=0.2,7.75,56.0,57.0,6.3,8.0, COLOR='GRAY', SURF_ID='DEFAULT_WALL'/ 
&OBST ID='YMAX_WIN_WALL_L2_004', XB=7.75,9.25,56.0,57.0,4.0,5.0, COLOR='GRAY', SURF_ID='DEFAULT_WALL'/ 
&OBST ID='YMAX_WIN_WALL_L2_005', XB=7.75,9.25,56.0,57.0,6.3,8.0, COLOR='GRAY', SURF_ID='DEFAULT_WALL'/ 
&OBST ID='YMAX_WIN_WALL_L2_006', XB=9.25,15.75,56.0,57.0,4.0,5.0, COLOR='GRAY', SURF_ID='DEFAULT_WALL'/ 
&OBST ID='YMAX_WIN_WALL_L2_007', XB=9.25,15.75,56.0,57.0,5.0,6.3, COLOR='GRAY', SURF_ID='DEFAULT_WALL'/ 
&OBST ID='YMAX_WIN_WALL_L2_008', XB=9.25,15.75,56.0,57.0,6.3,8.0, COLOR='GRAY', SURF_ID='DEFAULT_WALL'/ 
&OBST ID='YMAX_WIN_WALL_L2_009', XB=15.75,17.25,56.0,57.0,4.0,5.0, COLOR='GRAY', SURF_ID='DEFAULT_WALL'/ 
&OBST ID='YMAX_WIN_WALL_L2_010', XB=15.75,17.25,56.0,57.0,6.3,8.0, COLOR='GRAY', SURF_ID='DEFAULT_WALL'/ 
&OBST ID='YMAX_WIN_WALL_L2_011', XB=17.25,23.75,56.0,57.0,4.0,5.0, COLOR='GRAY', SURF_ID='DEFAULT_WALL'/ 
&OBST ID='YMAX_WIN_WALL_L2_012', XB=17.25,23.75,56.0,57.0,5.0,6.3, COLOR='GRAY', SURF_ID='DEFAULT_WALL'/ 
&OBST ID='YMAX_WIN_WALL_L2_013', XB=17.25,23.75,56.0,57.0,6.3,8.0, COLOR='GRAY', SURF_ID='DEFAULT_WALL'/ 
&OBST ID='YMAX_WIN_WALL_L2_014', XB=23.75,25.25,56.0,57.0,4.0,5.0, COLOR='GRAY', SURF_ID='DEFAULT_WALL'/ 
&OBST ID='YMAX_WIN_WALL_L2_015', XB=23.75,25.25,56.0,57.0,6.3,8.0, COLOR='GRAY', SURF_ID='DEFAULT_WALL'/ 
&OBST ID='YMAX_WIN_WALL_L2_016', XB=25.25,31.75,56.0,57.0,4.0,5.0, COLOR='GRAY', SURF_ID='DEFAULT_WALL'/ 
&OBST ID='YMAX_WIN_WALL_L2_017', XB=25.25,31.75,56.0,57.0,5.0,6.3, COLOR='GRAY', SURF_ID='DEFAULT_WALL'/ 
&OBST ID='YMAX_WIN_WALL_L2_018', XB=25.25,31.75,56.0,57.0,6.3,8.0, COLOR='GRAY', SURF_ID='DEFAULT_WALL'/ 
&OBST ID='YMAX_WIN_WALL_L2_019', XB=31.75,33.25,56.0,57.0,4.0,5.0, COLOR='GRAY', SURF_ID='DEFAULT_WALL'/ 
&OBST ID='YMAX_WIN_WALL_L2_020', XB=31.75,33.25,56.0,57.0,6.3,8.0, COLOR='GRAY', SURF_ID='DEFAULT_WALL'/ 
&OBST ID='YMAX_WIN_WALL_L2_021', XB=33.25,39.75,56.0,57.0,4.0,5.0, COLOR='GRAY', SURF_ID='DEFAULT_WALL'/ 
&OBST ID='YMAX_WIN_WALL_L2_022', XB=33.25,39.75,56.0,57.0,5.0,6.3, COLOR='GRAY', SURF_ID='DEFAULT_WALL'/ 
&OBST ID='YMAX_WIN_WALL_L2_023', XB=33.25,39.75,56.0,57.0,6.3,8.0, COLOR='GRAY', SURF_ID='DEFAULT_WALL'/ 
&OBST ID='YMAX_WIN_WALL_L2_024', XB=39.75,41.25,56.0,57.0,4.0,5.0, COLOR='GRAY', SURF_ID='DEFAULT_WALL'/ 
&OBST ID='YMAX_WIN_WALL_L2_025', XB=39.75,41.25,56.0,57.0,6.3,8.0, COLOR='GRAY', SURF_ID='DEFAULT_WALL'/ 
&OBST ID='YMAX_WIN_WALL_L2_026', XB=41.25,47.75,56.0,57.0,4.0,5.0, COLOR='GRAY', SURF_ID='DEFAULT_WALL'/ 
&OBST ID='YMAX_WIN_WALL_L2_027', XB=41.25,47.75,56.0,57.0,5.0,6.3, COLOR='GRAY', SURF_ID='DEFAULT_WALL'/ 
&OBST ID='YMAX_WIN_WALL_L2_028', XB=41.25,47.75,56.0,57.0,6.3,8.0, COLOR='GRAY', SURF_ID='DEFAULT_WALL'/ 
&OBST ID='YMAX_WIN_WALL_L2_029', XB=47.75,49.25,56.0,57.0,4.0,5.0, COLOR='GRAY', SURF_ID='DEFAULT_WALL'/ 
&OBST ID='YMAX_WIN_WALL_L2_030', XB=47.75,49.25,56.0,57.0,6.3,8.0, COLOR='GRAY', SURF_ID='DEFAULT_WALL'/ 
&OBST ID='YMAX_WIN_WALL_L2_031', XB=49.25,55.75,56.0,57.0,4.0,5.0, COLOR='GRAY', SURF_ID='DEFAULT_WALL'/ 
&OBST ID='YMAX_WIN_WALL_L2_032', XB=49.25,55.75,56.0,57.0,5.0,6.3, COLOR='GRAY', SURF_ID='DEFAULT_WALL'/ 
&OBST ID='YMAX_WIN_WALL_L2_033', XB=49.25,55.75,56.0,57.0,6.3,8.0, COLOR='GRAY', SURF_ID='DEFAULT_WALL'/ 
&OBST ID='YMAX_WIN_WALL_L2_034', XB=55.75,57.25,56.0,57.0,4.0,5.0, COLOR='GRAY', SURF_ID='DEFAULT_WALL'/ 
&OBST ID='YMAX_WIN_WALL_L2_035', XB=55.75,57.25,56.0,57.0,6.3,8.0, COLOR='GRAY', SURF_ID='DEFAULT_WALL'/ 
&OBST ID='YMAX_WIN_WALL_L2_036', XB=57.25,63.75,56.0,57.0,4.0,5.0, COLOR='GRAY', SURF_ID='DEFAULT_WALL'/ 
&OBST ID='YMAX_WIN_WALL_L2_037', XB=57.25,63.75,56.0,57.0,5.0,6.3, COLOR='GRAY', SURF_ID='DEFAULT_WALL'/ 
&OBST ID='YMAX_WIN_WALL_L2_038', XB=57.25,63.75,56.0,57.0,6.3,8.0, COLOR='GRAY', SURF_ID='DEFAULT_WALL'/ 
&OBST ID='YMAX_WIN_WALL_L2_039', XB=63.75,65.25,56.0,57.0,4.0,5.0, COLOR='GRAY', SURF_ID='DEFAULT_WALL'/ 
&OBST ID='YMAX_WIN_WALL_L2_040', XB=63.75,65.25,56.0,57.0,6.3,8.0, COLOR='GRAY', SURF_ID='DEFAULT_WALL'/ 
&OBST ID='YMAX_WIN_WALL_L2_041', XB=65.25,71.75,56.0,57.0,4.0,5.0, COLOR='GRAY', SURF_ID='DEFAULT_WALL'/ 
&OBST ID='YMAX_WIN_WALL_L2_042', XB=65.25,71.75,56.0,57.0,5.0,6.3, COLOR='GRAY', SURF_ID='DEFAULT_WALL'/ 
&OBST ID='YMAX_WIN_WALL_L2_043', XB=65.25,71.75,56.0,57.0,6.3,8.0, COLOR='GRAY', SURF_ID='DEFAULT_WALL'/ 
&OBST ID='YMAX_WIN_WALL_L2_044', XB=71.75,73.25,56.0,57.0,4.0,5.0, COLOR='GRAY', SURF_ID='DEFAULT_WALL'/ 
&OBST ID='YMAX_WIN_WALL_L2_045', XB=71.75,73.25,56.0,57.0,6.3,8.0, COLOR='GRAY', SURF_ID='DEFAULT_WALL'/ 
&OBST ID='YMAX_WIN_WALL_L2_046', XB=73.25,79.75,56.0,57.0,4.0,5.0, COLOR='GRAY', SURF_ID='DEFAULT_WALL'/ 
&OBST ID='YMAX_WIN_WALL_L2_047', XB=73.25,79.75,56.0,57.0,5.0,6.3, COLOR='GRAY', SURF_ID='DEFAULT_WALL'/ 
&OBST ID='YMAX_WIN_WALL_L2_048', XB=73.25,79.75,56.0,57.0,6.3,8.0, COLOR='GRAY', SURF_ID='DEFAULT_WALL'/ 
&OBST ID='YMAX_WIN_WALL_L2_049', XB=79.75,81.25,56.0,57.0,4.0,5.0, COLOR='GRAY', SURF_ID='DEFAULT_WALL'/ 
&OBST ID='YMAX_WIN_WALL_L2_050', XB=79.75,81.25,56.0,57.0,6.3,8.0, COLOR='GRAY', SURF_ID='DEFAULT_WALL'/ 
&OBST ID='YMAX_WIN_WALL_L2_051', XB=81.25,86.5,56.0,57.0,4.0,5.0, COLOR='GRAY', SURF_ID='DEFAULT_WALL'/ 
&OBST ID='YMAX_WIN_WALL_L2_052', XB=81.25,86.5,56.0,57.0,5.0,6.3, COLOR='GRAY', SURF_ID='DEFAULT_WALL'/ 
&OBST ID='YMAX_WIN_WALL_L2_053', XB=81.25,86.5,56.0,57.0,6.3,8.0, COLOR='GRAY', SURF_ID='DEFAULT_WALL'/ 
&OBST ID='ADD_youtong_001', XB=7.5,8.5,9.5,10.5,0.2,1.7, RGB=255,212,84, SURF_ID='SURF_FUEL_EQ'/ 
&OBST ID='ADD_youtong_002', XB=10.5,11.5,33.5,34.5,0.2,1.7, RGB=255,212,84, SURF_ID='SURF_FUEL_EQ'/ 
&OBST ID='ADD_youtong_003', XB=17.5,18.5,10.5,11.5,0.2,1.7, RGB=255,212,84, SURF_ID='SURF_FUEL_EQ'/ 
&OBST ID='ADD_youtong_004', XB=23.5,24.5,33.5,34.5,0.2,1.7, RGB=255,212,84, SURF_ID='SURF_FUEL_EQ'/ 
&OBST ID='ADD_youtong_005', XB=32.5,33.5,11.5,12.5,0.2,1.7, RGB=255,212,84, SURF_ID='SURF_FUEL_EQ'/ 
&OBST ID='ADD_youtong_006', XB=42.5,43.5,15.5,16.5,0.2,1.7, RGB=255,212,84, SURF_ID='SURF_FUEL_EQ'/ 
&OBST ID='ADD_youtong_007', XB=57.5,58.5,12.5,13.5,0.2,1.7, RGB=255,212,84, SURF_ID='SURF_FUEL_EQ'/ 
&OBST ID='ADD_youtong_008', XB=4.5,5.5,15.5,16.5,0.2,1.7, RGB=255,212,84, SURF_ID='SURF_FUEL_EQ'/ 
&OBST ID='ADD_youtong_009', XB=77.5,78.5,11.5,12.5,0.2,1.7, RGB=255,212,84, SURF_ID='SURF_FUEL_EQ'/ 
&OBST ID='ADD_youtong_010', XB=81.5,82.5,33.5,34.5,0.2,1.7, RGB=255,212,84, SURF_ID='SURF_FUEL_EQ'/ 
&OBST ID='ADD_youtong_011', XB=35.5,36.5,27.5,28.5,0.2,1.7, RGB=255,212,84, SURF_ID='SURF_FUEL_EQ'/ 
&OBST ID='ADD_youtong_012', XB=55.5,56.5,29.5,30.5,0.2,1.7, RGB=255,212,84, SURF_ID='SURF_FUEL_EQ'/ 
&OBST ID='ADD_muzhipin_001', XB=6.2,7.8,5.2,6.8,0.2,1.2, RGB=226,177,128, SURF_ID='SURF_WOOD_YELLOW_PINE'/ 
&OBST ID='ADD_muzhipin_002', XB=13.2,14.8,36.2,37.8,0.2,1.2, RGB=226,177,128, SURF_ID='SURF_WOOD_YELLOW_PINE'/ 
&OBST ID='ADD_muzhipin_003', XB=20.2,21.8,6.2,7.8,0.2,1.2, RGB=226,177,128, SURF_ID='SURF_WOOD_YELLOW_PINE'/ 
&OBST ID='ADD_muzhipin_004', XB=29.2,30.8,34.2,35.8,0.2,1.2, RGB=226,177,128, SURF_ID='SURF_WOOD_YELLOW_PINE'/ 
&OBST ID='ADD_muzhipin_005', XB=35.2,36.8,5.2,6.8,0.2,1.2, RGB=226,177,128, SURF_ID='SURF_WOOD_YELLOW_PINE'/ 
&OBST ID='ADD_muzhipin_006', XB=41.2,42.8,34.2,35.8,0.2,1.2, RGB=226,177,128, SURF_ID='SURF_WOOD_YELLOW_PINE'/ 
&OBST ID='ADD_muzhipin_007', XB=49.2,50.8,6.2,7.8,0.2,1.2, RGB=226,177,128, SURF_ID='SURF_WOOD_YELLOW_PINE'/ 
&OBST ID='ADD_muzhipin_008', XB=1.2,2.8,33.2,34.8,0.2,1.2, RGB=226,177,128, SURF_ID='SURF_WOOD_YELLOW_PINE'/ 
&OBST ID='ADD_muzhipin_009', XB=69.2,70.8,5.2,6.8,0.2,1.2, RGB=226,177,128, SURF_ID='SURF_WOOD_YELLOW_PINE'/ 
&OBST ID='ADD_muzhipin_010', XB=79.2,80.8,26.2,27.8,0.2,1.2, RGB=226,177,128, SURF_ID='SURF_WOOD_YELLOW_PINE'/ 
&OBST ID='ADD_muzhipin_011', XB=17.2,18.8,26.2,27.8,0.2,1.2, RGB=226,177,128, SURF_ID='SURF_WOOD_YELLOW_PINE'/ 
&OBST ID='ADD_muzhipin_012', XB=7.2,8.8,17.2,18.8,0.2,1.2, RGB=226,177,128, SURF_ID='SURF_WOOD_YELLOW_PINE'/ 
&OBST ID='ADD_muzhipin_013', XB=3.2,4.8,19.2,20.8,0.2,1.2, RGB=226,177,128, SURF_ID='SURF_WOOD_YELLOW_PINE'/ 
&OBST ID='ADD_muzhipin_014', XB=51.2,52.8,17.2,18.8,0.2,1.2, RGB=226,177,128, SURF_ID='SURF_WOOD_YELLOW_PINE'/ 
&OBST ID='ADD_muzhipin_015', XB=63.2,64.8,23.2,24.8,0.2,1.2, RGB=226,177,128, SURF_ID='SURF_WOOD_YELLOW_PINE'/ 
&OBST ID='ADD_muzhipin_016', XB=75.2,76.8,30.2,31.8,0.2,1.2, RGB=226,177,128, SURF_ID='SURF_WOOD_YELLOW_PINE'/ 
&OBST ID='ADD_youtong_013', XB=35.5,36.5,43.5,44.5,0.2,1.7, RGB=255,212,84, SURF_ID='SURF_FUEL_EQ'/ 
&OBST ID='ADD_youtong_014', XB=39.5,40.5,47.5,48.5,0.2,1.7, RGB=255,212,84, SURF_ID='SURF_FUEL_EQ'/ 
&OBST ID='ADD_youtong_015', XB=56.5,57.5,43.5,44.5,0.2,1.7, RGB=255,212,84, SURF_ID='SURF_FUEL_EQ'/ 
&OBST ID='ADD_youtong_016', XB=61.5,62.5,49.5,50.5,0.2,1.7, RGB=255,212,84, SURF_ID='SURF_FUEL_EQ'/ 
&OBST ID='ADD_youtong_017', XB=71.5,72.5,43.5,44.5,0.2,1.7, RGB=255,212,84, SURF_ID='SURF_FUEL_EQ'/ 
&OBST ID='ADD_youtong_018', XB=81.5,82.5,49.5,50.5,0.2,1.7, RGB=255,212,84, SURF_ID='SURF_FUEL_EQ'/ 
&OBST ID='ADD_youtong_019', XB=87.5,88.5,45.5,46.5,0.2,1.7, RGB=255,212,84, SURF_ID='SURF_FUEL_EQ'/ 
&OBST ID='ADD_youtong_020', XB=91.5,92.5,51.5,52.5,0.2,1.7, RGB=255,212,84, SURF_ID='SURF_FUEL_EQ'/ 
&OBST ID='ADD_muzhipin_017', XB=4.2,5.8,51.2,52.8,0.2,1.2, RGB=226,177,128, SURF_ID='SURF_WOOD_YELLOW_PINE'/ 
&OBST ID='ADD_muzhipin_018', XB=8.2,9.8,43.2,44.8,0.2,1.2, RGB=226,177,128, SURF_ID='SURF_WOOD_YELLOW_PINE'/ 
&OBST ID='ADD_muzhipin_019', XB=17.2,18.8,49.2,50.8,0.2,1.2, RGB=226,177,128, SURF_ID='SURF_WOOD_YELLOW_PINE'/ 
&OBST ID='ADD_muzhipin_020', XB=26.2,27.8,51.2,52.8,0.2,1.2, RGB=226,177,128, SURF_ID='SURF_WOOD_YELLOW_PINE'/ 
&OBST ID='ADD_muzhipin_021', XB=35.2,36.8,51.2,52.8,0.2,1.2, RGB=226,177,128, SURF_ID='SURF_WOOD_YELLOW_PINE'/ 
&OBST ID='ADD_muzhipin_022', XB=44.2,45.8,43.2,44.8,0.2,1.2, RGB=226,177,128, SURF_ID='SURF_WOOD_YELLOW_PINE'/ 
&OBST ID='ADD_muzhipin_023', XB=53.2,54.8,51.2,52.8,0.2,1.2, RGB=226,177,128, SURF_ID='SURF_WOOD_YELLOW_PINE'/ 
&OBST ID='ADD_muzhipin_024', XB=62.2,63.8,51.2,52.8,0.2,1.2, RGB=226,177,128, SURF_ID='SURF_WOOD_YELLOW_PINE'/ 
&OBST ID='ADD_muzhipin_025', XB=74.2,75.8,51.2,52.8,0.2,1.2, RGB=226,177,128, SURF_ID='SURF_WOOD_YELLOW_PINE'/ 
&OBST ID='ADD_muzhipin_026', XB=87.2,88.8,51.2,52.8,0.2,1.2, RGB=226,177,128, SURF_ID='SURF_WOOD_YELLOW_PINE'/ 
&OBST ID='ADD_muzhipin_027', XB=91.2,92.8,44.2,45.8,0.2,1.2, RGB=226,177,128, SURF_ID='SURF_WOOD_YELLOW_PINE'/ 
&OBST ID='ADD_youtong_021', XB=5.5,6.5,51.5,52.5,4.0,5.5, RGB=255,212,84, SURF_ID='SURF_FUEL_EQ'/ 
&OBST ID='ADD_youtong_022', XB=17.5,18.5,51.5,52.5,4.0,5.5, RGB=255,212,84, SURF_ID='SURF_FUEL_EQ'/ 
&OBST ID='ADD_youtong_023', XB=29.5,30.5,51.5,52.5,4.0,5.5, RGB=255,212,84, SURF_ID='SURF_FUEL_EQ'/ 
&OBST ID='ADD_youtong_024', XB=41.5,42.5,51.5,52.5,4.0,5.5, RGB=255,212,84, SURF_ID='SURF_FUEL_EQ'/ 
&OBST ID='ADD_youtong_025', XB=54.5,55.5,51.5,52.5,4.0,5.5, RGB=255,212,84, SURF_ID='SURF_FUEL_EQ'/ 
&OBST ID='ADD_youtong_026', XB=67.5,68.5,51.5,52.5,4.0,5.5, RGB=255,212,84, SURF_ID='SURF_FUEL_EQ'/ 
&OBST ID='ADD_youtong_027', XB=81.5,82.5,51.5,52.5,4.0,5.5, RGB=255,212,84, SURF_ID='SURF_FUEL_EQ'/ 
&OBST ID='ADD_muzhipin_028', XB=3.2,4.8,44.2,45.8,4.0,5.0, RGB=226,177,128, SURF_ID='SURF_WOOD_YELLOW_PINE'/ 
&OBST ID='ADD_muzhipin_029', XB=9.2,10.8,50.2,51.8,4.0,5.0, RGB=226,177,128, SURF_ID='SURF_WOOD_YELLOW_PINE'/ 
&OBST ID='ADD_muzhipin_030', XB=21.2,22.8,45.2,46.8,4.0,5.0, RGB=226,177,128, SURF_ID='SURF_WOOD_YELLOW_PINE'/ 
&OBST ID='ADD_muzhipin_031', XB=27.2,28.8,52.2,53.8,4.0,5.0, RGB=226,177,128, SURF_ID='SURF_WOOD_YELLOW_PINE'/ 
&OBST ID='ADD_muzhipin_032', XB=35.2,36.8,44.2,45.8,4.0,5.0, RGB=226,177,128, SURF_ID='SURF_WOOD_YELLOW_PINE'/ 
&OBST ID='ADD_muzhipin_033', XB=44.2,45.8,50.2,51.8,4.0,5.0, RGB=226,177,128, SURF_ID='SURF_WOOD_YELLOW_PINE'/ 
&OBST ID='ADD_muzhipin_034', XB=53.2,54.8,44.2,45.8,4.0,5.0, RGB=226,177,128, SURF_ID='SURF_WOOD_YELLOW_PINE'/ 
&OBST ID='ADD_muzhipin_035', XB=61.2,62.8,53.2,54.8,4.0,5.0, RGB=226,177,128, SURF_ID='SURF_WOOD_YELLOW_PINE'/ 
&OBST ID='ADD_muzhipin_036', XB=71.2,72.8,44.2,45.8,4.0,5.0, RGB=226,177,128, SURF_ID='SURF_WOOD_YELLOW_PINE'/ 
&OBST ID='ADD_muzhipin_037', XB=79.2,80.8,53.2,54.8,4.0,5.0, RGB=226,177,128, SURF_ID='SURF_WOOD_YELLOW_PINE'/ 
&OBST ID='ADD_muzhipin_038', XB=87.2,88.8,44.2,45.8,4.0,5.0, RGB=226,177,128, SURF_ID='SURF_WOOD_YELLOW_PINE'/ 
&OBST ID='ADD_muzhipin_039', XB=91.2,92.8,53.2,54.8,4.0,5.0, RGB=226,177,128, SURF_ID='SURF_WOOD_YELLOW_PINE'/ 
&OBST ID='ADD_dianlan_001', XB=3.0,4.0,8.0,9.0,0.2,1.2, RGB=40,40,40, SURF_ID='SURF_PARTITION_PVC'/ 
&OBST ID='ADD_dianlan_002', XB=43.0,44.0,10.0,11.0,0.2,1.2, RGB=40,40,40, SURF_ID='SURF_PARTITION_PVC'/ 
&OBST ID='ADD_dianlan_003', XB=77.0,78.0,8.0,9.0,0.2,1.2, RGB=40,40,40, SURF_ID='SURF_PARTITION_PVC'/ 
&OBST ID='ADD_dianlan_004', XB=6.0,7.0,36.0,37.0,0.2,1.2, RGB=40,40,40, SURF_ID='SURF_PARTITION_PVC'/ 
&OBST ID='ADD_dianlan_005', XB=47.0,48.0,36.0,37.0,0.2,1.2, RGB=40,40,40, SURF_ID='SURF_PARTITION_PVC'/ 
&OBST ID='ADD_dianlan_006', XB=80.0,81.0,35.0,36.0,0.2,1.2, RGB=40,40,40, SURF_ID='SURF_PARTITION_PVC'/ 

&VENT ID='Mesh Vent: Mesh01 [XMAX]', SURF_ID='OPEN', XB=96.0,96.0,-1.0,58.0,0.0,23.0/ 
&VENT ID='Mesh Vent: Mesh01 [XMIN]', SURF_ID='OPEN', XB=-1.0,-1.0,-1.0,58.0,0.0,23.0/ 
&VENT ID='Mesh Vent: Mesh01 [YMAX]', SURF_ID='OPEN', XB=-1.0,96.0,58.0,58.0,0.0,23.0/ 
&VENT ID='Mesh Vent: Mesh01 [YMIN]', SURF_ID='radiation01', XB=-1.0,96.0,-1.0,-1.0,0.0,23.0, DEVC_ID='TIMER_OUT->OUT->OUT->OUT->OUT->OUT'/ 
&VENT ID='Mesh Vent: Mesh01 [ZMAX]', SURF_ID='radiation02', XB=-1.0,96.0,-1.0,58.0,23.0,23.0, DEVC_ID='TIMER_OUT->OUT->OUT->OUT->OUT->OUT'/ 
&VENT ID='Mesh Vent: Mesh01 [ZMIN]', SURF_ID='OPEN', XB=-1.0,96.0,-1.0,58.0,0.0,0.0/ 

&SLCF QUANTITY='HRRPUV', PBZ=1.0/
&SLCF QUANTITY='RADIATION LOSS', PBZ=1.0/
&SLCF QUANTITY='TEMPERATURE', PBZ=1.0/
&SLCF QUANTITY='HRRPUV', PBZ=5.0/
&SLCF QUANTITY='RADIATION LOSS', PBZ=5.0/
&SLCF QUANTITY='TEMPERATURE', PBZ=5.0/


&TAIL /
