lob_q5000_a0_e0_d1360_t1800.fds
Generated by PyroSim - Version 2020.5.1118
2026-6-20 19:01:01

&HEAD CHID='lob_q5000_a0_e0_d1360_t1800'/
&TIME T_END=1800.0/
&DUMP DT_RESTART=300.0, DT_SL3D=0.25/
&CLIP MINIMUM_TEMPERATURE=20, MAXIMUM_TEMPERATURE=12000/
&MESH ID='Mesh03', IJK=70,80,34, XB=60.0,130.0,40.0,120.0,0.0,34.0/

&SPEC ID='SOOT'/
&SPEC ID='METHANE', FORMULA='CH4'/

&REAC ID='METHANE',
      FYI='AFT NIST Multi-Floor FDS5 Validation',
      FUEL='REAC_FUEL',
      FORMULA='C1H4'/

&DEVC ID='TCxmin', QUANTITY='THERMOCOUPLE', XYZ=85.5,80.0,1.5/
&DEVC ID='TMPxmin', QUANTITY='TEMPERATURE', XYZ=85.5,80.0,1.5/
&DEVC ID='GASxmin', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=85.5,80.0,1.5, ORIENTATION=0.0,1.0,0.0/
&DEVC ID='TCxmax', QUANTITY='THERMOCOUPLE', XYZ=120.5,75.0,5.5/
&DEVC ID='TMPxmax', QUANTITY='TEMPERATURE', XYZ=120.5,75.0,5.5/
&DEVC ID='GASxmax', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=120.5,75.0,5.5, ORIENTATION=0.0,1.0,0.0/
&DEVC ID='TCymax', QUANTITY='THERMOCOUPLE', XYZ=99.5,105.0,5.5/
&DEVC ID='TMPymax', QUANTITY='TEMPERATURE', XYZ=99.5,105.0,5.5/
&DEVC ID='GASymax', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=99.5,105.0,5.5, ORIENTATION=0.0,1.0,0.0/
&DEVC ID='GASymin', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=96.5,56.0,5.5, ORIENTATION=0.0,1.0,0.0/
&DEVC ID='TCymin', QUANTITY='THERMOCOUPLE', XYZ=96.5,56.0,5.5/
&DEVC ID='TMPymin', QUANTITY='TEMPERATURE', XYZ=96.5,56.0,5.5/
&DEVC ID='TC_desk01', QUANTITY='THERMOCOUPLE', XYZ=92.5,88.5,1.5/
&DEVC ID='TMP_desk01', QUANTITY='TEMPERATURE', XYZ=92.5,88.5,1.5/
&DEVC ID='GAS_desk01', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=92.5,88.5,1.5, ORIENTATION=0.0,1.0,0.0/
&DEVC ID='GAS_desk02', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=94.0,88.5,1.5, ORIENTATION=0.0,1.0,0.0/
&DEVC ID='TC_desk02', QUANTITY='THERMOCOUPLE', XYZ=94.0,88.5,1.5/
&DEVC ID='TMP_desk02', QUANTITY='TEMPERATURE', XYZ=94.0,88.5,1.5/
&DEVC ID='GAS_desk03', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=95.5,88.5,1.5, ORIENTATION=0.0,1.0,0.0/
&DEVC ID='TC_desk03', QUANTITY='THERMOCOUPLE', XYZ=95.5,88.5,1.5/
&DEVC ID='TMP_desk03', QUANTITY='TEMPERATURE', XYZ=95.5,88.5,1.5/
&DEVC ID='GAS_desk04', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=97.5,88.5,1.5, ORIENTATION=0.0,1.0,0.0/
&DEVC ID='TC_desk04', QUANTITY='THERMOCOUPLE', XYZ=97.5,88.5,1.5/
&DEVC ID='TMP_desk04', QUANTITY='TEMPERATURE', XYZ=97.5,88.5,1.5/
&DEVC ID='GAS_desk05', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=99.0,88.5,1.5, ORIENTATION=0.0,1.0,0.0/
&DEVC ID='TC_desk05', QUANTITY='THERMOCOUPLE', XYZ=99.0,88.5,1.5/
&DEVC ID='TMP_desk05', QUANTITY='TEMPERATURE', XYZ=99.0,88.5,1.5/
&DEVC ID='GAS_desk06', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=100.5,88.5,1.5, ORIENTATION=0.0,1.0,0.0/
&DEVC ID='TC_desk06', QUANTITY='THERMOCOUPLE', XYZ=100.5,88.5,1.5/
&DEVC ID='TMP_desk06', QUANTITY='TEMPERATURE', XYZ=100.5,88.5,1.5/
&DEVC ID='GAS_desk07', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=87.5,85.5,1.5, ORIENTATION=0.0,1.0,0.0/
&DEVC ID='TC_desk07', QUANTITY='THERMOCOUPLE', XYZ=87.5,85.5,1.5/
&DEVC ID='TMP_desk07', QUANTITY='TEMPERATURE', XYZ=87.5,85.5,1.5/
&DEVC ID='GAS_desk08', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=89.0,85.5,1.5, ORIENTATION=0.0,1.0,0.0/
&DEVC ID='TC_desk08', QUANTITY='THERMOCOUPLE', XYZ=89.0,85.5,1.5/
&DEVC ID='TMP_desk08', QUANTITY='TEMPERATURE', XYZ=89.0,85.5,1.5/
&DEVC ID='GAS_desk09', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=90.5,85.5,1.5, ORIENTATION=0.0,1.0,0.0/
&DEVC ID='TC_desk09', QUANTITY='THERMOCOUPLE', XYZ=90.5,85.5,1.5/
&DEVC ID='TMP_desk09', QUANTITY='TEMPERATURE', XYZ=90.5,85.5,1.5/
&DEVC ID='GAS_desk10', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=92.5,85.5,1.5, ORIENTATION=0.0,1.0,0.0/
&DEVC ID='TC_desk10', QUANTITY='THERMOCOUPLE', XYZ=92.5,85.5,1.5/
&DEVC ID='TMP_desk10', QUANTITY='TEMPERATURE', XYZ=92.5,85.5,1.5/
&DEVC ID='GAS_desk11', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=94.0,85.5,1.5, ORIENTATION=0.0,1.0,0.0/
&DEVC ID='TC_desk11', QUANTITY='THERMOCOUPLE', XYZ=94.0,85.5,1.5/
&DEVC ID='TMP_desk11', QUANTITY='TEMPERATURE', XYZ=94.0,85.5,1.5/
&DEVC ID='GAS_desk12', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=95.5,85.5,1.5, ORIENTATION=0.0,1.0,0.0/
&DEVC ID='TC_desk12', QUANTITY='THERMOCOUPLE', XYZ=95.5,85.5,1.5/
&DEVC ID='TMP_desk12', QUANTITY='TEMPERATURE', XYZ=95.5,85.5,1.5/
&DEVC ID='GAS_desk13', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=99.0,85.5,1.5, ORIENTATION=0.0,1.0,0.0/
&DEVC ID='TC_desk13', QUANTITY='THERMOCOUPLE', XYZ=99.0,85.5,1.5/
&DEVC ID='TMP_desk13', QUANTITY='TEMPERATURE', XYZ=99.0,85.5,1.5/
&DEVC ID='GAS_desk14', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=100.5,85.5,1.5, ORIENTATION=0.0,1.0,0.0/
&DEVC ID='TC_desk14', QUANTITY='THERMOCOUPLE', XYZ=100.5,85.5,1.5/
&DEVC ID='TMP_desk14', QUANTITY='TEMPERATURE', XYZ=100.5,85.5,1.5/
&DEVC ID='GAS_desk15', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=87.5,82.5,1.5, ORIENTATION=0.0,1.0,0.0/
&DEVC ID='TC_desk15', QUANTITY='THERMOCOUPLE', XYZ=87.5,82.5,1.5/
&DEVC ID='TMP_desk15', QUANTITY='TEMPERATURE', XYZ=87.5,82.5,1.5/
&DEVC ID='GAS_desk16', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=89.0,82.5,1.5, ORIENTATION=0.0,1.0,0.0/
&DEVC ID='TC_desk16', QUANTITY='THERMOCOUPLE', XYZ=89.0,82.5,1.5/
&DEVC ID='TMP_desk16', QUANTITY='TEMPERATURE', XYZ=89.0,82.5,1.5/
&DEVC ID='GAS_desk17', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=90.5,82.5,1.5, ORIENTATION=0.0,1.0,0.0/
&DEVC ID='TC_desk17', QUANTITY='THERMOCOUPLE', XYZ=90.5,82.5,1.5/
&DEVC ID='TMP_desk17', QUANTITY='TEMPERATURE', XYZ=90.5,82.5,1.5/
&DEVC ID='GAS_desk18', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=92.5,82.5,1.5, ORIENTATION=0.0,1.0,0.0/
&DEVC ID='TC_desk18', QUANTITY='THERMOCOUPLE', XYZ=92.5,82.5,1.5/
&DEVC ID='TMP_desk18', QUANTITY='TEMPERATURE', XYZ=92.5,82.5,1.5/
&DEVC ID='GAS_desk19', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=94.0,82.5,1.5, ORIENTATION=0.0,1.0,0.0/
&DEVC ID='TC_desk19', QUANTITY='THERMOCOUPLE', XYZ=94.0,82.5,1.5/
&DEVC ID='TMP_desk19', QUANTITY='TEMPERATURE', XYZ=94.0,82.5,1.5/
&DEVC ID='GAS_desk20', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=95.5,82.5,1.5, ORIENTATION=0.0,1.0,0.0/
&DEVC ID='TC_desk20', QUANTITY='THERMOCOUPLE', XYZ=95.5,82.5,1.5/
&DEVC ID='TMP_desk20', QUANTITY='TEMPERATURE', XYZ=95.5,82.5,1.5/
&DEVC ID='GAS_desk21', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=99.0,82.5,1.5, ORIENTATION=0.0,1.0,0.0/
&DEVC ID='TC_desk21', QUANTITY='THERMOCOUPLE', XYZ=99.0,82.5,1.5/
&DEVC ID='TMP_desk21', QUANTITY='TEMPERATURE', XYZ=99.0,82.5,1.5/
&DEVC ID='GAS_desk22', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=100.5,82.5,1.5, ORIENTATION=0.0,1.0,0.0/
&DEVC ID='TC_desk22', QUANTITY='THERMOCOUPLE', XYZ=100.5,82.5,1.5/
&DEVC ID='TMP_desk22', QUANTITY='TEMPERATURE', XYZ=100.5,82.5,1.5/
&DEVC ID='GAS_desk23', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=87.5,78.5,1.5, ORIENTATION=0.0,1.0,0.0/
&DEVC ID='TC_desk23', QUANTITY='THERMOCOUPLE', XYZ=87.5,78.5,1.5/
&DEVC ID='TMP_desk23', QUANTITY='TEMPERATURE', XYZ=87.5,78.5,1.5/
&DEVC ID='GAS_desk24', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=89.0,78.5,1.5, ORIENTATION=0.0,1.0,0.0/
&DEVC ID='TC_desk24', QUANTITY='THERMOCOUPLE', XYZ=89.0,78.5,1.5/
&DEVC ID='TMP_desk24', QUANTITY='TEMPERATURE', XYZ=89.0,78.5,1.5/
&DEVC ID='GAS_desk25', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=90.5,78.5,1.5, ORIENTATION=0.0,1.0,0.0/
&DEVC ID='TC_desk25', QUANTITY='THERMOCOUPLE', XYZ=90.5,78.5,1.5/
&DEVC ID='TMP_desk25', QUANTITY='TEMPERATURE', XYZ=90.5,78.5,1.5/
&DEVC ID='GAS_desk26', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=92.5,78.5,1.5, ORIENTATION=0.0,1.0,0.0/
&DEVC ID='TC_desk26', QUANTITY='THERMOCOUPLE', XYZ=92.5,78.5,1.5/
&DEVC ID='TMP_desk26', QUANTITY='TEMPERATURE', XYZ=92.5,78.5,1.5/
&DEVC ID='GAS_desk27', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=94.0,78.5,1.5, ORIENTATION=0.0,1.0,0.0/
&DEVC ID='TC_desk27', QUANTITY='THERMOCOUPLE', XYZ=94.0,78.5,1.5/
&DEVC ID='TMP_desk27', QUANTITY='TEMPERATURE', XYZ=94.0,78.5,1.5/
&DEVC ID='GAS_desk28', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=95.5,78.5,1.5, ORIENTATION=0.0,1.0,0.0/
&DEVC ID='TC_desk28', QUANTITY='THERMOCOUPLE', XYZ=95.5,78.5,1.5/
&DEVC ID='TMP_desk28', QUANTITY='TEMPERATURE', XYZ=95.5,78.5,1.5/
&DEVC ID='GAS_desk29', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=99.0,78.5,1.5, ORIENTATION=0.0,1.0,0.0/
&DEVC ID='TC_desk29', QUANTITY='THERMOCOUPLE', XYZ=99.0,78.5,1.5/
&DEVC ID='TMP_desk29', QUANTITY='TEMPERATURE', XYZ=99.0,78.5,1.5/
&DEVC ID='GAS_desk30', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=100.5,78.5,1.5, ORIENTATION=0.0,1.0,0.0/
&DEVC ID='TC_desk30', QUANTITY='THERMOCOUPLE', XYZ=100.5,78.5,1.5/
&DEVC ID='TMP_desk30', QUANTITY='TEMPERATURE', XYZ=100.5,78.5,1.5/
&DEVC ID='GAS_desk31', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=87.5,75.5,1.5, ORIENTATION=0.0,1.0,0.0/
&DEVC ID='TC_desk31', QUANTITY='THERMOCOUPLE', XYZ=87.5,75.5,1.5/
&DEVC ID='TMP_desk31', QUANTITY='TEMPERATURE', XYZ=87.5,75.5,1.5/
&DEVC ID='GAS_desk32', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=89.0,75.5,1.5, ORIENTATION=0.0,1.0,0.0/
&DEVC ID='TC_desk32', QUANTITY='THERMOCOUPLE', XYZ=89.0,75.5,1.5/
&DEVC ID='TMP_desk32', QUANTITY='TEMPERATURE', XYZ=89.0,75.5,1.5/
&DEVC ID='GAS_desk33', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=90.5,75.5,1.5, ORIENTATION=0.0,1.0,0.0/
&DEVC ID='TC_desk33', QUANTITY='THERMOCOUPLE', XYZ=90.5,75.5,1.5/
&DEVC ID='TMP_desk33', QUANTITY='TEMPERATURE', XYZ=90.5,75.5,1.5/
&DEVC ID='GAS_desk34', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=92.5,75.5,1.5, ORIENTATION=0.0,1.0,0.0/
&DEVC ID='TC_desk34', QUANTITY='THERMOCOUPLE', XYZ=92.5,75.5,1.5/
&DEVC ID='TMP_desk34', QUANTITY='TEMPERATURE', XYZ=92.5,75.5,1.5/
&DEVC ID='GAS_desk35', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=94.0,75.5,1.5, ORIENTATION=0.0,1.0,0.0/
&DEVC ID='TC_desk35', QUANTITY='THERMOCOUPLE', XYZ=94.0,75.5,1.5/
&DEVC ID='TMP_desk35', QUANTITY='TEMPERATURE', XYZ=94.0,75.5,1.5/
&DEVC ID='GAS_desk36', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=95.5,75.5,1.5, ORIENTATION=0.0,1.0,0.0/
&DEVC ID='TC_desk36', QUANTITY='THERMOCOUPLE', XYZ=95.5,75.5,1.5/
&DEVC ID='TMP_desk36', QUANTITY='TEMPERATURE', XYZ=95.5,75.5,1.5/
&DEVC ID='GAS_desk37', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=99.0,75.5,1.5, ORIENTATION=0.0,1.0,0.0/
&DEVC ID='TC_desk37', QUANTITY='THERMOCOUPLE', XYZ=99.0,75.5,1.5/
&DEVC ID='TMP_desk37', QUANTITY='TEMPERATURE', XYZ=99.0,75.5,1.5/
&DEVC ID='GAS_desk38', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=100.5,75.5,1.5, ORIENTATION=0.0,1.0,0.0/
&DEVC ID='TC_desk38', QUANTITY='THERMOCOUPLE', XYZ=100.5,75.5,1.5/
&DEVC ID='TMP_desk38', QUANTITY='TEMPERATURE', XYZ=100.5,75.5,1.5/
&DEVC ID='GAS_desk39', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=87.5,71.5,1.5, ORIENTATION=0.0,1.0,0.0/
&DEVC ID='TC_desk39', QUANTITY='THERMOCOUPLE', XYZ=87.5,71.5,1.5/
&DEVC ID='TMP_desk39', QUANTITY='TEMPERATURE', XYZ=87.5,71.5,1.5/
&DEVC ID='GAS_desk40', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=89.0,71.5,1.5, ORIENTATION=0.0,1.0,0.0/
&DEVC ID='TC_desk40', QUANTITY='THERMOCOUPLE', XYZ=89.0,71.5,1.5/
&DEVC ID='TMP_desk40', QUANTITY='TEMPERATURE', XYZ=89.0,71.5,1.5/
&DEVC ID='GAS_desk41', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=90.5,71.5,1.5, ORIENTATION=0.0,1.0,0.0/
&DEVC ID='TC_desk41', QUANTITY='THERMOCOUPLE', XYZ=90.5,71.5,1.5/
&DEVC ID='TMP_desk41', QUANTITY='TEMPERATURE', XYZ=90.5,71.5,1.5/
&DEVC ID='GAS_desk42', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=92.5,71.5,1.5, ORIENTATION=0.0,1.0,0.0/
&DEVC ID='TC_desk42', QUANTITY='THERMOCOUPLE', XYZ=92.5,71.5,1.5/
&DEVC ID='TMP_desk42', QUANTITY='TEMPERATURE', XYZ=92.5,71.5,1.5/
&DEVC ID='GAS_desk43', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=94.0,71.5,1.5, ORIENTATION=0.0,1.0,0.0/
&DEVC ID='TC_desk43', QUANTITY='THERMOCOUPLE', XYZ=94.0,71.5,1.5/
&DEVC ID='TMP_desk43', QUANTITY='TEMPERATURE', XYZ=94.0,71.5,1.5/
&DEVC ID='GAS_desk44', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=95.5,71.5,1.5, ORIENTATION=0.0,1.0,0.0/
&DEVC ID='TC_desk44', QUANTITY='THERMOCOUPLE', XYZ=95.5,71.5,1.5/
&DEVC ID='TMP_desk44', QUANTITY='TEMPERATURE', XYZ=95.5,71.5,1.5/
&DEVC ID='GAS_desk45', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=99.0,71.5,1.5, ORIENTATION=0.0,1.0,0.0/
&DEVC ID='TC_desk45', QUANTITY='THERMOCOUPLE', XYZ=99.0,71.5,1.5/
&DEVC ID='TMP_desk45', QUANTITY='TEMPERATURE', XYZ=99.0,71.5,1.5/
&DEVC ID='GAS_desk46', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=100.5,71.5,1.5, ORIENTATION=0.0,1.0,0.0/
&DEVC ID='TC_desk46', QUANTITY='THERMOCOUPLE', XYZ=100.5,71.5,1.5/
&DEVC ID='TMP_desk46', QUANTITY='TEMPERATURE', XYZ=100.5,71.5,1.5/
&DEVC ID='GAS_desk47', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=87.5,68.5,1.5, ORIENTATION=0.0,1.0,0.0/
&DEVC ID='TC_desk47', QUANTITY='THERMOCOUPLE', XYZ=87.5,68.5,1.5/
&DEVC ID='TMP_desk47', QUANTITY='TEMPERATURE', XYZ=87.5,68.5,1.5/
&DEVC ID='GAS_desk48', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=89.0,68.5,1.5, ORIENTATION=0.0,1.0,0.0/
&DEVC ID='TC_desk48', QUANTITY='THERMOCOUPLE', XYZ=89.0,68.5,1.5/
&DEVC ID='TMP_desk48', QUANTITY='TEMPERATURE', XYZ=89.0,68.5,1.5/
&DEVC ID='GAS_desk49', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=90.5,68.5,1.5, ORIENTATION=0.0,1.0,0.0/
&DEVC ID='TC_desk49', QUANTITY='THERMOCOUPLE', XYZ=90.5,68.5,1.5/
&DEVC ID='TMP_desk49', QUANTITY='TEMPERATURE', XYZ=90.5,68.5,1.5/
&DEVC ID='GAS_desk50', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=92.5,68.5,1.5, ORIENTATION=0.0,1.0,0.0/
&DEVC ID='TC_desk50', QUANTITY='THERMOCOUPLE', XYZ=92.5,68.5,1.5/
&DEVC ID='TMP_desk50', QUANTITY='TEMPERATURE', XYZ=92.5,68.5,1.5/
&DEVC ID='GAS_desk51', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=94.0,68.5,1.5, ORIENTATION=0.0,1.0,0.0/
&DEVC ID='TC_desk51', QUANTITY='THERMOCOUPLE', XYZ=94.0,68.5,1.5/
&DEVC ID='TMP_desk51', QUANTITY='TEMPERATURE', XYZ=94.0,68.5,1.5/
&DEVC ID='GAS_desk52', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=95.5,68.5,1.5, ORIENTATION=0.0,1.0,0.0/
&DEVC ID='TC_desk52', QUANTITY='THERMOCOUPLE', XYZ=95.5,68.5,1.5/
&DEVC ID='TMP_desk52', QUANTITY='TEMPERATURE', XYZ=95.5,68.5,1.5/
&DEVC ID='GAS_desk53', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=99.0,68.5,1.5, ORIENTATION=0.0,1.0,0.0/
&DEVC ID='TC_desk53', QUANTITY='THERMOCOUPLE', XYZ=99.0,68.5,1.5/
&DEVC ID='TMP_desk53', QUANTITY='TEMPERATURE', XYZ=99.0,68.5,1.5/
&DEVC ID='GAS_desk54', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=100.5,68.5,1.5, ORIENTATION=0.0,1.0,0.0/
&DEVC ID='TC_desk54', QUANTITY='THERMOCOUPLE', XYZ=100.5,68.5,1.5/
&DEVC ID='TMP_desk54', QUANTITY='TEMPERATURE', XYZ=100.5,68.5,1.5/
&DEVC ID='GAS_desk55', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=87.5,64.5,1.5, ORIENTATION=0.0,1.0,0.0/
&DEVC ID='TC_desk55', QUANTITY='THERMOCOUPLE', XYZ=87.5,64.5,1.5/
&DEVC ID='TMP_desk55', QUANTITY='TEMPERATURE', XYZ=87.5,64.5,1.5/
&DEVC ID='GAS_desk56', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=89.0,64.5,1.5, ORIENTATION=0.0,1.0,0.0/
&DEVC ID='TC_desk56', QUANTITY='THERMOCOUPLE', XYZ=89.0,64.5,1.5/
&DEVC ID='TMP_desk56', QUANTITY='TEMPERATURE', XYZ=89.0,64.5,1.5/
&DEVC ID='GAS_desk57', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=90.5,64.5,1.5, ORIENTATION=0.0,1.0,0.0/
&DEVC ID='TC_desk57', QUANTITY='THERMOCOUPLE', XYZ=90.5,64.5,1.5/
&DEVC ID='TMP_desk57', QUANTITY='TEMPERATURE', XYZ=90.5,64.5,1.5/
&DEVC ID='GAS_desk58', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=92.5,64.5,1.5, ORIENTATION=0.0,1.0,0.0/
&DEVC ID='TC_desk58', QUANTITY='THERMOCOUPLE', XYZ=92.5,64.5,1.5/
&DEVC ID='TMP_desk58', QUANTITY='TEMPERATURE', XYZ=92.5,64.5,1.5/
&DEVC ID='GAS_desk59', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=94.0,64.5,1.5, ORIENTATION=0.0,1.0,0.0/
&DEVC ID='TC_desk59', QUANTITY='THERMOCOUPLE', XYZ=94.0,64.5,1.5/
&DEVC ID='TMP_desk59', QUANTITY='TEMPERATURE', XYZ=94.0,64.5,1.5/
&DEVC ID='GAS_desk60', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=95.5,64.5,1.5, ORIENTATION=0.0,1.0,0.0/
&DEVC ID='TC_desk60', QUANTITY='THERMOCOUPLE', XYZ=95.5,64.5,1.5/
&DEVC ID='TMP_desk60', QUANTITY='TEMPERATURE', XYZ=95.5,64.5,1.5/
&DEVC ID='GAS_desk61', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=99.0,64.5,1.5, ORIENTATION=0.0,1.0,0.0/
&DEVC ID='TC_desk61', QUANTITY='THERMOCOUPLE', XYZ=99.0,64.5,1.5/
&DEVC ID='TMP_desk61', QUANTITY='TEMPERATURE', XYZ=99.0,64.5,1.5/
&DEVC ID='GAS_desk62', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=100.5,64.5,1.5, ORIENTATION=0.0,1.0,0.0/
&DEVC ID='TC_desk62', QUANTITY='THERMOCOUPLE', XYZ=100.5,64.5,1.5/
&DEVC ID='TMP_desk62', QUANTITY='TEMPERATURE', XYZ=100.5,64.5,1.5/
&DEVC ID='GAS_desk63', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=87.5,60.5,1.5, ORIENTATION=0.0,1.0,0.0/
&DEVC ID='TC_desk63', QUANTITY='THERMOCOUPLE', XYZ=87.5,60.5,1.5/
&DEVC ID='TMP_desk63', QUANTITY='TEMPERATURE', XYZ=87.5,60.5,1.5/
&DEVC ID='GAS_desk64', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=89.0,60.5,1.5, ORIENTATION=0.0,1.0,0.0/
&DEVC ID='TC_desk64', QUANTITY='THERMOCOUPLE', XYZ=89.0,60.5,1.5/
&DEVC ID='TMP_desk64', QUANTITY='TEMPERATURE', XYZ=89.0,60.5,1.5/
&DEVC ID='GAS_desk65', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=90.5,60.5,1.5, ORIENTATION=0.0,1.0,0.0/
&DEVC ID='TC_desk65', QUANTITY='THERMOCOUPLE', XYZ=90.5,60.5,1.5/
&DEVC ID='TMP_desk65', QUANTITY='TEMPERATURE', XYZ=90.5,60.5,1.5/
&DEVC ID='GAS_desk66', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=92.5,60.5,1.5, ORIENTATION=0.0,1.0,0.0/
&DEVC ID='TC_desk66', QUANTITY='THERMOCOUPLE', XYZ=92.5,60.5,1.5/
&DEVC ID='TMP_desk66', QUANTITY='TEMPERATURE', XYZ=92.5,60.5,1.5/
&DEVC ID='GAS_desk67', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=94.0,60.5,1.5, ORIENTATION=0.0,1.0,0.0/
&DEVC ID='TC_desk67', QUANTITY='THERMOCOUPLE', XYZ=94.0,60.5,1.5/
&DEVC ID='TMP_desk67', QUANTITY='TEMPERATURE', XYZ=94.0,60.5,1.5/
&DEVC ID='GAS_desk68', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=95.5,60.5,1.5, ORIENTATION=0.0,1.0,0.0/
&DEVC ID='TC_desk68', QUANTITY='THERMOCOUPLE', XYZ=95.5,60.5,1.5/
&DEVC ID='TMP_desk68', QUANTITY='TEMPERATURE', XYZ=95.5,60.5,1.5/
&DEVC ID='GAS_desk69', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=99.0,60.5,1.5, ORIENTATION=0.0,1.0,0.0/
&DEVC ID='TC_desk69', QUANTITY='THERMOCOUPLE', XYZ=99.0,60.5,1.5/
&DEVC ID='TMP_desk69', QUANTITY='TEMPERATURE', XYZ=99.0,60.5,1.5/
&DEVC ID='GAS_desk70', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=100.5,60.5,1.5, ORIENTATION=0.0,1.0,0.0/
&DEVC ID='TC_desk70', QUANTITY='THERMOCOUPLE', XYZ=100.5,60.5,1.5/
&DEVC ID='TMP_desk70', QUANTITY='TEMPERATURE', XYZ=100.5,60.5,1.5/
&DEVC ID='TMP_desk71', QUANTITY='TEMPERATURE', XYZ=97.5,60.5,1.5/
&DEVC ID='GAS_desk71', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=97.5,60.5,1.5, ORIENTATION=0.0,1.0,0.0/
&DEVC ID='TC_desk71', QUANTITY='THERMOCOUPLE', XYZ=97.5,60.5,1.5/
&DEVC ID='TMP_desk72', QUANTITY='TEMPERATURE', XYZ=97.5,64.5,1.5/
&DEVC ID='GAS_desk72', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=97.5,64.5,1.5, ORIENTATION=0.0,1.0,0.0/
&DEVC ID='TC_desk72', QUANTITY='THERMOCOUPLE', XYZ=97.5,64.5,1.5/
&DEVC ID='TMP_desk73', QUANTITY='TEMPERATURE', XYZ=97.5,68.5,1.5/
&DEVC ID='GAS_desk73', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=97.5,68.5,1.5, ORIENTATION=0.0,1.0,0.0/
&DEVC ID='TC_desk73', QUANTITY='THERMOCOUPLE', XYZ=97.5,68.5,1.5/
&DEVC ID='TMP_desk74', QUANTITY='TEMPERATURE', XYZ=97.5,71.5,1.5/
&DEVC ID='GAS_desk74', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=97.5,71.5,1.5, ORIENTATION=0.0,1.0,0.0/
&DEVC ID='TC_desk74', QUANTITY='THERMOCOUPLE', XYZ=97.5,71.5,1.5/
&DEVC ID='TMP_desk75', QUANTITY='TEMPERATURE', XYZ=97.5,75.5,1.5/
&DEVC ID='GAS_desk75', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=97.5,75.5,1.5, ORIENTATION=0.0,1.0,0.0/
&DEVC ID='TC_desk75', QUANTITY='THERMOCOUPLE', XYZ=97.5,75.5,1.5/
&DEVC ID='TMP_desk76', QUANTITY='TEMPERATURE', XYZ=97.5,79.5,1.5/
&DEVC ID='GAS_desk76', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=97.5,78.5,1.5, ORIENTATION=0.0,1.0,0.0/
&DEVC ID='TC_desk76', QUANTITY='THERMOCOUPLE', XYZ=97.5,78.5,1.5/
&DEVC ID='TMP_desk77', QUANTITY='TEMPERATURE', XYZ=97.5,82.5,1.5/
&DEVC ID='GAS_desk77', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=97.5,82.5,1.5, ORIENTATION=0.0,1.0,0.0/
&DEVC ID='TC_desk77', QUANTITY='THERMOCOUPLE', XYZ=97.5,82.5,1.5/
&DEVC ID='TMP_desk78', QUANTITY='TEMPERATURE', XYZ=97.5,85.5,1.5/
&DEVC ID='GAS_desk78', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=97.5,85.5,1.5, ORIENTATION=0.0,1.0,0.0/
&DEVC ID='TC_desk78', QUANTITY='THERMOCOUPLE', XYZ=97.5,85.5,1.5/
&DEVC ID='TMP_shirendesk03', QUANTITY='TEMPERATURE', XYZ=108.5,85.5,1.5/
&DEVC ID='GAS_shirendesk03', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=108.5,85.5,1.5, ORIENTATION=0.0,1.0,0.0/
&DEVC ID='TC_shirendesk03', QUANTITY='THERMOCOUPLE', XYZ=108.5,85.5,1.5/
&DEVC ID='TC_shirendesk01', QUANTITY='THERMOCOUPLE', XYZ=108.5,75.5,1.5/
&DEVC ID='TMP_shirendesk01', QUANTITY='TEMPERATURE', XYZ=108.5,75.5,1.5/
&DEVC ID='GAS_shirendesk01', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=108.5,75.5,1.5, ORIENTATION=0.0,1.0,0.0/
&DEVC ID='TC_shirendesk02', QUANTITY='THERMOCOUPLE', XYZ=108.5,65.5,1.5/
&DEVC ID='TMP_shirendesk02', QUANTITY='TEMPERATURE', XYZ=108.5,65.5,1.5/
&DEVC ID='GAS_shirendesk02', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=108.5,65.5,1.5, ORIENTATION=0.0,1.0,0.0/
&DEVC ID='GAS_sirendesk01', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=102.0,97.5,1.5, ORIENTATION=0.0,1.0,0.0/
&DEVC ID='TC_sirendesk01', QUANTITY='THERMOCOUPLE', XYZ=102.0,97.5,1.5/
&DEVC ID='TMP_sirendesk01', QUANTITY='TEMPERATURE', XYZ=102.0,97.5,1.5/
&DEVC ID='TMP_sirendesk02', QUANTITY='TEMPERATURE', XYZ=98.0,97.5,1.5/
&DEVC ID='GAS_sirendesk02', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=98.0,97.5,1.5, ORIENTATION=0.0,1.0,0.0/
&DEVC ID='TC_sirendesk02', QUANTITY='THERMOCOUPLE', XYZ=98.0,97.5,1.5/

&MATL ID='YELLOW PINE',
      FYI='Quintiere, Fire Behavior - NIST NRC Validation',
      SPECIFIC_HEAT=2.85,
      CONDUCTIVITY=0.14,
      DENSITY=640.0/
&MATL ID='CALCIUM SILICATE',
      FYI='NBSIR 88-3752 - NBS Multi-Room Validation',
      SPECIFIC_HEAT_RAMP='CALCIUM SILICATE_SPECIFIC_HEAT_RAMP',
      CONDUCTIVITY=0.12,
      DENSITY=720.0,
      EMISSIVITY=0.83/
&RAMP ID='CALCIUM SILICATE_SPECIFIC_HEAT_RAMP', T=20.0, F=1.25/
&RAMP ID='CALCIUM SILICATE_SPECIFIC_HEAT_RAMP', T=200.0, F=1.25/
&RAMP ID='CALCIUM SILICATE_SPECIFIC_HEAT_RAMP', T=300.0, F=1.33/
&RAMP ID='CALCIUM SILICATE_SPECIFIC_HEAT_RAMP', T=600.0, F=1.55/
&MATL ID='STEEL',
      FYI='Drysdale, Intro to Fire Dynamics - ATF NIST Multi-Floor Validation',
      SPECIFIC_HEAT=0.46,
      CONDUCTIVITY=45.8,
      DENSITY=7850.0,
      EMISSIVITY=0.95/
&MATL ID='PVC',
      FYI='NISTIR 1013-1 - NIST NRC Validation',
      SPECIFIC_HEAT_RAMP='PVC_SPECIFIC_HEAT_RAMP',
      CONDUCTIVITY_RAMP='PVC_CONDUCTIVITY_RAMP',
      DENSITY=1380.0,
      EMISSIVITY=0.95/
&RAMP ID='PVC_SPECIFIC_HEAT_RAMP', T=23.0, F=1.29/
&RAMP ID='PVC_SPECIFIC_HEAT_RAMP', T=50.0, F=1.35/
&RAMP ID='PVC_SPECIFIC_HEAT_RAMP', T=75.0, F=1.41/
&RAMP ID='PVC_SPECIFIC_HEAT_RAMP', T=100.0, F=1.47/
&RAMP ID='PVC_SPECIFIC_HEAT_RAMP', T=125.0, F=1.53/
&RAMP ID='PVC_SPECIFIC_HEAT_RAMP', T=150.0, F=1.59/
&RAMP ID='PVC_CONDUCTIVITY_RAMP', T=23.0, F=0.192/
&RAMP ID='PVC_CONDUCTIVITY_RAMP', T=50.0, F=0.175/
&RAMP ID='PVC_CONDUCTIVITY_RAMP', T=75.0, F=0.172/
&RAMP ID='PVC_CONDUCTIVITY_RAMP', T=100.0, F=0.147/
&RAMP ID='PVC_CONDUCTIVITY_RAMP', T=125.0, F=0.141/
&RAMP ID='PVC_CONDUCTIVITY_RAMP', T=150.0, F=0.134/
&MATL ID='rubber', 
      SPECIFIC_HEAT=1.403, 
      CONDUCTIVITY=0.133, 
      DENSITY=1200.0, 
      EMISSIVITY=0.95,
      HEAT_OF_COMBUSTION=3.4E4, 
      N_REACTIONS=1, 
      HEAT_OF_REACTION=200, 
      SPEC_ID(1,1)='METHANE', 
      NU_SPEC(1,1)=1.0,
      REFERENCE_TEMPERATURE=350.0, 
      PYROLYSIS_RANGE=150.0/

&MATL ID='CONCRETE',
      FYI='NBSIR 88-3752 - ATF NIST Multi-Floor Validation',
      SPECIFIC_HEAT=1.04,
      CONDUCTIVITY=1.8,
      DENSITY=2280.0/

&SURF ID='radiation',
      RGB=255,102,0,
      NET_HEAT_FLUX=0.0,
      RAMP_Q='radiation_RAMP_Q',
      EMISSIVITY=1.0/
&SURF ID='radiation01',
      RGB=255,102,0,
      NET_HEAT_FLUX=5000,
      RAMP_Q='radiation_RAMP_Q',
      EMISSIVITY=1.0/
&RAMP ID='radiation_RAMP_Q', T=0.0, F=1.0/
&RAMP ID='radiation_RAMP_Q', T=1.36, F=1.0/
&RAMP ID='radiation_RAMP_Q', T=1.37, F=0.0/
&SURF ID='grass',
      RGB=120,210,58,
      BACKING='VOID',
      MATL_ID(1,1)='YELLOW PINE',
      MATL_MASS_FRACTION(1,1)=1.0,
      THICKNESS(1)=0.1/
&SURF ID='glass',
      RGB=0,128,192,
      TRANSPARENCY=0.101961,
      BACKING='VOID',
      MATL_ID(1,1)='CALCIUM SILICATE',
      MATL_MASS_FRACTION(1,1)=1.0,
      THICKNESS(1)=0.1/
&SURF ID='wood',
      RGB=226,177,128,
      HRRPUA=300.0,
      IGNITION_TEMPERATURE=330.0,
      BURN_AWAY=.TRUE.,
      BACKING='VOID',
      MATL_ID(1,1)='YELLOW PINE',
      MATL_MASS_FRACTION(1,1)=1.0,
      THICKNESS(1)=0.25/
&SURF ID='textile',
      RGB=130,132,163,
      HRRPUA=200.0,
      IGNITION_TEMPERATURE=292.0,
      BURN_AWAY=.TRUE.,
      BACKING='VOID',
      MATL_ID(1,1)='YELLOW PINE',
      MATL_MASS_FRACTION(1,1)=1.0,
      THICKNESS(1)=0.25/
&SURF ID='Steel',
      RGB=189,187,185,
      BACKING='VOID',
      MATL_ID(1,1)='STEEL',
      MATL_MASS_FRACTION(1,1)=1.0,
      THICKNESS(1)=0.25/
&SURF ID='IfcBuildingElementProxy01',
      RGB=242,240,189,
      BACKING='VOID',
      MATL_ID(1,1)='STEEL',
      MATL_MASS_FRACTION(1,1)=1.0,
      THICKNESS(1)=0.25/
&SURF ID='Plastic',
      COLOR='GRAY 97',
      HRRPUA=2500.0,
      IGNITION_TEMPERATURE=408.0,
      BURN_AWAY=.TRUE.,
      BACKING='VOID',
      MATL_ID(1,1)='PVC',
      MATL_MASS_FRACTION(1,1)=1.0,
      THICKNESS(1)=0.25/
&SURF ID='rubber',
      COLOR='GRAY 47',
      BURN_AWAY=.TRUE.,
      BACKING='VOID',
      MATL_ID(1,1)='rubber',
      MATL_MASS_FRACTION(1,1)=1.0,
      THICKNESS(1)=0.25/
&SURF ID='Default Wall01',
      COLOR='GRAY 50',
      BACKING='VOID',
      MATL_ID(1,1)='CONCRETE',
      MATL_MASS_FRACTION(1,1)=1.0,
      THICKNESS(1)=0.25/

&OBST ID='常规模型 1:常规模型 1:340216', XB=70.0,72.0,44.0,56.0,0.0,2.0, COLOR='WHITE', SURF_ID='grass'/ 
&OBST ID='常规模型 1:常规模型 1:340216', XB=70.0,72.0,104.0,116.0,0.0,2.0, COLOR='WHITE', SURF_ID='grass'/ 
&OBST ID='常规模型 1:常规模型 1:340216', XB=70.0,94.0,42.0,44.0,0.0,2.0, COLOR='WHITE', SURF_ID='grass'/ 
&OBST ID='常规模型 1:常规模型 1:340216', XB=74.0,76.0,48.0,56.0,6.0,8.0, COLOR='WHITE', SURF_ID='grass'/ 
&OBST ID='常规模型 1:常规模型 1:340216', XB=74.0,76.0,104.0,112.0,6.0,8.0, COLOR='WHITE', SURF_ID='grass'/ 
&OBST ID='常规模型 1:常规模型 1:340216', XB=74.0,120.0,112.0,114.0,4.0,6.0, COLOR='WHITE', SURF_ID='grass'/ 
&OBST ID='常规模型 1:常规模型 1:340216', XB=76.0,78.0,50.0,56.0,8.0,10.0, COLOR='WHITE', SURF_ID='grass'/ 
&OBST ID='常规模型 1:常规模型 1:340216', XB=76.0,78.0,104.0,110.0,8.0,10.0, COLOR='WHITE', SURF_ID='grass'/ 
&OBST ID='常规模型 1:常规模型 1:340216', XB=76.0,94.0,48.0,50.0,8.0,10.0, COLOR='WHITE', SURF_ID='grass'/ 
&OBST ID='常规模型 1:常规模型 1:340216', XB=78.0,116.0,108.0,110.0,10.0,12.0, COLOR='WHITE', SURF_ID='grass'/ 
&OBST ID='常规模型 1:常规模型 1:340216', XB=80.0,84.0,66.0,80.0,0.0,2.0, COLOR='WHITE', SURF_ID='grass'/ 
&OBST ID='常规模型 1:常规模型 1:340216', XB=80.0,94.0,52.0,56.0,12.0,14.0, COLOR='WHITE', SURF_ID='grass'/ 
&OBST ID='常规模型 1:常规模型 1:340216', XB=80.0,114.0,104.0,108.0,12.0,14.0, COLOR='WHITE', SURF_ID='grass'/ 
&OBST ID='常规模型 1:常规模型 1:340216', XB=82.0,84.0,84.0,90.0,0.0,4.0, COLOR='WHITE', SURF_ID='grass'/ 
&OBST ID='常规模型 1:常规模型 1:340216', XB=82.0,84.0,90.0,92.0,0.0,16.0, COLOR='WHITE', SURF_ID='grass'/ 
&OBST ID='常规模型 1:常规模型 1:340216', XB=84.0,86.0,90.0,92.0,12.0,16.0, COLOR='WHITE', SURF_ID='grass'/ 
&OBST ID='常规模型 1:常规模型 1:340216', XB=94.0,98.0,50.0,52.0,10.0,12.0, COLOR='WHITE', SURF_ID='grass'/ 
&OBST ID='常规模型 1:常规模型 1:340216', XB=94.0,98.0,52.0,56.0,10.0,14.0, COLOR='WHITE', SURF_ID='grass'/ 
&OBST ID='常规模型 1:常规模型 1:340216', XB=98.0,100.0,44.0,46.0,0.0,4.0, COLOR='WHITE', SURF_ID='grass'/ 
&OBST ID='常规模型 1:常规模型 1:340216', XB=98.0,100.0,46.0,48.0,0.0,6.0, COLOR='WHITE', SURF_ID='grass'/ 
&OBST ID='常规模型 1:常规模型 1:340216', XB=98.0,100.0,48.0,50.0,0.0,10.0, COLOR='WHITE', SURF_ID='grass'/ 
&OBST ID='常规模型 1:常规模型 1:340216', XB=98.0,100.0,50.0,52.0,0.0,12.0, COLOR='WHITE', SURF_ID='grass'/ 
&OBST ID='常规模型 1:常规模型 1:340216', XB=98.0,100.0,52.0,56.0,0.0,14.0, COLOR='WHITE', SURF_ID='grass'/ 
&OBST ID='常规模型 1:常规模型 1:340216', XB=98.0,124.0,42.0,44.0,0.0,2.0, COLOR='WHITE', SURF_ID='grass'/ 
&OBST ID='常规模型 1:常规模型 1:340216', XB=100.0,114.0,52.0,56.0,12.0,14.0, COLOR='WHITE', SURF_ID='grass'/ 
&OBST ID='常规模型 1:常规模型 1:340216', XB=100.0,118.0,48.0,50.0,8.0,10.0, COLOR='WHITE', SURF_ID='grass'/ 
&OBST ID='常规模型 1:常规模型 1:340216', XB=116.0,118.0,50.0,110.0,8.0,10.0, COLOR='WHITE', SURF_ID='grass'/ 
&OBST ID='常规模型 1:常规模型 1:340216', XB=118.0,120.0,48.0,112.0,6.0,8.0, COLOR='WHITE', SURF_ID='grass'/ 
&OBST ID='常规模型 1:常规模型 1:340216', XB=122.0,124.0,44.0,116.0,0.0,2.0, COLOR='WHITE', SURF_ID='grass'/ 
&OBST ID='常规模型 1:常规模型 1:340216', XB=72.0,74.0,46.0,56.0,4.0,4.0, COLOR='WHITE', SURF_ID='grass'/ 
&OBST ID='常规模型 1:常规模型 1:340216', XB=72.0,74.0,104.0,114.0,4.0,4.0, COLOR='WHITE', SURF_ID='grass'/ 
&OBST ID='常规模型 1:常规模型 1:340216', XB=72.0,94.0,44.0,46.0,4.0,4.0, COLOR='WHITE', SURF_ID='grass'/ 
&OBST ID='常规模型 1:常规模型 1:340216', XB=72.0,98.0,44.0,56.0,0.0,0.0, COLOR='WHITE', SURF_ID='grass'/ 
&OBST ID='常规模型 1:常规模型 1:340216', XB=72.0,122.0,104.0,116.0,0.0,0.0, COLOR='WHITE', SURF_ID='grass'/ 
&OBST ID='常规模型 1:常规模型 1:340216', XB=72.0,122.0,114.0,116.0,2.0,2.0, COLOR='WHITE', SURF_ID='grass'/ 
&OBST ID='常规模型 1:常规模型 1:340216', XB=74.0,94.0,46.0,48.0,6.0,6.0, COLOR='WHITE', SURF_ID='grass'/ 
&OBST ID='常规模型 1:常规模型 1:340216', XB=76.0,118.0,110.0,112.0,8.0,8.0, COLOR='WHITE', SURF_ID='grass'/ 
&OBST ID='常规模型 1:常规模型 1:340216', XB=78.0,80.0,52.0,56.0,12.0,12.0, COLOR='WHITE', SURF_ID='grass'/ 
&OBST ID='常规模型 1:常规模型 1:340216', XB=78.0,80.0,104.0,108.0,12.0,12.0, COLOR='WHITE', SURF_ID='grass'/ 
&OBST ID='常规模型 1:常规模型 1:340216', XB=78.0,94.0,50.0,52.0,12.0,12.0, COLOR='WHITE', SURF_ID='grass'/ 
&OBST ID='常规模型 1:常规模型 1:340216', XB=84.0,122.0,66.0,80.0,0.0,0.0, COLOR='WHITE', SURF_ID='grass'/ 
&OBST ID='常规模型 1:常规模型 1:340216', XB=84.0,122.0,84.0,92.0,0.0,0.0, COLOR='WHITE', SURF_ID='grass'/ 
&OBST ID='常规模型 1:常规模型 1:340216', XB=94.0,98.0,42.0,44.0,0.0,0.0, COLOR='WHITE', SURF_ID='grass'/ 
&OBST ID='常规模型 1:常规模型 1:340216', XB=100.0,116.0,50.0,52.0,12.0,12.0, COLOR='WHITE', SURF_ID='grass'/ 
&OBST ID='常规模型 1:常规模型 1:340216', XB=100.0,120.0,46.0,48.0,6.0,6.0, COLOR='WHITE', SURF_ID='grass'/ 
&OBST ID='常规模型 1:常规模型 1:340216', XB=100.0,122.0,44.0,56.0,0.0,0.0, COLOR='WHITE', SURF_ID='grass'/ 
&OBST ID='常规模型 1:常规模型 1:340216', XB=100.0,122.0,44.0,46.0,4.0,4.0, COLOR='WHITE', SURF_ID='grass'/ 
&OBST ID='常规模型 1:常规模型 1:340216', XB=114.0,116.0,52.0,108.0,12.0,12.0, COLOR='WHITE', SURF_ID='grass'/ 
&OBST ID='常规模型 1:常规模型 1:340216', XB=120.0,122.0,46.0,114.0,4.0,4.0, COLOR='WHITE', SURF_ID='grass'/ 
&OBST ID='常规模型 1:常规模型 1:340216', XB=72.0,74.0,56.0,56.0,0.0,4.0, COLOR='WHITE', SURF_ID='grass'/ 
&OBST ID='常规模型 1:常规模型 1:340216', XB=72.0,74.0,104.0,104.0,0.0,4.0, COLOR='WHITE', SURF_ID='grass'/ 
&OBST ID='常规模型 1:常规模型 1:340216', XB=72.0,94.0,44.0,44.0,2.0,4.0, COLOR='WHITE', SURF_ID='grass'/ 
&OBST ID='常规模型 1:常规模型 1:340216', XB=72.0,122.0,116.0,116.0,0.0,2.0, COLOR='WHITE', SURF_ID='grass'/ 
&OBST ID='常规模型 1:常规模型 1:340216', XB=72.0,122.0,114.0,114.0,2.0,4.0, COLOR='WHITE', SURF_ID='grass'/ 
&OBST ID='常规模型 1:常规模型 1:340216', XB=74.0,76.0,56.0,56.0,0.0,6.0, COLOR='WHITE', SURF_ID='grass'/ 
&OBST ID='常规模型 1:常规模型 1:340216', XB=74.0,76.0,104.0,104.0,0.0,6.0, COLOR='WHITE', SURF_ID='grass'/ 
&OBST ID='常规模型 1:常规模型 1:340216', XB=74.0,94.0,46.0,46.0,4.0,6.0, COLOR='WHITE', SURF_ID='grass'/ 
&OBST ID='常规模型 1:常规模型 1:340216', XB=76.0,78.0,56.0,56.0,0.0,8.0, COLOR='WHITE', SURF_ID='grass'/ 
&OBST ID='常规模型 1:常规模型 1:340216', XB=76.0,78.0,104.0,104.0,0.0,8.0, COLOR='WHITE', SURF_ID='grass'/ 
&OBST ID='常规模型 1:常规模型 1:340216', XB=76.0,94.0,48.0,48.0,6.0,8.0, COLOR='WHITE', SURF_ID='grass'/ 
&OBST ID='常规模型 1:常规模型 1:340216', XB=76.0,118.0,112.0,112.0,6.0,8.0, COLOR='WHITE', SURF_ID='grass'/ 
&OBST ID='常规模型 1:常规模型 1:340216', XB=78.0,84.0,56.0,56.0,0.0,12.0, COLOR='WHITE', SURF_ID='grass'/ 
&OBST ID='常规模型 1:常规模型 1:340216', XB=78.0,84.0,104.0,104.0,0.0,12.0, COLOR='WHITE', SURF_ID='grass'/ 
&OBST ID='常规模型 1:常规模型 1:340216', XB=78.0,94.0,50.0,50.0,10.0,12.0, COLOR='WHITE', SURF_ID='grass'/ 
&OBST ID='常规模型 1:常规模型 1:340216', XB=78.0,116.0,110.0,110.0,8.0,10.0, COLOR='WHITE', SURF_ID='grass'/ 
&OBST ID='常规模型 1:常规模型 1:340216', XB=80.0,82.0,80.0,80.0,2.0,12.0, COLOR='WHITE', SURF_ID='grass'/ 
&OBST ID='常规模型 1:常规模型 1:340216', XB=82.0,84.0,80.0,80.0,2.0,14.0, COLOR='WHITE', SURF_ID='grass'/ 
&OBST ID='常规模型 1:常规模型 1:340216', XB=100.0,116.0,50.0,50.0,10.0,12.0, COLOR='WHITE', SURF_ID='grass'/ 
&OBST ID='常规模型 1:常规模型 1:340216', XB=100.0,118.0,48.0,48.0,6.0,8.0, COLOR='WHITE', SURF_ID='grass'/ 
&OBST ID='常规模型 1:常规模型 1:340216', XB=100.0,120.0,46.0,46.0,4.0,6.0, COLOR='WHITE', SURF_ID='grass'/ 
&OBST ID='常规模型 1:常规模型 1:340216', XB=100.0,122.0,44.0,44.0,2.0,4.0, COLOR='WHITE', SURF_ID='grass'/ 
&OBST ID='常规模型 1:常规模型 1:340216', XB=72.0,72.0,44.0,56.0,2.0,4.0, COLOR='WHITE', SURF_ID='grass'/ 
&OBST ID='常规模型 1:常规模型 1:340216', XB=72.0,72.0,104.0,114.0,2.0,4.0, COLOR='WHITE', SURF_ID='grass'/ 
&OBST ID='常规模型 1:常规模型 1:340216', XB=74.0,74.0,46.0,56.0,4.0,6.0, COLOR='WHITE', SURF_ID='grass'/ 
&OBST ID='常规模型 1:常规模型 1:340216', XB=74.0,74.0,104.0,112.0,4.0,6.0, COLOR='WHITE', SURF_ID='grass'/ 
&OBST ID='常规模型 1:常规模型 1:340216', XB=78.0,78.0,50.0,56.0,10.0,12.0, COLOR='WHITE', SURF_ID='grass'/ 
&OBST ID='常规模型 1:常规模型 1:340216', XB=78.0,78.0,104.0,108.0,10.0,12.0, COLOR='WHITE', SURF_ID='grass'/ 
&OBST ID='常规模型 1:常规模型 1:340216', XB=84.0,84.0,56.0,66.0,0.0,12.0, COLOR='WHITE', SURF_ID='grass'/ 
&OBST ID='常规模型 1:常规模型 1:340216', XB=84.0,84.0,80.0,84.0,0.0,12.0, COLOR='WHITE', SURF_ID='grass'/ 
&OBST ID='常规模型 1:常规模型 1:340216', XB=84.0,84.0,92.0,104.0,0.0,12.0, COLOR='WHITE', SURF_ID='grass'/ 
&OBST ID='常规模型 1:常规模型 1:340216', XB=84.0,84.0,66.0,80.0,2.0,12.0, COLOR='WHITE', SURF_ID='grass'/ 
&OBST ID='常规模型 1:常规模型 1:340216', XB=84.0,84.0,84.0,90.0,4.0,12.0, COLOR='WHITE', SURF_ID='grass'/ 
&OBST ID='常规模型 1:常规模型 1:340216', XB=94.0,94.0,44.0,46.0,0.0,4.0, COLOR='WHITE', SURF_ID='grass'/ 
&OBST ID='常规模型 1:常规模型 1:340216', XB=94.0,94.0,46.0,48.0,0.0,6.0, COLOR='WHITE', SURF_ID='grass'/ 
&OBST ID='常规模型 1:常规模型 1:340216', XB=94.0,94.0,48.0,50.0,0.0,8.0, COLOR='WHITE', SURF_ID='grass'/ 
&OBST ID='常规模型 1:常规模型 1:340216', XB=94.0,94.0,50.0,56.0,0.0,10.0, COLOR='WHITE', SURF_ID='grass'/ 
&OBST ID='常规模型 1:常规模型 1:340216', XB=116.0,116.0,50.0,108.0,10.0,12.0, COLOR='WHITE', SURF_ID='grass'/ 
&OBST ID='常规模型 1:常规模型 1:340216', XB=120.0,120.0,46.0,112.0,4.0,6.0, COLOR='WHITE', SURF_ID='grass'/ 
&OBST ID='常规模型 1:常规模型 1:340216', XB=122.0,122.0,44.0,114.0,2.0,4.0, COLOR='WHITE', SURF_ID='grass'/ 
&OBST ID='常规模型 1:常规模型 1:340216', XB=88.0,88.25,77.5,77.5,13.5,28.5, RGB=130,132,163, SURF_ID='textile'/ 
&OBST ID='常规模型 1:常规模型 1:340216', XB=86.5,86.75,87.5,87.5,13.5,32.5, RGB=130,132,163, SURF_ID='textile'/ 
&OBST ID='常规模型 1:常规模型 1:340216', XB=86.5,86.75,90.0,90.0,13.5,24.0, RGB=130,132,163, SURF_ID='textile'/ 
&OBST ID='常规模型 1:常规模型 1:340216', XB=84.0,114.0,56.0,90.0,12.0,14.0, COLOR='INVISIBLE', SURF_ID='grass'/ 
&OBST ID='常规模型 1:常规模型 1:340216', XB=84.0,114.0,92.0,104.0,12.0,14.0, COLOR='INVISIBLE', SURF_ID='grass'/ 
&OBST ID='常规模型 1:常规模型 1:340216', XB=86.0,114.0,90.0,92.0,12.0,14.0, COLOR='INVISIBLE', SURF_ID='grass'/ 
&OBST ID='常规模型 1:常规模型 1:340216', XB=0.0,208.0,0.0,42.0,0.0,0.25, COLOR='WHITE', THICKEN=.TRUE., SURF_ID='grass'/ 
&OBST ID='常规模型 1:常规模型 1:340216', XB=0.0,70.0,42.0,56.0,0.0,0.25, COLOR='WHITE', THICKEN=.TRUE., SURF_ID='grass'/ 
&OBST ID='常规模型 1:常规模型 1:340216', XB=0.0,122.0,56.0,66.0,0.0,0.25, COLOR='WHITE', THICKEN=.TRUE., SURF_ID='grass'/ 
&OBST ID='常规模型 1:常规模型 1:340216', XB=0.0,80.0,66.0,80.0,0.0,0.25, COLOR='WHITE', THICKEN=.TRUE., SURF_ID='grass'/ 
&OBST ID='常规模型 1:常规模型 1:340216', XB=0.0,122.0,80.0,84.0,0.0,0.25, COLOR='WHITE', THICKEN=.TRUE., SURF_ID='grass'/ 
&OBST ID='常规模型 1:常规模型 1:340216', XB=0.0,122.0,92.0,104.0,0.0,0.25, COLOR='WHITE', THICKEN=.TRUE., SURF_ID='grass'/ 
&OBST ID='常规模型 1:常规模型 1:340216', XB=0.0,82.0,84.0,92.0,0.0,0.25, COLOR='WHITE', THICKEN=.TRUE., SURF_ID='grass'/ 
&OBST ID='常规模型 1:常规模型 1:340216', XB=0.0,70.0,104.0,116.0,0.0,0.25, COLOR='WHITE', THICKEN=.TRUE., SURF_ID='grass'/ 
&OBST ID='常规模型 1:常规模型 1:340216', XB=0.0,208.0,116.0,148.0,0.0,0.25, COLOR='WHITE', THICKEN=.TRUE., SURF_ID='grass'/ 
&OBST ID='常规模型 1:常规模型 1:340216', XB=124.0,208.0,42.0,116.0,0.0,0.25, COLOR='WHITE', THICKEN=.TRUE., SURF_ID='grass'/ 
&OBST ID='系统嵌板:玻璃:417588', XB=102.0,104.0,79.0,79.0,1.0,5.0, RGB=0,128,192, TRANSPARENCY=0.101961, SURF_ID='glass'/ 
&OBST ID='系统嵌板:玻璃:417591', XB=104.0,106.0,79.0,79.0,1.0,5.0, RGB=0,128,192, TRANSPARENCY=0.101961, SURF_ID='glass'/ 
&OBST ID='系统嵌板:玻璃:417593', XB=106.0,107.0,79.0,79.0,1.0,5.0, RGB=0,128,192, TRANSPARENCY=0.101961, SURF_ID='glass'/ 
&OBST ID='系统嵌板:玻璃:417595', XB=107.0,109.0,79.0,79.0,1.0,5.0, RGB=0,128,192, TRANSPARENCY=0.101961, SURF_ID='glass'/ 
&OBST ID='系统嵌板:玻璃:417597', XB=109.0,111.0,79.0,79.0,1.0,5.0, RGB=0,128,192, TRANSPARENCY=0.101961, SURF_ID='glass'/ 
&OBST ID='系统嵌板:玻璃:417599', XB=111.0,113.0,79.0,79.0,1.0,5.0, RGB=0,128,192, TRANSPARENCY=0.101961, SURF_ID='glass'/ 
&OBST ID='系统嵌板:玻璃:417601', XB=113.0,114.0,79.0,79.0,1.0,5.0, RGB=0,128,192, TRANSPARENCY=0.101961, SURF_ID='glass'/ 
&OBST ID='系统嵌板:玻璃:417603', XB=102.0,104.0,79.0,79.0,5.0,9.0, RGB=0,128,192, TRANSPARENCY=0.101961, SURF_ID='glass'/ 
&OBST ID='系统嵌板:玻璃:417604', XB=104.0,106.0,79.0,79.0,5.0,9.0, RGB=0,128,192, TRANSPARENCY=0.101961, SURF_ID='glass'/ 
&OBST ID='系统嵌板:玻璃:417605', XB=106.0,107.0,79.0,79.0,5.0,9.0, RGB=0,128,192, TRANSPARENCY=0.101961, SURF_ID='glass'/ 
&OBST ID='系统嵌板:玻璃:417606', XB=107.0,109.0,79.0,79.0,5.0,9.0, RGB=0,128,192, TRANSPARENCY=0.101961, SURF_ID='glass'/ 
&OBST ID='系统嵌板:玻璃:417607', XB=109.0,111.0,79.0,79.0,5.0,9.0, RGB=0,128,192, TRANSPARENCY=0.101961, SURF_ID='glass'/ 
&OBST ID='系统嵌板:玻璃:417608', XB=111.0,113.0,79.0,79.0,5.0,9.0, RGB=0,128,192, TRANSPARENCY=0.101961, SURF_ID='glass'/ 
&OBST ID='系统嵌板:玻璃:417609', XB=113.0,114.0,79.0,79.0,5.0,9.0, RGB=0,128,192, TRANSPARENCY=0.101961, SURF_ID='glass'/ 
&OBST ID='系统嵌板:玻璃:419595', XB=102.0,104.0,79.0,79.0,9.0,13.0, RGB=0,128,192, TRANSPARENCY=0.101961, SURF_ID='glass'/ 
&OBST ID='系统嵌板:玻璃:419596', XB=104.0,106.0,79.0,79.0,9.0,13.0, RGB=0,128,192, TRANSPARENCY=0.101961, SURF_ID='glass'/ 
&OBST ID='系统嵌板:玻璃:419597', XB=106.0,107.0,79.0,79.0,9.0,13.0, RGB=0,128,192, TRANSPARENCY=0.101961, SURF_ID='glass'/ 
&OBST ID='系统嵌板:玻璃:419598', XB=107.0,109.0,79.0,79.0,9.0,13.0, RGB=0,128,192, TRANSPARENCY=0.101961, SURF_ID='glass'/ 
&OBST ID='系统嵌板:玻璃:419599', XB=109.0,111.0,79.0,79.0,9.0,13.0, RGB=0,128,192, TRANSPARENCY=0.101961, SURF_ID='glass'/ 
&OBST ID='系统嵌板:玻璃:419600', XB=111.0,113.0,79.0,79.0,9.0,13.0, RGB=0,128,192, TRANSPARENCY=0.101961, SURF_ID='glass'/ 
&OBST ID='系统嵌板:玻璃:419601', XB=113.0,114.0,79.0,79.0,9.0,13.0, RGB=0,128,192, TRANSPARENCY=0.101961, SURF_ID='glass'/ 
&OBST ID='系统嵌板:玻璃:417693', XB=102.0,104.0,70.0,70.0,1.0,5.0, RGB=0,128,192, TRANSPARENCY=0.101961, SURF_ID='glass'/ 
&OBST ID='系统嵌板:玻璃:417696', XB=104.0,106.0,70.0,70.0,1.0,5.0, RGB=0,128,192, TRANSPARENCY=0.101961, SURF_ID='glass'/ 
&OBST ID='系统嵌板:玻璃:417698', XB=106.0,107.0,70.0,70.0,1.0,5.0, RGB=0,128,192, TRANSPARENCY=0.101961, SURF_ID='glass'/ 
&OBST ID='系统嵌板:玻璃:417700', XB=107.0,109.0,70.0,70.0,1.0,5.0, RGB=0,128,192, TRANSPARENCY=0.101961, SURF_ID='glass'/ 
&OBST ID='系统嵌板:玻璃:417702', XB=109.0,111.0,70.0,70.0,1.0,5.0, RGB=0,128,192, TRANSPARENCY=0.101961, SURF_ID='glass'/ 
&OBST ID='系统嵌板:玻璃:417704', XB=111.0,113.0,70.0,70.0,1.0,5.0, RGB=0,128,192, TRANSPARENCY=0.101961, SURF_ID='glass'/ 
&OBST ID='系统嵌板:玻璃:417706', XB=113.0,114.0,70.0,70.0,1.0,5.0, RGB=0,128,192, TRANSPARENCY=0.101961, SURF_ID='glass'/ 
&OBST ID='系统嵌板:玻璃:417708', XB=102.0,104.0,70.0,70.0,5.0,9.0, RGB=0,128,192, TRANSPARENCY=0.101961, SURF_ID='glass'/ 
&OBST ID='系统嵌板:玻璃:417709', XB=104.0,106.0,70.0,70.0,5.0,9.0, RGB=0,128,192, TRANSPARENCY=0.101961, SURF_ID='glass'/ 
&OBST ID='系统嵌板:玻璃:417710', XB=106.0,107.0,70.0,70.0,5.0,9.0, RGB=0,128,192, TRANSPARENCY=0.101961, SURF_ID='glass'/ 
&OBST ID='系统嵌板:玻璃:417711', XB=107.0,109.0,70.0,70.0,5.0,9.0, RGB=0,128,192, TRANSPARENCY=0.101961, SURF_ID='glass'/ 
&OBST ID='系统嵌板:玻璃:417712', XB=109.0,111.0,70.0,70.0,5.0,9.0, RGB=0,128,192, TRANSPARENCY=0.101961, SURF_ID='glass'/ 
&OBST ID='系统嵌板:玻璃:417713', XB=111.0,113.0,70.0,70.0,5.0,9.0, RGB=0,128,192, TRANSPARENCY=0.101961, SURF_ID='glass'/ 
&OBST ID='系统嵌板:玻璃:417714', XB=113.0,114.0,70.0,70.0,5.0,9.0, RGB=0,128,192, TRANSPARENCY=0.101961, SURF_ID='glass'/ 
&OBST ID='系统嵌板:玻璃:419611', XB=102.0,104.0,70.0,70.0,9.0,13.0, RGB=0,128,192, TRANSPARENCY=0.101961, SURF_ID='glass'/ 
&OBST ID='系统嵌板:玻璃:419612', XB=104.0,106.0,70.0,70.0,9.0,13.0, RGB=0,128,192, TRANSPARENCY=0.101961, SURF_ID='glass'/ 
&OBST ID='系统嵌板:玻璃:419613', XB=106.0,107.0,70.0,70.0,9.0,13.0, RGB=0,128,192, TRANSPARENCY=0.101961, SURF_ID='glass'/ 
&OBST ID='系统嵌板:玻璃:419614', XB=107.0,109.0,70.0,70.0,9.0,13.0, RGB=0,128,192, TRANSPARENCY=0.101961, SURF_ID='glass'/ 
&OBST ID='系统嵌板:玻璃:419615', XB=109.0,111.0,70.0,70.0,9.0,13.0, RGB=0,128,192, TRANSPARENCY=0.101961, SURF_ID='glass'/ 
&OBST ID='系统嵌板:玻璃:419616', XB=111.0,113.0,70.0,70.0,9.0,13.0, RGB=0,128,192, TRANSPARENCY=0.101961, SURF_ID='glass'/ 
&OBST ID='系统嵌板:玻璃:419617', XB=113.0,114.0,70.0,70.0,9.0,13.0, RGB=0,128,192, TRANSPARENCY=0.101961, SURF_ID='glass'/ 
&OBST ID='系统嵌板:玻璃:417822', XB=102.0,104.0,91.0,91.0,1.0,5.0, RGB=0,128,192, TRANSPARENCY=0.101961, SURF_ID='glass'/ 
&OBST ID='系统嵌板:玻璃:417826', XB=104.0,106.0,91.0,91.0,1.0,5.0, RGB=0,128,192, TRANSPARENCY=0.101961, SURF_ID='glass'/ 
&OBST ID='系统嵌板:玻璃:417828', XB=106.0,107.0,91.0,91.0,1.0,5.0, RGB=0,128,192, TRANSPARENCY=0.101961, SURF_ID='glass'/ 
&OBST ID='系统嵌板:玻璃:417830', XB=107.0,109.0,91.0,91.0,1.0,5.0, RGB=0,128,192, TRANSPARENCY=0.101961, SURF_ID='glass'/ 
&OBST ID='系统嵌板:玻璃:417832', XB=109.0,111.0,91.0,91.0,1.0,5.0, RGB=0,128,192, TRANSPARENCY=0.101961, SURF_ID='glass'/ 
&OBST ID='系统嵌板:玻璃:417834', XB=111.0,113.0,91.0,91.0,1.0,5.0, RGB=0,128,192, TRANSPARENCY=0.101961, SURF_ID='glass'/ 
&OBST ID='系统嵌板:玻璃:417836', XB=113.0,114.0,91.0,91.0,1.0,5.0, RGB=0,128,192, TRANSPARENCY=0.101961, SURF_ID='glass'/ 
&OBST ID='系统嵌板:玻璃:417838', XB=102.0,104.0,91.0,91.0,5.0,9.0, RGB=0,128,192, TRANSPARENCY=0.101961, SURF_ID='glass'/ 
&OBST ID='系统嵌板:玻璃:417839', XB=104.0,106.0,91.0,91.0,5.0,9.0, RGB=0,128,192, TRANSPARENCY=0.101961, SURF_ID='glass'/ 
&OBST ID='系统嵌板:玻璃:417840', XB=106.0,107.0,91.0,91.0,5.0,9.0, RGB=0,128,192, TRANSPARENCY=0.101961, SURF_ID='glass'/ 
&OBST ID='系统嵌板:玻璃:417841', XB=107.0,109.0,91.0,91.0,5.0,9.0, RGB=0,128,192, TRANSPARENCY=0.101961, SURF_ID='glass'/ 
&OBST ID='系统嵌板:玻璃:417842', XB=109.0,111.0,91.0,91.0,5.0,9.0, RGB=0,128,192, TRANSPARENCY=0.101961, SURF_ID='glass'/ 
&OBST ID='系统嵌板:玻璃:417843', XB=111.0,113.0,91.0,91.0,5.0,9.0, RGB=0,128,192, TRANSPARENCY=0.101961, SURF_ID='glass'/ 
&OBST ID='系统嵌板:玻璃:417844', XB=113.0,114.0,91.0,91.0,5.0,9.0, RGB=0,128,192, TRANSPARENCY=0.101961, SURF_ID='glass'/ 
&OBST ID='系统嵌板:玻璃:419627', XB=102.0,104.0,91.0,91.0,9.0,13.0, RGB=0,128,192, TRANSPARENCY=0.101961, SURF_ID='glass'/ 
&OBST ID='系统嵌板:玻璃:419628', XB=104.0,106.0,91.0,91.0,9.0,13.0, RGB=0,128,192, TRANSPARENCY=0.101961, SURF_ID='glass'/ 
&OBST ID='系统嵌板:玻璃:419629', XB=106.0,107.0,91.0,91.0,9.0,13.0, RGB=0,128,192, TRANSPARENCY=0.101961, SURF_ID='glass'/ 
&OBST ID='系统嵌板:玻璃:419630', XB=107.0,109.0,91.0,91.0,9.0,13.0, RGB=0,128,192, TRANSPARENCY=0.101961, SURF_ID='glass'/ 
&OBST ID='系统嵌板:玻璃:419631', XB=109.0,111.0,91.0,91.0,9.0,13.0, RGB=0,128,192, TRANSPARENCY=0.101961, SURF_ID='glass'/ 
&OBST ID='系统嵌板:玻璃:419632', XB=111.0,113.0,91.0,91.0,9.0,13.0, RGB=0,128,192, TRANSPARENCY=0.101961, SURF_ID='glass'/ 
&OBST ID='系统嵌板:玻璃:419633', XB=113.0,114.0,91.0,91.0,9.0,13.0, RGB=0,128,192, TRANSPARENCY=0.101961, SURF_ID='glass'/ 
&OBST ID='餐饮桌椅-三个规格:36" Diameter:380983', XB=101.0,103.0,97.0,98.0,1.0,1.0, RGB=130,132,163, SURF_ID='textile'/ 
&OBST ID='餐饮桌椅-三个规格:36" Diameter:381304', XB=97.0,99.0,97.0,98.0,1.0,1.0, RGB=130,132,163, SURF_ID='textile'/ 
&OBST ID='办公隔板 1:办公隔板 1:389431', XB=106.0,107.0,84.0,85.0,1.0,1.0, RGB=130,132,163, SURF_ID='textile'/ 
&OBST ID='办公隔板 1:办公隔板 1:389431', XB=107.0,108.0,83.0,84.0,1.0,1.0, RGB=189,187,185, SURF_ID='IfcBuildingElementProxy01'/ 
&OBST ID='办公隔板 1:办公隔板 1:389431', XB=107.0,108.0,87.0,88.0,1.0,1.0, RGB=189,187,185, SURF_ID='IfcBuildingElementProxy01'/ 
&OBST ID='办公隔板 1:办公隔板 1:389431', XB=107.0,109.0,84.0,87.0,1.0,1.0, RGB=242,240,189, SURF_ID='IfcBuildingElementProxy01'/ 
&OBST ID='办公隔板 1:办公隔板 1:389431', XB=108.0,109.0,82.0,83.0,1.0,1.0, RGB=130,132,163, SURF_ID='textile'/ 
&OBST ID='办公隔板 1:办公隔板 1:389431', XB=108.0,109.0,83.0,84.0,1.0,1.0, RGB=242,240,189, SURF_ID='IfcBuildingElementProxy01'/ 
&OBST ID='办公隔板 1:办公隔板 1:389431', XB=108.0,109.0,87.0,88.0,1.0,1.0, RGB=242,240,189, SURF_ID='IfcBuildingElementProxy01'/ 
&OBST ID='办公隔板 1:办公隔板 1:389431', XB=108.0,109.0,88.0,89.0,1.0,1.0, RGB=130,132,163, SURF_ID='textile'/ 
&OBST ID='办公隔板 1:办公隔板 1:389431', XB=109.0,110.0,84.0,85.0,1.0,1.0, RGB=130,132,163, SURF_ID='textile'/ 
&OBST ID='办公隔板 1:办公隔板 1:389431', XB=107.0,109.0,84.0,84.0,1.0,2.0, RGB=242,240,189, SURF_ID='IfcBuildingElementProxy01'/ 
&OBST ID='办公隔板 1:办公隔板 1:389431', XB=107.0,109.0,87.0,87.0,1.0,2.0, RGB=242,240,189, SURF_ID='IfcBuildingElementProxy01'/ 
&OBST ID='办公隔板 1:办公隔板 1:389431', XB=108.0,108.0,84.0,87.0,1.0,2.0, RGB=242,240,189, SURF_ID='IfcBuildingElementProxy01'/ 
&OBST ID='办公隔板 1:办公隔板 1:389431', XB=107.0,109.0,76.0,77.0,1.0,2.0, RGB=242,240,189, SURF_ID='IfcBuildingElementProxy01'/ 
&OBST ID='办公隔板 1:办公隔板 1:389431', XB=106.0,107.0,74.0,76.0,1.0,1.0, RGB=130,132,163, SURF_ID='textile'/ 
&OBST ID='办公隔板 1:办公隔板 1:389431', XB=106.0,110.0,73.0,74.0,1.0,1.0, RGB=242,240,189, SURF_ID='IfcBuildingElementProxy01'/ 
&OBST ID='办公隔板 1:办公隔板 1:389431', XB=107.0,108.0,72.0,73.0,1.0,1.0, RGB=189,187,185, SURF_ID='IfcBuildingElementProxy01'/ 
&OBST ID='办公隔板 1:办公隔板 1:389431', XB=107.0,108.0,74.0,76.0,1.0,1.0, RGB=189,187,185, SURF_ID='IfcBuildingElementProxy01'/
&OBST ID='办公隔板 1:办公隔板 1:389431', XB=107.0,108.0,77.0,78.0,1.0,1.0, RGB=242,240,189, SURF_ID='IfcBuildingElementProxy01'/ 
&OBST ID='办公隔板 1:办公隔板 1:389431', XB=108.0,109.0,72.0,73.0,1.0,1.0, RGB=242,240,189, SURF_ID='IfcBuildingElementProxy01'/ 
&OBST ID='办公隔板 1:办公隔板 1:389431', XB=108.0,109.0,74.0,76.0,1.0,1.0, RGB=242,240,189, SURF_ID='IfcBuildingElementProxy01'/ 
&OBST ID='办公隔板 1:办公隔板 1:389431', XB=108.0,109.0,77.0,78.0,1.0,1.0, RGB=130,132,163, SURF_ID='IfcBuildingElementProxy01'/ 
&OBST ID='办公隔板 1:办公隔板 1:389431', XB=109.0,110.0,74.0,76.0,1.0,1.0, RGB=130,132,163, SURF_ID='textile'/ 
&OBST ID='办公隔板 1:办公隔板 1:389431', XB=107.0,109.0,73.0,73.0,1.0,2.0, RGB=242,240,189, SURF_ID='IfcBuildingElementProxy01'/ 
&OBST ID='办公隔板 1:办公隔板 1:389431', XB=108.0,108.0,73.0,76.0,1.0,2.0, RGB=242,240,189, SURF_ID='IfcBuildingElementProxy01'/ 
&OBST ID='办公隔板 1:办公隔板 1:389431', XB=106.0,107.0,63.0,65.0,1.0,1.0, RGB=130,132,163, SURF_ID='textile'/ 
&OBST ID='办公隔板 1:办公隔板 1:389431', XB=106.0,110.0,62.0,63.0,1.0,1.0, RGB=242,240,189, SURF_ID='IfcBuildingElementProxy01'/ 
&OBST ID='办公隔板 1:办公隔板 1:389431', XB=107.0,108.0,61.0,62.0,1.0,1.0, RGB=189,187,185, SURF_ID='IfcBuildingElementProxy01'/ 
&OBST ID='办公隔板 1:办公隔板 1:389431', XB=107.0,108.0,63.0,65.0,1.0,1.0, RGB=189,187,185, SURF_ID='IfcBuildingElementProxy01'/ 
&OBST ID='办公隔板 1:办公隔板 1:389431', XB=107.0,108.0,66.0,67.0,1.0,1.0, RGB=242,240,189, SURF_ID='IfcBuildingElementProxy01'/ 
&OBST ID='办公隔板 1:办公隔板 1:389431', XB=107.0,109.0,65.0,66.0,1.0,1.0, RGB=242,240,189, SURF_ID='IfcBuildingElementProxy01'/ 
&OBST ID='办公隔板 1:办公隔板 1:389431', XB=108.0,109.0,61.0,62.0,1.0,1.0, RGB=242,240,189, SURF_ID='IfcBuildingElementProxy01'/ 
&OBST ID='办公隔板 1:办公隔板 1:389431', XB=108.0,109.0,63.0,65.0,1.0,1.0, RGB=242,240,189, SURF_ID='IfcBuildingElementProxy01'/ 
&OBST ID='办公隔板 1:办公隔板 1:389431', XB=108.0,109.0,66.0,67.0,1.0,1.0, RGB=130,132,163, SURF_ID='IfcBuildingElementProxy01'/ 
&OBST ID='办公隔板 1:办公隔板 1:389431', XB=109.0,110.0,63.0,65.0,1.0,1.0, RGB=130,132,163, SURF_ID='textile'/ 
&OBST ID='办公隔板 1:办公隔板 1:389431', XB=107.0,109.0,62.0,62.0,1.0,2.0, RGB=242,240,189, SURF_ID='IfcBuildingElementProxy01'/ 
&OBST ID='办公隔板 1:办公隔板 1:389431', XB=107.0,109.0,66.0,66.0,1.0,2.0, RGB=242,240,189, SURF_ID='IfcBuildingElementProxy01'/ 
&OBST ID='办公隔板 1:办公隔板 1:389431', XB=108.0,108.0,62.0,66.0,1.0,2.0, RGB=242,240,189, SURF_ID='IfcBuildingElementProxy01'/ 
&OBST ID='电脑桌:1350mm x 640mm:414584', XB=92.0,93.0,88.0,89.0,1.0,1.0, COLOR='GRAY 97', SURF_ID='Plastic'/ 
&OBST ID='电脑桌:1350mm x 640mm:414584', XB=93.0,94.0,88.0,89.0,1.0,1.0, COLOR='GRAY 47', SURF_ID='Plastic'/ 
&OBST ID='电脑桌:1350mm x 640mm:414584', XB=94.0,96.0,88.0,89.0,1.0,1.0, COLOR='GRAY 97', SURF_ID='Plastic'/ 
&OBST ID='电脑桌:1350mm x 640mm:414584', XB=92.0,93.0,89.0,89.0,1.0,2.0, RGB=130,132,163, SURF_ID='textile'/ 
&OBST ID='电脑桌:1350mm x 640mm:414584', XB=94.0,96.0,89.0,89.0,1.0,2.0, RGB=130,132,163, SURF_ID='textile'/ 
&OBST ID='电脑桌:1350mm x 640mm:414599', XB=97.0,98.0,88.0,89.0,1.0,1.0, COLOR='GRAY 97', SURF_ID='Plastic'/ 
&OBST ID='电脑桌:1350mm x 640mm:414599', XB=98.0,99.0,88.0,89.0,0.0,0.0, COLOR='GRAY 47', SURF_ID='rubber'/ 
&OBST ID='电脑桌:1350mm x 640mm:414599', XB=98.0,99.0,88.0,89.0,1.0,1.0, COLOR='GRAY 47', SURF_ID='Plastic'/ 
&OBST ID='电脑桌:1350mm x 640mm:414599', XB=99.0,101.0,88.0,89.0,1.0,1.0, COLOR='GRAY 97', SURF_ID='Plastic'/ 
&OBST ID='电脑桌:1350mm x 640mm:414599', XB=98.0,99.0,88.0,88.0,0.0,1.0, COLOR='GRAY 47', SURF_ID='rubber'/ 
&OBST ID='电脑桌:1350mm x 640mm:414599', XB=98.0,99.0,89.0,89.0,0.0,1.0, COLOR='GRAY 47', SURF_ID='rubber'/ 
&OBST ID='电脑桌:1350mm x 640mm:414599', XB=99.0,101.0,88.0,88.0,1.0,2.0, RGB=130,132,163, SURF_ID='textile'/ 
&OBST ID='电脑桌:1350mm x 640mm:414599', XB=97.0,97.0,88.0,89.0,0.0,1.0, COLOR='GRAY 47', SURF_ID='rubber'/ 
&OBST ID='电脑桌:1350mm x 640mm:414599', XB=98.0,98.0,88.0,89.0,0.0,1.0, COLOR='GRAY 47', SURF_ID='rubber'/ 
&OBST ID='电脑桌:1350mm x 640mm:414599', XB=99.0,99.0,88.0,89.0,0.0,1.0, COLOR='GRAY 47', SURF_ID='rubber'/ 
&OBST ID='电脑桌:1350mm x 640mm:414599', XB=100.0,100.0,88.0,89.0,0.0,1.0, COLOR='GRAY 47', SURF_ID='rubber'/ 
&OBST ID='电脑桌:1350mm x 640mm:414689', XB=87.0,88.0,85.0,86.0,1.0,1.0, RGB=130,132,163, SURF_ID='Plastic'/ 
&OBST ID='电脑桌:1350mm x 640mm:414689', XB=88.0,89.0,85.0,86.0,0.0,0.0, COLOR='GRAY 47', SURF_ID='rubber'/ 
&OBST ID='电脑桌:1350mm x 640mm:414689', XB=88.0,89.0,85.0,86.0,1.0,1.0, COLOR='GRAY 47', SURF_ID='Plastic'/ 
&OBST ID='电脑桌:1350mm x 640mm:414689', XB=89.0,90.0,85.0,86.0,1.0,1.0, COLOR='GRAY 97', SURF_ID='Plastic'/ 
&OBST ID='电脑桌:1350mm x 640mm:414689', XB=90.0,91.0,85.0,86.0,1.0,1.0, RGB=130,132,163, SURF_ID='Plastic'/ 
&OBST ID='电脑桌:1350mm x 640mm:414689', XB=87.0,88.0,85.0,85.0,0.0,2.0, RGB=130,132,163, SURF_ID='textile'/ 
&OBST ID='电脑桌:1350mm x 640mm:414689', XB=87.0,88.0,86.0,86.0,1.0,2.0, COLOR='GRAY 97', SURF_ID='Plastic'/ 
&OBST ID='电脑桌:1350mm x 640mm:414689', XB=88.0,89.0,85.0,85.0,0.0,1.0, COLOR='GRAY 47', SURF_ID='rubber'/ 
&OBST ID='电脑桌:1350mm x 640mm:414689', XB=88.0,89.0,86.0,86.0,0.0,1.0, COLOR='GRAY 47', SURF_ID='rubber'/ 
&OBST ID='电脑桌:1350mm x 640mm:414689', XB=89.0,90.0,85.0,85.0,0.0,1.0, COLOR='GRAY 97', SURF_ID='Plastic'/ 
&OBST ID='电脑桌:1350mm x 640mm:414689', XB=89.0,90.0,86.0,86.0,0.0,1.0, COLOR='GRAY 97', SURF_ID='Plastic'/ 
&OBST ID='电脑桌:1350mm x 640mm:414689', XB=90.0,91.0,85.0,85.0,1.0,2.0, RGB=130,132,163, SURF_ID='textile'/ 
&OBST ID='电脑桌:1350mm x 640mm:414689', XB=87.0,87.0,85.0,86.0,0.0,1.0, COLOR='GRAY 47', SURF_ID='rubber'/ 
&OBST ID='电脑桌:1350mm x 640mm:414689', XB=88.0,88.0,85.0,86.0,0.0,1.0, COLOR='GRAY 47', SURF_ID='rubber'/ 
&OBST ID='电脑桌:1350mm x 640mm:414689', XB=89.0,89.0,85.0,86.0,0.0,1.0, COLOR='GRAY 47', SURF_ID='rubber'/ 
&OBST ID='电脑桌:1350mm x 640mm:414689', XB=90.0,90.0,85.0,86.0,0.0,1.0, COLOR='GRAY 47', SURF_ID='rubber'/ 
&OBST ID='电脑桌:1350mm x 640mm:414695', XB=92.0,93.0,85.0,86.0,1.0,1.0, COLOR='GRAY 97', SURF_ID='Plastic'/ 
&OBST ID='电脑桌:1350mm x 640mm:414695', XB=93.0,94.0,85.0,86.0,0.0,0.0, COLOR='GRAY 47', SURF_ID='rubber'/ 
&OBST ID='电脑桌:1350mm x 640mm:414695', XB=93.0,94.0,85.0,86.0,1.0,1.0, COLOR='GRAY 47', SURF_ID='Plastic'/ 
&OBST ID='电脑桌:1350mm x 640mm:414695', XB=94.0,95.0,85.0,86.0,1.0,1.0, COLOR='GRAY 97', SURF_ID='Plastic'/ 
&OBST ID='电脑桌:1350mm x 640mm:414695', XB=95.0,96.0,85.0,86.0,1.0,1.0, RGB=130,132,163, SURF_ID='Plastic'/ 
&OBST ID='电脑桌:1350mm x 640mm:414695', XB=93.0,94.0,85.0,85.0,0.0,1.0, COLOR='GRAY 47', SURF_ID='rubber'/ 
&OBST ID='电脑桌:1350mm x 640mm:414695', XB=93.0,94.0,86.0,86.0,0.0,1.0, COLOR='GRAY 47', SURF_ID='rubber'/ 
&OBST ID='电脑桌:1350mm x 640mm:414695', XB=95.0,96.0,85.0,85.0,1.0,2.0, RGB=130,132,163, SURF_ID='textile'/ 
&OBST ID='电脑桌:1350mm x 640mm:414695', XB=92.0,92.0,85.0,86.0,0.0,1.0, COLOR='GRAY 47', SURF_ID='rubber'/ 
&OBST ID='电脑桌:1350mm x 640mm:414695', XB=93.0,93.0,85.0,86.0,0.0,1.0, COLOR='GRAY 47', SURF_ID='rubber'/ 
&OBST ID='电脑桌:1350mm x 640mm:414695', XB=94.0,94.0,85.0,86.0,0.0,1.0, COLOR='GRAY 47', SURF_ID='rubber'/ 
&OBST ID='电脑桌:1350mm x 640mm:414695', XB=95.0,95.0,85.0,86.0,0.0,1.0, COLOR='GRAY 47', SURF_ID='rubber'/ 
&OBST ID='电脑桌:1350mm x 640mm:414701', XB=97.0,98.0,85.0,86.0,1.0,1.0, COLOR='GRAY 97', SURF_ID='Plastic'/ 
&OBST ID='电脑桌:1350mm x 640mm:414701', XB=98.0,99.0,85.0,86.0,0.0,0.0, COLOR='GRAY 47', SURF_ID='rubber'/ 
&OBST ID='电脑桌:1350mm x 640mm:414701', XB=98.0,99.0,85.0,86.0,1.0,1.0, COLOR='GRAY 47', SURF_ID='Plastic'/ 
&OBST ID='电脑桌:1350mm x 640mm:414701', XB=99.0,101.0,85.0,86.0,1.0,1.0, RGB=130,132,163, SURF_ID='Plastic'/ 
&OBST ID='电脑桌:1350mm x 640mm:414701', XB=98.0,99.0,85.0,85.0,0.0,1.0, COLOR='GRAY 47', SURF_ID='rubber'/ 
&OBST ID='电脑桌:1350mm x 640mm:414701', XB=98.0,99.0,86.0,86.0,0.0,1.0, COLOR='GRAY 47', SURF_ID='rubber'/ 
&OBST ID='电脑桌:1350mm x 640mm:414701', XB=99.0,101.0,85.0,85.0,1.0,2.0, RGB=130,132,163, SURF_ID='textile'/ 
&OBST ID='电脑桌:1350mm x 640mm:414701', XB=97.0,97.0,85.0,86.0,0.0,1.0, COLOR='GRAY 47', SURF_ID='rubber'/ 
&OBST ID='电脑桌:1350mm x 640mm:414701', XB=98.0,98.0,85.0,86.0,0.0,1.0, COLOR='GRAY 47', SURF_ID='rubber'/ 
&OBST ID='电脑桌:1350mm x 640mm:414701', XB=99.0,99.0,85.0,86.0,0.0,1.0, COLOR='GRAY 47', SURF_ID='rubber'/ 
&OBST ID='电脑桌:1350mm x 640mm:414701', XB=100.0,100.0,85.0,86.0,0.0,1.0, COLOR='GRAY 47', SURF_ID='rubber'/ 
&OBST ID='电脑桌:1350mm x 640mm:414714', XB=87.0,88.0,82.0,83.0,1.0,1.0, COLOR='GRAY 97', SURF_ID='Plastic'/ 
&OBST ID='电脑桌:1350mm x 640mm:414714', XB=88.0,89.0,82.0,83.0,0.0,0.0, COLOR='GRAY 47', SURF_ID='rubber'/ 
&OBST ID='电脑桌:1350mm x 640mm:414714', XB=88.0,89.0,82.0,83.0,1.0,1.0, COLOR='GRAY 47', SURF_ID='Plastic'/ 
&OBST ID='电脑桌:1350mm x 640mm:414714', XB=89.0,91.0,82.0,83.0,1.0,1.0, COLOR='GRAY 97', SURF_ID='Plastic'/ 
&OBST ID='电脑桌:1350mm x 640mm:414714', XB=87.0,88.0,82.0,82.0,0.0,2.0, RGB=130,132,163, SURF_ID='textile'/ 
&OBST ID='电脑桌:1350mm x 640mm:414714', XB=87.0,88.0,83.0,83.0,1.0,2.0, COLOR='GRAY 97', SURF_ID='Plastic'/ 
&OBST ID='电脑桌:1350mm x 640mm:414714', XB=88.0,89.0,82.0,82.0,0.0,1.0, COLOR='GRAY 47', SURF_ID='rubber'/ 
&OBST ID='电脑桌:1350mm x 640mm:414714', XB=88.0,89.0,83.0,83.0,0.0,1.0, COLOR='GRAY 47', SURF_ID='rubber'/ 
&OBST ID='电脑桌:1350mm x 640mm:414714', XB=89.0,90.0,82.0,82.0,0.0,1.0, COLOR='GRAY 97', SURF_ID='Plastic'/ 
&OBST ID='电脑桌:1350mm x 640mm:414714', XB=89.0,90.0,83.0,83.0,0.0,1.0, COLOR='GRAY 97', SURF_ID='Plastic'/ 
&OBST ID='电脑桌:1350mm x 640mm:414714', XB=90.0,91.0,82.0,82.0,1.0,2.0, RGB=130,132,163, SURF_ID='textile'/ 
&OBST ID='电脑桌:1350mm x 640mm:414714', XB=87.0,87.0,82.0,83.0,0.0,1.0, COLOR='GRAY 47', SURF_ID='rubber'/ 
&OBST ID='电脑桌:1350mm x 640mm:414714', XB=88.0,88.0,82.0,83.0,0.0,1.0, COLOR='GRAY 47', SURF_ID='rubber'/ 
&OBST ID='电脑桌:1350mm x 640mm:414714', XB=89.0,89.0,82.0,83.0,0.0,1.0, COLOR='GRAY 47', SURF_ID='rubber'/ 
&OBST ID='电脑桌:1350mm x 640mm:414714', XB=90.0,90.0,82.0,83.0,0.0,1.0, COLOR='GRAY 47', SURF_ID='rubber'/ 
&OBST ID='电脑桌:1350mm x 640mm:414720', XB=92.0,93.0,82.0,83.0,1.0,1.0, COLOR='GRAY 97', SURF_ID='Plastic'/ 
&OBST ID='电脑桌:1350mm x 640mm:414720', XB=93.0,94.0,82.0,83.0,0.0,0.0, COLOR='GRAY 47', SURF_ID='rubber'/ 
&OBST ID='电脑桌:1350mm x 640mm:414720', XB=93.0,94.0,82.0,83.0,1.0,1.0, COLOR='GRAY 47', SURF_ID='Plastic'/ 
&OBST ID='电脑桌:1350mm x 640mm:414720', XB=94.0,96.0,82.0,83.0,1.0,1.0, COLOR='GRAY 97', SURF_ID='Plastic'/ 
&OBST ID='电脑桌:1350mm x 640mm:414720', XB=93.0,94.0,82.0,82.0,0.0,1.0, COLOR='GRAY 47', SURF_ID='rubber'/ 
&OBST ID='电脑桌:1350mm x 640mm:414720', XB=93.0,94.0,83.0,83.0,0.0,1.0, COLOR='GRAY 47', SURF_ID='rubber'/ 
&OBST ID='电脑桌:1350mm x 640mm:414720', XB=95.0,96.0,82.0,82.0,1.0,2.0, RGB=130,132,163, SURF_ID='textile'/ 
&OBST ID='电脑桌:1350mm x 640mm:414720', XB=92.0,92.0,82.0,83.0,0.0,1.0, COLOR='GRAY 47', SURF_ID='rubber'/ 
&OBST ID='电脑桌:1350mm x 640mm:414720', XB=93.0,93.0,82.0,83.0,0.0,1.0, COLOR='GRAY 47', SURF_ID='rubber'/ 
&OBST ID='电脑桌:1350mm x 640mm:414720', XB=94.0,94.0,82.0,83.0,0.0,1.0, COLOR='GRAY 47', SURF_ID='rubber'/ 
&OBST ID='电脑桌:1350mm x 640mm:414720', XB=95.0,95.0,82.0,83.0,0.0,1.0, COLOR='GRAY 47', SURF_ID='rubber'/ 
&OBST ID='电脑桌:1350mm x 640mm:414726', XB=97.0,98.0,82.0,83.0,1.0,1.0, COLOR='GRAY 97', SURF_ID='Plastic'/ 
&OBST ID='电脑桌:1350mm x 640mm:414726', XB=98.0,99.0,82.0,83.0,0.0,0.0, COLOR='GRAY 47', SURF_ID='rubber'/ 
&OBST ID='电脑桌:1350mm x 640mm:414726', XB=98.0,99.0,82.0,83.0,1.0,1.0, COLOR='GRAY 47', SURF_ID='Plastic'/ 
&OBST ID='电脑桌:1350mm x 640mm:414726', XB=99.0,101.0,82.0,83.0,1.0,1.0, COLOR='GRAY 97', SURF_ID='Plastic'/ 
&OBST ID='电脑桌:1350mm x 640mm:414726', XB=98.0,99.0,82.0,82.0,0.0,1.0, COLOR='GRAY 47', SURF_ID='rubber'/ 
&OBST ID='电脑桌:1350mm x 640mm:414726', XB=98.0,99.0,83.0,83.0,0.0,1.0, COLOR='GRAY 47', SURF_ID='rubber'/ 
&OBST ID='电脑桌:1350mm x 640mm:414726', XB=99.0,101.0,82.0,82.0,1.0,2.0, RGB=130,132,163, SURF_ID='textile'/ 
&OBST ID='电脑桌:1350mm x 640mm:414726', XB=97.0,97.0,82.0,83.0,0.0,1.0, COLOR='GRAY 47', SURF_ID='rubber'/ 
&OBST ID='电脑桌:1350mm x 640mm:414726', XB=98.0,98.0,82.0,83.0,0.0,1.0, COLOR='GRAY 47', SURF_ID='rubber'/ 
&OBST ID='电脑桌:1350mm x 640mm:414726', XB=99.0,99.0,82.0,83.0,0.0,1.0, COLOR='GRAY 47', SURF_ID='rubber'/ 
&OBST ID='电脑桌:1350mm x 640mm:414726', XB=100.0,100.0,82.0,83.0,0.0,1.0, COLOR='GRAY 47', SURF_ID='rubber'/ 
&OBST ID='电脑桌:1350mm x 640mm:414739', XB=87.0,88.0,78.0,79.0,1.0,1.0, RGB=130,132,163, SURF_ID='Plastic'/ 
&OBST ID='电脑桌:1350mm x 640mm:414739', XB=88.0,89.0,78.0,79.0,0.0,0.0, COLOR='GRAY 47', SURF_ID='rubber'/ 
&OBST ID='电脑桌:1350mm x 640mm:414739', XB=88.0,89.0,78.0,79.0,1.0,1.0, COLOR='GRAY 47', SURF_ID='Plastic'/ 
&OBST ID='电脑桌:1350mm x 640mm:414739', XB=89.0,90.0,78.0,79.0,1.0,1.0, COLOR='GRAY 97', SURF_ID='Plastic'/ 
&OBST ID='电脑桌:1350mm x 640mm:414739', XB=90.0,91.0,78.0,79.0,1.0,1.0, RGB=130,132,163, SURF_ID='Plastic'/ 
&OBST ID='电脑桌:1350mm x 640mm:414739', XB=87.0,88.0,78.0,78.0,0.0,2.0, RGB=130,132,163, SURF_ID='textile'/ 
&OBST ID='电脑桌:1350mm x 640mm:414739', XB=87.0,88.0,79.0,79.0,1.0,2.0, COLOR='GRAY 97', SURF_ID='Plastic'/ 
&OBST ID='电脑桌:1350mm x 640mm:414739', XB=88.0,89.0,78.0,78.0,0.0,1.0, COLOR='GRAY 47', SURF_ID='rubber'/ 
&OBST ID='电脑桌:1350mm x 640mm:414739', XB=88.0,89.0,79.0,79.0,0.0,1.0, COLOR='GRAY 47', SURF_ID='rubber'/ 
&OBST ID='电脑桌:1350mm x 640mm:414739', XB=89.0,90.0,78.0,78.0,0.0,1.0, COLOR='GRAY 97', SURF_ID='Plastic'/ 
&OBST ID='电脑桌:1350mm x 640mm:414739', XB=89.0,90.0,79.0,79.0,0.0,1.0, COLOR='GRAY 97', SURF_ID='Plastic'/ 
&OBST ID='电脑桌:1350mm x 640mm:414739', XB=90.0,91.0,78.0,78.0,1.0,2.0, RGB=130,132,163, SURF_ID='textile'/ 
&OBST ID='电脑桌:1350mm x 640mm:414739', XB=87.0,87.0,78.0,79.0,0.0,1.0, COLOR='GRAY 47', SURF_ID='rubber'/ 
&OBST ID='电脑桌:1350mm x 640mm:414739', XB=88.0,88.0,78.0,79.0,0.0,1.0, COLOR='GRAY 47', SURF_ID='rubber'/ 
&OBST ID='电脑桌:1350mm x 640mm:414739', XB=89.0,89.0,78.0,79.0,0.0,1.0, COLOR='GRAY 47', SURF_ID='rubber'/ 
&OBST ID='电脑桌:1350mm x 640mm:414739', XB=90.0,90.0,78.0,79.0,0.0,1.0, COLOR='GRAY 47', SURF_ID='rubber'/ 
&OBST ID='电脑桌:1350mm x 640mm:414745', XB=92.0,93.0,78.0,79.0,1.0,1.0, COLOR='GRAY 97', SURF_ID='Plastic'/ 
&OBST ID='电脑桌:1350mm x 640mm:414745', XB=93.0,94.0,78.0,79.0,0.0,0.0, COLOR='GRAY 47', SURF_ID='rubber'/ 
&OBST ID='电脑桌:1350mm x 640mm:414745', XB=93.0,94.0,78.0,79.0,1.0,1.0, COLOR='GRAY 47', SURF_ID='Plastic'/ 
&OBST ID='电脑桌:1350mm x 640mm:414745', XB=94.0,95.0,78.0,79.0,1.0,1.0, COLOR='GRAY 97', SURF_ID='Plastic'/ 
&OBST ID='电脑桌:1350mm x 640mm:414745', XB=95.0,96.0,78.0,79.0,1.0,1.0, RGB=130,132,163, SURF_ID='Plastic'/ 
&OBST ID='电脑桌:1350mm x 640mm:414745', XB=93.0,94.0,78.0,78.0,0.0,1.0, COLOR='GRAY 47', SURF_ID='rubber'/ 
&OBST ID='电脑桌:1350mm x 640mm:414745', XB=93.0,94.0,79.0,79.0,0.0,1.0, COLOR='GRAY 47', SURF_ID='rubber'/ 
&OBST ID='电脑桌:1350mm x 640mm:414745', XB=95.0,96.0,78.0,78.0,1.0,2.0, RGB=130,132,163, SURF_ID='textile'/ 
&OBST ID='电脑桌:1350mm x 640mm:414745', XB=92.0,92.0,78.0,79.0,0.0,1.0, COLOR='GRAY 47', SURF_ID='rubber'/ 
&OBST ID='电脑桌:1350mm x 640mm:414745', XB=93.0,93.0,78.0,79.0,0.0,1.0, COLOR='GRAY 47', SURF_ID='rubber'/ 
&OBST ID='电脑桌:1350mm x 640mm:414745', XB=94.0,94.0,78.0,79.0,0.0,1.0, COLOR='GRAY 47', SURF_ID='rubber'/ 
&OBST ID='电脑桌:1350mm x 640mm:414745', XB=95.0,95.0,78.0,79.0,0.0,1.0, COLOR='GRAY 47', SURF_ID='rubber'/ 
&OBST ID='电脑桌:1350mm x 640mm:414751', XB=97.0,98.0,78.0,79.0,1.0,1.0, COLOR='GRAY 97', SURF_ID='Plastic'/ 
&OBST ID='电脑桌:1350mm x 640mm:414751', XB=98.0,99.0,78.0,79.0,0.0,0.0, COLOR='GRAY 47', SURF_ID='rubber'/ 
&OBST ID='电脑桌:1350mm x 640mm:414751', XB=98.0,99.0,78.0,79.0,1.0,1.0, COLOR='GRAY 47', SURF_ID='Plastic'/ 
&OBST ID='电脑桌:1350mm x 640mm:414751', XB=99.0,101.0,78.0,79.0,1.0,1.0, RGB=130,132,163, SURF_ID='Plastic'/ 
&OBST ID='电脑桌:1350mm x 640mm:414751', XB=98.0,99.0,78.0,78.0,0.0,1.0, COLOR='GRAY 47', SURF_ID='rubber'/ 
&OBST ID='电脑桌:1350mm x 640mm:414751', XB=98.0,99.0,79.0,79.0,0.0,1.0, COLOR='GRAY 47', SURF_ID='rubber'/ 
&OBST ID='电脑桌:1350mm x 640mm:414751', XB=99.0,101.0,78.0,78.0,1.0,2.0, RGB=130,132,163, SURF_ID='textile'/ 
&OBST ID='电脑桌:1350mm x 640mm:414751', XB=97.0,97.0,78.0,79.0,0.0,1.0, COLOR='GRAY 47', SURF_ID='rubber'/ 
&OBST ID='电脑桌:1350mm x 640mm:414751', XB=98.0,98.0,78.0,79.0,0.0,1.0, COLOR='GRAY 47', SURF_ID='rubber'/ 
&OBST ID='电脑桌:1350mm x 640mm:414751', XB=99.0,99.0,78.0,79.0,0.0,1.0, COLOR='GRAY 47', SURF_ID='rubber'/ 
&OBST ID='电脑桌:1350mm x 640mm:414751', XB=100.0,100.0,78.0,79.0,0.0,1.0, COLOR='GRAY 47', SURF_ID='rubber'/ 
&OBST ID='电脑桌:1350mm x 640mm:414764', XB=87.0,88.0,75.0,76.0,2.0,2.0, COLOR='GRAY 97', SURF_ID='Plastic'/ 
&OBST ID='电脑桌:1350mm x 640mm:414764', XB=87.0,91.0,75.0,76.0,1.0,1.0, COLOR='GRAY 97', SURF_ID='Plastic'/ 
&OBST ID='电脑桌:1350mm x 640mm:414764', XB=88.0,89.0,74.0,75.0,0.0,0.0, COLOR='GRAY 47', SURF_ID='rubber'/ 
&OBST ID='电脑桌:1350mm x 640mm:414764', XB=88.0,89.0,74.0,75.0,1.0,1.0, COLOR='GRAY 47', SURF_ID='rubber'/ 
&OBST ID='电脑桌:1350mm x 640mm:414764', XB=90.0,91.0,75.0,76.0,2.0,2.0, COLOR='GRAY 97', SURF_ID='Plastic'/ 
&OBST ID='电脑桌:1350mm x 640mm:414764', XB=87.0,88.0,75.0,75.0,0.0,2.0, RGB=130,132,163, SURF_ID='textile'/ 
&OBST ID='电脑桌:1350mm x 640mm:414764', XB=87.0,88.0,76.0,76.0,1.0,2.0, COLOR='GRAY 97', SURF_ID='Plastic'/ 
&OBST ID='电脑桌:1350mm x 640mm:414764', XB=88.0,89.0,74.0,74.0,0.0,1.0, COLOR='GRAY 47', SURF_ID='rubber'/ 
&OBST ID='电脑桌:1350mm x 640mm:414764', XB=88.0,89.0,75.0,75.0,0.0,1.0, COLOR='GRAY 47', SURF_ID='rubber'/ 
&OBST ID='电脑桌:1350mm x 640mm:414764', XB=89.0,90.0,75.0,75.0,0.0,1.0, COLOR='GRAY 97', SURF_ID='Plastic'/ 
&OBST ID='电脑桌:1350mm x 640mm:414764', XB=89.0,90.0,76.0,76.0,0.0,1.0, COLOR='GRAY 97', SURF_ID='Plastic'/ 
&OBST ID='电脑桌:1350mm x 640mm:414764', XB=90.0,91.0,75.0,75.0,1.0,2.0, RGB=130,132,163, SURF_ID='textile'/ 
&OBST ID='电脑桌:1350mm x 640mm:414764', XB=87.0,87.0,74.0,75.0,0.0,1.0, COLOR='GRAY 47', SURF_ID='rubber'/ 
&OBST ID='电脑桌:1350mm x 640mm:414764', XB=88.0,88.0,74.0,75.0,0.0,1.0, COLOR='GRAY 47', SURF_ID='rubber'/ 
&OBST ID='电脑桌:1350mm x 640mm:414764', XB=89.0,89.0,74.0,75.0,0.0,1.0, COLOR='GRAY 47', SURF_ID='rubber'/ 
&OBST ID='电脑桌:1350mm x 640mm:414764', XB=90.0,90.0,74.0,75.0,0.0,1.0, COLOR='GRAY 47', SURF_ID='rubber'/ 
&OBST ID='电脑桌:1350mm x 640mm:414770', XB=92.0,96.0,75.0,76.0,1.0,1.0, COLOR='GRAY 97', SURF_ID='Plastic'/ 
&OBST ID='电脑桌:1350mm x 640mm:414770', XB=93.0,94.0,74.0,75.0,0.0,0.0, COLOR='GRAY 47', SURF_ID='rubber'/ 
&OBST ID='电脑桌:1350mm x 640mm:414770', XB=93.0,94.0,74.0,75.0,1.0,1.0, COLOR='GRAY 47', SURF_ID='rubber'/ 
&OBST ID='电脑桌:1350mm x 640mm:414770', XB=93.0,94.0,74.0,74.0,0.0,1.0, COLOR='GRAY 47', SURF_ID='rubber'/ 
&OBST ID='电脑桌:1350mm x 640mm:414770', XB=93.0,94.0,75.0,75.0,0.0,1.0, COLOR='GRAY 47', SURF_ID='rubber'/ 
&OBST ID='电脑桌:1350mm x 640mm:414770', XB=95.0,96.0,75.0,75.0,1.0,2.0, RGB=130,132,163, SURF_ID='textile'/ 
&OBST ID='电脑桌:1350mm x 640mm:414770', XB=92.0,92.0,74.0,75.0,0.0,1.0, COLOR='GRAY 47', SURF_ID='rubber'/ 
&OBST ID='电脑桌:1350mm x 640mm:414770', XB=93.0,93.0,74.0,75.0,0.0,1.0, COLOR='GRAY 47', SURF_ID='rubber'/ 
&OBST ID='电脑桌:1350mm x 640mm:414770', XB=94.0,94.0,74.0,75.0,0.0,1.0, COLOR='GRAY 47', SURF_ID='rubber'/ 
&OBST ID='电脑桌:1350mm x 640mm:414770', XB=95.0,95.0,74.0,75.0,0.0,1.0, COLOR='GRAY 47', SURF_ID='rubber'/ 
&OBST ID='电脑桌:1350mm x 640mm:414776', XB=97.0,101.0,75.0,76.0,1.0,1.0, COLOR='GRAY 97', SURF_ID='Plastic'/ 
&OBST ID='电脑桌:1350mm x 640mm:414776', XB=98.0,99.0,74.0,75.0,0.0,0.0, COLOR='GRAY 47', SURF_ID='rubber'/ 
&OBST ID='电脑桌:1350mm x 640mm:414776', XB=98.0,99.0,74.0,75.0,1.0,1.0, COLOR='GRAY 47', SURF_ID='rubber'/ 
&OBST ID='电脑桌:1350mm x 640mm:414776', XB=98.0,99.0,74.0,74.0,0.0,1.0, COLOR='GRAY 47', SURF_ID='rubber'/ 
&OBST ID='电脑桌:1350mm x 640mm:414776', XB=98.0,99.0,75.0,75.0,0.0,1.0, COLOR='GRAY 47', SURF_ID='rubber'/ 
&OBST ID='电脑桌:1350mm x 640mm:414776', XB=99.0,101.0,75.0,75.0,1.0,2.0, RGB=130,132,163, SURF_ID='textile'/ 
&OBST ID='电脑桌:1350mm x 640mm:414776', XB=97.0,97.0,74.0,75.0,0.0,1.0, COLOR='GRAY 47', SURF_ID='rubber'/ 
&OBST ID='电脑桌:1350mm x 640mm:414776', XB=98.0,98.0,74.0,75.0,0.0,1.0, COLOR='GRAY 47', SURF_ID='rubber'/ 
&OBST ID='电脑桌:1350mm x 640mm:414776', XB=99.0,99.0,74.0,75.0,0.0,1.0, COLOR='GRAY 47', SURF_ID='rubber'/ 
&OBST ID='电脑桌:1350mm x 640mm:414776', XB=100.0,100.0,74.0,75.0,0.0,1.0, COLOR='GRAY 47', SURF_ID='rubber'/ 
&OBST ID='电脑桌:1350mm x 640mm:414789', XB=87.0,88.0,71.0,72.0,1.0,1.0, RGB=130,132,163, SURF_ID='Plastic'/ 
&OBST ID='电脑桌:1350mm x 640mm:414789', XB=88.0,89.0,71.0,72.0,0.0,0.0, COLOR='GRAY 47', SURF_ID='rubber'/ 
&OBST ID='电脑桌:1350mm x 640mm:414789', XB=88.0,89.0,71.0,72.0,1.0,1.0, COLOR='GRAY 47', SURF_ID='Plastic'/ 
&OBST ID='电脑桌:1350mm x 640mm:414789', XB=89.0,90.0,71.0,72.0,1.0,1.0, COLOR='GRAY 97', SURF_ID='Plastic'/ 
&OBST ID='电脑桌:1350mm x 640mm:414789', XB=90.0,91.0,71.0,72.0,1.0,1.0, RGB=130,132,163, SURF_ID='Plastic'/ 
&OBST ID='电脑桌:1350mm x 640mm:414789', XB=87.0,88.0,71.0,71.0,0.0,2.0, RGB=130,132,163, SURF_ID='textile'/ 
&OBST ID='电脑桌:1350mm x 640mm:414789', XB=87.0,88.0,72.0,72.0,1.0,2.0, COLOR='GRAY 97', SURF_ID='Plastic'/ 
&OBST ID='电脑桌:1350mm x 640mm:414789', XB=88.0,89.0,71.0,71.0,0.0,1.0, COLOR='GRAY 47', SURF_ID='rubber'/ 
&OBST ID='电脑桌:1350mm x 640mm:414789', XB=88.0,89.0,72.0,72.0,0.0,1.0, COLOR='GRAY 47', SURF_ID='rubber'/ 
&OBST ID='电脑桌:1350mm x 640mm:414789', XB=89.0,90.0,71.0,71.0,0.0,1.0, COLOR='GRAY 97', SURF_ID='Plastic'/ 
&OBST ID='电脑桌:1350mm x 640mm:414789', XB=89.0,90.0,72.0,72.0,0.0,1.0, COLOR='GRAY 97', SURF_ID='Plastic'/ 
&OBST ID='电脑桌:1350mm x 640mm:414789', XB=90.0,91.0,71.0,71.0,1.0,2.0, RGB=130,132,163, SURF_ID='textile'/ 
&OBST ID='电脑桌:1350mm x 640mm:414789', XB=87.0,87.0,71.0,72.0,0.0,1.0, COLOR='GRAY 47', SURF_ID='rubber'/ 
&OBST ID='电脑桌:1350mm x 640mm:414789', XB=88.0,88.0,71.0,72.0,0.0,1.0, COLOR='GRAY 47', SURF_ID='rubber'/ 
&OBST ID='电脑桌:1350mm x 640mm:414789', XB=89.0,89.0,71.0,72.0,0.0,1.0, COLOR='GRAY 47', SURF_ID='rubber'/ 
&OBST ID='电脑桌:1350mm x 640mm:414789', XB=90.0,90.0,71.0,72.0,0.0,1.0, COLOR='GRAY 47', SURF_ID='rubber'/ 
&OBST ID='电脑桌:1350mm x 640mm:414795', XB=92.0,93.0,71.0,72.0,1.0,1.0, COLOR='GRAY 97', SURF_ID='Plastic'/ 
&OBST ID='电脑桌:1350mm x 640mm:414795', XB=93.0,94.0,71.0,72.0,0.0,0.0, COLOR='GRAY 47', SURF_ID='rubber'/ 
&OBST ID='电脑桌:1350mm x 640mm:414795', XB=93.0,94.0,71.0,72.0,1.0,1.0, COLOR='GRAY 47', SURF_ID='Plastic'/ 
&OBST ID='电脑桌:1350mm x 640mm:414795', XB=94.0,95.0,71.0,72.0,1.0,1.0, COLOR='GRAY 97', SURF_ID='Plastic'/ 
&OBST ID='电脑桌:1350mm x 640mm:414795', XB=95.0,96.0,71.0,72.0,1.0,1.0, RGB=130,132,163, SURF_ID='Plastic'/ 
&OBST ID='电脑桌:1350mm x 640mm:414795', XB=93.0,94.0,71.0,71.0,0.0,1.0, COLOR='GRAY 47', SURF_ID='rubber'/ 
&OBST ID='电脑桌:1350mm x 640mm:414795', XB=93.0,94.0,72.0,72.0,0.0,1.0, COLOR='GRAY 47', SURF_ID='rubber'/ 
&OBST ID='电脑桌:1350mm x 640mm:414795', XB=95.0,96.0,71.0,71.0,1.0,2.0, RGB=130,132,163, SURF_ID='textile'/ 
&OBST ID='电脑桌:1350mm x 640mm:414795', XB=92.0,92.0,71.0,72.0,0.0,1.0, COLOR='GRAY 47', SURF_ID='rubber'/ 
&OBST ID='电脑桌:1350mm x 640mm:414795', XB=93.0,93.0,71.0,72.0,0.0,1.0, COLOR='GRAY 47', SURF_ID='rubber'/ 
&OBST ID='电脑桌:1350mm x 640mm:414795', XB=94.0,94.0,71.0,72.0,0.0,1.0, COLOR='GRAY 47', SURF_ID='rubber'/ 
&OBST ID='电脑桌:1350mm x 640mm:414795', XB=95.0,95.0,71.0,72.0,0.0,1.0, COLOR='GRAY 47', SURF_ID='rubber'/ 
&OBST ID='电脑桌:1350mm x 640mm:414801', XB=97.0,98.0,71.0,72.0,1.0,1.0, COLOR='GRAY 97', SURF_ID='Plastic'/ 
&OBST ID='电脑桌:1350mm x 640mm:414801', XB=98.0,99.0,71.0,72.0,0.0,0.0, COLOR='GRAY 47', SURF_ID='rubber'/ 
&OBST ID='电脑桌:1350mm x 640mm:414801', XB=98.0,99.0,71.0,72.0,1.0,1.0, COLOR='GRAY 47', SURF_ID='Plastic'/ 
&OBST ID='电脑桌:1350mm x 640mm:414801', XB=99.0,101.0,71.0,72.0,1.0,1.0, RGB=130,132,163, SURF_ID='Plastic'/ 
&OBST ID='电脑桌:1350mm x 640mm:414801', XB=98.0,99.0,71.0,71.0,0.0,1.0, COLOR='GRAY 47', SURF_ID='rubber'/ 
&OBST ID='电脑桌:1350mm x 640mm:414801', XB=98.0,99.0,72.0,72.0,0.0,1.0, COLOR='GRAY 47', SURF_ID='rubber'/ 
&OBST ID='电脑桌:1350mm x 640mm:414801', XB=99.0,101.0,71.0,71.0,1.0,2.0, RGB=130,132,163, SURF_ID='textile'/ 
&OBST ID='电脑桌:1350mm x 640mm:414801', XB=97.0,97.0,71.0,72.0,0.0,1.0, COLOR='GRAY 47', SURF_ID='rubber'/ 
&OBST ID='电脑桌:1350mm x 640mm:414801', XB=98.0,98.0,71.0,72.0,0.0,1.0, COLOR='GRAY 47', SURF_ID='rubber'/ 
&OBST ID='电脑桌:1350mm x 640mm:414801', XB=99.0,99.0,71.0,72.0,0.0,1.0, COLOR='GRAY 47', SURF_ID='rubber'/ 
&OBST ID='电脑桌:1350mm x 640mm:414801', XB=100.0,100.0,71.0,72.0,0.0,1.0, COLOR='GRAY 47', SURF_ID='rubber'/ 
&OBST ID='电脑桌:1350mm x 640mm:414814', XB=87.0,88.0,67.0,68.0,1.0,2.0, RGB=130,132,163, SURF_ID='textile'/ 
&OBST ID='电脑桌:1350mm x 640mm:414814', XB=90.0,91.0,67.0,68.0,1.0,2.0, RGB=130,132,163, SURF_ID='textile'/ 
&OBST ID='电脑桌:1350mm x 640mm:414814', XB=87.0,91.0,68.0,69.0,1.0,1.0, COLOR='GRAY 97', SURF_ID='Plastic'/ 
&OBST ID='电脑桌:1350mm x 640mm:414814', XB=88.0,89.0,67.0,68.0,0.0,0.0, COLOR='GRAY 47', SURF_ID='rubber'/ 
&OBST ID='电脑桌:1350mm x 640mm:414814', XB=88.0,89.0,67.0,68.0,1.0,1.0, COLOR='GRAY 47', SURF_ID='rubber'/ 
&OBST ID='电脑桌:1350mm x 640mm:414814', XB=89.0,90.0,68.0,69.0,0.0,0.0, COLOR='GRAY 97', SURF_ID='Plastic'/ 
&OBST ID='电脑桌:1350mm x 640mm:414814', XB=87.0,88.0,68.0,68.0,0.0,1.0, RGB=130,132,163, SURF_ID='textile'/ 
&OBST ID='电脑桌:1350mm x 640mm:414814', XB=88.0,89.0,67.0,67.0,0.0,1.0, COLOR='GRAY 47', SURF_ID='rubber'/ 
&OBST ID='电脑桌:1350mm x 640mm:414814', XB=88.0,89.0,68.0,68.0,0.0,1.0, COLOR='GRAY 47', SURF_ID='rubber'/ 
&OBST ID='电脑桌:1350mm x 640mm:414814', XB=89.0,90.0,68.0,68.0,0.0,1.0, COLOR='GRAY 97', SURF_ID='Plastic'/ 
&OBST ID='电脑桌:1350mm x 640mm:414814', XB=89.0,90.0,69.0,69.0,0.0,1.0, COLOR='GRAY 97', SURF_ID='Plastic'/ 
&OBST ID='电脑桌:1350mm x 640mm:414814', XB=87.0,87.0,67.0,68.0,0.0,1.0, COLOR='GRAY 47', SURF_ID='rubber'/ 
&OBST ID='电脑桌:1350mm x 640mm:414814', XB=87.0,87.0,68.0,69.0,0.0,1.0, COLOR='GRAY 97', SURF_ID='Plastic'/ 
&OBST ID='电脑桌:1350mm x 640mm:414814', XB=88.0,88.0,67.0,68.0,0.0,1.0, COLOR='GRAY 47', SURF_ID='rubber'/ 
&OBST ID='电脑桌:1350mm x 640mm:414814', XB=88.0,88.0,68.0,69.0,0.0,1.0, COLOR='GRAY 97', SURF_ID='Plastic'/ 
&OBST ID='电脑桌:1350mm x 640mm:414814', XB=89.0,89.0,67.0,68.0,0.0,1.0, COLOR='GRAY 47', SURF_ID='rubber'/ 
&OBST ID='电脑桌:1350mm x 640mm:414814', XB=89.0,89.0,68.0,69.0,0.0,1.0, COLOR='GRAY 97', SURF_ID='Plastic'/ 
&OBST ID='电脑桌:1350mm x 640mm:414814', XB=89.0,89.0,67.0,68.0,1.0,2.0, RGB=130,132,163, SURF_ID='textile'/ 
&OBST ID='电脑桌:1350mm x 640mm:414814', XB=90.0,90.0,67.0,68.0,0.0,1.0, COLOR='GRAY 47', SURF_ID='rubber'/ 
&OBST ID='电脑桌:1350mm x 640mm:414814', XB=90.0,90.0,68.0,69.0,0.0,1.0, COLOR='GRAY 97', SURF_ID='Plastic'/ 
&OBST ID='电脑桌:1350mm x 640mm:414814', XB=91.0,91.0,68.0,69.0,0.0,1.0, COLOR='GRAY 97', SURF_ID='Plastic'/ 
&OBST ID='电脑桌:1350mm x 640mm:414820', XB=95.0,96.0,67.0,68.0,1.0,2.0, RGB=130,132,163, SURF_ID='textile'/ 
&OBST ID='电脑桌:1350mm x 640mm:414820', XB=92.0,96.0,68.0,69.0,1.0,1.0, COLOR='GRAY 97', SURF_ID='Plastic'/ 
&OBST ID='电脑桌:1350mm x 640mm:414820', XB=93.0,94.0,67.0,68.0,0.0,0.0, COLOR='GRAY 47', SURF_ID='rubber'/ 
&OBST ID='电脑桌:1350mm x 640mm:414820', XB=93.0,94.0,67.0,68.0,1.0,1.0, COLOR='GRAY 47', SURF_ID='rubber'/ 
&OBST ID='电脑桌:1350mm x 640mm:414820', XB=95.0,96.0,67.0,68.0,0.0,0.0, RGB=130,132,163, SURF_ID='textile'/ 
&OBST ID='电脑桌:1350mm x 640mm:414820', XB=93.0,94.0,67.0,67.0,0.0,1.0, COLOR='GRAY 47', SURF_ID='rubber'/ 
&OBST ID='电脑桌:1350mm x 640mm:414820', XB=93.0,94.0,68.0,68.0,0.0,1.0, COLOR='GRAY 47', SURF_ID='rubber'/ 
&OBST ID='电脑桌:1350mm x 640mm:414820', XB=92.0,92.0,67.0,68.0,0.0,1.0, COLOR='GRAY 47', SURF_ID='rubber'/ 
&OBST ID='电脑桌:1350mm x 640mm:414820', XB=92.0,92.0,68.0,69.0,0.0,1.0, COLOR='GRAY 97', SURF_ID='Plastic'/ 
&OBST ID='电脑桌:1350mm x 640mm:414820', XB=93.0,93.0,67.0,68.0,0.0,1.0, COLOR='GRAY 47', SURF_ID='rubber'/ 
&OBST ID='电脑桌:1350mm x 640mm:414820', XB=93.0,93.0,68.0,69.0,0.0,1.0, COLOR='GRAY 97', SURF_ID='Plastic'/ 
&OBST ID='电脑桌:1350mm x 640mm:414820', XB=93.0,93.0,67.0,68.0,1.0,2.0, RGB=130,132,163, SURF_ID='textile'/ 
&OBST ID='电脑桌:1350mm x 640mm:414820', XB=94.0,94.0,67.0,68.0,0.0,1.0, COLOR='GRAY 47', SURF_ID='rubber'/ 
&OBST ID='电脑桌:1350mm x 640mm:414820', XB=94.0,94.0,67.0,68.0,1.0,2.0, RGB=130,132,163, SURF_ID='textile'/ 
&OBST ID='电脑桌:1350mm x 640mm:414820', XB=95.0,95.0,67.0,68.0,0.0,1.0, COLOR='GRAY 47', SURF_ID='rubber'/ 
&OBST ID='电脑桌:1350mm x 640mm:414820', XB=95.0,95.0,68.0,69.0,0.0,1.0, COLOR='GRAY 97', SURF_ID='Plastic'/ 
&OBST ID='电脑桌:1350mm x 640mm:414820', XB=96.0,96.0,68.0,69.0,0.0,1.0, COLOR='GRAY 97', SURF_ID='Plastic'/ 
&OBST ID='电脑桌:1350mm x 640mm:414826', XB=99.0,101.0,67.0,68.0,1.0,2.0, RGB=130,132,163, SURF_ID='textile'/ 
&OBST ID='电脑桌:1350mm x 640mm:414826', XB=97.0,101.0,68.0,69.0,1.0,1.0, COLOR='GRAY 97', SURF_ID='Plastic'/ 
&OBST ID='电脑桌:1350mm x 640mm:414826', XB=98.0,99.0,67.0,68.0,0.0,0.0, COLOR='GRAY 47', SURF_ID='rubber'/ 
&OBST ID='电脑桌:1350mm x 640mm:414826', XB=98.0,99.0,67.0,68.0,1.0,1.0, COLOR='GRAY 47', SURF_ID='rubber'/ 
&OBST ID='电脑桌:1350mm x 640mm:414826', XB=100.0,101.0,67.0,68.0,0.0,0.0, RGB=130,132,163, SURF_ID='textile'/ 
&OBST ID='电脑桌:1350mm x 640mm:414826', XB=98.0,99.0,67.0,67.0,0.0,1.0, COLOR='GRAY 47', SURF_ID='rubber'/ 
&OBST ID='电脑桌:1350mm x 640mm:414826', XB=98.0,99.0,68.0,68.0,0.0,1.0, COLOR='GRAY 47', SURF_ID='rubber'/ 
&OBST ID='电脑桌:1350mm x 640mm:414826', XB=97.0,97.0,67.0,68.0,0.0,1.0, COLOR='GRAY 47', SURF_ID='rubber'/ 
&OBST ID='电脑桌:1350mm x 640mm:414826', XB=97.0,97.0,68.0,69.0,0.0,1.0, COLOR='GRAY 97', SURF_ID='Plastic'/ 
&OBST ID='电脑桌:1350mm x 640mm:414826', XB=98.0,98.0,67.0,68.0,0.0,1.0, COLOR='GRAY 47', SURF_ID='rubber'/ 
&OBST ID='电脑桌:1350mm x 640mm:414826', XB=98.0,98.0,68.0,69.0,0.0,1.0, COLOR='GRAY 97', SURF_ID='Plastic'/ 
&OBST ID='电脑桌:1350mm x 640mm:414826', XB=98.0,98.0,67.0,68.0,1.0,2.0, RGB=130,132,163, SURF_ID='textile'/ 
&OBST ID='电脑桌:1350mm x 640mm:414826', XB=99.0,99.0,67.0,68.0,0.0,1.0, COLOR='GRAY 47', SURF_ID='rubber'/ 
&OBST ID='电脑桌:1350mm x 640mm:414826', XB=100.0,100.0,67.0,68.0,0.0,1.0, COLOR='GRAY 47', SURF_ID='rubber'/ 
&OBST ID='电脑桌:1350mm x 640mm:414826', XB=100.0,100.0,68.0,69.0,0.0,1.0, COLOR='GRAY 97', SURF_ID='Plastic'/ 
&OBST ID='电脑桌:1350mm x 640mm:414826', XB=101.0,101.0,68.0,69.0,0.0,1.0, COLOR='GRAY 97', SURF_ID='Plastic'/ 
&OBST ID='电脑桌:1350mm x 640mm:414839', XB=87.0,91.0,64.0,65.0,1.0,1.0, COLOR='GRAY 97', SURF_ID='Plastic'/ 
&OBST ID='电脑桌:1350mm x 640mm:414839', XB=87.0,88.0,64.0,64.0,0.0,2.0, RGB=130,132,163, SURF_ID='textile'/ 
&OBST ID='电脑桌:1350mm x 640mm:414839', XB=87.0,88.0,65.0,65.0,1.0,2.0, COLOR='GRAY 97', SURF_ID='Plastic'/ 
&OBST ID='电脑桌:1350mm x 640mm:414839', XB=88.0,89.0,64.0,64.0,0.0,1.0, COLOR='GRAY 47', SURF_ID='rubber'/ 
&OBST ID='电脑桌:1350mm x 640mm:414839', XB=89.0,90.0,64.0,64.0,0.0,1.0, COLOR='GRAY 97', SURF_ID='Plastic'/ 
&OBST ID='电脑桌:1350mm x 640mm:414839', XB=89.0,90.0,65.0,65.0,0.0,1.0, COLOR='GRAY 97', SURF_ID='Plastic'/ 
&OBST ID='电脑桌:1350mm x 640mm:414839', XB=90.0,91.0,64.0,64.0,1.0,2.0, RGB=130,132,163, SURF_ID='textile'/ 
&OBST ID='电脑桌:1350mm x 640mm:414845', XB=92.0,96.0,64.0,65.0,1.0,1.0, COLOR='GRAY 97', SURF_ID='Plastic'/ 
&OBST ID='电脑桌:1350mm x 640mm:414845', XB=93.0,94.0,64.0,64.0,0.0,1.0, COLOR='GRAY 47', SURF_ID='rubber'/ 
&OBST ID='电脑桌:1350mm x 640mm:414845', XB=95.0,96.0,64.0,64.0,1.0,2.0, RGB=130,132,163, SURF_ID='textile'/ 
&OBST ID='电脑桌:1350mm x 640mm:414851', XB=97.0,101.0,64.0,65.0,1.0,1.0, COLOR='GRAY 97', SURF_ID='Plastic'/ 
&OBST ID='电脑桌:1350mm x 640mm:414851', XB=98.0,99.0,64.0,64.0,0.0,1.0, COLOR='GRAY 47', SURF_ID='rubber'/ 
&OBST ID='电脑桌:1350mm x 640mm:414851', XB=99.0,101.0,64.0,64.0,1.0,2.0, RGB=130,132,163, SURF_ID='textile'/ 
&OBST ID='电脑桌:1350mm x 640mm:414864', XB=87.0,88.0,60.0,61.0,1.0,1.0, COLOR='GRAY 97', SURF_ID='Steel'/ 
&OBST ID='电脑桌:1350mm x 640mm:414864', XB=88.0,89.0,60.0,61.0,0.0,0.0, COLOR='GRAY 47', SURF_ID='rubber'/ 
&OBST ID='电脑桌:1350mm x 640mm:414864', XB=88.0,89.0,60.0,61.0,1.0,1.0, COLOR='GRAY 47', SURF_ID='Plastic'/ 
&OBST ID='电脑桌:1350mm x 640mm:414864', XB=89.0,90.0,60.0,61.0,1.0,1.0, COLOR='GRAY 97', SURF_ID='Plastic'/ 
&OBST ID='电脑桌:1350mm x 640mm:414864', XB=90.0,91.0,60.0,61.0,1.0,1.0, COLOR='GRAY 97', SURF_ID='Steel'/ 
&OBST ID='电脑桌:1350mm x 640mm:414864', XB=87.0,88.0,60.0,60.0,0.0,2.0, RGB=130,132,163, SURF_ID='textile'/ 
&OBST ID='电脑桌:1350mm x 640mm:414864', XB=87.0,88.0,61.0,61.0,1.0,2.0, COLOR='GRAY 97', SURF_ID='Plastic'/ 
&OBST ID='电脑桌:1350mm x 640mm:414864', XB=88.0,89.0,60.0,60.0,0.0,1.0, COLOR='GRAY 47', SURF_ID='rubber'/ 
&OBST ID='电脑桌:1350mm x 640mm:414864', XB=88.0,89.0,61.0,61.0,0.0,1.0, COLOR='GRAY 47', SURF_ID='rubber'/ 
&OBST ID='电脑桌:1350mm x 640mm:414864', XB=89.0,90.0,60.0,60.0,0.0,1.0, COLOR='GRAY 97', SURF_ID='Plastic'/ 
&OBST ID='电脑桌:1350mm x 640mm:414864', XB=89.0,90.0,61.0,61.0,0.0,1.0, COLOR='GRAY 97', SURF_ID='Plastic'/ 
&OBST ID='电脑桌:1350mm x 640mm:414864', XB=90.0,91.0,60.0,60.0,1.0,2.0, RGB=130,132,163, SURF_ID='textile'/ 
&OBST ID='电脑桌:1350mm x 640mm:414864', XB=87.0,87.0,60.0,61.0,0.0,1.0, COLOR='GRAY 47', SURF_ID='rubber'/ 
&OBST ID='电脑桌:1350mm x 640mm:414864', XB=88.0,88.0,60.0,61.0,0.0,1.0, COLOR='GRAY 47', SURF_ID='rubber'/ 
&OBST ID='电脑桌:1350mm x 640mm:414864', XB=89.0,89.0,60.0,61.0,0.0,1.0, COLOR='GRAY 47', SURF_ID='rubber'/ 
&OBST ID='电脑桌:1350mm x 640mm:414864', XB=90.0,90.0,60.0,61.0,0.0,1.0, COLOR='GRAY 47', SURF_ID='rubber'/ 
&OBST ID='电脑桌:1350mm x 640mm:414870', XB=92.0,93.0,60.0,61.0,1.0,1.0, COLOR='GRAY 97', SURF_ID='Plastic'/ 
&OBST ID='电脑桌:1350mm x 640mm:414870', XB=93.0,94.0,60.0,61.0,0.0,0.0, COLOR='GRAY 47', SURF_ID='rubber'/ 
&OBST ID='电脑桌:1350mm x 640mm:414870', XB=93.0,94.0,60.0,61.0,1.0,1.0, COLOR='GRAY 47', SURF_ID='Plastic'/ 
&OBST ID='电脑桌:1350mm x 640mm:414870', XB=94.0,96.0,60.0,61.0,1.0,1.0, COLOR='GRAY 97', SURF_ID='Plastic'/ 
&OBST ID='电脑桌:1350mm x 640mm:414870', XB=93.0,94.0,60.0,60.0,0.0,1.0, COLOR='GRAY 47', SURF_ID='rubber'/ 
&OBST ID='电脑桌:1350mm x 640mm:414870', XB=93.0,94.0,61.0,61.0,0.0,1.0, COLOR='GRAY 47', SURF_ID='rubber'/ 
&OBST ID='电脑桌:1350mm x 640mm:414870', XB=95.0,96.0,60.0,60.0,1.0,2.0, RGB=130,132,163, SURF_ID='textile'/ 
&OBST ID='电脑桌:1350mm x 640mm:414870', XB=92.0,92.0,60.0,61.0,0.0,1.0, COLOR='GRAY 47', SURF_ID='rubber'/ 
&OBST ID='电脑桌:1350mm x 640mm:414870', XB=93.0,93.0,60.0,61.0,0.0,1.0, COLOR='GRAY 47', SURF_ID='rubber'/ 
&OBST ID='电脑桌:1350mm x 640mm:414870', XB=94.0,94.0,60.0,61.0,0.0,1.0, COLOR='GRAY 47', SURF_ID='rubber'/ 
&OBST ID='电脑桌:1350mm x 640mm:414870', XB=95.0,95.0,60.0,61.0,0.0,1.0, COLOR='GRAY 47', SURF_ID='rubber'/ 
&OBST ID='电脑桌:1350mm x 640mm:414876', XB=97.0,98.0,60.0,61.0,1.0,1.0, COLOR='GRAY 97', SURF_ID='Plastic'/ 
&OBST ID='电脑桌:1350mm x 640mm:414876', XB=98.0,99.0,60.0,61.0,0.0,0.0, COLOR='GRAY 47', SURF_ID='rubber'/ 
&OBST ID='电脑桌:1350mm x 640mm:414876', XB=98.0,99.0,60.0,61.0,1.0,1.0, COLOR='GRAY 47', SURF_ID='Plastic'/ 
&OBST ID='电脑桌:1350mm x 640mm:414876', XB=99.0,101.0,60.0,61.0,1.0,1.0, COLOR='GRAY 97', SURF_ID='Plastic'/ 
&OBST ID='电脑桌:1350mm x 640mm:414876', XB=98.0,99.0,60.0,60.0,0.0,1.0, COLOR='GRAY 47', SURF_ID='rubber'/ 
&OBST ID='电脑桌:1350mm x 640mm:414876', XB=98.0,99.0,61.0,61.0,0.0,1.0, COLOR='GRAY 47', SURF_ID='rubber'/ 
&OBST ID='电脑桌:1350mm x 640mm:414876', XB=99.0,101.0,60.0,60.0,1.0,2.0, RGB=130,132,163, SURF_ID='textile'/ 
&OBST ID='电脑桌:1350mm x 640mm:414876', XB=97.0,97.0,60.0,61.0,0.0,1.0, COLOR='GRAY 47', SURF_ID='rubber'/ 
&OBST ID='电脑桌:1350mm x 640mm:414876', XB=98.0,98.0,60.0,61.0,0.0,1.0, COLOR='GRAY 47', SURF_ID='rubber'/ 
&OBST ID='电脑桌:1350mm x 640mm:414876', XB=99.0,99.0,60.0,61.0,0.0,1.0, COLOR='GRAY 47', SURF_ID='rubber'/ 
&OBST ID='电脑桌:1350mm x 640mm:414876', XB=100.0,100.0,60.0,61.0,0.0,1.0, COLOR='GRAY 47', SURF_ID='rubber'/ 
&OBST ID='柜子_鹏景雅居_书房家具:柜子_鹏景雅居_书房家具:417398', XB=113.0,113.0,84.0,89.0,0.0,2.0, RGB=226,177,128, SURF_ID='wood'/ 
&OBST ID='柜子_鹏景雅居_书房家具:柜子_鹏景雅居_书房家具:417398', XB=113.0,113.0,84.0,85.0,2.0,3.0, RGB=189,187,185, SURF_ID='Steel'/ 
&OBST ID='柜子_鹏景雅居_书房家具:柜子_鹏景雅居_书房家具:417398', XB=113.0,113.0,85.0,88.0,2.0,3.0, RGB=0,128,192, TRANSPARENCY=0.101961, SURF_ID='glass'/ 
&OBST ID='柜子_鹏景雅居_书房家具:柜子_鹏景雅居_书房家具:417398', XB=113.0,113.0,88.0,89.0,2.0,3.0, RGB=189,187,185, SURF_ID='Steel'/ 
&OBST ID='柜子_鹏景雅居_书房家具:柜子_鹏景雅居_书房家具:417421', XB=113.0,113.0,71.0,76.0,0.0,2.0, RGB=226,177,128, SURF_ID='wood'/ 
&OBST ID='柜子_鹏景雅居_书房家具:柜子_鹏景雅居_书房家具:417421', XB=113.0,113.0,71.0,76.0,2.0,3.0, RGB=0,128,192, TRANSPARENCY=0.101961, SURF_ID='glass'/ 
&OBST ID='柜子_鹏景雅居_书房家具:柜子_鹏景雅居_书房家具:417422', XB=113.0,113.0,63.0,68.0,0.0,2.0, RGB=226,177,128, SURF_ID='wood'/ 
&OBST ID='柜子_鹏景雅居_书房家具:柜子_鹏景雅居_书房家具:417422', XB=113.0,113.0,63.0,64.0,2.0,3.0, RGB=0,128,192, TRANSPARENCY=0.101961, SURF_ID='glass'/ 
&OBST ID='柜子_鹏景雅居_书房家具:柜子_鹏景雅居_书房家具:417422', XB=113.0,113.0,64.0,65.0,2.0,3.0, RGB=189,187,185, SURF_ID='Steel'/ 
&OBST ID='柜子_鹏景雅居_书房家具:柜子_鹏景雅居_书房家具:417422', XB=113.0,113.0,65.0,68.0,2.0,3.0, RGB=0,128,192, TRANSPARENCY=0.101961, SURF_ID='glass'/ 
&OBST ID='柜子:柜子:419277', XB=103.0,104.0,90.0,91.0,0.0,0.0, RGB=0,128,192, TRANSPARENCY=0.101961, SURF_ID='glass'/ 
&OBST ID='柜子:柜子:419277', XB=103.0,104.0,90.0,91.0,1.0,1.0, RGB=0,128,192, TRANSPARENCY=0.101961, SURF_ID='glass'/ 
&OBST ID='柜子:柜子:419277', XB=103.0,104.0,90.0,91.0,3.0,3.0, RGB=0,128,192, TRANSPARENCY=0.101961, SURF_ID='glass'/ 
&OBST ID='柜子:柜子:419277', XB=103.0,111.0,90.0,91.0,2.0,2.0, RGB=189,187,185, SURF_ID='Steel'/ 
&OBST ID='柜子:柜子:419277', XB=103.0,111.0,90.0,91.0,4.0,4.0, RGB=0,128,192, TRANSPARENCY=0.101961, SURF_ID='glass'/ 
&OBST ID='柜子:柜子:419277', XB=104.0,106.0,90.0,91.0,0.0,0.0, RGB=189,187,185, SURF_ID='Steel'/ 
&OBST ID='柜子:柜子:419277', XB=104.0,106.0,90.0,91.0,1.0,1.0, RGB=189,187,185, SURF_ID='Steel'/ 
&OBST ID='柜子:柜子:419277', XB=104.0,106.0,90.0,91.0,3.0,3.0, RGB=189,187,185, SURF_ID='Steel'/ 
&OBST ID='柜子:柜子:419277', XB=106.0,107.0,90.0,91.0,0.0,0.0, RGB=0,128,192, TRANSPARENCY=0.101961, SURF_ID='glass'/ 
&OBST ID='柜子:柜子:419277', XB=106.0,107.0,90.0,91.0,1.0,1.0, RGB=0,128,192, TRANSPARENCY=0.101961, SURF_ID='glass'/ 
&OBST ID='柜子:柜子:419277', XB=106.0,107.0,90.0,91.0,3.0,3.0, RGB=0,128,192, TRANSPARENCY=0.101961, SURF_ID='glass'/ 
&OBST ID='柜子:柜子:419277', XB=107.0,108.0,90.0,91.0,0.0,0.0, RGB=189,187,185, SURF_ID='Steel'/ 
&OBST ID='柜子:柜子:419277', XB=107.0,108.0,90.0,91.0,1.0,1.0, RGB=189,187,185, SURF_ID='Steel'/ 
&OBST ID='柜子:柜子:419277', XB=107.0,108.0,90.0,91.0,3.0,3.0, RGB=189,187,185, SURF_ID='Steel'/ 
&OBST ID='柜子:柜子:419277', XB=108.0,110.0,90.0,91.0,0.0,0.0, RGB=0,128,192, TRANSPARENCY=0.101961, SURF_ID='glass'/ 
&OBST ID='柜子:柜子:419277', XB=108.0,110.0,90.0,91.0,1.0,1.0, RGB=0,128,192, TRANSPARENCY=0.101961, SURF_ID='glass'/ 
&OBST ID='柜子:柜子:419277', XB=108.0,110.0,90.0,91.0,3.0,3.0, RGB=0,128,192, TRANSPARENCY=0.101961, SURF_ID='glass'/ 
&OBST ID='柜子:柜子:419277', XB=110.0,111.0,90.0,91.0,0.0,0.0, RGB=189,187,185, SURF_ID='Steel'/ 
&OBST ID='柜子:柜子:419277', XB=110.0,111.0,90.0,91.0,1.0,1.0, RGB=189,187,185, SURF_ID='Steel'/ 
&OBST ID='柜子:柜子:419277', XB=110.0,111.0,90.0,91.0,3.0,3.0, RGB=189,187,185, SURF_ID='Steel'/ 
&OBST ID='柜子:柜子:419277', XB=103.0,111.0,90.0,90.0,0.0,4.0, RGB=0,128,192, TRANSPARENCY=0.101961, SURF_ID='glass'/ 
&OBST ID='柜子:柜子:419277', XB=103.0,111.0,91.0,91.0,0.0,4.0, RGB=0,128,192, TRANSPARENCY=0.101961, SURF_ID='glass'/ 
&OBST ID='柜子:柜子:419277', XB=103.0,103.0,90.0,91.0,0.0,4.0, RGB=0,128,192, TRANSPARENCY=0.101961, SURF_ID='glass'/ 
&OBST ID='柜子:柜子:419277', XB=104.0,104.0,90.0,91.0,0.0,4.0, RGB=189,187,185, SURF_ID='Steel'/ 
&OBST ID='柜子:柜子:419277', XB=106.0,106.0,90.0,91.0,0.0,4.0, RGB=0,128,192, TRANSPARENCY=0.101961, SURF_ID='glass'/ 
&OBST ID='柜子:柜子:419277', XB=107.0,107.0,90.0,91.0,0.0,4.0, RGB=189,187,185, SURF_ID='Steel'/ 
&OBST ID='柜子:柜子:419277', XB=108.0,108.0,90.0,91.0,0.0,4.0, RGB=0,128,192, TRANSPARENCY=0.101961, SURF_ID='glass'/ 
&OBST ID='柜子:柜子:419277', XB=110.0,110.0,90.0,91.0,0.0,4.0, RGB=189,187,185, SURF_ID='Steel'/ 
&OBST ID='柜子:柜子:419277', XB=111.0,111.0,90.0,91.0,0.0,4.0, RGB=0,128,192, TRANSPARENCY=0.101961, SURF_ID='glass'/ 
&OBST ID='柜子:柜子:419555', XB=108.0,110.0,78.0,79.0,0.0,0.0, RGB=0,128,192, TRANSPARENCY=0.101961, SURF_ID='glass'/ 
&OBST ID='柜子:柜子:419555', XB=108.0,110.0,78.0,79.0,1.0,1.0, RGB=0,128,192, TRANSPARENCY=0.101961, SURF_ID='glass'/ 
&OBST ID='柜子:柜子:419555', XB=108.0,110.0,78.0,79.0,3.0,3.0, RGB=0,128,192, TRANSPARENCY=0.101961, SURF_ID='glass'/ 
&OBST ID='柜子:柜子:419555', XB=108.0,111.0,78.0,79.0,2.0,2.0, RGB=189,187,185, SURF_ID='Steel'/ 
&OBST ID='柜子:柜子:419555', XB=108.0,111.0,78.0,79.0,4.0,4.0, RGB=0,128,192, TRANSPARENCY=0.101961, SURF_ID='glass'/ 
&OBST ID='柜子:柜子:419555', XB=110.0,111.0,78.0,79.0,0.0,0.0, RGB=189,187,185, SURF_ID='Steel'/ 
&OBST ID='柜子:柜子:419555', XB=110.0,111.0,78.0,79.0,1.0,1.0, RGB=189,187,185, SURF_ID='Steel'/ 
&OBST ID='柜子:柜子:419555', XB=110.0,111.0,78.0,79.0,3.0,3.0, RGB=189,187,185, SURF_ID='Steel'/ 
&OBST ID='柜子:柜子:419555', XB=108.0,111.0,78.0,78.0,0.0,4.0, RGB=0,128,192, TRANSPARENCY=0.101961, SURF_ID='glass'/ 
&OBST ID='柜子:柜子:419555', XB=108.0,111.0,79.0,79.0,0.0,4.0, RGB=0,128,192, TRANSPARENCY=0.101961, SURF_ID='glass'/ 
&OBST ID='柜子:柜子:419555', XB=108.0,108.0,78.0,79.0,0.0,4.0, RGB=0,128,192, TRANSPARENCY=0.101961, SURF_ID='glass'/ 
&OBST ID='柜子:柜子:419555', XB=110.0,110.0,78.0,79.0,0.0,4.0, RGB=189,187,185, SURF_ID='Steel'/ 
&OBST ID='柜子:柜子:419555', XB=111.0,111.0,78.0,79.0,0.0,4.0, RGB=0,128,192, TRANSPARENCY=0.101961, SURF_ID='glass'/ 
&OBST ID='柜子:柜子:419556', XB=106.0,107.0,78.0,79.0,0.0,0.0, RGB=0,128,192, TRANSPARENCY=0.101961, SURF_ID='glass'/ 
&OBST ID='柜子:柜子:419556', XB=106.0,107.0,78.0,79.0,1.0,1.0, RGB=0,128,192, TRANSPARENCY=0.101961, SURF_ID='glass'/ 
&OBST ID='柜子:柜子:419556', XB=106.0,107.0,78.0,79.0,3.0,3.0, RGB=0,128,192, TRANSPARENCY=0.101961, SURF_ID='glass'/ 
&OBST ID='柜子:柜子:419556', XB=106.0,108.0,78.0,79.0,2.0,2.0, RGB=189,187,185, SURF_ID='Steel'/ 
&OBST ID='柜子:柜子:419556', XB=106.0,108.0,78.0,79.0,4.0,4.0, RGB=0,128,192, TRANSPARENCY=0.101961, SURF_ID='glass'/ 
&OBST ID='柜子:柜子:419556', XB=107.0,108.0,78.0,79.0,0.0,0.0, RGB=189,187,185, SURF_ID='Steel'/ 
&OBST ID='柜子:柜子:419556', XB=107.0,108.0,78.0,79.0,1.0,1.0, RGB=189,187,185, SURF_ID='Steel'/ 
&OBST ID='柜子:柜子:419556', XB=107.0,108.0,78.0,79.0,3.0,3.0, RGB=189,187,185, SURF_ID='Steel'/ 
&OBST ID='柜子:柜子:419556', XB=106.0,108.0,78.0,78.0,0.0,4.0, RGB=0,128,192, TRANSPARENCY=0.101961, SURF_ID='glass'/ 
&OBST ID='柜子:柜子:419556', XB=106.0,108.0,79.0,79.0,0.0,4.0, RGB=0,128,192, TRANSPARENCY=0.101961, SURF_ID='glass'/ 
&OBST ID='柜子:柜子:419556', XB=106.0,106.0,78.0,79.0,0.0,4.0, RGB=0,128,192, TRANSPARENCY=0.101961, SURF_ID='glass'/ 
&OBST ID='柜子:柜子:419556', XB=107.0,107.0,78.0,79.0,0.0,4.0, RGB=189,187,185, SURF_ID='Steel'/ 
&OBST ID='柜子:柜子:419556', XB=108.0,108.0,78.0,79.0,0.0,4.0, RGB=0,128,192, TRANSPARENCY=0.101961, SURF_ID='glass'/ 
&OBST ID='柜子:柜子:419557', XB=103.0,104.0,78.0,79.0,0.0,0.0, RGB=0,128,192, TRANSPARENCY=0.101961, SURF_ID='glass'/ 
&OBST ID='柜子:柜子:419557', XB=103.0,104.0,78.0,79.0,1.0,1.0, RGB=0,128,192, TRANSPARENCY=0.101961, SURF_ID='glass'/ 
&OBST ID='柜子:柜子:419557', XB=103.0,104.0,78.0,79.0,3.0,3.0, RGB=0,128,192, TRANSPARENCY=0.101961, SURF_ID='glass'/ 
&OBST ID='柜子:柜子:419557', XB=103.0,106.0,78.0,79.0,2.0,2.0, RGB=189,187,185, SURF_ID='Steel'/ 
&OBST ID='柜子:柜子:419557', XB=103.0,106.0,78.0,79.0,4.0,4.0, RGB=0,128,192, TRANSPARENCY=0.101961, SURF_ID='glass'/ 
&OBST ID='柜子:柜子:419557', XB=104.0,106.0,78.0,79.0,0.0,0.0, RGB=189,187,185, SURF_ID='Steel'/ 
&OBST ID='柜子:柜子:419557', XB=104.0,106.0,78.0,79.0,1.0,1.0, RGB=189,187,185, SURF_ID='Steel'/ 
&OBST ID='柜子:柜子:419557', XB=104.0,106.0,78.0,79.0,3.0,3.0, RGB=189,187,185, SURF_ID='Steel'/ 
&OBST ID='柜子:柜子:419557', XB=103.0,106.0,78.0,78.0,0.0,4.0, RGB=0,128,192, TRANSPARENCY=0.101961, SURF_ID='glass'/ 
&OBST ID='柜子:柜子:419557', XB=103.0,106.0,79.0,79.0,0.0,4.0, RGB=0,128,192, TRANSPARENCY=0.101961, SURF_ID='glass'/ 
&OBST ID='柜子:柜子:419557', XB=103.0,103.0,78.0,79.0,0.0,4.0, RGB=0,128,192, TRANSPARENCY=0.101961, SURF_ID='glass'/ 
&OBST ID='柜子:柜子:419557', XB=104.0,104.0,78.0,79.0,0.0,4.0, RGB=189,187,185, SURF_ID='Steel'/ 
&OBST ID='柜子:柜子:419557', XB=106.0,106.0,78.0,79.0,0.0,4.0, RGB=0,128,192, TRANSPARENCY=0.101961, SURF_ID='glass'/ 
&OBST ID='柜子:柜子:419570', XB=108.0,110.0,68.0,69.0,0.0,0.0, RGB=0,128,192, TRANSPARENCY=0.101961, SURF_ID='glass'/ 
&OBST ID='柜子:柜子:419570', XB=108.0,110.0,68.0,69.0,1.0,1.0, RGB=0,128,192, TRANSPARENCY=0.101961, SURF_ID='glass'/ 
&OBST ID='柜子:柜子:419570', XB=108.0,110.0,68.0,69.0,3.0,3.0, RGB=0,128,192, TRANSPARENCY=0.101961, SURF_ID='glass'/ 
&OBST ID='柜子:柜子:419570', XB=108.0,111.0,68.0,69.0,2.0,2.0, RGB=189,187,185, SURF_ID='Steel'/ 
&OBST ID='柜子:柜子:419570', XB=108.0,111.0,68.0,69.0,4.0,4.0, RGB=0,128,192, TRANSPARENCY=0.101961, SURF_ID='glass'/ 
&OBST ID='柜子:柜子:419570', XB=110.0,111.0,68.0,69.0,0.0,0.0, RGB=189,187,185, SURF_ID='Steel'/ 
&OBST ID='柜子:柜子:419570', XB=110.0,111.0,68.0,69.0,1.0,1.0, RGB=189,187,185, SURF_ID='Steel'/ 
&OBST ID='柜子:柜子:419570', XB=110.0,111.0,68.0,69.0,3.0,3.0, RGB=189,187,185, SURF_ID='Steel'/ 
&OBST ID='柜子:柜子:419570', XB=108.0,111.0,68.0,68.0,0.0,4.0, RGB=0,128,192, TRANSPARENCY=0.101961, SURF_ID='glass'/ 
&OBST ID='柜子:柜子:419570', XB=108.0,111.0,69.0,69.0,0.0,4.0, RGB=0,128,192, TRANSPARENCY=0.101961, SURF_ID='glass'/ 
&OBST ID='柜子:柜子:419570', XB=108.0,108.0,68.0,69.0,0.0,4.0, RGB=0,128,192, TRANSPARENCY=0.101961, SURF_ID='glass'/ 
&OBST ID='柜子:柜子:419570', XB=110.0,110.0,68.0,69.0,0.0,4.0, RGB=189,187,185, SURF_ID='Steel'/ 
&OBST ID='柜子:柜子:419570', XB=111.0,111.0,68.0,69.0,0.0,4.0, RGB=0,128,192, TRANSPARENCY=0.101961, SURF_ID='glass'/ 
&OBST ID='柜子:柜子:419571', XB=106.0,107.0,68.0,69.0,0.0,0.0, RGB=0,128,192, TRANSPARENCY=0.101961, SURF_ID='glass'/ 
&OBST ID='柜子:柜子:419571', XB=106.0,107.0,68.0,69.0,1.0,1.0, RGB=0,128,192, TRANSPARENCY=0.101961, SURF_ID='glass'/ 
&OBST ID='柜子:柜子:419571', XB=106.0,107.0,68.0,69.0,3.0,3.0, RGB=0,128,192, TRANSPARENCY=0.101961, SURF_ID='glass'/ 
&OBST ID='柜子:柜子:419571', XB=106.0,108.0,68.0,69.0,2.0,2.0, RGB=189,187,185, SURF_ID='Steel'/ 
&OBST ID='柜子:柜子:419571', XB=106.0,108.0,68.0,69.0,4.0,4.0, RGB=0,128,192, TRANSPARENCY=0.101961, SURF_ID='glass'/ 
&OBST ID='柜子:柜子:419571', XB=107.0,108.0,68.0,69.0,0.0,0.0, RGB=189,187,185, SURF_ID='Steel'/ 
&OBST ID='柜子:柜子:419571', XB=107.0,108.0,68.0,69.0,1.0,1.0, RGB=189,187,185, SURF_ID='Steel'/ 
&OBST ID='柜子:柜子:419571', XB=107.0,108.0,68.0,69.0,3.0,3.0, RGB=189,187,185, SURF_ID='Steel'/ 
&OBST ID='柜子:柜子:419571', XB=106.0,108.0,68.0,68.0,0.0,4.0, RGB=0,128,192, TRANSPARENCY=0.101961, SURF_ID='glass'/ 
&OBST ID='柜子:柜子:419571', XB=106.0,108.0,69.0,69.0,0.0,4.0, RGB=0,128,192, TRANSPARENCY=0.101961, SURF_ID='glass'/ 
&OBST ID='柜子:柜子:419571', XB=106.0,106.0,68.0,69.0,0.0,4.0, RGB=0,128,192, TRANSPARENCY=0.101961, SURF_ID='glass'/ 
&OBST ID='柜子:柜子:419571', XB=107.0,107.0,68.0,69.0,0.0,4.0, RGB=189,187,185, SURF_ID='Steel'/ 
&OBST ID='柜子:柜子:419571', XB=108.0,108.0,68.0,69.0,0.0,4.0, RGB=0,128,192, TRANSPARENCY=0.101961, SURF_ID='glass'/ 
&OBST ID='柜子:柜子:419572', XB=103.0,104.0,68.0,69.0,0.0,0.0, RGB=0,128,192, TRANSPARENCY=0.101961, SURF_ID='glass'/ 
&OBST ID='柜子:柜子:419572', XB=103.0,104.0,68.0,69.0,1.0,1.0, RGB=0,128,192, TRANSPARENCY=0.101961, SURF_ID='glass'/ 
&OBST ID='柜子:柜子:419572', XB=103.0,104.0,68.0,69.0,3.0,3.0, RGB=0,128,192, TRANSPARENCY=0.101961, SURF_ID='glass'/ 
&OBST ID='柜子:柜子:419572', XB=103.0,106.0,68.0,69.0,2.0,2.0, RGB=189,187,185, SURF_ID='Steel'/ 
&OBST ID='柜子:柜子:419572', XB=103.0,106.0,68.0,69.0,4.0,4.0, RGB=0,128,192, TRANSPARENCY=0.101961, SURF_ID='glass'/ 
&OBST ID='柜子:柜子:419572', XB=104.0,106.0,68.0,69.0,0.0,0.0, RGB=189,187,185, SURF_ID='Steel'/ 
&OBST ID='柜子:柜子:419572', XB=104.0,106.0,68.0,69.0,1.0,1.0, RGB=189,187,185, SURF_ID='Steel'/ 
&OBST ID='柜子:柜子:419572', XB=104.0,106.0,68.0,69.0,3.0,3.0, RGB=189,187,185, SURF_ID='Steel'/ 
&OBST ID='柜子:柜子:419572', XB=103.0,106.0,68.0,68.0,0.0,4.0, RGB=0,128,192, TRANSPARENCY=0.101961, SURF_ID='glass'/ 
&OBST ID='柜子:柜子:419572', XB=103.0,106.0,69.0,69.0,0.0,4.0, RGB=0,128,192, TRANSPARENCY=0.101961, SURF_ID='glass'/ 
&OBST ID='柜子:柜子:419572', XB=103.0,103.0,68.0,69.0,0.0,4.0, RGB=0,128,192, TRANSPARENCY=0.101961, SURF_ID='glass'/ 
&OBST ID='柜子:柜子:419572', XB=104.0,104.0,68.0,69.0,0.0,4.0, RGB=189,187,185, SURF_ID='Steel'/ 
&OBST ID='柜子:柜子:419572', XB=106.0,106.0,68.0,69.0,0.0,4.0, RGB=0,128,192, TRANSPARENCY=0.101961, SURF_ID='glass'/ 
&OBST ID='基本墙:常规 - 200mm:378922', XB=86.0,95.0,100.0,100.0,1.0,13.0, COLOR='GRAY 50', SURF_ID='Default Wall01'/ 
&OBST ID='基本墙:常规 - 200mm:378922', XB=95.0,98.0,100.0,100.0,4.0,13.0, COLOR='GRAY 50', SURF_ID='Default Wall01'/ 
&OBST ID='基本墙:常规 - 200mm:378922', XB=98.0,114.0,100.0,100.0,1.0,13.0, COLOR='GRAY 50', SURF_ID='Default Wall01'/ 
&OBST ID='基本墙:常规 - 200mm:378923', XB=114.0,114.0,57.0,105.0,1.0,13.0, COLOR='GRAY 50', SURF_ID='Default Wall01'/ 
&OBST ID='基本墙:常规 - 200mm:378924', XB=86.0,95.0,57.0,57.0,1.0,13.0, COLOR='GRAY 50', SURF_ID='Default Wall01'/ 
&OBST ID='基本墙:常规 - 200mm:378924', XB=95.0,98.0,57.0,57.0,8.0,13.0, COLOR='GRAY 50', SURF_ID='Default Wall01'/ 
&OBST ID='基本墙:常规 - 200mm:378924', XB=98.0,114.0,57.0,57.0,1.0,13.0, COLOR='GRAY 50', SURF_ID='Default Wall01'/ 
&OBST ID='基本墙:常规 - 200mm:378925', XB=86.0,86.0,57.0,79.0,1.0,13.0, COLOR='GRAY 50', SURF_ID='Default Wall01'/ 
&OBST ID='基本墙:常规 - 200mm:378925', XB=86.0,86.0,81.0,100.0,1.0,13.0, COLOR='GRAY 50', SURF_ID='Default Wall01'/ 
&OBST ID='基本墙:常规 - 200mm:378925', XB=86.0,86.0,79.0,81.0,3.0,13.0, COLOR='GRAY 50', SURF_ID='Default Wall01'/ 
&OBST ID='基本墙:常规 - 200mm:378926', XB=94.0,94.0,91.0,92.0,1.0,13.0, COLOR='GRAY 50', SURF_ID='Default Wall01'/ 
&OBST ID='基本墙:常规 - 200mm:378926', XB=94.0,94.0,93.0,100.0,1.0,13.0, COLOR='GRAY 50', SURF_ID='Default Wall01'/ 
&OBST ID='基本墙:常规 - 200mm:378926', XB=94.0,94.0,92.0,93.0,3.0,13.0, COLOR='GRAY 50', SURF_ID='Default Wall01'/ 
&OBST ID='基本墙:常规 - 200mm:378927', XB=86.0,96.0,91.0,91.0,1.0,13.0, COLOR='GRAY 50', SURF_ID='Default Wall01'/ 
&OBST ID='基本墙:常规 - 200mm:378927', XB=96.0,97.0,91.0,91.0,3.0,13.0, COLOR='GRAY 50', SURF_ID='Default Wall01'/ 
&OBST ID='基本墙:常规 - 200mm:378927', XB=97.0,102.0,91.0,91.0,1.0,13.0, COLOR='GRAY 50', SURF_ID='Default Wall01'/ 
&OBST ID='基本墙:常规 - 200mm:378928', XB=102.0,102.0,57.0,62.0,1.0,13.0, COLOR='GRAY 50', SURF_ID='Default Wall01'/ 
&OBST ID='基本墙:常规 - 200mm:378928', XB=102.0,102.0,64.0,91.0,1.0,13.0, COLOR='GRAY 50', SURF_ID='Default Wall01'/ 
&OBST ID='基本墙:常规 - 200mm:378928', XB=102.0,102.0,62.0,64.0,3.0,13.0, COLOR='GRAY 50', SURF_ID='Default Wall01'/ 
&OBST ID='基本墙:常规 - 200mm:378929', XB=94.0,95.0,94.0,94.0,1.0,13.0, COLOR='GRAY 50', SURF_ID='Default Wall01'/ 
&OBST ID='基本墙:常规 - 200mm:378929', XB=95.0,98.0,94.0,94.0,4.0,13.0, COLOR='GRAY 50', SURF_ID='Default Wall01'/ 
&OBST ID='基本墙:常规 - 200mm:378929', XB=98.0,108.0,94.0,94.0,1.0,13.0, COLOR='GRAY 50', SURF_ID='Default Wall01'/ 
&OBST ID='基本墙:常规 - 200mm:378930', XB=105.0,105.0,94.0,100.0,1.0,13.0, COLOR='GRAY 50', SURF_ID='Default Wall01'/ 
&OBST ID='基本墙:常规 - 200mm:378931', XB=108.0,108.0,94.0,100.0,1.0,13.0, COLOR='GRAY 50', SURF_ID='Default Wall01'/ 
&OBST ID='基本墙:常规 - 200mm:378932', XB=105.0,105.0,100.0,105.0,1.0,13.0, COLOR='GRAY 50', SURF_ID='Default Wall01'/ 
&OBST ID='基本墙:常规 - 200mm:378933', XB=105.0,114.0,105.0,105.0,1.0,13.0, COLOR='GRAY 50', SURF_ID='Default Wall01'/ 
&OBST ID='基本墙:常规 - 200mm:378934', XB=86.0,90.0,94.0,94.0,3.0,13.0, COLOR='GRAY 50', SURF_ID='Default Wall01'/ 
&OBST ID='基本墙:常规 - 200mm:378934', XB=90.0,93.0,94.0,94.0,1.0,13.0, COLOR='GRAY 50', SURF_ID='Default Wall01'/ 
&OBST ID='基本墙:常规 - 200mm:378935', XB=93.0,93.0,94.0,96.0,1.0,13.0, COLOR='GRAY 50', SURF_ID='Default Wall01'/ 
&OBST ID='基本墙:常规 - 200mm:378944', XB=88.0,88.0,91.0,94.0,1.0,13.0, COLOR='GRAY 50', SURF_ID='Default Wall01'/ 
&OBST ID='基本墙:常规 - 200mm:378945', XB=89.0,89.0,91.0,94.0,1.0,13.0, COLOR='GRAY 50', SURF_ID='Default Wall01'/ 
&OBST ID='基本墙:常规 - 200mm:378946', XB=90.0,91.0,91.0,94.0,1.0,13.0, COLOR='GRAY 50', SURF_ID='Default Wall01'/ 
&OBST ID='广电-卫星接收器:广电-卫星接收器:379675', XB=84.0,86.0,88.0,92.0,24.0,24.0, COLOR='GRAY 97', SURF_ID='Plastic'/ 
&OBST ID='广电-卫星接收器:广电-卫星接收器:379675', XB=86.0,87.0,88.0,92.0,25.0,25.0, COLOR='GRAY 97', SURF_ID='Plastic'/ 
&OBST ID='广电-卫星接收器:广电-卫星接收器:379675', XB=85.0,86.0,88.0,88.0,24.0,25.0, COLOR='GRAY 97', SURF_ID='Plastic'/ 
&OBST ID='广电-卫星接收器:广电-卫星接收器:379675', XB=85.0,86.0,92.0,92.0,24.0,25.0, COLOR='GRAY 97', SURF_ID='Plastic'/ 
&OBST ID='广电-卫星接收器:广电-卫星接收器:379675', XB=86.0,87.0,88.0,88.0,25.0,26.0, COLOR='GRAY 97', SURF_ID='Plastic'/ 
&OBST ID='广电-卫星接收器:广电-卫星接收器:379675', XB=86.0,86.0,90.0,91.0,23.0,25.0, COLOR='GRAY 97', SURF_ID='Plastic'/ 
&OBST ID='广电-卫星接收器:广电-卫星接收器:379675', XB=86.0,86.0,88.0,90.0,24.0,25.0, COLOR='GRAY 97', SURF_ID='Plastic'/ 
&OBST ID='广电-卫星接收器:广电-卫星接收器:379675', XB=86.0,86.0,91.0,92.0,24.0,25.0, COLOR='GRAY 97', SURF_ID='Plastic'/ 
&OBST ID='广电-卫星接收器:广电-卫星接收器:379675', XB=87.0,87.0,88.0,92.0,25.0,26.0, COLOR='GRAY 97', SURF_ID='Plastic'/ 
&OBST ID='广电-卫星接收器:广电-卫星接收器:379677', XB=84.0,85.0,86.0,90.0,31.0,31.0, COLOR='GRAY 97', SURF_ID='Plastic'/ 
&OBST ID='广电-卫星接收器:广电-卫星接收器:379677', XB=85.0,87.0,86.0,90.0,32.0,32.0, COLOR='GRAY 97', SURF_ID='Plastic'/ 
&OBST ID='广电-卫星接收器:广电-卫星接收器:379677', XB=86.0,87.0,86.0,87.0,33.0,33.0, COLOR='GRAY 97', SURF_ID='Plastic'/ 
&OBST ID='广电-卫星接收器:广电-卫星接收器:379677', XB=86.0,87.0,89.0,90.0,33.0,33.0, COLOR='GRAY 97', SURF_ID='Plastic'/ 
&OBST ID='广电-卫星接收器:广电-卫星接收器:379677', XB=84.0,85.0,86.0,86.0,31.0,32.0, COLOR='GRAY 97', SURF_ID='Plastic'/ 
&OBST ID='广电-卫星接收器:广电-卫星接收器:379677', XB=84.0,85.0,90.0,90.0,31.0,32.0, COLOR='GRAY 97', SURF_ID='Plastic'/ 
&OBST ID='广电-卫星接收器:广电-卫星接收器:379677', XB=85.0,86.0,88.0,88.0,31.0,32.0, COLOR='GRAY 97', SURF_ID='Plastic'/ 
&OBST ID='广电-卫星接收器:广电-卫星接收器:379677', XB=86.0,87.0,86.0,86.0,32.0,33.0, COLOR='GRAY 97', SURF_ID='Plastic'/ 
&OBST ID='广电-卫星接收器:广电-卫星接收器:379677', XB=86.0,87.0,87.0,87.0,32.0,33.0, COLOR='GRAY 97', SURF_ID='Plastic'/ 
&OBST ID='广电-卫星接收器:广电-卫星接收器:379677', XB=86.0,87.0,89.0,89.0,32.0,33.0, COLOR='GRAY 97', SURF_ID='Plastic'/ 
&OBST ID='广电-卫星接收器:广电-卫星接收器:379677', XB=86.0,87.0,90.0,90.0,32.0,33.0, COLOR='GRAY 97', SURF_ID='Plastic'/ 
&OBST ID='广电-卫星接收器:广电-卫星接收器:379677', XB=85.0,85.0,86.0,90.0,31.0,32.0, COLOR='GRAY 97', SURF_ID='Plastic'/ 
&OBST ID='广电-卫星接收器:广电-卫星接收器:379677', XB=86.0,86.0,86.0,87.0,32.0,33.0, COLOR='GRAY 97', SURF_ID='Plastic'/ 
&OBST ID='广电-卫星接收器:广电-卫星接收器:379677', XB=86.0,86.0,89.0,90.0,32.0,33.0, COLOR='GRAY 97', SURF_ID='Plastic'/ 
&OBST ID='广电-卫星接收器:广电-卫星接收器:379677', XB=87.0,87.0,86.0,87.0,32.0,33.0, COLOR='GRAY 97', SURF_ID='Plastic'/ 
&OBST ID='广电-卫星接收器:广电-卫星接收器:379677', XB=87.0,87.0,89.0,90.0,32.0,33.0, COLOR='GRAY 97', SURF_ID='Plastic'/ 
&OBST ID='广电-卫星接收器:广电-卫星接收器:379677', XB=87.0,87.0,87.0,89.0,32.0,34.0, COLOR='GRAY 97', SURF_ID='Plastic'/ 
&OBST ID='广电-卫星接收器:广电-卫星接收器:379679', XB=86.0,88.0,76.0,79.0,28.0,28.0, COLOR='GRAY 97', SURF_ID='Plastic'/ 
&OBST ID='广电-卫星接收器:广电-卫星接收器:379679', XB=87.0,88.0,75.0,76.0,28.0,28.0, COLOR='GRAY 97', SURF_ID='Plastic'/ 
&OBST ID='广电-卫星接收器:广电-卫星接收器:379679', XB=87.0,88.0,79.0,80.0,28.0,28.0, COLOR='GRAY 97', SURF_ID='Plastic'/ 
&OBST ID='广电-卫星接收器:广电-卫星接收器:379679', XB=87.0,88.0,77.0,78.0,30.0,30.0, COLOR='GRAY 97', SURF_ID='Plastic'/ 
&OBST ID='广电-卫星接收器:广电-卫星接收器:379679', XB=88.0,89.0,75.0,80.0,29.0,29.0, COLOR='GRAY 97', SURF_ID='Plastic'/ 
&OBST ID='广电-卫星接收器:广电-卫星接收器:379679', XB=89.0,90.0,76.0,79.0,30.0,30.0, COLOR='GRAY 97', SURF_ID='Plastic'/ 
&OBST ID='广电-卫星接收器:广电-卫星接收器:379679', XB=87.0,88.0,75.0,75.0,28.0,29.0, COLOR='GRAY 97', SURF_ID='Plastic'/ 
&OBST ID='广电-卫星接收器:广电-卫星接收器:379679', XB=87.0,88.0,80.0,80.0,28.0,29.0, COLOR='GRAY 97', SURF_ID='Plastic'/ 
&OBST ID='广电-卫星接收器:广电-卫星接收器:379679', XB=87.0,87.0,77.0,78.0,28.0,30.0, COLOR='GRAY 97', SURF_ID='Plastic'/ 
&OBST ID='广电-卫星接收器:广电-卫星接收器:379679', XB=88.0,88.0,77.0,78.0,27.0,29.0, COLOR='GRAY 97', SURF_ID='Plastic'/ 
&OBST ID='广电-卫星接收器:广电-卫星接收器:379679', XB=88.0,88.0,75.0,77.0,28.0,29.0, COLOR='GRAY 97', SURF_ID='Plastic'/ 
&OBST ID='广电-卫星接收器:广电-卫星接收器:379679', XB=88.0,88.0,78.0,80.0,28.0,29.0, COLOR='GRAY 97', SURF_ID='Plastic'/ 
&OBST ID='广电-卫星接收器:广电-卫星接收器:379679', XB=89.0,89.0,76.0,79.0,29.0,30.0, COLOR='GRAY 97', SURF_ID='Plastic'/ 

&VENT ID='Mesh Vent: Mesh03 [XMAX]', SURF_ID='OPEN', XB=130.0,130.0,40.0,120.0,0.0,34.0/ 
&VENT ID='Mesh Vent: Mesh03 [XMIN]', SURF_ID='OPEN', XB=60.0,60.0,40.0,120.0,0.0,34.0/ 
&VENT ID='Mesh Vent: Mesh03 [YMAX]', SURF_ID='radiation01', XB=60.0,130.0,120.0,120.0,0.0,34.0/ 
&VENT ID='Mesh Vent: Mesh03 [YMIN]', SURF_ID='OPEN', XB=60.0,130.0,40.0,40.0,0.0,34.0/ 
&VENT ID='Mesh Vent: Mesh03 [ZMAX]', SURF_ID='OPEN', XB=60.0,130.0,40.0,120.0,34.0,34.0/ 
&VENT ID='Mesh Vent: Mesh03 [ZMIN]', SURF_ID='OPEN', XB=60.0,130.0,40.0,120.0,0.0,0.0/ 

&SLCF QUANTITY='RADIATION LOSS', PBZ=0.5/
&SLCF QUANTITY='TEMPERATURE', PBZ=0.5/


&TAIL /
