maf_q5000_a0_e0_d1360_t1800.fds
Generated by PyroSim - Version 2020.5.1118
2026-7-6 5:05:21

&HEAD CHID='maf_q5000_a0_e0_d1360_t1800'/
&TIME T_END=1800.0/
&DUMP DT_RESTART=300.0, DT_SL3D=0.25/
&CLIP MINIMUM_TEMPERATURE=20, MAXIMUM_TEMPERATURE=12000/
&MESH ID='Mesh01', IJK=149,60,4, XB=0.0,596.0,0.0,240.0,0.0,16.0/
&MESH ID='Mesh06', IJK=149,60,16, XB=0.0,596.0,0.0,240.0,16.0,80.0/

&SPEC ID='SOOT'/
&SPEC ID='METHANE', FORMULA='CH4'/

&REAC ID='METHANE',
      FYI='AFT NIST Multi-Floor FDS5 Validation',
      FUEL='REAC_FUEL',
      FORMULA='C1H4'/

&DEVC ID='THCPxmin', QUANTITY='THERMOCOUPLE', XYZ=0.61,53.01,2.01/
&DEVC ID='tempxmin', QUANTITY='TEMPERATURE', XYZ=0.61,53.01,2.01/
&DEVC ID='Gasxmin', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=0.61,53.01,2.01, ORIENTATION=0.0,1.0,0.0/
&DEVC ID='Gasxmax', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=595.61,173.01,2.01, ORIENTATION=0.0,1.0,0.0/
&DEVC ID='THCPxmax', QUANTITY='THERMOCOUPLE', XYZ=595.61,173.01,2.01/
&DEVC ID='tempxmax', QUANTITY='TEMPERATURE', XYZ=595.61,173.01,2.01/
&DEVC ID='Gasymin', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=96.61,0.51,2.01, ORIENTATION=0.0,1.0,0.0/
&DEVC ID='THCPymin', QUANTITY='THERMOCOUPLE', XYZ=96.61,0.51,2.01/
&DEVC ID='tempymin', QUANTITY='TEMPERATURE', XYZ=96.61,0.51,2.01/
&DEVC ID='tempymax', QUANTITY='TEMPERATURE', XYZ=284.61,237.51,2.01/
&DEVC ID='Gasymax', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=284.61,237.51,2.01, ORIENTATION=0.0,1.0,0.0/
&DEVC ID='THCPymax', QUANTITY='THERMOCOUPLE', XYZ=284.61,237.51,2.01/
&DEVC ID='GAS_wood01', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=505.0,89.0,6.0, ORIENTATION=0.0,1.0,0.0/
&DEVC ID='TC_wood01', QUANTITY='THERMOCOUPLE', XYZ=505.0,89.0,6.0/
&DEVC ID='TMP_wood01', QUANTITY='TEMPERATURE', XYZ=505.0,89.0,6.0/
&DEVC ID='GAS_wood02', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=70.0,231.0,6.0, ORIENTATION=0.0,1.0,0.0/
&DEVC ID='TC_wood02', QUANTITY='THERMOCOUPLE', XYZ=70.0,231.0,6.0/
&DEVC ID='TMP_wood02', QUANTITY='TEMPERATURE', XYZ=70.0,231.0,6.0/
&DEVC ID='GAS_wood03', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=85.0,231.0,6.0, ORIENTATION=0.0,1.0,0.0/
&DEVC ID='TC_wood03', QUANTITY='THERMOCOUPLE', XYZ=85.0,231.0,6.0/
&DEVC ID='TMP_wood03', QUANTITY='TEMPERATURE', XYZ=85.0,231.0,6.0/
&DEVC ID='GAS_wood04', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=100.0,231.0,6.0, ORIENTATION=0.0,1.0,0.0/
&DEVC ID='TC_wood04', QUANTITY='THERMOCOUPLE', XYZ=100.0,231.0,6.0/
&DEVC ID='TMP_wood04', QUANTITY='TEMPERATURE', XYZ=100.0,231.0,6.0/
&DEVC ID='GAS_wood05', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=115.0,231.0,6.0, ORIENTATION=0.0,1.0,0.0/
&DEVC ID='TC_wood05', QUANTITY='THERMOCOUPLE', XYZ=115.0,231.0,6.0/
&DEVC ID='TMP_wood05', QUANTITY='TEMPERATURE', XYZ=115.0,231.0,6.0/
&DEVC ID='GAS_wood06', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=130.0,231.0,6.0, ORIENTATION=0.0,1.0,0.0/
&DEVC ID='TC_wood06', QUANTITY='THERMOCOUPLE', XYZ=130.0,231.0,6.0/
&DEVC ID='TMP_wood06', QUANTITY='TEMPERATURE', XYZ=130.0,231.0,6.0/
&DEVC ID='GAS_wood07', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=145.0,231.0,6.0, ORIENTATION=0.0,1.0,0.0/
&DEVC ID='TC_wood07', QUANTITY='THERMOCOUPLE', XYZ=145.0,231.0,6.0/
&DEVC ID='TMP_wood07', QUANTITY='TEMPERATURE', XYZ=145.0,231.0,6.0/
&DEVC ID='GAS_wood08', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=70.0,201.0,6.0, ORIENTATION=0.0,1.0,0.0/
&DEVC ID='TC_wood08', QUANTITY='THERMOCOUPLE', XYZ=70.0,201.0,6.0/
&DEVC ID='TMP_wood08', QUANTITY='TEMPERATURE', XYZ=70.0,201.0,6.0/
&DEVC ID='GAS_wood09', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=85.0,201.0,6.0, ORIENTATION=0.0,1.0,0.0/
&DEVC ID='TC_wood09', QUANTITY='THERMOCOUPLE', XYZ=85.0,201.0,6.0/
&DEVC ID='TMP_wood09', QUANTITY='TEMPERATURE', XYZ=85.0,201.0,6.0/
&DEVC ID='GAS_wood10', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=100.0,201.0,6.0, ORIENTATION=0.0,1.0,0.0/
&DEVC ID='TC_wood10', QUANTITY='THERMOCOUPLE', XYZ=100.0,201.0,6.0/
&DEVC ID='TMP_wood10', QUANTITY='TEMPERATURE', XYZ=100.0,201.0,6.0/
&DEVC ID='GAS_wood11', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=115.0,201.0,6.0, ORIENTATION=0.0,1.0,0.0/
&DEVC ID='TC_wood11', QUANTITY='THERMOCOUPLE', XYZ=115.0,201.0,6.0/
&DEVC ID='TMP_wood11', QUANTITY='TEMPERATURE', XYZ=115.0,201.0,6.0/
&DEVC ID='GAS_wood12', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=130.0,201.0,6.0, ORIENTATION=0.0,1.0,0.0/
&DEVC ID='TC_wood12', QUANTITY='THERMOCOUPLE', XYZ=130.0,201.0,6.0/
&DEVC ID='TMP_wood12', QUANTITY='TEMPERATURE', XYZ=130.0,201.0,6.0/
&DEVC ID='GAS_wood13', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=145.0,201.0,6.0, ORIENTATION=0.0,1.0,0.0/
&DEVC ID='TC_wood13', QUANTITY='THERMOCOUPLE', XYZ=145.0,201.0,6.0/
&DEVC ID='TMP_wood13', QUANTITY='TEMPERATURE', XYZ=145.0,201.0,6.0/
&DEVC ID='GAS_wood14', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=70.0,186.0,6.0, ORIENTATION=0.0,1.0,0.0/
&DEVC ID='TC_wood14', QUANTITY='THERMOCOUPLE', XYZ=70.0,186.0,6.0/
&DEVC ID='TMP_wood14', QUANTITY='TEMPERATURE', XYZ=70.0,186.0,6.0/
&DEVC ID='GAS_wood15', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=85.0,186.0,6.0, ORIENTATION=0.0,1.0,0.0/
&DEVC ID='TC_wood15', QUANTITY='THERMOCOUPLE', XYZ=85.0,186.0,6.0/
&DEVC ID='TMP_wood15', QUANTITY='TEMPERATURE', XYZ=85.0,186.0,6.0/
&DEVC ID='GAS_wood16', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=100.0,186.0,6.0, ORIENTATION=0.0,1.0,0.0/
&DEVC ID='TC_wood16', QUANTITY='THERMOCOUPLE', XYZ=100.0,186.0,6.0/
&DEVC ID='TMP_wood16', QUANTITY='TEMPERATURE', XYZ=100.0,186.0,6.0/
&DEVC ID='GAS_wood17', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=115.0,186.0,6.0, ORIENTATION=0.0,1.0,0.0/
&DEVC ID='TC_wood17', QUANTITY='THERMOCOUPLE', XYZ=115.0,186.0,6.0/
&DEVC ID='TMP_wood17', QUANTITY='TEMPERATURE', XYZ=115.0,186.0,6.0/
&DEVC ID='GAS_wood18', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=130.0,186.0,6.0, ORIENTATION=0.0,1.0,0.0/
&DEVC ID='TC_wood18', QUANTITY='THERMOCOUPLE', XYZ=130.0,186.0,6.0/
&DEVC ID='TMP_wood18', QUANTITY='TEMPERATURE', XYZ=130.0,186.0,6.0/
&DEVC ID='GAS_wood19', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=145.0,186.0,6.0, ORIENTATION=0.0,1.0,0.0/
&DEVC ID='TC_wood19', QUANTITY='THERMOCOUPLE', XYZ=145.0,186.0,6.0/
&DEVC ID='TMP_wood19', QUANTITY='TEMPERATURE', XYZ=145.0,186.0,6.0/
&DEVC ID='GAS_wood20', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=70.0,156.0,6.0, ORIENTATION=0.0,1.0,0.0/
&DEVC ID='TC_wood20', QUANTITY='THERMOCOUPLE', XYZ=70.0,156.0,6.0/
&DEVC ID='TMP_wood20', QUANTITY='TEMPERATURE', XYZ=70.0,156.0,6.0/
&DEVC ID='GAS_wood21', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=85.0,156.0,6.0, ORIENTATION=0.0,1.0,0.0/
&DEVC ID='TC_wood21', QUANTITY='THERMOCOUPLE', XYZ=85.0,156.0,6.0/
&DEVC ID='TMP_wood21', QUANTITY='TEMPERATURE', XYZ=85.0,156.0,6.0/
&DEVC ID='GAS_wood22', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=100.0,156.0,6.0, ORIENTATION=0.0,1.0,0.0/
&DEVC ID='TC_wood22', QUANTITY='THERMOCOUPLE', XYZ=100.0,156.0,6.0/
&DEVC ID='TMP_wood22', QUANTITY='TEMPERATURE', XYZ=100.0,156.0,6.0/
&DEVC ID='GAS_wood23', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=115.0,156.0,6.0, ORIENTATION=0.0,1.0,0.0/
&DEVC ID='TC_wood23', QUANTITY='THERMOCOUPLE', XYZ=115.0,156.0,6.0/
&DEVC ID='TMP_wood23', QUANTITY='TEMPERATURE', XYZ=115.0,156.0,6.0/
&DEVC ID='GAS_wood24', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=130.0,156.0,6.0, ORIENTATION=0.0,1.0,0.0/
&DEVC ID='TC_wood24', QUANTITY='THERMOCOUPLE', XYZ=130.0,156.0,6.0/
&DEVC ID='TMP_wood24', QUANTITY='TEMPERATURE', XYZ=130.0,156.0,6.0/
&DEVC ID='GAS_wood25', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=145.0,156.0,6.0, ORIENTATION=0.0,1.0,0.0/
&DEVC ID='TC_wood25', QUANTITY='THERMOCOUPLE', XYZ=145.0,156.0,6.0/
&DEVC ID='TMP_wood25', QUANTITY='TEMPERATURE', XYZ=145.0,156.0,6.0/
&DEVC ID='GAS_wood26', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=190.0,226.0,6.0, ORIENTATION=0.0,1.0,0.0/
&DEVC ID='TC_wood26', QUANTITY='THERMOCOUPLE', XYZ=190.0,226.0,6.0/
&DEVC ID='TMP_wood26', QUANTITY='TEMPERATURE', XYZ=190.0,226.0,6.0/
&DEVC ID='GAS_wood27', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=205.0,226.0,6.0, ORIENTATION=0.0,1.0,0.0/
&DEVC ID='TC_wood27', QUANTITY='THERMOCOUPLE', XYZ=205.0,226.0,6.0/
&DEVC ID='TMP_wood27', QUANTITY='TEMPERATURE', XYZ=205.0,226.0,6.0/
&DEVC ID='GAS_wood28', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=220.0,226.0,6.0, ORIENTATION=0.0,1.0,0.0/
&DEVC ID='TC_wood28', QUANTITY='THERMOCOUPLE', XYZ=220.0,226.0,6.0/
&DEVC ID='TMP_wood28', QUANTITY='TEMPERATURE', XYZ=220.0,226.0,6.0/
&DEVC ID='GAS_wood29', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=235.0,226.0,6.0, ORIENTATION=0.0,1.0,0.0/
&DEVC ID='TC_wood29', QUANTITY='THERMOCOUPLE', XYZ=235.0,226.0,6.0/
&DEVC ID='TMP_wood29', QUANTITY='TEMPERATURE', XYZ=235.0,226.0,6.0/
&DEVC ID='GAS_wood30', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=250.0,226.0,6.0, ORIENTATION=0.0,1.0,0.0/
&DEVC ID='TC_wood30', QUANTITY='THERMOCOUPLE', XYZ=250.0,226.0,6.0/
&DEVC ID='TMP_wood30', QUANTITY='TEMPERATURE', XYZ=250.0,226.0,6.0/
&DEVC ID='GAS_wood31', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=265.0,226.0,6.0, ORIENTATION=0.0,1.0,0.0/
&DEVC ID='TC_wood31', QUANTITY='THERMOCOUPLE', XYZ=265.0,226.0,6.0/
&DEVC ID='TMP_wood31', QUANTITY='TEMPERATURE', XYZ=265.0,226.0,6.0/
&DEVC ID='GAS_wood32', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=190.0,191.0,6.0, ORIENTATION=0.0,1.0,0.0/
&DEVC ID='TC_wood32', QUANTITY='THERMOCOUPLE', XYZ=190.0,191.0,6.0/
&DEVC ID='TMP_wood32', QUANTITY='TEMPERATURE', XYZ=190.0,191.0,6.0/
&DEVC ID='GAS_wood33', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=205.0,191.0,6.0, ORIENTATION=0.0,1.0,0.0/
&DEVC ID='TC_wood33', QUANTITY='THERMOCOUPLE', XYZ=205.0,191.0,6.0/
&DEVC ID='TMP_wood33', QUANTITY='TEMPERATURE', XYZ=205.0,191.0,6.0/
&DEVC ID='GAS_wood34', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=220.0,191.0,6.0, ORIENTATION=0.0,1.0,0.0/
&DEVC ID='TC_wood34', QUANTITY='THERMOCOUPLE', XYZ=220.0,191.0,6.0/
&DEVC ID='TMP_wood34', QUANTITY='TEMPERATURE', XYZ=220.0,191.0,6.0/
&DEVC ID='GAS_wood35', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=235.0,191.0,6.0, ORIENTATION=0.0,1.0,0.0/
&DEVC ID='TC_wood35', QUANTITY='THERMOCOUPLE', XYZ=235.0,191.0,6.0/
&DEVC ID='TMP_wood35', QUANTITY='TEMPERATURE', XYZ=235.0,191.0,6.0/
&DEVC ID='GAS_wood36', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=250.0,191.0,6.0, ORIENTATION=0.0,1.0,0.0/
&DEVC ID='TC_wood36', QUANTITY='THERMOCOUPLE', XYZ=250.0,191.0,6.0/
&DEVC ID='TMP_wood36', QUANTITY='TEMPERATURE', XYZ=250.0,191.0,6.0/
&DEVC ID='GAS_wood37', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=265.0,191.0,6.0, ORIENTATION=0.0,1.0,0.0/
&DEVC ID='TC_wood37', QUANTITY='THERMOCOUPLE', XYZ=265.0,191.0,6.0/
&DEVC ID='TMP_wood37', QUANTITY='TEMPERATURE', XYZ=265.0,191.0,6.0/
&DEVC ID='GAS_wood38', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=190.0,179.0,6.0, ORIENTATION=0.0,1.0,0.0/
&DEVC ID='TC_wood38', QUANTITY='THERMOCOUPLE', XYZ=190.0,179.0,6.0/
&DEVC ID='TMP_wood38', QUANTITY='TEMPERATURE', XYZ=190.0,179.0,6.0/
&DEVC ID='GAS_wood39', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=205.0,179.0,6.0, ORIENTATION=0.0,1.0,0.0/
&DEVC ID='TC_wood39', QUANTITY='THERMOCOUPLE', XYZ=205.0,179.0,6.0/
&DEVC ID='TMP_wood39', QUANTITY='TEMPERATURE', XYZ=205.0,179.0,6.0/
&DEVC ID='GAS_wood40', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=220.0,179.0,6.0, ORIENTATION=0.0,1.0,0.0/
&DEVC ID='TC_wood40', QUANTITY='THERMOCOUPLE', XYZ=220.0,179.0,6.0/
&DEVC ID='TMP_wood40', QUANTITY='TEMPERATURE', XYZ=220.0,179.0,6.0/
&DEVC ID='GAS_wood41', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=235.0,179.0,6.0, ORIENTATION=0.0,1.0,0.0/
&DEVC ID='TC_wood41', QUANTITY='THERMOCOUPLE', XYZ=235.0,179.0,6.0/
&DEVC ID='TMP_wood41', QUANTITY='TEMPERATURE', XYZ=235.0,179.0,6.0/
&DEVC ID='GAS_wood42', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=250.0,179.0,6.0, ORIENTATION=0.0,1.0,0.0/
&DEVC ID='TC_wood42', QUANTITY='THERMOCOUPLE', XYZ=250.0,179.0,6.0/
&DEVC ID='TMP_wood42', QUANTITY='TEMPERATURE', XYZ=250.0,179.0,6.0/
&DEVC ID='GAS_wood43', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=265.0,179.0,6.0, ORIENTATION=0.0,1.0,0.0/
&DEVC ID='TC_wood43', QUANTITY='THERMOCOUPLE', XYZ=265.0,179.0,6.0/
&DEVC ID='TMP_wood43', QUANTITY='TEMPERATURE', XYZ=265.0,179.0,6.0/
&DEVC ID='GAS_wood44', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=190.0,154.0,6.0, ORIENTATION=0.0,1.0,0.0/
&DEVC ID='TC_wood44', QUANTITY='THERMOCOUPLE', XYZ=190.0,154.0,6.0/
&DEVC ID='TMP_wood44', QUANTITY='TEMPERATURE', XYZ=190.0,154.0,6.0/
&DEVC ID='GAS_wood45', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=205.0,154.0,6.0, ORIENTATION=0.0,1.0,0.0/
&DEVC ID='TC_wood45', QUANTITY='THERMOCOUPLE', XYZ=205.0,154.0,6.0/
&DEVC ID='TMP_wood45', QUANTITY='TEMPERATURE', XYZ=205.0,154.0,6.0/
&DEVC ID='GAS_wood46', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=220.0,154.0,6.0, ORIENTATION=0.0,1.0,0.0/
&DEVC ID='TC_wood46', QUANTITY='THERMOCOUPLE', XYZ=220.0,154.0,6.0/
&DEVC ID='TMP_wood46', QUANTITY='TEMPERATURE', XYZ=220.0,154.0,6.0/
&DEVC ID='GAS_wood47', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=235.0,154.0,6.0, ORIENTATION=0.0,1.0,0.0/
&DEVC ID='TC_wood47', QUANTITY='THERMOCOUPLE', XYZ=235.0,154.0,6.0/
&DEVC ID='TMP_wood47', QUANTITY='TEMPERATURE', XYZ=235.0,154.0,6.0/
&DEVC ID='GAS_wood48', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=250.0,154.0,6.0, ORIENTATION=0.0,1.0,0.0/
&DEVC ID='TC_wood48', QUANTITY='THERMOCOUPLE', XYZ=250.0,154.0,6.0/
&DEVC ID='TMP_wood48', QUANTITY='TEMPERATURE', XYZ=250.0,154.0,6.0/
&DEVC ID='GAS_wood49', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=265.0,154.0,6.0, ORIENTATION=0.0,1.0,0.0/
&DEVC ID='TC_wood49', QUANTITY='THERMOCOUPLE', XYZ=265.0,154.0,6.0/
&DEVC ID='TMP_wood49', QUANTITY='TEMPERATURE', XYZ=265.0,154.0,6.0/
&DEVC ID='GAS_wood50', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=265.0,139.0,6.0, ORIENTATION=0.0,1.0,0.0/
&DEVC ID='TC_wood50', QUANTITY='THERMOCOUPLE', XYZ=265.0,139.0,6.0/
&DEVC ID='TMP_wood50', QUANTITY='TEMPERATURE', XYZ=265.0,139.0,6.0/
&DEVC ID='GAS_wood51', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=205.0,139.0,6.0, ORIENTATION=0.0,1.0,0.0/
&DEVC ID='TC_wood51', QUANTITY='THERMOCOUPLE', XYZ=205.0,139.0,6.0/
&DEVC ID='TMP_wood51', QUANTITY='TEMPERATURE', XYZ=205.0,139.0,6.0/
&DEVC ID='GAS_wood52', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=220.0,139.0,6.0, ORIENTATION=0.0,1.0,0.0/
&DEVC ID='TC_wood52', QUANTITY='THERMOCOUPLE', XYZ=220.0,139.0,6.0/
&DEVC ID='TMP_wood52', QUANTITY='TEMPERATURE', XYZ=220.0,139.0,6.0/
&DEVC ID='GAS_wood53', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=235.0,139.0,6.0, ORIENTATION=0.0,1.0,0.0/
&DEVC ID='TC_wood53', QUANTITY='THERMOCOUPLE', XYZ=235.0,139.0,6.0/
&DEVC ID='TMP_wood53', QUANTITY='TEMPERATURE', XYZ=235.0,139.0,6.0/
&DEVC ID='GAS_wood54', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=250.0,139.0,6.0, ORIENTATION=0.0,1.0,0.0/
&DEVC ID='TC_wood54', QUANTITY='THERMOCOUPLE', XYZ=250.0,139.0,6.0/
&DEVC ID='TMP_wood54', QUANTITY='TEMPERATURE', XYZ=250.0,139.0,6.0/
&DEVC ID='GAS_wood55', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=205.0,114.0,6.0, ORIENTATION=0.0,1.0,0.0/
&DEVC ID='TC_wood55', QUANTITY='THERMOCOUPLE', XYZ=205.0,114.0,6.0/
&DEVC ID='TMP_wood55', QUANTITY='TEMPERATURE', XYZ=205.0,114.0,6.0/
&DEVC ID='GAS_wood56', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=220.0,114.0,6.0, ORIENTATION=0.0,1.0,0.0/
&DEVC ID='TC_wood56', QUANTITY='THERMOCOUPLE', XYZ=220.0,114.0,6.0/
&DEVC ID='TMP_wood56', QUANTITY='TEMPERATURE', XYZ=220.0,114.0,6.0/
&DEVC ID='GAS_wood57', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=235.0,114.0,6.0, ORIENTATION=0.0,1.0,0.0/
&DEVC ID='TC_wood57', QUANTITY='THERMOCOUPLE', XYZ=235.0,114.0,6.0/
&DEVC ID='TMP_wood57', QUANTITY='TEMPERATURE', XYZ=235.0,114.0,6.0/
&DEVC ID='GAS_wood58', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=250.0,114.0,6.0, ORIENTATION=0.0,1.0,0.0/
&DEVC ID='TC_wood58', QUANTITY='THERMOCOUPLE', XYZ=250.0,114.0,6.0/
&DEVC ID='TMP_wood58', QUANTITY='TEMPERATURE', XYZ=250.0,114.0,6.0/
&DEVC ID='GAS_wood59', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=265.0,114.0,6.0, ORIENTATION=0.0,1.0,0.0/
&DEVC ID='TC_wood59', QUANTITY='THERMOCOUPLE', XYZ=265.0,114.0,6.0/
&DEVC ID='TMP_wood59', QUANTITY='TEMPERATURE', XYZ=265.0,114.0,6.0/
&DEVC ID='GAS_wood60', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=70.0,136.0,6.0, ORIENTATION=0.0,1.0,0.0/
&DEVC ID='TC_wood60', QUANTITY='THERMOCOUPLE', XYZ=70.0,136.0,6.0/
&DEVC ID='TMP_wood60', QUANTITY='TEMPERATURE', XYZ=70.0,136.0,6.0/
&DEVC ID='GAS_wood61', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=85.0,136.0,6.0, ORIENTATION=0.0,1.0,0.0/
&DEVC ID='TC_wood61', QUANTITY='THERMOCOUPLE', XYZ=85.0,136.0,6.0/
&DEVC ID='TMP_wood61', QUANTITY='TEMPERATURE', XYZ=85.0,136.0,6.0/
&DEVC ID='GAS_wood62', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=70.0,116.0,6.0, ORIENTATION=0.0,1.0,0.0/
&DEVC ID='TC_wood62', QUANTITY='THERMOCOUPLE', XYZ=70.0,116.0,6.0/
&DEVC ID='TMP_wood62', QUANTITY='TEMPERATURE', XYZ=70.0,116.0,6.0/
&DEVC ID='GAS_wood63', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=85.0,116.0,6.0, ORIENTATION=0.0,1.0,0.0/
&DEVC ID='TC_wood63', QUANTITY='THERMOCOUPLE', XYZ=85.0,116.0,6.0/
&DEVC ID='TMP_wood63', QUANTITY='TEMPERATURE', XYZ=85.0,116.0,6.0/
&DEVC ID='GAS_wood64', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=70.0,96.0,6.0, ORIENTATION=0.0,1.0,0.0/
&DEVC ID='TC_wood64', QUANTITY='THERMOCOUPLE', XYZ=70.0,96.0,6.0/
&DEVC ID='TMP_wood64', QUANTITY='TEMPERATURE', XYZ=70.0,96.0,6.0/
&DEVC ID='GAS_wood65', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=85.0,96.0,6.0, ORIENTATION=0.0,1.0,0.0/
&DEVC ID='TC_wood65', QUANTITY='THERMOCOUPLE', XYZ=85.0,96.0,6.0/
&DEVC ID='TMP_wood65', QUANTITY='TEMPERATURE', XYZ=85.0,96.0,6.0/
&DEVC ID='GAS_wood66', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=120.0,96.0,6.0, ORIENTATION=0.0,1.0,0.0/
&DEVC ID='TC_wood66', QUANTITY='THERMOCOUPLE', XYZ=120.0,96.0,6.0/
&DEVC ID='TMP_wood66', QUANTITY='TEMPERATURE', XYZ=120.0,96.0,6.0/
&DEVC ID='GAS_wood67', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=135.0,96.0,6.0, ORIENTATION=0.0,1.0,0.0/
&DEVC ID='TC_wood67', QUANTITY='THERMOCOUPLE', XYZ=135.0,96.0,6.0/
&DEVC ID='TMP_wood67', QUANTITY='TEMPERATURE', XYZ=135.0,96.0,6.0/
&DEVC ID='GAS_wood68', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=150.0,96.0,6.0, ORIENTATION=0.0,1.0,0.0/
&DEVC ID='TC_wood68', QUANTITY='THERMOCOUPLE', XYZ=150.0,96.0,6.0/
&DEVC ID='TMP_wood68', QUANTITY='TEMPERATURE', XYZ=150.0,96.0,6.0/
&DEVC ID='GAS_wood69', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=165.0,96.0,6.0, ORIENTATION=0.0,1.0,0.0/
&DEVC ID='TC_wood69', QUANTITY='THERMOCOUPLE', XYZ=165.0,96.0,6.0/
&DEVC ID='TMP_wood69', QUANTITY='TEMPERATURE', XYZ=165.0,96.0,6.0/
&DEVC ID='GAS_wood70', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=125.0,106.0,6.0, ORIENTATION=0.0,1.0,0.0/
&DEVC ID='TC_wood70', QUANTITY='THERMOCOUPLE', XYZ=125.0,106.0,6.0/
&DEVC ID='TMP_wood70', QUANTITY='TEMPERATURE', XYZ=125.0,106.0,6.0/
&DEVC ID='GAS_wood71', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=140.0,106.0,6.0, ORIENTATION=0.0,1.0,0.0/
&DEVC ID='TC_wood71', QUANTITY='THERMOCOUPLE', XYZ=140.0,106.0,6.0/
&DEVC ID='TMP_wood71', QUANTITY='TEMPERATURE', XYZ=140.0,106.0,6.0/
&DEVC ID='GAS_wood72', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=155.0,106.0,6.0, ORIENTATION=0.0,1.0,0.0/
&DEVC ID='TC_wood72', QUANTITY='THERMOCOUPLE', XYZ=155.0,106.0,6.0/
&DEVC ID='TMP_wood72', QUANTITY='TEMPERATURE', XYZ=155.0,106.0,6.0/
&DEVC ID='GAS_wood73', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=170.0,106.0,6.0, ORIENTATION=0.0,1.0,0.0/
&DEVC ID='TC_wood73', QUANTITY='THERMOCOUPLE', XYZ=170.0,106.0,6.0/
&DEVC ID='TMP_wood73', QUANTITY='TEMPERATURE', XYZ=170.0,106.0,6.0/
&DEVC ID='GAS_wood74', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=120.0,86.0,6.0, ORIENTATION=0.0,1.0,0.0/
&DEVC ID='TC_wood74', QUANTITY='THERMOCOUPLE', XYZ=120.0,86.0,6.0/
&DEVC ID='TMP_wood74', QUANTITY='TEMPERATURE', XYZ=120.0,86.0,6.0/
&DEVC ID='GAS_wood75', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=135.0,86.0,6.0, ORIENTATION=0.0,1.0,0.0/
&DEVC ID='TC_wood75', QUANTITY='THERMOCOUPLE', XYZ=135.0,86.0,6.0/
&DEVC ID='TMP_wood75', QUANTITY='TEMPERATURE', XYZ=135.0,86.0,6.0/
&DEVC ID='GAS_wood76', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=150.0,86.0,6.0, ORIENTATION=0.0,1.0,0.0/
&DEVC ID='TC_wood76', QUANTITY='THERMOCOUPLE', XYZ=150.0,86.0,6.0/
&DEVC ID='TMP_wood76', QUANTITY='TEMPERATURE', XYZ=150.0,86.0,6.0/
&DEVC ID='GAS_wood77', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=165.0,86.0,6.0, ORIENTATION=0.0,1.0,0.0/
&DEVC ID='TC_wood77', QUANTITY='THERMOCOUPLE', XYZ=165.0,86.0,6.0/
&DEVC ID='TMP_wood77', QUANTITY='TEMPERATURE', XYZ=165.0,86.0,6.0/
&DEVC ID='GAS_wood78', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=295.0,226.0,6.0, ORIENTATION=0.0,1.0,0.0/
&DEVC ID='TC_wood78', QUANTITY='THERMOCOUPLE', XYZ=295.0,226.0,6.0/
&DEVC ID='TMP_wood78', QUANTITY='TEMPERATURE', XYZ=295.0,226.0,6.0/
&DEVC ID='GAS_wood79', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=280.0,226.0,6.0, ORIENTATION=0.0,1.0,0.0/
&DEVC ID='TC_wood79', QUANTITY='THERMOCOUPLE', XYZ=280.0,226.0,6.0/
&DEVC ID='TMP_wood79', QUANTITY='TEMPERATURE', XYZ=280.0,226.0,6.0/
&DEVC ID='GAS_wood80', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=295.0,211.0,6.0, ORIENTATION=0.0,1.0,0.0/
&DEVC ID='TC_wood80', QUANTITY='THERMOCOUPLE', XYZ=295.0,211.0,6.0/
&DEVC ID='TMP_wood80', QUANTITY='TEMPERATURE', XYZ=295.0,211.0,6.0/
&DEVC ID='GAS_wood81', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=280.0,211.0,6.0, ORIENTATION=0.0,1.0,0.0/
&DEVC ID='TC_wood81', QUANTITY='THERMOCOUPLE', XYZ=280.0,211.0,6.0/
&DEVC ID='TMP_wood81', QUANTITY='TEMPERATURE', XYZ=280.0,211.0,6.0/
&DEVC ID='GAS_wood82', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=280.0,71.0,6.0, ORIENTATION=0.0,1.0,0.0/
&DEVC ID='TC_wood82', QUANTITY='THERMOCOUPLE', XYZ=280.0,71.0,6.0/
&DEVC ID='TMP_wood82', QUANTITY='TEMPERATURE', XYZ=280.0,71.0,6.0/
&DEVC ID='GAS_wood83', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=295.0,71.0,6.0, ORIENTATION=0.0,1.0,0.0/
&DEVC ID='TC_wood83', QUANTITY='THERMOCOUPLE', XYZ=295.0,71.0,6.0/
&DEVC ID='TMP_wood83', QUANTITY='TEMPERATURE', XYZ=295.0,71.0,6.0/
&DEVC ID='GAS_wood84', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=280.0,56.0,6.0, ORIENTATION=0.0,1.0,0.0/
&DEVC ID='TC_wood84', QUANTITY='THERMOCOUPLE', XYZ=280.0,56.0,6.0/
&DEVC ID='TMP_wood84', QUANTITY='TEMPERATURE', XYZ=280.0,56.0,6.0/
&DEVC ID='GAS_wood85', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=295.0,56.0,6.0, ORIENTATION=0.0,1.0,0.0/
&DEVC ID='TC_wood85', QUANTITY='THERMOCOUPLE', XYZ=295.0,56.0,6.0/
&DEVC ID='TMP_wood85', QUANTITY='TEMPERATURE', XYZ=295.0,56.0,6.0/
&DEVC ID='GAS_wood86', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=280.0,41.0,6.0, ORIENTATION=0.0,1.0,0.0/
&DEVC ID='TC_wood86', QUANTITY='THERMOCOUPLE', XYZ=280.0,41.0,6.0/
&DEVC ID='TMP_wood86', QUANTITY='TEMPERATURE', XYZ=280.0,41.0,6.0/
&DEVC ID='GAS_wood87', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=295.0,41.0,6.0, ORIENTATION=0.0,1.0,0.0/
&DEVC ID='TC_wood87', QUANTITY='THERMOCOUPLE', XYZ=295.0,41.0,6.0/
&DEVC ID='TMP_wood87', QUANTITY='TEMPERATURE', XYZ=295.0,41.0,6.0/
&DEVC ID='GAS_wood88', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=320.0,226.0,6.0, ORIENTATION=0.0,1.0,0.0/
&DEVC ID='TC_wood88', QUANTITY='THERMOCOUPLE', XYZ=320.0,226.0,6.0/
&DEVC ID='TMP_wood88', QUANTITY='TEMPERATURE', XYZ=320.0,226.0,6.0/
&DEVC ID='GAS_wood89', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=335.0,226.0,6.0, ORIENTATION=0.0,1.0,0.0/
&DEVC ID='TC_wood89', QUANTITY='THERMOCOUPLE', XYZ=335.0,226.0,6.0/
&DEVC ID='TMP_wood89', QUANTITY='TEMPERATURE', XYZ=335.0,226.0,6.0/
&DEVC ID='GAS_wood90', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=320.0,211.0,6.0, ORIENTATION=0.0,1.0,0.0/
&DEVC ID='TC_wood90', QUANTITY='THERMOCOUPLE', XYZ=320.0,211.0,6.0/
&DEVC ID='TMP_wood90', QUANTITY='TEMPERATURE', XYZ=320.0,211.0,6.0/
&DEVC ID='GAS_wood91', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=335.0,211.0,6.0, ORIENTATION=0.0,1.0,0.0/
&DEVC ID='TC_wood91', QUANTITY='THERMOCOUPLE', XYZ=335.0,211.0,6.0/
&DEVC ID='TMP_wood91', QUANTITY='TEMPERATURE', XYZ=335.0,211.0,6.0/
&DEVC ID='GAS_wood92', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=350.0,226.0,6.0, ORIENTATION=0.0,1.0,0.0/
&DEVC ID='TC_wood92', QUANTITY='THERMOCOUPLE', XYZ=350.0,226.0,6.0/
&DEVC ID='TMP_wood92', QUANTITY='TEMPERATURE', XYZ=350.0,226.0,6.0/
&DEVC ID='GAS_wood93', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=365.0,226.0,6.0, ORIENTATION=0.0,1.0,0.0/
&DEVC ID='TC_wood93', QUANTITY='THERMOCOUPLE', XYZ=365.0,226.0,6.0/
&DEVC ID='TMP_wood93', QUANTITY='TEMPERATURE', XYZ=365.0,226.0,6.0/
&DEVC ID='GAS_wood94', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=350.0,211.0,6.0, ORIENTATION=0.0,1.0,0.0/
&DEVC ID='TC_wood94', QUANTITY='THERMOCOUPLE', XYZ=350.0,211.0,6.0/
&DEVC ID='TMP_wood94', QUANTITY='TEMPERATURE', XYZ=350.0,211.0,6.0/
&DEVC ID='GAS_wood95', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=365.0,211.0,6.0, ORIENTATION=0.0,1.0,0.0/
&DEVC ID='TC_wood95', QUANTITY='THERMOCOUPLE', XYZ=365.0,211.0,6.0/
&DEVC ID='TMP_wood95', QUANTITY='TEMPERATURE', XYZ=365.0,211.0,6.0/
&DEVC ID='GAS_wood96', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=380.0,226.0,6.0, ORIENTATION=0.0,1.0,0.0/
&DEVC ID='TC_wood96', QUANTITY='THERMOCOUPLE', XYZ=380.0,226.0,6.0/
&DEVC ID='TMP_wood96', QUANTITY='TEMPERATURE', XYZ=380.0,226.0,6.0/
&DEVC ID='GAS_wood97', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=395.0,226.0,6.0, ORIENTATION=0.0,1.0,0.0/
&DEVC ID='TC_wood97', QUANTITY='THERMOCOUPLE', XYZ=395.0,226.0,6.0/
&DEVC ID='TMP_wood97', QUANTITY='TEMPERATURE', XYZ=395.0,226.0,6.0/
&DEVC ID='GAS_wood98', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=380.0,211.0,6.0, ORIENTATION=0.0,1.0,0.0/
&DEVC ID='TC_wood98', QUANTITY='THERMOCOUPLE', XYZ=380.0,211.0,6.0/
&DEVC ID='TMP_wood98', QUANTITY='TEMPERATURE', XYZ=380.0,211.0,6.0/
&DEVC ID='GAS_wood99', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=395.0,211.0,6.0, ORIENTATION=0.0,1.0,0.0/
&DEVC ID='TC_wood99', QUANTITY='THERMOCOUPLE', XYZ=395.0,211.0,6.0/
&DEVC ID='TMP_wood99', QUANTITY='TEMPERATURE', XYZ=395.0,211.0,6.0/
&DEVC ID='GAS_wood100', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=410.0,226.0,6.0, ORIENTATION=0.0,1.0,0.0/
&DEVC ID='TC_wood100', QUANTITY='THERMOCOUPLE', XYZ=410.0,226.0,6.0/
&DEVC ID='TMP_wood100', QUANTITY='TEMPERATURE', XYZ=410.0,226.0,6.0/
&DEVC ID='GAS_wood101', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=425.0,226.0,6.0, ORIENTATION=0.0,1.0,0.0/
&DEVC ID='TC_wood101', QUANTITY='THERMOCOUPLE', XYZ=425.0,226.0,6.0/
&DEVC ID='TMP_wood101', QUANTITY='TEMPERATURE', XYZ=425.0,226.0,6.0/
&DEVC ID='GAS_wood102', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=410.0,211.0,6.0, ORIENTATION=0.0,1.0,0.0/
&DEVC ID='TC_wood102', QUANTITY='THERMOCOUPLE', XYZ=410.0,211.0,6.0/
&DEVC ID='TMP_wood102', QUANTITY='TEMPERATURE', XYZ=410.0,211.0,6.0/
&DEVC ID='GAS_wood103', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=425.0,211.0,6.0, ORIENTATION=0.0,1.0,0.0/
&DEVC ID='TC_wood103', QUANTITY='THERMOCOUPLE', XYZ=425.0,211.0,6.0/
&DEVC ID='TMP_wood103', QUANTITY='TEMPERATURE', XYZ=425.0,211.0,6.0/
&DEVC ID='GAS_wood104', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=570.0,154.0,6.0, ORIENTATION=0.0,1.0,0.0/
&DEVC ID='TC_wood104', QUANTITY='THERMOCOUPLE', XYZ=570.0,154.0,6.0/
&DEVC ID='TMP_wood104', QUANTITY='TEMPERATURE', XYZ=570.0,154.0,6.0/
&DEVC ID='GAS_wood105', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=585.0,154.0,6.0, ORIENTATION=0.0,1.0,0.0/
&DEVC ID='TC_wood105', QUANTITY='THERMOCOUPLE', XYZ=585.0,154.0,6.0/
&DEVC ID='TMP_wood105', QUANTITY='TEMPERATURE', XYZ=585.0,154.0,6.0/
&DEVC ID='GAS_wood106', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=555.0,154.0,6.0, ORIENTATION=0.0,1.0,0.0/
&DEVC ID='TC_wood106', QUANTITY='THERMOCOUPLE', XYZ=555.0,154.0,6.0/
&DEVC ID='TMP_wood106', QUANTITY='TEMPERATURE', XYZ=555.0,154.0,6.0/
&DEVC ID='GAS_wood107', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=555.0,129.0,6.0, ORIENTATION=0.0,1.0,0.0/
&DEVC ID='TC_wood107', QUANTITY='THERMOCOUPLE', XYZ=555.0,129.0,6.0/
&DEVC ID='TMP_wood107', QUANTITY='TEMPERATURE', XYZ=555.0,129.0,6.0/
&DEVC ID='GAS_wood108', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=570.0,129.0,6.0, ORIENTATION=0.0,1.0,0.0/
&DEVC ID='TC_wood108', QUANTITY='THERMOCOUPLE', XYZ=570.0,129.0,6.0/
&DEVC ID='TMP_wood108', QUANTITY='TEMPERATURE', XYZ=570.0,129.0,6.0/
&DEVC ID='GAS_wood109', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=585.0,129.0,6.0, ORIENTATION=0.0,1.0,0.0/
&DEVC ID='TC_wood109', QUANTITY='THERMOCOUPLE', XYZ=585.0,129.0,6.0/
&DEVC ID='TMP_wood109', QUANTITY='TEMPERATURE', XYZ=585.0,129.0,6.0/
&DEVC ID='GAS_wood110', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=585.0,114.0,6.0, ORIENTATION=0.0,1.0,0.0/
&DEVC ID='TC_wood110', QUANTITY='THERMOCOUPLE', XYZ=585.0,114.0,6.0/
&DEVC ID='TMP_wood110', QUANTITY='TEMPERATURE', XYZ=585.0,114.0,6.0/
&DEVC ID='GAS_wood111', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=570.0,114.0,6.0, ORIENTATION=0.0,1.0,0.0/
&DEVC ID='TC_wood111', QUANTITY='THERMOCOUPLE', XYZ=570.0,114.0,6.0/
&DEVC ID='TMP_wood111', QUANTITY='TEMPERATURE', XYZ=570.0,114.0,6.0/
&DEVC ID='GAS_wood112', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=555.0,114.0,6.0, ORIENTATION=0.0,1.0,0.0/
&DEVC ID='TC_wood112', QUANTITY='THERMOCOUPLE', XYZ=555.0,114.0,6.0/
&DEVC ID='TMP_wood112', QUANTITY='TEMPERATURE', XYZ=555.0,114.0,6.0/
&DEVC ID='GAS_wood113', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=555.0,89.0,6.0, ORIENTATION=0.0,1.0,0.0/
&DEVC ID='TC_wood113', QUANTITY='THERMOCOUPLE', XYZ=555.0,89.0,6.0/
&DEVC ID='TMP_wood113', QUANTITY='TEMPERATURE', XYZ=555.0,89.0,6.0/
&DEVC ID='GAS_wood114', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=570.0,89.0,6.0, ORIENTATION=0.0,1.0,0.0/
&DEVC ID='TC_wood114', QUANTITY='THERMOCOUPLE', XYZ=570.0,89.0,6.0/
&DEVC ID='TMP_wood114', QUANTITY='TEMPERATURE', XYZ=570.0,89.0,6.0/
&DEVC ID='GAS_wood115', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=585.0,89.0,6.0, ORIENTATION=0.0,1.0,0.0/
&DEVC ID='TC_wood115', QUANTITY='THERMOCOUPLE', XYZ=585.0,89.0,6.0/
&DEVC ID='TMP_wood115', QUANTITY='TEMPERATURE', XYZ=585.0,89.0,6.0/
&DEVC ID='GAS_wood116', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=540.0,154.0,6.0, ORIENTATION=0.0,1.0,0.0/
&DEVC ID='TC_wood116', QUANTITY='THERMOCOUPLE', XYZ=540.0,154.0,6.0/
&DEVC ID='TMP_wood116', QUANTITY='TEMPERATURE', XYZ=540.0,154.0,6.0/
&DEVC ID='GAS_wood117', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=540.0,129.0,6.0, ORIENTATION=0.0,1.0,0.0/
&DEVC ID='TC_wood117', QUANTITY='THERMOCOUPLE', XYZ=540.0,129.0,6.0/
&DEVC ID='TMP_wood117', QUANTITY='TEMPERATURE', XYZ=540.0,129.0,6.0/
&DEVC ID='GAS_wood118', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=540.0,114.0,6.0, ORIENTATION=0.0,1.0,0.0/
&DEVC ID='TC_wood118', QUANTITY='THERMOCOUPLE', XYZ=540.0,114.0,6.0/
&DEVC ID='TMP_wood118', QUANTITY='TEMPERATURE', XYZ=540.0,114.0,6.0/
&DEVC ID='GAS_wood119', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=540.0,89.0,6.0, ORIENTATION=0.0,1.0,0.0/
&DEVC ID='TC_wood119', QUANTITY='THERMOCOUPLE', XYZ=540.0,89.0,6.0/
&DEVC ID='TMP_wood119', QUANTITY='TEMPERATURE', XYZ=540.0,89.0,6.0/
&DEVC ID='GAS_wood120', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=340.0,9.0,6.0, ORIENTATION=0.0,1.0,0.0/
&DEVC ID='TC_wood120', QUANTITY='THERMOCOUPLE', XYZ=340.0,9.0,6.0/
&DEVC ID='TMP_wood120', QUANTITY='TEMPERATURE', XYZ=340.0,9.0,6.0/
&DEVC ID='GAS_wood121', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=355.0,74.0,6.0, ORIENTATION=0.0,1.0,0.0/
&DEVC ID='TC_wood121', QUANTITY='THERMOCOUPLE', XYZ=355.0,74.0,6.0/
&DEVC ID='TMP_wood121', QUANTITY='TEMPERATURE', XYZ=355.0,74.0,6.0/
&DEVC ID='GAS_wood122', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=355.0,49.0,6.0, ORIENTATION=0.0,1.0,0.0/
&DEVC ID='TC_wood122', QUANTITY='THERMOCOUPLE', XYZ=355.0,49.0,6.0/
&DEVC ID='TMP_wood122', QUANTITY='TEMPERATURE', XYZ=355.0,49.0,6.0/
&DEVC ID='GAS_wood123', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=370.0,49.0,6.0, ORIENTATION=0.0,1.0,0.0/
&DEVC ID='TC_wood123', QUANTITY='THERMOCOUPLE', XYZ=370.0,49.0,6.0/
&DEVC ID='TMP_wood123', QUANTITY='TEMPERATURE', XYZ=370.0,49.0,6.0/
&DEVC ID='GAS_wood124', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=385.0,49.0,6.0, ORIENTATION=0.0,1.0,0.0/
&DEVC ID='TC_wood124', QUANTITY='THERMOCOUPLE', XYZ=385.0,49.0,6.0/
&DEVC ID='TMP_wood124', QUANTITY='TEMPERATURE', XYZ=385.0,49.0,6.0/
&DEVC ID='GAS_wood125', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=385.0,34.0,6.0, ORIENTATION=0.0,1.0,0.0/
&DEVC ID='TC_wood125', QUANTITY='THERMOCOUPLE', XYZ=385.0,34.0,6.0/
&DEVC ID='TMP_wood125', QUANTITY='TEMPERATURE', XYZ=385.0,34.0,6.0/
&DEVC ID='GAS_wood126', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=370.0,34.0,6.0, ORIENTATION=0.0,1.0,0.0/
&DEVC ID='TC_wood126', QUANTITY='THERMOCOUPLE', XYZ=370.0,34.0,6.0/
&DEVC ID='TMP_wood126', QUANTITY='TEMPERATURE', XYZ=370.0,34.0,6.0/
&DEVC ID='GAS_wood127', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=355.0,34.0,6.0, ORIENTATION=0.0,1.0,0.0/
&DEVC ID='TC_wood127', QUANTITY='THERMOCOUPLE', XYZ=355.0,34.0,6.0/
&DEVC ID='TMP_wood127', QUANTITY='TEMPERATURE', XYZ=355.0,34.0,6.0/
&DEVC ID='GAS_wood128', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=355.0,9.0,6.0, ORIENTATION=0.0,1.0,0.0/
&DEVC ID='TC_wood128', QUANTITY='THERMOCOUPLE', XYZ=355.0,9.0,6.0/
&DEVC ID='TMP_wood128', QUANTITY='TEMPERATURE', XYZ=355.0,9.0,6.0/
&DEVC ID='GAS_wood129', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=370.0,9.0,6.0, ORIENTATION=0.0,1.0,0.0/
&DEVC ID='TC_wood129', QUANTITY='THERMOCOUPLE', XYZ=370.0,9.0,6.0/
&DEVC ID='TMP_wood129', QUANTITY='TEMPERATURE', XYZ=370.0,9.0,6.0/
&DEVC ID='GAS_wood130', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=385.0,9.0,6.0, ORIENTATION=0.0,1.0,0.0/
&DEVC ID='TC_wood130', QUANTITY='THERMOCOUPLE', XYZ=385.0,9.0,6.0/
&DEVC ID='TMP_wood130', QUANTITY='TEMPERATURE', XYZ=385.0,9.0,6.0/
&DEVC ID='GAS_wood131', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=340.0,74.0,6.0, ORIENTATION=0.0,1.0,0.0/
&DEVC ID='TC_wood131', QUANTITY='THERMOCOUPLE', XYZ=340.0,74.0,6.0/
&DEVC ID='TMP_wood131', QUANTITY='TEMPERATURE', XYZ=340.0,74.0,6.0/
&DEVC ID='GAS_wood132', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=340.0,49.0,6.0, ORIENTATION=0.0,1.0,0.0/
&DEVC ID='TC_wood132', QUANTITY='THERMOCOUPLE', XYZ=340.0,49.0,6.0/
&DEVC ID='TMP_wood132', QUANTITY='TEMPERATURE', XYZ=340.0,49.0,6.0/
&DEVC ID='GAS_wood133', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=340.0,34.0,6.0, ORIENTATION=0.0,1.0,0.0/
&DEVC ID='TC_wood133', QUANTITY='THERMOCOUPLE', XYZ=340.0,34.0,6.0/
&DEVC ID='TMP_wood133', QUANTITY='TEMPERATURE', XYZ=340.0,34.0,6.0/
&DEVC ID='GAS_wood134', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=370.0,74.0,6.0, ORIENTATION=0.0,1.0,0.0/
&DEVC ID='TC_wood134', QUANTITY='THERMOCOUPLE', XYZ=370.0,74.0,6.0/
&DEVC ID='TMP_wood134', QUANTITY='TEMPERATURE', XYZ=370.0,74.0,6.0/
&DEVC ID='GAS_wood135', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=385.0,74.0,6.0, ORIENTATION=0.0,1.0,0.0/
&DEVC ID='TC_wood135', QUANTITY='THERMOCOUPLE', XYZ=385.0,74.0,6.0/
&DEVC ID='TMP_wood135', QUANTITY='TEMPERATURE', XYZ=385.0,74.0,6.0/
&DEVC ID='GAS_wood136', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=340.0,24.0,6.0, ORIENTATION=0.0,1.0,0.0/
&DEVC ID='TC_wood136', QUANTITY='THERMOCOUPLE', XYZ=340.0,24.0,6.0/
&DEVC ID='TMP_wood136', QUANTITY='TEMPERATURE', XYZ=340.0,24.0,6.0/
&DEVC ID='GAS_wood137', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=355.0,89.0,6.0, ORIENTATION=0.0,1.0,0.0/
&DEVC ID='TC_wood137', QUANTITY='THERMOCOUPLE', XYZ=355.0,89.0,6.0/
&DEVC ID='TMP_wood137', QUANTITY='TEMPERATURE', XYZ=355.0,89.0,6.0/
&DEVC ID='GAS_wood138', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=355.0,64.0,6.0, ORIENTATION=0.0,1.0,0.0/
&DEVC ID='TC_wood138', QUANTITY='THERMOCOUPLE', XYZ=355.0,64.0,6.0/
&DEVC ID='TMP_wood138', QUANTITY='TEMPERATURE', XYZ=355.0,64.0,6.0/
&DEVC ID='GAS_wood139', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=370.0,64.0,6.0, ORIENTATION=0.0,1.0,0.0/
&DEVC ID='TC_wood139', QUANTITY='THERMOCOUPLE', XYZ=370.0,64.0,6.0/
&DEVC ID='TMP_wood139', QUANTITY='TEMPERATURE', XYZ=370.0,64.0,6.0/
&DEVC ID='GAS_wood140', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=385.0,64.0,6.0, ORIENTATION=0.0,1.0,0.0/
&DEVC ID='TC_wood140', QUANTITY='THERMOCOUPLE', XYZ=385.0,64.0,6.0/
&DEVC ID='TMP_wood140', QUANTITY='TEMPERATURE', XYZ=385.0,64.0,6.0/
&DEVC ID='GAS_wood141', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=385.0,49.0,6.0, ORIENTATION=0.0,1.0,0.0/
&DEVC ID='TC_wood141', QUANTITY='THERMOCOUPLE', XYZ=385.0,49.0,6.0/
&DEVC ID='TMP_wood141', QUANTITY='TEMPERATURE', XYZ=385.0,49.0,6.0/
&DEVC ID='GAS_wood142', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=370.0,49.0,6.0, ORIENTATION=0.0,1.0,0.0/
&DEVC ID='TC_wood142', QUANTITY='THERMOCOUPLE', XYZ=370.0,49.0,6.0/
&DEVC ID='TMP_wood142', QUANTITY='TEMPERATURE', XYZ=370.0,49.0,6.0/
&DEVC ID='GAS_wood143', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=355.0,49.0,6.0, ORIENTATION=0.0,1.0,0.0/
&DEVC ID='TC_wood143', QUANTITY='THERMOCOUPLE', XYZ=355.0,49.0,6.0/
&DEVC ID='TMP_wood143', QUANTITY='TEMPERATURE', XYZ=355.0,49.0,6.0/
&DEVC ID='GAS_wood144', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=355.0,24.0,6.0, ORIENTATION=0.0,1.0,0.0/
&DEVC ID='TC_wood144', QUANTITY='THERMOCOUPLE', XYZ=355.0,24.0,6.0/
&DEVC ID='TMP_wood144', QUANTITY='TEMPERATURE', XYZ=355.0,24.0,6.0/
&DEVC ID='GAS_wood145', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=370.0,24.0,6.0, ORIENTATION=0.0,1.0,0.0/
&DEVC ID='TC_wood145', QUANTITY='THERMOCOUPLE', XYZ=370.0,24.0,6.0/
&DEVC ID='TMP_wood145', QUANTITY='TEMPERATURE', XYZ=370.0,24.0,6.0/
&DEVC ID='GAS_wood146', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=385.0,24.0,6.0, ORIENTATION=0.0,1.0,0.0/
&DEVC ID='TC_wood146', QUANTITY='THERMOCOUPLE', XYZ=385.0,24.0,6.0/
&DEVC ID='TMP_wood146', QUANTITY='TEMPERATURE', XYZ=385.0,24.0,6.0/
&DEVC ID='GAS_wood147', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=340.0,89.0,6.0, ORIENTATION=0.0,1.0,0.0/
&DEVC ID='TC_wood147', QUANTITY='THERMOCOUPLE', XYZ=340.0,89.0,6.0/
&DEVC ID='TMP_wood147', QUANTITY='TEMPERATURE', XYZ=340.0,89.0,6.0/
&DEVC ID='GAS_wood148', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=340.0,64.0,6.0, ORIENTATION=0.0,1.0,0.0/
&DEVC ID='TC_wood148', QUANTITY='THERMOCOUPLE', XYZ=340.0,64.0,6.0/
&DEVC ID='TMP_wood148', QUANTITY='TEMPERATURE', XYZ=340.0,64.0,6.0/
&DEVC ID='GAS_wood149', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=340.0,49.0,6.0, ORIENTATION=0.0,1.0,0.0/
&DEVC ID='TC_wood149', QUANTITY='THERMOCOUPLE', XYZ=340.0,49.0,6.0/
&DEVC ID='TMP_wood149', QUANTITY='TEMPERATURE', XYZ=340.0,49.0,6.0/
&DEVC ID='GAS_wood150', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=370.0,89.0,6.0, ORIENTATION=0.0,1.0,0.0/
&DEVC ID='TC_wood150', QUANTITY='THERMOCOUPLE', XYZ=370.0,89.0,6.0/
&DEVC ID='TMP_wood150', QUANTITY='TEMPERATURE', XYZ=370.0,89.0,6.0/
&DEVC ID='GAS_wood151', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=385.0,89.0,6.0, ORIENTATION=0.0,1.0,0.0/
&DEVC ID='TC_wood151', QUANTITY='THERMOCOUPLE', XYZ=385.0,89.0,6.0/
&DEVC ID='TMP_wood151', QUANTITY='TEMPERATURE', XYZ=385.0,89.0,6.0/
&DEVC ID='GAS_wood152', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=400.0,9.0,6.0, ORIENTATION=0.0,1.0,0.0/
&DEVC ID='TC_wood152', QUANTITY='THERMOCOUPLE', XYZ=400.0,9.0,6.0/
&DEVC ID='TMP_wood152', QUANTITY='TEMPERATURE', XYZ=400.0,9.0,6.0/
&DEVC ID='GAS_wood153', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=415.0,74.0,6.0, ORIENTATION=0.0,1.0,0.0/
&DEVC ID='TC_wood153', QUANTITY='THERMOCOUPLE', XYZ=415.0,74.0,6.0/
&DEVC ID='TMP_wood153', QUANTITY='TEMPERATURE', XYZ=415.0,74.0,6.0/
&DEVC ID='GAS_wood154', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=415.0,49.0,6.0, ORIENTATION=0.0,1.0,0.0/
&DEVC ID='TC_wood154', QUANTITY='THERMOCOUPLE', XYZ=415.0,49.0,6.0/
&DEVC ID='TMP_wood154', QUANTITY='TEMPERATURE', XYZ=415.0,49.0,6.0/
&DEVC ID='GAS_wood155', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=430.0,49.0,6.0, ORIENTATION=0.0,1.0,0.0/
&DEVC ID='TC_wood155', QUANTITY='THERMOCOUPLE', XYZ=430.0,49.0,6.0/
&DEVC ID='TMP_wood155', QUANTITY='TEMPERATURE', XYZ=430.0,49.0,6.0/
&DEVC ID='GAS_wood156', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=445.0,49.0,6.0, ORIENTATION=0.0,1.0,0.0/
&DEVC ID='TC_wood156', QUANTITY='THERMOCOUPLE', XYZ=445.0,49.0,6.0/
&DEVC ID='TMP_wood156', QUANTITY='TEMPERATURE', XYZ=445.0,49.0,6.0/
&DEVC ID='GAS_wood157', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=445.0,34.0,6.0, ORIENTATION=0.0,1.0,0.0/
&DEVC ID='TC_wood157', QUANTITY='THERMOCOUPLE', XYZ=445.0,34.0,6.0/
&DEVC ID='TMP_wood157', QUANTITY='TEMPERATURE', XYZ=445.0,34.0,6.0/
&DEVC ID='GAS_wood158', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=430.0,34.0,6.0, ORIENTATION=0.0,1.0,0.0/
&DEVC ID='TC_wood158', QUANTITY='THERMOCOUPLE', XYZ=430.0,34.0,6.0/
&DEVC ID='TMP_wood158', QUANTITY='TEMPERATURE', XYZ=430.0,34.0,6.0/
&DEVC ID='GAS_wood159', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=415.0,34.0,6.0, ORIENTATION=0.0,1.0,0.0/
&DEVC ID='TC_wood159', QUANTITY='THERMOCOUPLE', XYZ=415.0,34.0,6.0/
&DEVC ID='TMP_wood159', QUANTITY='TEMPERATURE', XYZ=415.0,34.0,6.0/
&DEVC ID='GAS_wood160', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=415.0,9.0,6.0, ORIENTATION=0.0,1.0,0.0/
&DEVC ID='TC_wood160', QUANTITY='THERMOCOUPLE', XYZ=415.0,9.0,6.0/
&DEVC ID='TMP_wood160', QUANTITY='TEMPERATURE', XYZ=415.0,9.0,6.0/
&DEVC ID='GAS_wood161', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=430.0,9.0,6.0, ORIENTATION=0.0,1.0,0.0/
&DEVC ID='TC_wood161', QUANTITY='THERMOCOUPLE', XYZ=430.0,9.0,6.0/
&DEVC ID='TMP_wood161', QUANTITY='TEMPERATURE', XYZ=430.0,9.0,6.0/
&DEVC ID='GAS_wood162', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=445.0,9.0,6.0, ORIENTATION=0.0,1.0,0.0/
&DEVC ID='TC_wood162', QUANTITY='THERMOCOUPLE', XYZ=445.0,9.0,6.0/
&DEVC ID='TMP_wood162', QUANTITY='TEMPERATURE', XYZ=445.0,9.0,6.0/
&DEVC ID='GAS_wood163', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=400.0,74.0,6.0, ORIENTATION=0.0,1.0,0.0/
&DEVC ID='TC_wood163', QUANTITY='THERMOCOUPLE', XYZ=400.0,74.0,6.0/
&DEVC ID='TMP_wood163', QUANTITY='TEMPERATURE', XYZ=400.0,74.0,6.0/
&DEVC ID='GAS_wood164', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=400.0,49.0,6.0, ORIENTATION=0.0,1.0,0.0/
&DEVC ID='TC_wood164', QUANTITY='THERMOCOUPLE', XYZ=400.0,49.0,6.0/
&DEVC ID='TMP_wood164', QUANTITY='TEMPERATURE', XYZ=400.0,49.0,6.0/
&DEVC ID='GAS_wood165', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=400.0,34.0,6.0, ORIENTATION=0.0,1.0,0.0/
&DEVC ID='TC_wood165', QUANTITY='THERMOCOUPLE', XYZ=400.0,34.0,6.0/
&DEVC ID='TMP_wood165', QUANTITY='TEMPERATURE', XYZ=400.0,34.0,6.0/
&DEVC ID='GAS_wood166', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=430.0,74.0,6.0, ORIENTATION=0.0,1.0,0.0/
&DEVC ID='TC_wood166', QUANTITY='THERMOCOUPLE', XYZ=430.0,74.0,6.0/
&DEVC ID='TMP_wood166', QUANTITY='TEMPERATURE', XYZ=430.0,74.0,6.0/
&DEVC ID='GAS_wood167', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=445.0,74.0,6.0, ORIENTATION=0.0,1.0,0.0/
&DEVC ID='TC_wood167', QUANTITY='THERMOCOUPLE', XYZ=445.0,74.0,6.0/
&DEVC ID='TMP_wood167', QUANTITY='TEMPERATURE', XYZ=445.0,74.0,6.0/
&DEVC ID='GAS_wood168', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=400.0,24.0,6.0, ORIENTATION=0.0,1.0,0.0/
&DEVC ID='TC_wood168', QUANTITY='THERMOCOUPLE', XYZ=400.0,24.0,6.0/
&DEVC ID='TMP_wood168', QUANTITY='TEMPERATURE', XYZ=400.0,24.0,6.0/
&DEVC ID='GAS_wood169', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=415.0,89.0,6.0, ORIENTATION=0.0,1.0,0.0/
&DEVC ID='TC_wood169', QUANTITY='THERMOCOUPLE', XYZ=415.0,89.0,6.0/
&DEVC ID='TMP_wood169', QUANTITY='TEMPERATURE', XYZ=415.0,89.0,6.0/
&DEVC ID='GAS_wood170', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=415.0,64.0,6.0, ORIENTATION=0.0,1.0,0.0/
&DEVC ID='TC_wood170', QUANTITY='THERMOCOUPLE', XYZ=415.0,64.0,6.0/
&DEVC ID='TMP_wood170', QUANTITY='TEMPERATURE', XYZ=415.0,64.0,6.0/
&DEVC ID='GAS_wood171', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=430.0,64.0,6.0, ORIENTATION=0.0,1.0,0.0/
&DEVC ID='TC_wood171', QUANTITY='THERMOCOUPLE', XYZ=430.0,64.0,6.0/
&DEVC ID='TMP_wood171', QUANTITY='TEMPERATURE', XYZ=430.0,64.0,6.0/
&DEVC ID='GAS_wood172', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=445.0,64.0,6.0, ORIENTATION=0.0,1.0,0.0/
&DEVC ID='TC_wood172', QUANTITY='THERMOCOUPLE', XYZ=445.0,64.0,6.0/
&DEVC ID='TMP_wood172', QUANTITY='TEMPERATURE', XYZ=445.0,64.0,6.0/
&DEVC ID='GAS_wood173', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=445.0,49.0,6.0, ORIENTATION=0.0,1.0,0.0/
&DEVC ID='TC_wood173', QUANTITY='THERMOCOUPLE', XYZ=445.0,49.0,6.0/
&DEVC ID='TMP_wood173', QUANTITY='TEMPERATURE', XYZ=445.0,49.0,6.0/
&DEVC ID='GAS_wood174', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=430.0,49.0,6.0, ORIENTATION=0.0,1.0,0.0/
&DEVC ID='TC_wood174', QUANTITY='THERMOCOUPLE', XYZ=430.0,49.0,6.0/
&DEVC ID='TMP_wood174', QUANTITY='TEMPERATURE', XYZ=430.0,49.0,6.0/
&DEVC ID='GAS_wood175', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=415.0,49.0,6.0, ORIENTATION=0.0,1.0,0.0/
&DEVC ID='TC_wood175', QUANTITY='THERMOCOUPLE', XYZ=415.0,49.0,6.0/
&DEVC ID='TMP_wood175', QUANTITY='TEMPERATURE', XYZ=415.0,49.0,6.0/
&DEVC ID='GAS_wood176', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=415.0,24.0,6.0, ORIENTATION=0.0,1.0,0.0/
&DEVC ID='TC_wood176', QUANTITY='THERMOCOUPLE', XYZ=415.0,24.0,6.0/
&DEVC ID='TMP_wood176', QUANTITY='TEMPERATURE', XYZ=415.0,24.0,6.0/
&DEVC ID='GAS_wood177', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=430.0,24.0,6.0, ORIENTATION=0.0,1.0,0.0/
&DEVC ID='TC_wood177', QUANTITY='THERMOCOUPLE', XYZ=430.0,24.0,6.0/
&DEVC ID='TMP_wood177', QUANTITY='TEMPERATURE', XYZ=430.0,24.0,6.0/
&DEVC ID='GAS_wood178', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=445.0,24.0,6.0, ORIENTATION=0.0,1.0,0.0/
&DEVC ID='TC_wood178', QUANTITY='THERMOCOUPLE', XYZ=445.0,24.0,6.0/
&DEVC ID='TMP_wood178', QUANTITY='TEMPERATURE', XYZ=445.0,24.0,6.0/
&DEVC ID='GAS_wood179', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=400.0,89.0,6.0, ORIENTATION=0.0,1.0,0.0/
&DEVC ID='TC_wood179', QUANTITY='THERMOCOUPLE', XYZ=400.0,89.0,6.0/
&DEVC ID='TMP_wood179', QUANTITY='TEMPERATURE', XYZ=400.0,89.0,6.0/
&DEVC ID='GAS_wood180', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=400.0,64.0,6.0, ORIENTATION=0.0,1.0,0.0/
&DEVC ID='TC_wood180', QUANTITY='THERMOCOUPLE', XYZ=400.0,64.0,6.0/
&DEVC ID='TMP_wood180', QUANTITY='TEMPERATURE', XYZ=400.0,64.0,6.0/
&DEVC ID='GAS_wood181', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=400.0,49.0,6.0, ORIENTATION=0.0,1.0,0.0/
&DEVC ID='TC_wood181', QUANTITY='THERMOCOUPLE', XYZ=400.0,49.0,6.0/
&DEVC ID='TMP_wood181', QUANTITY='TEMPERATURE', XYZ=400.0,49.0,6.0/
&DEVC ID='GAS_wood182', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=430.0,89.0,6.0, ORIENTATION=0.0,1.0,0.0/
&DEVC ID='TC_wood182', QUANTITY='THERMOCOUPLE', XYZ=430.0,89.0,6.0/
&DEVC ID='TMP_wood182', QUANTITY='TEMPERATURE', XYZ=430.0,89.0,6.0/
&DEVC ID='GAS_wood183', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=445.0,89.0,6.0, ORIENTATION=0.0,1.0,0.0/
&DEVC ID='TC_wood183', QUANTITY='THERMOCOUPLE', XYZ=445.0,89.0,6.0/
&DEVC ID='TMP_wood183', QUANTITY='TEMPERATURE', XYZ=445.0,89.0,6.0/
&DEVC ID='GAS_wood184', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=460.0,9.0,6.0, ORIENTATION=0.0,1.0,0.0/
&DEVC ID='TC_wood184', QUANTITY='THERMOCOUPLE', XYZ=460.0,9.0,6.0/
&DEVC ID='TMP_wood184', QUANTITY='TEMPERATURE', XYZ=460.0,9.0,6.0/
&DEVC ID='GAS_wood185', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=475.0,74.0,6.0, ORIENTATION=0.0,1.0,0.0/
&DEVC ID='TC_wood185', QUANTITY='THERMOCOUPLE', XYZ=475.0,74.0,6.0/
&DEVC ID='TMP_wood185', QUANTITY='TEMPERATURE', XYZ=475.0,74.0,6.0/
&DEVC ID='GAS_wood186', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=475.0,49.0,6.0, ORIENTATION=0.0,1.0,0.0/
&DEVC ID='TC_wood186', QUANTITY='THERMOCOUPLE', XYZ=475.0,49.0,6.0/
&DEVC ID='TMP_wood186', QUANTITY='TEMPERATURE', XYZ=475.0,49.0,6.0/
&DEVC ID='GAS_wood187', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=490.0,49.0,6.0, ORIENTATION=0.0,1.0,0.0/
&DEVC ID='TC_wood187', QUANTITY='THERMOCOUPLE', XYZ=490.0,49.0,6.0/
&DEVC ID='TMP_wood187', QUANTITY='TEMPERATURE', XYZ=490.0,49.0,6.0/
&DEVC ID='GAS_wood188', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=505.0,49.0,6.0, ORIENTATION=0.0,1.0,0.0/
&DEVC ID='TC_wood188', QUANTITY='THERMOCOUPLE', XYZ=505.0,49.0,6.0/
&DEVC ID='TMP_wood188', QUANTITY='TEMPERATURE', XYZ=505.0,49.0,6.0/
&DEVC ID='GAS_wood189', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=505.0,34.0,6.0, ORIENTATION=0.0,1.0,0.0/
&DEVC ID='TC_wood189', QUANTITY='THERMOCOUPLE', XYZ=505.0,34.0,6.0/
&DEVC ID='TMP_wood189', QUANTITY='TEMPERATURE', XYZ=505.0,34.0,6.0/
&DEVC ID='GAS_wood190', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=490.0,34.0,6.0, ORIENTATION=0.0,1.0,0.0/
&DEVC ID='TC_wood190', QUANTITY='THERMOCOUPLE', XYZ=490.0,34.0,6.0/
&DEVC ID='TMP_wood190', QUANTITY='TEMPERATURE', XYZ=490.0,34.0,6.0/
&DEVC ID='GAS_wood191', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=475.0,34.0,6.0, ORIENTATION=0.0,1.0,0.0/
&DEVC ID='TC_wood191', QUANTITY='THERMOCOUPLE', XYZ=475.0,34.0,6.0/
&DEVC ID='TMP_wood191', QUANTITY='TEMPERATURE', XYZ=475.0,34.0,6.0/
&DEVC ID='GAS_wood192', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=475.0,9.0,6.0, ORIENTATION=0.0,1.0,0.0/
&DEVC ID='TC_wood192', QUANTITY='THERMOCOUPLE', XYZ=475.0,9.0,6.0/
&DEVC ID='TMP_wood192', QUANTITY='TEMPERATURE', XYZ=475.0,9.0,6.0/
&DEVC ID='GAS_wood193', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=490.0,9.0,6.0, ORIENTATION=0.0,1.0,0.0/
&DEVC ID='TC_wood193', QUANTITY='THERMOCOUPLE', XYZ=490.0,9.0,6.0/
&DEVC ID='TMP_wood193', QUANTITY='TEMPERATURE', XYZ=490.0,9.0,6.0/
&DEVC ID='GAS_wood194', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=505.0,9.0,6.0, ORIENTATION=0.0,1.0,0.0/
&DEVC ID='TC_wood194', QUANTITY='THERMOCOUPLE', XYZ=505.0,9.0,6.0/
&DEVC ID='TMP_wood194', QUANTITY='TEMPERATURE', XYZ=505.0,9.0,6.0/
&DEVC ID='GAS_wood195', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=460.0,74.0,6.0, ORIENTATION=0.0,1.0,0.0/
&DEVC ID='TC_wood195', QUANTITY='THERMOCOUPLE', XYZ=460.0,74.0,6.0/
&DEVC ID='TMP_wood195', QUANTITY='TEMPERATURE', XYZ=460.0,74.0,6.0/
&DEVC ID='GAS_wood196', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=460.0,49.0,6.0, ORIENTATION=0.0,1.0,0.0/
&DEVC ID='TC_wood196', QUANTITY='THERMOCOUPLE', XYZ=460.0,49.0,6.0/
&DEVC ID='TMP_wood196', QUANTITY='TEMPERATURE', XYZ=460.0,49.0,6.0/
&DEVC ID='GAS_wood197', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=460.0,34.0,6.0, ORIENTATION=0.0,1.0,0.0/
&DEVC ID='TC_wood197', QUANTITY='THERMOCOUPLE', XYZ=460.0,34.0,6.0/
&DEVC ID='TMP_wood197', QUANTITY='TEMPERATURE', XYZ=460.0,34.0,6.0/
&DEVC ID='GAS_wood198', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=490.0,74.0,6.0, ORIENTATION=0.0,1.0,0.0/
&DEVC ID='TC_wood198', QUANTITY='THERMOCOUPLE', XYZ=490.0,74.0,6.0/
&DEVC ID='TMP_wood198', QUANTITY='TEMPERATURE', XYZ=490.0,74.0,6.0/
&DEVC ID='GAS_wood199', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=505.0,74.0,6.0, ORIENTATION=0.0,1.0,0.0/
&DEVC ID='TC_wood199', QUANTITY='THERMOCOUPLE', XYZ=505.0,74.0,6.0/
&DEVC ID='TMP_wood199', QUANTITY='TEMPERATURE', XYZ=505.0,74.0,6.0/
&DEVC ID='GAS_wood200', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=460.0,24.0,6.0, ORIENTATION=0.0,1.0,0.0/
&DEVC ID='TC_wood200', QUANTITY='THERMOCOUPLE', XYZ=460.0,24.0,6.0/
&DEVC ID='TMP_wood200', QUANTITY='TEMPERATURE', XYZ=460.0,24.0,6.0/
&DEVC ID='GAS_wood201', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=475.0,89.0,6.0, ORIENTATION=0.0,1.0,0.0/
&DEVC ID='TC_wood201', QUANTITY='THERMOCOUPLE', XYZ=475.0,89.0,6.0/
&DEVC ID='TMP_wood201', QUANTITY='TEMPERATURE', XYZ=475.0,89.0,6.0/
&DEVC ID='GAS_wood202', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=475.0,64.0,6.0, ORIENTATION=0.0,1.0,0.0/
&DEVC ID='TC_wood202', QUANTITY='THERMOCOUPLE', XYZ=475.0,64.0,6.0/
&DEVC ID='TMP_wood202', QUANTITY='TEMPERATURE', XYZ=475.0,64.0,6.0/
&DEVC ID='GAS_wood203', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=490.0,64.0,6.0, ORIENTATION=0.0,1.0,0.0/
&DEVC ID='TC_wood203', QUANTITY='THERMOCOUPLE', XYZ=490.0,64.0,6.0/
&DEVC ID='TMP_wood203', QUANTITY='TEMPERATURE', XYZ=490.0,64.0,6.0/
&DEVC ID='GAS_wood204', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=505.0,64.0,6.0, ORIENTATION=0.0,1.0,0.0/
&DEVC ID='TC_wood204', QUANTITY='THERMOCOUPLE', XYZ=505.0,64.0,6.0/
&DEVC ID='TMP_wood204', QUANTITY='TEMPERATURE', XYZ=505.0,64.0,6.0/
&DEVC ID='GAS_wood205', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=505.0,49.0,6.0, ORIENTATION=0.0,1.0,0.0/
&DEVC ID='TC_wood205', QUANTITY='THERMOCOUPLE', XYZ=505.0,49.0,6.0/
&DEVC ID='TMP_wood205', QUANTITY='TEMPERATURE', XYZ=505.0,49.0,6.0/
&DEVC ID='GAS_wood206', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=490.0,49.0,6.0, ORIENTATION=0.0,1.0,0.0/
&DEVC ID='TC_wood206', QUANTITY='THERMOCOUPLE', XYZ=490.0,49.0,6.0/
&DEVC ID='TMP_wood206', QUANTITY='TEMPERATURE', XYZ=490.0,49.0,6.0/
&DEVC ID='GAS_wood207', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=475.0,49.0,6.0, ORIENTATION=0.0,1.0,0.0/
&DEVC ID='TC_wood207', QUANTITY='THERMOCOUPLE', XYZ=475.0,49.0,6.0/
&DEVC ID='TMP_wood207', QUANTITY='TEMPERATURE', XYZ=475.0,49.0,6.0/
&DEVC ID='GAS_wood208', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=475.0,24.0,6.0, ORIENTATION=0.0,1.0,0.0/
&DEVC ID='TC_wood208', QUANTITY='THERMOCOUPLE', XYZ=475.0,24.0,6.0/
&DEVC ID='TMP_wood208', QUANTITY='TEMPERATURE', XYZ=475.0,24.0,6.0/
&DEVC ID='GAS_wood209', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=490.0,24.0,6.0, ORIENTATION=0.0,1.0,0.0/
&DEVC ID='TC_wood209', QUANTITY='THERMOCOUPLE', XYZ=490.0,24.0,6.0/
&DEVC ID='TMP_wood209', QUANTITY='TEMPERATURE', XYZ=490.0,24.0,6.0/
&DEVC ID='GAS_wood210', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=505.0,24.0,6.0, ORIENTATION=0.0,1.0,0.0/
&DEVC ID='TC_wood210', QUANTITY='THERMOCOUPLE', XYZ=505.0,24.0,6.0/
&DEVC ID='TMP_wood210', QUANTITY='TEMPERATURE', XYZ=505.0,24.0,6.0/
&DEVC ID='GAS_wood211', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=460.0,89.0,6.0, ORIENTATION=0.0,1.0,0.0/
&DEVC ID='TC_wood211', QUANTITY='THERMOCOUPLE', XYZ=460.0,89.0,6.0/
&DEVC ID='TMP_wood211', QUANTITY='TEMPERATURE', XYZ=460.0,89.0,6.0/
&DEVC ID='GAS_wood212', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=460.0,64.0,6.0, ORIENTATION=0.0,1.0,0.0/
&DEVC ID='TC_wood212', QUANTITY='THERMOCOUPLE', XYZ=460.0,64.0,6.0/
&DEVC ID='TMP_wood212', QUANTITY='TEMPERATURE', XYZ=460.0,64.0,6.0/
&DEVC ID='GAS_wood213', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=460.0,49.0,6.0, ORIENTATION=0.0,1.0,0.0/
&DEVC ID='TC_wood213', QUANTITY='THERMOCOUPLE', XYZ=460.0,49.0,6.0/
&DEVC ID='TMP_wood213', QUANTITY='TEMPERATURE', XYZ=460.0,49.0,6.0/
&DEVC ID='GAS_wood214', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=490.0,89.0,6.0, ORIENTATION=0.0,1.0,0.0/
&DEVC ID='TC_wood214', QUANTITY='THERMOCOUPLE', XYZ=490.0,89.0,6.0/
&DEVC ID='TMP_wood214', QUANTITY='TEMPERATURE', XYZ=490.0,89.0,6.0/
&DEVC ID='GAS_fuel215', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=480.3125,115.875,6.5625, ORIENTATION=0.0,1.0,0.0/
&DEVC ID='TC_fuel215', QUANTITY='THERMOCOUPLE', XYZ=480.3125,115.875,6.5625/
&DEVC ID='TMP_fuel215', QUANTITY='TEMPERATURE', XYZ=480.3125,115.875,6.5625/
&DEVC ID='GAS_fuel216', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=520.3125,40.875,6.5625, ORIENTATION=0.0,1.0,0.0/
&DEVC ID='TC_fuel216', QUANTITY='THERMOCOUPLE', XYZ=520.3125,40.875,6.5625/
&DEVC ID='TMP_fuel216', QUANTITY='TEMPERATURE', XYZ=520.3125,40.875,6.5625/
&DEVC ID='GAS_fuel217', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=548.4375,40.875,6.5625, ORIENTATION=0.0,1.0,0.0/
&DEVC ID='TC_fuel217', QUANTITY='THERMOCOUPLE', XYZ=548.4375,40.875,6.5625/
&DEVC ID='TMP_fuel217', QUANTITY='TEMPERATURE', XYZ=548.4375,40.875,6.5625/
&DEVC ID='GAS_fuel218', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=576.5625,40.875,6.5625, ORIENTATION=0.0,1.0,0.0/
&DEVC ID='TC_fuel218', QUANTITY='THERMOCOUPLE', XYZ=576.5625,40.875,6.5625/
&DEVC ID='TMP_fuel218', QUANTITY='TEMPERATURE', XYZ=576.5625,40.875,6.5625/
&DEVC ID='GAS_fuel219', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=520.3125,55.875,6.5625, ORIENTATION=0.0,1.0,0.0/
&DEVC ID='TC_fuel219', QUANTITY='THERMOCOUPLE', XYZ=520.3125,55.875,6.5625/
&DEVC ID='TMP_fuel219', QUANTITY='TEMPERATURE', XYZ=520.3125,55.875,6.5625/
&DEVC ID='GAS_fuel220', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=548.4375,55.875,6.5625, ORIENTATION=0.0,1.0,0.0/
&DEVC ID='TC_fuel220', QUANTITY='THERMOCOUPLE', XYZ=548.4375,55.875,6.5625/
&DEVC ID='TMP_fuel220', QUANTITY='TEMPERATURE', XYZ=548.4375,55.875,6.5625/
&DEVC ID='GAS_fuel221', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=576.5625,55.875,6.5625, ORIENTATION=0.0,1.0,0.0/
&DEVC ID='TC_fuel221', QUANTITY='THERMOCOUPLE', XYZ=576.5625,55.875,6.5625/
&DEVC ID='TMP_fuel221', QUANTITY='TEMPERATURE', XYZ=576.5625,55.875,6.5625/
&DEVC ID='GAS_fuel222', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=520.3125,70.875,6.5625, ORIENTATION=0.0,1.0,0.0/
&DEVC ID='TC_fuel222', QUANTITY='THERMOCOUPLE', XYZ=520.3125,70.875,6.5625/
&DEVC ID='TMP_fuel222', QUANTITY='TEMPERATURE', XYZ=520.3125,70.875,6.5625/
&DEVC ID='GAS_fuel223', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=548.4375,70.875,6.5625, ORIENTATION=0.0,1.0,0.0/
&DEVC ID='TC_fuel223', QUANTITY='THERMOCOUPLE', XYZ=548.4375,70.875,6.5625/
&DEVC ID='TMP_fuel223', QUANTITY='TEMPERATURE', XYZ=548.4375,70.875,6.5625/
&DEVC ID='GAS_fuel224', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=576.5625,70.875,6.5625, ORIENTATION=0.0,1.0,0.0/
&DEVC ID='TC_fuel224', QUANTITY='THERMOCOUPLE', XYZ=576.5625,70.875,6.5625/
&DEVC ID='TMP_fuel224', QUANTITY='TEMPERATURE', XYZ=576.5625,70.875,6.5625/
&DEVC ID='GAS_fuel225', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=80.3125,15.875,6.5625, ORIENTATION=0.0,1.0,0.0/
&DEVC ID='TC_fuel225', QUANTITY='THERMOCOUPLE', XYZ=80.3125,15.875,6.5625/
&DEVC ID='TMP_fuel225', QUANTITY='TEMPERATURE', XYZ=80.3125,15.875,6.5625/
&DEVC ID='GAS_fuel226', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=108.4375,15.875,6.5625, ORIENTATION=0.0,1.0,0.0/
&DEVC ID='TC_fuel226', QUANTITY='THERMOCOUPLE', XYZ=108.4375,15.875,6.5625/
&DEVC ID='TMP_fuel226', QUANTITY='TEMPERATURE', XYZ=108.4375,15.875,6.5625/
&DEVC ID='GAS_fuel227', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=136.5625,15.875,6.5625, ORIENTATION=0.0,1.0,0.0/
&DEVC ID='TC_fuel227', QUANTITY='THERMOCOUPLE', XYZ=136.5625,15.875,6.5625/
&DEVC ID='TMP_fuel227', QUANTITY='TEMPERATURE', XYZ=136.5625,15.875,6.5625/
&DEVC ID='GAS_fuel228', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=80.3125,30.875,6.5625, ORIENTATION=0.0,1.0,0.0/
&DEVC ID='TC_fuel228', QUANTITY='THERMOCOUPLE', XYZ=80.3125,30.875,6.5625/
&DEVC ID='TMP_fuel228', QUANTITY='TEMPERATURE', XYZ=80.3125,30.875,6.5625/
&DEVC ID='GAS_fuel229', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=108.4375,30.875,6.5625, ORIENTATION=0.0,1.0,0.0/
&DEVC ID='TC_fuel229', QUANTITY='THERMOCOUPLE', XYZ=108.4375,30.875,6.5625/
&DEVC ID='TMP_fuel229', QUANTITY='TEMPERATURE', XYZ=108.4375,30.875,6.5625/
&DEVC ID='GAS_fuel230', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=136.5625,30.875,6.5625, ORIENTATION=0.0,1.0,0.0/
&DEVC ID='TC_fuel230', QUANTITY='THERMOCOUPLE', XYZ=136.5625,30.875,6.5625/
&DEVC ID='TMP_fuel230', QUANTITY='TEMPERATURE', XYZ=136.5625,30.875,6.5625/
&DEVC ID='GAS_fuel231', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=80.3125,45.875,6.5625, ORIENTATION=0.0,1.0,0.0/
&DEVC ID='TC_fuel231', QUANTITY='THERMOCOUPLE', XYZ=80.3125,45.875,6.5625/
&DEVC ID='TMP_fuel231', QUANTITY='TEMPERATURE', XYZ=80.3125,45.875,6.5625/
&DEVC ID='GAS_fuel232', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=108.4375,45.875,6.5625, ORIENTATION=0.0,1.0,0.0/
&DEVC ID='TC_fuel232', QUANTITY='THERMOCOUPLE', XYZ=108.4375,45.875,6.5625/
&DEVC ID='TMP_fuel232', QUANTITY='TEMPERATURE', XYZ=108.4375,45.875,6.5625/
&DEVC ID='GAS_fuel233', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=136.5625,45.875,6.5625, ORIENTATION=0.0,1.0,0.0/
&DEVC ID='TC_fuel233', QUANTITY='THERMOCOUPLE', XYZ=136.5625,45.875,6.5625/
&DEVC ID='TMP_fuel233', QUANTITY='TEMPERATURE', XYZ=136.5625,45.875,6.5625/
&DEVC ID='GAS_fuel234', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=80.3125,60.875,6.5625, ORIENTATION=0.0,1.0,0.0/
&DEVC ID='TC_fuel234', QUANTITY='THERMOCOUPLE', XYZ=80.3125,60.875,6.5625/
&DEVC ID='TMP_fuel234', QUANTITY='TEMPERATURE', XYZ=80.3125,60.875,6.5625/
&DEVC ID='GAS_fuel235', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=108.4375,60.875,6.5625, ORIENTATION=0.0,1.0,0.0/
&DEVC ID='TC_fuel235', QUANTITY='THERMOCOUPLE', XYZ=108.4375,60.875,6.5625/
&DEVC ID='TMP_fuel235', QUANTITY='TEMPERATURE', XYZ=108.4375,60.875,6.5625/
&DEVC ID='GAS_fuel236', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=136.5625,60.875,6.5625, ORIENTATION=0.0,1.0,0.0/
&DEVC ID='TC_fuel236', QUANTITY='THERMOCOUPLE', XYZ=136.5625,60.875,6.5625/
&DEVC ID='TMP_fuel236', QUANTITY='TEMPERATURE', XYZ=136.5625,60.875,6.5625/
&DEVC ID='GAS_fuel237', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=508.4375,210.875,6.5625, ORIENTATION=0.0,1.0,0.0/
&DEVC ID='TC_fuel237', QUANTITY='THERMOCOUPLE', XYZ=508.4375,210.875,6.5625/
&DEVC ID='TMP_fuel237', QUANTITY='TEMPERATURE', XYZ=508.4375,210.875,6.5625/
&DEVC ID='GAS_fuel238', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=480.3125,210.875,6.5625, ORIENTATION=0.0,1.0,0.0/
&DEVC ID='TC_fuel238', QUANTITY='THERMOCOUPLE', XYZ=480.3125,210.875,6.5625/
&DEVC ID='TMP_fuel238', QUANTITY='TEMPERATURE', XYZ=480.3125,210.875,6.5625/
&DEVC ID='GAS_fuel239', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=480.3125,195.875,6.5625, ORIENTATION=0.0,1.0,0.0/
&DEVC ID='TC_fuel239', QUANTITY='THERMOCOUPLE', XYZ=480.3125,195.875,6.5625/
&DEVC ID='TMP_fuel239', QUANTITY='TEMPERATURE', XYZ=480.3125,195.875,6.5625/
&DEVC ID='GAS_fuel240', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=480.3125,180.875,6.5625, ORIENTATION=0.0,1.0,0.0/
&DEVC ID='TC_fuel240', QUANTITY='THERMOCOUPLE', XYZ=480.3125,180.875,6.5625/
&DEVC ID='TMP_fuel240', QUANTITY='TEMPERATURE', XYZ=480.3125,180.875,6.5625/
&DEVC ID='GAS_fuel241', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=480.3125,165.875,6.5625, ORIENTATION=0.0,1.0,0.0/
&DEVC ID='TC_fuel241', QUANTITY='THERMOCOUPLE', XYZ=480.3125,165.875,6.5625/
&DEVC ID='TMP_fuel241', QUANTITY='TEMPERATURE', XYZ=480.3125,165.875,6.5625/
&DEVC ID='GAS_fuel242', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=508.4375,180.875,6.5625, ORIENTATION=0.0,1.0,0.0/
&DEVC ID='TC_fuel242', QUANTITY='THERMOCOUPLE', XYZ=508.4375,180.875,6.5625/
&DEVC ID='TMP_fuel242', QUANTITY='TEMPERATURE', XYZ=508.4375,180.875,6.5625/
&DEVC ID='GAS_fuel243', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=508.4375,195.875,6.5625, ORIENTATION=0.0,1.0,0.0/
&DEVC ID='TC_fuel243', QUANTITY='THERMOCOUPLE', XYZ=508.4375,195.875,6.5625/
&DEVC ID='TMP_fuel243', QUANTITY='TEMPERATURE', XYZ=508.4375,195.875,6.5625/
&DEVC ID='GAS_fuel244', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=508.4375,130.875,6.5625, ORIENTATION=0.0,1.0,0.0/
&DEVC ID='TC_fuel244', QUANTITY='THERMOCOUPLE', XYZ=508.4375,130.875,6.5625/
&DEVC ID='TMP_fuel244', QUANTITY='TEMPERATURE', XYZ=508.4375,130.875,6.5625/
&DEVC ID='GAS_fuel245', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=508.4375,115.875,6.5625, ORIENTATION=0.0,1.0,0.0/
&DEVC ID='TC_fuel245', QUANTITY='THERMOCOUPLE', XYZ=508.4375,115.875,6.5625/
&DEVC ID='TMP_fuel245', QUANTITY='TEMPERATURE', XYZ=508.4375,115.875,6.5625/
&DEVC ID='GAS_fuel246', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=480.3125,130.875,6.5625, ORIENTATION=0.0,1.0,0.0/
&DEVC ID='TC_fuel246', QUANTITY='THERMOCOUPLE', XYZ=480.3125,130.875,6.5625/
&DEVC ID='TMP_fuel246', QUANTITY='TEMPERATURE', XYZ=480.3125,130.875,6.5625/
&DEVC ID='GAS_fuel247', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=548.4375,25.875,6.5625, ORIENTATION=0.0,1.0,0.0/
&DEVC ID='TC_fuel247', QUANTITY='THERMOCOUPLE', XYZ=548.4375,25.875,6.5625/
&DEVC ID='TMP_fuel247', QUANTITY='TEMPERATURE', XYZ=548.4375,25.875,6.5625/
&DEVC ID='GAS_fuel248', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=520.3125,25.875,6.5625, ORIENTATION=0.0,1.0,0.0/
&DEVC ID='TC_fuel248', QUANTITY='THERMOCOUPLE', XYZ=520.3125,25.875,6.5625/
&DEVC ID='TMP_fuel248', QUANTITY='TEMPERATURE', XYZ=520.3125,25.875,6.5625/
&DEVC ID='GAS_fuel249', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=576.5625,25.875,6.5625, ORIENTATION=0.0,1.0,0.0/
&DEVC ID='TC_fuel249', QUANTITY='THERMOCOUPLE', XYZ=576.5625,25.875,6.5625/
&DEVC ID='TMP_fuel249', QUANTITY='TEMPERATURE', XYZ=576.5625,25.875,6.5625/
&DEVC ID='GAS_fuel250', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=15.3125,70.875,6.5625, ORIENTATION=0.0,1.0,0.0/
&DEVC ID='TC_fuel250', QUANTITY='THERMOCOUPLE', XYZ=15.3125,70.875,6.5625/
&DEVC ID='TMP_fuel250', QUANTITY='TEMPERATURE', XYZ=15.3125,70.875,6.5625/
&DEVC ID='GAS_fuel251', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=15.3125,40.875,6.5625, ORIENTATION=0.0,1.0,0.0/
&DEVC ID='TC_fuel251', QUANTITY='THERMOCOUPLE', XYZ=15.3125,40.875,6.5625/
&DEVC ID='TMP_fuel251', QUANTITY='TEMPERATURE', XYZ=15.3125,40.875,6.5625/
&DEVC ID='GAS_fuel252', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=43.4375,40.875,6.5625, ORIENTATION=0.0,1.0,0.0/
&DEVC ID='TC_fuel252', QUANTITY='THERMOCOUPLE', XYZ=43.4375,40.875,6.5625/
&DEVC ID='TMP_fuel252', QUANTITY='TEMPERATURE', XYZ=43.4375,40.875,6.5625/
&DEVC ID='GAS_fuel253', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=43.4375,70.875,6.5625, ORIENTATION=0.0,1.0,0.0/
&DEVC ID='TC_fuel253', QUANTITY='THERMOCOUPLE', XYZ=43.4375,70.875,6.5625/
&DEVC ID='TMP_fuel253', QUANTITY='TEMPERATURE', XYZ=43.4375,70.875,6.5625/
&DEVC ID='GAS_fuel254', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=578.4375,170.875,6.5625, ORIENTATION=0.0,1.0,0.0/
&DEVC ID='TC_fuel254', QUANTITY='THERMOCOUPLE', XYZ=578.4375,170.875,6.5625/
&DEVC ID='TMP_fuel254', QUANTITY='TEMPERATURE', XYZ=578.4375,170.875,6.5625/
&DEVC ID='GAS_fuel255', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=578.4375,200.875,6.5625, ORIENTATION=0.0,1.0,0.0/
&DEVC ID='TC_fuel255', QUANTITY='THERMOCOUPLE', XYZ=578.4375,200.875,6.5625/
&DEVC ID='TMP_fuel255', QUANTITY='TEMPERATURE', XYZ=578.4375,200.875,6.5625/
&DEVC ID='GAS_fuel256', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=550.3125,200.875,6.5625, ORIENTATION=0.0,1.0,0.0/
&DEVC ID='TC_fuel256', QUANTITY='THERMOCOUPLE', XYZ=550.3125,200.875,6.5625/
&DEVC ID='TMP_fuel256', QUANTITY='TEMPERATURE', XYZ=550.3125,200.875,6.5625/
&DEVC ID='GAS_fuel257', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=550.3125,170.875,6.5625, ORIENTATION=0.0,1.0,0.0/
&DEVC ID='TC_fuel257', QUANTITY='THERMOCOUPLE', XYZ=550.3125,170.875,6.5625/
&DEVC ID='TMP_fuel257', QUANTITY='TEMPERATURE', XYZ=550.3125,170.875,6.5625/
&DEVC ID='GAS_fuel258', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=170.3125,210.875,6.5625, ORIENTATION=0.0,1.0,0.0/
&DEVC ID='TC_fuel258', QUANTITY='THERMOCOUPLE', XYZ=170.3125,210.875,6.5625/
&DEVC ID='TMP_fuel258', QUANTITY='TEMPERATURE', XYZ=170.3125,210.875,6.5625/
&DEVC ID='GAS_fuel259', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=170.3125,195.875,6.5625, ORIENTATION=0.0,1.0,0.0/
&DEVC ID='TC_fuel259', QUANTITY='THERMOCOUPLE', XYZ=170.3125,195.875,6.5625/
&DEVC ID='TMP_fuel259', QUANTITY='TEMPERATURE', XYZ=170.3125,195.875,6.5625/
&DEVC ID='GAS_fuel260', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=170.3125,180.875,6.5625, ORIENTATION=0.0,1.0,0.0/
&DEVC ID='TC_fuel260', QUANTITY='THERMOCOUPLE', XYZ=170.3125,180.875,6.5625/
&DEVC ID='TMP_fuel260', QUANTITY='TEMPERATURE', XYZ=170.3125,180.875,6.5625/
&DEVC ID='GAS_fuel261', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=170.3125,165.875,6.5625, ORIENTATION=0.0,1.0,0.0/
&DEVC ID='TC_fuel261', QUANTITY='THERMOCOUPLE', XYZ=170.3125,165.875,6.5625/
&DEVC ID='TMP_fuel261', QUANTITY='TEMPERATURE', XYZ=170.3125,165.875,6.5625/
&DEVC ID='GAS_textile262', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=207.0,223.0,3.0, ORIENTATION=0.0,1.0,0.0/
&DEVC ID='TC_textile262', QUANTITY='THERMOCOUPLE', XYZ=207.0,223.0,3.0/
&DEVC ID='TMP_textile262', QUANTITY='TEMPERATURE', XYZ=207.0,223.0,3.0/
&DEVC ID='GAS_textile266', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=249.0,223.0,3.0, ORIENTATION=0.0,1.0,0.0/
&DEVC ID='TC_textile266', QUANTITY='THERMOCOUPLE', XYZ=249.0,223.0,3.0/
&DEVC ID='TMP_textile266', QUANTITY='TEMPERATURE', XYZ=249.0,223.0,3.0/
&DEVC ID='GAS_textile268', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=283.0,223.0,3.0, ORIENTATION=0.0,1.0,0.0/
&DEVC ID='TC_textile268', QUANTITY='THERMOCOUPLE', XYZ=283.0,223.0,3.0/
&DEVC ID='TMP_textile268', QUANTITY='TEMPERATURE', XYZ=283.0,223.0,3.0/
&DEVC ID='GAS_textile270', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=325.0,223.0,3.0, ORIENTATION=0.0,1.0,0.0/
&DEVC ID='TC_textile270', QUANTITY='THERMOCOUPLE', XYZ=325.0,223.0,3.0/
&DEVC ID='TMP_textile270', QUANTITY='TEMPERATURE', XYZ=325.0,223.0,3.0/
&DEVC ID='GAS_textile274', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=367.0,223.0,3.0, ORIENTATION=0.0,1.0,0.0/
&DEVC ID='TC_textile274', QUANTITY='THERMOCOUPLE', XYZ=367.0,223.0,3.0/
&DEVC ID='TMP_textile274', QUANTITY='TEMPERATURE', XYZ=367.0,223.0,3.0/
&DEVC ID='GAS_textile276', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=409.0,223.0,3.0, ORIENTATION=0.0,1.0,0.0/
&DEVC ID='TC_textile276', QUANTITY='THERMOCOUPLE', XYZ=409.0,223.0,3.0/
&DEVC ID='TMP_textile276', QUANTITY='TEMPERATURE', XYZ=409.0,223.0,3.0/
&DEVC ID='GAS_textile280', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=205.0,197.0,3.0, ORIENTATION=0.0,1.0,0.0/
&DEVC ID='TC_textile280', QUANTITY='THERMOCOUPLE', XYZ=205.0,197.0,3.0/
&DEVC ID='TMP_textile280', QUANTITY='TEMPERATURE', XYZ=205.0,197.0,3.0/
&DEVC ID='GAS_textile282', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=247.0,197.0,3.0, ORIENTATION=0.0,1.0,0.0/
&DEVC ID='TC_textile282', QUANTITY='THERMOCOUPLE', XYZ=247.0,197.0,3.0/
&DEVC ID='TMP_textile282', QUANTITY='TEMPERATURE', XYZ=247.0,197.0,3.0/
&DEVC ID='GAS_textile284', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=207.0,173.0,3.0, ORIENTATION=0.0,1.0,0.0/
&DEVC ID='TC_textile284', QUANTITY='THERMOCOUPLE', XYZ=207.0,173.0,3.0/
&DEVC ID='TMP_textile284', QUANTITY='TEMPERATURE', XYZ=207.0,173.0,3.0/
&DEVC ID='GAS_textile286', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=249.0,173.0,3.0, ORIENTATION=0.0,1.0,0.0/
&DEVC ID='TC_textile286', QUANTITY='THERMOCOUPLE', XYZ=249.0,173.0,3.0/
&DEVC ID='TMP_textile286', QUANTITY='TEMPERATURE', XYZ=249.0,173.0,3.0/
&DEVC ID='GAS_textile287', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=205.0,147.0,3.0, ORIENTATION=0.0,1.0,0.0/
&DEVC ID='TC_textile287', QUANTITY='THERMOCOUPLE', XYZ=205.0,147.0,3.0/
&DEVC ID='TMP_textile287', QUANTITY='TEMPERATURE', XYZ=205.0,147.0,3.0/
&DEVC ID='GAS_textile290', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=247.0,147.0,3.0, ORIENTATION=0.0,1.0,0.0/
&DEVC ID='TC_textile290', QUANTITY='THERMOCOUPLE', XYZ=247.0,147.0,3.0/
&DEVC ID='TMP_textile290', QUANTITY='TEMPERATURE', XYZ=247.0,147.0,3.0/
&DEVC ID='GAS_textile292', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=207.0,123.0,3.0, ORIENTATION=0.0,1.0,0.0/
&DEVC ID='TC_textile292', QUANTITY='THERMOCOUPLE', XYZ=207.0,123.0,3.0/
&DEVC ID='TMP_textile292', QUANTITY='TEMPERATURE', XYZ=207.0,123.0,3.0/
&DEVC ID='GAS_textile296', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=249.0,123.0,3.0, ORIENTATION=0.0,1.0,0.0/
&DEVC ID='TC_textile296', QUANTITY='THERMOCOUPLE', XYZ=249.0,123.0,3.0/
&DEVC ID='TMP_textile296', QUANTITY='TEMPERATURE', XYZ=249.0,123.0,3.0/
&DEVC ID='GAS_textile298', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=549.0,153.0,3.0, ORIENTATION=0.0,1.0,0.0/
&DEVC ID='TC_textile298', QUANTITY='THERMOCOUPLE', XYZ=549.0,153.0,3.0/
&DEVC ID='TMP_textile298', QUANTITY='TEMPERATURE', XYZ=549.0,153.0,3.0/
&DEVC ID='GAS_textile299', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=579.0,153.0,3.0, ORIENTATION=0.0,1.0,0.0/
&DEVC ID='TC_textile299', QUANTITY='THERMOCOUPLE', XYZ=579.0,153.0,3.0/
&DEVC ID='TMP_textile299', QUANTITY='TEMPERATURE', XYZ=579.0,153.0,3.0/
&DEVC ID='GAS_textile301', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=549.0,133.0,3.0, ORIENTATION=0.0,1.0,0.0/
&DEVC ID='TC_textile301', QUANTITY='THERMOCOUPLE', XYZ=549.0,133.0,3.0/
&DEVC ID='TMP_textile301', QUANTITY='TEMPERATURE', XYZ=549.0,133.0,3.0/
&DEVC ID='GAS_textile302', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=579.0,133.0,3.0, ORIENTATION=0.0,1.0,0.0/
&DEVC ID='TC_textile302', QUANTITY='THERMOCOUPLE', XYZ=579.0,133.0,3.0/
&DEVC ID='TMP_textile302', QUANTITY='TEMPERATURE', XYZ=579.0,133.0,3.0/
&DEVC ID='GAS_textile304', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=549.0,113.0,3.0, ORIENTATION=0.0,1.0,0.0/
&DEVC ID='TC_textile304', QUANTITY='THERMOCOUPLE', XYZ=549.0,113.0,3.0/
&DEVC ID='TMP_textile304', QUANTITY='TEMPERATURE', XYZ=549.0,113.0,3.0/
&DEVC ID='GAS_textile305', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=579.0,113.0,3.0, ORIENTATION=0.0,1.0,0.0/
&DEVC ID='TC_textile305', QUANTITY='THERMOCOUPLE', XYZ=579.0,113.0,3.0/
&DEVC ID='TMP_textile305', QUANTITY='TEMPERATURE', XYZ=579.0,113.0,3.0/
&DEVC ID='GAS_textile307', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=549.0,93.0,3.0, ORIENTATION=0.0,1.0,0.0/
&DEVC ID='TC_textile307', QUANTITY='THERMOCOUPLE', XYZ=549.0,93.0,3.0/
&DEVC ID='TMP_textile307', QUANTITY='TEMPERATURE', XYZ=549.0,93.0,3.0/
&DEVC ID='GAS_textile308', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=579.0,93.0,3.0, ORIENTATION=0.0,1.0,0.0/
&DEVC ID='TC_textile308', QUANTITY='THERMOCOUPLE', XYZ=579.0,93.0,3.0/
&DEVC ID='TMP_textile308', QUANTITY='TEMPERATURE', XYZ=579.0,93.0,3.0/
&DEVC ID='GAS_textile310', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=76.0,217.0,3.0, ORIENTATION=0.0,1.0,0.0/
&DEVC ID='TC_textile310', QUANTITY='THERMOCOUPLE', XYZ=76.0,217.0,3.0/
&DEVC ID='TMP_textile310', QUANTITY='TEMPERATURE', XYZ=76.0,217.0,3.0/
&DEVC ID='GAS_textile312', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=106.0,217.0,3.0, ORIENTATION=0.0,1.0,0.0/
&DEVC ID='TC_textile312', QUANTITY='THERMOCOUPLE', XYZ=106.0,217.0,3.0/
&DEVC ID='TMP_textile312', QUANTITY='TEMPERATURE', XYZ=106.0,217.0,3.0/
&DEVC ID='GAS_textile319', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=136.0,217.0,3.0, ORIENTATION=0.0,1.0,0.0/
&DEVC ID='TC_textile319', QUANTITY='THERMOCOUPLE', XYZ=136.0,217.0,3.0/
&DEVC ID='TMP_textile319', QUANTITY='TEMPERATURE', XYZ=136.0,217.0,3.0/
&DEVC ID='GAS_textile321', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=76.0,167.0,3.0, ORIENTATION=0.0,1.0,0.0/
&DEVC ID='TC_textile321', QUANTITY='THERMOCOUPLE', XYZ=76.0,167.0,3.0/
&DEVC ID='TMP_textile321', QUANTITY='TEMPERATURE', XYZ=76.0,167.0,3.0/
&DEVC ID='GAS_textile322', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=106.0,167.0,3.0, ORIENTATION=0.0,1.0,0.0/
&DEVC ID='TC_textile322', QUANTITY='THERMOCOUPLE', XYZ=106.0,167.0,3.0/
&DEVC ID='TMP_textile322', QUANTITY='TEMPERATURE', XYZ=106.0,167.0,3.0/
&DEVC ID='GAS_textile326', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=136.0,167.0,3.0, ORIENTATION=0.0,1.0,0.0/
&DEVC ID='TC_textile326', QUANTITY='THERMOCOUPLE', XYZ=136.0,167.0,3.0/
&DEVC ID='TMP_textile326', QUANTITY='TEMPERATURE', XYZ=136.0,167.0,3.0/
&DEVC ID='GAS_textile327', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=76.0,137.0,3.0, ORIENTATION=0.0,1.0,0.0/
&DEVC ID='TC_textile327', QUANTITY='THERMOCOUPLE', XYZ=76.0,137.0,3.0/
&DEVC ID='TMP_textile327', QUANTITY='TEMPERATURE', XYZ=76.0,137.0,3.0/
&DEVC ID='GAS_textile332', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=156.0,97.0,3.0, ORIENTATION=0.0,1.0,0.0/
&DEVC ID='TC_textile332', QUANTITY='THERMOCOUPLE', XYZ=156.0,97.0,3.0/
&DEVC ID='TMP_textile332', QUANTITY='TEMPERATURE', XYZ=156.0,97.0,3.0/
&DEVC ID='GAS_textile329', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=76.0,115.0,3.0, ORIENTATION=0.0,1.0,0.0/
&DEVC ID='TC_textile329', QUANTITY='THERMOCOUPLE', XYZ=76.0,115.0,3.0/
&DEVC ID='TMP_textile329', QUANTITY='TEMPERATURE', XYZ=76.0,115.0,3.0/
&DEVC ID='GAS_textile330', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=76.0,93.0,3.0, ORIENTATION=0.0,1.0,0.0/
&DEVC ID='TC_textile330', QUANTITY='THERMOCOUPLE', XYZ=76.0,93.0,3.0/
&DEVC ID='TMP_textile330', QUANTITY='TEMPERATURE', XYZ=76.0,93.0,3.0/
&DEVC ID='GAS_textile334', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=126.0,97.0,3.0, ORIENTATION=0.0,1.0,0.0/
&DEVC ID='TC_textile334', QUANTITY='THERMOCOUPLE', XYZ=126.0,97.0,3.0/
&DEVC ID='TMP_textile334', QUANTITY='TEMPERATURE', XYZ=126.0,97.0,3.0/
&DEVC ID='GAS_textile341', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=285.0,61.0,3.0, ORIENTATION=0.0,1.0,0.0/
&DEVC ID='TC_textile341', QUANTITY='THERMOCOUPLE', XYZ=285.0,61.0,3.0/
&DEVC ID='TMP_textile341', QUANTITY='TEMPERATURE', XYZ=285.0,61.0,3.0/
&DEVC ID='GAS_textile347', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=287.0,39.0,3.0, ORIENTATION=0.0,1.0,0.0/
&DEVC ID='TC_textile347', QUANTITY='THERMOCOUPLE', XYZ=287.0,39.0,3.0/
&DEVC ID='TMP_textile347', QUANTITY='TEMPERATURE', XYZ=287.0,39.0,3.0/
&DEVC ID='GAS_buran03', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=333.0,177.0,11.0, ORIENTATION=0.0,1.0,0.0/
&DEVC ID='TC_buran03', QUANTITY='THERMOCOUPLE', XYZ=333.0,177.0,11.0/
&DEVC ID='TMP_buran03', QUANTITY='TEMPERATURE', XYZ=333.0,177.0,11.0/
&DEVC ID='GAS_buran01', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=333.0,140.0,11.0, ORIENTATION=0.0,1.0,0.0/
&DEVC ID='TC_buran01', QUANTITY='THERMOCOUPLE', XYZ=333.0,140.0,11.0/
&DEVC ID='TMP_buran01', QUANTITY='TEMPERATURE', XYZ=333.0,140.0,11.0/
&DEVC ID='GAS_buran02', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=333.0,103.0,11.0, ORIENTATION=0.0,1.0,0.0/
&DEVC ID='TC_buran02', QUANTITY='THERMOCOUPLE', XYZ=333.0,103.0,11.0/
&DEVC ID='TMP_buran02', QUANTITY='TEMPERATURE', XYZ=333.0,103.0,11.0/
&DEVC ID='GAS_buran04', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=183.0,53.0,11.0, ORIENTATION=0.0,1.0,0.0/
&DEVC ID='TC_buran04', QUANTITY='THERMOCOUPLE', XYZ=183.0,53.0,11.0/
&DEVC ID='TMP_buran04', QUANTITY='TEMPERATURE', XYZ=183.0,53.0,11.0/
&DEVC ID='TMP_buran05', QUANTITY='TEMPERATURE', XYZ=423.0,153.0,11.0/
&DEVC ID='GAS_buran05', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=423.0,153.0,11.0, ORIENTATION=0.0,1.0,0.0/
&DEVC ID='TC_buran05', QUANTITY='THERMOCOUPLE', XYZ=423.0,153.0,11.0/
&DEVC ID='TMP_buran06', QUANTITY='TEMPERATURE', XYZ=38.0,53.0,11.0/
&DEVC ID='GAS_buran06', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=38.0,53.0,11.0, ORIENTATION=0.0,1.0,0.0/
&DEVC ID='TC_buran06', QUANTITY='THERMOCOUPLE', XYZ=38.0,53.0,11.0/
&DEVC ID='TC_buran07', QUANTITY='THERMOCOUPLE', XYZ=563.0,188.0,11.0/
&DEVC ID='TMP_buran07', QUANTITY='TEMPERATURE', XYZ=563.0,188.0,11.0/
&DEVC ID='GAS_buran07', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=563.0,188.0,11.0, ORIENTATION=0.0,1.0,0.0/

&MATL ID='STEEL',
      FYI='Drysdale, Intro to Fire Dynamics - ATF NIST Multi-Floor Validation',
      SPECIFIC_HEAT=0.46,
      CONDUCTIVITY=45.8,
      DENSITY=7850.0,
      EMISSIVITY=0.95/
&MATL ID='YELLOW PINE',
      FYI='Quintiere, Fire Behavior - NIST NRC Validation',
      SPECIFIC_HEAT=2.85,
      CONDUCTIVITY=0.14,
      DENSITY=640.0/
&MATL ID='CONCRETE',
      FYI='NBSIR 88-3752 - ATF NIST Multi-Floor Validation',
      SPECIFIC_HEAT=1.04,
      CONDUCTIVITY=1.8,
      DENSITY=2280.0/
&MATL ID='GYPSUM',
      FYI='NBSIR 88-3752 - ATF NIST Multi-Floor Validation',
      SPECIFIC_HEAT=1.09,
      CONDUCTIVITY=0.17,
      DENSITY=930.0/
&MATL ID='fuel',
      FYI='Equivalent aviation fuel/oil load represented as a solid surface layer',
      SPECIFIC_HEAT=2.0,
      CONDUCTIVITY=0.1,
      DENSITY=800.0,
      EMISSIVITY=0.95,
      HEAT_OF_COMBUSTION=4.3E4,
      N_REACTIONS=1,
      HEAT_OF_REACTION=300.0,
      SPEC_ID(1,1)='METHANE',
      NU_SPEC(1,1)=1.0,
      REFERENCE_TEMPERATURE=280.0,
      PYROLYSIS_RANGE=50.0/

&SURF ID='radiation',
      RGB=255,102,0,
      NET_HEAT_FLUX=0.0,
      RAMP_Q='radiation_RAMP_Q',
      EMISSIVITY=1.0/
&SURF ID='radiation01',
      RGB=255,102,0,
      NET_HEAT_FLUX=5000,
      RAMP_Q='radiation_RAMP_Q',
      EMISSIVITY=1.0/
&RAMP ID='radiation_RAMP_Q', T=0.0, F=1.0/
&RAMP ID='radiation_RAMP_Q', T=1.36, F=1.0/
&RAMP ID='radiation_RAMP_Q', T=1.37, F=0.0/
&SURF ID='IfcBuildingElementProxy',
      RGB=242,240,189,
      BACKING='VOID',
      MATL_ID(1,1)='STEEL',
      MATL_MASS_FRACTION(1,1)=1.0,
      THICKNESS(1)=0.25/
&SURF ID='textile',
      RGB=130,132,163,
      HRRPUA=200.0,
      IGNITION_TEMPERATURE=292.0,
      BURN_AWAY=.TRUE.,
      BACKING='VOID',
      MATL_ID(1,1)='YELLOW PINE',
      MATL_MASS_FRACTION(1,1)=1.0,
      THICKNESS(1)=0.25/
&SURF ID='Default Wall',
      COLOR='GRAY 50',
      BACKING='VOID',
      MATL_ID(1,1)='CONCRETE',
      MATL_MASS_FRACTION(1,1)=1.0,
      THICKNESS(1)=0.25/
&SURF ID='gypsum',
      RGB=249,249,249,
      BACKING='VOID',
      MATL_ID(1,1)='GYPSUM',
      MATL_MASS_FRACTION(1,1)=1.0,
      THICKNESS(1)=0.1/
&SURF ID='wood',
      RGB=146,202,166,
      HRRPUA=300.0,
      IGNITION_TEMPERATURE=330.0,
      BURN_AWAY=.TRUE.,
      BACKING='VOID',
      MATL_ID(1,1)='YELLOW PINE',
      MATL_MASS_FRACTION(1,1)=1.0,
      THICKNESS(1)=0.1/
&SURF ID='fuel',
      RGB=255,212,84,
      BACKING='VOID',
      MATL_ID(1,1)='fuel',
      MATL_MASS_FRACTION(1,1)=1.0,
      THICKNESS(1)=0.1/

&OBST ID='Obstruction', XB=503.0,507.0,87.0,91.0,0.5,5.0, SURF_ID='wood'/ 
&OBST ID='Obstruction', XB=68.0,72.0,229.0,233.0,0.5,5.0, SURF_ID='wood'/ 
&OBST ID='Obstruction', XB=83.0,87.0,229.0,233.0,0.5,5.0, SURF_ID='wood'/ 
&OBST ID='Obstruction', XB=98.0,102.0,229.0,233.0,0.5,5.0, SURF_ID='wood'/ 
&OBST ID='Obstruction', XB=113.0,117.0,229.0,233.0,0.5,5.0, SURF_ID='wood'/ 
&OBST ID='Obstruction', XB=128.0,132.0,229.0,233.0,0.5,5.0, SURF_ID='wood'/ 
&OBST ID='Obstruction', XB=143.0,147.0,229.0,233.0,0.5,5.0, SURF_ID='wood'/ 
&OBST ID='Obstruction', XB=68.0,72.0,199.0,203.0,0.5,5.0, SURF_ID='wood'/ 
&OBST ID='Obstruction', XB=83.0,87.0,199.0,203.0,0.5,5.0, SURF_ID='wood'/ 
&OBST ID='Obstruction', XB=98.0,102.0,199.0,203.0,0.5,5.0, SURF_ID='wood'/ 
&OBST ID='Obstruction', XB=113.0,117.0,199.0,203.0,0.5,5.0, SURF_ID='wood'/ 
&OBST ID='Obstruction', XB=128.0,132.0,199.0,203.0,0.5,5.0, SURF_ID='wood'/ 
&OBST ID='Obstruction', XB=143.0,147.0,199.0,203.0,0.5,5.0, SURF_ID='wood'/ 
&OBST ID='Obstruction', XB=68.0,72.0,184.0,188.0,0.5,5.0, SURF_ID='wood'/ 
&OBST ID='Obstruction', XB=83.0,87.0,184.0,188.0,0.5,5.0, SURF_ID='wood'/ 
&OBST ID='Obstruction', XB=98.0,102.0,184.0,188.0,0.5,5.0, SURF_ID='wood'/ 
&OBST ID='Obstruction', XB=113.0,117.0,184.0,188.0,0.5,5.0, SURF_ID='wood'/ 
&OBST ID='Obstruction', XB=128.0,132.0,184.0,188.0,0.5,5.0, SURF_ID='wood'/ 
&OBST ID='Obstruction', XB=143.0,147.0,184.0,188.0,0.5,5.0, SURF_ID='wood'/ 
&OBST ID='Obstruction', XB=68.0,72.0,154.0,158.0,0.5,5.0, SURF_ID='wood'/ 
&OBST ID='Obstruction', XB=83.0,87.0,154.0,158.0,0.5,5.0, SURF_ID='wood'/ 
&OBST ID='Obstruction', XB=98.0,102.0,154.0,158.0,0.5,5.0, SURF_ID='wood'/ 
&OBST ID='Obstruction', XB=113.0,117.0,154.0,158.0,0.5,5.0, SURF_ID='wood'/ 
&OBST ID='Obstruction', XB=128.0,132.0,154.0,158.0,0.5,5.0, SURF_ID='wood'/ 
&OBST ID='Obstruction', XB=143.0,147.0,154.0,158.0,0.5,5.0, SURF_ID='wood'/ 
&OBST ID='Obstruction', XB=188.0,192.0,224.0,228.0,0.5,5.0, SURF_ID='wood'/ 
&OBST ID='Obstruction', XB=203.0,207.0,224.0,228.0,0.5,5.0, SURF_ID='wood'/ 
&OBST ID='Obstruction', XB=218.0,222.0,224.0,228.0,0.5,5.0, SURF_ID='wood'/ 
&OBST ID='Obstruction', XB=233.0,237.0,224.0,228.0,0.5,5.0, SURF_ID='wood'/ 
&OBST ID='Obstruction', XB=248.0,252.0,224.0,228.0,0.5,5.0, SURF_ID='wood'/ 
&OBST ID='Obstruction', XB=263.0,267.0,224.0,228.0,0.5,5.0, SURF_ID='wood'/ 
&OBST ID='Obstruction', XB=188.0,192.0,189.0,193.0,0.5,5.0, SURF_ID='wood'/ 
&OBST ID='Obstruction', XB=203.0,207.0,189.0,193.0,0.5,5.0, SURF_ID='wood'/ 
&OBST ID='Obstruction', XB=218.0,222.0,189.0,193.0,0.5,5.0, SURF_ID='wood'/ 
&OBST ID='Obstruction', XB=233.0,237.0,189.0,193.0,0.5,5.0, SURF_ID='wood'/ 
&OBST ID='Obstruction', XB=248.0,252.0,189.0,193.0,0.5,5.0, SURF_ID='wood'/ 
&OBST ID='Obstruction', XB=263.0,267.0,189.0,193.0,0.5,5.0, SURF_ID='wood'/ 
&OBST ID='Obstruction', XB=188.0,192.0,177.0,181.0,0.5,5.0, SURF_ID='wood'/ 
&OBST ID='Obstruction', XB=203.0,207.0,177.0,181.0,0.5,5.0, SURF_ID='wood'/ 
&OBST ID='Obstruction', XB=218.0,222.0,177.0,181.0,0.5,5.0, SURF_ID='wood'/ 
&OBST ID='Obstruction', XB=233.0,237.0,177.0,181.0,0.5,5.0, SURF_ID='wood'/ 
&OBST ID='Obstruction', XB=248.0,252.0,177.0,181.0,0.5,5.0, SURF_ID='wood'/ 
&OBST ID='Obstruction', XB=263.0,267.0,177.0,181.0,0.5,5.0, SURF_ID='wood'/ 
&OBST ID='Obstruction', XB=188.0,192.0,152.0,156.0,0.5,5.0, SURF_ID='wood'/ 
&OBST ID='Obstruction', XB=203.0,207.0,152.0,156.0,0.5,5.0, SURF_ID='wood'/ 
&OBST ID='Obstruction', XB=218.0,222.0,152.0,156.0,0.5,5.0, SURF_ID='wood'/ 
&OBST ID='Obstruction', XB=233.0,237.0,152.0,156.0,0.5,5.0, SURF_ID='wood'/ 
&OBST ID='Obstruction', XB=248.0,252.0,152.0,156.0,0.5,5.0, SURF_ID='wood'/ 
&OBST ID='Obstruction', XB=263.0,267.0,152.0,156.0,0.5,5.0, SURF_ID='wood'/ 
&OBST ID='Obstruction', XB=263.0,267.0,137.0,141.0,0.5,5.0, SURF_ID='wood'/ 
&OBST ID='Obstruction', XB=203.0,207.0,137.0,141.0,0.5,5.0, SURF_ID='wood'/ 
&OBST ID='Obstruction', XB=218.0,222.0,137.0,141.0,0.5,5.0, SURF_ID='wood'/ 
&OBST ID='Obstruction', XB=233.0,237.0,137.0,141.0,0.5,5.0, SURF_ID='wood'/ 
&OBST ID='Obstruction', XB=248.0,252.0,137.0,141.0,0.5,5.0, SURF_ID='wood'/ 
&OBST ID='Obstruction', XB=203.0,207.0,112.0,116.0,0.5,5.0, SURF_ID='wood'/ 
&OBST ID='Obstruction', XB=218.0,222.0,112.0,116.0,0.5,5.0, SURF_ID='wood'/ 
&OBST ID='Obstruction', XB=233.0,237.0,112.0,116.0,0.5,5.0, SURF_ID='wood'/ 
&OBST ID='Obstruction', XB=248.0,252.0,112.0,116.0,0.5,5.0, SURF_ID='wood'/ 
&OBST ID='Obstruction', XB=263.0,267.0,112.0,116.0,0.5,5.0, SURF_ID='wood'/ 
&OBST ID='Obstruction', XB=68.0,72.0,134.0,138.0,0.5,5.0, SURF_ID='wood'/ 
&OBST ID='Obstruction', XB=83.0,87.0,134.0,138.0,0.5,5.0, SURF_ID='wood'/ 
&OBST ID='Obstruction', XB=68.0,72.0,114.0,118.0,0.5,5.0, SURF_ID='wood'/ 
&OBST ID='Obstruction', XB=83.0,87.0,114.0,118.0,0.5,5.0, SURF_ID='wood'/ 
&OBST ID='Obstruction', XB=68.0,72.0,94.0,98.0,0.5,5.0, SURF_ID='wood'/ 
&OBST ID='Obstruction', XB=83.0,87.0,94.0,98.0,0.5,5.0, SURF_ID='wood'/ 
&OBST ID='Obstruction', XB=118.0,122.0,94.0,98.0,0.5,5.0, SURF_ID='wood'/ 
&OBST ID='Obstruction', XB=133.0,137.0,94.0,98.0,0.5,5.0, SURF_ID='wood'/ 
&OBST ID='Obstruction', XB=148.0,152.0,94.0,98.0,0.5,5.0, SURF_ID='wood'/ 
&OBST ID='Obstruction', XB=163.0,167.0,94.0,98.0,0.5,5.0, SURF_ID='wood'/ 
&OBST ID='Obstruction', XB=123.0,127.0,104.0,108.0,0.5,5.0, SURF_ID='wood'/ 
&OBST ID='Obstruction', XB=138.0,142.0,104.0,108.0,0.5,5.0, SURF_ID='wood'/ 
&OBST ID='Obstruction', XB=153.0,157.0,104.0,108.0,0.5,5.0, SURF_ID='wood'/ 
&OBST ID='Obstruction', XB=168.0,172.0,104.0,108.0,0.5,5.0, SURF_ID='wood'/ 
&OBST ID='Obstruction', XB=118.0,122.0,84.0,88.0,0.5,5.0, SURF_ID='wood'/ 
&OBST ID='Obstruction', XB=133.0,137.0,84.0,88.0,0.5,5.0, SURF_ID='wood'/ 
&OBST ID='Obstruction', XB=148.0,152.0,84.0,88.0,0.5,5.0, SURF_ID='wood'/ 
&OBST ID='Obstruction', XB=163.0,167.0,84.0,88.0,0.5,5.0, SURF_ID='wood'/ 
&OBST ID='Obstruction', XB=293.0,297.0,224.0,228.0,0.5,5.0, SURF_ID='wood'/ 
&OBST ID='Obstruction', XB=278.0,282.0,224.0,228.0,0.5,5.0, SURF_ID='wood'/ 
&OBST ID='Obstruction', XB=293.0,297.0,209.0,213.0,0.5,5.0, SURF_ID='wood'/ 
&OBST ID='Obstruction', XB=278.0,282.0,209.0,213.0,0.5,5.0, SURF_ID='wood'/ 
&OBST ID='Obstruction', XB=278.0,282.0,69.0,73.0,0.5,5.0, SURF_ID='wood'/ 
&OBST ID='Obstruction', XB=293.0,297.0,69.0,73.0,0.5,5.0, SURF_ID='wood'/ 
&OBST ID='Obstruction', XB=278.0,282.0,54.0,58.0,0.5,5.0, SURF_ID='wood'/ 
&OBST ID='Obstruction', XB=293.0,297.0,54.0,58.0,0.5,5.0, SURF_ID='wood'/ 
&OBST ID='Obstruction', XB=278.0,282.0,39.0,43.0,0.5,5.0, SURF_ID='wood'/ 
&OBST ID='Obstruction', XB=293.0,297.0,39.0,43.0,0.5,5.0, SURF_ID='wood'/ 
&OBST ID='Obstruction', XB=318.0,322.0,224.0,228.0,0.5,5.0, SURF_ID='wood'/ 
&OBST ID='Obstruction', XB=333.0,337.0,224.0,228.0,0.5,5.0, SURF_ID='wood'/ 
&OBST ID='Obstruction', XB=318.0,322.0,209.0,213.0,0.5,5.0, SURF_ID='wood'/ 
&OBST ID='Obstruction', XB=333.0,337.0,209.0,213.0,0.5,5.0, SURF_ID='wood'/ 
&OBST ID='Obstruction', XB=348.0,352.0,224.0,228.0,0.5,5.0, SURF_ID='wood'/ 
&OBST ID='Obstruction', XB=363.0,367.0,224.0,228.0,0.5,5.0, SURF_ID='wood'/ 
&OBST ID='Obstruction', XB=348.0,352.0,209.0,213.0,0.5,5.0, SURF_ID='wood'/ 
&OBST ID='Obstruction', XB=363.0,367.0,209.0,213.0,0.5,5.0, SURF_ID='wood'/ 
&OBST ID='Obstruction', XB=378.0,382.0,224.0,228.0,0.5,5.0, SURF_ID='wood'/ 
&OBST ID='Obstruction', XB=393.0,397.0,224.0,228.0,0.5,5.0, SURF_ID='wood'/ 
&OBST ID='Obstruction', XB=378.0,382.0,209.0,213.0,0.5,5.0, SURF_ID='wood'/ 
&OBST ID='Obstruction', XB=393.0,397.0,209.0,213.0,0.5,5.0, SURF_ID='wood'/ 
&OBST ID='Obstruction', XB=408.0,412.0,224.0,228.0,0.5,5.0, SURF_ID='wood'/ 
&OBST ID='Obstruction', XB=423.0,427.0,224.0,228.0,0.5,5.0, SURF_ID='wood'/ 
&OBST ID='Obstruction', XB=408.0,412.0,209.0,213.0,0.5,5.0, SURF_ID='wood'/ 
&OBST ID='Obstruction', XB=423.0,427.0,209.0,213.0,0.5,5.0, SURF_ID='wood'/ 
&OBST ID='Obstruction', XB=568.0,572.0,152.0,156.0,0.5,5.0, SURF_ID='wood'/ 
&OBST ID='Obstruction', XB=583.0,587.0,152.0,156.0,0.5,5.0, SURF_ID='wood'/ 
&OBST ID='Obstruction', XB=553.0,557.0,152.0,156.0,0.5,5.0, SURF_ID='wood'/ 
&OBST ID='Obstruction', XB=553.0,557.0,127.0,131.0,0.5,5.0, SURF_ID='wood'/ 
&OBST ID='Obstruction', XB=568.0,572.0,127.0,131.0,0.5,5.0, SURF_ID='wood'/ 
&OBST ID='Obstruction', XB=583.0,587.0,127.0,131.0,0.5,5.0, SURF_ID='wood'/ 
&OBST ID='Obstruction', XB=583.0,587.0,112.0,116.0,0.5,5.0, SURF_ID='wood'/ 
&OBST ID='Obstruction', XB=568.0,572.0,112.0,116.0,0.5,5.0, SURF_ID='wood'/ 
&OBST ID='Obstruction', XB=553.0,557.0,112.0,116.0,0.5,5.0, SURF_ID='wood'/ 
&OBST ID='Obstruction', XB=553.0,557.0,87.0,91.0,0.5,5.0, SURF_ID='wood'/ 
&OBST ID='Obstruction', XB=568.0,572.0,87.0,91.0,0.5,5.0, SURF_ID='wood'/ 
&OBST ID='Obstruction', XB=583.0,587.0,87.0,91.0,0.5,5.0, SURF_ID='wood'/ 
&OBST ID='Obstruction', XB=538.0,542.0,152.0,156.0,0.5,5.0, SURF_ID='wood'/ 
&OBST ID='Obstruction', XB=538.0,542.0,127.0,131.0,0.5,5.0, SURF_ID='wood'/ 
&OBST ID='Obstruction', XB=538.0,542.0,112.0,116.0,0.5,5.0, SURF_ID='wood'/ 
&OBST ID='Obstruction', XB=538.0,542.0,87.0,91.0,0.5,5.0, SURF_ID='wood'/ 
&OBST ID='Obstruction', XB=338.0,342.0,7.0,11.0,0.5,5.0, SURF_ID='wood'/ 
&OBST ID='Obstruction', XB=353.0,357.0,72.0,76.0,0.5,5.0, SURF_ID='wood'/ 
&OBST ID='Obstruction', XB=353.0,357.0,47.0,51.0,0.5,5.0, SURF_ID='wood'/ 
&OBST ID='Obstruction', XB=368.0,372.0,47.0,51.0,0.5,5.0, SURF_ID='wood'/ 
&OBST ID='Obstruction', XB=383.0,387.0,47.0,51.0,0.5,5.0, SURF_ID='wood'/ 
&OBST ID='Obstruction', XB=383.0,387.0,32.0,36.0,0.5,5.0, SURF_ID='wood'/ 
&OBST ID='Obstruction', XB=368.0,372.0,32.0,36.0,0.5,5.0, SURF_ID='wood'/ 
&OBST ID='Obstruction', XB=353.0,357.0,32.0,36.0,0.5,5.0, SURF_ID='wood'/ 
&OBST ID='Obstruction', XB=353.0,357.0,7.0,11.0,0.5,5.0, SURF_ID='wood'/ 
&OBST ID='Obstruction', XB=368.0,372.0,7.0,11.0,0.5,5.0, SURF_ID='wood'/ 
&OBST ID='Obstruction', XB=383.0,387.0,7.0,11.0,0.5,5.0, SURF_ID='wood'/ 
&OBST ID='Obstruction', XB=338.0,342.0,72.0,76.0,0.5,5.0, SURF_ID='wood'/ 
&OBST ID='Obstruction', XB=338.0,342.0,47.0,51.0,0.5,5.0, SURF_ID='wood'/ 
&OBST ID='Obstruction', XB=338.0,342.0,32.0,36.0,0.5,5.0, SURF_ID='wood'/ 
&OBST ID='Obstruction', XB=368.0,372.0,72.0,76.0,0.5,5.0, SURF_ID='wood'/ 
&OBST ID='Obstruction', XB=383.0,387.0,72.0,76.0,0.5,5.0, SURF_ID='wood'/ 
&OBST ID='Obstruction', XB=338.0,342.0,22.0,26.0,0.5,5.0, SURF_ID='wood'/ 
&OBST ID='Obstruction', XB=353.0,357.0,87.0,91.0,0.5,5.0, SURF_ID='wood'/ 
&OBST ID='Obstruction', XB=353.0,357.0,62.0,66.0,0.5,5.0, SURF_ID='wood'/ 
&OBST ID='Obstruction', XB=368.0,372.0,62.0,66.0,0.5,5.0, SURF_ID='wood'/ 
&OBST ID='Obstruction', XB=383.0,387.0,62.0,66.0,0.5,5.0, SURF_ID='wood'/ 
&OBST ID='Obstruction', XB=383.0,387.0,47.0,51.0,0.5,5.0, SURF_ID='wood'/ 
&OBST ID='Obstruction', XB=368.0,372.0,47.0,51.0,0.5,5.0, SURF_ID='wood'/ 
&OBST ID='Obstruction', XB=353.0,357.0,47.0,51.0,0.5,5.0, SURF_ID='wood'/ 
&OBST ID='Obstruction', XB=353.0,357.0,22.0,26.0,0.5,5.0, SURF_ID='wood'/ 
&OBST ID='Obstruction', XB=368.0,372.0,22.0,26.0,0.5,5.0, SURF_ID='wood'/ 
&OBST ID='Obstruction', XB=383.0,387.0,22.0,26.0,0.5,5.0, SURF_ID='wood'/ 
&OBST ID='Obstruction', XB=338.0,342.0,87.0,91.0,0.5,5.0, SURF_ID='wood'/ 
&OBST ID='Obstruction', XB=338.0,342.0,62.0,66.0,0.5,5.0, SURF_ID='wood'/ 
&OBST ID='Obstruction', XB=338.0,342.0,47.0,51.0,0.5,5.0, SURF_ID='wood'/ 
&OBST ID='Obstruction', XB=368.0,372.0,87.0,91.0,0.5,5.0, SURF_ID='wood'/ 
&OBST ID='Obstruction', XB=383.0,387.0,87.0,91.0,0.5,5.0, SURF_ID='wood'/ 
&OBST ID='Obstruction', XB=398.0,402.0,7.0,11.0,0.5,5.0, SURF_ID='wood'/ 
&OBST ID='Obstruction', XB=413.0,417.0,72.0,76.0,0.5,5.0, SURF_ID='wood'/ 
&OBST ID='Obstruction', XB=413.0,417.0,47.0,51.0,0.5,5.0, SURF_ID='wood'/ 
&OBST ID='Obstruction', XB=428.0,432.0,47.0,51.0,0.5,5.0, SURF_ID='wood'/ 
&OBST ID='Obstruction', XB=443.0,447.0,47.0,51.0,0.5,5.0, SURF_ID='wood'/ 
&OBST ID='Obstruction', XB=443.0,447.0,32.0,36.0,0.5,5.0, SURF_ID='wood'/ 
&OBST ID='Obstruction', XB=428.0,432.0,32.0,36.0,0.5,5.0, SURF_ID='wood'/ 
&OBST ID='Obstruction', XB=413.0,417.0,32.0,36.0,0.5,5.0, SURF_ID='wood'/ 
&OBST ID='Obstruction', XB=413.0,417.0,7.0,11.0,0.5,5.0, SURF_ID='wood'/ 
&OBST ID='Obstruction', XB=428.0,432.0,7.0,11.0,0.5,5.0, SURF_ID='wood'/ 
&OBST ID='Obstruction', XB=443.0,447.0,7.0,11.0,0.5,5.0, SURF_ID='wood'/ 
&OBST ID='Obstruction', XB=398.0,402.0,72.0,76.0,0.5,5.0, SURF_ID='wood'/ 
&OBST ID='Obstruction', XB=398.0,402.0,47.0,51.0,0.5,5.0, SURF_ID='wood'/ 
&OBST ID='Obstruction', XB=398.0,402.0,32.0,36.0,0.5,5.0, SURF_ID='wood'/ 
&OBST ID='Obstruction', XB=428.0,432.0,72.0,76.0,0.5,5.0, SURF_ID='wood'/ 
&OBST ID='Obstruction', XB=443.0,447.0,72.0,76.0,0.5,5.0, SURF_ID='wood'/ 
&OBST ID='Obstruction', XB=398.0,402.0,22.0,26.0,0.5,5.0, SURF_ID='wood'/ 
&OBST ID='Obstruction', XB=413.0,417.0,87.0,91.0,0.5,5.0, SURF_ID='wood'/ 
&OBST ID='Obstruction', XB=413.0,417.0,62.0,66.0,0.5,5.0, SURF_ID='wood'/ 
&OBST ID='Obstruction', XB=428.0,432.0,62.0,66.0,0.5,5.0, SURF_ID='wood'/ 
&OBST ID='Obstruction', XB=443.0,447.0,62.0,66.0,0.5,5.0, SURF_ID='wood'/ 
&OBST ID='Obstruction', XB=443.0,447.0,47.0,51.0,0.5,5.0, SURF_ID='wood'/ 
&OBST ID='Obstruction', XB=428.0,432.0,47.0,51.0,0.5,5.0, SURF_ID='wood'/ 
&OBST ID='Obstruction', XB=413.0,417.0,47.0,51.0,0.5,5.0, SURF_ID='wood'/ 
&OBST ID='Obstruction', XB=413.0,417.0,22.0,26.0,0.5,5.0, SURF_ID='wood'/ 
&OBST ID='Obstruction', XB=428.0,432.0,22.0,26.0,0.5,5.0, SURF_ID='wood'/ 
&OBST ID='Obstruction', XB=443.0,447.0,22.0,26.0,0.5,5.0, SURF_ID='wood'/ 
&OBST ID='Obstruction', XB=398.0,402.0,87.0,91.0,0.5,5.0, SURF_ID='wood'/ 
&OBST ID='Obstruction', XB=398.0,402.0,62.0,66.0,0.5,5.0, SURF_ID='wood'/ 
&OBST ID='Obstruction', XB=398.0,402.0,47.0,51.0,0.5,5.0, SURF_ID='wood'/ 
&OBST ID='Obstruction', XB=428.0,432.0,87.0,91.0,0.5,5.0, SURF_ID='wood'/ 
&OBST ID='Obstruction', XB=443.0,447.0,87.0,91.0,0.5,5.0, SURF_ID='wood'/ 
&OBST ID='Obstruction', XB=458.0,462.0,7.0,11.0,0.5,5.0, SURF_ID='wood'/ 
&OBST ID='Obstruction', XB=473.0,477.0,72.0,76.0,0.5,5.0, SURF_ID='wood'/ 
&OBST ID='Obstruction', XB=473.0,477.0,47.0,51.0,0.5,5.0, SURF_ID='wood'/ 
&OBST ID='Obstruction', XB=488.0,492.0,47.0,51.0,0.5,5.0, SURF_ID='wood'/ 
&OBST ID='Obstruction', XB=503.0,507.0,47.0,51.0,0.5,5.0, SURF_ID='wood'/ 
&OBST ID='Obstruction', XB=503.0,507.0,32.0,36.0,0.5,5.0, SURF_ID='wood'/ 
&OBST ID='Obstruction', XB=488.0,492.0,32.0,36.0,0.5,5.0, SURF_ID='wood'/ 
&OBST ID='Obstruction', XB=473.0,477.0,32.0,36.0,0.5,5.0, SURF_ID='wood'/ 
&OBST ID='Obstruction', XB=473.0,477.0,7.0,11.0,0.5,5.0, SURF_ID='wood'/ 
&OBST ID='Obstruction', XB=488.0,492.0,7.0,11.0,0.5,5.0, SURF_ID='wood'/ 
&OBST ID='Obstruction', XB=503.0,507.0,7.0,11.0,0.5,5.0, SURF_ID='wood'/ 
&OBST ID='Obstruction', XB=458.0,462.0,72.0,76.0,0.5,5.0, SURF_ID='wood'/ 
&OBST ID='Obstruction', XB=458.0,462.0,47.0,51.0,0.5,5.0, SURF_ID='wood'/ 
&OBST ID='Obstruction', XB=458.0,462.0,32.0,36.0,0.5,5.0, SURF_ID='wood'/ 
&OBST ID='Obstruction', XB=488.0,492.0,72.0,76.0,0.5,5.0, SURF_ID='wood'/ 
&OBST ID='Obstruction', XB=503.0,507.0,72.0,76.0,0.5,5.0, SURF_ID='wood'/ 
&OBST ID='Obstruction', XB=458.0,462.0,22.0,26.0,0.5,5.0, SURF_ID='wood'/ 
&OBST ID='Obstruction', XB=473.0,477.0,87.0,91.0,0.5,5.0, SURF_ID='wood'/ 
&OBST ID='Obstruction', XB=473.0,477.0,62.0,66.0,0.5,5.0, SURF_ID='wood'/ 
&OBST ID='Obstruction', XB=488.0,492.0,62.0,66.0,0.5,5.0, SURF_ID='wood'/ 
&OBST ID='Obstruction', XB=503.0,507.0,62.0,66.0,0.5,5.0, SURF_ID='wood'/ 
&OBST ID='Obstruction', XB=503.0,507.0,47.0,51.0,0.5,5.0, SURF_ID='wood'/ 
&OBST ID='Obstruction', XB=488.0,492.0,47.0,51.0,0.5,5.0, SURF_ID='wood'/ 
&OBST ID='Obstruction', XB=473.0,477.0,47.0,51.0,0.5,5.0, SURF_ID='wood'/ 
&OBST ID='Obstruction', XB=473.0,477.0,22.0,26.0,0.5,5.0, SURF_ID='wood'/ 
&OBST ID='Obstruction', XB=488.0,492.0,22.0,26.0,0.5,5.0, SURF_ID='wood'/ 
&OBST ID='Obstruction', XB=503.0,507.0,22.0,26.0,0.5,5.0, SURF_ID='wood'/ 
&OBST ID='Obstruction', XB=458.0,462.0,87.0,91.0,0.5,5.0, SURF_ID='wood'/ 
&OBST ID='Obstruction', XB=458.0,462.0,62.0,66.0,0.5,5.0, SURF_ID='wood'/ 
&OBST ID='Obstruction', XB=458.0,462.0,47.0,51.0,0.5,5.0, SURF_ID='wood'/ 
&OBST ID='Obstruction', XB=488.0,492.0,87.0,91.0,0.5,5.0, SURF_ID='wood'/ 
&OBST ID='Obstruction', XB=476.5625,484.0625,112.125,119.625,-0.0625,5.5625, SURF_ID='fuel'/ 
&OBST ID='Obstruction', XB=516.5625,524.0625,37.125,44.625,-0.0625,5.5625, SURF_ID='fuel'/ 
&OBST ID='Obstruction', XB=544.6875,552.1875,37.125,44.625,-0.0625,5.5625, SURF_ID='fuel'/ 
&OBST ID='Obstruction', XB=572.8125,580.3125,37.125,44.625,-0.0625,5.5625, SURF_ID='fuel'/ 
&OBST ID='Obstruction', XB=516.5625,524.0625,52.125,59.625,-0.0625,5.5625, SURF_ID='fuel'/ 
&OBST ID='Obstruction', XB=544.6875,552.1875,52.125,59.625,-0.0625,5.5625, SURF_ID='fuel'/ 
&OBST ID='Obstruction', XB=572.8125,580.3125,52.125,59.625,-0.0625,5.5625, SURF_ID='fuel'/ 
&OBST ID='Obstruction', XB=516.5625,524.0625,67.125,74.625,-0.0625,5.5625, SURF_ID='fuel'/ 
&OBST ID='Obstruction', XB=544.6875,552.1875,67.125,74.625,-0.0625,5.5625, SURF_ID='fuel'/ 
&OBST ID='Obstruction', XB=572.8125,580.3125,67.125,74.625,-0.0625,5.5625, SURF_ID='fuel'/ 
&OBST ID='Obstruction', XB=76.5625,84.0625,12.125,19.625,-0.0625,5.5625, SURF_ID='fuel'/ 
&OBST ID='Obstruction', XB=104.6875,112.1875,12.125,19.625,-0.0625,5.5625, SURF_ID='fuel'/ 
&OBST ID='Obstruction', XB=132.8125,140.3125,12.125,19.625,-0.0625,5.5625, SURF_ID='fuel'/ 
&OBST ID='Obstruction', XB=76.5625,84.0625,27.125,34.625,-0.0625,5.5625, SURF_ID='fuel'/ 
&OBST ID='Obstruction', XB=104.6875,112.1875,27.125,34.625,-0.0625,5.5625, SURF_ID='fuel'/ 
&OBST ID='Obstruction', XB=132.8125,140.3125,27.125,34.625,-0.0625,5.5625, SURF_ID='fuel'/ 
&OBST ID='Obstruction', XB=76.5625,84.0625,42.125,49.625,-0.0625,5.5625, SURF_ID='fuel'/ 
&OBST ID='Obstruction', XB=104.6875,112.1875,42.125,49.625,-0.0625,5.5625, SURF_ID='fuel'/ 
&OBST ID='Obstruction', XB=132.8125,140.3125,42.125,49.625,-0.0625,5.5625, SURF_ID='fuel'/ 
&OBST ID='Obstruction', XB=76.5625,84.0625,57.125,64.625,-0.0625,5.5625, SURF_ID='fuel'/ 
&OBST ID='Obstruction', XB=104.6875,112.1875,57.125,64.625,-0.0625,5.5625, SURF_ID='fuel'/ 
&OBST ID='Obstruction', XB=132.8125,140.3125,57.125,64.625,-0.0625,5.5625, SURF_ID='fuel'/ 
&OBST ID='Obstruction', XB=504.6875,512.1875,207.125,214.625,-0.0625,5.5625, SURF_ID='fuel'/ 
&OBST ID='Obstruction', XB=476.5625,484.0625,207.125,214.625,-0.0625,5.5625, SURF_ID='fuel'/ 
&OBST ID='Obstruction', XB=476.5625,484.0625,192.125,199.625,-0.0625,5.5625, SURF_ID='fuel'/ 
&OBST ID='Obstruction', XB=476.5625,484.0625,177.125,184.625,-0.0625,5.5625, SURF_ID='fuel'/ 
&OBST ID='Obstruction', XB=476.5625,484.0625,162.125,169.625,-0.0625,5.5625, SURF_ID='fuel'/ 
&OBST ID='Obstruction', XB=504.6875,512.1875,177.125,184.625,-0.0625,5.5625, SURF_ID='fuel'/ 
&OBST ID='Obstruction', XB=504.6875,512.1875,192.125,199.625,-0.0625,5.5625, SURF_ID='fuel'/ 
&OBST ID='Obstruction', XB=504.6875,512.1875,127.125,134.625,-0.0625,5.5625, SURF_ID='fuel'/ 
&OBST ID='Obstruction', XB=504.6875,512.1875,112.125,119.625,-0.0625,5.5625, SURF_ID='fuel'/ 
&OBST ID='Obstruction', XB=476.5625,484.0625,127.125,134.625,-0.0625,5.5625, SURF_ID='fuel'/ 
&OBST ID='Obstruction', XB=544.6875,552.1875,22.125,29.625,-0.0625,5.5625, SURF_ID='fuel'/ 
&OBST ID='Obstruction', XB=516.5625,524.0625,22.125,29.625,-0.0625,5.5625, SURF_ID='fuel'/ 
&OBST ID='Obstruction', XB=572.8125,580.3125,22.125,29.625,-0.0625,5.5625, SURF_ID='fuel'/ 
&OBST ID='Obstruction', XB=11.5625,19.0625,67.125,74.625,-0.0625,5.5625, SURF_ID='fuel'/ 
&OBST ID='Obstruction', XB=11.5625,19.0625,37.125,44.625,-0.0625,5.5625, SURF_ID='fuel'/ 
&OBST ID='Obstruction', XB=39.6875,47.1875,37.125,44.625,-0.0625,5.5625, SURF_ID='fuel'/ 
&OBST ID='Obstruction', XB=39.6875,47.1875,67.125,74.625,-0.0625,5.5625, SURF_ID='fuel'/ 
&OBST ID='Obstruction', XB=574.6875,582.1875,167.125,174.625,-0.0625,5.5625, SURF_ID='fuel'/ 
&OBST ID='Obstruction', XB=574.6875,582.1875,197.125,204.625,-0.0625,5.5625, SURF_ID='fuel'/ 
&OBST ID='Obstruction', XB=546.5625,554.0625,197.125,204.625,-0.0625,5.5625, SURF_ID='fuel'/ 
&OBST ID='Obstruction', XB=546.5625,554.0625,167.125,174.625,-0.0625,5.5625, SURF_ID='fuel'/ 
&OBST ID='Obstruction', XB=166.5625,174.0625,207.125,214.625,-0.0625,5.5625, SURF_ID='fuel'/ 
&OBST ID='Obstruction', XB=166.5625,174.0625,192.125,199.625,-0.0625,5.5625, SURF_ID='fuel'/ 
&OBST ID='Obstruction', XB=166.5625,174.0625,177.125,184.625,-0.0625,5.5625, SURF_ID='fuel'/ 
&OBST ID='Obstruction', XB=166.5625,174.0625,162.125,169.625,-0.0625,5.5625, SURF_ID='fuel'/ 
&OBST ID='常规模型 1:常规模型 1:370603', XB=286.0,288.0,176.0,178.0,6.0,8.0, RGB=242,240,189, SURF_ID='IfcBuildingElementProxy'/ 
&OBST ID='常规模型 1:常规模型 1:370603', XB=288.0,290.0,178.0,180.0,6.0,8.0, RGB=242,240,189, SURF_ID='IfcBuildingElementProxy'/ 
&OBST ID='常规模型 1:常规模型 1:370603', XB=288.0,290.0,176.0,178.0,6.0,10.0, RGB=242,240,189, SURF_ID='IfcBuildingElementProxy'/ 
&OBST ID='常规模型 1:常规模型 1:370603', XB=290.0,292.0,174.0,176.0,6.0,8.0, RGB=242,240,189, SURF_ID='IfcBuildingElementProxy'/ 
&OBST ID='常规模型 1:常规模型 1:370603', XB=290.0,292.0,178.0,180.0,6.0,10.0, RGB=242,240,189, SURF_ID='IfcBuildingElementProxy'/ 
&OBST ID='常规模型 1:常规模型 1:370603', XB=290.0,306.0,176.0,178.0,4.0,10.0, RGB=242,240,189, SURF_ID='IfcBuildingElementProxy'/ 
&OBST ID='常规模型 1:常规模型 1:370603', XB=292.0,298.0,178.0,180.0,4.0,10.0, RGB=242,240,189, SURF_ID='IfcBuildingElementProxy'/ 
&OBST ID='常规模型 1:常规模型 1:370603', XB=292.0,298.0,174.0,176.0,6.0,10.0, RGB=242,240,189, SURF_ID='IfcBuildingElementProxy'/ 
&OBST ID='常规模型 1:常规模型 1:370603', XB=298.0,306.0,174.0,176.0,6.0,8.0, RGB=242,240,189, SURF_ID='IfcBuildingElementProxy'/ 
&OBST ID='常规模型 1:常规模型 1:370603', XB=298.0,306.0,178.0,180.0,6.0,10.0, RGB=242,240,189, SURF_ID='IfcBuildingElementProxy'/ 
&OBST ID='常规模型 1:常规模型 1:370603', XB=302.0,310.0,162.0,166.0,2.0,10.0, RGB=242,240,189, SURF_ID='IfcBuildingElementProxy'/ 
&OBST ID='常规模型 1:常规模型 1:370603', XB=304.0,308.0,160.0,162.0,2.0,10.0, RGB=242,240,189, SURF_ID='IfcBuildingElementProxy'/ 
&OBST ID='常规模型 1:常规模型 1:370603', XB=304.0,308.0,166.0,168.0,2.0,10.0, RGB=242,240,189, SURF_ID='IfcBuildingElementProxy'/ 
&OBST ID='常规模型 1:常规模型 1:370603', XB=306.0,310.0,172.0,176.0,0.0,8.0, RGB=242,240,189, SURF_ID='IfcBuildingElementProxy'/ 
&OBST ID='常规模型 1:常规模型 1:370603', XB=306.0,310.0,180.0,184.0,0.0,8.0, RGB=242,240,189, SURF_ID='IfcBuildingElementProxy'/ 
&OBST ID='常规模型 1:常规模型 1:370603', XB=306.0,310.0,176.0,180.0,0.0,10.0, RGB=242,240,189, SURF_ID='IfcBuildingElementProxy'/ 
&OBST ID='常规模型 1:常规模型 1:370603', XB=310.0,348.0,176.0,178.0,4.0,10.0, RGB=242,240,189, SURF_ID='IfcBuildingElementProxy'/ 
&OBST ID='常规模型 1:常规模型 1:370603', XB=310.0,348.0,174.0,176.0,6.0,8.0, RGB=242,240,189, SURF_ID='IfcBuildingElementProxy'/ 
&OBST ID='常规模型 1:常规模型 1:370603', XB=310.0,348.0,178.0,180.0,6.0,10.0, RGB=242,240,189, SURF_ID='IfcBuildingElementProxy'/ 
&OBST ID='常规模型 1:常规模型 1:370603', XB=324.0,328.0,162.0,166.0,2.0,10.0, RGB=242,240,189, SURF_ID='IfcBuildingElementProxy'/ 
&OBST ID='常规模型 1:常规模型 1:370603', XB=326.0,332.0,186.0,192.0,2.0,8.0, RGB=242,240,189, SURF_ID='IfcBuildingElementProxy'/ 
&OBST ID='常规模型 1:常规模型 1:370603', XB=340.0,344.0,186.0,190.0,2.0,4.0, RGB=242,240,189, SURF_ID='IfcBuildingElementProxy'/ 
&OBST ID='常规模型 1:常规模型 1:370603', XB=348.0,352.0,172.0,176.0,0.0,8.0, RGB=242,240,189, SURF_ID='IfcBuildingElementProxy'/ 
&OBST ID='常规模型 1:常规模型 1:370603', XB=348.0,352.0,180.0,184.0,0.0,8.0, RGB=242,240,189, SURF_ID='IfcBuildingElementProxy'/ 
&OBST ID='常规模型 1:常规模型 1:370603', XB=348.0,352.0,176.0,180.0,0.0,10.0, RGB=242,240,189, SURF_ID='IfcBuildingElementProxy'/ 
&OBST ID='常规模型 1:常规模型 1:370603', XB=352.0,358.0,178.0,180.0,6.0,10.0, RGB=242,240,189, SURF_ID='IfcBuildingElementProxy'/ 
&OBST ID='常规模型 1:常规模型 1:370603', XB=352.0,360.0,174.0,176.0,6.0,8.0, RGB=242,240,189, SURF_ID='IfcBuildingElementProxy'/ 
&OBST ID='常规模型 1:常规模型 1:370603', XB=352.0,364.0,176.0,178.0,4.0,10.0, RGB=242,240,189, SURF_ID='IfcBuildingElementProxy'/ 
&OBST ID='常规模型 1:常规模型 1:370603', XB=358.0,366.0,178.0,180.0,4.0,10.0, RGB=242,240,189, SURF_ID='IfcBuildingElementProxy'/ 
&OBST ID='常规模型 1:常规模型 1:370603', XB=360.0,362.0,174.0,176.0,6.0,10.0, RGB=242,240,189, SURF_ID='IfcBuildingElementProxy'/ 
&OBST ID='常规模型 1:常规模型 1:370603', XB=362.0,364.0,180.0,182.0,6.0,8.0, RGB=242,240,189, SURF_ID='IfcBuildingElementProxy'/ 
&OBST ID='常规模型 1:常规模型 1:370603', XB=362.0,368.0,174.0,176.0,4.0,10.0, RGB=242,240,189, SURF_ID='IfcBuildingElementProxy'/ 
&OBST ID='常规模型 1:常规模型 1:370603', XB=364.0,366.0,176.0,178.0,4.0,12.0, RGB=242,240,189, SURF_ID='IfcBuildingElementProxy'/ 
&OBST ID='常规模型 1:常规模型 1:370603', XB=364.0,366.0,180.0,182.0,6.0,10.0, RGB=242,240,189, SURF_ID='IfcBuildingElementProxy'/ 
&OBST ID='常规模型 1:常规模型 1:370603', XB=366.0,368.0,176.0,178.0,2.0,12.0, RGB=242,240,189, SURF_ID='IfcBuildingElementProxy'/ 
&OBST ID='常规模型 1:常规模型 1:370603', XB=366.0,368.0,180.0,182.0,4.0,10.0, RGB=242,240,189, SURF_ID='IfcBuildingElementProxy'/ 
&OBST ID='常规模型 1:常规模型 1:370603', XB=366.0,368.0,178.0,180.0,4.0,12.0, RGB=242,240,189, SURF_ID='IfcBuildingElementProxy'/ 
&OBST ID='常规模型 1:常规模型 1:370603', XB=368.0,368.0,172.0,174.0,6.0,8.0, RGB=242,240,189, SURF_ID='IfcBuildingElementProxy'/ 
&OBST ID='常规模型 1:常规模型 1:370603', XB=368.0,368.0,174.0,176.0,10.0,12.0, RGB=242,240,189, SURF_ID='IfcBuildingElementProxy'/ 
&OBST ID='常规模型 1:常规模型 1:370603', XB=288.0,292.0,176.0,180.0,4.0,8.0, RGB=242,240,189, SURF_ID='IfcBuildingElementProxy'/ 
&OBST ID='常规模型 1:常规模型 1:370603', XB=292.0,300.0,176.0,180.0,4.0,12.0, RGB=242,240,189, SURF_ID='IfcBuildingElementProxy'/ 
&OBST ID='常规模型 1:常规模型 1:370603', XB=300.0,304.0,176.0,180.0,4.0,8.0, RGB=242,240,189, SURF_ID='IfcBuildingElementProxy'/ 
&OBST ID='常规模型 1:常规模型 1:370603', XB=304.0,308.0,160.0,168.0,0.0,8.0, RGB=242,240,189, SURF_ID='IfcBuildingElementProxy'/ 
&OBST ID='常规模型 1:常规模型 1:370603', XB=304.0,312.0,172.0,184.0,0.0,8.0, RGB=242,240,189, SURF_ID='IfcBuildingElementProxy'/ 
&OBST ID='常规模型 1:常规模型 1:370603', XB=312.0,348.0,176.0,180.0,4.0,8.0, RGB=242,240,189, SURF_ID='IfcBuildingElementProxy'/ 
&OBST ID='常规模型 1:常规模型 1:370603', XB=324.0,328.0,160.0,168.0,0.0,8.0, RGB=242,240,189, SURF_ID='IfcBuildingElementProxy'/ 
&OBST ID='常规模型 1:常规模型 1:370603', XB=328.0,332.0,188.0,192.0,0.0,8.0, RGB=242,240,189, SURF_ID='IfcBuildingElementProxy'/ 
&OBST ID='常规模型 1:常规模型 1:370603', XB=348.0,352.0,172.0,184.0,0.0,8.0, RGB=242,240,189, SURF_ID='IfcBuildingElementProxy'/ 
&OBST ID='常规模型 1:常规模型 1:370603', XB=352.0,360.0,176.0,180.0,4.0,8.0, RGB=242,240,189, SURF_ID='IfcBuildingElementProxy'/ 
&OBST ID='常规模型 1:常规模型 1:370603', XB=360.0,368.0,176.0,180.0,4.0,12.0, RGB=242,240,189, SURF_ID='IfcBuildingElementProxy'/ 
&OBST ID='常规模型 1:常规模型 1:370603', XB=364.0,368.0,172.0,176.0,4.0,8.0, RGB=242,240,189, SURF_ID='IfcBuildingElementProxy'/ 
&OBST ID='常规模型 1:常规模型 1:370603', XB=360.0,364.0,172.0,176.0,8.0,8.0, RGB=242,240,189, SURF_ID='IfcBuildingElementProxy'/ 
&OBST ID='常规模型 1:常规模型 1:370603', XB=308.0,312.0,164.0,164.0,0.0,8.0, RGB=242,240,189, SURF_ID='IfcBuildingElementProxy'/ 
&OBST ID='常规模型 1:常规模型 1:370603', XB=340.0,344.0,188.0,188.0,0.0,4.0, RGB=242,240,189, SURF_ID='IfcBuildingElementProxy'/ 
&OBST ID='常规模型 1:常规模型 1:370603', XB=356.0,360.0,176.0,176.0,8.0,12.0, RGB=242,240,189, SURF_ID='IfcBuildingElementProxy'/ 
&OBST ID='常规模型 1:常规模型 1:370603', XB=368.0,368.0,172.0,176.0,8.0,12.0, RGB=242,240,189, SURF_ID='IfcBuildingElementProxy'/ 
&OBST ID='常规模型 2:常规模型 1:373776', XB=288.0,290.0,138.0,142.0,6.0,8.0, RGB=242,240,189, SURF_ID='IfcBuildingElementProxy'/ 
&OBST ID='常规模型 2:常规模型 1:373776', XB=290.0,300.0,138.0,142.0,4.0,10.0, RGB=242,240,189, SURF_ID='IfcBuildingElementProxy'/ 
&OBST ID='常规模型 2:常规模型 1:373776', XB=292.0,298.0,142.0,144.0,6.0,8.0, RGB=242,240,189, SURF_ID='IfcBuildingElementProxy'/ 
&OBST ID='常规模型 2:常规模型 1:373776', XB=300.0,306.0,138.0,142.0,6.0,10.0, RGB=242,240,189, SURF_ID='IfcBuildingElementProxy'/ 
&OBST ID='常规模型 2:常规模型 1:373776', XB=302.0,310.0,126.0,128.0,2.0,10.0, RGB=242,240,189, SURF_ID='IfcBuildingElementProxy'/ 
&OBST ID='常规模型 2:常规模型 1:373776', XB=304.0,310.0,124.0,126.0,2.0,10.0, RGB=242,240,189, SURF_ID='IfcBuildingElementProxy'/ 
&OBST ID='常规模型 2:常规模型 1:373776', XB=304.0,310.0,128.0,130.0,2.0,10.0, RGB=242,240,189, SURF_ID='IfcBuildingElementProxy'/ 
&OBST ID='常规模型 2:常规模型 1:373776', XB=306.0,310.0,134.0,138.0,0.0,8.0, RGB=242,240,189, SURF_ID='IfcBuildingElementProxy'/ 
&OBST ID='常规模型 2:常规模型 1:373776', XB=306.0,310.0,142.0,146.0,0.0,8.0, RGB=242,240,189, SURF_ID='IfcBuildingElementProxy'/ 
&OBST ID='常规模型 2:常规模型 1:373776', XB=306.0,310.0,138.0,142.0,0.0,10.0, RGB=242,240,189, SURF_ID='IfcBuildingElementProxy'/ 
&OBST ID='常规模型 2:常规模型 1:373776', XB=310.0,348.0,138.0,142.0,6.0,10.0, RGB=242,240,189, SURF_ID='IfcBuildingElementProxy'/ 
&OBST ID='常规模型 2:常规模型 1:373776', XB=324.0,328.0,124.0,128.0,2.0,10.0, RGB=242,240,189, SURF_ID='IfcBuildingElementProxy'/ 
&OBST ID='常规模型 2:常规模型 1:373776', XB=326.0,332.0,148.0,156.0,2.0,8.0, RGB=242,240,189, SURF_ID='IfcBuildingElementProxy'/ 
&OBST ID='常规模型 2:常规模型 1:373776', XB=340.0,344.0,148.0,152.0,2.0,4.0, RGB=242,240,189, SURF_ID='IfcBuildingElementProxy'/ 
&OBST ID='常规模型 2:常规模型 1:373776', XB=348.0,352.0,134.0,138.0,0.0,8.0, RGB=242,240,189, SURF_ID='IfcBuildingElementProxy'/ 
&OBST ID='常规模型 2:常规模型 1:373776', XB=348.0,352.0,142.0,146.0,0.0,8.0, RGB=242,240,189, SURF_ID='IfcBuildingElementProxy'/ 
&OBST ID='常规模型 2:常规模型 1:373776', XB=348.0,352.0,138.0,142.0,0.0,10.0, RGB=242,240,189, SURF_ID='IfcBuildingElementProxy'/ 
&OBST ID='常规模型 2:常规模型 1:373776', XB=352.0,356.0,140.0,142.0,6.0,10.0, RGB=242,240,189, SURF_ID='IfcBuildingElementProxy'/ 
&OBST ID='常规模型 2:常规模型 1:373776', XB=352.0,358.0,138.0,140.0,6.0,10.0, RGB=242,240,189, SURF_ID='IfcBuildingElementProxy'/ 
&OBST ID='常规模型 2:常规模型 1:373776', XB=356.0,364.0,140.0,142.0,4.0,10.0, RGB=242,240,189, SURF_ID='IfcBuildingElementProxy'/ 
&OBST ID='常规模型 2:常规模型 1:373776', XB=358.0,362.0,142.0,144.0,6.0,8.0, RGB=242,240,189, SURF_ID='IfcBuildingElementProxy'/ 
&OBST ID='常规模型 2:常规模型 1:373776', XB=358.0,364.0,138.0,140.0,4.0,10.0, RGB=242,240,189, SURF_ID='IfcBuildingElementProxy'/ 
&OBST ID='常规模型 2:常规模型 1:373776', XB=360.0,362.0,136.0,138.0,6.0,8.0, RGB=242,240,189, SURF_ID='IfcBuildingElementProxy'/ 
&OBST ID='常规模型 2:常规模型 1:373776', XB=362.0,364.0,136.0,138.0,6.0,10.0, RGB=242,240,189, SURF_ID='IfcBuildingElementProxy'/ 
&OBST ID='常规模型 2:常规模型 1:373776', XB=362.0,364.0,142.0,144.0,6.0,10.0, RGB=242,240,189, SURF_ID='IfcBuildingElementProxy'/ 
&OBST ID='常规模型 2:常规模型 1:373776', XB=364.0,368.0,136.0,138.0,4.0,10.0, RGB=242,240,189, SURF_ID='IfcBuildingElementProxy'/ 
&OBST ID='常规模型 2:常规模型 1:373776', XB=364.0,368.0,142.0,144.0,4.0,10.0, RGB=242,240,189, SURF_ID='IfcBuildingElementProxy'/ 
&OBST ID='常规模型 2:常规模型 1:373776', XB=364.0,368.0,138.0,142.0,4.0,12.0, RGB=242,240,189, SURF_ID='IfcBuildingElementProxy'/ 
&OBST ID='常规模型 2:常规模型 1:373776', XB=286.0,288.0,140.0,142.0,8.0,8.0, RGB=242,240,189, SURF_ID='IfcBuildingElementProxy'/ 
&OBST ID='常规模型 2:常规模型 1:373776', XB=286.0,288.0,140.0,140.0,6.0,8.0, RGB=242,240,189, SURF_ID='IfcBuildingElementProxy'/ 
&OBST ID='常规模型 2:常规模型 1:373776', XB=288.0,290.0,140.0,140.0,8.0,10.0, RGB=242,240,189, SURF_ID='IfcBuildingElementProxy'/ 
&OBST ID='常规模型 2:常规模型 1:373776', XB=300.0,306.0,140.0,140.0,4.0,6.0, RGB=242,240,189, SURF_ID='IfcBuildingElementProxy'/ 
&OBST ID='常规模型 2:常规模型 1:373776', XB=310.0,348.0,140.0,140.0,4.0,6.0, RGB=242,240,189, SURF_ID='IfcBuildingElementProxy'/ 
&OBST ID='常规模型 2:常规模型 1:373776', XB=352.0,356.0,140.0,140.0,4.0,6.0, RGB=242,240,189, SURF_ID='IfcBuildingElementProxy'/ 
&OBST ID='常规模型 2:常规模型 1:373776', XB=366.0,368.0,140.0,140.0,2.0,4.0, RGB=242,240,189, SURF_ID='IfcBuildingElementProxy'/ 
&OBST ID='常规模型 2:常规模型 1:373776', XB=326.0,326.0,128.0,130.0,2.0,10.0, RGB=242,240,189, SURF_ID='IfcBuildingElementProxy'/ 
&OBST ID='常规模型 2:常规模型 1:373776', XB=368.0,368.0,138.0,142.0,2.0,4.0, RGB=242,240,189, SURF_ID='IfcBuildingElementProxy'/ 
&OBST ID='常规模型 2:常规模型 1:373776', XB=288.0,304.0,140.0,144.0,4.0,8.0, RGB=242,240,189, SURF_ID='IfcBuildingElementProxy'/ 
&OBST ID='常规模型 2:常规模型 1:373776', XB=292.0,300.0,136.0,140.0,4.0,8.0, RGB=242,240,189, SURF_ID='IfcBuildingElementProxy'/ 
&OBST ID='常规模型 2:常规模型 1:373776', XB=304.0,308.0,124.0,132.0,0.0,8.0, RGB=242,240,189, SURF_ID='IfcBuildingElementProxy'/ 
&OBST ID='常规模型 2:常规模型 1:373776', XB=304.0,312.0,136.0,144.0,0.0,8.0, RGB=242,240,189, SURF_ID='IfcBuildingElementProxy'/ 
&OBST ID='常规模型 2:常规模型 1:373776', XB=312.0,348.0,140.0,144.0,4.0,8.0, RGB=242,240,189, SURF_ID='IfcBuildingElementProxy'/ 
&OBST ID='常规模型 2:常规模型 1:373776', XB=324.0,328.0,124.0,128.0,0.0,8.0, RGB=242,240,189, SURF_ID='IfcBuildingElementProxy'/ 
&OBST ID='常规模型 2:常规模型 1:373776', XB=328.0,332.0,148.0,156.0,0.0,8.0, RGB=242,240,189, SURF_ID='IfcBuildingElementProxy'/ 
&OBST ID='常规模型 2:常规模型 1:373776', XB=340.0,344.0,148.0,152.0,0.0,4.0, RGB=242,240,189, SURF_ID='IfcBuildingElementProxy'/ 
&OBST ID='常规模型 2:常规模型 1:373776', XB=348.0,352.0,136.0,144.0,0.0,8.0, RGB=242,240,189, SURF_ID='IfcBuildingElementProxy'/ 
&OBST ID='常规模型 2:常规模型 1:373776', XB=352.0,360.0,140.0,144.0,4.0,8.0, RGB=242,240,189, SURF_ID='IfcBuildingElementProxy'/ 
&OBST ID='常规模型 2:常规模型 1:373776', XB=356.0,360.0,136.0,140.0,4.0,8.0, RGB=242,240,189, SURF_ID='IfcBuildingElementProxy'/ 
&OBST ID='常规模型 2:常规模型 1:373776', XB=360.0,368.0,136.0,144.0,4.0,12.0, RGB=242,240,189, SURF_ID='IfcBuildingElementProxy'/ 
&OBST ID='常规模型 2:常规模型 1:373776', XB=288.0,292.0,136.0,140.0,8.0,8.0, RGB=242,240,189, SURF_ID='IfcBuildingElementProxy'/ 
&OBST ID='常规模型 2:常规模型 1:373776', XB=300.0,304.0,136.0,140.0,8.0,8.0, RGB=242,240,189, SURF_ID='IfcBuildingElementProxy'/ 
&OBST ID='常规模型 2:常规模型 1:373776', XB=312.0,348.0,136.0,140.0,8.0,8.0, RGB=242,240,189, SURF_ID='IfcBuildingElementProxy'/ 
&OBST ID='常规模型 2:常规模型 1:373776', XB=352.0,356.0,136.0,140.0,8.0,8.0, RGB=242,240,189, SURF_ID='IfcBuildingElementProxy'/ 
&OBST ID='常规模型 2:常规模型 1:373776', XB=292.0,300.0,140.0,140.0,8.0,12.0, RGB=242,240,189, SURF_ID='IfcBuildingElementProxy'/ 
&OBST ID='常规模型 2:常规模型 1:373776', XB=308.0,312.0,128.0,128.0,0.0,8.0, RGB=242,240,189, SURF_ID='IfcBuildingElementProxy'/ 
&OBST ID='常规模型 2:常规模型 1:373776', XB=356.0,360.0,140.0,140.0,8.0,12.0, RGB=242,240,189, SURF_ID='IfcBuildingElementProxy'/ 
&OBST ID='常规模型 3:常规模型 1:373944', XB=286.0,288.0,100.0,102.0,6.0,8.0, RGB=242,240,189, SURF_ID='IfcBuildingElementProxy'/ 
&OBST ID='常规模型 3:常规模型 1:373944', XB=288.0,290.0,100.0,102.0,6.0,10.0, RGB=242,240,189, SURF_ID='IfcBuildingElementProxy'/ 
&OBST ID='常规模型 3:常规模型 1:373944', XB=290.0,292.0,102.0,104.0,6.0,10.0, RGB=242,240,189, SURF_ID='IfcBuildingElementProxy'/ 
&OBST ID='常规模型 3:常规模型 1:373944', XB=290.0,298.0,98.0,100.0,6.0,10.0, RGB=242,240,189, SURF_ID='IfcBuildingElementProxy'/ 
&OBST ID='常规模型 3:常规模型 1:373944', XB=290.0,306.0,100.0,102.0,4.0,10.0, RGB=242,240,189, SURF_ID='IfcBuildingElementProxy'/ 
&OBST ID='常规模型 3:常规模型 1:373944', XB=292.0,298.0,102.0,104.0,4.0,10.0, RGB=242,240,189, SURF_ID='IfcBuildingElementProxy'/ 
&OBST ID='常规模型 3:常规模型 1:373944', XB=298.0,300.0,102.0,104.0,6.0,10.0, RGB=242,240,189, SURF_ID='IfcBuildingElementProxy'/ 
&OBST ID='常规模型 3:常规模型 1:373944', XB=298.0,306.0,98.0,100.0,6.0,8.0, RGB=242,240,189, SURF_ID='IfcBuildingElementProxy'/ 
&OBST ID='常规模型 3:常规模型 1:373944', XB=300.0,306.0,102.0,104.0,6.0,8.0, RGB=242,240,189, SURF_ID='IfcBuildingElementProxy'/ 
&OBST ID='常规模型 3:常规模型 1:373944', XB=302.0,310.0,86.0,90.0,2.0,10.0, RGB=242,240,189, SURF_ID='IfcBuildingElementProxy'/ 
&OBST ID='常规模型 3:常规模型 1:373944', XB=304.0,308.0,84.0,86.0,2.0,10.0, RGB=242,240,189, SURF_ID='IfcBuildingElementProxy'/ 
&OBST ID='常规模型 3:常规模型 1:373944', XB=304.0,308.0,90.0,92.0,2.0,10.0, RGB=242,240,189, SURF_ID='IfcBuildingElementProxy'/ 
&OBST ID='常规模型 3:常规模型 1:373944', XB=306.0,310.0,96.0,100.0,0.0,8.0, RGB=242,240,189, SURF_ID='IfcBuildingElementProxy'/ 
&OBST ID='常规模型 3:常规模型 1:373944', XB=306.0,310.0,102.0,106.0,0.0,8.0, RGB=242,240,189, SURF_ID='IfcBuildingElementProxy'/ 
&OBST ID='常规模型 3:常规模型 1:373944', XB=306.0,310.0,100.0,102.0,0.0,10.0, RGB=242,240,189, SURF_ID='IfcBuildingElementProxy'/ 
&OBST ID='常规模型 3:常规模型 1:373944', XB=310.0,348.0,100.0,102.0,4.0,10.0, RGB=242,240,189, SURF_ID='IfcBuildingElementProxy'/ 
&OBST ID='常规模型 3:常规模型 1:373944', XB=310.0,348.0,98.0,100.0,6.0,8.0, RGB=242,240,189, SURF_ID='IfcBuildingElementProxy'/ 
&OBST ID='常规模型 3:常规模型 1:373944', XB=310.0,348.0,102.0,104.0,6.0,8.0, RGB=242,240,189, SURF_ID='IfcBuildingElementProxy'/ 
&OBST ID='常规模型 3:常规模型 1:373944', XB=324.0,328.0,86.0,90.0,2.0,10.0, RGB=242,240,189, SURF_ID='IfcBuildingElementProxy'/ 
&OBST ID='常规模型 3:常规模型 1:373944', XB=326.0,332.0,110.0,116.0,2.0,8.0, RGB=242,240,189, SURF_ID='IfcBuildingElementProxy'/ 
&OBST ID='常规模型 3:常规模型 1:373944', XB=340.0,344.0,110.0,114.0,2.0,4.0, RGB=242,240,189, SURF_ID='IfcBuildingElementProxy'/ 
&OBST ID='常规模型 3:常规模型 1:373944', XB=348.0,352.0,96.0,100.0,0.0,8.0, RGB=242,240,189, SURF_ID='IfcBuildingElementProxy'/ 
&OBST ID='常规模型 3:常规模型 1:373944', XB=348.0,352.0,102.0,106.0,0.0,8.0, RGB=242,240,189, SURF_ID='IfcBuildingElementProxy'/ 
&OBST ID='常规模型 3:常规模型 1:373944', XB=348.0,352.0,100.0,102.0,0.0,10.0, RGB=242,240,189, SURF_ID='IfcBuildingElementProxy'/ 
&OBST ID='常规模型 3:常规模型 1:373944', XB=352.0,356.0,102.0,104.0,6.0,8.0, RGB=242,240,189, SURF_ID='IfcBuildingElementProxy'/ 
&OBST ID='常规模型 3:常规模型 1:373944', XB=352.0,358.0,98.0,100.0,6.0,8.0, RGB=242,240,189, SURF_ID='IfcBuildingElementProxy'/ 
&OBST ID='常规模型 3:常规模型 1:373944', XB=352.0,364.0,100.0,102.0,4.0,10.0, RGB=242,240,189, SURF_ID='IfcBuildingElementProxy'/ 
&OBST ID='常规模型 3:常规模型 1:373944', XB=356.0,360.0,102.0,104.0,6.0,10.0, RGB=242,240,189, SURF_ID='IfcBuildingElementProxy'/ 
&OBST ID='常规模型 3:常规模型 1:373944', XB=358.0,360.0,98.0,100.0,6.0,10.0, RGB=242,240,189, SURF_ID='IfcBuildingElementProxy'/ 
&OBST ID='常规模型 3:常规模型 1:373944', XB=360.0,366.0,98.0,100.0,4.0,10.0, RGB=242,240,189, SURF_ID='IfcBuildingElementProxy'/ 
&OBST ID='常规模型 3:常规模型 1:373944', XB=360.0,366.0,102.0,104.0,4.0,10.0, RGB=242,240,189, SURF_ID='IfcBuildingElementProxy'/ 
&OBST ID='常规模型 3:常规模型 1:373944', XB=364.0,366.0,100.0,102.0,4.0,12.0, RGB=242,240,189, SURF_ID='IfcBuildingElementProxy'/ 
&OBST ID='常规模型 3:常规模型 1:373944', XB=364.0,366.0,104.0,106.0,6.0,8.0, RGB=242,240,189, SURF_ID='IfcBuildingElementProxy'/ 
&OBST ID='常规模型 3:常规模型 1:373944', XB=366.0,368.0,100.0,102.0,2.0,12.0, RGB=242,240,189, SURF_ID='IfcBuildingElementProxy'/ 
&OBST ID='常规模型 3:常规模型 1:373944', XB=366.0,368.0,98.0,100.0,4.0,12.0, RGB=242,240,189, SURF_ID='IfcBuildingElementProxy'/ 
&OBST ID='常规模型 3:常规模型 1:373944', XB=366.0,368.0,102.0,104.0,4.0,12.0, RGB=242,240,189, SURF_ID='IfcBuildingElementProxy'/ 
&OBST ID='常规模型 3:常规模型 1:373944', XB=366.0,368.0,96.0,98.0,6.0,8.0, RGB=242,240,189, SURF_ID='IfcBuildingElementProxy'/ 
&OBST ID='常规模型 3:常规模型 1:373944', XB=366.0,368.0,104.0,106.0,6.0,10.0, RGB=242,240,189, SURF_ID='IfcBuildingElementProxy'/ 
&OBST ID='常规模型 3:常规模型 1:373944', XB=368.0,368.0,104.0,106.0,4.0,6.0, RGB=242,240,189, SURF_ID='IfcBuildingElementProxy'/ 
&OBST ID='常规模型 3:常规模型 1:373944', XB=368.0,368.0,96.0,98.0,8.0,10.0, RGB=242,240,189, SURF_ID='IfcBuildingElementProxy'/ 
&OBST ID='常规模型 3:常规模型 1:373944', XB=288.0,292.0,100.0,104.0,4.0,8.0, RGB=242,240,189, SURF_ID='IfcBuildingElementProxy'/ 
&OBST ID='常规模型 3:常规模型 1:373944', XB=292.0,300.0,100.0,104.0,4.0,12.0, RGB=242,240,189, SURF_ID='IfcBuildingElementProxy'/ 
&OBST ID='常规模型 3:常规模型 1:373944', XB=300.0,304.0,100.0,104.0,4.0,8.0, RGB=242,240,189, SURF_ID='IfcBuildingElementProxy'/ 
&OBST ID='常规模型 3:常规模型 1:373944', XB=304.0,308.0,84.0,92.0,0.0,8.0, RGB=242,240,189, SURF_ID='IfcBuildingElementProxy'/ 
&OBST ID='常规模型 3:常规模型 1:373944', XB=304.0,312.0,96.0,108.0,0.0,8.0, RGB=242,240,189, SURF_ID='IfcBuildingElementProxy'/ 
&OBST ID='常规模型 3:常规模型 1:373944', XB=312.0,348.0,100.0,104.0,4.0,8.0, RGB=242,240,189, SURF_ID='IfcBuildingElementProxy'/ 
&OBST ID='常规模型 3:常规模型 1:373944', XB=324.0,328.0,84.0,92.0,0.0,8.0, RGB=242,240,189, SURF_ID='IfcBuildingElementProxy'/ 
&OBST ID='常规模型 3:常规模型 1:373944', XB=328.0,332.0,108.0,116.0,0.0,8.0, RGB=242,240,189, SURF_ID='IfcBuildingElementProxy'/ 
&OBST ID='常规模型 3:常规模型 1:373944', XB=340.0,344.0,108.0,112.0,0.0,4.0, RGB=242,240,189, SURF_ID='IfcBuildingElementProxy'/ 
&OBST ID='常规模型 3:常规模型 1:373944', XB=348.0,352.0,96.0,108.0,0.0,8.0, RGB=242,240,189, SURF_ID='IfcBuildingElementProxy'/ 
&OBST ID='常规模型 3:常规模型 1:373944', XB=352.0,360.0,100.0,104.0,4.0,8.0, RGB=242,240,189, SURF_ID='IfcBuildingElementProxy'/ 
&OBST ID='常规模型 3:常规模型 1:373944', XB=360.0,364.0,96.0,100.0,4.0,8.0, RGB=242,240,189, SURF_ID='IfcBuildingElementProxy'/ 
&OBST ID='常规模型 3:常规模型 1:373944', XB=360.0,368.0,100.0,104.0,4.0,12.0, RGB=242,240,189, SURF_ID='IfcBuildingElementProxy'/ 
&OBST ID='常规模型 3:常规模型 1:373944', XB=364.0,368.0,96.0,100.0,4.0,12.0, RGB=242,240,189, SURF_ID='IfcBuildingElementProxy'/ 
&OBST ID='常规模型 3:常规模型 1:373944', XB=308.0,312.0,88.0,88.0,0.0,8.0, RGB=242,240,189, SURF_ID='IfcBuildingElementProxy'/ 
&OBST ID='常规模型 3:常规模型 1:373944', XB=356.0,360.0,100.0,100.0,8.0,12.0, RGB=242,240,189, SURF_ID='IfcBuildingElementProxy'/ 
&OBST ID='常规模型 4:常规模型 1:374116', XB=148.0,152.0,56.0,58.0,6.0,8.0, RGB=242,240,189, SURF_ID='IfcBuildingElementProxy'/ 
&OBST ID='常规模型 4:常规模型 1:374116', XB=150.0,152.0,54.0,56.0,6.0,8.0, RGB=242,240,189, SURF_ID='IfcBuildingElementProxy'/ 
&OBST ID='常规模型 4:常规模型 1:374116', XB=152.0,154.0,54.0,56.0,6.0,10.0, RGB=242,240,189, SURF_ID='IfcBuildingElementProxy'/ 
&OBST ID='常规模型 4:常规模型 1:374116', XB=152.0,162.0,58.0,60.0,6.0,8.0, RGB=242,240,189, SURF_ID='IfcBuildingElementProxy'/ 
&OBST ID='常规模型 4:常规模型 1:374116', XB=152.0,168.0,56.0,58.0,4.0,10.0, RGB=242,240,189, SURF_ID='IfcBuildingElementProxy'/ 
&OBST ID='常规模型 4:常规模型 1:374116', XB=154.0,162.0,54.0,56.0,4.0,10.0, RGB=242,240,189, SURF_ID='IfcBuildingElementProxy'/ 
&OBST ID='常规模型 4:常规模型 1:374116', XB=162.0,168.0,54.0,56.0,6.0,10.0, RGB=242,240,189, SURF_ID='IfcBuildingElementProxy'/ 
&OBST ID='常规模型 4:常规模型 1:374116', XB=164.0,172.0,42.0,44.0,2.0,10.0, RGB=242,240,189, SURF_ID='IfcBuildingElementProxy'/ 
&OBST ID='常规模型 4:常规模型 1:374116', XB=166.0,172.0,40.0,42.0,2.0,10.0, RGB=242,240,189, SURF_ID='IfcBuildingElementProxy'/ 
&OBST ID='常规模型 4:常规模型 1:374116', XB=166.0,172.0,44.0,46.0,2.0,10.0, RGB=242,240,189, SURF_ID='IfcBuildingElementProxy'/ 
&OBST ID='常规模型 4:常规模型 1:374116', XB=168.0,172.0,50.0,54.0,0.0,8.0, RGB=242,240,189, SURF_ID='IfcBuildingElementProxy'/ 
&OBST ID='常规模型 4:常规模型 1:374116', XB=168.0,172.0,58.0,62.0,0.0,8.0, RGB=242,240,189, SURF_ID='IfcBuildingElementProxy'/ 
&OBST ID='常规模型 4:常规模型 1:374116', XB=168.0,172.0,54.0,58.0,0.0,10.0, RGB=242,240,189, SURF_ID='IfcBuildingElementProxy'/ 
&OBST ID='常规模型 4:常规模型 1:374116', XB=172.0,210.0,56.0,58.0,4.0,10.0, RGB=242,240,189, SURF_ID='IfcBuildingElementProxy'/ 
&OBST ID='常规模型 4:常规模型 1:374116', XB=172.0,210.0,54.0,56.0,6.0,10.0, RGB=242,240,189, SURF_ID='IfcBuildingElementProxy'/ 
&OBST ID='常规模型 4:常规模型 1:374116', XB=186.0,190.0,40.0,46.0,2.0,10.0, RGB=242,240,189, SURF_ID='IfcBuildingElementProxy'/ 
&OBST ID='常规模型 4:常规模型 1:374116', XB=188.0,194.0,66.0,72.0,2.0,8.0, RGB=242,240,189, SURF_ID='IfcBuildingElementProxy'/ 
&OBST ID='常规模型 4:常规模型 1:374116', XB=202.0,206.0,66.0,68.0,2.0,4.0, RGB=242,240,189, SURF_ID='IfcBuildingElementProxy'/ 
&OBST ID='常规模型 4:常规模型 1:374116', XB=210.0,214.0,50.0,54.0,0.0,8.0, RGB=242,240,189, SURF_ID='IfcBuildingElementProxy'/ 
&OBST ID='常规模型 4:常规模型 1:374116', XB=210.0,214.0,58.0,62.0,0.0,8.0, RGB=242,240,189, SURF_ID='IfcBuildingElementProxy'/ 
&OBST ID='常规模型 4:常规模型 1:374116', XB=210.0,214.0,54.0,58.0,0.0,10.0, RGB=242,240,189, SURF_ID='IfcBuildingElementProxy'/ 
&OBST ID='常规模型 4:常规模型 1:374116', XB=214.0,220.0,54.0,56.0,6.0,10.0, RGB=242,240,189, SURF_ID='IfcBuildingElementProxy'/ 
&OBST ID='常规模型 4:常规模型 1:374116', XB=214.0,226.0,56.0,58.0,4.0,10.0, RGB=242,240,189, SURF_ID='IfcBuildingElementProxy'/ 
&OBST ID='常规模型 4:常规模型 1:374116', XB=220.0,222.0,58.0,60.0,6.0,8.0, RGB=242,240,189, SURF_ID='IfcBuildingElementProxy'/ 
&OBST ID='常规模型 4:常规模型 1:374116', XB=220.0,226.0,54.0,56.0,4.0,10.0, RGB=242,240,189, SURF_ID='IfcBuildingElementProxy'/ 
&OBST ID='常规模型 4:常规模型 1:374116', XB=222.0,224.0,58.0,60.0,6.0,10.0, RGB=242,240,189, SURF_ID='IfcBuildingElementProxy'/ 
&OBST ID='常规模型 4:常规模型 1:374116', XB=224.0,226.0,52.0,54.0,6.0,8.0, RGB=242,240,189, SURF_ID='IfcBuildingElementProxy'/ 
&OBST ID='常规模型 4:常规模型 1:374116', XB=224.0,230.0,58.0,60.0,4.0,10.0, RGB=242,240,189, SURF_ID='IfcBuildingElementProxy'/ 
&OBST ID='常规模型 4:常规模型 1:374116', XB=226.0,228.0,52.0,54.0,6.0,10.0, RGB=242,240,189, SURF_ID='IfcBuildingElementProxy'/ 
&OBST ID='常规模型 4:常规模型 1:374116', XB=226.0,230.0,54.0,58.0,4.0,12.0, RGB=242,240,189, SURF_ID='IfcBuildingElementProxy'/ 
&OBST ID='常规模型 4:常规模型 1:374116', XB=228.0,230.0,52.0,54.0,4.0,10.0, RGB=242,240,189, SURF_ID='IfcBuildingElementProxy'/ 
&OBST ID='常规模型 4:常规模型 1:374116', XB=150.0,152.0,56.0,56.0,8.0,10.0, RGB=242,240,189, SURF_ID='IfcBuildingElementProxy'/ 
&OBST ID='常规模型 4:常规模型 1:374116', XB=228.0,230.0,56.0,56.0,2.0,4.0, RGB=242,240,189, SURF_ID='IfcBuildingElementProxy'/ 
&OBST ID='常规模型 4:常规模型 1:374116', XB=230.0,230.0,54.0,58.0,2.0,4.0, RGB=242,240,189, SURF_ID='IfcBuildingElementProxy'/ 
&OBST ID='常规模型 4:常规模型 1:374116', XB=230.0,230.0,58.0,60.0,10.0,12.0, RGB=242,240,189, SURF_ID='IfcBuildingElementProxy'/ 
&OBST ID='常规模型 4:常规模型 1:374116', XB=152.0,160.0,52.0,56.0,4.0,8.0, RGB=242,240,189, SURF_ID='IfcBuildingElementProxy'/ 
&OBST ID='常规模型 4:常规模型 1:374116', XB=152.0,168.0,56.0,60.0,4.0,8.0, RGB=242,240,189, SURF_ID='IfcBuildingElementProxy'/ 
&OBST ID='常规模型 4:常规模型 1:374116', XB=164.0,172.0,40.0,44.0,0.0,8.0, RGB=242,240,189, SURF_ID='IfcBuildingElementProxy'/ 
&OBST ID='常规模型 4:常规模型 1:374116', XB=168.0,172.0,44.0,48.0,0.0,8.0, RGB=242,240,189, SURF_ID='IfcBuildingElementProxy'/ 
&OBST ID='常规模型 4:常规模型 1:374116', XB=168.0,172.0,52.0,64.0,0.0,8.0, RGB=242,240,189, SURF_ID='IfcBuildingElementProxy'/ 
&OBST ID='常规模型 4:常规模型 1:374116', XB=172.0,208.0,56.0,60.0,4.0,8.0, RGB=242,240,189, SURF_ID='IfcBuildingElementProxy'/ 
&OBST ID='常规模型 4:常规模型 1:374116', XB=184.0,192.0,40.0,44.0,0.0,8.0, RGB=242,240,189, SURF_ID='IfcBuildingElementProxy'/ 
&OBST ID='常规模型 4:常规模型 1:374116', XB=188.0,196.0,64.0,72.0,0.0,8.0, RGB=242,240,189, SURF_ID='IfcBuildingElementProxy'/ 
&OBST ID='常规模型 4:常规模型 1:374116', XB=204.0,208.0,64.0,68.0,0.0,4.0, RGB=242,240,189, SURF_ID='IfcBuildingElementProxy'/ 
&OBST ID='常规模型 4:常规模型 1:374116', XB=208.0,212.0,52.0,64.0,0.0,8.0, RGB=242,240,189, SURF_ID='IfcBuildingElementProxy'/ 
&OBST ID='常规模型 4:常规模型 1:374116', XB=212.0,224.0,56.0,60.0,4.0,8.0, RGB=242,240,189, SURF_ID='IfcBuildingElementProxy'/ 
&OBST ID='常规模型 4:常规模型 1:374116', XB=220.0,224.0,52.0,56.0,4.0,8.0, RGB=242,240,189, SURF_ID='IfcBuildingElementProxy'/ 
&OBST ID='常规模型 4:常规模型 1:374116', XB=224.0,232.0,52.0,60.0,4.0,12.0, RGB=242,240,189, SURF_ID='IfcBuildingElementProxy'/ 
&OBST ID='常规模型 4:常规模型 1:374116', XB=160.0,168.0,52.0,56.0,8.0,8.0, RGB=242,240,189, SURF_ID='IfcBuildingElementProxy'/ 
&OBST ID='常规模型 4:常规模型 1:374116', XB=172.0,208.0,52.0,56.0,8.0,8.0, RGB=242,240,189, SURF_ID='IfcBuildingElementProxy'/ 
&OBST ID='常规模型 4:常规模型 1:374116', XB=212.0,220.0,52.0,56.0,8.0,8.0, RGB=242,240,189, SURF_ID='IfcBuildingElementProxy'/ 
&OBST ID='常规模型 4:常规模型 1:374116', XB=152.0,160.0,56.0,56.0,8.0,12.0, RGB=242,240,189, SURF_ID='IfcBuildingElementProxy'/ 
&OBST ID='常规模型 4:常规模型 1:374116', XB=220.0,224.0,56.0,56.0,8.0,12.0, RGB=242,240,189, SURF_ID='IfcBuildingElementProxy'/ 
&OBST ID='常规模型 5:常规模型 1:374290', XB=406.0,412.0,156.0,158.0,2.0,10.0, RGB=242,240,189, SURF_ID='IfcBuildingElementProxy'/ 
&OBST ID='常规模型 5:常规模型 1:374290', XB=406.0,412.0,160.0,162.0,2.0,10.0, RGB=242,240,189, SURF_ID='IfcBuildingElementProxy'/ 
&OBST ID='常规模型 5:常规模型 1:374290', XB=406.0,414.0,158.0,160.0,2.0,10.0, RGB=242,240,189, SURF_ID='IfcBuildingElementProxy'/ 
&OBST ID='常规模型 5:常规模型 1:374290', XB=408.0,410.0,162.0,164.0,2.0,10.0, RGB=242,240,189, SURF_ID='IfcBuildingElementProxy'/ 
&OBST ID='常规模型 5:常规模型 1:374290', XB=408.0,412.0,138.0,142.0,2.0,10.0, RGB=242,240,189, SURF_ID='IfcBuildingElementProxy'/ 
&OBST ID='常规模型 5:常规模型 1:374290', XB=418.0,420.0,98.0,100.0,6.0,8.0, RGB=242,240,189, SURF_ID='IfcBuildingElementProxy'/ 
&OBST ID='常规模型 5:常规模型 1:374290', XB=418.0,422.0,114.0,118.0,0.0,8.0, RGB=242,240,189, SURF_ID='IfcBuildingElementProxy'/ 
&OBST ID='常规模型 5:常规模型 1:374290', XB=418.0,422.0,156.0,160.0,0.0,8.0, RGB=242,240,189, SURF_ID='IfcBuildingElementProxy'/ 
&OBST ID='常规模型 5:常规模型 1:374290', XB=420.0,422.0,100.0,102.0,4.0,10.0, RGB=242,240,189, SURF_ID='IfcBuildingElementProxy'/ 
&OBST ID='常规模型 5:常规模型 1:374290', XB=420.0,422.0,98.0,100.0,4.0,12.0, RGB=242,240,189, SURF_ID='IfcBuildingElementProxy'/ 
&OBST ID='常规模型 5:常规模型 1:374290', XB=420.0,422.0,108.0,114.0,6.0,8.0, RGB=242,240,189, SURF_ID='IfcBuildingElementProxy'/ 
&OBST ID='常规模型 5:常规模型 1:374290', XB=420.0,422.0,118.0,156.0,6.0,8.0, RGB=242,240,189, SURF_ID='IfcBuildingElementProxy'/ 
&OBST ID='常规模型 5:常规模型 1:374290', XB=420.0,422.0,160.0,166.0,6.0,8.0, RGB=242,240,189, SURF_ID='IfcBuildingElementProxy'/ 
&OBST ID='常规模型 5:常规模型 1:374290', XB=420.0,422.0,106.0,108.0,6.0,10.0, RGB=242,240,189, SURF_ID='IfcBuildingElementProxy'/ 
&OBST ID='常规模型 5:常规模型 1:374290', XB=420.0,422.0,166.0,176.0,6.0,10.0, RGB=242,240,189, SURF_ID='IfcBuildingElementProxy'/ 
&OBST ID='常规模型 5:常规模型 1:374290', XB=420.0,426.0,102.0,106.0,4.0,10.0, RGB=242,240,189, SURF_ID='IfcBuildingElementProxy'/ 
&OBST ID='常规模型 5:常规模型 1:374290', XB=422.0,424.0,114.0,118.0,0.0,10.0, RGB=242,240,189, SURF_ID='IfcBuildingElementProxy'/ 
&OBST ID='常规模型 5:常规模型 1:374290', XB=422.0,424.0,156.0,160.0,0.0,10.0, RGB=242,240,189, SURF_ID='IfcBuildingElementProxy'/ 
&OBST ID='常规模型 5:常规模型 1:374290', XB=422.0,424.0,98.0,100.0,2.0,12.0, RGB=242,240,189, SURF_ID='IfcBuildingElementProxy'/ 
&OBST ID='常规模型 5:常规模型 1:374290', XB=422.0,424.0,106.0,114.0,4.0,10.0, RGB=242,240,189, SURF_ID='IfcBuildingElementProxy'/ 
&OBST ID='常规模型 5:常规模型 1:374290', XB=422.0,424.0,118.0,156.0,4.0,10.0, RGB=242,240,189, SURF_ID='IfcBuildingElementProxy'/ 
&OBST ID='常规模型 5:常规模型 1:374290', XB=422.0,424.0,160.0,168.0,4.0,10.0, RGB=242,240,189, SURF_ID='IfcBuildingElementProxy'/ 
&OBST ID='常规模型 5:常规模型 1:374290', XB=422.0,424.0,174.0,176.0,4.0,10.0, RGB=242,240,189, SURF_ID='IfcBuildingElementProxy'/ 
&OBST ID='常规模型 5:常规模型 1:374290', XB=422.0,424.0,100.0,102.0,4.0,12.0, RGB=242,240,189, SURF_ID='IfcBuildingElementProxy'/ 
&OBST ID='常规模型 5:常规模型 1:374290', XB=422.0,424.0,178.0,180.0,6.0,8.0, RGB=242,240,189, SURF_ID='IfcBuildingElementProxy'/ 
&OBST ID='常规模型 5:常规模型 1:374290', XB=422.0,424.0,176.0,178.0,6.0,10.0, RGB=242,240,189, SURF_ID='IfcBuildingElementProxy'/ 
&OBST ID='常规模型 5:常规模型 1:374290', XB=422.0,426.0,168.0,174.0,4.0,10.0, RGB=242,240,189, SURF_ID='IfcBuildingElementProxy'/ 
&OBST ID='常规模型 5:常规模型 1:374290', XB=424.0,426.0,100.0,102.0,4.0,10.0, RGB=242,240,189, SURF_ID='IfcBuildingElementProxy'/ 
&OBST ID='常规模型 5:常规模型 1:374290', XB=424.0,426.0,98.0,100.0,4.0,12.0, RGB=242,240,189, SURF_ID='IfcBuildingElementProxy'/ 
&OBST ID='常规模型 5:常规模型 1:374290', XB=424.0,426.0,108.0,114.0,6.0,8.0, RGB=242,240,189, SURF_ID='IfcBuildingElementProxy'/ 
&OBST ID='常规模型 5:常规模型 1:374290', XB=424.0,426.0,118.0,156.0,6.0,8.0, RGB=242,240,189, SURF_ID='IfcBuildingElementProxy'/ 
&OBST ID='常规模型 5:常规模型 1:374290', XB=424.0,426.0,160.0,166.0,6.0,8.0, RGB=242,240,189, SURF_ID='IfcBuildingElementProxy'/ 
&OBST ID='常规模型 5:常规模型 1:374290', XB=424.0,426.0,106.0,108.0,6.0,10.0, RGB=242,240,189, SURF_ID='IfcBuildingElementProxy'/ 
&OBST ID='常规模型 5:常规模型 1:374290', XB=424.0,426.0,166.0,168.0,6.0,10.0, RGB=242,240,189, SURF_ID='IfcBuildingElementProxy'/ 
&OBST ID='常规模型 5:常规模型 1:374290', XB=424.0,426.0,174.0,176.0,6.0,10.0, RGB=242,240,189, SURF_ID='IfcBuildingElementProxy'/ 
&OBST ID='常规模型 5:常规模型 1:374290', XB=424.0,428.0,114.0,118.0,0.0,8.0, RGB=242,240,189, SURF_ID='IfcBuildingElementProxy'/ 
&OBST ID='常规模型 5:常规模型 1:374290', XB=424.0,428.0,156.0,160.0,0.0,8.0, RGB=242,240,189, SURF_ID='IfcBuildingElementProxy'/ 
&OBST ID='常规模型 5:常规模型 1:374290', XB=426.0,428.0,98.0,100.0,6.0,10.0, RGB=242,240,189, SURF_ID='IfcBuildingElementProxy'/ 
&OBST ID='常规模型 5:常规模型 1:374290', XB=432.0,436.0,122.0,124.0,2.0,4.0, RGB=242,240,189, SURF_ID='IfcBuildingElementProxy'/ 
&OBST ID='常规模型 5:常规模型 1:374290', XB=432.0,438.0,134.0,140.0,2.0,8.0, RGB=242,240,189, SURF_ID='IfcBuildingElementProxy'/ 
&OBST ID='常规模型 5:常规模型 1:374290', XB=418.0,420.0,98.0,98.0,8.0,10.0, RGB=242,240,189, SURF_ID='IfcBuildingElementProxy'/ 
&OBST ID='常规模型 5:常规模型 1:374290', XB=408.0,412.0,136.0,144.0,0.0,8.0, RGB=242,240,189, SURF_ID='IfcBuildingElementProxy'/ 
&OBST ID='常规模型 5:常规模型 1:374290', XB=408.0,412.0,156.0,164.0,0.0,8.0, RGB=242,240,189, SURF_ID='IfcBuildingElementProxy'/ 
&OBST ID='常规模型 5:常规模型 1:374290', XB=416.0,428.0,116.0,120.0,0.0,8.0, RGB=242,240,189, SURF_ID='IfcBuildingElementProxy'/ 
&OBST ID='常规模型 5:常规模型 1:374290', XB=416.0,428.0,156.0,160.0,0.0,8.0, RGB=242,240,189, SURF_ID='IfcBuildingElementProxy'/ 
&OBST ID='常规模型 5:常规模型 1:374290', XB=420.0,424.0,108.0,116.0,4.0,8.0, RGB=242,240,189, SURF_ID='IfcBuildingElementProxy'/ 
&OBST ID='常规模型 5:常规模型 1:374290', XB=420.0,424.0,120.0,156.0,4.0,8.0, RGB=242,240,189, SURF_ID='IfcBuildingElementProxy'/ 
&OBST ID='常规模型 5:常规模型 1:374290', XB=420.0,424.0,160.0,168.0,4.0,8.0, RGB=242,240,189, SURF_ID='IfcBuildingElementProxy'/ 
&OBST ID='常规模型 5:常规模型 1:374290', XB=420.0,424.0,100.0,108.0,4.0,12.0, RGB=242,240,189, SURF_ID='IfcBuildingElementProxy'/ 
&OBST ID='常规模型 5:常规模型 1:374290', XB=420.0,424.0,168.0,176.0,4.0,12.0, RGB=242,240,189, SURF_ID='IfcBuildingElementProxy'/ 
&OBST ID='常规模型 5:常规模型 1:374290', XB=420.0,428.0,96.0,100.0,4.0,12.0, RGB=242,240,189, SURF_ID='IfcBuildingElementProxy'/ 
&OBST ID='常规模型 5:常规模型 1:374290', XB=424.0,428.0,100.0,104.0,4.0,8.0, RGB=242,240,189, SURF_ID='IfcBuildingElementProxy'/ 
&OBST ID='常规模型 5:常规模型 1:374290', XB=432.0,436.0,120.0,124.0,0.0,4.0, RGB=242,240,189, SURF_ID='IfcBuildingElementProxy'/ 
&OBST ID='常规模型 5:常规模型 1:374290', XB=432.0,436.0,132.0,140.0,0.0,8.0, RGB=242,240,189, SURF_ID='IfcBuildingElementProxy'/ 
&OBST ID='常规模型 5:常规模型 1:374290', XB=420.0,424.0,176.0,180.0,8.0,8.0, RGB=242,240,189, SURF_ID='IfcBuildingElementProxy'/ 
&OBST ID='常规模型 5:常规模型 1:374290', XB=424.0,428.0,104.0,108.0,8.0,8.0, RGB=242,240,189, SURF_ID='IfcBuildingElementProxy'/ 
&OBST ID='常规模型 5:常规模型 1:374290', XB=424.0,428.0,168.0,176.0,8.0,8.0, RGB=242,240,189, SURF_ID='IfcBuildingElementProxy'/ 
&OBST ID='常规模型 5:常规模型 1:374290', XB=404.0,408.0,160.0,160.0,0.0,8.0, RGB=242,240,189, SURF_ID='IfcBuildingElementProxy'/ 
&OBST ID='常规模型 6:常规模型 1:375533', XB=554.0,556.0,184.0,186.0,4.0,8.0, RGB=242,240,189, SURF_ID='IfcBuildingElementProxy'/ 
&OBST ID='常规模型 6:常规模型 1:375533', XB=554.0,556.0,188.0,190.0,4.0,8.0, RGB=242,240,189, SURF_ID='IfcBuildingElementProxy'/ 
&OBST ID='常规模型 6:常规模型 1:375533', XB=554.0,556.0,186.0,188.0,4.0,10.0, RGB=242,240,189, SURF_ID='IfcBuildingElementProxy'/ 
&OBST ID='常规模型 6:常规模型 1:375533', XB=556.0,560.0,190.0,192.0,4.0,6.0, RGB=242,240,189, SURF_ID='IfcBuildingElementProxy'/ 
&OBST ID='常规模型 6:常规模型 1:375533', XB=556.0,560.0,182.0,184.0,4.0,8.0, RGB=242,240,189, SURF_ID='IfcBuildingElementProxy'/ 
&OBST ID='常规模型 6:常规模型 1:375533', XB=556.0,560.0,184.0,186.0,4.0,16.0, RGB=242,240,189, SURF_ID='IfcBuildingElementProxy'/ 
&OBST ID='常规模型 6:常规模型 1:375533', XB=556.0,560.0,188.0,190.0,4.0,16.0, RGB=242,240,189, SURF_ID='IfcBuildingElementProxy'/ 
&OBST ID='常规模型 6:常规模型 1:375533', XB=556.0,562.0,186.0,188.0,4.0,16.0, RGB=242,240,189, SURF_ID='IfcBuildingElementProxy'/ 
&OBST ID='常规模型 6:常规模型 1:375533', XB=560.0,562.0,184.0,186.0,4.0,12.0, RGB=242,240,189, SURF_ID='IfcBuildingElementProxy'/ 
&OBST ID='常规模型 6:常规模型 1:375533', XB=560.0,562.0,188.0,190.0,4.0,12.0, RGB=242,240,189, SURF_ID='IfcBuildingElementProxy'/ 
&OBST ID='常规模型 6:常规模型 1:375533', XB=562.0,564.0,186.0,188.0,4.0,6.0, RGB=242,240,189, SURF_ID='IfcBuildingElementProxy'/ 
&OBST ID='常规模型 6:常规模型 1:375533', XB=544.0,548.0,180.0,188.0,40.0,48.0, RGB=242,240,189, SURF_ID='IfcBuildingElementProxy'/ 
&OBST ID='常规模型 6:常规模型 1:375533', XB=556.0,560.0,188.0,192.0,4.0,12.0, RGB=242,240,189, SURF_ID='IfcBuildingElementProxy'/ 
&OBST ID='常规模型 6:常规模型 1:375533', XB=556.0,560.0,184.0,188.0,4.0,72.0, RGB=242,240,189, SURF_ID='IfcBuildingElementProxy'/ 
&OBST ID='常规模型 6:常规模型 1:375533', XB=560.0,564.0,184.0,188.0,4.0,12.0, RGB=242,240,189, SURF_ID='IfcBuildingElementProxy'/ 
&OBST ID='常规模型 6:常规模型 1:375533', XB=568.0,576.0,180.0,188.0,44.0,48.0, RGB=242,240,189, SURF_ID='IfcBuildingElementProxy'/ 
&OBST ID='常规模型 6:常规模型 1:375533', XB=568.0,576.0,180.0,188.0,64.0,68.0, RGB=242,240,189, SURF_ID='IfcBuildingElementProxy'/ 
&OBST ID='常规模型 6:常规模型 1:375533', XB=548.0,548.0,180.0,184.0,28.0,32.0, RGB=242,240,189, SURF_ID='IfcBuildingElementProxy'/ 
&OBST ID='常规模型 6:常规模型 1:375533', XB=572.0,572.0,180.0,188.0,68.0,72.0, RGB=242,240,189, SURF_ID='IfcBuildingElementProxy'/ 
&OBST ID='常规模型 7:常规模型 1:376800', XB=28.0,30.0,50.0,52.0,4.0,6.0, RGB=242,240,189, SURF_ID='IfcBuildingElementProxy'/ 
&OBST ID='常规模型 7:常规模型 1:376800', XB=28.0,30.0,56.0,58.0,4.0,8.0, RGB=242,240,189, SURF_ID='IfcBuildingElementProxy'/ 
&OBST ID='常规模型 7:常规模型 1:376800', XB=28.0,30.0,52.0,56.0,4.0,12.0, RGB=242,240,189, SURF_ID='IfcBuildingElementProxy'/ 
&OBST ID='常规模型 7:常规模型 1:376800', XB=30.0,34.0,50.0,52.0,4.0,12.0, RGB=242,240,189, SURF_ID='IfcBuildingElementProxy'/ 
&OBST ID='常规模型 7:常规模型 1:376800', XB=30.0,34.0,56.0,58.0,4.0,14.0, RGB=242,240,189, SURF_ID='IfcBuildingElementProxy'/ 
&OBST ID='常规模型 7:常规模型 1:376800', XB=30.0,34.0,52.0,56.0,4.0,16.0, RGB=242,240,189, SURF_ID='IfcBuildingElementProxy'/ 
&OBST ID='常规模型 7:常规模型 1:376800', XB=34.0,36.0,50.0,52.0,4.0,6.0, RGB=242,240,189, SURF_ID='IfcBuildingElementProxy'/ 
&OBST ID='常规模型 7:常规模型 1:376800', XB=34.0,36.0,56.0,58.0,4.0,8.0, RGB=242,240,189, SURF_ID='IfcBuildingElementProxy'/ 
&OBST ID='常规模型 7:常规模型 1:376800', XB=34.0,36.0,52.0,56.0,4.0,12.0, RGB=242,240,189, SURF_ID='IfcBuildingElementProxy'/ 
&OBST ID='常规模型 7:常规模型 1:376800', XB=28.0,30.0,54.0,54.0,12.0,14.0, RGB=242,240,189, SURF_ID='IfcBuildingElementProxy'/ 
&OBST ID='常规模型 7:常规模型 1:376800', XB=34.0,36.0,54.0,54.0,12.0,14.0, RGB=242,240,189, SURF_ID='IfcBuildingElementProxy'/ 
&OBST ID='常规模型 7:常规模型 1:376800', XB=16.0,24.0,48.0,56.0,40.0,48.0, RGB=242,240,189, SURF_ID='IfcBuildingElementProxy'/ 
&OBST ID='常规模型 7:常规模型 1:376800', XB=20.0,24.0,48.0,52.0,28.0,32.0, RGB=242,240,189, SURF_ID='IfcBuildingElementProxy'/ 
&OBST ID='常规模型 7:常规模型 1:376800', XB=28.0,36.0,56.0,60.0,4.0,8.0, RGB=242,240,189, SURF_ID='IfcBuildingElementProxy'/ 
&OBST ID='常规模型 7:常规模型 1:376800', XB=28.0,36.0,52.0,56.0,4.0,72.0, RGB=242,240,189, SURF_ID='IfcBuildingElementProxy'/ 
&OBST ID='常规模型 7:常规模型 1:376800', XB=40.0,44.0,48.0,56.0,64.0,68.0, RGB=242,240,189, SURF_ID='IfcBuildingElementProxy'/ 
&OBST ID='常规模型 7:常规模型 1:376800', XB=44.0,48.0,48.0,56.0,44.0,48.0, RGB=242,240,189, SURF_ID='IfcBuildingElementProxy'/ 
&OBST ID='常规模型 7:常规模型 1:376800', XB=44.0,48.0,48.0,56.0,64.0,72.0, RGB=242,240,189, SURF_ID='IfcBuildingElementProxy'/ 
&OBST ID='常规模型 7:常规模型 1:376800', XB=32.0,32.0,48.0,52.0,4.0,8.0, RGB=242,240,189, SURF_ID='IfcBuildingElementProxy'/ 
&OBST ID='椅子-转椅13:椅子:365102', XB=206.0,208.0,222.0,224.0,2.0,2.0, RGB=130,132,163, SURF_ID='textile'/ 
&OBST ID='椅子-转椅13:椅子:365102', XB=204.0,208.0,220.0,224.0,4.0,4.0, RGB=130,132,163, SURF_ID='textile'/ 
&OBST ID='椅子-转椅13:椅子:365102', XB=204.0,208.0,224.0,224.0,0.0,4.0, RGB=130,132,163, SURF_ID='textile'/ 
&OBST ID='椅子-转椅13:椅子:365102', XB=204.0,204.0,220.0,224.0,0.0,4.0, RGB=130,132,163, SURF_ID='textile'/ 
&OBST ID='椅子-转椅13:椅子:365102', XB=248.0,250.0,222.0,224.0,2.0,2.0, RGB=130,132,163, SURF_ID='textile'/ 
&OBST ID='椅子-转椅13:椅子:365102', XB=248.0,248.0,220.0,224.0,0.0,4.0, RGB=130,132,163, SURF_ID='textile'/ 
&OBST ID='椅子-转椅13:椅子:365102', XB=282.0,284.0,222.0,224.0,2.0,2.0, RGB=130,132,163, SURF_ID='textile'/ 
&OBST ID='椅子-转椅13:椅子:365102', XB=284.0,284.0,220.0,224.0,0.0,4.0, RGB=130,132,163, SURF_ID='textile'/ 
&OBST ID='椅子-转椅13:椅子:365102', XB=324.0,326.0,222.0,224.0,2.0,2.0, RGB=130,132,163, SURF_ID='textile'/ 
&OBST ID='椅子-转椅13:椅子:365102', XB=324.0,328.0,220.0,224.0,4.0,4.0, RGB=130,132,163, SURF_ID='textile'/ 
&OBST ID='椅子-转椅13:椅子:365102', XB=324.0,328.0,224.0,224.0,0.0,4.0, RGB=130,132,163, SURF_ID='textile'/ 
&OBST ID='椅子-转椅13:椅子:365102', XB=328.0,328.0,220.0,224.0,0.0,4.0, RGB=130,132,163, SURF_ID='textile'/ 
&OBST ID='椅子-转椅13:椅子:365102', XB=366.0,368.0,222.0,224.0,2.0,2.0, RGB=130,132,163, SURF_ID='textile'/ 
&OBST ID='椅子-转椅13:椅子:365102', XB=368.0,368.0,220.0,224.0,0.0,4.0, RGB=130,132,163, SURF_ID='textile'/ 
&OBST ID='椅子-转椅13:椅子:365102', XB=408.0,410.0,222.0,224.0,2.0,2.0, RGB=130,132,163, SURF_ID='textile'/ 
&OBST ID='椅子-转椅13:椅子:365102', XB=408.0,412.0,220.0,224.0,4.0,4.0, RGB=130,132,163, SURF_ID='textile'/ 
&OBST ID='椅子-转椅13:椅子:365102', XB=408.0,412.0,224.0,224.0,0.0,4.0, RGB=130,132,163, SURF_ID='textile'/ 
&OBST ID='椅子-转椅13:椅子:365102', XB=412.0,412.0,220.0,224.0,0.0,4.0, RGB=130,132,163, SURF_ID='textile'/ 
&OBST ID='椅子-转椅13:椅子:365102', XB=204.0,206.0,196.0,198.0,2.0,2.0, RGB=130,132,163, SURF_ID='textile'/ 
&OBST ID='椅子-转椅13:椅子:365102', XB=204.0,208.0,196.0,196.0,0.0,4.0, RGB=130,132,163, SURF_ID='textile'/ 
&OBST ID='椅子-转椅13:椅子:365102', XB=246.0,248.0,196.0,198.0,2.0,2.0, RGB=130,132,163, SURF_ID='textile'/ 
&OBST ID='椅子-转椅13:椅子:365102', XB=244.0,248.0,196.0,200.0,4.0,4.0, RGB=130,132,163, SURF_ID='textile'/ 
&OBST ID='椅子-转椅13:椅子:365102', XB=206.0,208.0,172.0,174.0,2.0,2.0, RGB=130,132,163, SURF_ID='textile'/ 
&OBST ID='椅子-转椅13:椅子:365102', XB=204.0,208.0,172.0,172.0,0.0,4.0, RGB=130,132,163, SURF_ID='textile'/ 
&OBST ID='椅子-转椅13:椅子:365102', XB=248.0,250.0,172.0,174.0,2.0,2.0, RGB=130,132,163, SURF_ID='textile'/ 
&OBST ID='椅子-转椅13:椅子:365102', XB=204.0,206.0,146.0,148.0,2.0,2.0, RGB=130,132,163, SURF_ID='textile'/ 
&OBST ID='椅子-转椅13:椅子:365102', XB=204.0,208.0,148.0,148.0,0.0,4.0, RGB=130,132,163, SURF_ID='textile'/ 
&OBST ID='椅子-转椅13:椅子:365102', XB=204.0,204.0,144.0,148.0,0.0,4.0, RGB=130,132,163, SURF_ID='textile'/ 
&OBST ID='椅子-转椅13:椅子:365102', XB=246.0,248.0,146.0,148.0,2.0,2.0, RGB=130,132,163, SURF_ID='textile'/ 
&OBST ID='椅子-转椅13:椅子:365102', XB=248.0,248.0,144.0,148.0,0.0,4.0, RGB=130,132,163, SURF_ID='textile'/ 
&OBST ID='椅子-转椅13:椅子:365102', XB=206.0,208.0,122.0,124.0,2.0,2.0, RGB=130,132,163, SURF_ID='textile'/ 
&OBST ID='椅子-转椅13:椅子:365102', XB=204.0,208.0,120.0,124.0,4.0,4.0, RGB=130,132,163, SURF_ID='textile'/ 
&OBST ID='椅子-转椅13:椅子:365102', XB=204.0,208.0,124.0,124.0,0.0,4.0, RGB=130,132,163, SURF_ID='textile'/ 
&OBST ID='椅子-转椅13:椅子:365102', XB=204.0,204.0,120.0,124.0,0.0,4.0, RGB=130,132,163, SURF_ID='textile'/ 
&OBST ID='椅子-转椅13:椅子:365102', XB=248.0,250.0,122.0,124.0,2.0,2.0, RGB=130,132,163, SURF_ID='textile'/ 
&OBST ID='椅子-转椅13:椅子:365102', XB=248.0,248.0,120.0,124.0,0.0,4.0, RGB=130,132,163, SURF_ID='textile'/ 
&OBST ID='椅子-转椅13:椅子:365102', XB=548.0,550.0,152.0,154.0,2.0,2.0, RGB=130,132,163, SURF_ID='textile'/ 
&OBST ID='椅子-转椅13:椅子:365102', XB=578.0,580.0,152.0,154.0,2.0,2.0, RGB=130,132,163, SURF_ID='textile'/ 
&OBST ID='椅子-转椅13:椅子:365102', XB=576.0,580.0,152.0,152.0,0.0,4.0, RGB=130,132,163, SURF_ID='textile'/ 
&OBST ID='椅子-转椅13:椅子:365102', XB=548.0,550.0,132.0,134.0,2.0,2.0, RGB=130,132,163, SURF_ID='textile'/ 
&OBST ID='椅子-转椅13:椅子:365102', XB=578.0,580.0,132.0,134.0,2.0,2.0, RGB=130,132,163, SURF_ID='textile'/ 
&OBST ID='椅子-转椅13:椅子:365102', XB=576.0,580.0,132.0,132.0,0.0,4.0, RGB=130,132,163, SURF_ID='textile'/ 
&OBST ID='椅子-转椅13:椅子:365102', XB=548.0,550.0,112.0,114.0,2.0,2.0, RGB=130,132,163, SURF_ID='textile'/ 
&OBST ID='椅子-转椅13:椅子:365102', XB=578.0,580.0,112.0,114.0,2.0,2.0, RGB=130,132,163, SURF_ID='textile'/ 
&OBST ID='椅子-转椅13:椅子:365102', XB=576.0,580.0,112.0,112.0,0.0,4.0, RGB=130,132,163, SURF_ID='textile'/ 
&OBST ID='椅子-转椅13:椅子:365102', XB=548.0,550.0,92.0,94.0,2.0,2.0, RGB=130,132,163, SURF_ID='textile'/ 
&OBST ID='椅子-转椅13:椅子:365102', XB=578.0,580.0,92.0,94.0,2.0,2.0, RGB=130,132,163, SURF_ID='textile'/ 
&OBST ID='椅子-转椅13:椅子:365102', XB=576.0,580.0,92.0,92.0,0.0,4.0, RGB=130,132,163, SURF_ID='textile'/ 
&OBST ID='办公隔板 1:办公隔板 1:347725', XB=74.0,78.0,216.0,218.0,2.0,2.0, RGB=130,132,163, SURF_ID='textile'/ 
&OBST ID='办公隔板 1:办公隔板 1:347725', XB=76.0,76.0,216.0,220.0,0.0,4.0, RGB=130,132,163, SURF_ID='textile'/ 
&OBST ID='办公隔板 1:办公隔板 1:347725', XB=104.0,108.0,216.0,218.0,2.0,2.0, RGB=130,132,163, SURF_ID='textile'/ 
&OBST ID='办公隔板 1:办公隔板 1:347725', XB=104.0,108.0,216.0,220.0,0.0,0.0, RGB=130,132,163, SURF_ID='textile'/ 
&OBST ID='办公隔板 1:办公隔板 1:347725', XB=104.0,108.0,216.0,220.0,4.0,4.0, RGB=130,132,163, SURF_ID='textile'/ 
&OBST ID='办公隔板 1:办公隔板 1:347725', XB=104.0,108.0,216.0,216.0,0.0,4.0, RGB=130,132,163, SURF_ID='textile'/ 
&OBST ID='办公隔板 1:办公隔板 1:347725', XB=104.0,108.0,220.0,220.0,0.0,4.0, RGB=130,132,163, SURF_ID='textile'/ 
&OBST ID='办公隔板 1:办公隔板 1:347725', XB=104.0,104.0,216.0,220.0,0.0,4.0, RGB=130,132,163, SURF_ID='textile'/ 
&OBST ID='办公隔板 1:办公隔板 1:347725', XB=108.0,108.0,216.0,220.0,0.0,4.0, RGB=130,132,163, SURF_ID='textile'/ 
&OBST ID='办公隔板 1:办公隔板 1:347725', XB=134.0,138.0,216.0,218.0,2.0,2.0, RGB=130,132,163, SURF_ID='textile'/ 
&OBST ID='办公隔板 1:办公隔板 1:347725', XB=136.0,136.0,216.0,220.0,0.0,4.0, RGB=130,132,163, SURF_ID='textile'/ 
&OBST ID='办公隔板 1:办公隔板 1:347725', XB=74.0,78.0,166.0,168.0,2.0,2.0, RGB=130,132,163, SURF_ID='textile'/ 
&OBST ID='办公隔板 1:办公隔板 1:347725', XB=104.0,108.0,166.0,168.0,2.0,2.0, RGB=130,132,163, SURF_ID='textile'/ 
&OBST ID='办公隔板 1:办公隔板 1:347725', XB=104.0,108.0,164.0,168.0,4.0,4.0, RGB=130,132,163, SURF_ID='textile'/ 
&OBST ID='办公隔板 1:办公隔板 1:347725', XB=104.0,108.0,164.0,164.0,0.0,4.0, RGB=130,132,163, SURF_ID='textile'/ 
&OBST ID='办公隔板 1:办公隔板 1:347725', XB=104.0,108.0,168.0,168.0,0.0,4.0, RGB=130,132,163, SURF_ID='textile'/ 
&OBST ID='办公隔板 1:办公隔板 1:347725', XB=134.0,138.0,166.0,168.0,2.0,2.0, RGB=130,132,163, SURF_ID='textile'/ 
&OBST ID='办公隔板 1:办公隔板 1:347725', XB=74.0,78.0,136.0,138.0,2.0,2.0, RGB=130,132,163, SURF_ID='textile'/ 
&OBST ID='办公隔板 1:办公隔板 1:347725', XB=76.0,76.0,136.0,140.0,0.0,4.0, RGB=130,132,163, SURF_ID='textile'/ 
&OBST ID='办公隔板 1:办公隔板 1:347725', XB=74.0,78.0,114.0,116.0,2.0,2.0, RGB=130,132,163, SURF_ID='textile'/ 
&OBST ID='办公隔板 1:办公隔板 1:347725', XB=74.0,78.0,92.0,94.0,2.0,2.0, RGB=130,132,163, SURF_ID='textile'/ 
&OBST ID='办公隔板 1:办公隔板 1:347725', XB=76.0,76.0,92.0,96.0,0.0,4.0, RGB=130,132,163, SURF_ID='textile'/ 
&OBST ID='办公隔板 1:办公隔板 1:347725', XB=154.0,158.0,96.0,98.0,2.0,2.0, RGB=130,132,163, SURF_ID='textile'/ 
&OBST ID='办公隔板 1:办公隔板 1:347725', XB=156.0,156.0,96.0,100.0,0.0,4.0, RGB=130,132,163, SURF_ID='textile'/ 
&OBST ID='办公隔板 1:办公隔板 1:347725', XB=124.0,128.0,96.0,98.0,2.0,2.0, RGB=130,132,163, SURF_ID='textile'/ 
&OBST ID='办公隔板 1:办公隔板 1:347725', XB=124.0,128.0,96.0,100.0,0.0,0.0, RGB=130,132,163, SURF_ID='textile'/ 
&OBST ID='办公隔板 1:办公隔板 1:347725', XB=124.0,128.0,96.0,100.0,4.0,4.0, RGB=130,132,163, SURF_ID='textile'/ 
&OBST ID='办公隔板 1:办公隔板 1:347725', XB=124.0,128.0,96.0,96.0,0.0,4.0, RGB=130,132,163, SURF_ID='textile'/ 
&OBST ID='办公隔板 1:办公隔板 1:347725', XB=124.0,128.0,100.0,100.0,0.0,4.0, RGB=130,132,163, SURF_ID='textile'/ 
&OBST ID='办公隔板 1:办公隔板 1:347725', XB=124.0,124.0,96.0,100.0,0.0,4.0, RGB=130,132,163, SURF_ID='textile'/ 
&OBST ID='办公隔板 1:办公隔板 1:347725', XB=128.0,128.0,96.0,100.0,0.0,4.0, RGB=130,132,163, SURF_ID='textile'/ 
&OBST ID='办公隔板 1:办公隔板 1:347725', XB=284.0,288.0,60.0,62.0,2.0,2.0, RGB=130,132,163, SURF_ID='textile'/ 
&OBST ID='办公隔板 1:办公隔板 1:347725', XB=284.0,288.0,60.0,64.0,4.0,4.0, RGB=130,132,163, SURF_ID='textile'/ 
&OBST ID='办公隔板 1:办公隔板 1:347725', XB=284.0,288.0,60.0,60.0,0.0,4.0, RGB=130,132,163, SURF_ID='textile'/ 
&OBST ID='办公隔板 1:办公隔板 1:347725', XB=284.0,288.0,64.0,64.0,0.0,4.0, RGB=130,132,163, SURF_ID='textile'/ 
&OBST ID='办公隔板 1:办公隔板 1:347725', XB=284.0,288.0,36.0,40.0,4.0,4.0, RGB=130,132,163, SURF_ID='textile'/ 
&OBST ID='办公隔板 1:办公隔板 1:347725', XB=284.0,288.0,36.0,36.0,0.0,4.0, RGB=130,132,163, SURF_ID='textile'/ 
&OBST ID='办公隔板 1:办公隔板 1:347725', XB=284.0,288.0,40.0,40.0,0.0,4.0, RGB=130,132,163, SURF_ID='textile'/ 
&OBST ID='办公隔板 1:办公隔板 1:347725', XB=284.0,284.0,36.0,40.0,0.0,4.0, RGB=130,132,163, SURF_ID='textile'/ 
&OBST ID='办公隔板 1:办公隔板 1:347725', XB=288.0,288.0,36.0,40.0,0.0,4.0, RGB=130,132,163, SURF_ID='textile'/ 
&OBST ID='办公隔板 1:办公隔板 1:347725', XB=284.0,288.0,38.0,40.0,2.0,2.0, RGB=130,132,163, SURF_ID='textile'/ 
&OBST ID='楼板:常规 - 150mm:372681', XB=60.0,492.0,160.0,238.0,2.0,2.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='楼板:常规 - 150mm:372681', XB=60.0,594.0,0.0,160.0,2.0,2.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='楼板:常规 - 150mm:372681', XB=60.0,492.0,160.0,236.0,0.0,0.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='楼板:常规 - 150mm:372681', XB=60.0,592.0,0.0,160.0,0.0,0.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='楼板:常规 - 150mm:374833', XB=524.0,594.0,160.0,210.0,2.0,2.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='楼板:常规 - 150mm:374833', XB=524.0,592.0,160.0,208.0,0.0,0.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='楼板:常规 - 150mm:374833:2', XB=0.0,60.0,30.0,80.0,2.0,2.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='楼板:常规 - 150mm:374833:2', XB=0.0,60.0,28.0,80.0,0.0,0.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='楼板:常规 - 150mm:383509', XB=494.0,524.0,174.0,224.0,2.0,2.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='楼板:常规 - 150mm:383509', XB=492.0,524.0,172.0,224.0,0.0,0.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:常规 - 200mm:336331', XB=60.0,284.0,238.0,238.0,2.0,14.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:常规 - 200mm:336331', XB=284.0,286.0,238.0,238.0,4.0,14.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:常规 - 200mm:336331', XB=286.0,362.0,238.0,238.0,2.0,14.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:常规 - 200mm:336331', XB=362.0,364.0,238.0,238.0,4.0,14.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:常规 - 200mm:336331', XB=364.0,426.0,238.0,238.0,2.0,14.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:常规 - 200mm:336331', XB=426.0,428.0,238.0,238.0,4.0,14.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:常规 - 200mm:336331', XB=428.0,492.0,238.0,238.0,2.0,14.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:常规 - 200mm:336331', XB=60.0,284.0,236.0,236.0,0.0,12.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:常规 - 200mm:336331', XB=284.0,288.0,236.0,236.0,4.0,12.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:常规 - 200mm:336331', XB=288.0,424.0,236.0,236.0,0.0,12.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:常规 - 200mm:336331', XB=424.0,428.0,236.0,236.0,4.0,12.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:常规 - 200mm:336331', XB=428.0,492.0,236.0,236.0,0.0,12.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:常规 - 200mm:336491', XB=594.0,594.0,80.0,114.0,2.0,14.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:常规 - 200mm:336491', XB=594.0,594.0,126.0,160.0,2.0,14.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:常规 - 200mm:336491', XB=594.0,594.0,114.0,126.0,2.0,16.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:常规 - 200mm:336491', XB=592.0,596.0,80.0,96.0,0.0,12.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:常规 - 200mm:336491', XB=592.0,596.0,144.0,160.0,0.0,12.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:常规 - 200mm:336491', XB=592.0,596.0,96.0,144.0,0.0,16.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:常规 - 200mm:336587', XB=60.0,94.0,0.0,0.0,2.0,14.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:常规 - 200mm:336587', XB=94.0,98.0,0.0,0.0,4.0,14.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:常规 - 200mm:336587', XB=98.0,148.0,0.0,0.0,2.0,14.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:常规 - 200mm:336587', XB=148.0,152.0,0.0,0.0,4.0,14.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:常规 - 200mm:336587', XB=152.0,240.0,0.0,0.0,2.0,14.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:常规 - 200mm:336587', XB=240.0,244.0,0.0,0.0,4.0,14.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:常规 - 200mm:336587', XB=244.0,300.0,0.0,0.0,2.0,14.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:常规 - 200mm:336587', XB=300.0,304.0,0.0,0.0,4.0,14.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:常规 - 200mm:336587', XB=304.0,394.0,0.0,0.0,2.0,14.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:常规 - 200mm:336587', XB=394.0,396.0,0.0,0.0,4.0,14.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:常规 - 200mm:336587', XB=396.0,476.0,0.0,0.0,2.0,14.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:常规 - 200mm:336587', XB=476.0,480.0,0.0,0.0,4.0,14.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:常规 - 200mm:336587', XB=480.0,548.0,0.0,0.0,2.0,14.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:常规 - 200mm:336587', XB=548.0,550.0,0.0,0.0,4.0,14.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:常规 - 200mm:336587', XB=550.0,594.0,0.0,0.0,2.0,14.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:常规 - 200mm:336587', XB=60.0,148.0,0.0,0.0,0.0,12.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:常规 - 200mm:336587', XB=148.0,152.0,0.0,0.0,4.0,12.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:常规 - 200mm:336587', XB=152.0,240.0,0.0,0.0,0.0,12.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:常规 - 200mm:336587', XB=240.0,244.0,0.0,0.0,4.0,12.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:常规 - 200mm:336587', XB=244.0,300.0,0.0,0.0,0.0,12.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:常规 - 200mm:336587', XB=300.0,304.0,0.0,0.0,4.0,12.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:常规 - 200mm:336587', XB=304.0,392.0,0.0,0.0,0.0,12.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:常规 - 200mm:336587', XB=392.0,396.0,0.0,0.0,4.0,12.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:常规 - 200mm:336587', XB=396.0,476.0,0.0,0.0,0.0,12.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:常规 - 200mm:336587', XB=476.0,480.0,0.0,0.0,4.0,12.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:常规 - 200mm:336587', XB=480.0,548.0,0.0,0.0,0.0,12.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:常规 - 200mm:336587', XB=548.0,552.0,0.0,0.0,4.0,12.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:常规 - 200mm:336587', XB=552.0,592.0,0.0,0.0,0.0,12.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:常规 - 200mm:336624', XB=60.0,60.0,0.0,30.0,2.0,14.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:常规 - 200mm:336624', XB=60.0,60.0,0.0,12.0,0.0,12.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:常规 - 200mm:336624', XB=60.0,60.0,12.0,28.0,0.0,16.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:常规 - 200mm:338410', XB=460.0,460.0,108.0,160.0,2.0,14.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:常规 - 200mm:338410', XB=460.0,460.0,162.0,218.0,2.0,14.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:常规 - 200mm:338410', XB=460.0,460.0,220.0,238.0,2.0,14.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:常规 - 200mm:338410', XB=460.0,460.0,160.0,162.0,4.0,14.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:常规 - 200mm:338410', XB=460.0,460.0,218.0,220.0,4.0,14.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:常规 - 200mm:338410', XB=460.0,460.0,108.0,120.0,0.0,12.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:常规 - 200mm:338410', XB=460.0,460.0,124.0,184.0,0.0,12.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:常规 - 200mm:338410', XB=460.0,460.0,188.0,236.0,0.0,12.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:常规 - 200mm:338410', XB=460.0,460.0,120.0,124.0,4.0,12.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:常规 - 200mm:338410', XB=460.0,460.0,184.0,188.0,4.0,12.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:常规 - 200mm:338432', XB=460.0,476.0,138.0,138.0,2.0,14.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:常规 - 200mm:338432', XB=476.0,478.0,138.0,138.0,4.0,14.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:常规 - 200mm:338432', XB=478.0,492.0,138.0,138.0,2.0,14.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:常规 - 200mm:338432', XB=460.0,492.0,136.0,136.0,0.0,12.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:常规 - 200mm:338531', XB=494.0,496.0,144.0,144.0,2.0,14.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:常规 - 200mm:338531', XB=494.0,494.0,140.0,144.0,2.0,14.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:常规 - 200mm:338531', XB=496.0,496.0,144.0,146.0,2.0,14.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:常规 - 200mm:338531', XB=492.0,496.0,140.0,140.0,0.0,12.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:常规 - 200mm:338531', XB=496.0,496.0,140.0,148.0,0.0,12.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:常规 - 200mm:338569', XB=496.0,506.0,146.0,146.0,2.0,14.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:常规 - 200mm:338569', XB=506.0,508.0,146.0,146.0,4.0,14.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:常规 - 200mm:338569', XB=508.0,520.0,146.0,146.0,2.0,14.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:常规 - 200mm:338569', XB=520.0,522.0,146.0,146.0,4.0,14.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:常规 - 200mm:338569', XB=522.0,530.0,146.0,146.0,2.0,14.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:常规 - 200mm:338569', XB=496.0,528.0,148.0,148.0,0.0,12.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:常规 - 200mm:338627', XB=530.0,530.0,80.0,92.0,2.0,14.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:常规 - 200mm:338627', XB=530.0,530.0,96.0,146.0,2.0,14.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:常规 - 200mm:338627', XB=530.0,530.0,92.0,96.0,4.0,14.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:常规 - 200mm:338627', XB=528.0,528.0,80.0,148.0,0.0,12.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:常规 - 200mm:339015', XB=150.0,150.0,146.0,178.0,2.0,14.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:常规 - 200mm:339015', XB=150.0,150.0,180.0,204.0,2.0,14.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:常规 - 200mm:339015', XB=150.0,150.0,206.0,224.0,2.0,14.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:常规 - 200mm:339015', XB=150.0,150.0,226.0,238.0,2.0,14.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:常规 - 200mm:339015', XB=150.0,150.0,178.0,180.0,4.0,14.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:常规 - 200mm:339015', XB=150.0,150.0,204.0,206.0,4.0,14.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:常规 - 200mm:339015', XB=150.0,150.0,224.0,226.0,4.0,14.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:常规 - 200mm:339015', XB=152.0,152.0,148.0,156.0,0.0,12.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:常规 - 200mm:339015', XB=152.0,152.0,160.0,204.0,0.0,12.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:常规 - 200mm:339015', XB=152.0,152.0,208.0,236.0,0.0,12.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:常规 - 200mm:339015', XB=152.0,152.0,156.0,160.0,4.0,12.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:常规 - 200mm:339015', XB=152.0,152.0,204.0,208.0,4.0,12.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:常规 - 200mm:339059', XB=60.0,74.0,146.0,146.0,2.0,14.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:常规 - 200mm:339059', XB=74.0,78.0,146.0,146.0,4.0,14.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:常规 - 200mm:339059', XB=78.0,112.0,146.0,146.0,2.0,14.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:常规 - 200mm:339059', XB=112.0,114.0,146.0,146.0,4.0,14.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:常规 - 200mm:339059', XB=114.0,134.0,146.0,146.0,2.0,14.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:常规 - 200mm:339059', XB=134.0,136.0,146.0,146.0,4.0,14.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:常规 - 200mm:339059', XB=136.0,166.0,146.0,146.0,2.0,14.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:常规 - 200mm:339059', XB=166.0,170.0,146.0,146.0,4.0,14.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:常规 - 200mm:339059', XB=170.0,192.0,146.0,146.0,2.0,14.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:常规 - 200mm:339059', XB=60.0,112.0,144.0,148.0,0.0,12.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:常规 - 200mm:339059', XB=112.0,116.0,144.0,148.0,4.0,12.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:常规 - 200mm:339059', XB=116.0,192.0,144.0,148.0,0.0,12.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:常规 - 200mm:339143', XB=168.0,168.0,222.0,228.0,2.0,14.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:常规 - 200mm:339143', XB=168.0,168.0,232.0,238.0,2.0,14.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:常规 - 200mm:339143', XB=168.0,168.0,228.0,232.0,4.0,14.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:常规 - 200mm:339143', XB=168.0,168.0,224.0,236.0,0.0,12.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:常规 - 200mm:339178', XB=168.0,186.0,222.0,224.0,2.0,14.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:常规 - 200mm:339178', XB=168.0,188.0,224.0,224.0,0.0,12.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:常规 - 200mm:339259', XB=186.0,186.0,146.0,154.0,2.0,14.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:常规 - 200mm:339259', XB=186.0,186.0,158.0,170.0,2.0,14.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:常规 - 200mm:339259', XB=186.0,186.0,174.0,198.0,2.0,14.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:常规 - 200mm:339259', XB=186.0,186.0,202.0,214.0,2.0,14.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:常规 - 200mm:339259', XB=186.0,186.0,218.0,222.0,2.0,14.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:常规 - 200mm:339259', XB=186.0,186.0,154.0,158.0,4.0,14.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:常规 - 200mm:339259', XB=186.0,186.0,170.0,174.0,4.0,14.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:常规 - 200mm:339259', XB=186.0,186.0,198.0,202.0,4.0,14.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:常规 - 200mm:339259', XB=186.0,186.0,214.0,218.0,4.0,14.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:常规 - 200mm:339259', XB=184.0,188.0,148.0,224.0,0.0,12.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:常规 - 200mm:339396', XB=192.0,192.0,104.0,116.0,2.0,14.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:常规 - 200mm:339396', XB=192.0,192.0,120.0,138.0,2.0,14.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:常规 - 200mm:339396', XB=192.0,192.0,142.0,146.0,2.0,14.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:常规 - 200mm:339396', XB=192.0,192.0,116.0,120.0,4.0,14.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:常规 - 200mm:339396', XB=192.0,192.0,138.0,142.0,4.0,14.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:常规 - 200mm:339396', XB=192.0,192.0,104.0,144.0,0.0,12.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:常规 - 200mm:339428', XB=192.0,220.0,104.0,104.0,2.0,14.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:常规 - 200mm:339428', XB=220.0,222.0,104.0,104.0,4.0,14.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:常规 - 200mm:339428', XB=222.0,248.0,104.0,104.0,2.0,14.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:常规 - 200mm:339428', XB=248.0,252.0,104.0,104.0,4.0,14.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:常规 - 200mm:339428', XB=252.0,270.0,104.0,104.0,2.0,14.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:常规 - 200mm:339428', XB=192.0,220.0,104.0,104.0,0.0,12.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:常规 - 200mm:339428', XB=220.0,224.0,104.0,104.0,4.0,12.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:常规 - 200mm:339428', XB=224.0,248.0,104.0,104.0,0.0,12.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:常规 - 200mm:339428', XB=248.0,252.0,104.0,104.0,4.0,12.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:常规 - 200mm:339428', XB=252.0,272.0,104.0,104.0,0.0,12.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:常规 - 200mm:339525', XB=270.0,270.0,104.0,116.0,2.0,14.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:常规 - 200mm:339525', XB=270.0,270.0,120.0,146.0,2.0,14.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:常规 - 200mm:339525', XB=270.0,270.0,150.0,172.0,2.0,14.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:常规 - 200mm:339525', XB=270.0,270.0,174.0,210.0,2.0,14.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:常规 - 200mm:339525', XB=270.0,270.0,214.0,226.0,2.0,14.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:常规 - 200mm:339525', XB=270.0,270.0,228.0,238.0,2.0,14.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:常规 - 200mm:339525', XB=270.0,270.0,116.0,120.0,4.0,14.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:常规 - 200mm:339525', XB=270.0,270.0,146.0,150.0,4.0,14.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:常规 - 200mm:339525', XB=270.0,270.0,172.0,174.0,4.0,14.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:常规 - 200mm:339525', XB=270.0,270.0,210.0,214.0,4.0,14.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:常规 - 200mm:339525', XB=270.0,270.0,226.0,228.0,4.0,14.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:常规 - 200mm:339525', XB=272.0,272.0,104.0,236.0,0.0,12.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:常规 - 200mm:339585', XB=192.0,218.0,132.0,132.0,2.0,14.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:常规 - 200mm:339585', XB=218.0,222.0,132.0,132.0,4.0,14.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:常规 - 200mm:339585', XB=222.0,250.0,132.0,132.0,2.0,14.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:常规 - 200mm:339585', XB=250.0,252.0,132.0,132.0,4.0,14.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:常规 - 200mm:339585', XB=252.0,270.0,132.0,132.0,2.0,14.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:常规 - 200mm:339585', XB=192.0,216.0,132.0,132.0,0.0,12.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:常规 - 200mm:339585', XB=216.0,220.0,132.0,132.0,4.0,12.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:常规 - 200mm:339585', XB=220.0,248.0,132.0,132.0,0.0,12.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:常规 - 200mm:339585', XB=248.0,252.0,132.0,132.0,4.0,12.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:常规 - 200mm:339585', XB=252.0,272.0,132.0,132.0,0.0,12.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:常规 - 200mm:339705', XB=94.0,94.0,80.0,90.0,2.0,14.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:常规 - 200mm:339705', XB=94.0,94.0,92.0,114.0,2.0,14.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:常规 - 200mm:339705', XB=94.0,94.0,116.0,136.0,2.0,14.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:常规 - 200mm:339705', XB=94.0,94.0,138.0,146.0,2.0,14.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:常规 - 200mm:339705', XB=94.0,94.0,90.0,92.0,4.0,14.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:常规 - 200mm:339705', XB=94.0,94.0,114.0,116.0,4.0,14.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:常规 - 200mm:339705', XB=94.0,94.0,136.0,138.0,4.0,14.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:常规 - 200mm:339705', XB=92.0,92.0,80.0,144.0,0.0,12.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:常规 - 200mm:339731', XB=60.0,94.0,80.0,80.0,2.0,14.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:常规 - 200mm:339731', XB=60.0,92.0,80.0,80.0,0.0,12.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:常规 - 200mm:339751', XB=60.0,74.0,128.0,128.0,2.0,14.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:常规 - 200mm:339751', XB=74.0,78.0,128.0,128.0,4.0,14.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:常规 - 200mm:339751', XB=78.0,94.0,128.0,128.0,2.0,14.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:常规 - 200mm:339751', XB=60.0,92.0,128.0,128.0,0.0,12.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:常规 - 200mm:339789', XB=60.0,74.0,104.0,104.0,2.0,14.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:常规 - 200mm:339789', XB=74.0,78.0,104.0,104.0,4.0,14.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:常规 - 200mm:339789', XB=78.0,94.0,104.0,104.0,2.0,14.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:常规 - 200mm:339789', XB=60.0,92.0,104.0,104.0,0.0,12.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:常规 - 200mm:339848', XB=108.0,110.0,100.0,102.0,2.0,14.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:常规 - 200mm:339848', XB=132.0,134.0,114.0,116.0,2.0,14.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:常规 - 200mm:339848', XB=146.0,148.0,122.0,124.0,2.0,14.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:常规 - 200mm:339848', XB=106.0,108.0,100.0,100.0,2.0,14.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:常规 - 200mm:339848', XB=110.0,112.0,102.0,102.0,2.0,14.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:常规 - 200mm:339848', XB=112.0,116.0,104.0,104.0,2.0,14.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:常规 - 200mm:339848', XB=116.0,120.0,106.0,106.0,2.0,14.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:常规 - 200mm:339848', XB=120.0,122.0,108.0,108.0,2.0,14.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:常规 - 200mm:339848', XB=122.0,126.0,110.0,110.0,2.0,14.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:常规 - 200mm:339848', XB=126.0,130.0,112.0,112.0,2.0,14.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:常规 - 200mm:339848', XB=130.0,132.0,114.0,114.0,2.0,14.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:常规 - 200mm:339848', XB=134.0,136.0,116.0,116.0,2.0,14.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:常规 - 200mm:339848', XB=136.0,140.0,118.0,118.0,2.0,14.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:常规 - 200mm:339848', XB=140.0,144.0,120.0,120.0,2.0,14.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:常规 - 200mm:339848', XB=144.0,146.0,122.0,122.0,2.0,14.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:常规 - 200mm:339848', XB=112.0,112.0,102.0,104.0,2.0,14.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:常规 - 200mm:339848', XB=116.0,116.0,104.0,106.0,2.0,14.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:常规 - 200mm:339848', XB=120.0,120.0,106.0,108.0,2.0,14.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:常规 - 200mm:339848', XB=122.0,122.0,108.0,110.0,2.0,14.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:常规 - 200mm:339848', XB=126.0,126.0,110.0,112.0,2.0,14.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:常规 - 200mm:339848', XB=130.0,130.0,112.0,114.0,2.0,14.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:常规 - 200mm:339848', XB=136.0,136.0,116.0,118.0,2.0,14.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:常规 - 200mm:339848', XB=140.0,140.0,118.0,120.0,2.0,14.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:常规 - 200mm:339848', XB=144.0,144.0,120.0,122.0,2.0,14.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:常规 - 200mm:339848', XB=108.0,112.0,100.0,100.0,0.0,12.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:常规 - 200mm:339848', XB=112.0,116.0,104.0,104.0,0.0,12.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:常规 - 200mm:339848', XB=116.0,124.0,108.0,108.0,0.0,12.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:常规 - 200mm:339848', XB=124.0,132.0,112.0,112.0,0.0,12.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:常规 - 200mm:339848', XB=132.0,140.0,116.0,116.0,0.0,12.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:常规 - 200mm:339848', XB=140.0,144.0,120.0,120.0,0.0,12.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:常规 - 200mm:339848', XB=144.0,148.0,124.0,124.0,0.0,12.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:常规 - 200mm:339848', XB=112.0,112.0,100.0,104.0,0.0,12.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:常规 - 200mm:339848', XB=116.0,116.0,104.0,108.0,0.0,12.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:常规 - 200mm:339848', XB=124.0,124.0,108.0,112.0,0.0,12.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:常规 - 200mm:339848', XB=132.0,132.0,112.0,116.0,0.0,12.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:常规 - 200mm:339848', XB=140.0,140.0,116.0,120.0,0.0,12.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:常规 - 200mm:339848', XB=144.0,144.0,120.0,124.0,0.0,12.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:常规 - 200mm:339896', XB=148.0,160.0,124.0,124.0,2.0,14.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:常规 - 200mm:339896', XB=160.0,162.0,124.0,124.0,4.0,14.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:常规 - 200mm:339896', XB=162.0,178.0,124.0,124.0,2.0,14.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:常规 - 200mm:339896', XB=148.0,160.0,124.0,124.0,0.0,12.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:常规 - 200mm:339896', XB=160.0,164.0,124.0,124.0,4.0,12.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:常规 - 200mm:339896', XB=164.0,180.0,124.0,124.0,0.0,12.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:常规 - 200mm:339951', XB=178.0,178.0,76.0,100.0,2.0,14.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:常规 - 200mm:339951', XB=178.0,178.0,102.0,124.0,2.0,14.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:常规 - 200mm:339951', XB=178.0,178.0,100.0,102.0,4.0,14.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:常规 - 200mm:339951', XB=180.0,180.0,76.0,124.0,0.0,12.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:常规 - 200mm:340004', XB=106.0,178.0,76.0,76.0,2.0,14.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:常规 - 200mm:340004', XB=108.0,144.0,76.0,76.0,0.0,12.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:常规 - 200mm:340004', XB=144.0,148.0,76.0,76.0,4.0,12.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:常规 - 200mm:340004', XB=148.0,180.0,76.0,76.0,0.0,12.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:常规 - 200mm:340040', XB=106.0,106.0,76.0,100.0,2.0,14.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:常规 - 200mm:340040', XB=108.0,108.0,76.0,100.0,0.0,12.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:常规 - 200mm:340165', XB=270.0,280.0,78.0,80.0,2.0,14.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:常规 - 200mm:340165', XB=280.0,284.0,78.0,80.0,4.0,14.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:常规 - 200mm:340165', XB=284.0,304.0,78.0,80.0,2.0,14.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:常规 - 200mm:340165', XB=272.0,280.0,80.0,80.0,0.0,12.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:常规 - 200mm:340165', XB=280.0,284.0,80.0,80.0,4.0,12.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:常规 - 200mm:340165', XB=284.0,304.0,80.0,80.0,0.0,12.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:常规 - 200mm:340214', XB=302.0,304.0,30.0,38.0,2.0,14.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:常规 - 200mm:340214', XB=302.0,304.0,42.0,64.0,2.0,14.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:常规 - 200mm:340214', XB=302.0,304.0,68.0,78.0,2.0,14.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:常规 - 200mm:340214', XB=302.0,304.0,38.0,42.0,4.0,14.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:常规 - 200mm:340214', XB=302.0,304.0,64.0,68.0,4.0,14.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:常规 - 200mm:340214', XB=302.0,304.0,38.0,42.0,2.0,2.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:常规 - 200mm:340214', XB=302.0,304.0,64.0,68.0,2.0,2.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:常规 - 200mm:340214', XB=304.0,304.0,28.0,80.0,0.0,12.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:常规 - 200mm:340246', XB=270.0,270.0,30.0,38.0,2.0,14.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:常规 - 200mm:340246', XB=270.0,270.0,42.0,64.0,2.0,14.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:常规 - 200mm:340246', XB=270.0,270.0,68.0,78.0,2.0,14.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:常规 - 200mm:340246', XB=270.0,270.0,38.0,42.0,4.0,14.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:常规 - 200mm:340246', XB=270.0,270.0,64.0,68.0,4.0,14.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:常规 - 200mm:340246', XB=272.0,272.0,28.0,80.0,0.0,12.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:常规 - 200mm:340324', XB=270.0,284.0,198.0,198.0,2.0,14.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:常规 - 200mm:340324', XB=284.0,286.0,198.0,198.0,4.0,14.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:常规 - 200mm:340324', XB=286.0,314.0,198.0,198.0,2.0,14.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:常规 - 200mm:340324', XB=314.0,316.0,198.0,198.0,4.0,14.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:常规 - 200mm:340324', XB=316.0,360.0,198.0,198.0,2.0,14.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:常规 - 200mm:340324', XB=360.0,362.0,198.0,198.0,4.0,14.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:常规 - 200mm:340324', XB=362.0,460.0,198.0,198.0,2.0,14.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:常规 - 200mm:340324', XB=272.0,440.0,196.0,196.0,0.0,12.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:常规 - 200mm:340324', XB=440.0,444.0,196.0,196.0,4.0,12.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:常规 - 200mm:340324', XB=444.0,460.0,196.0,196.0,0.0,12.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:常规 - 200mm:340377', XB=300.0,300.0,198.0,216.0,2.0,14.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:常规 - 200mm:340377', XB=300.0,300.0,218.0,238.0,2.0,14.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:常规 - 200mm:340377', XB=300.0,300.0,216.0,218.0,4.0,14.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:常规 - 200mm:340377', XB=300.0,300.0,196.0,216.0,0.0,12.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:常规 - 200mm:340377', XB=300.0,300.0,220.0,236.0,0.0,12.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:常规 - 200mm:340377', XB=300.0,300.0,216.0,220.0,4.0,12.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:常规 - 200mm:340571', XB=460.0,476.0,108.0,108.0,2.0,14.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:常规 - 200mm:340571', XB=476.0,478.0,108.0,108.0,4.0,14.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:常规 - 200mm:340571', XB=478.0,510.0,108.0,108.0,2.0,14.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:常规 - 200mm:340571', XB=510.0,512.0,108.0,108.0,4.0,14.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:常规 - 200mm:340571', XB=512.0,530.0,108.0,108.0,2.0,14.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:常规 - 200mm:340571', XB=460.0,528.0,108.0,108.0,0.0,12.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:常规 - 200mm:340609', XB=492.0,494.0,108.0,124.0,2.0,14.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:常规 - 200mm:340609', XB=492.0,494.0,126.0,192.0,2.0,14.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:常规 - 200mm:340609', XB=492.0,494.0,206.0,238.0,2.0,14.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:常规 - 200mm:340609', XB=492.0,494.0,192.0,206.0,2.0,16.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:常规 - 200mm:340609', XB=492.0,494.0,124.0,126.0,4.0,14.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:常规 - 200mm:340609', XB=492.0,492.0,108.0,172.0,0.0,12.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:常规 - 200mm:340609', XB=492.0,492.0,224.0,236.0,0.0,12.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:常规 - 200mm:340609', XB=492.0,492.0,172.0,224.0,0.0,16.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:常规 - 200mm:340731', XB=270.0,292.0,52.0,52.0,2.0,14.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:常规 - 200mm:340731', XB=292.0,296.0,52.0,52.0,4.0,14.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:常规 - 200mm:340731', XB=296.0,302.0,52.0,52.0,2.0,14.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:常规 - 200mm:340731', XB=272.0,292.0,52.0,52.0,0.0,12.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:常规 - 200mm:340731', XB=292.0,296.0,52.0,52.0,4.0,12.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:常规 - 200mm:340731', XB=296.0,304.0,52.0,52.0,0.0,12.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:常规 - 200mm:340927', XB=530.0,594.0,80.0,80.0,2.0,14.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:常规 - 200mm:340927', XB=528.0,592.0,80.0,80.0,0.0,12.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:常规 - 200mm:341276', XB=186.0,216.0,184.0,184.0,2.0,14.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:常规 - 200mm:341276', XB=216.0,218.0,184.0,184.0,4.0,14.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:常规 - 200mm:341276', XB=218.0,248.0,184.0,184.0,2.0,14.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:常规 - 200mm:341276', XB=248.0,250.0,184.0,184.0,4.0,14.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:常规 - 200mm:341276', XB=250.0,270.0,184.0,184.0,2.0,14.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:常规 - 200mm:341276', XB=188.0,216.0,184.0,184.0,0.0,12.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:常规 - 200mm:341276', XB=216.0,220.0,184.0,184.0,4.0,12.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:常规 - 200mm:341276', XB=220.0,248.0,184.0,184.0,0.0,12.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:常规 - 200mm:341276', XB=248.0,252.0,184.0,184.0,4.0,12.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:常规 - 200mm:341276', XB=252.0,272.0,184.0,184.0,0.0,12.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:常规 - 200mm:341371', XB=390.0,390.0,0.0,46.0,2.0,14.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:常规 - 200mm:341371', XB=390.0,390.0,48.0,80.0,2.0,14.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:常规 - 200mm:341371', XB=390.0,390.0,82.0,156.0,2.0,14.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:常规 - 200mm:341371', XB=390.0,390.0,158.0,174.0,2.0,14.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:常规 - 200mm:341371', XB=390.0,390.0,176.0,198.0,2.0,14.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:常规 - 200mm:341371', XB=390.0,390.0,46.0,48.0,4.0,14.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:常规 - 200mm:341371', XB=390.0,390.0,80.0,82.0,4.0,14.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:常规 - 200mm:341371', XB=390.0,390.0,156.0,158.0,4.0,14.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:常规 - 200mm:341371', XB=390.0,390.0,174.0,176.0,4.0,14.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:常规 - 200mm:341371', XB=388.0,388.0,0.0,196.0,0.0,12.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:常规 - 200mm:341830', XB=524.0,524.0,160.0,210.0,2.0,16.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:常规 - 200mm:341830', XB=524.0,524.0,160.0,208.0,0.0,76.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:常规 - 200mm:341868', XB=524.0,594.0,210.0,210.0,2.0,16.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:常规 - 200mm:341868', XB=524.0,596.0,208.0,208.0,0.0,76.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:常规 - 200mm:341900', XB=594.0,594.0,194.0,210.0,2.0,16.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:常规 - 200mm:341900', XB=594.0,594.0,160.0,164.0,2.0,16.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:常规 - 200mm:341900', XB=592.0,596.0,160.0,164.0,0.0,76.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:常规 - 200mm:341900', XB=592.0,596.0,192.0,208.0,0.0,76.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:常规 - 200mm:341900', XB=592.0,596.0,164.0,192.0,32.0,76.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:常规 - 200mm:341900', XB=0.0,0.0,64.0,80.0,2.0,16.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:常规 - 200mm:341900', XB=0.0,0.0,30.0,34.0,2.0,16.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:常规 - 200mm:341900', XB=0.0,0.0,64.0,80.0,0.0,76.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:常规 - 200mm:341900', XB=0.0,0.0,32.0,64.0,32.0,76.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:常规 - 200mm:341979', XB=524.0,594.0,160.0,160.0,2.0,16.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:常规 - 200mm:341979', XB=524.0,596.0,160.0,160.0,0.0,76.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:常规 - 200mm:342359', XB=60.0,60.0,80.0,112.0,2.0,14.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:常规 - 200mm:342359', XB=60.0,60.0,128.0,192.0,2.0,14.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:常规 - 200mm:342359', XB=60.0,60.0,206.0,238.0,2.0,14.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:常规 - 200mm:342359', XB=60.0,60.0,112.0,128.0,2.0,16.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:常规 - 200mm:342359', XB=60.0,60.0,192.0,206.0,2.0,16.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:常规 - 200mm:342359', XB=60.0,60.0,80.0,92.0,0.0,12.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:常规 - 200mm:342359', XB=60.0,60.0,148.0,172.0,0.0,12.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:常规 - 200mm:342359', XB=60.0,60.0,224.0,236.0,0.0,12.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:常规 - 200mm:342359', XB=60.0,60.0,92.0,148.0,0.0,16.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:常规 - 200mm:342359', XB=60.0,60.0,172.0,224.0,0.0,16.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:常规 - 200mm:348066', XB=60.0,82.0,194.0,194.0,2.0,14.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:常规 - 200mm:348066', XB=82.0,84.0,194.0,194.0,4.0,14.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:常规 - 200mm:348066', XB=84.0,112.0,194.0,194.0,2.0,14.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:常规 - 200mm:348066', XB=112.0,116.0,194.0,194.0,4.0,14.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:常规 - 200mm:348066', XB=116.0,150.0,194.0,194.0,2.0,14.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:常规 - 200mm:348066', XB=60.0,152.0,192.0,192.0,0.0,12.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:常规 - 200mm:357359', XB=0.0,60.0,80.0,80.0,2.0,16.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:常规 - 200mm:357359', XB=0.0,60.0,80.0,80.0,0.0,76.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:常规 - 200mm:357360', XB=60.0,60.0,30.0,80.0,2.0,16.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:常规 - 200mm:357360', XB=60.0,60.0,28.0,80.0,0.0,76.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:常规 - 200mm:357361', XB=0.0,60.0,30.0,30.0,2.0,16.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:常规 - 200mm:357361', XB=0.0,60.0,28.0,28.0,0.0,76.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:常规 - 200mm:357978', XB=494.0,524.0,160.0,160.0,2.0,14.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:常规 - 200mm:357978', XB=492.0,524.0,160.0,160.0,0.0,12.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:常规 - 200mm:374948', XB=270.0,302.0,30.0,30.0,2.0,14.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:常规 - 200mm:374948', XB=272.0,304.0,28.0,28.0,0.0,12.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:常规 - 200mm:379530', XB=594.0,594.0,0.0,10.0,2.0,14.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:常规 - 200mm:379530', XB=594.0,594.0,72.0,80.0,2.0,14.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:常规 - 200mm:379530', XB=594.0,594.0,10.0,32.0,12.0,14.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:常规 - 200mm:379530', XB=594.0,594.0,48.0,72.0,12.0,14.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:常规 - 200mm:379530', XB=594.0,594.0,32.0,48.0,12.0,16.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:常规 - 200mm:379530', XB=592.0,596.0,0.0,12.0,0.0,12.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:常规 - 200mm:379530', XB=592.0,596.0,72.0,80.0,0.0,12.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:常规 - 200mm:379530', XB=592.0,596.0,12.0,68.0,12.0,16.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:常规 - 200mm:379530', XB=592.0,596.0,68.0,72.0,12.0,12.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:常规 - 200mm:383352', XB=494.0,524.0,224.0,224.0,2.0,16.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:常规 - 200mm:383352', XB=492.0,524.0,224.0,224.0,0.0,28.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:常规 - 200mm:383421', XB=524.0,524.0,210.0,224.0,2.0,16.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:常规 - 200mm:383421', XB=524.0,524.0,208.0,224.0,0.0,28.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:常规 - 200mm:383471', XB=494.0,508.0,172.0,174.0,2.0,16.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:常规 - 200mm:383471', XB=508.0,514.0,172.0,174.0,14.0,16.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:常规 - 200mm:383471', XB=514.0,524.0,172.0,174.0,2.0,16.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:常规 - 200mm:383471', XB=508.0,514.0,172.0,174.0,2.0,2.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:常规 - 200mm:383471', XB=492.0,508.0,172.0,172.0,0.0,28.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:常规 - 200mm:383471', XB=508.0,512.0,172.0,172.0,16.0,28.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:常规 - 200mm:383471', XB=512.0,524.0,172.0,172.0,0.0,28.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:常规 - 200mm:383659', XB=494.0,494.0,174.0,224.0,2.0,16.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:常规 - 200mm:383659', XB=492.0,492.0,172.0,224.0,0.0,28.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='楼板:常规 - 150mm:376865', XB=60.0,492.0,160.0,238.0,14.0,14.0, COLOR='INVISIBLE', SURF_ID='Default Wall'/ 
&OBST ID='楼板:常规 - 150mm:376865', XB=60.0,594.0,0.0,160.0,14.0,14.0, COLOR='INVISIBLE', SURF_ID='Default Wall'/ 
&OBST ID='楼板:常规 - 150mm:376865', XB=60.0,492.0,160.0,236.0,12.0,12.0, COLOR='INVISIBLE', SURF_ID='Default Wall'/ 
&OBST ID='楼板:常规 - 150mm:376865', XB=60.0,592.0,0.0,160.0,12.0,12.0, COLOR='INVISIBLE', SURF_ID='Default Wall'/ 
&OBST ID='楼板:常规 - 150mm:383708', XB=492.0,524.0,172.0,224.0,28.0,28.0, COLOR='INVISIBLE', SURF_ID='Default Wall'/ 
&OBST ID='常规模型 8:常规模型 8:382530', XB=524.0,596.0,208.0,212.0,72.0,76.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='常规模型 8:常规模型 8:382530', XB=0.0,60.0,28.0,28.0,72.0,76.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='常规模型 8:常规模型 8:382530', XB=0.0,60.0,80.0,80.0,72.0,76.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='常规模型 8:常规模型 8:382530', XB=524.0,596.0,160.0,160.0,72.0,76.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='常规模型 8:常规模型 8:382530', XB=0.0,0.0,28.0,80.0,72.0,76.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='常规模型 8:常规模型 8:382530', XB=60.0,60.0,28.0,80.0,72.0,76.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='常规模型 8:常规模型 8:382530', XB=524.0,524.0,160.0,208.0,72.0,76.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='常规模型 8:常规模型 8:382530', XB=596.0,596.0,160.0,208.0,72.0,76.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='复合天花板:光面:375112', XB=0.0,60.0,28.0,80.0,76.0,76.0, COLOR='INVISIBLE', SURF_ID='gypsum'/ 
&OBST ID='复合天花板:光面:375119', XB=524.0,592.0,160.0,208.0,76.0,76.0, COLOR='INVISIBLE', SURF_ID='gypsum'/ 
&OBST ID='基本屋顶:常规 - 400mm:379254', XB=60.0,594.0,12.0,14.0,14.0,16.0, COLOR='INVISIBLE', SURF_ID='Default Wall'/ 
&OBST ID='基本屋顶:常规 - 400mm:379254', XB=60.0,594.0,30.0,32.0,14.0,16.0, COLOR='INVISIBLE', SURF_ID='Default Wall'/ 
&OBST ID='基本屋顶:常规 - 400mm:379254', XB=60.0,594.0,48.0,50.0,14.0,16.0, COLOR='INVISIBLE', SURF_ID='Default Wall'/ 
&OBST ID='基本屋顶:常规 - 400mm:379254', XB=60.0,594.0,66.0,68.0,14.0,16.0, COLOR='INVISIBLE', SURF_ID='Default Wall'/ 
&OBST ID='基本屋顶:常规 - 400mm:379254', XB=60.0,594.0,0.0,12.0,14.0,14.0, COLOR='INVISIBLE', SURF_ID='Default Wall'/ 
&OBST ID='基本屋顶:常规 - 400mm:379254', XB=60.0,594.0,14.0,30.0,14.0,14.0, COLOR='INVISIBLE', SURF_ID='Default Wall'/ 
&OBST ID='基本屋顶:常规 - 400mm:379254', XB=60.0,594.0,50.0,66.0,14.0,14.0, COLOR='INVISIBLE', SURF_ID='Default Wall'/ 
&OBST ID='基本屋顶:常规 - 400mm:379254', XB=60.0,594.0,68.0,80.0,14.0,14.0, COLOR='INVISIBLE', SURF_ID='Default Wall'/ 
&OBST ID='基本屋顶:常规 - 400mm:379254', XB=60.0,594.0,14.0,30.0,16.0,16.0, COLOR='INVISIBLE', SURF_ID='Default Wall'/ 
&OBST ID='基本屋顶:常规 - 400mm:379254', XB=60.0,594.0,32.0,48.0,16.0,16.0, COLOR='INVISIBLE', SURF_ID='Default Wall'/ 
&OBST ID='基本屋顶:常规 - 400mm:379254', XB=60.0,594.0,50.0,66.0,16.0,16.0, COLOR='INVISIBLE', SURF_ID='Default Wall'/ 
&OBST ID='基本屋顶:常规 - 400mm:379254', XB=60.0,596.0,0.0,12.0,12.0,12.0, COLOR='INVISIBLE', SURF_ID='Default Wall'/ 
&OBST ID='基本屋顶:常规 - 400mm:379254', XB=60.0,596.0,68.0,80.0,12.0,12.0, COLOR='INVISIBLE', SURF_ID='Default Wall'/ 
&OBST ID='基本屋顶:常规 - 400mm:379254', XB=60.0,596.0,0.0,80.0,16.0,16.0, COLOR='INVISIBLE', SURF_ID='Default Wall'/ 
&OBST ID='基本屋顶:常规 - 400mm:379254', XB=60.0,596.0,0.0,0.0,12.0,16.0, COLOR='INVISIBLE', SURF_ID='Default Wall'/ 
&OBST ID='基本屋顶:常规 - 400mm:379254', XB=60.0,596.0,12.0,12.0,12.0,16.0, COLOR='INVISIBLE', SURF_ID='Default Wall'/ 
&OBST ID='基本屋顶:常规 - 400mm:379254', XB=60.0,596.0,68.0,68.0,12.0,16.0, COLOR='INVISIBLE', SURF_ID='Default Wall'/ 
&OBST ID='基本屋顶:常规 - 400mm:379254', XB=60.0,596.0,80.0,80.0,12.0,16.0, COLOR='INVISIBLE', SURF_ID='Default Wall'/ 
&OBST ID='基本屋顶:常规 - 400mm:379708', XB=60.0,594.0,92.0,94.0,14.0,16.0, COLOR='INVISIBLE', SURF_ID='Default Wall'/ 
&OBST ID='基本屋顶:常规 - 400mm:379708', XB=60.0,594.0,128.0,130.0,14.0,16.0, COLOR='INVISIBLE', SURF_ID='Default Wall'/ 
&OBST ID='基本屋顶:常规 - 400mm:379708', XB=60.0,594.0,146.0,148.0,14.0,16.0, COLOR='INVISIBLE', SURF_ID='Default Wall'/ 
&OBST ID='基本屋顶:常规 - 400mm:379708', XB=60.0,594.0,80.0,92.0,14.0,14.0, COLOR='INVISIBLE', SURF_ID='Default Wall'/ 
&OBST ID='基本屋顶:常规 - 400mm:379708', XB=60.0,594.0,94.0,112.0,14.0,14.0, COLOR='INVISIBLE', SURF_ID='Default Wall'/ 
&OBST ID='基本屋顶:常规 - 400mm:379708', XB=60.0,594.0,130.0,146.0,14.0,14.0, COLOR='INVISIBLE', SURF_ID='Default Wall'/ 
&OBST ID='基本屋顶:常规 - 400mm:379708', XB=60.0,594.0,148.0,160.0,14.0,14.0, COLOR='INVISIBLE', SURF_ID='Default Wall'/ 
&OBST ID='基本屋顶:常规 - 400mm:379708', XB=60.0,594.0,94.0,128.0,16.0,16.0, COLOR='INVISIBLE', SURF_ID='Default Wall'/ 
&OBST ID='基本屋顶:常规 - 400mm:379708', XB=60.0,594.0,130.0,146.0,16.0,16.0, COLOR='INVISIBLE', SURF_ID='Default Wall'/ 
&OBST ID='基本屋顶:常规 - 400mm:379708', XB=60.0,594.0,112.0,112.0,14.0,16.0, COLOR='INVISIBLE', SURF_ID='Default Wall'/ 
&OBST ID='基本屋顶:常规 - 400mm:379708', XB=60.0,596.0,80.0,92.0,12.0,12.0, COLOR='INVISIBLE', SURF_ID='Default Wall'/ 
&OBST ID='基本屋顶:常规 - 400mm:379708', XB=60.0,596.0,148.0,160.0,12.0,12.0, COLOR='INVISIBLE', SURF_ID='Default Wall'/ 
&OBST ID='基本屋顶:常规 - 400mm:379708', XB=60.0,596.0,80.0,160.0,16.0,16.0, COLOR='INVISIBLE', SURF_ID='Default Wall'/ 
&OBST ID='基本屋顶:常规 - 400mm:379708', XB=60.0,596.0,80.0,80.0,12.0,16.0, COLOR='INVISIBLE', SURF_ID='Default Wall'/ 
&OBST ID='基本屋顶:常规 - 400mm:379708', XB=60.0,596.0,92.0,92.0,12.0,16.0, COLOR='INVISIBLE', SURF_ID='Default Wall'/ 
&OBST ID='基本屋顶:常规 - 400mm:379708', XB=60.0,596.0,148.0,148.0,12.0,16.0, COLOR='INVISIBLE', SURF_ID='Default Wall'/ 
&OBST ID='基本屋顶:常规 - 400mm:379708', XB=60.0,596.0,160.0,160.0,12.0,16.0, COLOR='INVISIBLE', SURF_ID='Default Wall'/ 
&OBST ID='基本屋顶:常规 - 400mm:379751', XB=60.0,494.0,172.0,174.0,14.0,16.0, COLOR='INVISIBLE', SURF_ID='Default Wall'/ 
&OBST ID='基本屋顶:常规 - 400mm:379751', XB=60.0,494.0,224.0,226.0,14.0,16.0, COLOR='INVISIBLE', SURF_ID='Default Wall'/ 
&OBST ID='基本屋顶:常规 - 400mm:379751', XB=60.0,494.0,160.0,172.0,14.0,14.0, COLOR='INVISIBLE', SURF_ID='Default Wall'/ 
&OBST ID='基本屋顶:常规 - 400mm:379751', XB=60.0,494.0,174.0,192.0,14.0,14.0, COLOR='INVISIBLE', SURF_ID='Default Wall'/ 
&OBST ID='基本屋顶:常规 - 400mm:379751', XB=60.0,494.0,206.0,224.0,14.0,14.0, COLOR='INVISIBLE', SURF_ID='Default Wall'/ 
&OBST ID='基本屋顶:常规 - 400mm:379751', XB=60.0,494.0,226.0,238.0,14.0,14.0, COLOR='INVISIBLE', SURF_ID='Default Wall'/ 
&OBST ID='基本屋顶:常规 - 400mm:379751', XB=60.0,494.0,174.0,224.0,16.0,16.0, COLOR='INVISIBLE', SURF_ID='Default Wall'/ 
&OBST ID='基本屋顶:常规 - 400mm:379751', XB=60.0,494.0,192.0,192.0,14.0,16.0, COLOR='INVISIBLE', SURF_ID='Default Wall'/ 
&OBST ID='基本屋顶:常规 - 400mm:379751', XB=60.0,494.0,206.0,206.0,14.0,16.0, COLOR='INVISIBLE', SURF_ID='Default Wall'/ 
&OBST ID='基本屋顶:常规 - 400mm:379751', XB=60.0,492.0,160.0,172.0,12.0,12.0, COLOR='INVISIBLE', SURF_ID='Default Wall'/ 
&OBST ID='基本屋顶:常规 - 400mm:379751', XB=60.0,492.0,224.0,236.0,12.0,12.0, COLOR='INVISIBLE', SURF_ID='Default Wall'/ 
&OBST ID='基本屋顶:常规 - 400mm:379751', XB=60.0,492.0,160.0,236.0,16.0,16.0, COLOR='INVISIBLE', SURF_ID='Default Wall'/ 
&OBST ID='基本屋顶:常规 - 400mm:379751', XB=60.0,492.0,160.0,160.0,12.0,16.0, COLOR='INVISIBLE', SURF_ID='Default Wall'/ 
&OBST ID='基本屋顶:常规 - 400mm:379751', XB=60.0,492.0,172.0,172.0,12.0,16.0, COLOR='INVISIBLE', SURF_ID='Default Wall'/ 
&OBST ID='基本屋顶:常规 - 400mm:379751', XB=60.0,492.0,224.0,224.0,12.0,16.0, COLOR='INVISIBLE', SURF_ID='Default Wall'/ 
&OBST ID='基本屋顶:常规 - 400mm:379751', XB=60.0,492.0,236.0,236.0,12.0,16.0, COLOR='INVISIBLE', SURF_ID='Default Wall'/ 

&VENT ID='Mesh Vent: Mesh[XMAX]', SURF_ID='OPEN', XB=596.0,596.0,0.0,240.0,0.0,80.0/ 
&VENT ID='Mesh Vent: Mesh[XMIN]', SURF_ID='OPEN', XB=0.0,0.0,0.0,238.0,0.0,80.0/ 
&VENT ID='Mesh Vent: Mesh[YMAX]', SURF_ID='radiation01', XB=0.0,596.0,240.0,240.0,0.0,80.0/ 
&VENT ID='Mesh Vent: Mesh[YMIN]', SURF_ID='OPEN', XB=0.0,596.0,0.0,0.0,0.0,80.0/ 
&VENT ID='Mesh Vent: Mesh[ZMIN]', SURF_ID='OPEN', XB=0.0,596.0,0.0,240.0,0.0,0.0/ 
&VENT ID='Mesh Vent: Mesh[ZMAX]', SURF_ID='OPEN', XB=0.0,596.0,0.0,238.0,80.0,80.0/ 

&SLCF QUANTITY='TEMPERATURE', PBZ=2.0/
&SLCF QUANTITY='RADIATION LOSS', PBZ=2.0/

&TAIL /
