ocb_q5000_a0_e0_d1360_t1800.fds
Generated by PyroSim - Version 2020.5.1118
2026-7-8 1:46:53

&HEAD CHID='ocb_q5000_a0_e0_d1360_t1800'/
&TIME T_END=1800.0/
&DUMP DT_RESTART=300.0, DT_SL3D=0.25/
&CLIP MINIMUM_TEMPERATURE=20, MAXIMUM_TEMPERATURE=12000/

&MESH ID='Mesh01', IJK=117,53,20, XB=0.0,228.0,60.0,162.0,0.0,40.0/
&MESH ID='Mesh02', IJK=117,30,20, XB=0.0,228.0,0.0,60.0,0.0,40.0/


&REAC ID='METHANE',
      FYI='AFT NIST Multi-Floor FDS5 Validation',
      FUEL='REAC_FUEL',
      FORMULA='C1H4'/

&DEVC ID='THCPxmin', QUANTITY='THERMOCOUPLE', XYZ=1.11,11.01,4.01/
&DEVC ID='tempxmin', QUANTITY='TEMPERATURE', XYZ=1.11,11.01,4.01/
&DEVC ID='Gasxmin', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=1.11,11.01,4.01, ORIENTATION=0.0,1.0,0.0/
&DEVC ID='THCPxmax', QUANTITY='THERMOCOUPLE', XYZ=224.11,36.01,4.01/
&DEVC ID='tempxmax', QUANTITY='TEMPERATURE', XYZ=224.11,36.01,4.01/
&DEVC ID='Gasxmax', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=224.11,36.01,4.01, ORIENTATION=0.0,1.0,0.0/
&DEVC ID='THCPymin', QUANTITY='THERMOCOUPLE', XYZ=116.11,0.51,4.01/
&DEVC ID='tempymin', QUANTITY='TEMPERATURE', XYZ=116.11,0.51,4.01/
&DEVC ID='Gasymin', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=116.11,0.51,4.01, ORIENTATION=0.0,1.0,0.0/
&DEVC ID='Gasymax', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=103.11,149.99,2.01, ORIENTATION=0.0,1.0,0.0/
&DEVC ID='THCPymax', QUANTITY='THERMOCOUPLE', XYZ=103.11,149.99,2.01/
&DEVC ID='tempymax', QUANTITY='TEMPERATURE', XYZ=103.11,149.99,2.01/
&DEVC ID='GAS_textile01', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=87.0,34.0,17.0, ORIENTATION=0.0,1.0,0.0/
&DEVC ID='TC_textile01', QUANTITY='THERMOCOUPLE', XYZ=87.0,34.0,17.0/
&DEVC ID='TMP_textile01', QUANTITY='TEMPERATURE', XYZ=87.0,34.0,17.0/
&DEVC ID='GAS_textile02', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=123.0,36.0,17.0, ORIENTATION=0.0,1.0,0.0/
&DEVC ID='TC_textile02', QUANTITY='THERMOCOUPLE', XYZ=123.0,36.0,17.0/
&DEVC ID='TMP_textile02', QUANTITY='TEMPERATURE', XYZ=123.0,36.0,17.0/
&DEVC ID='GAS_textile03', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=101.0,34.0,17.0, ORIENTATION=0.0,1.0,0.0/
&DEVC ID='TC_textile03', QUANTITY='THERMOCOUPLE', XYZ=101.0,34.0,17.0/
&DEVC ID='TMP_textile03', QUANTITY='TEMPERATURE', XYZ=101.0,34.0,17.0/
&DEVC ID='GAS_textile04', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=12.0,33.0,17.0, ORIENTATION=0.0,1.0,0.0/
&DEVC ID='TC_textile04', QUANTITY='THERMOCOUPLE', XYZ=12.0,33.0,17.0/
&DEVC ID='TMP_textile04', QUANTITY='TEMPERATURE', XYZ=12.0,33.0,17.0/
&DEVC ID='GAS_textile05', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=12.0,11.0,17.0, ORIENTATION=0.0,1.0,0.0/
&DEVC ID='TC_textile05', QUANTITY='THERMOCOUPLE', XYZ=12.0,11.0,17.0/
&DEVC ID='TMP_textile05', QUANTITY='TEMPERATURE', XYZ=12.0,11.0,17.0/
&DEVC ID='GAS_textile06', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=39.0,33.0,17.0, ORIENTATION=0.0,1.0,0.0/
&DEVC ID='TC_textile06', QUANTITY='THERMOCOUPLE', XYZ=39.0,33.0,17.0/
&DEVC ID='TMP_textile06', QUANTITY='TEMPERATURE', XYZ=39.0,33.0,17.0/
&DEVC ID='GAS_textile07', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=39.0,11.0,17.0, ORIENTATION=0.0,1.0,0.0/
&DEVC ID='TC_textile07', QUANTITY='THERMOCOUPLE', XYZ=39.0,11.0,17.0/
&DEVC ID='TMP_textile07', QUANTITY='TEMPERATURE', XYZ=39.0,11.0,17.0/
&DEVC ID='GAS_textile08', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=67.0,33.0,17.0, ORIENTATION=0.0,1.0,0.0/
&DEVC ID='TC_textile08', QUANTITY='THERMOCOUPLE', XYZ=67.0,33.0,17.0/
&DEVC ID='TMP_textile08', QUANTITY='TEMPERATURE', XYZ=67.0,33.0,17.0/
&DEVC ID='GAS_textile09', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=67.0,11.0,17.0, ORIENTATION=0.0,1.0,0.0/
&DEVC ID='TC_textile09', QUANTITY='THERMOCOUPLE', XYZ=67.0,11.0,17.0/
&DEVC ID='TMP_textile09', QUANTITY='TEMPERATURE', XYZ=67.0,11.0,17.0/
&DEVC ID='GAS_textile10', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=195.0,125.0,25.0, ORIENTATION=0.0,1.0,0.0/
&DEVC ID='TC_textile10', QUANTITY='THERMOCOUPLE', XYZ=195.0,125.0,25.0/
&DEVC ID='TMP_textile10', QUANTITY='TEMPERATURE', XYZ=195.0,125.0,25.0/
&DEVC ID='GAS_textile11', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=216.0,125.0,25.0, ORIENTATION=0.0,1.0,0.0/
&DEVC ID='TC_textile11', QUANTITY='THERMOCOUPLE', XYZ=216.0,125.0,25.0/
&DEVC ID='TMP_textile11', QUANTITY='TEMPERATURE', XYZ=216.0,125.0,25.0/
&DEVC ID='GAS_textile12', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=216.0,111.0,25.0, ORIENTATION=0.0,1.0,0.0/
&DEVC ID='TC_textile12', QUANTITY='THERMOCOUPLE', XYZ=216.0,111.0,25.0/
&DEVC ID='TMP_textile12', QUANTITY='TEMPERATURE', XYZ=216.0,111.0,25.0/
&DEVC ID='GAS_textile13', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=216.0,99.0,25.0, ORIENTATION=0.0,1.0,0.0/
&DEVC ID='TC_textile13', QUANTITY='THERMOCOUPLE', XYZ=216.0,99.0,25.0/
&DEVC ID='TMP_textile13', QUANTITY='TEMPERATURE', XYZ=216.0,99.0,25.0/
&DEVC ID='GAS_textile14', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=159.0,123.0,25.0, ORIENTATION=0.0,1.0,0.0/
&DEVC ID='TC_textile14', QUANTITY='THERMOCOUPLE', XYZ=159.0,123.0,25.0/
&DEVC ID='TMP_textile14', QUANTITY='TEMPERATURE', XYZ=159.0,123.0,25.0/
&DEVC ID='GAS_textile15', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=101.0,84.0,25.0, ORIENTATION=0.0,1.0,0.0/
&DEVC ID='TC_textile15', QUANTITY='THERMOCOUPLE', XYZ=101.0,84.0,25.0/
&DEVC ID='TMP_textile15', QUANTITY='TEMPERATURE', XYZ=101.0,84.0,25.0/
&DEVC ID='GAS_textile16', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=101.0,74.0,25.0, ORIENTATION=0.0,1.0,0.0/
&DEVC ID='TC_textile16', QUANTITY='THERMOCOUPLE', XYZ=101.0,74.0,25.0/
&DEVC ID='TMP_textile16', QUANTITY='TEMPERATURE', XYZ=101.0,74.0,25.0/
&DEVC ID='GAS_textile17', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=127.0,74.0,25.0, ORIENTATION=0.0,1.0,0.0/
&DEVC ID='TC_textile17', QUANTITY='THERMOCOUPLE', XYZ=127.0,74.0,25.0/
&DEVC ID='TMP_textile17', QUANTITY='TEMPERATURE', XYZ=127.0,74.0,25.0/
&DEVC ID='GAS_buran01', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=53.0,113.0,35.0, ORIENTATION=0.0,1.0,0.0/
&DEVC ID='TC_buran01', QUANTITY='THERMOCOUPLE', XYZ=53.0,113.0,35.0/
&DEVC ID='TMP_buran01', QUANTITY='TEMPERATURE', XYZ=53.0,113.0,35.0/
&DEVC ID='GAS_buran02', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=55.0,106.0,35.0, ORIENTATION=0.0,1.0,0.0/
&DEVC ID='TC_buran02', QUANTITY='THERMOCOUPLE', XYZ=55.0,106.0,35.0/
&DEVC ID='TMP_buran02', QUANTITY='TEMPERATURE', XYZ=55.0,106.0,35.0/
&DEVC ID='GAS_buran03', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=56.0,114.0,33.0, ORIENTATION=0.0,1.0,0.0/
&DEVC ID='TC_buran03', QUANTITY='THERMOCOUPLE', XYZ=56.0,114.0,33.0/
&DEVC ID='TMP_buran03', QUANTITY='TEMPERATURE', XYZ=56.0,114.0,33.0/
&DEVC ID='GAS_buran04', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=77.0,140.0,6.5, ORIENTATION=0.0,1.0,0.0/
&DEVC ID='TC_buran04', QUANTITY='THERMOCOUPLE', XYZ=77.0,140.0,6.5/
&DEVC ID='TMP_buran04', QUANTITY='TEMPERATURE', XYZ=77.0,140.0,6.5/
&DEVC ID='GAS_buran05', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=89.0,113.0,35.0, ORIENTATION=0.0,1.0,0.0/
&DEVC ID='TC_buran05', QUANTITY='THERMOCOUPLE', XYZ=89.0,113.0,35.0/
&DEVC ID='TMP_buran05', QUANTITY='TEMPERATURE', XYZ=89.0,113.0,35.0/
&DEVC ID='GAS_buran06', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=91.0,106.0,35.0, ORIENTATION=0.0,1.0,0.0/
&DEVC ID='TC_buran06', QUANTITY='THERMOCOUPLE', XYZ=91.0,106.0,35.0/
&DEVC ID='TMP_buran06', QUANTITY='TEMPERATURE', XYZ=91.0,106.0,35.0/
&DEVC ID='GAS_buran07', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=90.0,136.0,5.0, ORIENTATION=0.0,1.0,0.0/
&DEVC ID='TC_buran07', QUANTITY='THERMOCOUPLE', XYZ=90.0,136.0,5.0/
&DEVC ID='TMP_buran07', QUANTITY='TEMPERATURE', XYZ=90.0,136.0,5.0/
&DEVC ID='GAS_buran08', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=92.0,114.0,33.0, ORIENTATION=0.0,1.0,0.0/
&DEVC ID='TC_buran08', QUANTITY='THERMOCOUPLE', XYZ=92.0,114.0,33.0/
&DEVC ID='TMP_buran08', QUANTITY='TEMPERATURE', XYZ=92.0,114.0,33.0/
&DEVC ID='GAS_buran09', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=104.0,141.0,6.5, ORIENTATION=0.0,1.0,0.0/
&DEVC ID='TC_buran09', QUANTITY='THERMOCOUPLE', XYZ=104.0,141.0,6.5/
&DEVC ID='TMP_buran09', QUANTITY='TEMPERATURE', XYZ=104.0,141.0,6.5/
&DEVC ID='GAS_buran10', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=119.0,140.0,5.0, ORIENTATION=0.0,1.0,0.0/
&DEVC ID='TC_buran10', QUANTITY='THERMOCOUPLE', XYZ=119.0,140.0,5.0/
&DEVC ID='TMP_buran10', QUANTITY='TEMPERATURE', XYZ=119.0,140.0,5.0/
&DEVC ID='GAS_buran11', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=151.0,141.0,5.0, ORIENTATION=0.0,1.0,0.0/
&DEVC ID='TC_buran11', QUANTITY='THERMOCOUPLE', XYZ=151.0,141.0,5.0/
&DEVC ID='TMP_buran11', QUANTITY='TEMPERATURE', XYZ=151.0,141.0,5.0/
&DEVC ID='GAS_buran12', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=133.0,141.0,6.5, ORIENTATION=0.0,1.0,0.0/
&DEVC ID='TC_buran12', QUANTITY='THERMOCOUPLE', XYZ=133.0,141.0,6.5/
&DEVC ID='TMP_buran12', QUANTITY='TEMPERATURE', XYZ=133.0,141.0,6.5/
&DEVC ID='GAS_buran13', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=81.0,145.0,6.5, ORIENTATION=0.0,1.0,0.0/
&DEVC ID='TC_buran13', QUANTITY='THERMOCOUPLE', XYZ=81.0,145.0,6.5/
&DEVC ID='TMP_buran13', QUANTITY='TEMPERATURE', XYZ=81.0,145.0,6.5/
&DEVC ID='GAS_textile18', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=137.0,122.0,25.0, ORIENTATION=0.0,1.0,0.0/
&DEVC ID='TC_textile18', QUANTITY='THERMOCOUPLE', XYZ=137.0,122.0,25.0/
&DEVC ID='TMP_textile18', QUANTITY='TEMPERATURE', XYZ=137.0,122.0,25.0/
&DEVC ID='GAS_textile19', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=137.0,102.0,25.0, ORIENTATION=0.0,1.0,0.0/
&DEVC ID='TC_textile19', QUANTITY='THERMOCOUPLE', XYZ=137.0,102.0,25.0/
&DEVC ID='TMP_textile19', QUANTITY='TEMPERATURE', XYZ=137.0,102.0,25.0/
&DEVC ID='GAS_textile20', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=45.0,141.0,3.0, ORIENTATION=0.0,1.0,0.0/
&DEVC ID='TC_textile20', QUANTITY='THERMOCOUPLE', XYZ=45.0,141.0,3.0/
&DEVC ID='TMP_textile20', QUANTITY='TEMPERATURE', XYZ=45.0,141.0,3.0/
&DEVC ID='GAS_buran14', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=55.0,98.0,29.0, ORIENTATION=0.0,1.0,0.0/
&DEVC ID='TC_buran14', QUANTITY='THERMOCOUPLE', XYZ=55.0,98.0,29.0/
&DEVC ID='TMP_buran14', QUANTITY='TEMPERATURE', XYZ=55.0,98.0,29.0/
&DEVC ID='GAS_buran15', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=107.0,98.0,29.0, ORIENTATION=0.0,1.0,0.0/
&DEVC ID='TC_buran15', QUANTITY='THERMOCOUPLE', XYZ=107.0,98.0,29.0/
&DEVC ID='TMP_buran15', QUANTITY='TEMPERATURE', XYZ=107.0,98.0,29.0/
&DEVC ID='GAS_buran16', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=40.0,127.0,29.0, ORIENTATION=0.0,1.0,0.0/
&DEVC ID='TC_buran16', QUANTITY='THERMOCOUPLE', XYZ=40.0,127.0,29.0/
&DEVC ID='TMP_buran16', QUANTITY='TEMPERATURE', XYZ=40.0,127.0,29.0/
&DEVC ID='GAS_buran17', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=55.0,127.0,29.0, ORIENTATION=0.0,1.0,0.0/
&DEVC ID='TC_buran17', QUANTITY='THERMOCOUPLE', XYZ=55.0,127.0,29.0/
&DEVC ID='TMP_buran17', QUANTITY='TEMPERATURE', XYZ=55.0,127.0,29.0/
&DEVC ID='GAS_buran18', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=74.0,127.0,29.0, ORIENTATION=0.0,1.0,0.0/
&DEVC ID='TC_buran18', QUANTITY='THERMOCOUPLE', XYZ=74.0,127.0,29.0/
&DEVC ID='TMP_buran18', QUANTITY='TEMPERATURE', XYZ=74.0,127.0,29.0/
&DEVC ID='GAS_buran19', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=92.0,127.0,29.0, ORIENTATION=0.0,1.0,0.0/
&DEVC ID='TC_buran19', QUANTITY='THERMOCOUPLE', XYZ=92.0,127.0,29.0/
&DEVC ID='TMP_buran19', QUANTITY='TEMPERATURE', XYZ=92.0,127.0,29.0/
&DEVC ID='GAS_buran20', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=107.0,127.0,29.0, ORIENTATION=0.0,1.0,0.0/
&DEVC ID='TC_buran20', QUANTITY='THERMOCOUPLE', XYZ=107.0,127.0,29.0/
&DEVC ID='TMP_buran20', QUANTITY='TEMPERATURE', XYZ=107.0,127.0,29.0/
&DEVC ID='GAS_textile21', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=123.0,20.0,17.0, ORIENTATION=0.0,1.0,0.0/
&DEVC ID='TC_textile21', QUANTITY='THERMOCOUPLE', XYZ=123.0,20.0,17.0/
&DEVC ID='TMP_textile21', QUANTITY='TEMPERATURE', XYZ=123.0,20.0,17.0/
&DEVC ID='GAS_textile22', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=123.0,9.0,17.0, ORIENTATION=0.0,1.0,0.0/
&DEVC ID='TC_textile22', QUANTITY='THERMOCOUPLE', XYZ=123.0,9.0,17.0/
&DEVC ID='TMP_textile22', QUANTITY='TEMPERATURE', XYZ=123.0,9.0,17.0/
&DEVC ID='GAS_textile23', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=100.0,10.0,17.0, ORIENTATION=0.0,1.0,0.0/
&DEVC ID='TC_textile23', QUANTITY='THERMOCOUPLE', XYZ=100.0,10.0,17.0/
&DEVC ID='TMP_textile23', QUANTITY='TEMPERATURE', XYZ=100.0,10.0,17.0/
&DEVC ID='GAS_textile24', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=162.0,36.0,17.0, ORIENTATION=0.0,1.0,0.0/
&DEVC ID='TC_textile24', QUANTITY='THERMOCOUPLE', XYZ=162.0,36.0,17.0/
&DEVC ID='TMP_textile24', QUANTITY='TEMPERATURE', XYZ=162.0,36.0,17.0/
&DEVC ID='GAS_textile25', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=174.0,36.0,17.0, ORIENTATION=0.0,1.0,0.0/
&DEVC ID='TC_textile25', QUANTITY='THERMOCOUPLE', XYZ=174.0,36.0,17.0/
&DEVC ID='TMP_textile25', QUANTITY='TEMPERATURE', XYZ=174.0,36.0,17.0/
&DEVC ID='GAS_textile26', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=163.0,20.0,17.0, ORIENTATION=0.0,1.0,0.0/
&DEVC ID='TC_textile26', QUANTITY='THERMOCOUPLE', XYZ=163.0,20.0,17.0/
&DEVC ID='TMP_textile26', QUANTITY='TEMPERATURE', XYZ=163.0,20.0,17.0/
&DEVC ID='GAS_textile27', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=175.0,20.0,17.0, ORIENTATION=0.0,1.0,0.0/
&DEVC ID='TC_textile27', QUANTITY='THERMOCOUPLE', XYZ=175.0,20.0,17.0/
&DEVC ID='TMP_textile27', QUANTITY='TEMPERATURE', XYZ=175.0,20.0,17.0/
&DEVC ID='GAS_textile28', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=163.0,8.0,17.0, ORIENTATION=0.0,1.0,0.0/
&DEVC ID='TC_textile28', QUANTITY='THERMOCOUPLE', XYZ=163.0,8.0,17.0/
&DEVC ID='TMP_textile28', QUANTITY='TEMPERATURE', XYZ=163.0,8.0,17.0/
&DEVC ID='GAS_textile29', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=175.0,8.0,17.0, ORIENTATION=0.0,1.0,0.0/
&DEVC ID='TC_textile29', QUANTITY='THERMOCOUPLE', XYZ=175.0,8.0,17.0/
&DEVC ID='TMP_textile29', QUANTITY='TEMPERATURE', XYZ=175.0,8.0,17.0/
&DEVC ID='GAS_textile30', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=206.0,34.0,17.0, ORIENTATION=0.0,1.0,0.0/
&DEVC ID='TC_textile30', QUANTITY='THERMOCOUPLE', XYZ=206.0,34.0,17.0/
&DEVC ID='TMP_textile30', QUANTITY='TEMPERATURE', XYZ=206.0,34.0,17.0/
&DEVC ID='GAS_textile31', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=218.0,34.0,17.0, ORIENTATION=0.0,1.0,0.0/
&DEVC ID='TC_textile31', QUANTITY='THERMOCOUPLE', XYZ=218.0,34.0,17.0/
&DEVC ID='TMP_textile31', QUANTITY='TEMPERATURE', XYZ=218.0,34.0,17.0/
&DEVC ID='GAS_textile32', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=206.0,18.0,17.0, ORIENTATION=0.0,1.0,0.0/
&DEVC ID='TC_textile32', QUANTITY='THERMOCOUPLE', XYZ=206.0,18.0,17.0/
&DEVC ID='TMP_textile32', QUANTITY='TEMPERATURE', XYZ=206.0,18.0,17.0/
&DEVC ID='GAS_textile33', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=218.0,18.0,17.0, ORIENTATION=0.0,1.0,0.0/
&DEVC ID='TC_textile33', QUANTITY='THERMOCOUPLE', XYZ=218.0,18.0,17.0/
&DEVC ID='TMP_textile33', QUANTITY='TEMPERATURE', XYZ=218.0,18.0,17.0/
&DEVC ID='GAS_textile34', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=206.0,6.0,17.0, ORIENTATION=0.0,1.0,0.0/
&DEVC ID='TC_textile34', QUANTITY='THERMOCOUPLE', XYZ=206.0,6.0,17.0/
&DEVC ID='TMP_textile34', QUANTITY='TEMPERATURE', XYZ=206.0,6.0,17.0/
&DEVC ID='GAS_textile35', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=218.0,6.0,17.0, ORIENTATION=0.0,1.0,0.0/
&DEVC ID='TC_textile35', QUANTITY='THERMOCOUPLE', XYZ=218.0,6.0,17.0/
&DEVC ID='TMP_textile35', QUANTITY='TEMPERATURE', XYZ=218.0,6.0,17.0/
&DEVC ID='GAS_textile36', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=142.0,10.0,17.0, ORIENTATION=0.0,1.0,0.0/
&DEVC ID='TC_textile36', QUANTITY='THERMOCOUPLE', XYZ=142.0,10.0,17.0/
&DEVC ID='TMP_textile36', QUANTITY='TEMPERATURE', XYZ=142.0,10.0,17.0/
&DEVC ID='GAS_textile37', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=168.0,98.0,23.0, ORIENTATION=0.0,1.0,0.0/
&DEVC ID='TC_textile37', QUANTITY='THERMOCOUPLE', XYZ=168.0,98.0,23.0/
&DEVC ID='TMP_textile37', QUANTITY='TEMPERATURE', XYZ=168.0,98.0,23.0/
&DEVC ID='GAS_textile38', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=189.0,113.0,25.0, ORIENTATION=0.0,1.0,0.0/
&DEVC ID='TC_textile38', QUANTITY='THERMOCOUPLE', XYZ=189.0,113.0,25.0/
&DEVC ID='TMP_textile38', QUANTITY='TEMPERATURE', XYZ=189.0,113.0,25.0/
&DEVC ID='GAS_textile39', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=199.0,112.0,25.0, ORIENTATION=0.0,1.0,0.0/
&DEVC ID='TC_textile39', QUANTITY='THERMOCOUPLE', XYZ=199.0,112.0,25.0/
&DEVC ID='TMP_textile39', QUANTITY='TEMPERATURE', XYZ=199.0,112.0,25.0/
&DEVC ID='GAS_textile40', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=188.0,99.0,25.0, ORIENTATION=0.0,1.0,0.0/
&DEVC ID='TC_textile40', QUANTITY='THERMOCOUPLE', XYZ=188.0,99.0,25.0/
&DEVC ID='TMP_textile40', QUANTITY='TEMPERATURE', XYZ=188.0,99.0,25.0/
&DEVC ID='GAS_textile41', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=200.0,98.0,25.0, ORIENTATION=0.0,1.0,0.0/
&DEVC ID='TC_textile41', QUANTITY='THERMOCOUPLE', XYZ=200.0,98.0,25.0/
&DEVC ID='TMP_textile41', QUANTITY='TEMPERATURE', XYZ=200.0,98.0,25.0/
&DEVC ID='GAS_textile42', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=64.0,85.0,17.0, ORIENTATION=0.0,1.0,0.0/
&DEVC ID='TC_textile42', QUANTITY='THERMOCOUPLE', XYZ=64.0,85.0,17.0/
&DEVC ID='TMP_textile42', QUANTITY='TEMPERATURE', XYZ=64.0,85.0,17.0/
&DEVC ID='GAS_textile43', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=126.0,85.0,23.0, ORIENTATION=0.0,1.0,0.0/
&DEVC ID='TC_textile43', QUANTITY='THERMOCOUPLE', XYZ=126.0,85.0,23.0/
&DEVC ID='TMP_textile43', QUANTITY='TEMPERATURE', XYZ=126.0,85.0,23.0/
&DEVC ID='GAS_textile44', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=138.0,85.0,25.0, ORIENTATION=0.0,1.0,0.0/
&DEVC ID='TC_textile44', QUANTITY='THERMOCOUPLE', XYZ=138.0,85.0,25.0/
&DEVC ID='TMP_textile44', QUANTITY='TEMPERATURE', XYZ=138.0,85.0,25.0/
&DEVC ID='GAS_textile45', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=148.0,85.0,25.0, ORIENTATION=0.0,1.0,0.0/
&DEVC ID='TC_textile45', QUANTITY='THERMOCOUPLE', XYZ=148.0,85.0,25.0/
&DEVC ID='TMP_textile45', QUANTITY='TEMPERATURE', XYZ=148.0,85.0,25.0/
&DEVC ID='GAS_textile46', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=168.0,85.0,25.0, ORIENTATION=0.0,1.0,0.0/
&DEVC ID='TC_textile46', QUANTITY='THERMOCOUPLE', XYZ=168.0,85.0,25.0/
&DEVC ID='TMP_textile46', QUANTITY='TEMPERATURE', XYZ=168.0,85.0,25.0/
&DEVC ID='GAS_textile47', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=191.0,85.0,17.0, ORIENTATION=0.0,1.0,0.0/
&DEVC ID='TC_textile47', QUANTITY='THERMOCOUPLE', XYZ=191.0,85.0,17.0/
&DEVC ID='TMP_textile47', QUANTITY='TEMPERATURE', XYZ=191.0,85.0,17.0/
&DEVC ID='GAS_textile48', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=187.0,74.0,23.0, ORIENTATION=0.0,1.0,0.0/
&DEVC ID='TC_textile48', QUANTITY='THERMOCOUPLE', XYZ=187.0,74.0,23.0/
&DEVC ID='TMP_textile48', QUANTITY='TEMPERATURE', XYZ=187.0,74.0,23.0/
&DEVC ID='GAS_textile49', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=206.0,84.0,25.0, ORIENTATION=0.0,1.0,0.0/
&DEVC ID='TC_textile49', QUANTITY='THERMOCOUPLE', XYZ=206.0,84.0,25.0/
&DEVC ID='TMP_textile49', QUANTITY='TEMPERATURE', XYZ=206.0,84.0,25.0/
&DEVC ID='GAS_textile50', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=216.0,84.0,25.0, ORIENTATION=0.0,1.0,0.0/
&DEVC ID='TC_textile50', QUANTITY='THERMOCOUPLE', XYZ=216.0,84.0,25.0/
&DEVC ID='TMP_textile50', QUANTITY='TEMPERATURE', XYZ=216.0,84.0,25.0/
&DEVC ID='GAS_textile51', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=207.0,73.0,25.0, ORIENTATION=0.0,1.0,0.0/
&DEVC ID='TC_textile51', QUANTITY='THERMOCOUPLE', XYZ=207.0,73.0,25.0/
&DEVC ID='TMP_textile51', QUANTITY='TEMPERATURE', XYZ=207.0,73.0,25.0/
&DEVC ID='GAS_textile52', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=219.0,73.0,17.0, ORIENTATION=0.0,1.0,0.0/
&DEVC ID='TC_textile52', QUANTITY='THERMOCOUPLE', XYZ=219.0,73.0,17.0/
&DEVC ID='TMP_textile52', QUANTITY='TEMPERATURE', XYZ=219.0,73.0,17.0/
&DEVC ID='GAS_textile53', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=168.0,140.0,3.0, ORIENTATION=0.0,1.0,0.0/
&DEVC ID='TC_textile53', QUANTITY='THERMOCOUPLE', XYZ=168.0,140.0,3.0/
&DEVC ID='TMP_textile53', QUANTITY='TEMPERATURE', XYZ=168.0,140.0,3.0/
&DEVC ID='GAS_textile54', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=192.0,140.0,3.0, ORIENTATION=0.0,1.0,0.0/
&DEVC ID='TC_textile54', QUANTITY='THERMOCOUPLE', XYZ=192.0,140.0,3.0/
&DEVC ID='TMP_textile54', QUANTITY='TEMPERATURE', XYZ=192.0,140.0,3.0/
&DEVC ID='GAS_textile55', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=26.0,140.0,3.0, ORIENTATION=0.0,1.0,0.0/
&DEVC ID='TC_textile55', QUANTITY='THERMOCOUPLE', XYZ=26.0,140.0,3.0/
&DEVC ID='TMP_textile55', QUANTITY='TEMPERATURE', XYZ=26.0,140.0,3.0/
&DEVC ID='GAS_textile56', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=12.0,140.0,3.0, ORIENTATION=0.0,1.0,0.0/
&DEVC ID='TC_textile56', QUANTITY='THERMOCOUPLE', XYZ=12.0,140.0,3.0/
&DEVC ID='TMP_textile56', QUANTITY='TEMPERATURE', XYZ=12.0,140.0,3.0/

&MATL ID='YELLOW PINE',
      FYI='Quintiere, Fire Behavior - NIST NRC Validation',
      SPECIFIC_HEAT=2.85,
      CONDUCTIVITY=0.14,
      DENSITY=640.0/
&MATL ID='STEEL',
      FYI='Drysdale, Intro to Fire Dynamics - ATF NIST Multi-Floor Validation',
      SPECIFIC_HEAT=0.46,
      CONDUCTIVITY=45.8,
      DENSITY=7850.0,
      EMISSIVITY=0.95/
&MATL ID='CALCIUM SILICATE',
      FYI='NBSIR 88-3752 - NBS Multi-Room Validation',
      SPECIFIC_HEAT_RAMP='CALCIUM SILICATE_SPECIFIC_HEAT_RAMP',
      CONDUCTIVITY=0.12,
      DENSITY=720.0,
      EMISSIVITY=0.83/
&RAMP ID='CALCIUM SILICATE_SPECIFIC_HEAT_RAMP', T=20.0, F=1.25/
&RAMP ID='CALCIUM SILICATE_SPECIFIC_HEAT_RAMP', T=200.0, F=1.25/
&RAMP ID='CALCIUM SILICATE_SPECIFIC_HEAT_RAMP', T=300.0, F=1.33/
&RAMP ID='CALCIUM SILICATE_SPECIFIC_HEAT_RAMP', T=600.0, F=1.55/
&MATL ID='CONCRETE',
      FYI='NBSIR 88-3752 - ATF NIST Multi-Floor Validation',
      SPECIFIC_HEAT=1.04,
      CONDUCTIVITY=1.8,
      DENSITY=2280.0/

&SURF ID='radiation',
      RGB=255,102,0,
      NET_HEAT_FLUX=0.0,
      RAMP_Q='radiation_RAMP_Q',
      EMISSIVITY=1.0/
&SURF ID='radiation01',
      RGB=255,102,0,
      NET_HEAT_FLUX=5000,
      RAMP_Q='radiation_RAMP_Q',
      EMISSIVITY=1.0/
&RAMP ID='radiation_RAMP_Q', T=0.0, F=1.0/
&RAMP ID='radiation_RAMP_Q', T=1.36, F=1.0/
&RAMP ID='radiation_RAMP_Q', T=1.37, F=0.0/
&SURF ID='textile',
      RGB=130,132,163,
      HRRPUA=200.0,
      IGNITION_TEMPERATURE=292.0,
      BURN_AWAY=.TRUE.,
      BACKING='VOID',
      MATL_ID(1,1)='YELLOW PINE',
      MATL_MASS_FRACTION(1,1)=1.0,
      THICKNESS(1)=0.25/
&SURF ID='steel',
      RGB=242,240,189,
      BACKING='VOID',
      MATL_ID(1,1)='STEEL',
      MATL_MASS_FRACTION(1,1)=1.0,
      THICKNESS(1)=0.1/
&SURF ID='glass',
      RGB=0,128,192,
      TRANSPARENCY=0.101961,
      BACKING='VOID',
      MATL_ID(1,1)='CALCIUM SILICATE',
      MATL_MASS_FRACTION(1,1)=1.0,
      THICKNESS(1)=0.1/
&SURF ID='Default Wall',
      COLOR='GRAY 50',
      BACKING='VOID',
      MATL_ID(1,1)='CONCRETE',
      MATL_MASS_FRACTION(1,1)=1.0,
      THICKNESS(1)=0.1/

&OBST ID='会议桌椅-十人座:会议桌椅-十人座:351008', XB=85.74359,87.692308,30.0,38.0,0.0,2.0, RGB=130,132,163, THICKEN=.TRUE., SURF_ID='textile'/ 
&OBST ID='会议桌椅-十人座:会议桌椅-十人座:351107', XB=118.871795,120.820513,34.0,36.0,0.0,2.0, RGB=130,132,163, THICKEN=.TRUE., SURF_ID='textile'/ 
&OBST ID='会议桌椅-十人座:会议桌椅-十人座:351107', XB=118.871795,124.717949,36.0,38.0,0.0,2.0, RGB=130,132,163, THICKEN=.TRUE., SURF_ID='textile'/ 
&OBST ID='会议桌椅-十人座:会议桌椅-十人座:351216', XB=99.384615,101.333333,30.0,32.0,0.0,2.0, RGB=130,132,163, THICKEN=.TRUE., SURF_ID='textile'/ 
&OBST ID='会议桌椅-十人座:会议桌椅-十人座:351216', XB=99.384615,103.282051,32.0,36.0,0.0,2.0, RGB=130,132,163, THICKEN=.TRUE., SURF_ID='textile'/ 
&OBST ID='会议桌椅-十人座:会议桌椅-十人座:382354', XB=7.794872,15.589744,32.0,34.0,0.0,2.0, RGB=130,132,163, THICKEN=.TRUE., SURF_ID='textile'/ 
&OBST ID='会议桌椅-十人座:会议桌椅-十人座:382435', XB=7.794872,15.589744,10.0,12.0,0.0,2.0, RGB=130,132,163, THICKEN=.TRUE., SURF_ID='textile'/ 
&OBST ID='会议桌椅-十人座:会议桌椅-十人座:382563', XB=35.076923,42.871795,32.0,34.0,0.0,2.0, RGB=130,132,163, THICKEN=.TRUE., SURF_ID='textile'/ 
&OBST ID='会议桌椅-十人座:会议桌椅-十人座:382564', XB=35.076923,42.871795,10.0,12.0,0.0,2.0, RGB=130,132,163, THICKEN=.TRUE., SURF_ID='textile'/ 
&OBST ID='会议桌椅-十人座:会议桌椅-十人座:382572', XB=64.307692,70.153846,32.0,34.0,0.0,2.0, RGB=130,132,163, THICKEN=.TRUE., SURF_ID='textile'/ 
&OBST ID='会议桌椅-十人座:会议桌椅-十人座:382573', XB=64.307692,70.153846,10.0,12.0,0.0,2.0, RGB=130,132,163, THICKEN=.TRUE., SURF_ID='textile'/ 
&OBST ID='会议桌椅-十人座:会议桌椅-十人座:402720', XB=190.974359,196.820513,125.433962,127.358491,0.0,2.0, RGB=130,132,163, THICKEN=.TRUE., SURF_ID='textile'/ 
&OBST ID='会议桌椅-十人座:会议桌椅-十人座:402720', XB=190.974359,198.769231,123.509434,125.433962,0.0,2.0, RGB=130,132,163, THICKEN=.TRUE., SURF_ID='textile'/ 
&OBST ID='会议桌椅-十人座:会议桌椅-十人座:402769', XB=212.410256,218.25641,123.509434,127.358491,0.0,2.0, RGB=130,132,163, THICKEN=.TRUE., SURF_ID='textile'/ 
&OBST ID='会议桌椅-十人座:会议桌椅-十人座:402806', XB=212.410256,218.25641,110.037736,111.962264,0.0,2.0, RGB=130,132,163, THICKEN=.TRUE., SURF_ID='textile'/ 
&OBST ID='会议桌椅-十人座:会议桌椅-十人座:402851', XB=212.410256,218.25641,96.566038,100.415094,0.0,2.0, RGB=130,132,163, THICKEN=.TRUE., SURF_ID='textile'/ 
&OBST ID='会议桌椅-十人座:会议桌椅-十人座:402953', XB=157.846154,159.794872,119.660377,125.433962,0.0,2.0, RGB=130,132,163, THICKEN=.TRUE., SURF_ID='textile'/ 
&OBST ID='会议桌椅-十人座:会议桌椅-十人座:404621', XB=97.435897,105.230769,83.09434,85.018868,0.0,2.0, RGB=130,132,163, THICKEN=.TRUE., SURF_ID='textile'/ 
&OBST ID='会议桌椅-十人座:会议桌椅-十人座:404686', XB=97.435897,103.282051,73.471698,75.396226,0.0,2.0, RGB=130,132,163, THICKEN=.TRUE., SURF_ID='textile'/ 
&OBST ID='会议桌椅-十人座:会议桌椅-十人座:404686', XB=99.384615,103.282051,71.54717,73.471698,0.0,2.0, RGB=130,132,163, THICKEN=.TRUE., SURF_ID='textile'/ 
&OBST ID='会议桌椅-十人座:会议桌椅-十人座:404741', XB=124.717949,126.666667,71.54717,73.471698,0.0,2.0, RGB=130,132,163, THICKEN=.TRUE., SURF_ID='textile'/ 
&OBST ID='会议桌椅-十人座:会议桌椅-十人座:404741', XB=124.717949,130.564103,73.471698,75.396226,0.0,2.0, RGB=130,132,163, THICKEN=.TRUE., SURF_ID='textile'/ 
&OBST ID='会议桌椅-十人座:会议桌椅-十人座:404741', XB=128.615385,130.564103,71.54717,73.471698,0.0,2.0, RGB=130,132,163, THICKEN=.TRUE., SURF_ID='textile'/ 
&OBST ID='常规模型 1:常规模型 1:413040', XB=46.769231,48.717949,110.037736,113.886792,8.0,32.0, RGB=242,240,189, THICKEN=.TRUE., SURF_ID='steel'/ 
&OBST ID='常规模型 1:常规模型 1:413040', XB=46.769231,50.666667,113.886792,115.811321,8.0,32.0, RGB=242,240,189, THICKEN=.TRUE., SURF_ID='steel'/ 
&OBST ID='常规模型 1:常规模型 1:413040', XB=48.717949,50.666667,108.113208,110.037736,8.0,32.0, RGB=242,240,189, THICKEN=.TRUE., SURF_ID='steel'/ 
&OBST ID='常规模型 1:常规模型 1:413040', XB=48.717949,50.666667,115.811321,117.735849,8.0,32.0, RGB=242,240,189, THICKEN=.TRUE., SURF_ID='steel'/ 
&OBST ID='常规模型 1:常规模型 1:413040', XB=48.717949,52.615385,106.188679,108.113208,8.0,32.0, RGB=242,240,189, THICKEN=.TRUE., SURF_ID='steel'/ 
&OBST ID='常规模型 1:常规模型 1:413040', XB=48.717949,60.410256,110.037736,113.886792,8.0,34.0, RGB=242,240,189, THICKEN=.TRUE., SURF_ID='steel'/ 
&OBST ID='常规模型 1:常规模型 1:413040', XB=50.666667,58.461538,108.113208,110.037736,8.0,34.0, RGB=242,240,189, THICKEN=.TRUE., SURF_ID='steel'/ 
&OBST ID='常规模型 1:常规模型 1:413040', XB=50.666667,58.461538,115.811321,117.735849,8.0,34.0, RGB=242,240,189, THICKEN=.TRUE., SURF_ID='steel'/ 
&OBST ID='常规模型 1:常规模型 1:413040', XB=50.666667,60.410256,117.735849,119.660377,8.0,32.0, RGB=242,240,189, THICKEN=.TRUE., SURF_ID='steel'/ 
&OBST ID='常规模型 1:常规模型 1:413040', XB=50.666667,60.410256,113.886792,115.811321,8.0,34.0, RGB=242,240,189, THICKEN=.TRUE., SURF_ID='steel'/ 
&OBST ID='常规模型 1:常规模型 1:413040', XB=52.615385,56.512821,106.188679,108.113208,8.0,34.0, RGB=242,240,189, THICKEN=.TRUE., SURF_ID='steel'/ 
&OBST ID='常规模型 1:常规模型 1:413040', XB=52.615385,58.461538,104.264151,106.188679,8.0,32.0, RGB=242,240,189, THICKEN=.TRUE., SURF_ID='steel'/ 
&OBST ID='常规模型 1:常规模型 1:413040', XB=56.512821,60.410256,106.188679,108.113208,8.0,32.0, RGB=242,240,189, THICKEN=.TRUE., SURF_ID='steel'/ 
&OBST ID='常规模型 1:常规模型 1:413040', XB=58.461538,62.358974,108.113208,110.037736,8.0,32.0, RGB=242,240,189, THICKEN=.TRUE., SURF_ID='steel'/ 
&OBST ID='常规模型 1:常规模型 1:413040', XB=58.461538,62.358974,115.811321,117.735849,8.0,32.0, RGB=242,240,189, THICKEN=.TRUE., SURF_ID='steel'/ 
&OBST ID='常规模型 1:常规模型 1:413040', XB=60.410256,62.358974,110.037736,115.811321,8.0,32.0, RGB=242,240,189, THICKEN=.TRUE., SURF_ID='steel'/ 
&OBST ID='常规模型 1:常规模型 1:413040', XB=72.102564,76.0,135.056604,140.830189,0.0,4.0, RGB=242,240,189, THICKEN=.TRUE., SURF_ID='steel'/ 
&OBST ID='常规模型 1:常规模型 1:413040', XB=83.794872,85.74359,108.113208,115.811321,8.0,32.0, RGB=242,240,189, THICKEN=.TRUE., SURF_ID='steel'/ 
&OBST ID='常规模型 1:常规模型 1:413040', XB=83.794872,87.692308,115.811321,117.735849,8.0,32.0, RGB=242,240,189, THICKEN=.TRUE., SURF_ID='steel'/ 
&OBST ID='常规模型 1:常规模型 1:413040', XB=85.74359,89.641026,106.188679,108.113208,8.0,32.0, RGB=242,240,189, THICKEN=.TRUE., SURF_ID='steel'/ 
&OBST ID='常规模型 1:常规模型 1:413040', XB=85.74359,93.538462,133.132075,138.90566,0.0,4.0, RGB=242,240,189, THICKEN=.TRUE., SURF_ID='steel'/ 
&OBST ID='常规模型 1:常规模型 1:413040', XB=85.74359,95.487179,117.735849,119.660377,8.0,32.0, RGB=242,240,189, THICKEN=.TRUE., SURF_ID='steel'/ 
&OBST ID='常规模型 1:常规模型 1:413040', XB=85.74359,95.487179,108.113208,111.962264,8.0,34.0, RGB=242,240,189, THICKEN=.TRUE., SURF_ID='steel'/ 
&OBST ID='常规模型 1:常规模型 1:413040', XB=85.74359,95.487179,113.886792,115.811321,8.0,34.0, RGB=242,240,189, THICKEN=.TRUE., SURF_ID='steel'/ 
&OBST ID='常规模型 1:常规模型 1:413040', XB=85.74359,97.435897,111.962264,113.886792,8.0,34.0, RGB=242,240,189, THICKEN=.TRUE., SURF_ID='steel'/ 
&OBST ID='常规模型 1:常规模型 1:413040', XB=87.692308,93.538462,104.264151,106.188679,8.0,32.0, RGB=242,240,189, THICKEN=.TRUE., SURF_ID='steel'/ 
&OBST ID='常规模型 1:常规模型 1:413040', XB=87.692308,95.487179,115.811321,117.735849,8.0,34.0, RGB=242,240,189, THICKEN=.TRUE., SURF_ID='steel'/ 
&OBST ID='常规模型 1:常规模型 1:413040', XB=89.641026,91.589744,106.188679,108.113208,8.0,34.0, RGB=242,240,189, THICKEN=.TRUE., SURF_ID='steel'/ 
&OBST ID='常规模型 1:常规模型 1:413040', XB=91.589744,97.435897,106.188679,108.113208,8.0,32.0, RGB=242,240,189, THICKEN=.TRUE., SURF_ID='steel'/ 
&OBST ID='常规模型 1:常规模型 1:413040', XB=95.487179,97.435897,108.113208,110.037736,8.0,32.0, RGB=242,240,189, THICKEN=.TRUE., SURF_ID='steel'/ 
&OBST ID='常规模型 1:常规模型 1:413040', XB=95.487179,97.435897,115.811321,117.735849,8.0,32.0, RGB=242,240,189, THICKEN=.TRUE., SURF_ID='steel'/ 
&OBST ID='常规模型 1:常规模型 1:413040', XB=95.487179,99.384615,110.037736,111.962264,8.0,32.0, RGB=242,240,189, THICKEN=.TRUE., SURF_ID='steel'/ 
&OBST ID='常规模型 1:常规模型 1:413040', XB=95.487179,99.384615,113.886792,115.811321,8.0,32.0, RGB=242,240,189, THICKEN=.TRUE., SURF_ID='steel'/ 
&OBST ID='常规模型 1:常规模型 1:413040', XB=97.435897,99.384615,111.962264,113.886792,8.0,32.0, RGB=242,240,189, THICKEN=.TRUE., SURF_ID='steel'/ 
&OBST ID='常规模型 1:常规模型 1:413040', XB=99.384615,101.333333,144.679245,146.603774,0.0,4.0, RGB=242,240,189, THICKEN=.TRUE., SURF_ID='steel'/ 
&OBST ID='常规模型 1:常规模型 1:413040', XB=111.076923,118.871795,133.132075,140.830189,0.0,4.0, RGB=242,240,189, THICKEN=.TRUE., SURF_ID='steel'/ 
&OBST ID='常规模型 1:常规模型 1:413040', XB=122.769231,128.615385,140.830189,146.603774,0.0,4.0, RGB=242,240,189, THICKEN=.TRUE., SURF_ID='steel'/ 
&OBST ID='常规模型 1:常规模型 1:413040', XB=150.051282,152.0,136.981132,146.603774,0.0,4.0, RGB=242,240,189, THICKEN=.TRUE., SURF_ID='steel'/ 
&OBST ID='吊车:吊车:414037', XB=107.179487,109.128205,136.981132,146.603774,6.0,8.0, RGB=242,240,189, THICKEN=.TRUE., SURF_ID='steel'/ 
&OBST ID='吊车:吊车:414308', XB=132.512821,134.461538,142.754717,144.679245,4.0,8.0, RGB=242,240,189, THICKEN=.TRUE., SURF_ID='steel'/ 
&OBST ID='吊车:吊车:414308', XB=132.512821,134.461538,135.056604,142.754717,6.0,8.0, RGB=242,240,189, THICKEN=.TRUE., SURF_ID='steel'/ 
&OBST ID='吊车:吊车:414308', XB=132.512821,134.461538,144.679245,146.603774,6.0,8.0, RGB=242,240,189, THICKEN=.TRUE., SURF_ID='steel'/ 
&OBST ID='吊车:吊车:414405', XB=79.897436,81.846154,142.754717,144.679245,0.0,2.0, RGB=242,240,189, THICKEN=.TRUE., SURF_ID='steel'/ 
&OBST ID='吊车:吊车:414405', XB=79.897436,81.846154,142.754717,144.679245,4.0,8.0, RGB=242,240,189, THICKEN=.TRUE., SURF_ID='steel'/ 
&OBST ID='吊车:吊车:414405', XB=79.897436,81.846154,135.056604,142.754717,6.0,8.0, RGB=242,240,189, THICKEN=.TRUE., SURF_ID='steel'/ 
&OBST ID='吊车:吊车:414405', XB=79.897436,81.846154,144.679245,146.603774,6.0,8.0, RGB=242,240,189, THICKEN=.TRUE., SURF_ID='steel'/ 
&OBST ID='大型会议桌:大型会议桌:488163', XB=132.512821,140.307692,121.584906,123.509434,0.0,2.0, RGB=130,132,163, THICKEN=.TRUE., SURF_ID='textile'/ 
&OBST ID='大型会议桌:大型会议桌:488163', XB=134.461538,138.358974,119.660377,121.584906,0.0,2.0, RGB=130,132,163, THICKEN=.TRUE., SURF_ID='textile'/ 
&OBST ID='大型会议桌:大型会议桌:488248', XB=132.512821,140.307692,100.415094,104.264151,0.0,2.0, RGB=130,132,163, THICKEN=.TRUE., SURF_ID='textile'/ 
&OBST ID='会议桌椅-十人座:会议桌椅-十人座:488580', XB=42.871795,48.717949,140.830189,142.754717,0.0,2.0, RGB=130,132,163, THICKEN=.TRUE., SURF_ID='textile'/ 
&OBST ID='会议桌椅-十人座:会议桌椅-十人座:488580', XB=44.820513,46.769231,138.90566,140.830189,0.0,2.0, RGB=130,132,163, THICKEN=.TRUE., SURF_ID='textile'/ 
&OBST ID='UC-普通柱-柱:UC305x305x97:397185', XB=38.974359,40.923077,96.566038,96.566038,0.0,8.0, RGB=242,240,189, SURF_ID='steel'/ 
&OBST ID='UC-普通柱-柱:UC305x305x97:397185', XB=38.974359,40.923077,98.490566,98.490566,0.0,8.0, RGB=242,240,189, SURF_ID='steel'/ 
&OBST ID='UC-普通柱-柱:UC305x305x97:397185', XB=40.923077,40.923077,96.566038,98.490566,0.0,8.0, RGB=242,240,189, SURF_ID='steel'/ 
&OBST ID='UC-普通柱-柱:UC305x305x97:400095', XB=54.564103,54.564103,96.566038,98.490566,0.0,8.0, RGB=242,240,189, SURF_ID='steel'/ 
&OBST ID='UC-普通柱-柱:UC305x305x97:400135', XB=74.051282,74.051282,96.566038,98.490566,0.0,8.0, RGB=242,240,189, SURF_ID='steel'/ 
&OBST ID='UC-普通柱-柱:UC305x305x97:400150', XB=91.589744,91.589744,96.566038,98.490566,0.0,8.0, RGB=242,240,189, SURF_ID='steel'/ 
&OBST ID='UC-普通柱-柱:UC305x305x97:400165', XB=107.179487,107.179487,96.566038,98.490566,0.0,8.0, RGB=242,240,189, SURF_ID='steel'/ 
&OBST ID='UC-普通柱-柱:UC305x305x97:400324', XB=38.974359,40.923077,125.433962,125.433962,0.0,8.0, RGB=242,240,189, SURF_ID='steel'/ 
&OBST ID='UC-普通柱-柱:UC305x305x97:400324', XB=38.974359,40.923077,127.358491,127.358491,0.0,8.0, RGB=242,240,189, SURF_ID='steel'/ 
&OBST ID='UC-普通柱-柱:UC305x305x97:400324', XB=40.923077,40.923077,125.433962,127.358491,0.0,8.0, RGB=242,240,189, SURF_ID='steel'/ 
&OBST ID='UC-普通柱-柱:UC305x305x97:400326', XB=54.564103,54.564103,125.433962,127.358491,0.0,8.0, RGB=242,240,189, SURF_ID='steel'/ 
&OBST ID='UC-普通柱-柱:UC305x305x97:400328', XB=74.051282,74.051282,125.433962,127.358491,0.0,8.0, RGB=242,240,189, SURF_ID='steel'/ 
&OBST ID='UC-普通柱-柱:UC305x305x97:400330', XB=91.589744,91.589744,125.433962,127.358491,0.0,8.0, RGB=242,240,189, SURF_ID='steel'/ 
&OBST ID='UC-普通柱-柱:UC305x305x97:400332', XB=107.179487,107.179487,125.433962,127.358491,0.0,8.0, RGB=242,240,189, SURF_ID='steel'/ 
&OBST ID='系统嵌板:玻璃:382663', XB=25.333333,25.333333,44.0,46.0,0.0,2.0, RGB=0,128,192, TRANSPARENCY=0.101961, SURF_ID='glass'/ 
&OBST ID='系统嵌板:玻璃:382915', XB=25.333333,25.333333,42.0,44.0,0.0,2.0, RGB=0,128,192, TRANSPARENCY=0.101961, SURF_ID='glass'/ 
&OBST ID='系统嵌板:玻璃:382917', XB=25.333333,25.333333,40.0,42.0,0.0,2.0, RGB=0,128,192, TRANSPARENCY=0.101961, SURF_ID='glass'/ 
&OBST ID='系统嵌板:玻璃:382921', XB=25.333333,25.333333,38.0,40.0,0.0,2.0, RGB=0,128,192, TRANSPARENCY=0.101961, SURF_ID='glass'/ 
&OBST ID='系统嵌板:玻璃:382923', XB=25.333333,25.333333,36.0,38.0,0.0,2.0, RGB=0,128,192, TRANSPARENCY=0.101961, SURF_ID='glass'/ 
&OBST ID='系统嵌板:玻璃:382925', XB=25.333333,25.333333,34.0,36.0,0.0,2.0, RGB=0,128,192, TRANSPARENCY=0.101961, SURF_ID='glass'/ 
&OBST ID='系统嵌板:玻璃:382929', XB=25.333333,25.333333,32.0,34.0,0.0,2.0, RGB=0,128,192, TRANSPARENCY=0.101961, SURF_ID='glass'/ 
&OBST ID='系统嵌板:玻璃:382931', XB=25.333333,25.333333,30.0,32.0,0.0,2.0, RGB=0,128,192, TRANSPARENCY=0.101961, SURF_ID='glass'/ 
&OBST ID='系统嵌板:玻璃:382933', XB=25.333333,25.333333,28.0,30.0,0.0,2.0, RGB=0,128,192, TRANSPARENCY=0.101961, SURF_ID='glass'/ 
&OBST ID='系统嵌板:玻璃:382935', XB=25.333333,25.333333,26.0,28.0,0.0,2.0, RGB=0,128,192, TRANSPARENCY=0.101961, SURF_ID='glass'/ 
&OBST ID='系统嵌板:玻璃:382939', XB=25.333333,25.333333,24.0,26.0,0.0,2.0, RGB=0,128,192, TRANSPARENCY=0.101961, SURF_ID='glass'/ 
&OBST ID='系统嵌板:玻璃:382941', XB=25.333333,25.333333,22.0,24.0,0.0,2.0, RGB=0,128,192, TRANSPARENCY=0.101961, SURF_ID='glass'/ 
&OBST ID='系统嵌板:玻璃:382943', XB=25.333333,25.333333,20.0,22.0,0.0,2.0, RGB=0,128,192, TRANSPARENCY=0.101961, SURF_ID='glass'/ 
&OBST ID='系统嵌板:玻璃:382947', XB=25.333333,25.333333,18.0,20.0,0.0,2.0, RGB=0,128,192, TRANSPARENCY=0.101961, SURF_ID='glass'/ 
&OBST ID='系统嵌板:玻璃:382949', XB=25.333333,25.333333,16.0,18.0,0.0,2.0, RGB=0,128,192, TRANSPARENCY=0.101961, SURF_ID='glass'/ 
&OBST ID='系统嵌板:玻璃:382951', XB=25.333333,25.333333,14.0,16.0,0.0,2.0, RGB=0,128,192, TRANSPARENCY=0.101961, SURF_ID='glass'/ 
&OBST ID='系统嵌板:玻璃:382955', XB=25.333333,25.333333,12.0,14.0,0.0,2.0, RGB=0,128,192, TRANSPARENCY=0.101961, SURF_ID='glass'/ 
&OBST ID='系统嵌板:玻璃:382957', XB=25.333333,25.333333,10.0,12.0,0.0,2.0, RGB=0,128,192, TRANSPARENCY=0.101961, SURF_ID='glass'/ 
&OBST ID='系统嵌板:玻璃:399259', XB=25.333333,25.333333,8.0,10.0,0.0,2.0, RGB=0,128,192, TRANSPARENCY=0.101961, SURF_ID='glass'/ 
&OBST ID='系统嵌板:玻璃:399267', XB=25.333333,25.333333,6.0,8.0,0.0,2.0, RGB=0,128,192, TRANSPARENCY=0.101961, SURF_ID='glass'/ 
&OBST ID='系统嵌板:玻璃:399271', XB=25.333333,25.333333,4.0,6.0,0.0,2.0, RGB=0,128,192, TRANSPARENCY=0.101961, SURF_ID='glass'/ 
&OBST ID='系统嵌板:玻璃:399275', XB=25.333333,25.333333,2.0,4.0,0.0,2.0, RGB=0,128,192, TRANSPARENCY=0.101961, SURF_ID='glass'/ 
&OBST ID='系统嵌板:玻璃:382959', XB=25.333333,25.333333,44.0,46.0,2.0,6.0, RGB=0,128,192, TRANSPARENCY=0.101961, SURF_ID='glass'/ 
&OBST ID='系统嵌板:玻璃:382960', XB=25.333333,25.333333,42.0,44.0,2.0,6.0, RGB=0,128,192, TRANSPARENCY=0.101961, SURF_ID='glass'/ 
&OBST ID='系统嵌板:玻璃:382961', XB=25.333333,25.333333,40.0,42.0,2.0,6.0, RGB=0,128,192, TRANSPARENCY=0.101961, SURF_ID='glass'/ 
&OBST ID='系统嵌板:玻璃:382963', XB=25.333333,25.333333,38.0,40.0,2.0,6.0, RGB=0,128,192, TRANSPARENCY=0.101961, SURF_ID='glass'/ 
&OBST ID='系统嵌板:玻璃:382964', XB=25.333333,25.333333,36.0,38.0,2.0,6.0, RGB=0,128,192, TRANSPARENCY=0.101961, SURF_ID='glass'/ 
&OBST ID='系统嵌板:玻璃:382965', XB=25.333333,25.333333,34.0,36.0,2.0,6.0, RGB=0,128,192, TRANSPARENCY=0.101961, SURF_ID='glass'/ 
&OBST ID='系统嵌板:玻璃:382967', XB=25.333333,25.333333,32.0,34.0,2.0,6.0, RGB=0,128,192, TRANSPARENCY=0.101961, SURF_ID='glass'/ 
&OBST ID='系统嵌板:玻璃:382968', XB=25.333333,25.333333,30.0,32.0,2.0,6.0, RGB=0,128,192, TRANSPARENCY=0.101961, SURF_ID='glass'/ 
&OBST ID='系统嵌板:玻璃:382969', XB=25.333333,25.333333,28.0,30.0,2.0,6.0, RGB=0,128,192, TRANSPARENCY=0.101961, SURF_ID='glass'/ 
&OBST ID='系统嵌板:玻璃:382970', XB=25.333333,25.333333,26.0,28.0,2.0,6.0, RGB=0,128,192, TRANSPARENCY=0.101961, SURF_ID='glass'/ 
&OBST ID='系统嵌板:玻璃:382972', XB=25.333333,25.333333,24.0,26.0,2.0,6.0, RGB=0,128,192, TRANSPARENCY=0.101961, SURF_ID='glass'/ 
&OBST ID='系统嵌板:玻璃:382973', XB=25.333333,25.333333,22.0,24.0,2.0,6.0, RGB=0,128,192, TRANSPARENCY=0.101961, SURF_ID='glass'/ 
&OBST ID='系统嵌板:玻璃:382974', XB=25.333333,25.333333,20.0,22.0,2.0,6.0, RGB=0,128,192, TRANSPARENCY=0.101961, SURF_ID='glass'/ 
&OBST ID='系统嵌板:玻璃:382976', XB=25.333333,25.333333,18.0,20.0,2.0,6.0, RGB=0,128,192, TRANSPARENCY=0.101961, SURF_ID='glass'/ 
&OBST ID='系统嵌板:玻璃:382977', XB=25.333333,25.333333,16.0,18.0,2.0,6.0, RGB=0,128,192, TRANSPARENCY=0.101961, SURF_ID='glass'/ 
&OBST ID='系统嵌板:玻璃:382978', XB=25.333333,25.333333,14.0,16.0,2.0,6.0, RGB=0,128,192, TRANSPARENCY=0.101961, SURF_ID='glass'/ 
&OBST ID='系统嵌板:玻璃:382980', XB=25.333333,25.333333,12.0,14.0,2.0,6.0, RGB=0,128,192, TRANSPARENCY=0.101961, SURF_ID='glass'/ 
&OBST ID='系统嵌板:玻璃:382981', XB=25.333333,25.333333,10.0,12.0,2.0,6.0, RGB=0,128,192, TRANSPARENCY=0.101961, SURF_ID='glass'/ 
&OBST ID='系统嵌板:玻璃:399260', XB=25.333333,25.333333,8.0,10.0,2.0,6.0, RGB=0,128,192, TRANSPARENCY=0.101961, SURF_ID='glass'/ 
&OBST ID='系统嵌板:玻璃:399268', XB=25.333333,25.333333,6.0,8.0,2.0,6.0, RGB=0,128,192, TRANSPARENCY=0.101961, SURF_ID='glass'/ 
&OBST ID='系统嵌板:玻璃:399272', XB=25.333333,25.333333,4.0,6.0,2.0,6.0, RGB=0,128,192, TRANSPARENCY=0.101961, SURF_ID='glass'/ 
&OBST ID='系统嵌板:玻璃:399276', XB=25.333333,25.333333,2.0,4.0,2.0,6.0, RGB=0,128,192, TRANSPARENCY=0.101961, SURF_ID='glass'/ 
&OBST ID='系统嵌板:玻璃:382983', XB=25.333333,25.333333,44.0,46.0,6.0,8.0, RGB=0,128,192, TRANSPARENCY=0.101961, SURF_ID='glass'/ 
&OBST ID='系统嵌板:玻璃:382984', XB=25.333333,25.333333,42.0,44.0,6.0,8.0, RGB=0,128,192, TRANSPARENCY=0.101961, SURF_ID='glass'/ 
&OBST ID='系统嵌板:玻璃:382985', XB=25.333333,25.333333,40.0,42.0,6.0,8.0, RGB=0,128,192, TRANSPARENCY=0.101961, SURF_ID='glass'/ 
&OBST ID='系统嵌板:玻璃:382987', XB=25.333333,25.333333,38.0,40.0,6.0,8.0, RGB=0,128,192, TRANSPARENCY=0.101961, SURF_ID='glass'/ 
&OBST ID='系统嵌板:玻璃:382988', XB=25.333333,25.333333,36.0,38.0,6.0,8.0, RGB=0,128,192, TRANSPARENCY=0.101961, SURF_ID='glass'/ 
&OBST ID='系统嵌板:玻璃:382989', XB=25.333333,25.333333,34.0,36.0,6.0,8.0, RGB=0,128,192, TRANSPARENCY=0.101961, SURF_ID='glass'/ 
&OBST ID='系统嵌板:玻璃:382991', XB=25.333333,25.333333,32.0,34.0,6.0,8.0, RGB=0,128,192, TRANSPARENCY=0.101961, SURF_ID='glass'/ 
&OBST ID='系统嵌板:玻璃:382992', XB=25.333333,25.333333,30.0,32.0,6.0,8.0, RGB=0,128,192, TRANSPARENCY=0.101961, SURF_ID='glass'/ 
&OBST ID='系统嵌板:玻璃:382993', XB=25.333333,25.333333,28.0,30.0,6.0,8.0, RGB=0,128,192, TRANSPARENCY=0.101961, SURF_ID='glass'/ 
&OBST ID='系统嵌板:玻璃:382994', XB=25.333333,25.333333,26.0,28.0,6.0,8.0, RGB=0,128,192, TRANSPARENCY=0.101961, SURF_ID='glass'/ 
&OBST ID='系统嵌板:玻璃:382996', XB=25.333333,25.333333,24.0,26.0,6.0,8.0, RGB=0,128,192, TRANSPARENCY=0.101961, SURF_ID='glass'/ 
&OBST ID='系统嵌板:玻璃:382997', XB=25.333333,25.333333,22.0,24.0,6.0,8.0, RGB=0,128,192, TRANSPARENCY=0.101961, SURF_ID='glass'/ 
&OBST ID='系统嵌板:玻璃:382998', XB=25.333333,25.333333,20.0,22.0,6.0,8.0, RGB=0,128,192, TRANSPARENCY=0.101961, SURF_ID='glass'/ 
&OBST ID='系统嵌板:玻璃:383000', XB=25.333333,25.333333,18.0,20.0,6.0,8.0, RGB=0,128,192, TRANSPARENCY=0.101961, SURF_ID='glass'/ 
&OBST ID='系统嵌板:玻璃:383001', XB=25.333333,25.333333,16.0,18.0,6.0,8.0, RGB=0,128,192, TRANSPARENCY=0.101961, SURF_ID='glass'/ 
&OBST ID='系统嵌板:玻璃:383002', XB=25.333333,25.333333,14.0,16.0,6.0,8.0, RGB=0,128,192, TRANSPARENCY=0.101961, SURF_ID='glass'/ 
&OBST ID='系统嵌板:玻璃:383004', XB=25.333333,25.333333,12.0,14.0,6.0,8.0, RGB=0,128,192, TRANSPARENCY=0.101961, SURF_ID='glass'/ 
&OBST ID='系统嵌板:玻璃:383005', XB=25.333333,25.333333,10.0,12.0,6.0,8.0, RGB=0,128,192, TRANSPARENCY=0.101961, SURF_ID='glass'/ 
&OBST ID='系统嵌板:玻璃:399261', XB=25.333333,25.333333,8.0,10.0,6.0,8.0, RGB=0,128,192, TRANSPARENCY=0.101961, SURF_ID='glass'/ 
&OBST ID='系统嵌板:玻璃:399269', XB=25.333333,25.333333,6.0,8.0,6.0,8.0, RGB=0,128,192, TRANSPARENCY=0.101961, SURF_ID='glass'/ 
&OBST ID='系统嵌板:玻璃:399273', XB=25.333333,25.333333,4.0,6.0,6.0,8.0, RGB=0,128,192, TRANSPARENCY=0.101961, SURF_ID='glass'/ 
&OBST ID='系统嵌板:玻璃:399277', XB=25.333333,25.333333,2.0,4.0,6.0,8.0, RGB=0,128,192, TRANSPARENCY=0.101961, SURF_ID='glass'/ 
&OBST ID='系统嵌板:玻璃:382769', XB=54.564103,54.564103,44.0,46.0,0.0,4.0, RGB=0,128,192, TRANSPARENCY=0.101961, SURF_ID='glass'/ 
&OBST ID='系统嵌板:玻璃:383007', XB=54.564103,54.564103,42.0,44.0,0.0,4.0, RGB=0,128,192, TRANSPARENCY=0.101961, SURF_ID='glass'/ 
&OBST ID='系统嵌板:玻璃:383009', XB=54.564103,54.564103,40.0,42.0,0.0,4.0, RGB=0,128,192, TRANSPARENCY=0.101961, SURF_ID='glass'/ 
&OBST ID='系统嵌板:玻璃:383013', XB=54.564103,54.564103,38.0,40.0,0.0,4.0, RGB=0,128,192, TRANSPARENCY=0.101961, SURF_ID='glass'/ 
&OBST ID='系统嵌板:玻璃:383015', XB=54.564103,54.564103,36.0,38.0,0.0,4.0, RGB=0,128,192, TRANSPARENCY=0.101961, SURF_ID='glass'/ 
&OBST ID='系统嵌板:玻璃:383017', XB=54.564103,54.564103,34.0,36.0,0.0,4.0, RGB=0,128,192, TRANSPARENCY=0.101961, SURF_ID='glass'/ 
&OBST ID='系统嵌板:玻璃:383021', XB=54.564103,54.564103,32.0,34.0,0.0,4.0, RGB=0,128,192, TRANSPARENCY=0.101961, SURF_ID='glass'/ 
&OBST ID='系统嵌板:玻璃:383023', XB=54.564103,54.564103,30.0,32.0,0.0,4.0, RGB=0,128,192, TRANSPARENCY=0.101961, SURF_ID='glass'/ 
&OBST ID='系统嵌板:玻璃:383025', XB=54.564103,54.564103,28.0,30.0,0.0,4.0, RGB=0,128,192, TRANSPARENCY=0.101961, SURF_ID='glass'/ 
&OBST ID='系统嵌板:玻璃:383027', XB=54.564103,54.564103,26.0,28.0,0.0,4.0, RGB=0,128,192, TRANSPARENCY=0.101961, SURF_ID='glass'/ 
&OBST ID='系统嵌板:玻璃:383031', XB=54.564103,54.564103,24.0,26.0,0.0,4.0, RGB=0,128,192, TRANSPARENCY=0.101961, SURF_ID='glass'/ 
&OBST ID='系统嵌板:玻璃:383033', XB=54.564103,54.564103,22.0,24.0,0.0,4.0, RGB=0,128,192, TRANSPARENCY=0.101961, SURF_ID='glass'/ 
&OBST ID='门嵌板 50-70 双嵌板铝门:50系列无横档:383035', XB=54.564103,54.564103,20.0,22.0,0.0,4.0, RGB=0,128,192, TRANSPARENCY=0.101961, SURF_ID='glass'/ 
&OBST ID='系统嵌板:玻璃:383039', XB=54.564103,54.564103,18.0,20.0,0.0,4.0, RGB=0,128,192, TRANSPARENCY=0.101961, SURF_ID='glass'/ 
&OBST ID='系统嵌板:玻璃:383041', XB=54.564103,54.564103,16.0,18.0,0.0,4.0, RGB=0,128,192, TRANSPARENCY=0.101961, SURF_ID='glass'/ 
&OBST ID='系统嵌板:玻璃:383043', XB=54.564103,54.564103,14.0,16.0,0.0,4.0, RGB=0,128,192, TRANSPARENCY=0.101961, SURF_ID='glass'/ 
&OBST ID='系统嵌板:玻璃:383047', XB=54.564103,54.564103,12.0,14.0,0.0,4.0, RGB=0,128,192, TRANSPARENCY=0.101961, SURF_ID='glass'/ 
&OBST ID='系统嵌板:玻璃:383049', XB=54.564103,54.564103,10.0,12.0,0.0,4.0, RGB=0,128,192, TRANSPARENCY=0.101961, SURF_ID='glass'/ 
&OBST ID='系统嵌板:玻璃:399283', XB=54.564103,54.564103,8.0,10.0,0.0,4.0, RGB=0,128,192, TRANSPARENCY=0.101961, SURF_ID='glass'/ 
&OBST ID='系统嵌板:玻璃:399291', XB=54.564103,54.564103,6.0,8.0,0.0,4.0, RGB=0,128,192, TRANSPARENCY=0.101961, SURF_ID='glass'/ 
&OBST ID='系统嵌板:玻璃:399295', XB=54.564103,54.564103,4.0,6.0,0.0,4.0, RGB=0,128,192, TRANSPARENCY=0.101961, SURF_ID='glass'/ 
&OBST ID='系统嵌板:玻璃:399299', XB=54.564103,54.564103,2.0,4.0,0.0,4.0, RGB=0,128,192, TRANSPARENCY=0.101961, SURF_ID='glass'/ 
&OBST ID='系统嵌板:玻璃:383051', XB=54.564103,54.564103,44.0,46.0,4.0,6.0, RGB=0,128,192, TRANSPARENCY=0.101961, SURF_ID='glass'/ 
&OBST ID='系统嵌板:玻璃:383052', XB=54.564103,54.564103,42.0,44.0,4.0,6.0, RGB=0,128,192, TRANSPARENCY=0.101961, SURF_ID='glass'/ 
&OBST ID='系统嵌板:玻璃:383053', XB=54.564103,54.564103,40.0,42.0,4.0,6.0, RGB=0,128,192, TRANSPARENCY=0.101961, SURF_ID='glass'/ 
&OBST ID='系统嵌板:玻璃:383055', XB=54.564103,54.564103,38.0,40.0,4.0,6.0, RGB=0,128,192, TRANSPARENCY=0.101961, SURF_ID='glass'/ 
&OBST ID='系统嵌板:玻璃:383056', XB=54.564103,54.564103,36.0,38.0,4.0,6.0, RGB=0,128,192, TRANSPARENCY=0.101961, SURF_ID='glass'/ 
&OBST ID='系统嵌板:玻璃:383057', XB=54.564103,54.564103,34.0,36.0,4.0,6.0, RGB=0,128,192, TRANSPARENCY=0.101961, SURF_ID='glass'/ 
&OBST ID='系统嵌板:玻璃:383059', XB=54.564103,54.564103,32.0,34.0,4.0,6.0, RGB=0,128,192, TRANSPARENCY=0.101961, SURF_ID='glass'/ 
&OBST ID='系统嵌板:玻璃:383060', XB=54.564103,54.564103,30.0,32.0,4.0,6.0, RGB=0,128,192, TRANSPARENCY=0.101961, SURF_ID='glass'/ 
&OBST ID='系统嵌板:玻璃:383061', XB=54.564103,54.564103,28.0,30.0,4.0,6.0, RGB=0,128,192, TRANSPARENCY=0.101961, SURF_ID='glass'/ 
&OBST ID='系统嵌板:玻璃:383062', XB=54.564103,54.564103,26.0,28.0,4.0,6.0, RGB=0,128,192, TRANSPARENCY=0.101961, SURF_ID='glass'/ 
&OBST ID='系统嵌板:玻璃:383064', XB=54.564103,54.564103,24.0,26.0,4.0,6.0, RGB=0,128,192, TRANSPARENCY=0.101961, SURF_ID='glass'/ 
&OBST ID='系统嵌板:玻璃:383065', XB=54.564103,54.564103,22.0,24.0,4.0,6.0, RGB=0,128,192, TRANSPARENCY=0.101961, SURF_ID='glass'/ 
&OBST ID='系统嵌板:玻璃:383066', XB=54.564103,54.564103,20.0,22.0,4.0,6.0, RGB=0,128,192, TRANSPARENCY=0.101961, SURF_ID='glass'/ 
&OBST ID='系统嵌板:玻璃:383068', XB=54.564103,54.564103,18.0,20.0,4.0,6.0, RGB=0,128,192, TRANSPARENCY=0.101961, SURF_ID='glass'/ 
&OBST ID='系统嵌板:玻璃:383069', XB=54.564103,54.564103,16.0,18.0,4.0,6.0, RGB=0,128,192, TRANSPARENCY=0.101961, SURF_ID='glass'/ 
&OBST ID='系统嵌板:玻璃:383070', XB=54.564103,54.564103,14.0,16.0,4.0,6.0, RGB=0,128,192, TRANSPARENCY=0.101961, SURF_ID='glass'/ 
&OBST ID='系统嵌板:玻璃:383072', XB=54.564103,54.564103,12.0,14.0,4.0,6.0, RGB=0,128,192, TRANSPARENCY=0.101961, SURF_ID='glass'/ 
&OBST ID='系统嵌板:玻璃:383073', XB=54.564103,54.564103,10.0,12.0,4.0,6.0, RGB=0,128,192, TRANSPARENCY=0.101961, SURF_ID='glass'/ 
&OBST ID='系统嵌板:玻璃:399284', XB=54.564103,54.564103,8.0,10.0,4.0,6.0, RGB=0,128,192, TRANSPARENCY=0.101961, SURF_ID='glass'/ 
&OBST ID='系统嵌板:玻璃:399292', XB=54.564103,54.564103,6.0,8.0,4.0,6.0, RGB=0,128,192, TRANSPARENCY=0.101961, SURF_ID='glass'/ 
&OBST ID='系统嵌板:玻璃:399296', XB=54.564103,54.564103,4.0,6.0,4.0,6.0, RGB=0,128,192, TRANSPARENCY=0.101961, SURF_ID='glass'/ 
&OBST ID='系统嵌板:玻璃:399300', XB=54.564103,54.564103,2.0,4.0,4.0,6.0, RGB=0,128,192, TRANSPARENCY=0.101961, SURF_ID='glass'/ 
&OBST ID='系统嵌板:玻璃:383075', XB=54.564103,54.564103,44.0,46.0,6.0,8.0, RGB=0,128,192, TRANSPARENCY=0.101961, SURF_ID='glass'/ 
&OBST ID='系统嵌板:玻璃:383076', XB=54.564103,54.564103,42.0,44.0,6.0,8.0, RGB=0,128,192, TRANSPARENCY=0.101961, SURF_ID='glass'/ 
&OBST ID='系统嵌板:玻璃:383077', XB=54.564103,54.564103,40.0,42.0,6.0,8.0, RGB=0,128,192, TRANSPARENCY=0.101961, SURF_ID='glass'/ 
&OBST ID='系统嵌板:玻璃:383079', XB=54.564103,54.564103,38.0,40.0,6.0,8.0, RGB=0,128,192, TRANSPARENCY=0.101961, SURF_ID='glass'/ 
&OBST ID='系统嵌板:玻璃:383080', XB=54.564103,54.564103,36.0,38.0,6.0,8.0, RGB=0,128,192, TRANSPARENCY=0.101961, SURF_ID='glass'/ 
&OBST ID='系统嵌板:玻璃:383081', XB=54.564103,54.564103,34.0,36.0,6.0,8.0, RGB=0,128,192, TRANSPARENCY=0.101961, SURF_ID='glass'/ 
&OBST ID='系统嵌板:玻璃:383083', XB=54.564103,54.564103,32.0,34.0,6.0,8.0, RGB=0,128,192, TRANSPARENCY=0.101961, SURF_ID='glass'/ 
&OBST ID='系统嵌板:玻璃:383084', XB=54.564103,54.564103,30.0,32.0,6.0,8.0, RGB=0,128,192, TRANSPARENCY=0.101961, SURF_ID='glass'/ 
&OBST ID='系统嵌板:玻璃:383085', XB=54.564103,54.564103,28.0,30.0,6.0,8.0, RGB=0,128,192, TRANSPARENCY=0.101961, SURF_ID='glass'/ 
&OBST ID='系统嵌板:玻璃:383086', XB=54.564103,54.564103,26.0,28.0,6.0,8.0, RGB=0,128,192, TRANSPARENCY=0.101961, SURF_ID='glass'/ 
&OBST ID='系统嵌板:玻璃:383088', XB=54.564103,54.564103,24.0,26.0,6.0,8.0, RGB=0,128,192, TRANSPARENCY=0.101961, SURF_ID='glass'/ 
&OBST ID='系统嵌板:玻璃:383089', XB=54.564103,54.564103,22.0,24.0,6.0,8.0, RGB=0,128,192, TRANSPARENCY=0.101961, SURF_ID='glass'/ 
&OBST ID='系统嵌板:玻璃:383090', XB=54.564103,54.564103,20.0,22.0,6.0,8.0, RGB=0,128,192, TRANSPARENCY=0.101961, SURF_ID='glass'/ 
&OBST ID='系统嵌板:玻璃:383092', XB=54.564103,54.564103,18.0,20.0,6.0,8.0, RGB=0,128,192, TRANSPARENCY=0.101961, SURF_ID='glass'/ 
&OBST ID='系统嵌板:玻璃:383093', XB=54.564103,54.564103,16.0,18.0,6.0,8.0, RGB=0,128,192, TRANSPARENCY=0.101961, SURF_ID='glass'/ 
&OBST ID='系统嵌板:玻璃:383094', XB=54.564103,54.564103,14.0,16.0,6.0,8.0, RGB=0,128,192, TRANSPARENCY=0.101961, SURF_ID='glass'/ 
&OBST ID='系统嵌板:玻璃:383096', XB=54.564103,54.564103,12.0,14.0,6.0,8.0, RGB=0,128,192, TRANSPARENCY=0.101961, SURF_ID='glass'/ 
&OBST ID='系统嵌板:玻璃:383097', XB=54.564103,54.564103,10.0,12.0,6.0,8.0, RGB=0,128,192, TRANSPARENCY=0.101961, SURF_ID='glass'/ 
&OBST ID='系统嵌板:玻璃:399285', XB=54.564103,54.564103,8.0,10.0,6.0,8.0, RGB=0,128,192, TRANSPARENCY=0.101961, SURF_ID='glass'/ 
&OBST ID='系统嵌板:玻璃:399293', XB=54.564103,54.564103,6.0,8.0,6.0,8.0, RGB=0,128,192, TRANSPARENCY=0.101961, SURF_ID='glass'/ 
&OBST ID='系统嵌板:玻璃:399297', XB=54.564103,54.564103,4.0,6.0,6.0,8.0, RGB=0,128,192, TRANSPARENCY=0.101961, SURF_ID='glass'/ 
&OBST ID='系统嵌板:玻璃:399301', XB=54.564103,54.564103,2.0,4.0,6.0,8.0, RGB=0,128,192, TRANSPARENCY=0.101961, SURF_ID='glass'/ 
&OBST ID='系统嵌板:玻璃:383099', XB=1.948718,3.897436,22.0,22.0,0.0,4.0, RGB=0,128,192, TRANSPARENCY=0.101961, SURF_ID='glass'/ 
&OBST ID='系统嵌板:玻璃:383101', XB=3.897436,5.846154,22.0,22.0,0.0,4.0, RGB=0,128,192, TRANSPARENCY=0.101961, SURF_ID='glass'/ 
&OBST ID='系统嵌板:玻璃:383103', XB=5.846154,7.794872,22.0,22.0,0.0,4.0, RGB=0,128,192, TRANSPARENCY=0.101961, SURF_ID='glass'/ 
&OBST ID='系统嵌板:玻璃:383107', XB=7.794872,9.74359,22.0,22.0,0.0,4.0, RGB=0,128,192, TRANSPARENCY=0.101961, SURF_ID='glass'/ 
&OBST ID='系统嵌板:玻璃:383109', XB=9.74359,11.692308,22.0,22.0,0.0,4.0, RGB=0,128,192, TRANSPARENCY=0.101961, SURF_ID='glass'/ 
&OBST ID='系统嵌板:玻璃:383111', XB=11.692308,13.641026,22.0,22.0,0.0,4.0, RGB=0,128,192, TRANSPARENCY=0.101961, SURF_ID='glass'/ 
&OBST ID='系统嵌板:玻璃:383113', XB=13.641026,15.589744,22.0,22.0,0.0,4.0, RGB=0,128,192, TRANSPARENCY=0.101961, SURF_ID='glass'/ 
&OBST ID='系统嵌板:玻璃:383117', XB=15.589744,17.538462,22.0,22.0,0.0,4.0, RGB=0,128,192, TRANSPARENCY=0.101961, SURF_ID='glass'/ 
&OBST ID='系统嵌板:玻璃:383119', XB=17.538462,19.487179,22.0,22.0,0.0,4.0, RGB=0,128,192, TRANSPARENCY=0.101961, SURF_ID='glass'/ 
&OBST ID='系统嵌板:玻璃:383121', XB=19.487179,21.435897,22.0,22.0,0.0,4.0, RGB=0,128,192, TRANSPARENCY=0.101961, SURF_ID='glass'/ 
&OBST ID='系统嵌板:玻璃:383125', XB=21.435897,23.384615,22.0,22.0,0.0,4.0, RGB=0,128,192, TRANSPARENCY=0.101961, SURF_ID='glass'/ 
&OBST ID='系统嵌板:玻璃:383127', XB=23.384615,25.333333,22.0,22.0,0.0,4.0, RGB=0,128,192, TRANSPARENCY=0.101961, SURF_ID='glass'/ 
&OBST ID='系统嵌板:玻璃:383129', XB=25.333333,27.282051,22.0,22.0,0.0,4.0, RGB=0,128,192, TRANSPARENCY=0.101961, SURF_ID='glass'/ 
&OBST ID='系统嵌板:玻璃:383131', XB=27.282051,29.230769,22.0,22.0,0.0,4.0, RGB=0,128,192, TRANSPARENCY=0.101961, SURF_ID='glass'/ 
&OBST ID='系统嵌板:玻璃:383135', XB=29.230769,31.179487,22.0,22.0,0.0,4.0, RGB=0,128,192, TRANSPARENCY=0.101961, SURF_ID='glass'/ 
&OBST ID='系统嵌板:玻璃:383137', XB=31.179487,33.128205,22.0,22.0,0.0,4.0, RGB=0,128,192, TRANSPARENCY=0.101961, SURF_ID='glass'/ 
&OBST ID='系统嵌板:玻璃:383139', XB=33.128205,35.076923,22.0,22.0,0.0,4.0, RGB=0,128,192, TRANSPARENCY=0.101961, SURF_ID='glass'/ 
&OBST ID='系统嵌板:玻璃:383143', XB=35.076923,37.025641,22.0,22.0,0.0,4.0, RGB=0,128,192, TRANSPARENCY=0.101961, SURF_ID='glass'/ 
&OBST ID='系统嵌板:玻璃:383145', XB=37.025641,38.974359,22.0,22.0,0.0,4.0, RGB=0,128,192, TRANSPARENCY=0.101961, SURF_ID='glass'/ 
&OBST ID='门嵌板 50-70 双嵌板铝门:50系列无横档:383147', XB=38.974359,40.923077,22.0,22.0,0.0,4.0, RGB=0,128,192, TRANSPARENCY=0.101961, SURF_ID='glass'/ 
&OBST ID='系统嵌板:玻璃:383151', XB=40.923077,42.871795,22.0,22.0,0.0,4.0, RGB=0,128,192, TRANSPARENCY=0.101961, SURF_ID='glass'/ 
&OBST ID='系统嵌板:玻璃:383153', XB=42.871795,44.820513,22.0,22.0,0.0,4.0, RGB=0,128,192, TRANSPARENCY=0.101961, SURF_ID='glass'/ 
&OBST ID='系统嵌板:玻璃:383155', XB=44.820513,46.769231,22.0,22.0,0.0,4.0, RGB=0,128,192, TRANSPARENCY=0.101961, SURF_ID='glass'/ 
&OBST ID='系统嵌板:玻璃:383157', XB=46.769231,48.717949,22.0,22.0,0.0,4.0, RGB=0,128,192, TRANSPARENCY=0.101961, SURF_ID='glass'/ 
&OBST ID='系统嵌板:玻璃:383161', XB=48.717949,50.666667,22.0,22.0,0.0,4.0, RGB=0,128,192, TRANSPARENCY=0.101961, SURF_ID='glass'/ 
&OBST ID='系统嵌板:玻璃:383163', XB=50.666667,52.615385,22.0,22.0,0.0,4.0, RGB=0,128,192, TRANSPARENCY=0.101961, SURF_ID='glass'/ 
&OBST ID='系统嵌板:玻璃:383165', XB=52.615385,54.564103,22.0,22.0,0.0,4.0, RGB=0,128,192, TRANSPARENCY=0.101961, SURF_ID='glass'/ 
&OBST ID='系统嵌板:玻璃:383169', XB=54.564103,56.512821,22.0,22.0,0.0,4.0, RGB=0,128,192, TRANSPARENCY=0.101961, SURF_ID='glass'/ 
&OBST ID='系统嵌板:玻璃:383171', XB=56.512821,58.461538,22.0,22.0,0.0,4.0, RGB=0,128,192, TRANSPARENCY=0.101961, SURF_ID='glass'/ 
&OBST ID='系统嵌板:玻璃:383173', XB=58.461538,60.410256,22.0,22.0,0.0,4.0, RGB=0,128,192, TRANSPARENCY=0.101961, SURF_ID='glass'/ 
&OBST ID='系统嵌板:玻璃:383175', XB=60.410256,62.358974,22.0,22.0,0.0,4.0, RGB=0,128,192, TRANSPARENCY=0.101961, SURF_ID='glass'/ 
&OBST ID='系统嵌板:玻璃:383179', XB=62.358974,64.307692,22.0,22.0,0.0,4.0, RGB=0,128,192, TRANSPARENCY=0.101961, SURF_ID='glass'/ 
&OBST ID='系统嵌板:玻璃:383181', XB=64.307692,66.25641,22.0,22.0,0.0,4.0, RGB=0,128,192, TRANSPARENCY=0.101961, SURF_ID='glass'/ 
&OBST ID='系统嵌板:玻璃:383183', XB=66.25641,68.205128,22.0,22.0,0.0,4.0, RGB=0,128,192, TRANSPARENCY=0.101961, SURF_ID='glass'/ 
&OBST ID='系统嵌板:玻璃:383187', XB=68.205128,70.153846,22.0,22.0,0.0,4.0, RGB=0,128,192, TRANSPARENCY=0.101961, SURF_ID='glass'/ 
&OBST ID='系统嵌板:玻璃:383189', XB=70.153846,72.102564,22.0,22.0,0.0,4.0, RGB=0,128,192, TRANSPARENCY=0.101961, SURF_ID='glass'/ 
&OBST ID='系统嵌板:玻璃:383191', XB=72.102564,74.051282,22.0,22.0,0.0,4.0, RGB=0,128,192, TRANSPARENCY=0.101961, SURF_ID='glass'/ 
&OBST ID='系统嵌板:玻璃:383193', XB=74.051282,76.0,22.0,22.0,0.0,4.0, RGB=0,128,192, TRANSPARENCY=0.101961, SURF_ID='glass'/ 
&OBST ID='系统嵌板:玻璃:383197', XB=76.0,77.948718,22.0,22.0,0.0,4.0, RGB=0,128,192, TRANSPARENCY=0.101961, SURF_ID='glass'/ 
&OBST ID='系统嵌板:玻璃:383199', XB=77.948718,79.897436,22.0,22.0,0.0,4.0, RGB=0,128,192, TRANSPARENCY=0.101961, SURF_ID='glass'/ 
&OBST ID='系统嵌板:玻璃:383201', XB=79.897436,81.846154,22.0,22.0,0.0,4.0, RGB=0,128,192, TRANSPARENCY=0.101961, SURF_ID='glass'/ 
&OBST ID='系统嵌板:玻璃:383205', XB=81.846154,83.794872,22.0,22.0,0.0,4.0, RGB=0,128,192, TRANSPARENCY=0.101961, SURF_ID='glass'/ 
&OBST ID='系统嵌板:玻璃:383208', XB=1.948718,3.897436,22.0,22.0,4.0,6.0, RGB=0,128,192, TRANSPARENCY=0.101961, SURF_ID='glass'/ 
&OBST ID='系统嵌板:玻璃:383209', XB=3.897436,5.846154,22.0,22.0,4.0,6.0, RGB=0,128,192, TRANSPARENCY=0.101961, SURF_ID='glass'/ 
&OBST ID='系统嵌板:玻璃:383210', XB=5.846154,7.794872,22.0,22.0,4.0,6.0, RGB=0,128,192, TRANSPARENCY=0.101961, SURF_ID='glass'/ 
&OBST ID='系统嵌板:玻璃:383212', XB=7.794872,9.74359,22.0,22.0,4.0,6.0, RGB=0,128,192, TRANSPARENCY=0.101961, SURF_ID='glass'/ 
&OBST ID='系统嵌板:玻璃:383213', XB=9.74359,11.692308,22.0,22.0,4.0,6.0, RGB=0,128,192, TRANSPARENCY=0.101961, SURF_ID='glass'/ 
&OBST ID='系统嵌板:玻璃:383214', XB=11.692308,13.641026,22.0,22.0,4.0,6.0, RGB=0,128,192, TRANSPARENCY=0.101961, SURF_ID='glass'/ 
&OBST ID='系统嵌板:玻璃:383215', XB=13.641026,15.589744,22.0,22.0,4.0,6.0, RGB=0,128,192, TRANSPARENCY=0.101961, SURF_ID='glass'/ 
&OBST ID='系统嵌板:玻璃:383217', XB=15.589744,17.538462,22.0,22.0,4.0,6.0, RGB=0,128,192, TRANSPARENCY=0.101961, SURF_ID='glass'/ 
&OBST ID='系统嵌板:玻璃:383218', XB=17.538462,19.487179,22.0,22.0,4.0,6.0, RGB=0,128,192, TRANSPARENCY=0.101961, SURF_ID='glass'/ 
&OBST ID='系统嵌板:玻璃:383219', XB=19.487179,21.435897,22.0,22.0,4.0,6.0, RGB=0,128,192, TRANSPARENCY=0.101961, SURF_ID='glass'/ 
&OBST ID='系统嵌板:玻璃:383221', XB=21.435897,23.384615,22.0,22.0,4.0,6.0, RGB=0,128,192, TRANSPARENCY=0.101961, SURF_ID='glass'/ 
&OBST ID='系统嵌板:玻璃:383222', XB=23.384615,25.333333,22.0,22.0,4.0,6.0, RGB=0,128,192, TRANSPARENCY=0.101961, SURF_ID='glass'/ 
&OBST ID='系统嵌板:玻璃:383223', XB=25.333333,27.282051,22.0,22.0,4.0,6.0, RGB=0,128,192, TRANSPARENCY=0.101961, SURF_ID='glass'/ 
&OBST ID='系统嵌板:玻璃:383224', XB=27.282051,29.230769,22.0,22.0,4.0,6.0, RGB=0,128,192, TRANSPARENCY=0.101961, SURF_ID='glass'/ 
&OBST ID='系统嵌板:玻璃:383226', XB=29.230769,31.179487,22.0,22.0,4.0,6.0, RGB=0,128,192, TRANSPARENCY=0.101961, SURF_ID='glass'/ 
&OBST ID='系统嵌板:玻璃:383227', XB=31.179487,33.128205,22.0,22.0,4.0,6.0, RGB=0,128,192, TRANSPARENCY=0.101961, SURF_ID='glass'/ 
&OBST ID='系统嵌板:玻璃:383228', XB=33.128205,35.076923,22.0,22.0,4.0,6.0, RGB=0,128,192, TRANSPARENCY=0.101961, SURF_ID='glass'/ 
&OBST ID='系统嵌板:玻璃:383230', XB=35.076923,37.025641,22.0,22.0,4.0,6.0, RGB=0,128,192, TRANSPARENCY=0.101961, SURF_ID='glass'/ 
&OBST ID='系统嵌板:玻璃:383231', XB=37.025641,38.974359,22.0,22.0,4.0,6.0, RGB=0,128,192, TRANSPARENCY=0.101961, SURF_ID='glass'/ 
&OBST ID='系统嵌板:玻璃:383232', XB=38.974359,40.923077,22.0,22.0,4.0,6.0, RGB=0,128,192, TRANSPARENCY=0.101961, SURF_ID='glass'/ 
&OBST ID='系统嵌板:玻璃:383234', XB=40.923077,42.871795,22.0,22.0,4.0,6.0, RGB=0,128,192, TRANSPARENCY=0.101961, SURF_ID='glass'/ 
&OBST ID='系统嵌板:玻璃:383235', XB=42.871795,44.820513,22.0,22.0,4.0,6.0, RGB=0,128,192, TRANSPARENCY=0.101961, SURF_ID='glass'/ 
&OBST ID='系统嵌板:玻璃:383236', XB=44.820513,46.769231,22.0,22.0,4.0,6.0, RGB=0,128,192, TRANSPARENCY=0.101961, SURF_ID='glass'/ 
&OBST ID='系统嵌板:玻璃:383237', XB=46.769231,48.717949,22.0,22.0,4.0,6.0, RGB=0,128,192, TRANSPARENCY=0.101961, SURF_ID='glass'/ 
&OBST ID='系统嵌板:玻璃:383239', XB=48.717949,50.666667,22.0,22.0,4.0,6.0, RGB=0,128,192, TRANSPARENCY=0.101961, SURF_ID='glass'/ 
&OBST ID='系统嵌板:玻璃:383240', XB=50.666667,52.615385,22.0,22.0,4.0,6.0, RGB=0,128,192, TRANSPARENCY=0.101961, SURF_ID='glass'/ 
&OBST ID='系统嵌板:玻璃:383241', XB=52.615385,54.564103,22.0,22.0,4.0,6.0, RGB=0,128,192, TRANSPARENCY=0.101961, SURF_ID='glass'/ 
&OBST ID='系统嵌板:玻璃:383243', XB=54.564103,56.512821,22.0,22.0,4.0,6.0, RGB=0,128,192, TRANSPARENCY=0.101961, SURF_ID='glass'/ 
&OBST ID='系统嵌板:玻璃:383244', XB=56.512821,58.461538,22.0,22.0,4.0,6.0, RGB=0,128,192, TRANSPARENCY=0.101961, SURF_ID='glass'/ 
&OBST ID='系统嵌板:玻璃:383245', XB=58.461538,60.410256,22.0,22.0,4.0,6.0, RGB=0,128,192, TRANSPARENCY=0.101961, SURF_ID='glass'/ 
&OBST ID='系统嵌板:玻璃:383246', XB=60.410256,62.358974,22.0,22.0,4.0,6.0, RGB=0,128,192, TRANSPARENCY=0.101961, SURF_ID='glass'/ 
&OBST ID='系统嵌板:玻璃:383248', XB=62.358974,64.307692,22.0,22.0,4.0,6.0, RGB=0,128,192, TRANSPARENCY=0.101961, SURF_ID='glass'/ 
&OBST ID='系统嵌板:玻璃:383249', XB=64.307692,66.25641,22.0,22.0,4.0,6.0, RGB=0,128,192, TRANSPARENCY=0.101961, SURF_ID='glass'/ 
&OBST ID='系统嵌板:玻璃:383250', XB=66.25641,68.205128,22.0,22.0,4.0,6.0, RGB=0,128,192, TRANSPARENCY=0.101961, SURF_ID='glass'/ 
&OBST ID='系统嵌板:玻璃:383252', XB=68.205128,70.153846,22.0,22.0,4.0,6.0, RGB=0,128,192, TRANSPARENCY=0.101961, SURF_ID='glass'/ 
&OBST ID='系统嵌板:玻璃:383253', XB=70.153846,72.102564,22.0,22.0,4.0,6.0, RGB=0,128,192, TRANSPARENCY=0.101961, SURF_ID='glass'/ 
&OBST ID='系统嵌板:玻璃:383254', XB=72.102564,74.051282,22.0,22.0,4.0,6.0, RGB=0,128,192, TRANSPARENCY=0.101961, SURF_ID='glass'/ 
&OBST ID='系统嵌板:玻璃:383255', XB=74.051282,76.0,22.0,22.0,4.0,6.0, RGB=0,128,192, TRANSPARENCY=0.101961, SURF_ID='glass'/ 
&OBST ID='系统嵌板:玻璃:383257', XB=76.0,77.948718,22.0,22.0,4.0,6.0, RGB=0,128,192, TRANSPARENCY=0.101961, SURF_ID='glass'/ 
&OBST ID='系统嵌板:玻璃:383258', XB=77.948718,79.897436,22.0,22.0,4.0,6.0, RGB=0,128,192, TRANSPARENCY=0.101961, SURF_ID='glass'/ 
&OBST ID='系统嵌板:玻璃:383259', XB=79.897436,81.846154,22.0,22.0,4.0,6.0, RGB=0,128,192, TRANSPARENCY=0.101961, SURF_ID='glass'/ 
&OBST ID='系统嵌板:玻璃:383261', XB=81.846154,83.794872,22.0,22.0,4.0,6.0, RGB=0,128,192, TRANSPARENCY=0.101961, SURF_ID='glass'/ 
&OBST ID='系统嵌板:玻璃:383264', XB=1.948718,3.897436,22.0,22.0,6.0,8.0, RGB=0,128,192, TRANSPARENCY=0.101961, SURF_ID='glass'/ 
&OBST ID='系统嵌板:玻璃:383265', XB=3.897436,5.846154,22.0,22.0,6.0,8.0, RGB=0,128,192, TRANSPARENCY=0.101961, SURF_ID='glass'/ 
&OBST ID='系统嵌板:玻璃:383266', XB=5.846154,7.794872,22.0,22.0,6.0,8.0, RGB=0,128,192, TRANSPARENCY=0.101961, SURF_ID='glass'/ 
&OBST ID='系统嵌板:玻璃:383268', XB=7.794872,9.74359,22.0,22.0,6.0,8.0, RGB=0,128,192, TRANSPARENCY=0.101961, SURF_ID='glass'/ 
&OBST ID='系统嵌板:玻璃:383269', XB=9.74359,11.692308,22.0,22.0,6.0,8.0, RGB=0,128,192, TRANSPARENCY=0.101961, SURF_ID='glass'/ 
&OBST ID='系统嵌板:玻璃:383270', XB=11.692308,13.641026,22.0,22.0,6.0,8.0, RGB=0,128,192, TRANSPARENCY=0.101961, SURF_ID='glass'/ 
&OBST ID='系统嵌板:玻璃:383271', XB=13.641026,15.589744,22.0,22.0,6.0,8.0, RGB=0,128,192, TRANSPARENCY=0.101961, SURF_ID='glass'/ 
&OBST ID='系统嵌板:玻璃:383273', XB=15.589744,17.538462,22.0,22.0,6.0,8.0, RGB=0,128,192, TRANSPARENCY=0.101961, SURF_ID='glass'/ 
&OBST ID='系统嵌板:玻璃:383274', XB=17.538462,19.487179,22.0,22.0,6.0,8.0, RGB=0,128,192, TRANSPARENCY=0.101961, SURF_ID='glass'/ 
&OBST ID='系统嵌板:玻璃:383275', XB=19.487179,21.435897,22.0,22.0,6.0,8.0, RGB=0,128,192, TRANSPARENCY=0.101961, SURF_ID='glass'/ 
&OBST ID='系统嵌板:玻璃:383277', XB=21.435897,23.384615,22.0,22.0,6.0,8.0, RGB=0,128,192, TRANSPARENCY=0.101961, SURF_ID='glass'/ 
&OBST ID='系统嵌板:玻璃:383278', XB=23.384615,25.333333,22.0,22.0,6.0,8.0, RGB=0,128,192, TRANSPARENCY=0.101961, SURF_ID='glass'/ 
&OBST ID='系统嵌板:玻璃:383279', XB=25.333333,27.282051,22.0,22.0,6.0,8.0, RGB=0,128,192, TRANSPARENCY=0.101961, SURF_ID='glass'/ 
&OBST ID='系统嵌板:玻璃:383280', XB=27.282051,29.230769,22.0,22.0,6.0,8.0, RGB=0,128,192, TRANSPARENCY=0.101961, SURF_ID='glass'/ 
&OBST ID='系统嵌板:玻璃:383282', XB=29.230769,31.179487,22.0,22.0,6.0,8.0, RGB=0,128,192, TRANSPARENCY=0.101961, SURF_ID='glass'/ 
&OBST ID='系统嵌板:玻璃:383283', XB=31.179487,33.128205,22.0,22.0,6.0,8.0, RGB=0,128,192, TRANSPARENCY=0.101961, SURF_ID='glass'/ 
&OBST ID='系统嵌板:玻璃:383284', XB=33.128205,35.076923,22.0,22.0,6.0,8.0, RGB=0,128,192, TRANSPARENCY=0.101961, SURF_ID='glass'/ 
&OBST ID='系统嵌板:玻璃:383286', XB=35.076923,37.025641,22.0,22.0,6.0,8.0, RGB=0,128,192, TRANSPARENCY=0.101961, SURF_ID='glass'/ 
&OBST ID='系统嵌板:玻璃:383287', XB=37.025641,38.974359,22.0,22.0,6.0,8.0, RGB=0,128,192, TRANSPARENCY=0.101961, SURF_ID='glass'/ 
&OBST ID='系统嵌板:玻璃:383288', XB=38.974359,40.923077,22.0,22.0,6.0,8.0, RGB=0,128,192, TRANSPARENCY=0.101961, SURF_ID='glass'/ 
&OBST ID='系统嵌板:玻璃:383290', XB=40.923077,42.871795,22.0,22.0,6.0,8.0, RGB=0,128,192, TRANSPARENCY=0.101961, SURF_ID='glass'/ 
&OBST ID='系统嵌板:玻璃:383291', XB=42.871795,44.820513,22.0,22.0,6.0,8.0, RGB=0,128,192, TRANSPARENCY=0.101961, SURF_ID='glass'/ 
&OBST ID='系统嵌板:玻璃:383292', XB=44.820513,46.769231,22.0,22.0,6.0,8.0, RGB=0,128,192, TRANSPARENCY=0.101961, SURF_ID='glass'/ 
&OBST ID='系统嵌板:玻璃:383293', XB=46.769231,48.717949,22.0,22.0,6.0,8.0, RGB=0,128,192, TRANSPARENCY=0.101961, SURF_ID='glass'/ 
&OBST ID='系统嵌板:玻璃:383295', XB=48.717949,50.666667,22.0,22.0,6.0,8.0, RGB=0,128,192, TRANSPARENCY=0.101961, SURF_ID='glass'/ 
&OBST ID='系统嵌板:玻璃:383296', XB=50.666667,52.615385,22.0,22.0,6.0,8.0, RGB=0,128,192, TRANSPARENCY=0.101961, SURF_ID='glass'/ 
&OBST ID='系统嵌板:玻璃:383297', XB=52.615385,54.564103,22.0,22.0,6.0,8.0, RGB=0,128,192, TRANSPARENCY=0.101961, SURF_ID='glass'/ 
&OBST ID='系统嵌板:玻璃:383299', XB=54.564103,56.512821,22.0,22.0,6.0,8.0, RGB=0,128,192, TRANSPARENCY=0.101961, SURF_ID='glass'/ 
&OBST ID='系统嵌板:玻璃:383300', XB=56.512821,58.461538,22.0,22.0,6.0,8.0, RGB=0,128,192, TRANSPARENCY=0.101961, SURF_ID='glass'/ 
&OBST ID='系统嵌板:玻璃:383301', XB=58.461538,60.410256,22.0,22.0,6.0,8.0, RGB=0,128,192, TRANSPARENCY=0.101961, SURF_ID='glass'/ 
&OBST ID='系统嵌板:玻璃:383302', XB=60.410256,62.358974,22.0,22.0,6.0,8.0, RGB=0,128,192, TRANSPARENCY=0.101961, SURF_ID='glass'/ 
&OBST ID='系统嵌板:玻璃:383304', XB=62.358974,64.307692,22.0,22.0,6.0,8.0, RGB=0,128,192, TRANSPARENCY=0.101961, SURF_ID='glass'/ 
&OBST ID='系统嵌板:玻璃:383305', XB=64.307692,66.25641,22.0,22.0,6.0,8.0, RGB=0,128,192, TRANSPARENCY=0.101961, SURF_ID='glass'/ 
&OBST ID='系统嵌板:玻璃:383306', XB=66.25641,68.205128,22.0,22.0,6.0,8.0, RGB=0,128,192, TRANSPARENCY=0.101961, SURF_ID='glass'/ 
&OBST ID='系统嵌板:玻璃:383308', XB=68.205128,70.153846,22.0,22.0,6.0,8.0, RGB=0,128,192, TRANSPARENCY=0.101961, SURF_ID='glass'/ 
&OBST ID='系统嵌板:玻璃:383309', XB=70.153846,72.102564,22.0,22.0,6.0,8.0, RGB=0,128,192, TRANSPARENCY=0.101961, SURF_ID='glass'/ 
&OBST ID='系统嵌板:玻璃:383310', XB=72.102564,74.051282,22.0,22.0,6.0,8.0, RGB=0,128,192, TRANSPARENCY=0.101961, SURF_ID='glass'/ 
&OBST ID='系统嵌板:玻璃:383311', XB=74.051282,76.0,22.0,22.0,6.0,8.0, RGB=0,128,192, TRANSPARENCY=0.101961, SURF_ID='glass'/ 
&OBST ID='系统嵌板:玻璃:383313', XB=76.0,77.948718,22.0,22.0,6.0,8.0, RGB=0,128,192, TRANSPARENCY=0.101961, SURF_ID='glass'/ 
&OBST ID='系统嵌板:玻璃:383314', XB=77.948718,79.897436,22.0,22.0,6.0,8.0, RGB=0,128,192, TRANSPARENCY=0.101961, SURF_ID='glass'/ 
&OBST ID='系统嵌板:玻璃:383315', XB=79.897436,81.846154,22.0,22.0,6.0,8.0, RGB=0,128,192, TRANSPARENCY=0.101961, SURF_ID='glass'/ 
&OBST ID='系统嵌板:玻璃:383317', XB=81.846154,83.794872,22.0,22.0,6.0,8.0, RGB=0,128,192, TRANSPARENCY=0.101961, SURF_ID='glass'/ 
&OBST ID='电脑桌:1350mm x 640mm:376164', XB=114.974359,116.923077,22.0,24.0,0.0,2.0, RGB=130,132,163, THICKEN=.TRUE., SURF_ID='textile'/ 
&OBST ID='电脑桌:1350mm x 640mm:376298', XB=128.615385,130.564103,22.0,24.0,0.0,2.0, RGB=130,132,163, THICKEN=.TRUE., SURF_ID='textile'/ 
&OBST ID='电脑桌:1350mm x 640mm:376398', XB=122.769231,124.717949,22.0,24.0,0.0,2.0, RGB=130,132,163, THICKEN=.TRUE., SURF_ID='textile'/ 
&OBST ID='电脑桌:1350mm x 640mm:376488', XB=114.974359,116.923077,16.0,18.0,0.0,2.0, RGB=130,132,163, THICKEN=.TRUE., SURF_ID='textile'/ 
&OBST ID='电脑桌:1350mm x 640mm:376491', XB=128.615385,130.564103,16.0,18.0,0.0,2.0, RGB=130,132,163, THICKEN=.TRUE., SURF_ID='textile'/ 
&OBST ID='电脑桌:1350mm x 640mm:376493', XB=122.769231,124.717949,16.0,18.0,0.0,2.0, RGB=130,132,163, THICKEN=.TRUE., SURF_ID='textile'/ 
&OBST ID='电脑桌:1350mm x 640mm:376502', XB=114.974359,116.923077,8.0,10.0,0.0,2.0, RGB=130,132,163, THICKEN=.TRUE., SURF_ID='textile'/ 
&OBST ID='电脑桌:1350mm x 640mm:376504', XB=128.615385,130.564103,8.0,10.0,0.0,2.0, RGB=130,132,163, THICKEN=.TRUE., SURF_ID='textile'/ 
&OBST ID='电脑桌:1350mm x 640mm:376506', XB=122.769231,124.717949,8.0,10.0,0.0,2.0, RGB=130,132,163, THICKEN=.TRUE., SURF_ID='textile'/ 
&OBST ID='电脑桌:1350mm x 640mm:376529', XB=89.641026,91.589744,10.0,12.0,0.0,2.0, RGB=130,132,163, THICKEN=.TRUE., SURF_ID='textile'/ 
&OBST ID='电脑桌:1350mm x 640mm:376531', XB=101.333333,103.282051,10.0,12.0,0.0,2.0, RGB=130,132,163, THICKEN=.TRUE., SURF_ID='textile'/ 
&OBST ID='办公桌 1:办公桌 1:381601', XB=161.74359,163.692308,34.0,36.0,0.0,2.0, RGB=130,132,163, THICKEN=.TRUE., SURF_ID='textile'/ 
&OBST ID='文件柜:文件柜:381605', XB=161.74359,163.692308,34.0,36.0,0.0,2.0, RGB=130,132,163, THICKEN=.TRUE., SURF_ID='textile'/ 
&OBST ID='办公桌 1:办公桌 1:381610', XB=161.74359,163.692308,36.0,38.0,0.0,2.0, RGB=130,132,163, THICKEN=.TRUE., SURF_ID='textile'/ 
&OBST ID='办公桌 1:办公桌 1:381613', XB=159.794872,161.74359,36.0,38.0,0.0,2.0, RGB=130,132,163, THICKEN=.TRUE., SURF_ID='textile'/ 
&OBST ID='文件柜:文件柜:381614', XB=161.74359,163.692308,36.0,38.0,0.0,2.0, RGB=130,132,163, THICKEN=.TRUE., SURF_ID='textile'/ 
&OBST ID='办公椅1:办公椅1:381697', XB=173.435897,175.384615,38.0,40.0,0.0,2.0, RGB=130,132,163, THICKEN=.TRUE., SURF_ID='textile'/ 
&OBST ID='办公椅1:办公椅1:381700', XB=173.435897,175.384615,32.0,34.0,0.0,2.0, RGB=130,132,163, THICKEN=.TRUE., SURF_ID='textile'/ 
&OBST ID='办公桌 1:办公桌 1:381702', XB=173.435897,175.384615,34.0,36.0,0.0,2.0, RGB=130,132,163, THICKEN=.TRUE., SURF_ID='textile'/ 
&OBST ID='办公桌 1:办公桌 1:381703', XB=173.435897,175.384615,34.0,36.0,0.0,2.0, RGB=130,132,163, THICKEN=.TRUE., SURF_ID='textile'/ 
&OBST ID='办公桌 1:办公桌 1:381711', XB=173.435897,175.384615,36.0,38.0,0.0,2.0, RGB=130,132,163, THICKEN=.TRUE., SURF_ID='textile'/ 
&OBST ID='办公桌 1:办公桌 1:381714', XB=171.487179,173.435897,36.0,38.0,0.0,2.0, RGB=130,132,163, THICKEN=.TRUE., SURF_ID='textile'/ 
&OBST ID='办公桌 1:办公桌 1:381759', XB=161.74359,163.692308,18.0,20.0,0.0,2.0, RGB=130,132,163, THICKEN=.TRUE., SURF_ID='textile'/ 
&OBST ID='办公桌 1:办公桌 1:381762', XB=161.74359,163.692308,18.0,20.0,0.0,2.0, RGB=130,132,163, THICKEN=.TRUE., SURF_ID='textile'/ 
&OBST ID='办公桌 1:办公桌 1:381768', XB=161.74359,163.692308,20.0,22.0,0.0,2.0, RGB=130,132,163, THICKEN=.TRUE., SURF_ID='textile'/ 
&OBST ID='文件柜:文件柜:381772', XB=161.74359,163.692308,20.0,22.0,0.0,2.0, RGB=130,132,163, THICKEN=.TRUE., SURF_ID='textile'/ 
&OBST ID='办公椅1:办公椅1:381825', XB=173.435897,175.384615,20.0,22.0,0.0,2.0, RGB=130,132,163, THICKEN=.TRUE., SURF_ID='textile'/ 
&OBST ID='办公椅1:办公椅1:381828', XB=173.435897,175.384615,16.0,18.0,0.0,2.0, RGB=130,132,163, THICKEN=.TRUE., SURF_ID='textile'/ 
&OBST ID='办公桌 1:办公桌 1:381830', XB=173.435897,175.384615,18.0,20.0,0.0,2.0, RGB=130,132,163, THICKEN=.TRUE., SURF_ID='textile'/ 
&OBST ID='办公桌 1:办公桌 1:381833', XB=173.435897,175.384615,18.0,20.0,0.0,2.0, RGB=130,132,163, THICKEN=.TRUE., SURF_ID='textile'/ 
&OBST ID='办公桌 1:办公桌 1:381839', XB=173.435897,175.384615,20.0,22.0,0.0,2.0, RGB=130,132,163, THICKEN=.TRUE., SURF_ID='textile'/ 
&OBST ID='办公桌 1:办公桌 1:381840', XB=173.435897,175.384615,20.0,22.0,0.0,2.0, RGB=130,132,163, THICKEN=.TRUE., SURF_ID='textile'/ 
&OBST ID='办公桌 1:办公桌 1:381891', XB=161.74359,163.692308,6.0,8.0,0.0,2.0, RGB=130,132,163, THICKEN=.TRUE., SURF_ID='textile'/ 
&OBST ID='办公桌 1:办公桌 1:381900', XB=161.74359,163.692308,8.0,10.0,0.0,2.0, RGB=130,132,163, THICKEN=.TRUE., SURF_ID='textile'/ 
&OBST ID='文件柜:文件柜:381904', XB=161.74359,163.692308,8.0,10.0,0.0,2.0, RGB=130,132,163, THICKEN=.TRUE., SURF_ID='textile'/ 
&OBST ID='办公椅1:办公椅1:382064', XB=173.435897,175.384615,10.0,12.0,0.0,2.0, RGB=130,132,163, THICKEN=.TRUE., SURF_ID='textile'/ 
&OBST ID='办公椅1:办公椅1:382067', XB=173.435897,175.384615,4.0,6.0,0.0,2.0, RGB=130,132,163, THICKEN=.TRUE., SURF_ID='textile'/ 
&OBST ID='办公桌 1:办公桌 1:382069', XB=173.435897,175.384615,6.0,8.0,0.0,2.0, RGB=130,132,163, THICKEN=.TRUE., SURF_ID='textile'/ 
&OBST ID='办公桌 1:办公桌 1:382078', XB=173.435897,175.384615,8.0,10.0,0.0,2.0, RGB=130,132,163, THICKEN=.TRUE., SURF_ID='textile'/ 
&OBST ID='办公桌 1:办公桌 1:382079', XB=173.435897,175.384615,8.0,10.0,0.0,2.0, RGB=130,132,163, THICKEN=.TRUE., SURF_ID='textile'/ 
&OBST ID='办公椅1:办公椅1:382103', XB=204.615385,206.564103,34.0,36.0,0.0,2.0, RGB=130,132,163, THICKEN=.TRUE., SURF_ID='textile'/ 
&OBST ID='办公椅1:办公椅1:382104', XB=204.615385,206.564103,36.0,38.0,0.0,2.0, RGB=130,132,163, THICKEN=.TRUE., SURF_ID='textile'/ 
&OBST ID='办公椅1:办公椅1:382105', XB=202.666667,204.615385,34.0,36.0,0.0,2.0, RGB=130,132,163, THICKEN=.TRUE., SURF_ID='textile'/ 
&OBST ID='办公椅1:办公椅1:382107', XB=204.615385,206.564103,32.0,34.0,0.0,2.0, RGB=130,132,163, THICKEN=.TRUE., SURF_ID='textile'/ 
&OBST ID='办公桌 1:办公桌 1:382109', XB=204.615385,206.564103,34.0,36.0,0.0,2.0, RGB=130,132,163, THICKEN=.TRUE., SURF_ID='textile'/ 
&OBST ID='办公桌 1:办公桌 1:382118', XB=204.615385,206.564103,34.0,36.0,0.0,2.0, RGB=130,132,163, THICKEN=.TRUE., SURF_ID='textile'/ 
&OBST ID='办公椅1:办公椅1:382132', XB=218.25641,220.205128,34.0,36.0,0.0,2.0, RGB=130,132,163, THICKEN=.TRUE., SURF_ID='textile'/ 
&OBST ID='办公椅1:办公椅1:382133', XB=216.307692,218.25641,36.0,38.0,0.0,2.0, RGB=130,132,163, THICKEN=.TRUE., SURF_ID='textile'/ 
&OBST ID='办公椅1:办公椅1:382134', XB=216.307692,218.25641,34.0,36.0,0.0,2.0, RGB=130,132,163, THICKEN=.TRUE., SURF_ID='textile'/ 
&OBST ID='办公椅1:办公椅1:382136', XB=216.307692,218.25641,32.0,34.0,0.0,2.0, RGB=130,132,163, THICKEN=.TRUE., SURF_ID='textile'/ 
&OBST ID='办公桌 1:办公桌 1:382150', XB=216.307692,218.25641,34.0,36.0,0.0,2.0, RGB=130,132,163, THICKEN=.TRUE., SURF_ID='textile'/ 
&OBST ID='文件柜:文件柜:382152', XB=216.307692,218.25641,34.0,36.0,0.0,2.0, RGB=130,132,163, THICKEN=.TRUE., SURF_ID='textile'/ 
&OBST ID='办公椅1:办公椅1:382161', XB=204.615385,206.564103,18.0,20.0,0.0,2.0, RGB=130,132,163, THICKEN=.TRUE., SURF_ID='textile'/ 
&OBST ID='办公椅1:办公椅1:382162', XB=204.615385,206.564103,20.0,22.0,0.0,2.0, RGB=130,132,163, THICKEN=.TRUE., SURF_ID='textile'/ 
&OBST ID='办公椅1:办公椅1:382163', XB=202.666667,204.615385,18.0,20.0,0.0,2.0, RGB=130,132,163, THICKEN=.TRUE., SURF_ID='textile'/ 
&OBST ID='办公椅1:办公椅1:382165', XB=204.615385,206.564103,16.0,18.0,0.0,2.0, RGB=130,132,163, THICKEN=.TRUE., SURF_ID='textile'/ 
&OBST ID='办公桌 1:办公桌 1:382167', XB=204.615385,206.564103,16.0,18.0,0.0,2.0, RGB=130,132,163, THICKEN=.TRUE., SURF_ID='textile'/ 
&OBST ID='办公桌 1:办公桌 1:382168', XB=204.615385,206.564103,16.0,18.0,0.0,2.0, RGB=130,132,163, THICKEN=.TRUE., SURF_ID='textile'/ 
&OBST ID='办公桌 1:办公桌 1:382176', XB=204.615385,206.564103,18.0,20.0,0.0,2.0, RGB=130,132,163, THICKEN=.TRUE., SURF_ID='textile'/ 
&OBST ID='办公椅1:办公椅1:382190', XB=218.25641,220.205128,18.0,20.0,0.0,2.0, RGB=130,132,163, THICKEN=.TRUE., SURF_ID='textile'/ 
&OBST ID='办公椅1:办公椅1:382191', XB=216.307692,218.25641,20.0,22.0,0.0,2.0, RGB=130,132,163, THICKEN=.TRUE., SURF_ID='textile'/ 
&OBST ID='办公椅1:办公椅1:382192', XB=216.307692,218.25641,18.0,20.0,0.0,2.0, RGB=130,132,163, THICKEN=.TRUE., SURF_ID='textile'/ 
&OBST ID='办公椅1:办公椅1:382194', XB=216.307692,218.25641,16.0,18.0,0.0,2.0, RGB=130,132,163, THICKEN=.TRUE., SURF_ID='textile'/ 
&OBST ID='办公桌 1:办公桌 1:382197', XB=216.307692,218.25641,16.0,18.0,0.0,2.0, RGB=130,132,163, THICKEN=.TRUE., SURF_ID='textile'/ 
&OBST ID='办公桌 1:办公桌 1:382208', XB=216.307692,218.25641,18.0,20.0,0.0,2.0, RGB=130,132,163, THICKEN=.TRUE., SURF_ID='textile'/ 
&OBST ID='文件柜:文件柜:382210', XB=216.307692,218.25641,18.0,20.0,0.0,2.0, RGB=130,132,163, THICKEN=.TRUE., SURF_ID='textile'/ 
&OBST ID='办公椅1:办公椅1:382219', XB=204.615385,206.564103,6.0,8.0,0.0,2.0, RGB=130,132,163, THICKEN=.TRUE., SURF_ID='textile'/ 
&OBST ID='办公椅1:办公椅1:382220', XB=204.615385,206.564103,8.0,10.0,0.0,2.0, RGB=130,132,163, THICKEN=.TRUE., SURF_ID='textile'/ 
&OBST ID='办公椅1:办公椅1:382221', XB=202.666667,204.615385,6.0,8.0,0.0,2.0, RGB=130,132,163, THICKEN=.TRUE., SURF_ID='textile'/ 
&OBST ID='办公椅1:办公椅1:382223', XB=204.615385,206.564103,4.0,6.0,0.0,2.0, RGB=130,132,163, THICKEN=.TRUE., SURF_ID='textile'/ 
&OBST ID='办公桌 1:办公桌 1:382225', XB=204.615385,206.564103,4.0,6.0,0.0,2.0, RGB=130,132,163, THICKEN=.TRUE., SURF_ID='textile'/ 
&OBST ID='办公桌 1:办公桌 1:382234', XB=204.615385,206.564103,6.0,8.0,0.0,2.0, RGB=130,132,163, THICKEN=.TRUE., SURF_ID='textile'/ 
&OBST ID='办公椅1:办公椅1:382248', XB=218.25641,220.205128,6.0,8.0,0.0,2.0, RGB=130,132,163, THICKEN=.TRUE., SURF_ID='textile'/ 
&OBST ID='办公椅1:办公椅1:382249', XB=216.307692,218.25641,8.0,10.0,0.0,2.0, RGB=130,132,163, THICKEN=.TRUE., SURF_ID='textile'/ 
&OBST ID='办公椅1:办公椅1:382250', XB=216.307692,218.25641,6.0,8.0,0.0,2.0, RGB=130,132,163, THICKEN=.TRUE., SURF_ID='textile'/ 
&OBST ID='办公椅1:办公椅1:382252', XB=216.307692,218.25641,4.0,6.0,0.0,2.0, RGB=130,132,163, THICKEN=.TRUE., SURF_ID='textile'/ 
&OBST ID='办公桌 1:办公桌 1:382266', XB=216.307692,218.25641,6.0,8.0,0.0,2.0, RGB=130,132,163, THICKEN=.TRUE., SURF_ID='textile'/ 
&OBST ID='文件柜:文件柜:382268', XB=216.307692,218.25641,6.0,8.0,0.0,2.0, RGB=130,132,163, THICKEN=.TRUE., SURF_ID='textile'/ 
&OBST ID='电脑桌:1350mm x 640mm:382285', XB=144.205128,146.153846,12.0,14.0,0.0,2.0, RGB=130,132,163, THICKEN=.TRUE., SURF_ID='textile'/ 
&OBST ID='电脑桌:1350mm x 640mm:382287', XB=138.358974,140.307692,12.0,14.0,0.0,2.0, RGB=130,132,163, THICKEN=.TRUE., SURF_ID='textile'/ 
&OBST ID='电脑桌:1350mm x 640mm:382296', XB=144.205128,146.153846,6.0,8.0,0.0,2.0, RGB=130,132,163, THICKEN=.TRUE., SURF_ID='textile'/ 
&OBST ID='电脑桌:1350mm x 640mm:382298', XB=138.358974,140.307692,6.0,8.0,0.0,2.0, RGB=130,132,163, THICKEN=.TRUE., SURF_ID='textile'/ 
&OBST ID='电脑桌:1350mm x 640mm:402487', XB=165.641026,167.589744,100.415094,102.339623,0.0,2.0, RGB=130,132,163, THICKEN=.TRUE., SURF_ID='textile'/ 
&OBST ID='电脑桌:1350mm x 640mm:402489', XB=159.794872,161.74359,100.415094,102.339623,0.0,2.0, RGB=130,132,163, THICKEN=.TRUE., SURF_ID='textile'/ 
&OBST ID='电脑桌:1350mm x 640mm:402491', XB=165.641026,167.589744,94.641509,96.566038,0.0,2.0, RGB=130,132,163, THICKEN=.TRUE., SURF_ID='textile'/ 
&OBST ID='电脑桌:1350mm x 640mm:402493', XB=159.794872,161.74359,94.641509,96.566038,0.0,2.0, RGB=130,132,163, THICKEN=.TRUE., SURF_ID='textile'/ 
&OBST ID='电脑桌:1350mm x 640mm:402504', XB=175.384615,177.333333,127.358491,129.283019,0.0,2.0, RGB=130,132,163, THICKEN=.TRUE., SURF_ID='textile'/ 
&OBST ID='电脑桌:1350mm x 640mm:402506', XB=169.538462,171.487179,127.358491,129.283019,0.0,2.0, RGB=130,132,163, THICKEN=.TRUE., SURF_ID='textile'/ 
&OBST ID='电脑桌:1350mm x 640mm:402508', XB=175.384615,177.333333,121.584906,123.509434,0.0,2.0, RGB=130,132,163, THICKEN=.TRUE., SURF_ID='textile'/ 
&OBST ID='电脑桌:1350mm x 640mm:402510', XB=169.538462,171.487179,121.584906,123.509434,0.0,2.0, RGB=130,132,163, THICKEN=.TRUE., SURF_ID='textile'/ 
&OBST ID='电脑桌:1350mm x 640mm:402519', XB=175.384615,177.333333,115.811321,117.735849,0.0,2.0, RGB=130,132,163, THICKEN=.TRUE., SURF_ID='textile'/ 
&OBST ID='电脑桌:1350mm x 640mm:402521', XB=169.538462,171.487179,115.811321,117.735849,0.0,2.0, RGB=130,132,163, THICKEN=.TRUE., SURF_ID='textile'/ 
&OBST ID='电脑桌:1350mm x 640mm:402523', XB=175.384615,177.333333,110.037736,111.962264,0.0,2.0, RGB=130,132,163, THICKEN=.TRUE., SURF_ID='textile'/ 
&OBST ID='电脑桌:1350mm x 640mm:402525', XB=169.538462,171.487179,110.037736,111.962264,0.0,2.0, RGB=130,132,163, THICKEN=.TRUE., SURF_ID='textile'/ 
&OBST ID='电脑桌:1350mm x 640mm:402554', XB=175.384615,177.333333,100.415094,102.339623,0.0,2.0, RGB=130,132,163, THICKEN=.TRUE., SURF_ID='textile'/ 
&OBST ID='电脑桌:1350mm x 640mm:402556', XB=169.538462,171.487179,100.415094,102.339623,0.0,2.0, RGB=130,132,163, THICKEN=.TRUE., SURF_ID='textile'/ 
&OBST ID='电脑桌:1350mm x 640mm:402558', XB=175.384615,177.333333,94.641509,96.566038,0.0,2.0, RGB=130,132,163, THICKEN=.TRUE., SURF_ID='textile'/ 
&OBST ID='电脑桌:1350mm x 640mm:402560', XB=169.538462,171.487179,94.641509,96.566038,0.0,2.0, RGB=130,132,163, THICKEN=.TRUE., SURF_ID='textile'/ 
&OBST ID='办公椅1:办公椅1:402588', XB=189.025641,190.974359,111.962264,113.886792,0.0,2.0, RGB=130,132,163, THICKEN=.TRUE., SURF_ID='textile'/ 
&OBST ID='办公椅1:办公椅1:402590', XB=187.076923,189.025641,111.962264,113.886792,0.0,2.0, RGB=130,132,163, THICKEN=.TRUE., SURF_ID='textile'/ 
&OBST ID='办公桌 1:办公桌 1:402597', XB=187.076923,189.025641,110.037736,111.962264,0.0,2.0, RGB=130,132,163, THICKEN=.TRUE., SURF_ID='textile'/ 
&OBST ID='办公桌 1:办公桌 1:402606', XB=187.076923,189.025641,111.962264,113.886792,0.0,2.0, RGB=130,132,163, THICKEN=.TRUE., SURF_ID='textile'/ 
&OBST ID='办公椅1:办公椅1:402617', XB=198.769231,200.717949,111.962264,113.886792,0.0,2.0, RGB=130,132,163, THICKEN=.TRUE., SURF_ID='textile'/ 
&OBST ID='办公椅1:办公椅1:402619', XB=196.820513,198.769231,111.962264,113.886792,0.0,2.0, RGB=130,132,163, THICKEN=.TRUE., SURF_ID='textile'/ 
&OBST ID='办公桌 1:办公桌 1:402624', XB=198.769231,200.717949,110.037736,111.962264,0.0,2.0, RGB=130,132,163, THICKEN=.TRUE., SURF_ID='textile'/ 
&OBST ID='办公桌 1:办公桌 1:402632', XB=198.769231,200.717949,111.962264,113.886792,0.0,2.0, RGB=130,132,163, THICKEN=.TRUE., SURF_ID='textile'/ 
&OBST ID='办公桌 1:办公桌 1:402655', XB=187.076923,189.025641,96.566038,98.490566,0.0,2.0, RGB=130,132,163, THICKEN=.TRUE., SURF_ID='textile'/ 
&OBST ID='办公桌 1:办公桌 1:402661', XB=189.025641,190.974359,98.490566,100.415094,0.0,2.0, RGB=130,132,163, THICKEN=.TRUE., SURF_ID='textile'/ 
&OBST ID='办公桌 1:办公桌 1:402664', XB=187.076923,189.025641,98.490566,100.415094,0.0,2.0, RGB=130,132,163, THICKEN=.TRUE., SURF_ID='textile'/ 
&OBST ID='办公桌 1:办公桌 1:402681', XB=198.769231,200.717949,96.566038,98.490566,0.0,2.0, RGB=130,132,163, THICKEN=.TRUE., SURF_ID='textile'/ 
&OBST ID='办公桌 1:办公桌 1:402690', XB=198.769231,200.717949,98.490566,100.415094,0.0,2.0, RGB=130,132,163, THICKEN=.TRUE., SURF_ID='textile'/ 
&OBST ID='办公桌 1:办公桌 1:402693', XB=196.820513,198.769231,98.490566,100.415094,0.0,2.0, RGB=130,132,163, THICKEN=.TRUE., SURF_ID='textile'/ 
&OBST ID='文件柜:文件柜:402694', XB=198.769231,200.717949,98.490566,100.415094,0.0,2.0, RGB=130,132,163, THICKEN=.TRUE., SURF_ID='textile'/ 
&OBST ID='电脑桌:1350mm x 640mm:404121', XB=27.282051,29.230769,83.09434,85.018868,0.0,2.0, RGB=130,132,163, THICKEN=.TRUE., SURF_ID='textile'/ 
&OBST ID='صندلی چرخ دار:صندلی چرخ دار:404122', XB=27.282051,29.230769,83.09434,85.018868,0.0,2.0, RGB=130,132,163, THICKEN=.TRUE., SURF_ID='textile'/ 
&OBST ID='电脑桌:1350mm x 640mm:404203', XB=35.076923,37.025641,83.09434,85.018868,0.0,2.0, RGB=130,132,163, THICKEN=.TRUE., SURF_ID='textile'/ 
&OBST ID='صندلی چرخ دار:صندلی چرخ دار:404204', XB=35.076923,37.025641,83.09434,85.018868,0.0,2.0, RGB=130,132,163, THICKEN=.TRUE., SURF_ID='textile'/ 
&OBST ID='电脑桌:1350mm x 640mm:404237', XB=42.871795,44.820513,83.09434,85.018868,0.0,2.0, RGB=130,132,163, THICKEN=.TRUE., SURF_ID='textile'/ 
&OBST ID='电脑桌:1350mm x 640mm:404277', XB=50.666667,52.615385,83.09434,85.018868,0.0,2.0, RGB=130,132,163, THICKEN=.TRUE., SURF_ID='textile'/ 
&OBST ID='电脑桌:1350mm x 640mm:404360', XB=27.282051,29.230769,73.471698,75.396226,0.0,2.0, RGB=130,132,163, THICKEN=.TRUE., SURF_ID='textile'/ 
&OBST ID='صندلی چرخ دار:صندلی چرخ دار:404361', XB=27.282051,29.230769,73.471698,75.396226,0.0,2.0, RGB=130,132,163, THICKEN=.TRUE., SURF_ID='textile'/ 
&OBST ID='电脑桌:1350mm x 640mm:404362', XB=35.076923,37.025641,73.471698,75.396226,0.0,2.0, RGB=130,132,163, THICKEN=.TRUE., SURF_ID='textile'/ 
&OBST ID='صندلی چرخ دار:صندلی چرخ دار:404363', XB=35.076923,37.025641,73.471698,75.396226,0.0,2.0, RGB=130,132,163, THICKEN=.TRUE., SURF_ID='textile'/ 
&OBST ID='电脑桌:1350mm x 640mm:404364', XB=42.871795,44.820513,73.471698,75.396226,0.0,2.0, RGB=130,132,163, THICKEN=.TRUE., SURF_ID='textile'/ 
&OBST ID='电脑桌:1350mm x 640mm:404366', XB=50.666667,52.615385,73.471698,75.396226,0.0,2.0, RGB=130,132,163, THICKEN=.TRUE., SURF_ID='textile'/ 
&OBST ID='电脑桌:1350mm x 640mm:404375', XB=58.461538,60.410256,73.471698,75.396226,0.0,2.0, RGB=130,132,163, THICKEN=.TRUE., SURF_ID='textile'/ 
&OBST ID='电脑桌:1350mm x 640mm:404449', XB=60.410256,62.358974,81.169811,83.09434,0.0,2.0, RGB=130,132,163, THICKEN=.TRUE., SURF_ID='textile'/ 
&OBST ID='电脑桌:1350mm x 640mm:404529', XB=66.25641,68.205128,81.169811,83.09434,0.0,2.0, RGB=130,132,163, THICKEN=.TRUE., SURF_ID='textile'/ 
&OBST ID='电脑桌:1350mm x 640mm:404598', XB=60.410256,62.358974,85.018868,86.943396,0.0,2.0, RGB=130,132,163, THICKEN=.TRUE., SURF_ID='textile'/ 
&OBST ID='电脑桌:1350mm x 640mm:404600', XB=66.25641,68.205128,85.018868,86.943396,0.0,2.0, RGB=130,132,163, THICKEN=.TRUE., SURF_ID='textile'/ 
&OBST ID='办公桌 1:办公桌 1:404845', XB=124.717949,126.666667,83.09434,85.018868,0.0,2.0, RGB=130,132,163, THICKEN=.TRUE., SURF_ID='textile'/ 
&OBST ID='办公桌 1:办公桌 1:404854', XB=124.717949,126.666667,85.018868,86.943396,0.0,2.0, RGB=130,132,163, THICKEN=.TRUE., SURF_ID='textile'/ 
&OBST ID='办公椅1:办公椅1:404900', XB=136.410256,138.358974,86.943396,88.867925,0.0,2.0, RGB=130,132,163, THICKEN=.TRUE., SURF_ID='textile'/ 
&OBST ID='办公椅1:办公椅1:404903', XB=136.410256,138.358974,83.09434,85.018868,0.0,2.0, RGB=130,132,163, THICKEN=.TRUE., SURF_ID='textile'/ 
&OBST ID='办公桌 1:办公桌 1:404906', XB=136.410256,138.358974,83.09434,85.018868,0.0,2.0, RGB=130,132,163, THICKEN=.TRUE., SURF_ID='textile'/ 
&OBST ID='办公桌 1:办公桌 1:404914', XB=136.410256,138.358974,85.018868,86.943396,0.0,2.0, RGB=130,132,163, THICKEN=.TRUE., SURF_ID='textile'/ 
&OBST ID='办公桌 1:办公桌 1:404960', XB=148.102564,150.051282,83.09434,85.018868,0.0,2.0, RGB=130,132,163, THICKEN=.TRUE., SURF_ID='textile'/ 
&OBST ID='办公桌 1:办公桌 1:404969', XB=148.102564,150.051282,85.018868,86.943396,0.0,2.0, RGB=130,132,163, THICKEN=.TRUE., SURF_ID='textile'/ 
&OBST ID='办公桌 1:办公桌 1:405014', XB=165.641026,167.589744,83.09434,85.018868,0.0,2.0, RGB=130,132,163, THICKEN=.TRUE., SURF_ID='textile'/ 
&OBST ID='办公桌 1:办公桌 1:405023', XB=165.641026,167.589744,85.018868,86.943396,0.0,2.0, RGB=130,132,163, THICKEN=.TRUE., SURF_ID='textile'/ 
&OBST ID='电脑桌:1350mm x 640mm:405136', XB=181.230769,183.179487,83.09434,85.018868,0.0,2.0, RGB=130,132,163, THICKEN=.TRUE., SURF_ID='textile'/ 
&OBST ID='صندلی چرخ دار:صندلی چرخ دار:405137', XB=181.230769,183.179487,83.09434,85.018868,0.0,2.0, RGB=130,132,163, THICKEN=.TRUE., SURF_ID='textile'/ 
&OBST ID='电脑桌:1350mm x 640mm:405184', XB=190.974359,192.923077,83.09434,85.018868,0.0,2.0, RGB=130,132,163, THICKEN=.TRUE., SURF_ID='textile'/ 
&OBST ID='电脑桌:1350mm x 640mm:405216', XB=161.74359,163.692308,73.471698,75.396226,0.0,2.0, RGB=130,132,163, THICKEN=.TRUE., SURF_ID='textile'/ 
&OBST ID='电脑桌:1350mm x 640mm:405320', XB=171.487179,173.435897,73.471698,75.396226,0.0,2.0, RGB=130,132,163, THICKEN=.TRUE., SURF_ID='textile'/ 
&OBST ID='صندلی چرخ دار:صندلی چرخ دار:405321', XB=171.487179,173.435897,71.54717,73.471698,0.0,2.0, RGB=130,132,163, THICKEN=.TRUE., SURF_ID='textile'/ 
&OBST ID='办公椅1:办公椅1:405428', XB=187.076923,189.025641,73.471698,75.396226,0.0,2.0, RGB=130,132,163, THICKEN=.TRUE., SURF_ID='textile'/ 
&OBST ID='办公椅1:办公椅1:405432', XB=187.076923,189.025641,71.54717,73.471698,0.0,2.0, RGB=130,132,163, THICKEN=.TRUE., SURF_ID='textile'/ 
&OBST ID='办公桌 1:办公桌 1:405435', XB=187.076923,189.025641,73.471698,75.396226,0.0,2.0, RGB=130,132,163, THICKEN=.TRUE., SURF_ID='textile'/ 
&OBST ID='办公桌 1:办公桌 1:405445', XB=185.128205,187.076923,73.471698,75.396226,0.0,2.0, RGB=130,132,163, THICKEN=.TRUE., SURF_ID='textile'/ 
&OBST ID='办公椅1:办公椅1:405507', XB=202.666667,204.615385,83.09434,85.018868,0.0,2.0, RGB=130,132,163, THICKEN=.TRUE., SURF_ID='textile'/ 
&OBST ID='办公椅1:办公椅1:405511', XB=204.615385,206.564103,83.09434,85.018868,0.0,2.0, RGB=130,132,163, THICKEN=.TRUE., SURF_ID='textile'/ 
&OBST ID='办公桌 1:办公桌 1:405517', XB=204.615385,206.564103,83.09434,85.018868,0.0,2.0, RGB=130,132,163, THICKEN=.TRUE., SURF_ID='textile'/ 
&OBST ID='办公桌 1:办公桌 1:405524', XB=204.615385,206.564103,81.169811,83.09434,0.0,2.0, RGB=130,132,163, THICKEN=.TRUE., SURF_ID='textile'/ 
&OBST ID='办公桌 1:办公桌 1:405526', XB=204.615385,206.564103,81.169811,83.09434,0.0,2.0, RGB=130,132,163, THICKEN=.TRUE., SURF_ID='textile'/ 
&OBST ID='办公椅1:办公椅1:405578', XB=214.358974,216.307692,83.09434,85.018868,0.0,2.0, RGB=130,132,163, THICKEN=.TRUE., SURF_ID='textile'/ 
&OBST ID='办公椅1:办公椅1:405582', XB=216.307692,218.25641,83.09434,85.018868,0.0,2.0, RGB=130,132,163, THICKEN=.TRUE., SURF_ID='textile'/ 
&OBST ID='办公桌 1:办公桌 1:405588', XB=216.307692,218.25641,83.09434,85.018868,0.0,2.0, RGB=130,132,163, THICKEN=.TRUE., SURF_ID='textile'/ 
&OBST ID='办公桌 1:办公桌 1:405597', XB=216.307692,218.25641,81.169811,83.09434,0.0,2.0, RGB=130,132,163, THICKEN=.TRUE., SURF_ID='textile'/ 
&OBST ID='办公桌 1:办公桌 1:405638', XB=204.615385,206.564103,71.54717,73.471698,0.0,2.0, RGB=130,132,163, THICKEN=.TRUE., SURF_ID='textile'/ 
&OBST ID='办公桌 1:办公桌 1:405647', XB=204.615385,206.564103,71.54717,73.471698,0.0,2.0, RGB=130,132,163, THICKEN=.TRUE., SURF_ID='textile'/ 
&OBST ID='办公桌 1:办公桌 1:405648', XB=206.564103,208.512821,71.54717,73.471698,0.0,2.0, RGB=130,132,163, THICKEN=.TRUE., SURF_ID='textile'/ 
&OBST ID='电脑桌:1350mm x 640mm:405767', XB=216.307692,218.25641,71.54717,73.471698,0.0,2.0, RGB=130,132,163, THICKEN=.TRUE., SURF_ID='textile'/ 
&OBST ID='电脑桌:1350mm x 640mm:488472', XB=171.487179,173.435897,142.754717,144.679245,0.0,2.0, RGB=130,132,163, THICKEN=.TRUE., SURF_ID='textile'/ 
&OBST ID='电脑桌:1350mm x 640mm:488474', XB=165.641026,167.589744,142.754717,144.679245,0.0,2.0, RGB=130,132,163, THICKEN=.TRUE., SURF_ID='textile'/ 
&OBST ID='电脑桌:1350mm x 640mm:488496', XB=165.641026,167.589744,136.981132,138.90566,0.0,2.0, RGB=130,132,163, THICKEN=.TRUE., SURF_ID='textile'/ 
&OBST ID='电脑桌:1350mm x 640mm:488509', XB=192.923077,194.871795,142.754717,144.679245,0.0,2.0, RGB=130,132,163, THICKEN=.TRUE., SURF_ID='textile'/ 
&OBST ID='电脑桌:1350mm x 640mm:488511', XB=187.076923,189.025641,142.754717,144.679245,0.0,2.0, RGB=130,132,163, THICKEN=.TRUE., SURF_ID='textile'/ 
&OBST ID='办公椅1:办公椅1:488559', XB=23.384615,25.333333,138.90566,140.830189,0.0,2.0, RGB=130,132,163, THICKEN=.TRUE., SURF_ID='textile'/ 
&OBST ID='办公桌 1:办公桌 1:488626', XB=9.74359,11.692308,136.981132,138.90566,0.0,2.0, RGB=130,132,163, THICKEN=.TRUE., SURF_ID='textile'/ 
&OBST ID='办公桌 1:办公桌 1:488628', XB=9.74359,11.692308,138.90566,140.830189,0.0,2.0, RGB=130,132,163, THICKEN=.TRUE., SURF_ID='textile'/ 
&OBST ID='办公桌 1:办公桌 1:488635', XB=9.74359,11.692308,140.830189,142.754717,0.0,2.0, RGB=130,132,163, THICKEN=.TRUE., SURF_ID='textile'/ 
&OBST ID='文件柜:文件柜:488636', XB=9.74359,11.692308,140.830189,142.754717,0.0,2.0, RGB=130,132,163, THICKEN=.TRUE., SURF_ID='textile'/ 
&OBST ID='楼板:100:392085', XB=1.948718,224.102564,2.0,46.0,0.0,0.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='楼板:100:397598', XB=1.948718,224.102564,131.207547,148.528302,0.0,0.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='楼板:100:397598', XB=23.384615,224.102564,69.622642,131.207547,0.0,0.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='楼板:100:397598', XB=204.615385,224.102564,148.528302,160.075472,0.0,0.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:常规 - 200mm:403505', XB=155.897436,165.641026,77.320755,77.320755,0.0,8.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:常规 - 200mm:403505', XB=165.641026,167.589744,77.320755,77.320755,6.0,8.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:常规 - 200mm:403505', XB=167.589744,189.025641,77.320755,77.320755,0.0,8.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:常规 - 200mm:403505', XB=189.025641,190.974359,77.320755,77.320755,6.0,8.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:常规 - 200mm:403505', XB=190.974359,210.461538,77.320755,77.320755,0.0,8.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:常规 - 200mm:403505', XB=210.461538,212.410256,77.320755,77.320755,6.0,8.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:常规 - 200mm:403505', XB=212.410256,224.102564,77.320755,77.320755,0.0,8.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:常规 - 200mm:336578', XB=224.102564,224.102564,4.0,8.0,0.0,2.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:常规 - 200mm:336578', XB=224.102564,224.102564,16.0,20.0,0.0,2.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:常规 - 200mm:336578', XB=224.102564,224.102564,34.0,38.0,0.0,2.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:常规 - 200mm:336578', XB=224.102564,224.102564,2.0,4.0,0.0,8.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:常规 - 200mm:336578', XB=224.102564,224.102564,8.0,16.0,0.0,8.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:常规 - 200mm:336578', XB=224.102564,224.102564,20.0,34.0,0.0,8.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:常规 - 200mm:336578', XB=224.102564,224.102564,38.0,46.0,0.0,8.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:常规 - 200mm:336578', XB=224.102564,224.102564,4.0,8.0,6.0,8.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:常规 - 200mm:336578', XB=224.102564,224.102564,16.0,20.0,6.0,8.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:常规 - 200mm:336578', XB=224.102564,224.102564,34.0,38.0,6.0,8.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:常规 - 200mm:336671', XB=1.948718,17.538462,2.0,2.0,0.0,8.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:常规 - 200mm:336671', XB=17.538462,23.384615,2.0,2.0,0.0,2.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:常规 - 200mm:336671', XB=17.538462,23.384615,2.0,2.0,6.0,8.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:常规 - 200mm:336671', XB=23.384615,31.179487,2.0,2.0,0.0,8.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:常规 - 200mm:336671', XB=31.179487,35.076923,2.0,2.0,6.0,8.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:常规 - 200mm:336671', XB=35.076923,42.871795,2.0,2.0,0.0,8.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:常规 - 200mm:336671', XB=42.871795,48.717949,2.0,2.0,0.0,2.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:常规 - 200mm:336671', XB=42.871795,48.717949,2.0,2.0,6.0,8.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:常规 - 200mm:336671', XB=48.717949,62.358974,2.0,2.0,0.0,8.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:常规 - 200mm:336671', XB=62.358974,66.25641,2.0,2.0,0.0,2.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:常规 - 200mm:336671', XB=62.358974,66.25641,2.0,2.0,6.0,8.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:常规 - 200mm:336671', XB=66.25641,85.74359,2.0,2.0,0.0,8.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:常规 - 200mm:336671', XB=85.74359,91.589744,2.0,2.0,0.0,2.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:常规 - 200mm:336671', XB=85.74359,91.589744,2.0,2.0,6.0,8.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:常规 - 200mm:336671', XB=91.589744,101.333333,2.0,2.0,0.0,8.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:常规 - 200mm:336671', XB=101.333333,103.282051,2.0,2.0,6.0,8.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:常规 - 200mm:336671', XB=103.282051,114.974359,2.0,2.0,0.0,8.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:常规 - 200mm:336671', XB=114.974359,118.871795,2.0,2.0,0.0,2.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:常规 - 200mm:336671', XB=114.974359,118.871795,2.0,2.0,6.0,8.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:常规 - 200mm:336671', XB=118.871795,126.666667,2.0,2.0,0.0,8.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:常规 - 200mm:336671', XB=126.666667,130.564103,2.0,2.0,6.0,8.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:常规 - 200mm:336671', XB=130.564103,138.358974,2.0,2.0,0.0,8.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:常规 - 200mm:336671', XB=138.358974,142.25641,2.0,2.0,0.0,2.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:常规 - 200mm:336671', XB=138.358974,142.25641,2.0,2.0,6.0,8.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:常规 - 200mm:336671', XB=142.25641,157.846154,2.0,2.0,0.0,8.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:常规 - 200mm:336671', XB=157.846154,161.74359,2.0,2.0,0.0,2.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:常规 - 200mm:336671', XB=157.846154,161.74359,2.0,2.0,6.0,8.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:常规 - 200mm:336671', XB=161.74359,171.487179,2.0,2.0,0.0,8.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:常规 - 200mm:336671', XB=171.487179,175.384615,2.0,2.0,0.0,2.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:常规 - 200mm:336671', XB=171.487179,175.384615,2.0,2.0,6.0,8.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:常规 - 200mm:336671', XB=175.384615,190.974359,2.0,2.0,0.0,8.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:常规 - 200mm:336671', XB=190.974359,192.923077,2.0,2.0,6.0,8.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:常规 - 200mm:336671', XB=192.923077,208.512821,2.0,2.0,0.0,8.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:常规 - 200mm:336671', XB=208.512821,214.358974,2.0,2.0,0.0,2.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:常规 - 200mm:336671', XB=208.512821,214.358974,2.0,2.0,6.0,8.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:常规 - 200mm:336671', XB=214.358974,224.102564,2.0,2.0,0.0,8.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:常规 - 200mm:336733', XB=1.948718,1.948718,8.0,12.0,0.0,2.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:常规 - 200mm:336733', XB=1.948718,1.948718,26.0,30.0,0.0,2.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:常规 - 200mm:336733', XB=1.948718,1.948718,2.0,8.0,0.0,8.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:常规 - 200mm:336733', XB=1.948718,1.948718,12.0,26.0,0.0,8.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:常规 - 200mm:336733', XB=1.948718,1.948718,30.0,46.0,0.0,8.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:常规 - 200mm:336733', XB=1.948718,1.948718,8.0,12.0,6.0,8.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:常规 - 200mm:336733', XB=1.948718,1.948718,26.0,30.0,6.0,8.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:常规 - 200mm:342089', XB=1.948718,17.538462,46.0,46.0,0.0,8.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:常规 - 200mm:342089', XB=17.538462,23.384615,46.0,46.0,0.0,2.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:常规 - 200mm:342089', XB=17.538462,23.384615,46.0,46.0,6.0,8.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:常规 - 200mm:342089', XB=23.384615,33.128205,46.0,46.0,0.0,8.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:常规 - 200mm:342089', XB=33.128205,35.076923,46.0,46.0,6.0,8.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:常规 - 200mm:342089', XB=35.076923,42.871795,46.0,46.0,0.0,8.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:常规 - 200mm:342089', XB=42.871795,48.717949,46.0,46.0,0.0,2.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:常规 - 200mm:342089', XB=42.871795,48.717949,46.0,46.0,6.0,8.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:常规 - 200mm:342089', XB=48.717949,62.358974,46.0,46.0,0.0,8.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:常规 - 200mm:342089', XB=62.358974,66.25641,46.0,46.0,0.0,2.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:常规 - 200mm:342089', XB=62.358974,66.25641,46.0,46.0,6.0,8.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:常规 - 200mm:342089', XB=66.25641,83.794872,46.0,46.0,0.0,8.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:常规 - 200mm:342090', XB=83.794872,83.794872,2.0,12.0,0.0,8.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:常规 - 200mm:342090', XB=83.794872,83.794872,14.0,46.0,0.0,8.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:常规 - 200mm:342090', XB=83.794872,83.794872,12.0,14.0,6.0,8.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:常规 - 200mm:342091', XB=155.897436,155.897436,2.0,46.0,0.0,8.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:常规 - 200mm:342092', XB=155.897436,157.846154,46.0,46.0,0.0,8.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:常规 - 200mm:342092', XB=157.846154,161.74359,46.0,46.0,0.0,2.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:常规 - 200mm:342092', XB=157.846154,161.74359,46.0,46.0,6.0,8.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:常规 - 200mm:342092', XB=161.74359,173.435897,46.0,46.0,0.0,8.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:常规 - 200mm:342092', XB=173.435897,177.333333,46.0,46.0,0.0,2.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:常规 - 200mm:342092', XB=173.435897,177.333333,46.0,46.0,6.0,8.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:常规 - 200mm:342092', XB=177.333333,179.282051,46.0,46.0,0.0,8.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:常规 - 200mm:342092', XB=179.282051,183.179487,46.0,46.0,0.0,2.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:常规 - 200mm:342092', XB=179.282051,185.128205,46.0,46.0,6.0,8.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:常规 - 200mm:342092', XB=185.128205,189.025641,46.0,46.0,0.0,8.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:常规 - 200mm:342092', XB=189.025641,190.974359,46.0,46.0,6.0,8.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:常规 - 200mm:342092', XB=190.974359,192.923077,46.0,46.0,0.0,8.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:常规 - 200mm:342092', XB=192.923077,196.820513,46.0,46.0,0.0,2.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:常规 - 200mm:342092', XB=192.923077,196.820513,46.0,46.0,6.0,8.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:常规 - 200mm:342092', XB=196.820513,210.461538,46.0,46.0,0.0,8.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:常规 - 200mm:342092', XB=210.461538,216.307692,46.0,46.0,0.0,2.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:常规 - 200mm:342092', XB=210.461538,216.307692,46.0,46.0,6.0,8.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:常规 - 200mm:342092', XB=216.307692,224.102564,46.0,46.0,0.0,8.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:常规 - 200mm:342093', XB=183.179487,183.179487,2.0,20.0,0.0,8.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:常规 - 200mm:342093', XB=183.179487,183.179487,22.0,46.0,0.0,8.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:常规 - 200mm:342093', XB=183.179487,183.179487,20.0,22.0,4.0,8.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:常规 - 200mm:342094', XB=198.769231,198.769231,2.0,46.0,0.0,8.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:常规 - 200mm:342095', XB=198.769231,210.461538,12.0,12.0,0.0,8.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:常规 - 200mm:342095', XB=210.461538,214.358974,12.0,12.0,0.0,2.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:常规 - 200mm:342095', XB=210.461538,214.358974,12.0,12.0,6.0,8.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:常规 - 200mm:342095', XB=214.358974,224.102564,12.0,12.0,0.0,8.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:常规 - 200mm:342096', XB=198.769231,210.461538,24.0,26.0,0.0,8.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:常规 - 200mm:342096', XB=210.461538,214.358974,24.0,26.0,0.0,2.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:常规 - 200mm:342096', XB=210.461538,214.358974,24.0,26.0,6.0,8.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:常规 - 200mm:342096', XB=214.358974,224.102564,24.0,26.0,0.0,8.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:常规 - 200mm:342098', XB=132.512821,132.512821,2.0,46.0,0.0,8.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:常规 - 200mm:342099', XB=109.128205,111.076923,4.0,46.0,0.0,8.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:常规 - 200mm:342099', XB=109.128205,111.076923,2.0,4.0,4.0,8.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:常规 - 200mm:342099', XB=109.128205,111.076923,2.0,2.0,0.0,4.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:常规 - 200mm:342100', XB=83.794872,91.589744,18.0,18.0,0.0,8.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:常规 - 200mm:342100', XB=91.589744,93.538462,18.0,18.0,4.0,8.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:常规 - 200mm:342100', XB=93.538462,101.333333,18.0,18.0,0.0,8.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:常规 - 200mm:342100', XB=101.333333,105.230769,18.0,18.0,0.0,2.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:常规 - 200mm:342100', XB=101.333333,105.230769,18.0,18.0,6.0,8.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:常规 - 200mm:342100', XB=105.230769,109.128205,18.0,18.0,0.0,8.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:常规 - 200mm:342101', XB=91.589744,91.589744,24.0,46.0,0.0,8.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:常规 - 200mm:342102', XB=83.794872,91.589744,24.0,24.0,0.0,8.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:常规 - 200mm:342103', XB=132.512821,155.897436,26.0,26.0,0.0,8.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:常规 - 200mm:342104', XB=132.512821,134.461538,18.0,18.0,0.0,8.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:常规 - 200mm:342104', XB=134.461538,136.410256,18.0,18.0,4.0,8.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:常规 - 200mm:342104', XB=136.410256,142.25641,18.0,18.0,0.0,8.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:常规 - 200mm:342104', XB=142.25641,146.153846,18.0,18.0,0.0,2.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:常规 - 200mm:342104', XB=142.25641,146.153846,18.0,18.0,6.0,8.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:常规 - 200mm:342104', XB=146.153846,155.897436,18.0,18.0,0.0,8.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:常规 - 200mm:342105', XB=111.076923,118.871795,30.0,30.0,0.0,8.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:常规 - 200mm:342105', XB=118.871795,124.717949,30.0,30.0,0.0,2.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:常规 - 200mm:342105', XB=118.871795,124.717949,30.0,30.0,6.0,8.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:常规 - 200mm:342105', XB=124.717949,132.512821,30.0,30.0,0.0,8.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:常规 - 200mm:342478', XB=155.897436,165.641026,26.0,26.0,0.0,8.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:常规 - 200mm:342478', XB=165.641026,169.538462,26.0,26.0,0.0,2.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:常规 - 200mm:342478', XB=165.641026,169.538462,26.0,26.0,6.0,8.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:常规 - 200mm:342478', XB=169.538462,183.179487,26.0,26.0,0.0,8.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:常规 - 200mm:342519', XB=155.897436,165.641026,14.0,14.0,0.0,8.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:常规 - 200mm:342519', XB=165.641026,169.538462,14.0,14.0,0.0,2.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:常规 - 200mm:342519', XB=165.641026,169.538462,14.0,14.0,6.0,8.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:常规 - 200mm:342519', XB=169.538462,183.179487,14.0,14.0,0.0,8.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:常规 - 200mm:393745', XB=1.948718,23.384615,131.207547,131.207547,0.0,8.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:常规 - 200mm:393746', XB=224.102564,224.102564,81.169811,85.018868,0.0,2.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:常规 - 200mm:393746', XB=224.102564,224.102564,98.490566,102.339623,0.0,2.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:常规 - 200mm:393746', XB=224.102564,224.102564,108.113208,113.886792,0.0,2.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:常规 - 200mm:393746', XB=224.102564,224.102564,121.584906,125.433962,0.0,2.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:常规 - 200mm:393746', XB=224.102564,224.102564,69.622642,81.169811,0.0,8.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:常规 - 200mm:393746', XB=224.102564,224.102564,85.018868,98.490566,0.0,8.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:常规 - 200mm:393746', XB=224.102564,224.102564,102.339623,108.113208,0.0,8.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:常规 - 200mm:393746', XB=224.102564,224.102564,113.886792,121.584906,0.0,8.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:常规 - 200mm:393746', XB=224.102564,224.102564,125.433962,160.075472,0.0,8.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:常规 - 200mm:393746', XB=224.102564,224.102564,81.169811,85.018868,6.0,8.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:常规 - 200mm:393746', XB=224.102564,224.102564,98.490566,102.339623,6.0,8.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:常规 - 200mm:393746', XB=224.102564,224.102564,108.113208,113.886792,6.0,8.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:常规 - 200mm:393746', XB=224.102564,224.102564,121.584906,125.433962,6.0,8.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:常规 - 200mm:393747', XB=23.384615,31.179487,69.622642,69.622642,0.0,8.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:常规 - 200mm:393747', XB=31.179487,35.076923,69.622642,69.622642,6.0,8.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:常规 - 200mm:393747', XB=35.076923,42.871795,69.622642,69.622642,0.0,8.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:常规 - 200mm:393747', XB=42.871795,48.717949,69.622642,69.622642,0.0,2.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:常规 - 200mm:393747', XB=42.871795,48.717949,69.622642,69.622642,6.0,8.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:常规 - 200mm:393747', XB=48.717949,62.358974,69.622642,69.622642,0.0,8.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:常规 - 200mm:393747', XB=62.358974,66.25641,69.622642,69.622642,0.0,2.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:常规 - 200mm:393747', XB=62.358974,66.25641,69.622642,69.622642,6.0,8.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:常规 - 200mm:393747', XB=66.25641,85.74359,69.622642,69.622642,0.0,8.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:常规 - 200mm:393747', XB=85.74359,91.589744,69.622642,69.622642,0.0,2.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:常规 - 200mm:393747', XB=85.74359,91.589744,69.622642,69.622642,6.0,8.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:常规 - 200mm:393747', XB=91.589744,101.333333,69.622642,69.622642,0.0,8.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:常规 - 200mm:393747', XB=101.333333,103.282051,69.622642,69.622642,6.0,8.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:常规 - 200mm:393747', XB=103.282051,114.974359,69.622642,69.622642,0.0,8.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:常规 - 200mm:393747', XB=114.974359,118.871795,69.622642,69.622642,0.0,2.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:常规 - 200mm:393747', XB=114.974359,118.871795,69.622642,69.622642,6.0,8.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:常规 - 200mm:393747', XB=118.871795,126.666667,69.622642,69.622642,0.0,8.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:常规 - 200mm:393747', XB=126.666667,130.564103,69.622642,69.622642,6.0,8.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:常规 - 200mm:393747', XB=130.564103,138.358974,69.622642,69.622642,0.0,8.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:常规 - 200mm:393747', XB=138.358974,142.25641,69.622642,69.622642,0.0,2.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:常规 - 200mm:393747', XB=138.358974,142.25641,69.622642,69.622642,6.0,8.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:常规 - 200mm:393747', XB=142.25641,157.846154,69.622642,69.622642,0.0,8.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:常规 - 200mm:393747', XB=157.846154,161.74359,69.622642,69.622642,0.0,2.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:常规 - 200mm:393747', XB=157.846154,161.74359,69.622642,69.622642,6.0,8.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:常规 - 200mm:393747', XB=161.74359,179.282051,69.622642,69.622642,0.0,8.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:常规 - 200mm:393747', XB=179.282051,183.179487,69.622642,69.622642,0.0,2.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:常规 - 200mm:393747', XB=179.282051,183.179487,69.622642,69.622642,6.0,8.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:常规 - 200mm:393747', XB=183.179487,190.974359,69.622642,69.622642,0.0,8.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:常规 - 200mm:393747', XB=190.974359,192.923077,69.622642,69.622642,6.0,8.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:常规 - 200mm:393747', XB=192.923077,208.512821,69.622642,69.622642,0.0,8.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:常规 - 200mm:393747', XB=208.512821,214.358974,69.622642,69.622642,0.0,2.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:常规 - 200mm:393747', XB=208.512821,214.358974,69.622642,69.622642,6.0,8.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:常规 - 200mm:393747', XB=214.358974,224.102564,69.622642,69.622642,0.0,8.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:常规 - 200mm:393748', XB=23.384615,23.384615,81.169811,85.018868,0.0,2.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:常规 - 200mm:393748', XB=23.384615,23.384615,69.622642,81.169811,0.0,8.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:常规 - 200mm:393748', XB=23.384615,23.384615,85.018868,90.792453,0.0,8.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:常规 - 200mm:393748', XB=23.384615,23.384615,81.169811,85.018868,6.0,8.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:常规 - 200mm:393751', XB=155.897436,155.897436,69.622642,83.09434,0.0,8.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:常规 - 200mm:393751', XB=155.897436,155.897436,86.943396,131.207547,0.0,8.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:常规 - 200mm:393751', XB=155.897436,155.897436,83.09434,86.943396,6.0,8.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:常规 - 200mm:393757', XB=155.897436,165.641026,90.792453,90.792453,0.0,8.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:常规 - 200mm:393757', XB=165.641026,169.538462,90.792453,90.792453,0.0,2.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:常规 - 200mm:393757', XB=165.641026,169.538462,90.792453,90.792453,6.0,8.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:常规 - 200mm:393757', XB=169.538462,190.974359,90.792453,90.792453,0.0,8.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:常规 - 200mm:393757', XB=190.974359,196.820513,90.792453,90.792453,0.0,2.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:常规 - 200mm:393757', XB=190.974359,196.820513,90.792453,90.792453,6.0,8.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:常规 - 200mm:393757', XB=196.820513,202.666667,90.792453,90.792453,0.0,8.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:常规 - 200mm:393757', XB=202.666667,204.615385,90.792453,90.792453,4.0,8.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:常规 - 200mm:393757', XB=204.615385,212.410256,90.792453,90.792453,0.0,8.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:常规 - 200mm:393757', XB=212.410256,216.307692,90.792453,90.792453,0.0,2.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:常规 - 200mm:393757', XB=212.410256,216.307692,90.792453,90.792453,6.0,8.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:常规 - 200mm:393757', XB=216.307692,224.102564,90.792453,90.792453,0.0,8.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:常规 - 200mm:393758', XB=204.615385,206.564103,90.792453,104.264151,0.0,8.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:常规 - 200mm:393758', XB=204.615385,206.564103,106.188679,115.811321,0.0,8.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:常规 - 200mm:393758', XB=204.615385,206.564103,117.735849,131.207547,0.0,8.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:常规 - 200mm:393758', XB=204.615385,206.564103,104.264151,106.188679,4.0,8.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:常规 - 200mm:393758', XB=204.615385,206.564103,115.811321,117.735849,4.0,8.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:常规 - 200mm:393759', XB=183.179487,183.179487,90.792453,131.207547,0.0,8.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:常规 - 200mm:393760', XB=155.897436,163.692308,106.188679,106.188679,0.0,8.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:常规 - 200mm:393760', XB=163.692308,165.641026,106.188679,106.188679,4.0,8.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:常规 - 200mm:393760', XB=165.641026,173.435897,106.188679,106.188679,0.0,8.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:常规 - 200mm:393760', XB=173.435897,177.333333,106.188679,106.188679,0.0,2.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:常规 - 200mm:393760', XB=173.435897,177.333333,106.188679,106.188679,6.0,8.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:常规 - 200mm:393760', XB=177.333333,183.179487,106.188679,106.188679,0.0,8.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:常规 - 200mm:393761', XB=163.692308,163.692308,113.886792,131.207547,0.0,8.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:常规 - 200mm:393762', XB=155.897436,163.692308,113.886792,113.886792,0.0,8.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:常规 - 200mm:393763', XB=206.564103,224.102564,115.811321,115.811321,0.0,8.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:常规 - 200mm:393764', XB=206.564103,208.512821,106.188679,106.188679,4.0,8.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:常规 - 200mm:393764', XB=208.512821,214.358974,106.188679,106.188679,0.0,8.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:常规 - 200mm:393764', XB=214.358974,218.25641,106.188679,106.188679,0.0,2.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:常规 - 200mm:393764', XB=214.358974,218.25641,106.188679,106.188679,6.0,8.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:常规 - 200mm:393764', XB=218.25641,224.102564,106.188679,106.188679,0.0,8.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:常规 - 200mm:393765', XB=183.179487,190.974359,117.735849,117.735849,0.0,8.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:常规 - 200mm:393765', XB=190.974359,196.820513,117.735849,117.735849,0.0,2.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:常规 - 200mm:393765', XB=190.974359,196.820513,117.735849,117.735849,6.0,8.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:常规 - 200mm:393765', XB=196.820513,204.615385,117.735849,117.735849,0.0,8.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:常规 - 200mm:399047', XB=83.794872,85.74359,46.0,46.0,0.0,8.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:常规 - 200mm:399047', XB=85.74359,91.589744,46.0,46.0,0.0,2.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:常规 - 200mm:399047', XB=85.74359,91.589744,46.0,46.0,6.0,8.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:常规 - 200mm:399047', XB=91.589744,101.333333,46.0,46.0,0.0,8.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:常规 - 200mm:399047', XB=101.333333,103.282051,46.0,46.0,6.0,8.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:常规 - 200mm:399047', XB=103.282051,114.974359,46.0,46.0,0.0,8.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:常规 - 200mm:399047', XB=114.974359,118.871795,46.0,46.0,0.0,2.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:常规 - 200mm:399047', XB=114.974359,118.871795,46.0,46.0,6.0,8.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:常规 - 200mm:399047', XB=118.871795,126.666667,46.0,46.0,0.0,8.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:常规 - 200mm:399047', XB=126.666667,130.564103,46.0,46.0,6.0,8.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:常规 - 200mm:399047', XB=130.564103,138.358974,46.0,46.0,0.0,8.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:常规 - 200mm:399047', XB=138.358974,142.25641,46.0,46.0,0.0,2.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:常规 - 200mm:399047', XB=138.358974,142.25641,46.0,46.0,6.0,8.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:常规 - 200mm:399047', XB=142.25641,155.897436,46.0,46.0,0.0,8.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:常规 - 200mm:400465', XB=23.384615,116.923077,90.792453,90.792453,0.0,36.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:常规 - 200mm:400610', XB=1.948718,1.948718,131.207547,148.528302,0.0,8.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:常规 - 200mm:400687', XB=1.948718,33.128205,148.528302,148.528302,0.0,8.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:常规 - 200mm:400687', XB=33.128205,35.076923,148.528302,148.528302,6.0,8.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:常规 - 200mm:400687', XB=35.076923,42.871795,148.528302,148.528302,0.0,8.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:常规 - 200mm:400687', XB=42.871795,48.717949,148.528302,148.528302,0.0,2.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:常规 - 200mm:400687', XB=42.871795,48.717949,148.528302,148.528302,6.0,8.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:常规 - 200mm:400687', XB=48.717949,62.358974,148.528302,148.528302,0.0,8.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:常规 - 200mm:400687', XB=62.358974,66.25641,148.528302,148.528302,0.0,2.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:常规 - 200mm:400687', XB=62.358974,66.25641,148.528302,148.528302,6.0,8.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:常规 - 200mm:400687', XB=66.25641,85.74359,148.528302,148.528302,0.0,8.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:常规 - 200mm:400687', XB=85.74359,91.589744,148.528302,148.528302,0.0,2.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:常规 - 200mm:400687', XB=85.74359,91.589744,148.528302,148.528302,6.0,8.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:常规 - 200mm:400687', XB=91.589744,101.333333,148.528302,148.528302,0.0,8.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:常规 - 200mm:400687', XB=101.333333,103.282051,148.528302,148.528302,6.0,8.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:常规 - 200mm:400687', XB=103.282051,114.974359,148.528302,148.528302,0.0,8.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:常规 - 200mm:400687', XB=114.974359,118.871795,148.528302,148.528302,0.0,2.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:常规 - 200mm:400687', XB=114.974359,118.871795,148.528302,148.528302,6.0,8.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:常规 - 200mm:400687', XB=118.871795,126.666667,148.528302,148.528302,0.0,8.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:常规 - 200mm:400687', XB=126.666667,130.564103,148.528302,148.528302,6.0,8.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:常规 - 200mm:400687', XB=130.564103,138.358974,148.528302,148.528302,0.0,8.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:常规 - 200mm:400687', XB=138.358974,142.25641,148.528302,148.528302,0.0,2.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:常规 - 200mm:400687', XB=138.358974,142.25641,148.528302,148.528302,6.0,8.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:常规 - 200mm:400687', XB=142.25641,157.846154,148.528302,148.528302,0.0,8.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:常规 - 200mm:400687', XB=157.846154,161.74359,148.528302,148.528302,0.0,2.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:常规 - 200mm:400687', XB=157.846154,161.74359,148.528302,148.528302,6.0,8.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:常规 - 200mm:400687', XB=161.74359,171.487179,148.528302,148.528302,0.0,8.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:常规 - 200mm:400687', XB=171.487179,175.384615,148.528302,148.528302,0.0,2.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:常规 - 200mm:400687', XB=171.487179,175.384615,148.528302,148.528302,6.0,8.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:常规 - 200mm:400687', XB=175.384615,183.179487,148.528302,148.528302,0.0,8.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:常规 - 200mm:400687', XB=183.179487,185.128205,148.528302,148.528302,6.0,8.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:常规 - 200mm:400687', XB=185.128205,192.923077,148.528302,148.528302,0.0,8.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:常规 - 200mm:400687', XB=192.923077,196.820513,148.528302,148.528302,0.0,2.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:常规 - 200mm:400687', XB=192.923077,196.820513,148.528302,148.528302,6.0,8.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:常规 - 200mm:400687', XB=196.820513,204.615385,148.528302,148.528302,0.0,8.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:常规 - 200mm:400944', XB=204.615385,204.615385,131.207547,140.830189,0.0,8.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:常规 - 200mm:400944', XB=204.615385,204.615385,142.754717,160.075472,0.0,8.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:常规 - 200mm:400944', XB=204.615385,204.615385,140.830189,142.754717,6.0,8.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:常规 - 200mm:400980', XB=204.615385,214.358974,160.075472,160.075472,0.0,8.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:常规 - 200mm:400980', XB=214.358974,216.307692,160.075472,160.075472,6.0,8.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:常规 - 200mm:400980', XB=216.307692,224.102564,160.075472,160.075472,0.0,8.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:常规 - 200mm:401943', XB=56.512821,56.512821,131.207547,138.90566,0.0,8.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:常规 - 200mm:401943', XB=56.512821,56.512821,142.754717,148.528302,0.0,8.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:常规 - 200mm:401943', XB=56.512821,56.512821,138.90566,142.754717,6.0,8.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:常规 - 200mm:401975', XB=155.897436,155.897436,131.207547,138.90566,0.0,8.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:常规 - 200mm:401975', XB=155.897436,155.897436,142.754717,148.528302,0.0,8.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:常规 - 200mm:401975', XB=155.897436,155.897436,138.90566,142.754717,6.0,8.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:常规 - 200mm:403072', XB=23.384615,70.153846,77.320755,77.320755,0.0,8.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:常规 - 200mm:403106', XB=56.512821,56.512821,77.320755,83.09434,0.0,8.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:常规 - 200mm:403106', XB=56.512821,56.512821,85.018868,90.792453,0.0,8.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:常规 - 200mm:403106', XB=56.512821,56.512821,83.09434,85.018868,6.0,8.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:常规 - 200mm:403135', XB=85.74359,85.74359,69.622642,83.09434,0.0,8.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:常规 - 200mm:403135', XB=85.74359,85.74359,86.943396,90.792453,0.0,8.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:常规 - 200mm:403135', XB=85.74359,85.74359,83.09434,86.943396,6.0,8.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:常规 - 200mm:403201', XB=70.153846,70.153846,69.622642,71.54717,0.0,8.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:常规 - 200mm:403201', XB=70.153846,70.153846,75.396226,90.792453,0.0,8.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:常规 - 200mm:403201', XB=70.153846,70.153846,71.54717,75.396226,6.0,8.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:常规 - 200mm:403276', XB=85.74359,107.179487,79.245283,79.245283,0.0,8.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:常规 - 200mm:403276', XB=107.179487,109.128205,79.245283,79.245283,6.0,8.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:常规 - 200mm:403276', XB=109.128205,146.153846,79.245283,79.245283,0.0,8.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:常规 - 200mm:403276', XB=146.153846,148.102564,79.245283,79.245283,6.0,8.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:常规 - 200mm:403276', XB=148.102564,155.897436,79.245283,79.245283,0.0,8.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:常规 - 200mm:403314', XB=116.923077,116.923077,79.245283,83.09434,0.0,8.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:常规 - 200mm:403314', XB=116.923077,116.923077,86.943396,90.792453,0.0,8.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:常规 - 200mm:403314', XB=116.923077,116.923077,83.09434,86.943396,6.0,8.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:常规 - 200mm:403339', XB=142.25641,142.25641,69.622642,79.245283,0.0,8.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:常规 - 200mm:403440', XB=177.333333,177.333333,69.622642,83.09434,0.0,8.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:常规 - 200mm:403440', XB=177.333333,177.333333,85.018868,90.792453,0.0,8.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:常规 - 200mm:403440', XB=177.333333,177.333333,83.09434,85.018868,6.0,8.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:常规 - 200mm:403463', XB=198.769231,198.769231,69.622642,83.09434,0.0,8.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:常规 - 200mm:403463', XB=198.769231,198.769231,85.018868,90.792453,0.0,8.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:常规 - 200mm:403463', XB=198.769231,198.769231,83.09434,85.018868,6.0,8.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:常规 - 200mm:411684', XB=116.923077,116.923077,90.792453,131.207547,0.0,36.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:常规 - 200mm:412094', XB=116.923077,118.871795,131.207547,131.207547,0.0,8.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:常规 - 200mm:412094', XB=118.871795,124.717949,131.207547,131.207547,0.0,2.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:常规 - 200mm:412094', XB=118.871795,124.717949,131.207547,131.207547,6.0,8.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:常规 - 200mm:412094', XB=124.717949,126.666667,131.207547,131.207547,0.0,8.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:常规 - 200mm:412094', XB=126.666667,130.564103,131.207547,131.207547,6.0,8.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:常规 - 200mm:412094', XB=130.564103,138.358974,131.207547,131.207547,0.0,8.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:常规 - 200mm:412094', XB=138.358974,142.25641,131.207547,131.207547,0.0,2.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:常规 - 200mm:412094', XB=138.358974,142.25641,131.207547,131.207547,6.0,8.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:常规 - 200mm:412094', XB=142.25641,157.846154,131.207547,131.207547,0.0,8.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:常规 - 200mm:412094', XB=157.846154,161.74359,131.207547,131.207547,0.0,2.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:常规 - 200mm:412094', XB=157.846154,161.74359,131.207547,131.207547,6.0,8.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:常规 - 200mm:412094', XB=161.74359,171.487179,131.207547,131.207547,0.0,8.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:常规 - 200mm:412094', XB=171.487179,175.384615,131.207547,131.207547,0.0,2.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:常规 - 200mm:412094', XB=171.487179,175.384615,131.207547,131.207547,6.0,8.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:常规 - 200mm:412094', XB=175.384615,183.179487,131.207547,131.207547,0.0,8.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:常规 - 200mm:412094', XB=183.179487,185.128205,131.207547,131.207547,6.0,8.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:常规 - 200mm:412094', XB=185.128205,192.923077,131.207547,131.207547,0.0,8.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:常规 - 200mm:412094', XB=192.923077,196.820513,131.207547,131.207547,0.0,2.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:常规 - 200mm:412094', XB=192.923077,196.820513,131.207547,131.207547,6.0,8.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:常规 - 200mm:412094', XB=196.820513,212.410256,131.207547,131.207547,0.0,8.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:常规 - 200mm:412094', XB=212.410256,216.307692,131.207547,131.207547,0.0,2.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:常规 - 200mm:412094', XB=212.410256,216.307692,131.207547,131.207547,6.0,8.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:常规 - 200mm:412094', XB=216.307692,224.102564,131.207547,131.207547,0.0,8.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:常规 - 200mm:412221', XB=23.384615,23.384615,90.792453,131.207547,0.0,36.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:常规 - 200mm:412354', XB=23.384615,33.128205,131.207547,131.207547,0.0,36.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:常规 - 200mm:412354', XB=33.128205,35.076923,131.207547,131.207547,6.0,36.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:常规 - 200mm:412354', XB=35.076923,42.871795,131.207547,131.207547,0.0,36.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:常规 - 200mm:412354', XB=42.871795,48.717949,131.207547,131.207547,0.0,2.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:常规 - 200mm:412354', XB=42.871795,48.717949,131.207547,131.207547,6.0,36.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:常规 - 200mm:412354', XB=48.717949,62.358974,131.207547,131.207547,0.0,36.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:常规 - 200mm:412354', XB=62.358974,66.25641,131.207547,131.207547,0.0,2.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:常规 - 200mm:412354', XB=62.358974,66.25641,131.207547,131.207547,6.0,36.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:常规 - 200mm:412354', XB=66.25641,85.74359,131.207547,131.207547,0.0,36.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:常规 - 200mm:412354', XB=85.74359,91.589744,131.207547,131.207547,0.0,2.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:常规 - 200mm:412354', XB=85.74359,91.589744,131.207547,131.207547,6.0,36.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:常规 - 200mm:412354', XB=91.589744,101.333333,131.207547,131.207547,0.0,36.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:常规 - 200mm:412354', XB=101.333333,103.282051,131.207547,131.207547,6.0,36.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:常规 - 200mm:412354', XB=103.282051,116.923077,131.207547,131.207547,0.0,36.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:常规 - 200mm:412584', XB=116.923077,134.461538,90.792453,90.792453,0.0,8.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:常规 - 200mm:412584', XB=134.461538,138.358974,90.792453,90.792453,6.0,8.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:常规 - 200mm:412584', XB=138.358974,155.897436,90.792453,90.792453,0.0,8.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:常规 - 200mm:488297', XB=116.923077,134.461538,111.962264,111.962264,0.0,8.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:常规 - 200mm:488297', XB=134.461538,136.410256,111.962264,111.962264,6.0,8.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:常规 - 200mm:488297', XB=136.410256,155.897436,111.962264,111.962264,0.0,8.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='会议桌椅-十人座:会议桌椅-十人座:406733', XB=85.74359,87.692308,36.0,38.0,6.0,8.0, RGB=130,132,163, THICKEN=.TRUE., SURF_ID='textile'/ 
&OBST ID='会议桌椅-十人座:会议桌椅-十人座:406733', XB=85.74359,87.692308,30.0,36.0,8.0,10.0, RGB=130,132,163, THICKEN=.TRUE., SURF_ID='textile'/ 
&OBST ID='会议桌椅-十人座:会议桌椅-十人座:406734', XB=118.871795,120.820513,34.0,36.0,6.0,8.0, RGB=130,132,163, THICKEN=.TRUE., SURF_ID='textile'/ 
&OBST ID='会议桌椅-十人座:会议桌椅-十人座:406734', XB=118.871795,124.717949,36.0,38.0,8.0,10.0, RGB=130,132,163, THICKEN=.TRUE., SURF_ID='textile'/ 
&OBST ID='会议桌椅-十人座:会议桌椅-十人座:406735', XB=99.384615,101.333333,30.0,32.0,8.0,10.0, RGB=130,132,163, THICKEN=.TRUE., SURF_ID='textile'/ 
&OBST ID='会议桌椅-十人座:会议桌椅-十人座:406735', XB=99.384615,101.333333,34.0,36.0,8.0,10.0, RGB=130,132,163, THICKEN=.TRUE., SURF_ID='textile'/ 
&OBST ID='会议桌椅-十人座:会议桌椅-十人座:406735', XB=99.384615,103.282051,32.0,34.0,8.0,10.0, RGB=130,132,163, THICKEN=.TRUE., SURF_ID='textile'/ 
&OBST ID='会议桌椅-十人座:会议桌椅-十人座:407128', XB=7.794872,9.74359,32.0,34.0,6.0,8.0, RGB=130,132,163, THICKEN=.TRUE., SURF_ID='textile'/ 
&OBST ID='会议桌椅-十人座:会议桌椅-十人座:407128', XB=9.74359,15.589744,32.0,34.0,8.0,10.0, RGB=130,132,163, THICKEN=.TRUE., SURF_ID='textile'/ 
&OBST ID='会议桌椅-十人座:会议桌椅-十人座:407129', XB=7.794872,9.74359,10.0,12.0,6.0,8.0, RGB=130,132,163, THICKEN=.TRUE., SURF_ID='textile'/ 
&OBST ID='会议桌椅-十人座:会议桌椅-十人座:407129', XB=9.74359,15.589744,10.0,12.0,8.0,10.0, RGB=130,132,163, THICKEN=.TRUE., SURF_ID='textile'/ 
&OBST ID='会议桌椅-十人座:会议桌椅-十人座:407130', XB=35.076923,37.025641,32.0,34.0,6.0,8.0, RGB=130,132,163, THICKEN=.TRUE., SURF_ID='textile'/ 
&OBST ID='会议桌椅-十人座:会议桌椅-十人座:407130', XB=37.025641,42.871795,32.0,34.0,8.0,10.0, RGB=130,132,163, THICKEN=.TRUE., SURF_ID='textile'/ 
&OBST ID='会议桌椅-十人座:会议桌椅-十人座:407131', XB=35.076923,37.025641,10.0,12.0,6.0,8.0, RGB=130,132,163, THICKEN=.TRUE., SURF_ID='textile'/ 
&OBST ID='会议桌椅-十人座:会议桌椅-十人座:407131', XB=37.025641,42.871795,10.0,12.0,8.0,10.0, RGB=130,132,163, THICKEN=.TRUE., SURF_ID='textile'/ 
&OBST ID='会议桌椅-十人座:会议桌椅-十人座:407132', XB=64.307692,70.153846,32.0,34.0,8.0,10.0, RGB=130,132,163, THICKEN=.TRUE., SURF_ID='textile'/ 
&OBST ID='会议桌椅-十人座:会议桌椅-十人座:407133', XB=64.307692,70.153846,10.0,12.0,8.0,10.0, RGB=130,132,163, THICKEN=.TRUE., SURF_ID='textile'/ 
&OBST ID='会议桌椅-十人座:会议桌椅-十人座:422985', XB=190.974359,192.923077,123.509434,127.358491,8.0,10.0, RGB=130,132,163, THICKEN=.TRUE., SURF_ID='textile'/ 
&OBST ID='会议桌椅-十人座:会议桌椅-十人座:422985', XB=192.923077,194.871795,123.509434,127.358491,6.0,8.0, RGB=130,132,163, THICKEN=.TRUE., SURF_ID='textile'/ 
&OBST ID='会议桌椅-十人座:会议桌椅-十人座:422985', XB=194.871795,196.820513,123.509434,127.358491,8.0,10.0, RGB=130,132,163, THICKEN=.TRUE., SURF_ID='textile'/ 
&OBST ID='会议桌椅-十人座:会议桌椅-十人座:422986', XB=212.410256,218.25641,123.509434,127.358491,8.0,10.0, RGB=130,132,163, THICKEN=.TRUE., SURF_ID='textile'/ 
&OBST ID='会议桌椅-十人座:会议桌椅-十人座:422987', XB=212.410256,218.25641,110.037736,111.962264,8.0,10.0, RGB=130,132,163, THICKEN=.TRUE., SURF_ID='textile'/ 
&OBST ID='会议桌椅-十人座:会议桌椅-十人座:422988', XB=212.410256,218.25641,96.566038,100.415094,8.0,10.0, RGB=130,132,163, THICKEN=.TRUE., SURF_ID='textile'/ 
&OBST ID='会议桌椅-十人座:会议桌椅-十人座:422989', XB=157.846154,159.794872,119.660377,125.433962,8.0,10.0, RGB=130,132,163, THICKEN=.TRUE., SURF_ID='textile'/ 
&OBST ID='会议桌椅-十人座:会议桌椅-十人座:423037', XB=97.435897,103.282051,83.09434,85.018868,8.0,10.0, RGB=130,132,163, THICKEN=.TRUE., SURF_ID='textile'/ 
&OBST ID='会议桌椅-十人座:会议桌椅-十人座:423037', XB=103.282051,105.230769,83.09434,85.018868,6.0,8.0, RGB=130,132,163, THICKEN=.TRUE., SURF_ID='textile'/ 
&OBST ID='会议桌椅-十人座:会议桌椅-十人座:423038', XB=97.435897,103.282051,73.471698,75.396226,8.0,10.0, RGB=130,132,163, THICKEN=.TRUE., SURF_ID='textile'/ 
&OBST ID='会议桌椅-十人座:会议桌椅-十人座:423038', XB=99.384615,101.333333,71.54717,73.471698,8.0,10.0, RGB=130,132,163, THICKEN=.TRUE., SURF_ID='textile'/ 
&OBST ID='会议桌椅-十人座:会议桌椅-十人座:423039', XB=124.717949,130.564103,73.471698,75.396226,8.0,10.0, RGB=130,132,163, THICKEN=.TRUE., SURF_ID='textile'/ 
&OBST ID='UC-普通柱-柱:UC305x305x97:406113', XB=38.974359,40.923077,96.566038,96.566038,8.0,14.0, RGB=242,240,189, SURF_ID='steel'/ 
&OBST ID='UC-普通柱-柱:UC305x305x97:406113', XB=38.974359,40.923077,98.490566,98.490566,8.0,14.0, RGB=242,240,189, SURF_ID='steel'/ 
&OBST ID='UC-普通柱-柱:UC305x305x97:406113', XB=40.923077,40.923077,96.566038,98.490566,8.0,14.0, RGB=242,240,189, SURF_ID='steel'/ 
&OBST ID='UC-普通柱-柱:UC305x305x97:406116', XB=54.564103,54.564103,96.566038,98.490566,8.0,14.0, RGB=242,240,189, SURF_ID='steel'/ 
&OBST ID='UC-普通柱-柱:UC305x305x97:406118', XB=74.051282,74.051282,96.566038,98.490566,8.0,14.0, RGB=242,240,189, SURF_ID='steel'/ 
&OBST ID='UC-普通柱-柱:UC305x305x97:406120', XB=91.589744,91.589744,96.566038,98.490566,8.0,14.0, RGB=242,240,189, SURF_ID='steel'/ 
&OBST ID='UC-普通柱-柱:UC305x305x97:406122', XB=107.179487,107.179487,96.566038,98.490566,8.0,14.0, RGB=242,240,189, SURF_ID='steel'/ 
&OBST ID='UC-普通柱-柱:UC305x305x97:406124', XB=38.974359,40.923077,125.433962,125.433962,8.0,14.0, RGB=242,240,189, SURF_ID='steel'/ 
&OBST ID='UC-普通柱-柱:UC305x305x97:406124', XB=38.974359,40.923077,127.358491,127.358491,8.0,14.0, RGB=242,240,189, SURF_ID='steel'/ 
&OBST ID='UC-普通柱-柱:UC305x305x97:406124', XB=40.923077,40.923077,125.433962,127.358491,8.0,14.0, RGB=242,240,189, SURF_ID='steel'/ 
&OBST ID='UC-普通柱-柱:UC305x305x97:406126', XB=54.564103,54.564103,125.433962,127.358491,8.0,14.0, RGB=242,240,189, SURF_ID='steel'/ 
&OBST ID='UC-普通柱-柱:UC305x305x97:406128', XB=74.051282,74.051282,125.433962,127.358491,8.0,14.0, RGB=242,240,189, SURF_ID='steel'/ 
&OBST ID='UC-普通柱-柱:UC305x305x97:406130', XB=91.589744,91.589744,125.433962,127.358491,8.0,14.0, RGB=242,240,189, SURF_ID='steel'/ 
&OBST ID='UC-普通柱-柱:UC305x305x97:406132', XB=107.179487,107.179487,125.433962,127.358491,8.0,14.0, RGB=242,240,189, SURF_ID='steel'/ 
&OBST ID='系统嵌板:玻璃:407135', XB=25.333333,25.333333,44.0,46.0,8.0,10.0, RGB=0,128,192, TRANSPARENCY=0.101961, SURF_ID='glass'/ 
&OBST ID='系统嵌板:玻璃:407141', XB=25.333333,25.333333,42.0,44.0,8.0,10.0, RGB=0,128,192, TRANSPARENCY=0.101961, SURF_ID='glass'/ 
&OBST ID='系统嵌板:玻璃:407143', XB=25.333333,25.333333,40.0,42.0,8.0,10.0, RGB=0,128,192, TRANSPARENCY=0.101961, SURF_ID='glass'/ 
&OBST ID='系统嵌板:玻璃:407147', XB=25.333333,25.333333,38.0,40.0,8.0,10.0, RGB=0,128,192, TRANSPARENCY=0.101961, SURF_ID='glass'/ 
&OBST ID='系统嵌板:玻璃:407149', XB=25.333333,25.333333,36.0,38.0,8.0,10.0, RGB=0,128,192, TRANSPARENCY=0.101961, SURF_ID='glass'/ 
&OBST ID='系统嵌板:玻璃:407151', XB=25.333333,25.333333,34.0,36.0,8.0,10.0, RGB=0,128,192, TRANSPARENCY=0.101961, SURF_ID='glass'/ 
&OBST ID='系统嵌板:玻璃:407155', XB=25.333333,25.333333,32.0,34.0,8.0,10.0, RGB=0,128,192, TRANSPARENCY=0.101961, SURF_ID='glass'/ 
&OBST ID='系统嵌板:玻璃:407157', XB=25.333333,25.333333,30.0,32.0,8.0,10.0, RGB=0,128,192, TRANSPARENCY=0.101961, SURF_ID='glass'/ 
&OBST ID='系统嵌板:玻璃:407159', XB=25.333333,25.333333,28.0,30.0,8.0,10.0, RGB=0,128,192, TRANSPARENCY=0.101961, SURF_ID='glass'/ 
&OBST ID='系统嵌板:玻璃:407161', XB=25.333333,25.333333,26.0,28.0,8.0,10.0, RGB=0,128,192, TRANSPARENCY=0.101961, SURF_ID='glass'/ 
&OBST ID='系统嵌板:玻璃:407165', XB=25.333333,25.333333,24.0,26.0,8.0,10.0, RGB=0,128,192, TRANSPARENCY=0.101961, SURF_ID='glass'/ 
&OBST ID='系统嵌板:玻璃:407167', XB=25.333333,25.333333,22.0,24.0,8.0,10.0, RGB=0,128,192, TRANSPARENCY=0.101961, SURF_ID='glass'/ 
&OBST ID='系统嵌板:玻璃:407169', XB=25.333333,25.333333,20.0,22.0,8.0,10.0, RGB=0,128,192, TRANSPARENCY=0.101961, SURF_ID='glass'/ 
&OBST ID='系统嵌板:玻璃:407173', XB=25.333333,25.333333,18.0,20.0,8.0,10.0, RGB=0,128,192, TRANSPARENCY=0.101961, SURF_ID='glass'/ 
&OBST ID='系统嵌板:玻璃:407175', XB=25.333333,25.333333,16.0,18.0,8.0,10.0, RGB=0,128,192, TRANSPARENCY=0.101961, SURF_ID='glass'/ 
&OBST ID='系统嵌板:玻璃:407177', XB=25.333333,25.333333,14.0,16.0,8.0,10.0, RGB=0,128,192, TRANSPARENCY=0.101961, SURF_ID='glass'/ 
&OBST ID='系统嵌板:玻璃:407181', XB=25.333333,25.333333,12.0,14.0,8.0,10.0, RGB=0,128,192, TRANSPARENCY=0.101961, SURF_ID='glass'/ 
&OBST ID='系统嵌板:玻璃:407183', XB=25.333333,25.333333,10.0,12.0,8.0,10.0, RGB=0,128,192, TRANSPARENCY=0.101961, SURF_ID='glass'/ 
&OBST ID='系统嵌板:玻璃:407554', XB=25.333333,25.333333,8.0,10.0,8.0,10.0, RGB=0,128,192, TRANSPARENCY=0.101961, SURF_ID='glass'/ 
&OBST ID='系统嵌板:玻璃:407562', XB=25.333333,25.333333,6.0,8.0,8.0,10.0, RGB=0,128,192, TRANSPARENCY=0.101961, SURF_ID='glass'/ 
&OBST ID='系统嵌板:玻璃:407566', XB=25.333333,25.333333,4.0,6.0,8.0,10.0, RGB=0,128,192, TRANSPARENCY=0.101961, SURF_ID='glass'/ 
&OBST ID='系统嵌板:玻璃:407570', XB=25.333333,25.333333,2.0,4.0,8.0,10.0, RGB=0,128,192, TRANSPARENCY=0.101961, SURF_ID='glass'/ 
&OBST ID='系统嵌板:玻璃:407185', XB=25.333333,25.333333,44.0,46.0,10.0,12.0, RGB=0,128,192, TRANSPARENCY=0.101961, SURF_ID='glass'/ 
&OBST ID='系统嵌板:玻璃:407186', XB=25.333333,25.333333,42.0,44.0,10.0,12.0, RGB=0,128,192, TRANSPARENCY=0.101961, SURF_ID='glass'/ 
&OBST ID='系统嵌板:玻璃:407187', XB=25.333333,25.333333,40.0,42.0,10.0,12.0, RGB=0,128,192, TRANSPARENCY=0.101961, SURF_ID='glass'/ 
&OBST ID='系统嵌板:玻璃:407189', XB=25.333333,25.333333,38.0,40.0,10.0,12.0, RGB=0,128,192, TRANSPARENCY=0.101961, SURF_ID='glass'/ 
&OBST ID='系统嵌板:玻璃:407190', XB=25.333333,25.333333,36.0,38.0,10.0,12.0, RGB=0,128,192, TRANSPARENCY=0.101961, SURF_ID='glass'/ 
&OBST ID='系统嵌板:玻璃:407191', XB=25.333333,25.333333,34.0,36.0,10.0,12.0, RGB=0,128,192, TRANSPARENCY=0.101961, SURF_ID='glass'/ 
&OBST ID='系统嵌板:玻璃:407193', XB=25.333333,25.333333,32.0,34.0,10.0,12.0, RGB=0,128,192, TRANSPARENCY=0.101961, SURF_ID='glass'/ 
&OBST ID='系统嵌板:玻璃:407194', XB=25.333333,25.333333,30.0,32.0,10.0,12.0, RGB=0,128,192, TRANSPARENCY=0.101961, SURF_ID='glass'/ 
&OBST ID='系统嵌板:玻璃:407195', XB=25.333333,25.333333,28.0,30.0,10.0,12.0, RGB=0,128,192, TRANSPARENCY=0.101961, SURF_ID='glass'/ 
&OBST ID='系统嵌板:玻璃:407196', XB=25.333333,25.333333,26.0,28.0,10.0,12.0, RGB=0,128,192, TRANSPARENCY=0.101961, SURF_ID='glass'/ 
&OBST ID='系统嵌板:玻璃:407198', XB=25.333333,25.333333,24.0,26.0,10.0,12.0, RGB=0,128,192, TRANSPARENCY=0.101961, SURF_ID='glass'/ 
&OBST ID='系统嵌板:玻璃:407199', XB=25.333333,25.333333,22.0,24.0,10.0,12.0, RGB=0,128,192, TRANSPARENCY=0.101961, SURF_ID='glass'/ 
&OBST ID='系统嵌板:玻璃:407200', XB=25.333333,25.333333,20.0,22.0,10.0,12.0, RGB=0,128,192, TRANSPARENCY=0.101961, SURF_ID='glass'/ 
&OBST ID='系统嵌板:玻璃:407202', XB=25.333333,25.333333,18.0,20.0,10.0,12.0, RGB=0,128,192, TRANSPARENCY=0.101961, SURF_ID='glass'/ 
&OBST ID='系统嵌板:玻璃:407203', XB=25.333333,25.333333,16.0,18.0,10.0,12.0, RGB=0,128,192, TRANSPARENCY=0.101961, SURF_ID='glass'/ 
&OBST ID='系统嵌板:玻璃:407204', XB=25.333333,25.333333,14.0,16.0,10.0,12.0, RGB=0,128,192, TRANSPARENCY=0.101961, SURF_ID='glass'/ 
&OBST ID='系统嵌板:玻璃:407206', XB=25.333333,25.333333,12.0,14.0,10.0,12.0, RGB=0,128,192, TRANSPARENCY=0.101961, SURF_ID='glass'/ 
&OBST ID='系统嵌板:玻璃:407207', XB=25.333333,25.333333,10.0,12.0,10.0,12.0, RGB=0,128,192, TRANSPARENCY=0.101961, SURF_ID='glass'/ 
&OBST ID='系统嵌板:玻璃:407555', XB=25.333333,25.333333,8.0,10.0,10.0,12.0, RGB=0,128,192, TRANSPARENCY=0.101961, SURF_ID='glass'/ 
&OBST ID='系统嵌板:玻璃:407563', XB=25.333333,25.333333,6.0,8.0,10.0,12.0, RGB=0,128,192, TRANSPARENCY=0.101961, SURF_ID='glass'/ 
&OBST ID='系统嵌板:玻璃:407567', XB=25.333333,25.333333,4.0,6.0,10.0,12.0, RGB=0,128,192, TRANSPARENCY=0.101961, SURF_ID='glass'/ 
&OBST ID='系统嵌板:玻璃:407571', XB=25.333333,25.333333,2.0,4.0,10.0,12.0, RGB=0,128,192, TRANSPARENCY=0.101961, SURF_ID='glass'/ 
&OBST ID='系统嵌板:玻璃:407209', XB=25.333333,25.333333,44.0,46.0,12.0,14.0, RGB=0,128,192, TRANSPARENCY=0.101961, SURF_ID='glass'/ 
&OBST ID='系统嵌板:玻璃:407210', XB=25.333333,25.333333,42.0,44.0,12.0,14.0, RGB=0,128,192, TRANSPARENCY=0.101961, SURF_ID='glass'/ 
&OBST ID='系统嵌板:玻璃:407211', XB=25.333333,25.333333,40.0,42.0,12.0,14.0, RGB=0,128,192, TRANSPARENCY=0.101961, SURF_ID='glass'/ 
&OBST ID='系统嵌板:玻璃:407213', XB=25.333333,25.333333,38.0,40.0,12.0,14.0, RGB=0,128,192, TRANSPARENCY=0.101961, SURF_ID='glass'/ 
&OBST ID='系统嵌板:玻璃:407214', XB=25.333333,25.333333,36.0,38.0,12.0,14.0, RGB=0,128,192, TRANSPARENCY=0.101961, SURF_ID='glass'/ 
&OBST ID='系统嵌板:玻璃:407215', XB=25.333333,25.333333,34.0,36.0,12.0,14.0, RGB=0,128,192, TRANSPARENCY=0.101961, SURF_ID='glass'/ 
&OBST ID='系统嵌板:玻璃:407217', XB=25.333333,25.333333,32.0,34.0,12.0,14.0, RGB=0,128,192, TRANSPARENCY=0.101961, SURF_ID='glass'/ 
&OBST ID='系统嵌板:玻璃:407218', XB=25.333333,25.333333,30.0,32.0,12.0,14.0, RGB=0,128,192, TRANSPARENCY=0.101961, SURF_ID='glass'/ 
&OBST ID='系统嵌板:玻璃:407219', XB=25.333333,25.333333,28.0,30.0,12.0,14.0, RGB=0,128,192, TRANSPARENCY=0.101961, SURF_ID='glass'/ 
&OBST ID='系统嵌板:玻璃:407220', XB=25.333333,25.333333,26.0,28.0,12.0,14.0, RGB=0,128,192, TRANSPARENCY=0.101961, SURF_ID='glass'/ 
&OBST ID='系统嵌板:玻璃:407222', XB=25.333333,25.333333,24.0,26.0,12.0,14.0, RGB=0,128,192, TRANSPARENCY=0.101961, SURF_ID='glass'/ 
&OBST ID='系统嵌板:玻璃:407223', XB=25.333333,25.333333,22.0,24.0,12.0,14.0, RGB=0,128,192, TRANSPARENCY=0.101961, SURF_ID='glass'/ 
&OBST ID='系统嵌板:玻璃:407224', XB=25.333333,25.333333,20.0,22.0,12.0,14.0, RGB=0,128,192, TRANSPARENCY=0.101961, SURF_ID='glass'/ 
&OBST ID='系统嵌板:玻璃:407226', XB=25.333333,25.333333,18.0,20.0,12.0,14.0, RGB=0,128,192, TRANSPARENCY=0.101961, SURF_ID='glass'/ 
&OBST ID='系统嵌板:玻璃:407227', XB=25.333333,25.333333,16.0,18.0,12.0,14.0, RGB=0,128,192, TRANSPARENCY=0.101961, SURF_ID='glass'/ 
&OBST ID='系统嵌板:玻璃:407228', XB=25.333333,25.333333,14.0,16.0,12.0,14.0, RGB=0,128,192, TRANSPARENCY=0.101961, SURF_ID='glass'/ 
&OBST ID='系统嵌板:玻璃:407230', XB=25.333333,25.333333,12.0,14.0,12.0,14.0, RGB=0,128,192, TRANSPARENCY=0.101961, SURF_ID='glass'/ 
&OBST ID='系统嵌板:玻璃:407231', XB=25.333333,25.333333,10.0,12.0,12.0,14.0, RGB=0,128,192, TRANSPARENCY=0.101961, SURF_ID='glass'/ 
&OBST ID='系统嵌板:玻璃:407556', XB=25.333333,25.333333,8.0,10.0,12.0,14.0, RGB=0,128,192, TRANSPARENCY=0.101961, SURF_ID='glass'/ 
&OBST ID='系统嵌板:玻璃:407564', XB=25.333333,25.333333,6.0,8.0,12.0,14.0, RGB=0,128,192, TRANSPARENCY=0.101961, SURF_ID='glass'/ 
&OBST ID='系统嵌板:玻璃:407568', XB=25.333333,25.333333,4.0,6.0,12.0,14.0, RGB=0,128,192, TRANSPARENCY=0.101961, SURF_ID='glass'/ 
&OBST ID='系统嵌板:玻璃:407572', XB=25.333333,25.333333,2.0,4.0,12.0,14.0, RGB=0,128,192, TRANSPARENCY=0.101961, SURF_ID='glass'/ 
&OBST ID='系统嵌板:玻璃:407137', XB=54.564103,54.564103,44.0,46.0,8.0,10.0, RGB=0,128,192, TRANSPARENCY=0.101961, SURF_ID='glass'/ 
&OBST ID='系统嵌板:玻璃:407233', XB=54.564103,54.564103,42.0,44.0,8.0,10.0, RGB=0,128,192, TRANSPARENCY=0.101961, SURF_ID='glass'/ 
&OBST ID='系统嵌板:玻璃:407235', XB=54.564103,54.564103,40.0,42.0,8.0,10.0, RGB=0,128,192, TRANSPARENCY=0.101961, SURF_ID='glass'/ 
&OBST ID='系统嵌板:玻璃:407239', XB=54.564103,54.564103,38.0,40.0,8.0,10.0, RGB=0,128,192, TRANSPARENCY=0.101961, SURF_ID='glass'/ 
&OBST ID='系统嵌板:玻璃:407241', XB=54.564103,54.564103,36.0,38.0,8.0,10.0, RGB=0,128,192, TRANSPARENCY=0.101961, SURF_ID='glass'/ 
&OBST ID='系统嵌板:玻璃:407243', XB=54.564103,54.564103,34.0,36.0,8.0,10.0, RGB=0,128,192, TRANSPARENCY=0.101961, SURF_ID='glass'/ 
&OBST ID='系统嵌板:玻璃:407247', XB=54.564103,54.564103,32.0,34.0,8.0,10.0, RGB=0,128,192, TRANSPARENCY=0.101961, SURF_ID='glass'/ 
&OBST ID='系统嵌板:玻璃:407249', XB=54.564103,54.564103,30.0,32.0,8.0,10.0, RGB=0,128,192, TRANSPARENCY=0.101961, SURF_ID='glass'/ 
&OBST ID='系统嵌板:玻璃:407251', XB=54.564103,54.564103,28.0,30.0,8.0,10.0, RGB=0,128,192, TRANSPARENCY=0.101961, SURF_ID='glass'/ 
&OBST ID='系统嵌板:玻璃:407253', XB=54.564103,54.564103,26.0,28.0,8.0,10.0, RGB=0,128,192, TRANSPARENCY=0.101961, SURF_ID='glass'/ 
&OBST ID='系统嵌板:玻璃:407257', XB=54.564103,54.564103,24.0,26.0,8.0,10.0, RGB=0,128,192, TRANSPARENCY=0.101961, SURF_ID='glass'/ 
&OBST ID='系统嵌板:玻璃:407259', XB=54.564103,54.564103,22.0,24.0,8.0,10.0, RGB=0,128,192, TRANSPARENCY=0.101961, SURF_ID='glass'/ 
&OBST ID='门嵌板 50-70 双嵌板铝门:50系列无横档:407261', XB=54.564103,54.564103,20.0,22.0,8.0,10.0, RGB=0,128,192, TRANSPARENCY=0.101961, SURF_ID='glass'/ 
&OBST ID='系统嵌板:玻璃:407265', XB=54.564103,54.564103,18.0,20.0,8.0,10.0, RGB=0,128,192, TRANSPARENCY=0.101961, SURF_ID='glass'/ 
&OBST ID='系统嵌板:玻璃:407267', XB=54.564103,54.564103,16.0,18.0,8.0,10.0, RGB=0,128,192, TRANSPARENCY=0.101961, SURF_ID='glass'/ 
&OBST ID='系统嵌板:玻璃:407269', XB=54.564103,54.564103,14.0,16.0,8.0,10.0, RGB=0,128,192, TRANSPARENCY=0.101961, SURF_ID='glass'/ 
&OBST ID='系统嵌板:玻璃:407273', XB=54.564103,54.564103,12.0,14.0,8.0,10.0, RGB=0,128,192, TRANSPARENCY=0.101961, SURF_ID='glass'/ 
&OBST ID='系统嵌板:玻璃:407275', XB=54.564103,54.564103,10.0,12.0,8.0,10.0, RGB=0,128,192, TRANSPARENCY=0.101961, SURF_ID='glass'/ 
&OBST ID='系统嵌板:玻璃:407578', XB=54.564103,54.564103,8.0,10.0,8.0,10.0, RGB=0,128,192, TRANSPARENCY=0.101961, SURF_ID='glass'/ 
&OBST ID='系统嵌板:玻璃:407586', XB=54.564103,54.564103,6.0,8.0,8.0,10.0, RGB=0,128,192, TRANSPARENCY=0.101961, SURF_ID='glass'/ 
&OBST ID='系统嵌板:玻璃:407590', XB=54.564103,54.564103,4.0,6.0,8.0,10.0, RGB=0,128,192, TRANSPARENCY=0.101961, SURF_ID='glass'/ 
&OBST ID='系统嵌板:玻璃:407594', XB=54.564103,54.564103,2.0,4.0,8.0,10.0, RGB=0,128,192, TRANSPARENCY=0.101961, SURF_ID='glass'/ 
&OBST ID='系统嵌板:玻璃:407277', XB=54.564103,54.564103,44.0,46.0,10.0,12.0, RGB=0,128,192, TRANSPARENCY=0.101961, SURF_ID='glass'/ 
&OBST ID='系统嵌板:玻璃:407278', XB=54.564103,54.564103,42.0,44.0,10.0,12.0, RGB=0,128,192, TRANSPARENCY=0.101961, SURF_ID='glass'/ 
&OBST ID='系统嵌板:玻璃:407279', XB=54.564103,54.564103,40.0,42.0,10.0,12.0, RGB=0,128,192, TRANSPARENCY=0.101961, SURF_ID='glass'/ 
&OBST ID='系统嵌板:玻璃:407281', XB=54.564103,54.564103,38.0,40.0,10.0,12.0, RGB=0,128,192, TRANSPARENCY=0.101961, SURF_ID='glass'/ 
&OBST ID='系统嵌板:玻璃:407282', XB=54.564103,54.564103,36.0,38.0,10.0,12.0, RGB=0,128,192, TRANSPARENCY=0.101961, SURF_ID='glass'/ 
&OBST ID='系统嵌板:玻璃:407283', XB=54.564103,54.564103,34.0,36.0,10.0,12.0, RGB=0,128,192, TRANSPARENCY=0.101961, SURF_ID='glass'/ 
&OBST ID='系统嵌板:玻璃:407285', XB=54.564103,54.564103,32.0,34.0,10.0,12.0, RGB=0,128,192, TRANSPARENCY=0.101961, SURF_ID='glass'/ 
&OBST ID='系统嵌板:玻璃:407286', XB=54.564103,54.564103,30.0,32.0,10.0,12.0, RGB=0,128,192, TRANSPARENCY=0.101961, SURF_ID='glass'/ 
&OBST ID='系统嵌板:玻璃:407287', XB=54.564103,54.564103,28.0,30.0,10.0,12.0, RGB=0,128,192, TRANSPARENCY=0.101961, SURF_ID='glass'/ 
&OBST ID='系统嵌板:玻璃:407288', XB=54.564103,54.564103,26.0,28.0,10.0,12.0, RGB=0,128,192, TRANSPARENCY=0.101961, SURF_ID='glass'/ 
&OBST ID='系统嵌板:玻璃:407290', XB=54.564103,54.564103,24.0,26.0,10.0,12.0, RGB=0,128,192, TRANSPARENCY=0.101961, SURF_ID='glass'/ 
&OBST ID='系统嵌板:玻璃:407291', XB=54.564103,54.564103,22.0,24.0,10.0,12.0, RGB=0,128,192, TRANSPARENCY=0.101961, SURF_ID='glass'/ 
&OBST ID='系统嵌板:玻璃:407292', XB=54.564103,54.564103,20.0,22.0,10.0,12.0, RGB=0,128,192, TRANSPARENCY=0.101961, SURF_ID='glass'/ 
&OBST ID='系统嵌板:玻璃:407294', XB=54.564103,54.564103,18.0,20.0,10.0,12.0, RGB=0,128,192, TRANSPARENCY=0.101961, SURF_ID='glass'/ 
&OBST ID='系统嵌板:玻璃:407295', XB=54.564103,54.564103,16.0,18.0,10.0,12.0, RGB=0,128,192, TRANSPARENCY=0.101961, SURF_ID='glass'/ 
&OBST ID='系统嵌板:玻璃:407296', XB=54.564103,54.564103,14.0,16.0,10.0,12.0, RGB=0,128,192, TRANSPARENCY=0.101961, SURF_ID='glass'/ 
&OBST ID='系统嵌板:玻璃:407298', XB=54.564103,54.564103,12.0,14.0,10.0,12.0, RGB=0,128,192, TRANSPARENCY=0.101961, SURF_ID='glass'/ 
&OBST ID='系统嵌板:玻璃:407299', XB=54.564103,54.564103,10.0,12.0,10.0,12.0, RGB=0,128,192, TRANSPARENCY=0.101961, SURF_ID='glass'/ 
&OBST ID='系统嵌板:玻璃:407579', XB=54.564103,54.564103,8.0,10.0,10.0,12.0, RGB=0,128,192, TRANSPARENCY=0.101961, SURF_ID='glass'/ 
&OBST ID='系统嵌板:玻璃:407587', XB=54.564103,54.564103,6.0,8.0,10.0,12.0, RGB=0,128,192, TRANSPARENCY=0.101961, SURF_ID='glass'/ 
&OBST ID='系统嵌板:玻璃:407591', XB=54.564103,54.564103,4.0,6.0,10.0,12.0, RGB=0,128,192, TRANSPARENCY=0.101961, SURF_ID='glass'/ 
&OBST ID='系统嵌板:玻璃:407595', XB=54.564103,54.564103,2.0,4.0,10.0,12.0, RGB=0,128,192, TRANSPARENCY=0.101961, SURF_ID='glass'/ 
&OBST ID='系统嵌板:玻璃:407301', XB=54.564103,54.564103,44.0,46.0,12.0,14.0, RGB=0,128,192, TRANSPARENCY=0.101961, SURF_ID='glass'/ 
&OBST ID='系统嵌板:玻璃:407302', XB=54.564103,54.564103,42.0,44.0,12.0,14.0, RGB=0,128,192, TRANSPARENCY=0.101961, SURF_ID='glass'/ 
&OBST ID='系统嵌板:玻璃:407303', XB=54.564103,54.564103,40.0,42.0,12.0,14.0, RGB=0,128,192, TRANSPARENCY=0.101961, SURF_ID='glass'/ 
&OBST ID='系统嵌板:玻璃:407305', XB=54.564103,54.564103,38.0,40.0,12.0,14.0, RGB=0,128,192, TRANSPARENCY=0.101961, SURF_ID='glass'/ 
&OBST ID='系统嵌板:玻璃:407306', XB=54.564103,54.564103,36.0,38.0,12.0,14.0, RGB=0,128,192, TRANSPARENCY=0.101961, SURF_ID='glass'/ 
&OBST ID='系统嵌板:玻璃:407307', XB=54.564103,54.564103,34.0,36.0,12.0,14.0, RGB=0,128,192, TRANSPARENCY=0.101961, SURF_ID='glass'/ 
&OBST ID='系统嵌板:玻璃:407309', XB=54.564103,54.564103,32.0,34.0,12.0,14.0, RGB=0,128,192, TRANSPARENCY=0.101961, SURF_ID='glass'/ 
&OBST ID='系统嵌板:玻璃:407310', XB=54.564103,54.564103,30.0,32.0,12.0,14.0, RGB=0,128,192, TRANSPARENCY=0.101961, SURF_ID='glass'/ 
&OBST ID='系统嵌板:玻璃:407311', XB=54.564103,54.564103,28.0,30.0,12.0,14.0, RGB=0,128,192, TRANSPARENCY=0.101961, SURF_ID='glass'/ 
&OBST ID='系统嵌板:玻璃:407312', XB=54.564103,54.564103,26.0,28.0,12.0,14.0, RGB=0,128,192, TRANSPARENCY=0.101961, SURF_ID='glass'/ 
&OBST ID='系统嵌板:玻璃:407314', XB=54.564103,54.564103,24.0,26.0,12.0,14.0, RGB=0,128,192, TRANSPARENCY=0.101961, SURF_ID='glass'/ 
&OBST ID='系统嵌板:玻璃:407315', XB=54.564103,54.564103,22.0,24.0,12.0,14.0, RGB=0,128,192, TRANSPARENCY=0.101961, SURF_ID='glass'/ 
&OBST ID='系统嵌板:玻璃:407316', XB=54.564103,54.564103,20.0,22.0,12.0,14.0, RGB=0,128,192, TRANSPARENCY=0.101961, SURF_ID='glass'/ 
&OBST ID='系统嵌板:玻璃:407318', XB=54.564103,54.564103,18.0,20.0,12.0,14.0, RGB=0,128,192, TRANSPARENCY=0.101961, SURF_ID='glass'/ 
&OBST ID='系统嵌板:玻璃:407319', XB=54.564103,54.564103,16.0,18.0,12.0,14.0, RGB=0,128,192, TRANSPARENCY=0.101961, SURF_ID='glass'/ 
&OBST ID='系统嵌板:玻璃:407320', XB=54.564103,54.564103,14.0,16.0,12.0,14.0, RGB=0,128,192, TRANSPARENCY=0.101961, SURF_ID='glass'/ 
&OBST ID='系统嵌板:玻璃:407322', XB=54.564103,54.564103,12.0,14.0,12.0,14.0, RGB=0,128,192, TRANSPARENCY=0.101961, SURF_ID='glass'/ 
&OBST ID='系统嵌板:玻璃:407323', XB=54.564103,54.564103,10.0,12.0,12.0,14.0, RGB=0,128,192, TRANSPARENCY=0.101961, SURF_ID='glass'/ 
&OBST ID='系统嵌板:玻璃:407580', XB=54.564103,54.564103,8.0,10.0,12.0,14.0, RGB=0,128,192, TRANSPARENCY=0.101961, SURF_ID='glass'/ 
&OBST ID='系统嵌板:玻璃:407588', XB=54.564103,54.564103,6.0,8.0,12.0,14.0, RGB=0,128,192, TRANSPARENCY=0.101961, SURF_ID='glass'/ 
&OBST ID='系统嵌板:玻璃:407592', XB=54.564103,54.564103,4.0,6.0,12.0,14.0, RGB=0,128,192, TRANSPARENCY=0.101961, SURF_ID='glass'/ 
&OBST ID='系统嵌板:玻璃:407596', XB=54.564103,54.564103,2.0,4.0,12.0,14.0, RGB=0,128,192, TRANSPARENCY=0.101961, SURF_ID='glass'/ 
&OBST ID='系统嵌板:玻璃:407325', XB=1.948718,3.897436,22.0,22.0,8.0,10.0, RGB=0,128,192, TRANSPARENCY=0.101961, SURF_ID='glass'/ 
&OBST ID='系统嵌板:玻璃:407327', XB=3.897436,5.846154,22.0,22.0,8.0,10.0, RGB=0,128,192, TRANSPARENCY=0.101961, SURF_ID='glass'/ 
&OBST ID='系统嵌板:玻璃:407329', XB=5.846154,7.794872,22.0,22.0,8.0,10.0, RGB=0,128,192, TRANSPARENCY=0.101961, SURF_ID='glass'/ 
&OBST ID='系统嵌板:玻璃:407333', XB=7.794872,9.74359,22.0,22.0,8.0,10.0, RGB=0,128,192, TRANSPARENCY=0.101961, SURF_ID='glass'/ 
&OBST ID='系统嵌板:玻璃:407335', XB=9.74359,11.692308,22.0,22.0,8.0,10.0, RGB=0,128,192, TRANSPARENCY=0.101961, SURF_ID='glass'/ 
&OBST ID='系统嵌板:玻璃:407337', XB=11.692308,13.641026,22.0,22.0,8.0,10.0, RGB=0,128,192, TRANSPARENCY=0.101961, SURF_ID='glass'/ 
&OBST ID='系统嵌板:玻璃:407339', XB=13.641026,15.589744,22.0,22.0,8.0,10.0, RGB=0,128,192, TRANSPARENCY=0.101961, SURF_ID='glass'/ 
&OBST ID='系统嵌板:玻璃:407343', XB=15.589744,17.538462,22.0,22.0,8.0,10.0, RGB=0,128,192, TRANSPARENCY=0.101961, SURF_ID='glass'/ 
&OBST ID='系统嵌板:玻璃:407345', XB=17.538462,19.487179,22.0,22.0,8.0,10.0, RGB=0,128,192, TRANSPARENCY=0.101961, SURF_ID='glass'/ 
&OBST ID='系统嵌板:玻璃:407347', XB=19.487179,21.435897,22.0,22.0,8.0,10.0, RGB=0,128,192, TRANSPARENCY=0.101961, SURF_ID='glass'/ 
&OBST ID='系统嵌板:玻璃:407351', XB=21.435897,23.384615,22.0,22.0,8.0,10.0, RGB=0,128,192, TRANSPARENCY=0.101961, SURF_ID='glass'/ 
&OBST ID='系统嵌板:玻璃:407353', XB=23.384615,25.333333,22.0,22.0,8.0,10.0, RGB=0,128,192, TRANSPARENCY=0.101961, SURF_ID='glass'/ 
&OBST ID='系统嵌板:玻璃:407355', XB=25.333333,27.282051,22.0,22.0,8.0,10.0, RGB=0,128,192, TRANSPARENCY=0.101961, SURF_ID='glass'/ 
&OBST ID='系统嵌板:玻璃:407357', XB=27.282051,29.230769,22.0,22.0,8.0,10.0, RGB=0,128,192, TRANSPARENCY=0.101961, SURF_ID='glass'/ 
&OBST ID='系统嵌板:玻璃:407361', XB=29.230769,31.179487,22.0,22.0,8.0,10.0, RGB=0,128,192, TRANSPARENCY=0.101961, SURF_ID='glass'/ 
&OBST ID='系统嵌板:玻璃:407363', XB=31.179487,33.128205,22.0,22.0,8.0,10.0, RGB=0,128,192, TRANSPARENCY=0.101961, SURF_ID='glass'/ 
&OBST ID='系统嵌板:玻璃:407365', XB=33.128205,35.076923,22.0,22.0,8.0,10.0, RGB=0,128,192, TRANSPARENCY=0.101961, SURF_ID='glass'/ 
&OBST ID='系统嵌板:玻璃:407369', XB=35.076923,37.025641,22.0,22.0,8.0,10.0, RGB=0,128,192, TRANSPARENCY=0.101961, SURF_ID='glass'/ 
&OBST ID='系统嵌板:玻璃:407371', XB=37.025641,38.974359,22.0,22.0,8.0,10.0, RGB=0,128,192, TRANSPARENCY=0.101961, SURF_ID='glass'/ 
&OBST ID='门嵌板 50-70 双嵌板铝门:50系列无横档:407373', XB=38.974359,40.923077,22.0,22.0,8.0,10.0, RGB=0,128,192, TRANSPARENCY=0.101961, SURF_ID='glass'/ 
&OBST ID='系统嵌板:玻璃:407377', XB=40.923077,42.871795,22.0,22.0,8.0,10.0, RGB=0,128,192, TRANSPARENCY=0.101961, SURF_ID='glass'/ 
&OBST ID='系统嵌板:玻璃:407379', XB=42.871795,44.820513,22.0,22.0,8.0,10.0, RGB=0,128,192, TRANSPARENCY=0.101961, SURF_ID='glass'/ 
&OBST ID='系统嵌板:玻璃:407381', XB=44.820513,46.769231,22.0,22.0,8.0,10.0, RGB=0,128,192, TRANSPARENCY=0.101961, SURF_ID='glass'/ 
&OBST ID='系统嵌板:玻璃:407383', XB=46.769231,48.717949,22.0,22.0,8.0,10.0, RGB=0,128,192, TRANSPARENCY=0.101961, SURF_ID='glass'/ 
&OBST ID='系统嵌板:玻璃:407387', XB=48.717949,50.666667,22.0,22.0,8.0,10.0, RGB=0,128,192, TRANSPARENCY=0.101961, SURF_ID='glass'/ 
&OBST ID='系统嵌板:玻璃:407389', XB=50.666667,52.615385,22.0,22.0,8.0,10.0, RGB=0,128,192, TRANSPARENCY=0.101961, SURF_ID='glass'/ 
&OBST ID='系统嵌板:玻璃:407391', XB=52.615385,54.564103,22.0,22.0,8.0,10.0, RGB=0,128,192, TRANSPARENCY=0.101961, SURF_ID='glass'/ 
&OBST ID='系统嵌板:玻璃:407395', XB=54.564103,56.512821,22.0,22.0,8.0,10.0, RGB=0,128,192, TRANSPARENCY=0.101961, SURF_ID='glass'/ 
&OBST ID='系统嵌板:玻璃:407397', XB=56.512821,58.461538,22.0,22.0,8.0,10.0, RGB=0,128,192, TRANSPARENCY=0.101961, SURF_ID='glass'/ 
&OBST ID='系统嵌板:玻璃:407399', XB=58.461538,60.410256,22.0,22.0,8.0,10.0, RGB=0,128,192, TRANSPARENCY=0.101961, SURF_ID='glass'/ 
&OBST ID='系统嵌板:玻璃:407401', XB=60.410256,62.358974,22.0,22.0,8.0,10.0, RGB=0,128,192, TRANSPARENCY=0.101961, SURF_ID='glass'/ 
&OBST ID='系统嵌板:玻璃:407405', XB=62.358974,64.307692,22.0,22.0,8.0,10.0, RGB=0,128,192, TRANSPARENCY=0.101961, SURF_ID='glass'/ 
&OBST ID='系统嵌板:玻璃:407407', XB=64.307692,66.25641,22.0,22.0,8.0,10.0, RGB=0,128,192, TRANSPARENCY=0.101961, SURF_ID='glass'/ 
&OBST ID='系统嵌板:玻璃:407409', XB=66.25641,68.205128,22.0,22.0,8.0,10.0, RGB=0,128,192, TRANSPARENCY=0.101961, SURF_ID='glass'/ 
&OBST ID='系统嵌板:玻璃:407413', XB=68.205128,70.153846,22.0,22.0,8.0,10.0, RGB=0,128,192, TRANSPARENCY=0.101961, SURF_ID='glass'/ 
&OBST ID='系统嵌板:玻璃:407415', XB=70.153846,72.102564,22.0,22.0,8.0,10.0, RGB=0,128,192, TRANSPARENCY=0.101961, SURF_ID='glass'/ 
&OBST ID='系统嵌板:玻璃:407417', XB=72.102564,74.051282,22.0,22.0,8.0,10.0, RGB=0,128,192, TRANSPARENCY=0.101961, SURF_ID='glass'/ 
&OBST ID='系统嵌板:玻璃:407419', XB=74.051282,76.0,22.0,22.0,8.0,10.0, RGB=0,128,192, TRANSPARENCY=0.101961, SURF_ID='glass'/ 
&OBST ID='系统嵌板:玻璃:407423', XB=76.0,77.948718,22.0,22.0,8.0,10.0, RGB=0,128,192, TRANSPARENCY=0.101961, SURF_ID='glass'/ 
&OBST ID='系统嵌板:玻璃:407425', XB=77.948718,79.897436,22.0,22.0,8.0,10.0, RGB=0,128,192, TRANSPARENCY=0.101961, SURF_ID='glass'/ 
&OBST ID='系统嵌板:玻璃:407427', XB=79.897436,81.846154,22.0,22.0,8.0,10.0, RGB=0,128,192, TRANSPARENCY=0.101961, SURF_ID='glass'/ 
&OBST ID='系统嵌板:玻璃:407431', XB=81.846154,83.794872,22.0,22.0,8.0,10.0, RGB=0,128,192, TRANSPARENCY=0.101961, SURF_ID='glass'/ 
&OBST ID='系统嵌板:玻璃:407434', XB=1.948718,3.897436,22.0,22.0,10.0,12.0, RGB=0,128,192, TRANSPARENCY=0.101961, SURF_ID='glass'/ 
&OBST ID='系统嵌板:玻璃:407435', XB=3.897436,5.846154,22.0,22.0,10.0,12.0, RGB=0,128,192, TRANSPARENCY=0.101961, SURF_ID='glass'/ 
&OBST ID='系统嵌板:玻璃:407436', XB=5.846154,7.794872,22.0,22.0,10.0,12.0, RGB=0,128,192, TRANSPARENCY=0.101961, SURF_ID='glass'/ 
&OBST ID='系统嵌板:玻璃:407438', XB=7.794872,9.74359,22.0,22.0,10.0,12.0, RGB=0,128,192, TRANSPARENCY=0.101961, SURF_ID='glass'/ 
&OBST ID='系统嵌板:玻璃:407439', XB=9.74359,11.692308,22.0,22.0,10.0,12.0, RGB=0,128,192, TRANSPARENCY=0.101961, SURF_ID='glass'/ 
&OBST ID='系统嵌板:玻璃:407440', XB=11.692308,13.641026,22.0,22.0,10.0,12.0, RGB=0,128,192, TRANSPARENCY=0.101961, SURF_ID='glass'/ 
&OBST ID='系统嵌板:玻璃:407441', XB=13.641026,15.589744,22.0,22.0,10.0,12.0, RGB=0,128,192, TRANSPARENCY=0.101961, SURF_ID='glass'/ 
&OBST ID='系统嵌板:玻璃:407443', XB=15.589744,17.538462,22.0,22.0,10.0,12.0, RGB=0,128,192, TRANSPARENCY=0.101961, SURF_ID='glass'/ 
&OBST ID='系统嵌板:玻璃:407444', XB=17.538462,19.487179,22.0,22.0,10.0,12.0, RGB=0,128,192, TRANSPARENCY=0.101961, SURF_ID='glass'/ 
&OBST ID='系统嵌板:玻璃:407445', XB=19.487179,21.435897,22.0,22.0,10.0,12.0, RGB=0,128,192, TRANSPARENCY=0.101961, SURF_ID='glass'/ 
&OBST ID='系统嵌板:玻璃:407447', XB=21.435897,23.384615,22.0,22.0,10.0,12.0, RGB=0,128,192, TRANSPARENCY=0.101961, SURF_ID='glass'/ 
&OBST ID='系统嵌板:玻璃:407448', XB=23.384615,25.333333,22.0,22.0,10.0,12.0, RGB=0,128,192, TRANSPARENCY=0.101961, SURF_ID='glass'/ 
&OBST ID='系统嵌板:玻璃:407449', XB=25.333333,27.282051,22.0,22.0,10.0,12.0, RGB=0,128,192, TRANSPARENCY=0.101961, SURF_ID='glass'/ 
&OBST ID='系统嵌板:玻璃:407450', XB=27.282051,29.230769,22.0,22.0,10.0,12.0, RGB=0,128,192, TRANSPARENCY=0.101961, SURF_ID='glass'/ 
&OBST ID='系统嵌板:玻璃:407452', XB=29.230769,31.179487,22.0,22.0,10.0,12.0, RGB=0,128,192, TRANSPARENCY=0.101961, SURF_ID='glass'/ 
&OBST ID='系统嵌板:玻璃:407453', XB=31.179487,33.128205,22.0,22.0,10.0,12.0, RGB=0,128,192, TRANSPARENCY=0.101961, SURF_ID='glass'/ 
&OBST ID='系统嵌板:玻璃:407454', XB=33.128205,35.076923,22.0,22.0,10.0,12.0, RGB=0,128,192, TRANSPARENCY=0.101961, SURF_ID='glass'/ 
&OBST ID='系统嵌板:玻璃:407456', XB=35.076923,37.025641,22.0,22.0,10.0,12.0, RGB=0,128,192, TRANSPARENCY=0.101961, SURF_ID='glass'/ 
&OBST ID='系统嵌板:玻璃:407457', XB=37.025641,38.974359,22.0,22.0,10.0,12.0, RGB=0,128,192, TRANSPARENCY=0.101961, SURF_ID='glass'/ 
&OBST ID='系统嵌板:玻璃:407458', XB=38.974359,40.923077,22.0,22.0,10.0,12.0, RGB=0,128,192, TRANSPARENCY=0.101961, SURF_ID='glass'/ 
&OBST ID='系统嵌板:玻璃:407460', XB=40.923077,42.871795,22.0,22.0,10.0,12.0, RGB=0,128,192, TRANSPARENCY=0.101961, SURF_ID='glass'/ 
&OBST ID='系统嵌板:玻璃:407461', XB=42.871795,44.820513,22.0,22.0,10.0,12.0, RGB=0,128,192, TRANSPARENCY=0.101961, SURF_ID='glass'/ 
&OBST ID='系统嵌板:玻璃:407462', XB=44.820513,46.769231,22.0,22.0,10.0,12.0, RGB=0,128,192, TRANSPARENCY=0.101961, SURF_ID='glass'/ 
&OBST ID='系统嵌板:玻璃:407463', XB=46.769231,48.717949,22.0,22.0,10.0,12.0, RGB=0,128,192, TRANSPARENCY=0.101961, SURF_ID='glass'/ 
&OBST ID='系统嵌板:玻璃:407465', XB=48.717949,50.666667,22.0,22.0,10.0,12.0, RGB=0,128,192, TRANSPARENCY=0.101961, SURF_ID='glass'/ 
&OBST ID='系统嵌板:玻璃:407466', XB=50.666667,52.615385,22.0,22.0,10.0,12.0, RGB=0,128,192, TRANSPARENCY=0.101961, SURF_ID='glass'/ 
&OBST ID='系统嵌板:玻璃:407467', XB=52.615385,54.564103,22.0,22.0,10.0,12.0, RGB=0,128,192, TRANSPARENCY=0.101961, SURF_ID='glass'/ 
&OBST ID='系统嵌板:玻璃:407469', XB=54.564103,56.512821,22.0,22.0,10.0,12.0, RGB=0,128,192, TRANSPARENCY=0.101961, SURF_ID='glass'/ 
&OBST ID='系统嵌板:玻璃:407470', XB=56.512821,58.461538,22.0,22.0,10.0,12.0, RGB=0,128,192, TRANSPARENCY=0.101961, SURF_ID='glass'/ 
&OBST ID='系统嵌板:玻璃:407471', XB=58.461538,60.410256,22.0,22.0,10.0,12.0, RGB=0,128,192, TRANSPARENCY=0.101961, SURF_ID='glass'/ 
&OBST ID='系统嵌板:玻璃:407472', XB=60.410256,62.358974,22.0,22.0,10.0,12.0, RGB=0,128,192, TRANSPARENCY=0.101961, SURF_ID='glass'/ 
&OBST ID='系统嵌板:玻璃:407474', XB=62.358974,64.307692,22.0,22.0,10.0,12.0, RGB=0,128,192, TRANSPARENCY=0.101961, SURF_ID='glass'/ 
&OBST ID='系统嵌板:玻璃:407475', XB=64.307692,66.25641,22.0,22.0,10.0,12.0, RGB=0,128,192, TRANSPARENCY=0.101961, SURF_ID='glass'/ 
&OBST ID='系统嵌板:玻璃:407476', XB=66.25641,68.205128,22.0,22.0,10.0,12.0, RGB=0,128,192, TRANSPARENCY=0.101961, SURF_ID='glass'/ 
&OBST ID='系统嵌板:玻璃:407478', XB=68.205128,70.153846,22.0,22.0,10.0,12.0, RGB=0,128,192, TRANSPARENCY=0.101961, SURF_ID='glass'/ 
&OBST ID='系统嵌板:玻璃:407479', XB=70.153846,72.102564,22.0,22.0,10.0,12.0, RGB=0,128,192, TRANSPARENCY=0.101961, SURF_ID='glass'/ 
&OBST ID='系统嵌板:玻璃:407480', XB=72.102564,74.051282,22.0,22.0,10.0,12.0, RGB=0,128,192, TRANSPARENCY=0.101961, SURF_ID='glass'/ 
&OBST ID='系统嵌板:玻璃:407481', XB=74.051282,76.0,22.0,22.0,10.0,12.0, RGB=0,128,192, TRANSPARENCY=0.101961, SURF_ID='glass'/ 
&OBST ID='系统嵌板:玻璃:407483', XB=76.0,77.948718,22.0,22.0,10.0,12.0, RGB=0,128,192, TRANSPARENCY=0.101961, SURF_ID='glass'/ 
&OBST ID='系统嵌板:玻璃:407484', XB=77.948718,79.897436,22.0,22.0,10.0,12.0, RGB=0,128,192, TRANSPARENCY=0.101961, SURF_ID='glass'/ 
&OBST ID='系统嵌板:玻璃:407485', XB=79.897436,81.846154,22.0,22.0,10.0,12.0, RGB=0,128,192, TRANSPARENCY=0.101961, SURF_ID='glass'/ 
&OBST ID='系统嵌板:玻璃:407487', XB=81.846154,83.794872,22.0,22.0,10.0,12.0, RGB=0,128,192, TRANSPARENCY=0.101961, SURF_ID='glass'/ 
&OBST ID='系统嵌板:玻璃:407490', XB=1.948718,3.897436,22.0,22.0,12.0,14.0, RGB=0,128,192, TRANSPARENCY=0.101961, SURF_ID='glass'/ 
&OBST ID='系统嵌板:玻璃:407491', XB=3.897436,5.846154,22.0,22.0,12.0,14.0, RGB=0,128,192, TRANSPARENCY=0.101961, SURF_ID='glass'/ 
&OBST ID='系统嵌板:玻璃:407492', XB=5.846154,7.794872,22.0,22.0,12.0,14.0, RGB=0,128,192, TRANSPARENCY=0.101961, SURF_ID='glass'/ 
&OBST ID='系统嵌板:玻璃:407494', XB=7.794872,9.74359,22.0,22.0,12.0,14.0, RGB=0,128,192, TRANSPARENCY=0.101961, SURF_ID='glass'/ 
&OBST ID='系统嵌板:玻璃:407495', XB=9.74359,11.692308,22.0,22.0,12.0,14.0, RGB=0,128,192, TRANSPARENCY=0.101961, SURF_ID='glass'/ 
&OBST ID='系统嵌板:玻璃:407496', XB=11.692308,13.641026,22.0,22.0,12.0,14.0, RGB=0,128,192, TRANSPARENCY=0.101961, SURF_ID='glass'/ 
&OBST ID='系统嵌板:玻璃:407497', XB=13.641026,15.589744,22.0,22.0,12.0,14.0, RGB=0,128,192, TRANSPARENCY=0.101961, SURF_ID='glass'/ 
&OBST ID='系统嵌板:玻璃:407499', XB=15.589744,17.538462,22.0,22.0,12.0,14.0, RGB=0,128,192, TRANSPARENCY=0.101961, SURF_ID='glass'/ 
&OBST ID='系统嵌板:玻璃:407500', XB=17.538462,19.487179,22.0,22.0,12.0,14.0, RGB=0,128,192, TRANSPARENCY=0.101961, SURF_ID='glass'/ 
&OBST ID='系统嵌板:玻璃:407501', XB=19.487179,21.435897,22.0,22.0,12.0,14.0, RGB=0,128,192, TRANSPARENCY=0.101961, SURF_ID='glass'/ 
&OBST ID='系统嵌板:玻璃:407503', XB=21.435897,23.384615,22.0,22.0,12.0,14.0, RGB=0,128,192, TRANSPARENCY=0.101961, SURF_ID='glass'/ 
&OBST ID='系统嵌板:玻璃:407504', XB=23.384615,25.333333,22.0,22.0,12.0,14.0, RGB=0,128,192, TRANSPARENCY=0.101961, SURF_ID='glass'/ 
&OBST ID='系统嵌板:玻璃:407505', XB=25.333333,27.282051,22.0,22.0,12.0,14.0, RGB=0,128,192, TRANSPARENCY=0.101961, SURF_ID='glass'/ 
&OBST ID='系统嵌板:玻璃:407506', XB=27.282051,29.230769,22.0,22.0,12.0,14.0, RGB=0,128,192, TRANSPARENCY=0.101961, SURF_ID='glass'/ 
&OBST ID='系统嵌板:玻璃:407508', XB=29.230769,31.179487,22.0,22.0,12.0,14.0, RGB=0,128,192, TRANSPARENCY=0.101961, SURF_ID='glass'/ 
&OBST ID='系统嵌板:玻璃:407509', XB=31.179487,33.128205,22.0,22.0,12.0,14.0, RGB=0,128,192, TRANSPARENCY=0.101961, SURF_ID='glass'/ 
&OBST ID='系统嵌板:玻璃:407510', XB=33.128205,35.076923,22.0,22.0,12.0,14.0, RGB=0,128,192, TRANSPARENCY=0.101961, SURF_ID='glass'/ 
&OBST ID='系统嵌板:玻璃:407512', XB=35.076923,37.025641,22.0,22.0,12.0,14.0, RGB=0,128,192, TRANSPARENCY=0.101961, SURF_ID='glass'/ 
&OBST ID='系统嵌板:玻璃:407513', XB=37.025641,38.974359,22.0,22.0,12.0,14.0, RGB=0,128,192, TRANSPARENCY=0.101961, SURF_ID='glass'/ 
&OBST ID='系统嵌板:玻璃:407514', XB=38.974359,40.923077,22.0,22.0,12.0,14.0, RGB=0,128,192, TRANSPARENCY=0.101961, SURF_ID='glass'/ 
&OBST ID='系统嵌板:玻璃:407516', XB=40.923077,42.871795,22.0,22.0,12.0,14.0, RGB=0,128,192, TRANSPARENCY=0.101961, SURF_ID='glass'/ 
&OBST ID='系统嵌板:玻璃:407517', XB=42.871795,44.820513,22.0,22.0,12.0,14.0, RGB=0,128,192, TRANSPARENCY=0.101961, SURF_ID='glass'/ 
&OBST ID='系统嵌板:玻璃:407518', XB=44.820513,46.769231,22.0,22.0,12.0,14.0, RGB=0,128,192, TRANSPARENCY=0.101961, SURF_ID='glass'/ 
&OBST ID='系统嵌板:玻璃:407519', XB=46.769231,48.717949,22.0,22.0,12.0,14.0, RGB=0,128,192, TRANSPARENCY=0.101961, SURF_ID='glass'/ 
&OBST ID='系统嵌板:玻璃:407521', XB=48.717949,50.666667,22.0,22.0,12.0,14.0, RGB=0,128,192, TRANSPARENCY=0.101961, SURF_ID='glass'/ 
&OBST ID='系统嵌板:玻璃:407522', XB=50.666667,52.615385,22.0,22.0,12.0,14.0, RGB=0,128,192, TRANSPARENCY=0.101961, SURF_ID='glass'/ 
&OBST ID='系统嵌板:玻璃:407523', XB=52.615385,54.564103,22.0,22.0,12.0,14.0, RGB=0,128,192, TRANSPARENCY=0.101961, SURF_ID='glass'/ 
&OBST ID='系统嵌板:玻璃:407525', XB=54.564103,56.512821,22.0,22.0,12.0,14.0, RGB=0,128,192, TRANSPARENCY=0.101961, SURF_ID='glass'/ 
&OBST ID='系统嵌板:玻璃:407526', XB=56.512821,58.461538,22.0,22.0,12.0,14.0, RGB=0,128,192, TRANSPARENCY=0.101961, SURF_ID='glass'/ 
&OBST ID='系统嵌板:玻璃:407527', XB=58.461538,60.410256,22.0,22.0,12.0,14.0, RGB=0,128,192, TRANSPARENCY=0.101961, SURF_ID='glass'/ 
&OBST ID='系统嵌板:玻璃:407528', XB=60.410256,62.358974,22.0,22.0,12.0,14.0, RGB=0,128,192, TRANSPARENCY=0.101961, SURF_ID='glass'/ 
&OBST ID='系统嵌板:玻璃:407530', XB=62.358974,64.307692,22.0,22.0,12.0,14.0, RGB=0,128,192, TRANSPARENCY=0.101961, SURF_ID='glass'/ 
&OBST ID='系统嵌板:玻璃:407531', XB=64.307692,66.25641,22.0,22.0,12.0,14.0, RGB=0,128,192, TRANSPARENCY=0.101961, SURF_ID='glass'/ 
&OBST ID='系统嵌板:玻璃:407532', XB=66.25641,68.205128,22.0,22.0,12.0,14.0, RGB=0,128,192, TRANSPARENCY=0.101961, SURF_ID='glass'/ 
&OBST ID='系统嵌板:玻璃:407534', XB=68.205128,70.153846,22.0,22.0,12.0,14.0, RGB=0,128,192, TRANSPARENCY=0.101961, SURF_ID='glass'/ 
&OBST ID='系统嵌板:玻璃:407535', XB=70.153846,72.102564,22.0,22.0,12.0,14.0, RGB=0,128,192, TRANSPARENCY=0.101961, SURF_ID='glass'/ 
&OBST ID='系统嵌板:玻璃:407536', XB=72.102564,74.051282,22.0,22.0,12.0,14.0, RGB=0,128,192, TRANSPARENCY=0.101961, SURF_ID='glass'/ 
&OBST ID='系统嵌板:玻璃:407537', XB=74.051282,76.0,22.0,22.0,12.0,14.0, RGB=0,128,192, TRANSPARENCY=0.101961, SURF_ID='glass'/ 
&OBST ID='系统嵌板:玻璃:407539', XB=76.0,77.948718,22.0,22.0,12.0,14.0, RGB=0,128,192, TRANSPARENCY=0.101961, SURF_ID='glass'/ 
&OBST ID='系统嵌板:玻璃:407540', XB=77.948718,79.897436,22.0,22.0,12.0,14.0, RGB=0,128,192, TRANSPARENCY=0.101961, SURF_ID='glass'/ 
&OBST ID='系统嵌板:玻璃:407541', XB=79.897436,81.846154,22.0,22.0,12.0,14.0, RGB=0,128,192, TRANSPARENCY=0.101961, SURF_ID='glass'/ 
&OBST ID='系统嵌板:玻璃:407543', XB=81.846154,83.794872,22.0,22.0,12.0,14.0, RGB=0,128,192, TRANSPARENCY=0.101961, SURF_ID='glass'/ 
&OBST ID='电脑桌:1350mm x 640mm:406736', XB=114.974359,116.923077,22.0,24.0,8.0,10.0, RGB=130,132,163, THICKEN=.TRUE., SURF_ID='textile'/ 
&OBST ID='电脑桌:1350mm x 640mm:406738', XB=128.615385,130.564103,22.0,24.0,8.0,10.0, RGB=130,132,163, THICKEN=.TRUE., SURF_ID='textile'/ 
&OBST ID='电脑桌:1350mm x 640mm:406740', XB=122.769231,124.717949,22.0,24.0,8.0,10.0, RGB=130,132,163, THICKEN=.TRUE., SURF_ID='textile'/ 
&OBST ID='电脑桌:1350mm x 640mm:406742', XB=114.974359,116.923077,16.0,18.0,8.0,10.0, RGB=130,132,163, THICKEN=.TRUE., SURF_ID='textile'/ 
&OBST ID='电脑桌:1350mm x 640mm:406744', XB=128.615385,130.564103,16.0,18.0,8.0,10.0, RGB=130,132,163, THICKEN=.TRUE., SURF_ID='textile'/ 
&OBST ID='电脑桌:1350mm x 640mm:406746', XB=122.769231,124.717949,16.0,18.0,8.0,10.0, RGB=130,132,163, THICKEN=.TRUE., SURF_ID='textile'/ 
&OBST ID='电脑桌:1350mm x 640mm:406748', XB=114.974359,116.923077,8.0,10.0,8.0,10.0, RGB=130,132,163, THICKEN=.TRUE., SURF_ID='textile'/ 
&OBST ID='电脑桌:1350mm x 640mm:406750', XB=128.615385,130.564103,8.0,10.0,8.0,10.0, RGB=130,132,163, THICKEN=.TRUE., SURF_ID='textile'/ 
&OBST ID='电脑桌:1350mm x 640mm:406752', XB=122.769231,124.717949,8.0,10.0,8.0,10.0, RGB=130,132,163, THICKEN=.TRUE., SURF_ID='textile'/ 
&OBST ID='办公桌 1:办公桌 1:406771', XB=161.74359,163.692308,34.0,36.0,8.0,10.0, RGB=130,132,163, THICKEN=.TRUE., SURF_ID='textile'/ 
&OBST ID='文件柜:文件柜:406775', XB=161.74359,163.692308,34.0,36.0,6.0,8.0, RGB=130,132,163, THICKEN=.TRUE., SURF_ID='textile'/ 
&OBST ID='办公桌 1:办公桌 1:406780', XB=161.74359,163.692308,36.0,38.0,8.0,10.0, RGB=130,132,163, THICKEN=.TRUE., SURF_ID='textile'/ 
&OBST ID='文件柜:文件柜:406784', XB=161.74359,163.692308,36.0,38.0,6.0,8.0, RGB=130,132,163, THICKEN=.TRUE., SURF_ID='textile'/ 
&OBST ID='办公桌 1:办公桌 1:406801', XB=173.435897,175.384615,34.0,36.0,8.0,10.0, RGB=130,132,163, THICKEN=.TRUE., SURF_ID='textile'/ 
&OBST ID='办公桌 1:办公桌 1:406809', XB=173.435897,175.384615,36.0,38.0,8.0,10.0, RGB=130,132,163, THICKEN=.TRUE., SURF_ID='textile'/ 
&OBST ID='办公桌 1:办公桌 1:406829', XB=161.74359,163.692308,18.0,20.0,8.0,10.0, RGB=130,132,163, THICKEN=.TRUE., SURF_ID='textile'/ 
&OBST ID='办公桌 1:办公桌 1:406838', XB=161.74359,163.692308,20.0,22.0,8.0,10.0, RGB=130,132,163, THICKEN=.TRUE., SURF_ID='textile'/ 
&OBST ID='文件柜:文件柜:406842', XB=161.74359,163.692308,20.0,22.0,6.0,8.0, RGB=130,132,163, THICKEN=.TRUE., SURF_ID='textile'/ 
&OBST ID='办公桌 1:办公桌 1:406858', XB=173.435897,175.384615,18.0,20.0,8.0,10.0, RGB=130,132,163, THICKEN=.TRUE., SURF_ID='textile'/ 
&OBST ID='办公桌 1:办公桌 1:406868', XB=173.435897,175.384615,20.0,22.0,8.0,10.0, RGB=130,132,163, THICKEN=.TRUE., SURF_ID='textile'/ 
&OBST ID='办公桌 1:办公桌 1:406887', XB=161.74359,163.692308,6.0,8.0,8.0,10.0, RGB=130,132,163, THICKEN=.TRUE., SURF_ID='textile'/ 
&OBST ID='办公桌 1:办公桌 1:406896', XB=161.74359,163.692308,8.0,10.0,8.0,10.0, RGB=130,132,163, THICKEN=.TRUE., SURF_ID='textile'/ 
&OBST ID='文件柜:文件柜:406900', XB=161.74359,163.692308,8.0,10.0,6.0,8.0, RGB=130,132,163, THICKEN=.TRUE., SURF_ID='textile'/ 
&OBST ID='办公桌 1:办公桌 1:406916', XB=173.435897,175.384615,6.0,8.0,8.0,10.0, RGB=130,132,163, THICKEN=.TRUE., SURF_ID='textile'/ 
&OBST ID='办公桌 1:办公桌 1:406926', XB=173.435897,175.384615,8.0,10.0,8.0,10.0, RGB=130,132,163, THICKEN=.TRUE., SURF_ID='textile'/ 
&OBST ID='办公椅1:办公椅1:406940', XB=204.615385,206.564103,36.0,38.0,8.0,10.0, RGB=130,132,163, THICKEN=.TRUE., SURF_ID='textile'/ 
&OBST ID='办公椅1:办公椅1:406943', XB=204.615385,206.564103,32.0,34.0,6.0,8.0, RGB=130,132,163, THICKEN=.TRUE., SURF_ID='textile'/ 
&OBST ID='办公桌 1:办公桌 1:406954', XB=204.615385,206.564103,34.0,36.0,8.0,10.0, RGB=130,132,163, THICKEN=.TRUE., SURF_ID='textile'/ 
&OBST ID='办公椅1:办公椅1:406969', XB=216.307692,218.25641,36.0,38.0,8.0,10.0, RGB=130,132,163, THICKEN=.TRUE., SURF_ID='textile'/ 
&OBST ID='办公椅1:办公椅1:406972', XB=216.307692,218.25641,32.0,34.0,6.0,8.0, RGB=130,132,163, THICKEN=.TRUE., SURF_ID='textile'/ 
&OBST ID='办公桌 1:办公桌 1:406986', XB=216.307692,218.25641,34.0,36.0,8.0,10.0, RGB=130,132,163, THICKEN=.TRUE., SURF_ID='textile'/ 
&OBST ID='文件柜:文件柜:406988', XB=216.307692,218.25641,34.0,36.0,6.0,8.0, RGB=130,132,163, THICKEN=.TRUE., SURF_ID='textile'/ 
&OBST ID='办公桌 1:办公桌 1:407004', XB=204.615385,206.564103,16.0,18.0,8.0,10.0, RGB=130,132,163, THICKEN=.TRUE., SURF_ID='textile'/ 
&OBST ID='办公桌 1:办公桌 1:407012', XB=204.615385,206.564103,18.0,20.0,8.0,10.0, RGB=130,132,163, THICKEN=.TRUE., SURF_ID='textile'/ 
&OBST ID='办公桌 1:办公桌 1:407033', XB=216.307692,218.25641,16.0,18.0,8.0,10.0, RGB=130,132,163, THICKEN=.TRUE., SURF_ID='textile'/ 
&OBST ID='办公桌 1:办公桌 1:407044', XB=216.307692,218.25641,18.0,20.0,8.0,10.0, RGB=130,132,163, THICKEN=.TRUE., SURF_ID='textile'/ 
&OBST ID='文件柜:文件柜:407046', XB=216.307692,218.25641,18.0,20.0,6.0,8.0, RGB=130,132,163, THICKEN=.TRUE., SURF_ID='textile'/ 
&OBST ID='办公椅1:办公椅1:407059', XB=204.615385,206.564103,4.0,6.0,6.0,8.0, RGB=130,132,163, THICKEN=.TRUE., SURF_ID='textile'/ 
&OBST ID='办公桌 1:办公桌 1:407070', XB=204.615385,206.564103,6.0,8.0,8.0,10.0, RGB=130,132,163, THICKEN=.TRUE., SURF_ID='textile'/ 
&OBST ID='办公椅1:办公椅1:407088', XB=216.307692,218.25641,4.0,6.0,6.0,8.0, RGB=130,132,163, THICKEN=.TRUE., SURF_ID='textile'/ 
&OBST ID='办公桌 1:办公桌 1:407102', XB=216.307692,218.25641,6.0,8.0,8.0,10.0, RGB=130,132,163, THICKEN=.TRUE., SURF_ID='textile'/ 
&OBST ID='文件柜:文件柜:407104', XB=216.307692,218.25641,6.0,8.0,6.0,8.0, RGB=130,132,163, THICKEN=.TRUE., SURF_ID='textile'/ 
&OBST ID='电脑桌:1350mm x 640mm:407112', XB=144.205128,146.153846,6.0,8.0,8.0,10.0, RGB=130,132,163, THICKEN=.TRUE., SURF_ID='textile'/ 
&OBST ID='电脑桌:1350mm x 640mm:422837', XB=165.641026,167.589744,100.415094,102.339623,8.0,10.0, RGB=130,132,163, THICKEN=.TRUE., SURF_ID='textile'/ 
&OBST ID='电脑桌:1350mm x 640mm:422839', XB=159.794872,161.74359,100.415094,102.339623,8.0,10.0, RGB=130,132,163, THICKEN=.TRUE., SURF_ID='textile'/ 
&OBST ID='电脑桌:1350mm x 640mm:422841', XB=165.641026,167.589744,94.641509,96.566038,8.0,10.0, RGB=130,132,163, THICKEN=.TRUE., SURF_ID='textile'/ 
&OBST ID='电脑桌:1350mm x 640mm:422843', XB=159.794872,161.74359,94.641509,96.566038,8.0,10.0, RGB=130,132,163, THICKEN=.TRUE., SURF_ID='textile'/ 
&OBST ID='电脑桌:1350mm x 640mm:422845', XB=175.384615,177.333333,127.358491,129.283019,8.0,10.0, RGB=130,132,163, THICKEN=.TRUE., SURF_ID='textile'/ 
&OBST ID='电脑桌:1350mm x 640mm:422847', XB=169.538462,171.487179,127.358491,129.283019,8.0,10.0, RGB=130,132,163, THICKEN=.TRUE., SURF_ID='textile'/ 
&OBST ID='电脑桌:1350mm x 640mm:422861', XB=175.384615,177.333333,100.415094,102.339623,8.0,10.0, RGB=130,132,163, THICKEN=.TRUE., SURF_ID='textile'/ 
&OBST ID='电脑桌:1350mm x 640mm:422865', XB=175.384615,177.333333,94.641509,96.566038,8.0,10.0, RGB=130,132,163, THICKEN=.TRUE., SURF_ID='textile'/ 
&OBST ID='办公椅1:办公椅1:422874', XB=189.025641,190.974359,111.962264,113.886792,8.0,10.0, RGB=130,132,163, THICKEN=.TRUE., SURF_ID='textile'/ 
&OBST ID='办公椅1:办公椅1:422876', XB=187.076923,189.025641,111.962264,113.886792,6.0,8.0, RGB=130,132,163, THICKEN=.TRUE., SURF_ID='textile'/ 
&OBST ID='办公桌 1:办公桌 1:422883', XB=187.076923,189.025641,110.037736,111.962264,8.0,10.0, RGB=130,132,163, THICKEN=.TRUE., SURF_ID='textile'/ 
&OBST ID='办公桌 1:办公桌 1:422892', XB=187.076923,189.025641,111.962264,113.886792,8.0,10.0, RGB=130,132,163, THICKEN=.TRUE., SURF_ID='textile'/ 
&OBST ID='办公桌 1:办公桌 1:422910', XB=198.769231,200.717949,110.037736,111.962264,8.0,10.0, RGB=130,132,163, THICKEN=.TRUE., SURF_ID='textile'/ 
&OBST ID='办公桌 1:办公桌 1:422918', XB=198.769231,200.717949,111.962264,113.886792,8.0,10.0, RGB=130,132,163, THICKEN=.TRUE., SURF_ID='textile'/ 
&OBST ID='办公桌 1:办公桌 1:422941', XB=187.076923,189.025641,96.566038,98.490566,8.0,10.0, RGB=130,132,163, THICKEN=.TRUE., SURF_ID='textile'/ 
&OBST ID='办公桌 1:办公桌 1:422950', XB=187.076923,189.025641,98.490566,100.415094,8.0,10.0, RGB=130,132,163, THICKEN=.TRUE., SURF_ID='textile'/ 
&OBST ID='办公桌 1:办公桌 1:422967', XB=198.769231,200.717949,96.566038,98.490566,8.0,10.0, RGB=130,132,163, THICKEN=.TRUE., SURF_ID='textile'/ 
&OBST ID='办公桌 1:办公桌 1:422976', XB=198.769231,200.717949,98.490566,100.415094,8.0,10.0, RGB=130,132,163, THICKEN=.TRUE., SURF_ID='textile'/ 
&OBST ID='文件柜:文件柜:422980', XB=198.769231,200.717949,98.490566,100.415094,6.0,8.0, RGB=130,132,163, THICKEN=.TRUE., SURF_ID='textile'/ 
&OBST ID='电脑桌:1350mm x 640mm:423011', XB=27.282051,29.230769,83.09434,85.018868,8.0,10.0, RGB=130,132,163, THICKEN=.TRUE., SURF_ID='textile'/ 
&OBST ID='صندلی چرخ دار:صندلی چرخ دار:423012', XB=27.282051,29.230769,83.09434,85.018868,6.0,8.0, RGB=130,132,163, THICKEN=.TRUE., SURF_ID='textile'/ 
&OBST ID='电脑桌:1350mm x 640mm:423013', XB=35.076923,37.025641,83.09434,85.018868,8.0,10.0, RGB=130,132,163, THICKEN=.TRUE., SURF_ID='textile'/ 
&OBST ID='صندلی چرخ دار:صندلی چرخ دار:423014', XB=35.076923,37.025641,83.09434,85.018868,6.0,8.0, RGB=130,132,163, THICKEN=.TRUE., SURF_ID='textile'/ 
&OBST ID='电脑桌:1350mm x 640mm:423015', XB=42.871795,44.820513,83.09434,85.018868,6.0,8.0, RGB=130,132,163, THICKEN=.TRUE., SURF_ID='textile'/ 
&OBST ID='电脑桌:1350mm x 640mm:423017', XB=50.666667,52.615385,83.09434,85.018868,6.0,8.0, RGB=130,132,163, THICKEN=.TRUE., SURF_ID='textile'/ 
&OBST ID='电脑桌:1350mm x 640mm:423019', XB=27.282051,29.230769,73.471698,75.396226,8.0,10.0, RGB=130,132,163, THICKEN=.TRUE., SURF_ID='textile'/ 
&OBST ID='电脑桌:1350mm x 640mm:423021', XB=35.076923,37.025641,73.471698,75.396226,8.0,10.0, RGB=130,132,163, THICKEN=.TRUE., SURF_ID='textile'/ 
&OBST ID='电脑桌:1350mm x 640mm:423023', XB=42.871795,44.820513,73.471698,75.396226,8.0,10.0, RGB=130,132,163, THICKEN=.TRUE., SURF_ID='textile'/ 
&OBST ID='电脑桌:1350mm x 640mm:423025', XB=50.666667,52.615385,73.471698,75.396226,8.0,10.0, RGB=130,132,163, THICKEN=.TRUE., SURF_ID='textile'/ 
&OBST ID='办公桌 1:办公桌 1:423054', XB=124.717949,126.666667,83.09434,85.018868,8.0,10.0, RGB=130,132,163, THICKEN=.TRUE., SURF_ID='textile'/ 
&OBST ID='办公桌 1:办公桌 1:423063', XB=124.717949,126.666667,85.018868,86.943396,8.0,10.0, RGB=130,132,163, THICKEN=.TRUE., SURF_ID='textile'/ 
&OBST ID='办公桌 1:办公桌 1:423081', XB=136.410256,138.358974,83.09434,85.018868,8.0,10.0, RGB=130,132,163, THICKEN=.TRUE., SURF_ID='textile'/ 
&OBST ID='办公桌 1:办公桌 1:423089', XB=136.410256,138.358974,85.018868,86.943396,8.0,10.0, RGB=130,132,163, THICKEN=.TRUE., SURF_ID='textile'/ 
&OBST ID='办公桌 1:办公桌 1:423141', XB=165.641026,167.589744,83.09434,85.018868,8.0,10.0, RGB=130,132,163, THICKEN=.TRUE., SURF_ID='textile'/ 
&OBST ID='办公桌 1:办公桌 1:423150', XB=165.641026,167.589744,85.018868,86.943396,8.0,10.0, RGB=130,132,163, THICKEN=.TRUE., SURF_ID='textile'/ 
&OBST ID='电脑桌:1350mm x 640mm:423156', XB=181.230769,183.179487,83.09434,85.018868,8.0,10.0, RGB=130,132,163, THICKEN=.TRUE., SURF_ID='textile'/ 
&OBST ID='صندلی چرخ دار:صندلی چرخ دار:423157', XB=181.230769,183.179487,83.09434,85.018868,6.0,8.0, RGB=130,132,163, THICKEN=.TRUE., SURF_ID='textile'/ 
&OBST ID='电脑桌:1350mm x 640mm:423158', XB=190.974359,192.923077,83.09434,85.018868,8.0,10.0, RGB=130,132,163, THICKEN=.TRUE., SURF_ID='textile'/ 
&OBST ID='办公桌 1:办公桌 1:423175', XB=187.076923,189.025641,73.471698,75.396226,8.0,10.0, RGB=130,132,163, THICKEN=.TRUE., SURF_ID='textile'/ 
&OBST ID='办公桌 1:办公桌 1:423185', XB=185.128205,187.076923,73.471698,75.396226,8.0,10.0, RGB=130,132,163, THICKEN=.TRUE., SURF_ID='textile'/ 
&OBST ID='办公桌 1:办公桌 1:423207', XB=204.615385,206.564103,83.09434,85.018868,8.0,10.0, RGB=130,132,163, THICKEN=.TRUE., SURF_ID='textile'/ 
&OBST ID='办公桌 1:办公桌 1:423214', XB=204.615385,206.564103,81.169811,83.09434,8.0,10.0, RGB=130,132,163, THICKEN=.TRUE., SURF_ID='textile'/ 
&OBST ID='办公椅1:办公椅1:423230', XB=216.307692,218.25641,83.09434,85.018868,6.0,8.0, RGB=130,132,163, THICKEN=.TRUE., SURF_ID='textile'/ 
&OBST ID='办公桌 1:办公桌 1:423236', XB=216.307692,218.25641,83.09434,85.018868,8.0,10.0, RGB=130,132,163, THICKEN=.TRUE., SURF_ID='textile'/ 
&OBST ID='办公桌 1:办公桌 1:423245', XB=216.307692,218.25641,81.169811,83.09434,8.0,10.0, RGB=130,132,163, THICKEN=.TRUE., SURF_ID='textile'/ 
&OBST ID='办公桌 1:办公桌 1:423262', XB=204.615385,206.564103,71.54717,73.471698,8.0,10.0, RGB=130,132,163, THICKEN=.TRUE., SURF_ID='textile'/ 
&OBST ID='办公桌 1:办公桌 1:423272', XB=206.564103,208.512821,71.54717,73.471698,8.0,10.0, RGB=130,132,163, THICKEN=.TRUE., SURF_ID='textile'/ 
&OBST ID='电脑桌:1350mm x 640mm:423280', XB=216.307692,218.25641,71.54717,73.471698,8.0,10.0, RGB=130,132,163, THICKEN=.TRUE., SURF_ID='textile'/ 
&OBST ID='楼板:100:397087', XB=37.025641,46.769231,110.037736,115.811321,8.0,8.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='楼板:100:397087', XB=37.025641,48.717949,106.188679,110.037736,8.0,8.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='楼板:100:397087', XB=37.025641,48.717949,115.811321,117.735849,8.0,8.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='楼板:100:397087', XB=37.025641,50.666667,117.735849,119.660377,8.0,8.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='楼板:100:397087', XB=37.025641,52.615385,104.264151,106.188679,8.0,8.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='楼板:100:397087', XB=37.025641,111.076923,94.641509,104.264151,8.0,8.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='楼板:100:397087', XB=37.025641,111.076923,119.660377,129.283019,8.0,8.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='楼板:100:397087', XB=58.461538,87.692308,104.264151,106.188679,8.0,8.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='楼板:100:397087', XB=60.410256,85.74359,106.188679,108.113208,8.0,8.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='楼板:100:397087', XB=60.410256,85.74359,117.735849,119.660377,8.0,8.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='楼板:100:397087', XB=62.358974,83.794872,108.113208,117.735849,8.0,8.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='楼板:100:397087', XB=93.538462,111.076923,104.264151,106.188679,8.0,8.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='楼板:100:397087', XB=95.487179,111.076923,117.735849,119.660377,8.0,8.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='楼板:100:397087', XB=97.435897,111.076923,106.188679,110.037736,8.0,8.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='楼板:100:397087', XB=97.435897,111.076923,115.811321,117.735849,8.0,8.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='楼板:100:397087', XB=99.384615,111.076923,110.037736,115.811321,8.0,8.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='楼板:100:407547', XB=1.948718,224.102564,2.0,46.0,8.0,8.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='楼板:100:424396', XB=1.948718,224.102564,131.207547,148.528302,8.0,8.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='楼板:100:424396', XB=23.384615,224.102564,69.622642,90.792453,8.0,8.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='楼板:100:424396', XB=116.923077,224.102564,90.792453,131.207547,8.0,8.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='楼板:100:424396', XB=204.615385,224.102564,148.528302,160.075472,8.0,8.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='楼板:100:426034', XB=77.948718,91.589744,60.0,69.622642,8.0,8.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='楼板:100:426034', XB=77.948718,91.589744,46.0,60.0,8.0,8.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='楼板:100:426034:2', XB=171.487179,183.179487,60.0,69.622642,8.0,8.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='楼板:100:426034:2', XB=171.487179,183.179487,46.0,60.0,8.0,8.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='楼板:100:488867', XB=31.179487,44.820513,60.0,69.622642,8.0,8.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='楼板:100:488867', XB=31.179487,44.820513,46.0,60.0,8.0,8.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:常规 - 200mm:422999', XB=155.897436,165.641026,77.320755,77.320755,8.0,14.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:常规 - 200mm:422999', XB=165.641026,167.589744,77.320755,77.320755,12.0,14.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:常规 - 200mm:422999', XB=167.589744,189.025641,77.320755,77.320755,8.0,14.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:常规 - 200mm:422999', XB=189.025641,190.974359,77.320755,77.320755,12.0,14.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:常规 - 200mm:422999', XB=190.974359,210.461538,77.320755,77.320755,8.0,14.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:常规 - 200mm:422999', XB=210.461538,212.410256,77.320755,77.320755,12.0,14.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:常规 - 200mm:422999', XB=212.410256,224.102564,77.320755,77.320755,8.0,14.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:常规 - 200mm:406670', XB=224.102564,224.102564,4.0,8.0,8.0,10.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:常规 - 200mm:406670', XB=224.102564,224.102564,16.0,20.0,8.0,10.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:常规 - 200mm:406670', XB=224.102564,224.102564,34.0,38.0,8.0,10.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:常规 - 200mm:406670', XB=224.102564,224.102564,2.0,4.0,8.0,14.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:常规 - 200mm:406670', XB=224.102564,224.102564,8.0,16.0,8.0,14.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:常规 - 200mm:406670', XB=224.102564,224.102564,20.0,34.0,8.0,14.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:常规 - 200mm:406670', XB=224.102564,224.102564,38.0,46.0,8.0,14.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:常规 - 200mm:406670', XB=224.102564,224.102564,4.0,8.0,12.0,14.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:常规 - 200mm:406670', XB=224.102564,224.102564,16.0,20.0,12.0,14.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:常规 - 200mm:406670', XB=224.102564,224.102564,34.0,38.0,12.0,14.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:常规 - 200mm:406671', XB=1.948718,17.538462,2.0,2.0,8.0,14.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:常规 - 200mm:406671', XB=17.538462,23.384615,2.0,2.0,8.0,10.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:常规 - 200mm:406671', XB=17.538462,23.384615,2.0,2.0,12.0,14.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:常规 - 200mm:406671', XB=23.384615,42.871795,2.0,2.0,8.0,14.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:常规 - 200mm:406671', XB=42.871795,48.717949,2.0,2.0,8.0,10.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:常规 - 200mm:406671', XB=42.871795,48.717949,2.0,2.0,12.0,14.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:常规 - 200mm:406671', XB=48.717949,62.358974,2.0,2.0,8.0,14.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:常规 - 200mm:406671', XB=62.358974,66.25641,2.0,2.0,8.0,10.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:常规 - 200mm:406671', XB=62.358974,66.25641,2.0,2.0,12.0,14.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:常规 - 200mm:406671', XB=66.25641,85.74359,2.0,2.0,8.0,14.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:常规 - 200mm:406671', XB=85.74359,91.589744,2.0,2.0,8.0,10.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:常规 - 200mm:406671', XB=85.74359,91.589744,2.0,2.0,12.0,14.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:常规 - 200mm:406671', XB=91.589744,114.974359,2.0,2.0,8.0,14.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:常规 - 200mm:406671', XB=114.974359,118.871795,2.0,2.0,8.0,10.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:常规 - 200mm:406671', XB=114.974359,118.871795,2.0,2.0,12.0,14.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:常规 - 200mm:406671', XB=118.871795,138.358974,2.0,2.0,8.0,14.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:常规 - 200mm:406671', XB=138.358974,142.25641,2.0,2.0,8.0,10.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:常规 - 200mm:406671', XB=138.358974,142.25641,2.0,2.0,12.0,14.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:常规 - 200mm:406671', XB=142.25641,157.846154,2.0,2.0,8.0,14.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:常规 - 200mm:406671', XB=157.846154,161.74359,2.0,2.0,8.0,10.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:常规 - 200mm:406671', XB=157.846154,161.74359,2.0,2.0,12.0,14.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:常规 - 200mm:406671', XB=161.74359,171.487179,2.0,2.0,8.0,14.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:常规 - 200mm:406671', XB=171.487179,175.384615,2.0,2.0,8.0,10.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:常规 - 200mm:406671', XB=171.487179,175.384615,2.0,2.0,12.0,14.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:常规 - 200mm:406671', XB=175.384615,208.512821,2.0,2.0,8.0,14.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:常规 - 200mm:406671', XB=208.512821,214.358974,2.0,2.0,8.0,10.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:常规 - 200mm:406671', XB=208.512821,214.358974,2.0,2.0,12.0,14.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:常规 - 200mm:406671', XB=214.358974,224.102564,2.0,2.0,8.0,14.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:常规 - 200mm:406672', XB=1.948718,1.948718,8.0,12.0,8.0,10.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:常规 - 200mm:406672', XB=1.948718,1.948718,26.0,30.0,8.0,10.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:常规 - 200mm:406672', XB=1.948718,1.948718,2.0,8.0,8.0,14.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:常规 - 200mm:406672', XB=1.948718,1.948718,12.0,26.0,8.0,14.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:常规 - 200mm:406672', XB=1.948718,1.948718,30.0,46.0,8.0,14.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:常规 - 200mm:406672', XB=1.948718,1.948718,8.0,12.0,12.0,14.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:常规 - 200mm:406672', XB=1.948718,1.948718,26.0,30.0,12.0,14.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:常规 - 200mm:406673', XB=1.948718,17.538462,46.0,46.0,8.0,14.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:常规 - 200mm:406673', XB=17.538462,23.384615,46.0,46.0,8.0,10.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:常规 - 200mm:406673', XB=17.538462,23.384615,46.0,46.0,12.0,14.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:常规 - 200mm:406673', XB=23.384615,37.025641,46.0,46.0,8.0,14.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:常规 - 200mm:406673', XB=37.025641,38.974359,46.0,46.0,12.0,14.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:常规 - 200mm:406673', XB=38.974359,42.871795,46.0,46.0,8.0,14.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:常规 - 200mm:406673', XB=42.871795,48.717949,46.0,46.0,8.0,10.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:常规 - 200mm:406673', XB=42.871795,48.717949,46.0,46.0,12.0,14.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:常规 - 200mm:406673', XB=48.717949,62.358974,46.0,46.0,8.0,14.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:常规 - 200mm:406673', XB=62.358974,66.25641,46.0,46.0,8.0,10.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:常规 - 200mm:406673', XB=62.358974,66.25641,46.0,46.0,12.0,14.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:常规 - 200mm:406673', XB=66.25641,83.794872,46.0,46.0,8.0,14.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:常规 - 200mm:406673', XB=83.794872,85.74359,46.0,46.0,12.0,14.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:常规 - 200mm:406673', XB=85.74359,91.589744,46.0,46.0,8.0,14.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:常规 - 200mm:406674', XB=83.794872,83.794872,2.0,12.0,8.0,14.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:常规 - 200mm:406674', XB=83.794872,83.794872,14.0,46.0,8.0,14.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:常规 - 200mm:406674', XB=83.794872,83.794872,12.0,14.0,12.0,14.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:常规 - 200mm:406675', XB=155.897436,155.897436,2.0,46.0,8.0,14.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:常规 - 200mm:406676', XB=155.897436,157.846154,46.0,46.0,8.0,14.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:常规 - 200mm:406676', XB=157.846154,161.74359,46.0,46.0,8.0,10.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:常规 - 200mm:406676', XB=157.846154,161.74359,46.0,46.0,12.0,14.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:常规 - 200mm:406676', XB=161.74359,177.333333,46.0,46.0,8.0,14.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:常规 - 200mm:406676', XB=177.333333,179.282051,46.0,46.0,12.0,14.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:常规 - 200mm:406676', XB=179.282051,192.923077,46.0,46.0,8.0,14.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:常规 - 200mm:406676', XB=192.923077,196.820513,46.0,46.0,8.0,10.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:常规 - 200mm:406676', XB=192.923077,196.820513,46.0,46.0,12.0,14.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:常规 - 200mm:406676', XB=196.820513,210.461538,46.0,46.0,8.0,14.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:常规 - 200mm:406676', XB=210.461538,216.307692,46.0,46.0,8.0,10.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:常规 - 200mm:406676', XB=210.461538,216.307692,46.0,46.0,12.0,14.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:常规 - 200mm:406676', XB=216.307692,224.102564,46.0,46.0,8.0,14.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:常规 - 200mm:406677', XB=183.179487,183.179487,2.0,20.0,8.0,14.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:常规 - 200mm:406677', XB=183.179487,183.179487,22.0,46.0,8.0,14.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:常规 - 200mm:406677', XB=183.179487,183.179487,20.0,22.0,10.0,14.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:常规 - 200mm:406678', XB=198.769231,198.769231,2.0,46.0,8.0,14.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:常规 - 200mm:406679', XB=198.769231,210.461538,12.0,12.0,8.0,14.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:常规 - 200mm:406679', XB=210.461538,214.358974,12.0,12.0,8.0,10.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:常规 - 200mm:406679', XB=210.461538,214.358974,12.0,12.0,12.0,14.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:常规 - 200mm:406679', XB=214.358974,224.102564,12.0,12.0,8.0,14.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:常规 - 200mm:406680', XB=198.769231,210.461538,24.0,26.0,8.0,14.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:常规 - 200mm:406680', XB=210.461538,214.358974,24.0,26.0,8.0,10.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:常规 - 200mm:406680', XB=210.461538,214.358974,24.0,26.0,12.0,14.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:常规 - 200mm:406680', XB=214.358974,224.102564,24.0,26.0,8.0,14.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:常规 - 200mm:406681', XB=132.512821,132.512821,2.0,46.0,8.0,14.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:常规 - 200mm:406682', XB=109.128205,111.076923,4.0,46.0,8.0,14.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:常规 - 200mm:406682', XB=109.128205,111.076923,2.0,4.0,10.0,14.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:常规 - 200mm:406682', XB=109.128205,111.076923,2.0,2.0,8.0,10.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:常规 - 200mm:406683', XB=83.794872,91.589744,18.0,18.0,8.0,14.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:常规 - 200mm:406683', XB=91.589744,93.538462,18.0,18.0,10.0,14.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:常规 - 200mm:406683', XB=93.538462,101.333333,18.0,18.0,8.0,14.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:常规 - 200mm:406683', XB=101.333333,105.230769,18.0,18.0,8.0,10.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:常规 - 200mm:406683', XB=101.333333,105.230769,18.0,18.0,12.0,14.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:常规 - 200mm:406683', XB=105.230769,109.128205,18.0,18.0,8.0,14.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:常规 - 200mm:406684', XB=91.589744,91.589744,24.0,46.0,8.0,14.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:常规 - 200mm:406685', XB=83.794872,91.589744,24.0,24.0,8.0,14.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:常规 - 200mm:406686', XB=132.512821,155.897436,26.0,26.0,8.0,14.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:常规 - 200mm:406687', XB=132.512821,134.461538,18.0,18.0,8.0,14.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:常规 - 200mm:406687', XB=134.461538,136.410256,18.0,18.0,10.0,14.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:常规 - 200mm:406687', XB=136.410256,142.25641,18.0,18.0,8.0,14.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:常规 - 200mm:406687', XB=142.25641,146.153846,18.0,18.0,8.0,10.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:常规 - 200mm:406687', XB=142.25641,146.153846,18.0,18.0,12.0,14.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:常规 - 200mm:406687', XB=146.153846,155.897436,18.0,18.0,8.0,14.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:常规 - 200mm:406688', XB=111.076923,118.871795,30.0,30.0,8.0,14.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:常规 - 200mm:406688', XB=118.871795,124.717949,30.0,30.0,8.0,10.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:常规 - 200mm:406688', XB=118.871795,124.717949,30.0,30.0,12.0,14.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:常规 - 200mm:406688', XB=124.717949,132.512821,30.0,30.0,8.0,14.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:常规 - 200mm:406704', XB=155.897436,165.641026,26.0,26.0,8.0,14.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:常规 - 200mm:406704', XB=165.641026,169.538462,26.0,26.0,8.0,10.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:常规 - 200mm:406704', XB=165.641026,169.538462,26.0,26.0,12.0,14.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:常规 - 200mm:406704', XB=169.538462,183.179487,26.0,26.0,8.0,14.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:常规 - 200mm:406705', XB=155.897436,165.641026,14.0,14.0,8.0,14.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:常规 - 200mm:406705', XB=165.641026,169.538462,14.0,14.0,8.0,10.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:常规 - 200mm:406705', XB=165.641026,169.538462,14.0,14.0,12.0,14.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:常规 - 200mm:406705', XB=169.538462,183.179487,14.0,14.0,8.0,14.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:常规 - 200mm:407552', XB=83.794872,85.74359,46.0,46.0,8.0,14.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:常规 - 200mm:407552', XB=85.74359,91.589744,46.0,46.0,8.0,10.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:常规 - 200mm:407552', XB=85.74359,91.589744,46.0,46.0,12.0,14.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:常规 - 200mm:407552', XB=91.589744,114.974359,46.0,46.0,8.0,14.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:常规 - 200mm:407552', XB=114.974359,118.871795,46.0,46.0,8.0,10.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:常规 - 200mm:407552', XB=114.974359,118.871795,46.0,46.0,12.0,14.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:常规 - 200mm:407552', XB=118.871795,138.358974,46.0,46.0,8.0,14.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:常规 - 200mm:407552', XB=138.358974,142.25641,46.0,46.0,8.0,10.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:常规 - 200mm:407552', XB=138.358974,142.25641,46.0,46.0,12.0,14.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:常规 - 200mm:407552', XB=142.25641,155.897436,46.0,46.0,8.0,14.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:常规 - 200mm:422770', XB=224.102564,224.102564,81.169811,85.018868,8.0,10.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:常规 - 200mm:422770', XB=224.102564,224.102564,98.490566,102.339623,8.0,10.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:常规 - 200mm:422770', XB=224.102564,224.102564,108.113208,113.886792,8.0,10.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:常规 - 200mm:422770', XB=224.102564,224.102564,121.584906,125.433962,8.0,10.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:常规 - 200mm:422770', XB=224.102564,224.102564,69.622642,81.169811,8.0,14.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:常规 - 200mm:422770', XB=224.102564,224.102564,85.018868,98.490566,8.0,14.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:常规 - 200mm:422770', XB=224.102564,224.102564,102.339623,108.113208,8.0,14.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:常规 - 200mm:422770', XB=224.102564,224.102564,113.886792,121.584906,8.0,14.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:常规 - 200mm:422770', XB=224.102564,224.102564,125.433962,131.207547,8.0,14.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:常规 - 200mm:422770', XB=224.102564,224.102564,81.169811,85.018868,12.0,14.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:常规 - 200mm:422770', XB=224.102564,224.102564,98.490566,102.339623,12.0,14.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:常规 - 200mm:422770', XB=224.102564,224.102564,108.113208,113.886792,12.0,14.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:常规 - 200mm:422770', XB=224.102564,224.102564,121.584906,125.433962,12.0,14.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:常规 - 200mm:422771', XB=23.384615,37.025641,69.622642,69.622642,8.0,14.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:常规 - 200mm:422771', XB=37.025641,38.974359,69.622642,69.622642,12.0,14.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:常规 - 200mm:422771', XB=38.974359,42.871795,69.622642,69.622642,8.0,14.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:常规 - 200mm:422771', XB=42.871795,48.717949,69.622642,69.622642,8.0,10.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:常规 - 200mm:422771', XB=42.871795,48.717949,69.622642,69.622642,12.0,14.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:常规 - 200mm:422771', XB=48.717949,62.358974,69.622642,69.622642,8.0,14.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:常规 - 200mm:422771', XB=62.358974,66.25641,69.622642,69.622642,8.0,10.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:常规 - 200mm:422771', XB=62.358974,66.25641,69.622642,69.622642,12.0,14.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:常规 - 200mm:422771', XB=66.25641,83.794872,69.622642,69.622642,8.0,14.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:常规 - 200mm:422771', XB=83.794872,91.589744,69.622642,69.622642,12.0,14.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:常规 - 200mm:422771', XB=85.74359,91.589744,69.622642,69.622642,8.0,10.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:常规 - 200mm:422771', XB=91.589744,114.974359,69.622642,69.622642,8.0,14.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:常规 - 200mm:422771', XB=114.974359,118.871795,69.622642,69.622642,8.0,10.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:常规 - 200mm:422771', XB=114.974359,118.871795,69.622642,69.622642,12.0,14.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:常规 - 200mm:422771', XB=118.871795,138.358974,69.622642,69.622642,8.0,14.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:常规 - 200mm:422771', XB=138.358974,142.25641,69.622642,69.622642,8.0,10.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:常规 - 200mm:422771', XB=138.358974,142.25641,69.622642,69.622642,12.0,14.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:常规 - 200mm:422771', XB=142.25641,157.846154,69.622642,69.622642,8.0,14.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:常规 - 200mm:422771', XB=157.846154,161.74359,69.622642,69.622642,8.0,10.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:常规 - 200mm:422771', XB=157.846154,161.74359,69.622642,69.622642,12.0,14.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:常规 - 200mm:422771', XB=161.74359,177.333333,69.622642,69.622642,8.0,14.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:常规 - 200mm:422771', XB=177.333333,179.282051,69.622642,69.622642,12.0,14.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:常规 - 200mm:422771', XB=179.282051,208.512821,69.622642,69.622642,8.0,14.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:常规 - 200mm:422771', XB=208.512821,214.358974,69.622642,69.622642,8.0,10.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:常规 - 200mm:422771', XB=208.512821,214.358974,69.622642,69.622642,12.0,14.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:常规 - 200mm:422771', XB=214.358974,224.102564,69.622642,69.622642,8.0,14.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:常规 - 200mm:422772', XB=23.384615,23.384615,81.169811,85.018868,8.0,10.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:常规 - 200mm:422772', XB=23.384615,23.384615,69.622642,81.169811,8.0,14.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:常规 - 200mm:422772', XB=23.384615,23.384615,85.018868,90.792453,8.0,14.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:常规 - 200mm:422772', XB=23.384615,23.384615,81.169811,85.018868,12.0,14.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:常规 - 200mm:422773', XB=155.897436,155.897436,69.622642,83.09434,8.0,14.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:常规 - 200mm:422773', XB=155.897436,155.897436,86.943396,131.207547,8.0,14.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:常规 - 200mm:422773', XB=155.897436,155.897436,83.09434,86.943396,12.0,14.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:常规 - 200mm:422774', XB=155.897436,165.641026,90.792453,90.792453,8.0,14.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:常规 - 200mm:422774', XB=165.641026,169.538462,90.792453,90.792453,8.0,10.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:常规 - 200mm:422774', XB=165.641026,169.538462,90.792453,90.792453,12.0,14.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:常规 - 200mm:422774', XB=169.538462,190.974359,90.792453,90.792453,8.0,14.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:常规 - 200mm:422774', XB=190.974359,196.820513,90.792453,90.792453,8.0,10.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:常规 - 200mm:422774', XB=190.974359,196.820513,90.792453,90.792453,12.0,14.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:常规 - 200mm:422774', XB=196.820513,202.666667,90.792453,90.792453,8.0,14.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:常规 - 200mm:422774', XB=202.666667,204.615385,90.792453,90.792453,10.0,14.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:常规 - 200mm:422774', XB=204.615385,212.410256,90.792453,90.792453,8.0,14.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:常规 - 200mm:422774', XB=212.410256,216.307692,90.792453,90.792453,8.0,10.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:常规 - 200mm:422774', XB=212.410256,216.307692,90.792453,90.792453,12.0,14.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:常规 - 200mm:422774', XB=216.307692,224.102564,90.792453,90.792453,8.0,14.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:常规 - 200mm:422775', XB=204.615385,206.564103,90.792453,104.264151,8.0,14.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:常规 - 200mm:422775', XB=204.615385,206.564103,106.188679,115.811321,8.0,14.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:常规 - 200mm:422775', XB=204.615385,206.564103,117.735849,131.207547,8.0,14.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:常规 - 200mm:422775', XB=204.615385,206.564103,104.264151,106.188679,10.0,14.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:常规 - 200mm:422775', XB=204.615385,206.564103,115.811321,117.735849,10.0,14.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:常规 - 200mm:422776', XB=183.179487,183.179487,90.792453,131.207547,8.0,14.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:常规 - 200mm:422777', XB=155.897436,163.692308,106.188679,106.188679,8.0,14.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:常规 - 200mm:422777', XB=163.692308,165.641026,106.188679,106.188679,10.0,14.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:常规 - 200mm:422777', XB=165.641026,173.435897,106.188679,106.188679,8.0,14.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:常规 - 200mm:422777', XB=173.435897,177.333333,106.188679,106.188679,8.0,10.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:常规 - 200mm:422777', XB=173.435897,177.333333,106.188679,106.188679,12.0,14.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:常规 - 200mm:422777', XB=177.333333,183.179487,106.188679,106.188679,8.0,14.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:常规 - 200mm:422778', XB=163.692308,163.692308,113.886792,131.207547,8.0,14.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:常规 - 200mm:422779', XB=155.897436,163.692308,113.886792,113.886792,8.0,14.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:常规 - 200mm:422780', XB=206.564103,224.102564,115.811321,115.811321,8.0,14.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:常规 - 200mm:422781', XB=206.564103,208.512821,106.188679,106.188679,10.0,14.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:常规 - 200mm:422781', XB=208.512821,214.358974,106.188679,106.188679,8.0,14.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:常规 - 200mm:422781', XB=214.358974,218.25641,106.188679,106.188679,8.0,10.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:常规 - 200mm:422781', XB=214.358974,218.25641,106.188679,106.188679,12.0,14.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:常规 - 200mm:422781', XB=218.25641,224.102564,106.188679,106.188679,8.0,14.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:常规 - 200mm:422782', XB=183.179487,190.974359,117.735849,117.735849,8.0,14.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:常规 - 200mm:422782', XB=190.974359,196.820513,117.735849,117.735849,8.0,10.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:常规 - 200mm:422782', XB=190.974359,196.820513,117.735849,117.735849,12.0,14.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:常规 - 200mm:422782', XB=196.820513,204.615385,117.735849,117.735849,8.0,14.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:常规 - 200mm:422990', XB=23.384615,70.153846,77.320755,77.320755,8.0,14.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:常规 - 200mm:422991', XB=56.512821,56.512821,77.320755,83.09434,8.0,14.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:常规 - 200mm:422991', XB=56.512821,56.512821,85.018868,90.792453,8.0,14.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:常规 - 200mm:422991', XB=56.512821,56.512821,83.09434,85.018868,12.0,14.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:常规 - 200mm:422992', XB=85.74359,85.74359,69.622642,83.09434,8.0,14.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:常规 - 200mm:422992', XB=85.74359,85.74359,86.943396,90.792453,8.0,14.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:常规 - 200mm:422992', XB=85.74359,85.74359,83.09434,86.943396,12.0,14.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:常规 - 200mm:422993', XB=70.153846,70.153846,69.622642,71.54717,8.0,14.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:常规 - 200mm:422993', XB=70.153846,70.153846,75.396226,90.792453,8.0,14.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:常规 - 200mm:422993', XB=70.153846,70.153846,71.54717,75.396226,12.0,14.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:常规 - 200mm:422994', XB=85.74359,107.179487,79.245283,79.245283,8.0,14.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:常规 - 200mm:422994', XB=107.179487,109.128205,79.245283,79.245283,12.0,14.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:常规 - 200mm:422994', XB=109.128205,146.153846,79.245283,79.245283,8.0,14.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:常规 - 200mm:422994', XB=146.153846,148.102564,79.245283,79.245283,12.0,14.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:常规 - 200mm:422994', XB=148.102564,155.897436,79.245283,79.245283,8.0,14.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:常规 - 200mm:422995', XB=116.923077,116.923077,79.245283,83.09434,8.0,14.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:常规 - 200mm:422995', XB=116.923077,116.923077,86.943396,90.792453,8.0,14.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:常规 - 200mm:422995', XB=116.923077,116.923077,83.09434,86.943396,12.0,14.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:常规 - 200mm:422996', XB=142.25641,142.25641,69.622642,79.245283,8.0,14.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:常规 - 200mm:422997', XB=177.333333,177.333333,69.622642,83.09434,8.0,14.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:常规 - 200mm:422997', XB=177.333333,177.333333,85.018868,90.792453,8.0,14.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:常规 - 200mm:422997', XB=177.333333,177.333333,83.09434,85.018868,12.0,14.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:常规 - 200mm:422998', XB=198.769231,198.769231,69.622642,83.09434,8.0,14.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:常规 - 200mm:422998', XB=198.769231,198.769231,85.018868,90.792453,8.0,14.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:常规 - 200mm:422998', XB=198.769231,198.769231,83.09434,85.018868,12.0,14.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:常规 - 200mm:423282', XB=116.923077,118.871795,131.207547,131.207547,8.0,14.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:常规 - 200mm:423282', XB=118.871795,124.717949,131.207547,131.207547,8.0,10.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:常规 - 200mm:423282', XB=118.871795,124.717949,131.207547,131.207547,12.0,14.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:常规 - 200mm:423282', XB=124.717949,138.358974,131.207547,131.207547,8.0,14.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:常规 - 200mm:423282', XB=138.358974,142.25641,131.207547,131.207547,8.0,10.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:常规 - 200mm:423282', XB=138.358974,142.25641,131.207547,131.207547,12.0,14.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:常规 - 200mm:423282', XB=142.25641,157.846154,131.207547,131.207547,8.0,14.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:常规 - 200mm:423282', XB=157.846154,161.74359,131.207547,131.207547,8.0,10.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:常规 - 200mm:423282', XB=157.846154,161.74359,131.207547,131.207547,12.0,14.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:常规 - 200mm:423282', XB=161.74359,171.487179,131.207547,131.207547,8.0,14.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:常规 - 200mm:423282', XB=171.487179,175.384615,131.207547,131.207547,8.0,10.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:常规 - 200mm:423282', XB=171.487179,175.384615,131.207547,131.207547,12.0,14.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:常规 - 200mm:423282', XB=175.384615,192.923077,131.207547,131.207547,8.0,14.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:常规 - 200mm:423282', XB=192.923077,196.820513,131.207547,131.207547,8.0,10.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:常规 - 200mm:423282', XB=192.923077,196.820513,131.207547,131.207547,12.0,14.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:常规 - 200mm:423282', XB=196.820513,212.410256,131.207547,131.207547,8.0,14.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:常规 - 200mm:423282', XB=212.410256,216.307692,131.207547,131.207547,8.0,10.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:常规 - 200mm:423282', XB=212.410256,216.307692,131.207547,131.207547,12.0,14.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:常规 - 200mm:423282', XB=216.307692,224.102564,131.207547,131.207547,8.0,14.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:常规 - 200mm:423283', XB=116.923077,155.897436,90.792453,90.792453,8.0,14.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:常规 - 200mm:425234', XB=77.948718,77.948718,63.849057,69.622642,8.0,14.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:常规 - 200mm:425234', XB=77.948718,77.948718,60.0,63.849057,12.0,14.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:常规 - 200mm:425234', XB=77.948718,77.948718,46.0,50.0,8.0,14.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:常规 - 200mm:425234', XB=77.948718,77.948718,54.0,60.0,8.0,14.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:常规 - 200mm:425234', XB=77.948718,77.948718,50.0,54.0,12.0,14.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:常规 - 200mm:425269', XB=91.589744,91.589744,63.849057,69.622642,8.0,14.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:常规 - 200mm:425269', XB=91.589744,91.589744,60.0,63.849057,12.0,14.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:常规 - 200mm:425269', XB=91.589744,91.589744,46.0,50.0,8.0,14.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:常规 - 200mm:425269', XB=91.589744,91.589744,54.0,60.0,8.0,14.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:常规 - 200mm:425269', XB=91.589744,91.589744,50.0,54.0,12.0,14.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:常规 - 200mm:425424', XB=171.487179,171.487179,63.849057,69.622642,8.0,14.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:常规 - 200mm:425424', XB=171.487179,171.487179,60.0,63.849057,12.0,14.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:常规 - 200mm:425424', XB=171.487179,171.487179,46.0,50.0,8.0,14.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:常规 - 200mm:425424', XB=171.487179,171.487179,56.0,60.0,8.0,14.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:常规 - 200mm:425424', XB=171.487179,171.487179,50.0,56.0,12.0,14.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:常规 - 200mm:425625', XB=183.179487,183.179487,63.849057,69.622642,8.0,14.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:常规 - 200mm:425625', XB=183.179487,183.179487,60.0,63.849057,12.0,14.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:常规 - 200mm:425625', XB=183.179487,183.179487,46.0,50.0,8.0,14.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:常规 - 200mm:425625', XB=183.179487,183.179487,56.0,60.0,8.0,14.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:常规 - 200mm:425625', XB=183.179487,183.179487,50.0,56.0,12.0,14.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:常规 - 200mm:488859', XB=29.230769,31.179487,63.849057,69.622642,8.0,14.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:常规 - 200mm:488859', XB=29.230769,31.179487,60.0,63.849057,12.0,14.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:常规 - 200mm:488859', XB=29.230769,31.179487,60.0,63.849057,8.0,8.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:常规 - 200mm:488859', XB=29.230769,31.179487,46.0,50.0,8.0,14.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:常规 - 200mm:488859', XB=29.230769,31.179487,54.0,60.0,8.0,14.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:常规 - 200mm:488859', XB=29.230769,31.179487,50.0,54.0,12.0,14.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:常规 - 200mm:488859', XB=29.230769,31.179487,50.0,54.0,8.0,8.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:常规 - 200mm:488860', XB=44.820513,44.820513,63.849057,69.622642,8.0,14.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:常规 - 200mm:488860', XB=44.820513,44.820513,60.0,63.849057,12.0,14.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:常规 - 200mm:488860', XB=44.820513,44.820513,46.0,50.0,8.0,14.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:常规 - 200mm:488860', XB=44.820513,44.820513,54.0,60.0,8.0,14.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:常规 - 200mm:488860', XB=44.820513,44.820513,50.0,54.0,12.0,14.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='会议桌椅-十人座:会议桌椅-十人座:407692', XB=85.74359,87.692308,30.0,38.0,14.0,16.0, RGB=130,132,163, THICKEN=.TRUE., SURF_ID='textile'/ 
&OBST ID='会议桌椅-十人座:会议桌椅-十人座:407693', XB=118.871795,120.820513,34.0,36.0,14.0,16.0, RGB=130,132,163, THICKEN=.TRUE., SURF_ID='textile'/ 
&OBST ID='会议桌椅-十人座:会议桌椅-十人座:407693', XB=118.871795,124.717949,36.0,38.0,14.0,16.0, RGB=130,132,163, THICKEN=.TRUE., SURF_ID='textile'/ 
&OBST ID='会议桌椅-十人座:会议桌椅-十人座:407694', XB=99.384615,101.333333,30.0,32.0,14.0,16.0, RGB=130,132,163, THICKEN=.TRUE., SURF_ID='textile'/ 
&OBST ID='会议桌椅-十人座:会议桌椅-十人座:407694', XB=99.384615,103.282051,32.0,36.0,14.0,16.0, RGB=130,132,163, THICKEN=.TRUE., SURF_ID='textile'/ 
&OBST ID='会议桌椅-十人座:会议桌椅-十人座:408087', XB=7.794872,15.589744,32.0,34.0,14.0,16.0, RGB=130,132,163, THICKEN=.TRUE., SURF_ID='textile'/ 
&OBST ID='会议桌椅-十人座:会议桌椅-十人座:408088', XB=7.794872,15.589744,10.0,12.0,14.0,16.0, RGB=130,132,163, THICKEN=.TRUE., SURF_ID='textile'/ 
&OBST ID='会议桌椅-十人座:会议桌椅-十人座:408089', XB=35.076923,42.871795,32.0,34.0,14.0,16.0, RGB=130,132,163, THICKEN=.TRUE., SURF_ID='textile'/ 
&OBST ID='会议桌椅-十人座:会议桌椅-十人座:408090', XB=35.076923,42.871795,10.0,12.0,14.0,16.0, RGB=130,132,163, THICKEN=.TRUE., SURF_ID='textile'/ 
&OBST ID='会议桌椅-十人座:会议桌椅-十人座:408091', XB=64.307692,70.153846,32.0,34.0,14.0,16.0, RGB=130,132,163, THICKEN=.TRUE., SURF_ID='textile'/ 
&OBST ID='会议桌椅-十人座:会议桌椅-十人座:408092', XB=64.307692,70.153846,10.0,12.0,14.0,16.0, RGB=130,132,163, THICKEN=.TRUE., SURF_ID='textile'/ 
&OBST ID='会议桌椅-十人座:会议桌椅-十人座:423511', XB=190.974359,196.820513,125.433962,127.358491,14.0,16.0, RGB=130,132,163, THICKEN=.TRUE., SURF_ID='textile'/ 
&OBST ID='会议桌椅-十人座:会议桌椅-十人座:423511', XB=190.974359,198.769231,123.509434,125.433962,14.0,16.0, RGB=130,132,163, THICKEN=.TRUE., SURF_ID='textile'/ 
&OBST ID='会议桌椅-十人座:会议桌椅-十人座:423512', XB=212.410256,218.25641,123.509434,127.358491,14.0,16.0, RGB=130,132,163, THICKEN=.TRUE., SURF_ID='textile'/ 
&OBST ID='会议桌椅-十人座:会议桌椅-十人座:423513', XB=212.410256,218.25641,110.037736,111.962264,14.0,16.0, RGB=130,132,163, THICKEN=.TRUE., SURF_ID='textile'/ 
&OBST ID='会议桌椅-十人座:会议桌椅-十人座:423514', XB=212.410256,218.25641,96.566038,100.415094,14.0,16.0, RGB=130,132,163, THICKEN=.TRUE., SURF_ID='textile'/ 
&OBST ID='会议桌椅-十人座:会议桌椅-十人座:423515', XB=157.846154,159.794872,119.660377,125.433962,14.0,16.0, RGB=130,132,163, THICKEN=.TRUE., SURF_ID='textile'/ 
&OBST ID='会议桌椅-十人座:会议桌椅-十人座:423563', XB=97.435897,105.230769,83.09434,85.018868,14.0,16.0, RGB=130,132,163, THICKEN=.TRUE., SURF_ID='textile'/ 
&OBST ID='会议桌椅-十人座:会议桌椅-十人座:423564', XB=97.435897,103.282051,73.471698,75.396226,14.0,16.0, RGB=130,132,163, THICKEN=.TRUE., SURF_ID='textile'/ 
&OBST ID='会议桌椅-十人座:会议桌椅-十人座:423564', XB=99.384615,103.282051,71.54717,73.471698,14.0,16.0, RGB=130,132,163, THICKEN=.TRUE., SURF_ID='textile'/ 
&OBST ID='会议桌椅-十人座:会议桌椅-十人座:423565', XB=124.717949,126.666667,71.54717,73.471698,14.0,16.0, RGB=130,132,163, THICKEN=.TRUE., SURF_ID='textile'/ 
&OBST ID='会议桌椅-十人座:会议桌椅-十人座:423565', XB=124.717949,130.564103,73.471698,75.396226,14.0,16.0, RGB=130,132,163, THICKEN=.TRUE., SURF_ID='textile'/ 
&OBST ID='会议桌椅-十人座:会议桌椅-十人座:423565', XB=128.615385,130.564103,71.54717,73.471698,14.0,16.0, RGB=130,132,163, THICKEN=.TRUE., SURF_ID='textile'/ 
&OBST ID='UC-普通柱-柱:UC305x305x97:406148', XB=38.974359,40.923077,96.566038,96.566038,14.0,22.0, RGB=242,240,189, SURF_ID='steel'/ 
&OBST ID='UC-普通柱-柱:UC305x305x97:406148', XB=38.974359,40.923077,98.490566,98.490566,14.0,22.0, RGB=242,240,189, SURF_ID='steel'/ 
&OBST ID='UC-普通柱-柱:UC305x305x97:406148', XB=40.923077,40.923077,96.566038,98.490566,14.0,22.0, RGB=242,240,189, SURF_ID='steel'/ 
&OBST ID='UC-普通柱-柱:UC305x305x97:406151', XB=54.564103,54.564103,96.566038,98.490566,14.0,22.0, RGB=242,240,189, SURF_ID='steel'/ 
&OBST ID='UC-普通柱-柱:UC305x305x97:406153', XB=74.051282,74.051282,96.566038,98.490566,14.0,22.0, RGB=242,240,189, SURF_ID='steel'/ 
&OBST ID='UC-普通柱-柱:UC305x305x97:406155', XB=91.589744,91.589744,96.566038,98.490566,14.0,22.0, RGB=242,240,189, SURF_ID='steel'/ 
&OBST ID='UC-普通柱-柱:UC305x305x97:406157', XB=107.179487,107.179487,96.566038,98.490566,14.0,22.0, RGB=242,240,189, SURF_ID='steel'/ 
&OBST ID='UC-普通柱-柱:UC305x305x97:406159', XB=38.974359,40.923077,125.433962,125.433962,14.0,22.0, RGB=242,240,189, SURF_ID='steel'/ 
&OBST ID='UC-普通柱-柱:UC305x305x97:406159', XB=38.974359,40.923077,127.358491,127.358491,14.0,22.0, RGB=242,240,189, SURF_ID='steel'/ 
&OBST ID='UC-普通柱-柱:UC305x305x97:406159', XB=40.923077,40.923077,125.433962,127.358491,14.0,22.0, RGB=242,240,189, SURF_ID='steel'/ 
&OBST ID='UC-普通柱-柱:UC305x305x97:406161', XB=54.564103,54.564103,125.433962,127.358491,14.0,22.0, RGB=242,240,189, SURF_ID='steel'/ 
&OBST ID='UC-普通柱-柱:UC305x305x97:406163', XB=74.051282,74.051282,125.433962,127.358491,14.0,22.0, RGB=242,240,189, SURF_ID='steel'/ 
&OBST ID='UC-普通柱-柱:UC305x305x97:406165', XB=91.589744,91.589744,125.433962,127.358491,14.0,22.0, RGB=242,240,189, SURF_ID='steel'/ 
&OBST ID='UC-普通柱-柱:UC305x305x97:406167', XB=107.179487,107.179487,125.433962,127.358491,14.0,22.0, RGB=242,240,189, SURF_ID='steel'/ 
&OBST ID='系统嵌板:玻璃:408094', XB=25.333333,25.333333,44.0,46.0,14.0,16.0, RGB=0,128,192, TRANSPARENCY=0.101961, SURF_ID='glass'/ 
&OBST ID='系统嵌板:玻璃:408100', XB=25.333333,25.333333,42.0,44.0,14.0,16.0, RGB=0,128,192, TRANSPARENCY=0.101961, SURF_ID='glass'/ 
&OBST ID='系统嵌板:玻璃:408102', XB=25.333333,25.333333,40.0,42.0,14.0,16.0, RGB=0,128,192, TRANSPARENCY=0.101961, SURF_ID='glass'/ 
&OBST ID='系统嵌板:玻璃:408106', XB=25.333333,25.333333,38.0,40.0,14.0,16.0, RGB=0,128,192, TRANSPARENCY=0.101961, SURF_ID='glass'/ 
&OBST ID='系统嵌板:玻璃:408108', XB=25.333333,25.333333,36.0,38.0,14.0,16.0, RGB=0,128,192, TRANSPARENCY=0.101961, SURF_ID='glass'/ 
&OBST ID='系统嵌板:玻璃:408110', XB=25.333333,25.333333,34.0,36.0,14.0,16.0, RGB=0,128,192, TRANSPARENCY=0.101961, SURF_ID='glass'/ 
&OBST ID='系统嵌板:玻璃:408114', XB=25.333333,25.333333,32.0,34.0,14.0,16.0, RGB=0,128,192, TRANSPARENCY=0.101961, SURF_ID='glass'/ 
&OBST ID='系统嵌板:玻璃:408116', XB=25.333333,25.333333,30.0,32.0,14.0,16.0, RGB=0,128,192, TRANSPARENCY=0.101961, SURF_ID='glass'/ 
&OBST ID='系统嵌板:玻璃:408118', XB=25.333333,25.333333,28.0,30.0,14.0,16.0, RGB=0,128,192, TRANSPARENCY=0.101961, SURF_ID='glass'/ 
&OBST ID='系统嵌板:玻璃:408120', XB=25.333333,25.333333,26.0,28.0,14.0,16.0, RGB=0,128,192, TRANSPARENCY=0.101961, SURF_ID='glass'/ 
&OBST ID='系统嵌板:玻璃:408124', XB=25.333333,25.333333,24.0,26.0,14.0,16.0, RGB=0,128,192, TRANSPARENCY=0.101961, SURF_ID='glass'/ 
&OBST ID='系统嵌板:玻璃:408126', XB=25.333333,25.333333,22.0,24.0,14.0,16.0, RGB=0,128,192, TRANSPARENCY=0.101961, SURF_ID='glass'/ 
&OBST ID='系统嵌板:玻璃:408128', XB=25.333333,25.333333,20.0,22.0,14.0,16.0, RGB=0,128,192, TRANSPARENCY=0.101961, SURF_ID='glass'/ 
&OBST ID='系统嵌板:玻璃:408132', XB=25.333333,25.333333,18.0,20.0,14.0,16.0, RGB=0,128,192, TRANSPARENCY=0.101961, SURF_ID='glass'/ 
&OBST ID='系统嵌板:玻璃:408134', XB=25.333333,25.333333,16.0,18.0,14.0,16.0, RGB=0,128,192, TRANSPARENCY=0.101961, SURF_ID='glass'/ 
&OBST ID='系统嵌板:玻璃:408136', XB=25.333333,25.333333,14.0,16.0,14.0,16.0, RGB=0,128,192, TRANSPARENCY=0.101961, SURF_ID='glass'/ 
&OBST ID='系统嵌板:玻璃:408140', XB=25.333333,25.333333,12.0,14.0,14.0,16.0, RGB=0,128,192, TRANSPARENCY=0.101961, SURF_ID='glass'/ 
&OBST ID='系统嵌板:玻璃:408142', XB=25.333333,25.333333,10.0,12.0,14.0,16.0, RGB=0,128,192, TRANSPARENCY=0.101961, SURF_ID='glass'/ 
&OBST ID='系统嵌板:玻璃:408513', XB=25.333333,25.333333,8.0,10.0,14.0,16.0, RGB=0,128,192, TRANSPARENCY=0.101961, SURF_ID='glass'/ 
&OBST ID='系统嵌板:玻璃:408521', XB=25.333333,25.333333,6.0,8.0,14.0,16.0, RGB=0,128,192, TRANSPARENCY=0.101961, SURF_ID='glass'/ 
&OBST ID='系统嵌板:玻璃:408525', XB=25.333333,25.333333,4.0,6.0,14.0,16.0, RGB=0,128,192, TRANSPARENCY=0.101961, SURF_ID='glass'/ 
&OBST ID='系统嵌板:玻璃:408529', XB=25.333333,25.333333,2.0,4.0,14.0,16.0, RGB=0,128,192, TRANSPARENCY=0.101961, SURF_ID='glass'/ 
&OBST ID='系统嵌板:玻璃:408144', XB=25.333333,25.333333,44.0,46.0,16.0,20.0, RGB=0,128,192, TRANSPARENCY=0.101961, SURF_ID='glass'/ 
&OBST ID='系统嵌板:玻璃:408145', XB=25.333333,25.333333,42.0,44.0,16.0,20.0, RGB=0,128,192, TRANSPARENCY=0.101961, SURF_ID='glass'/ 
&OBST ID='系统嵌板:玻璃:408146', XB=25.333333,25.333333,40.0,42.0,16.0,20.0, RGB=0,128,192, TRANSPARENCY=0.101961, SURF_ID='glass'/ 
&OBST ID='系统嵌板:玻璃:408148', XB=25.333333,25.333333,38.0,40.0,16.0,20.0, RGB=0,128,192, TRANSPARENCY=0.101961, SURF_ID='glass'/ 
&OBST ID='系统嵌板:玻璃:408149', XB=25.333333,25.333333,36.0,38.0,16.0,20.0, RGB=0,128,192, TRANSPARENCY=0.101961, SURF_ID='glass'/ 
&OBST ID='系统嵌板:玻璃:408150', XB=25.333333,25.333333,34.0,36.0,16.0,20.0, RGB=0,128,192, TRANSPARENCY=0.101961, SURF_ID='glass'/ 
&OBST ID='系统嵌板:玻璃:408152', XB=25.333333,25.333333,32.0,34.0,16.0,20.0, RGB=0,128,192, TRANSPARENCY=0.101961, SURF_ID='glass'/ 
&OBST ID='系统嵌板:玻璃:408153', XB=25.333333,25.333333,30.0,32.0,16.0,20.0, RGB=0,128,192, TRANSPARENCY=0.101961, SURF_ID='glass'/ 
&OBST ID='系统嵌板:玻璃:408154', XB=25.333333,25.333333,28.0,30.0,16.0,20.0, RGB=0,128,192, TRANSPARENCY=0.101961, SURF_ID='glass'/ 
&OBST ID='系统嵌板:玻璃:408155', XB=25.333333,25.333333,26.0,28.0,16.0,20.0, RGB=0,128,192, TRANSPARENCY=0.101961, SURF_ID='glass'/ 
&OBST ID='系统嵌板:玻璃:408157', XB=25.333333,25.333333,24.0,26.0,16.0,20.0, RGB=0,128,192, TRANSPARENCY=0.101961, SURF_ID='glass'/ 
&OBST ID='系统嵌板:玻璃:408158', XB=25.333333,25.333333,22.0,24.0,16.0,20.0, RGB=0,128,192, TRANSPARENCY=0.101961, SURF_ID='glass'/ 
&OBST ID='系统嵌板:玻璃:408159', XB=25.333333,25.333333,20.0,22.0,16.0,20.0, RGB=0,128,192, TRANSPARENCY=0.101961, SURF_ID='glass'/ 
&OBST ID='系统嵌板:玻璃:408161', XB=25.333333,25.333333,18.0,20.0,16.0,20.0, RGB=0,128,192, TRANSPARENCY=0.101961, SURF_ID='glass'/ 
&OBST ID='系统嵌板:玻璃:408162', XB=25.333333,25.333333,16.0,18.0,16.0,20.0, RGB=0,128,192, TRANSPARENCY=0.101961, SURF_ID='glass'/ 
&OBST ID='系统嵌板:玻璃:408163', XB=25.333333,25.333333,14.0,16.0,16.0,20.0, RGB=0,128,192, TRANSPARENCY=0.101961, SURF_ID='glass'/ 
&OBST ID='系统嵌板:玻璃:408165', XB=25.333333,25.333333,12.0,14.0,16.0,20.0, RGB=0,128,192, TRANSPARENCY=0.101961, SURF_ID='glass'/ 
&OBST ID='系统嵌板:玻璃:408166', XB=25.333333,25.333333,10.0,12.0,16.0,20.0, RGB=0,128,192, TRANSPARENCY=0.101961, SURF_ID='glass'/ 
&OBST ID='系统嵌板:玻璃:408514', XB=25.333333,25.333333,8.0,10.0,16.0,20.0, RGB=0,128,192, TRANSPARENCY=0.101961, SURF_ID='glass'/ 
&OBST ID='系统嵌板:玻璃:408522', XB=25.333333,25.333333,6.0,8.0,16.0,20.0, RGB=0,128,192, TRANSPARENCY=0.101961, SURF_ID='glass'/ 
&OBST ID='系统嵌板:玻璃:408526', XB=25.333333,25.333333,4.0,6.0,16.0,20.0, RGB=0,128,192, TRANSPARENCY=0.101961, SURF_ID='glass'/ 
&OBST ID='系统嵌板:玻璃:408530', XB=25.333333,25.333333,2.0,4.0,16.0,20.0, RGB=0,128,192, TRANSPARENCY=0.101961, SURF_ID='glass'/ 
&OBST ID='系统嵌板:玻璃:408168', XB=25.333333,25.333333,44.0,46.0,20.0,22.0, RGB=0,128,192, TRANSPARENCY=0.101961, SURF_ID='glass'/ 
&OBST ID='系统嵌板:玻璃:408169', XB=25.333333,25.333333,42.0,44.0,20.0,22.0, RGB=0,128,192, TRANSPARENCY=0.101961, SURF_ID='glass'/ 
&OBST ID='系统嵌板:玻璃:408170', XB=25.333333,25.333333,40.0,42.0,20.0,22.0, RGB=0,128,192, TRANSPARENCY=0.101961, SURF_ID='glass'/ 
&OBST ID='系统嵌板:玻璃:408172', XB=25.333333,25.333333,38.0,40.0,20.0,22.0, RGB=0,128,192, TRANSPARENCY=0.101961, SURF_ID='glass'/ 
&OBST ID='系统嵌板:玻璃:408173', XB=25.333333,25.333333,36.0,38.0,20.0,22.0, RGB=0,128,192, TRANSPARENCY=0.101961, SURF_ID='glass'/ 
&OBST ID='系统嵌板:玻璃:408174', XB=25.333333,25.333333,34.0,36.0,20.0,22.0, RGB=0,128,192, TRANSPARENCY=0.101961, SURF_ID='glass'/ 
&OBST ID='系统嵌板:玻璃:408176', XB=25.333333,25.333333,32.0,34.0,20.0,22.0, RGB=0,128,192, TRANSPARENCY=0.101961, SURF_ID='glass'/ 
&OBST ID='系统嵌板:玻璃:408177', XB=25.333333,25.333333,30.0,32.0,20.0,22.0, RGB=0,128,192, TRANSPARENCY=0.101961, SURF_ID='glass'/ 
&OBST ID='系统嵌板:玻璃:408178', XB=25.333333,25.333333,28.0,30.0,20.0,22.0, RGB=0,128,192, TRANSPARENCY=0.101961, SURF_ID='glass'/ 
&OBST ID='系统嵌板:玻璃:408179', XB=25.333333,25.333333,26.0,28.0,20.0,22.0, RGB=0,128,192, TRANSPARENCY=0.101961, SURF_ID='glass'/ 
&OBST ID='系统嵌板:玻璃:408181', XB=25.333333,25.333333,24.0,26.0,20.0,22.0, RGB=0,128,192, TRANSPARENCY=0.101961, SURF_ID='glass'/ 
&OBST ID='系统嵌板:玻璃:408182', XB=25.333333,25.333333,22.0,24.0,20.0,22.0, RGB=0,128,192, TRANSPARENCY=0.101961, SURF_ID='glass'/ 
&OBST ID='系统嵌板:玻璃:408183', XB=25.333333,25.333333,20.0,22.0,20.0,22.0, RGB=0,128,192, TRANSPARENCY=0.101961, SURF_ID='glass'/ 
&OBST ID='系统嵌板:玻璃:408185', XB=25.333333,25.333333,18.0,20.0,20.0,22.0, RGB=0,128,192, TRANSPARENCY=0.101961, SURF_ID='glass'/ 
&OBST ID='系统嵌板:玻璃:408186', XB=25.333333,25.333333,16.0,18.0,20.0,22.0, RGB=0,128,192, TRANSPARENCY=0.101961, SURF_ID='glass'/ 
&OBST ID='系统嵌板:玻璃:408187', XB=25.333333,25.333333,14.0,16.0,20.0,22.0, RGB=0,128,192, TRANSPARENCY=0.101961, SURF_ID='glass'/ 
&OBST ID='系统嵌板:玻璃:408189', XB=25.333333,25.333333,12.0,14.0,20.0,22.0, RGB=0,128,192, TRANSPARENCY=0.101961, SURF_ID='glass'/ 
&OBST ID='系统嵌板:玻璃:408190', XB=25.333333,25.333333,10.0,12.0,20.0,22.0, RGB=0,128,192, TRANSPARENCY=0.101961, SURF_ID='glass'/ 
&OBST ID='系统嵌板:玻璃:408515', XB=25.333333,25.333333,8.0,10.0,20.0,22.0, RGB=0,128,192, TRANSPARENCY=0.101961, SURF_ID='glass'/ 
&OBST ID='系统嵌板:玻璃:408523', XB=25.333333,25.333333,6.0,8.0,20.0,22.0, RGB=0,128,192, TRANSPARENCY=0.101961, SURF_ID='glass'/ 
&OBST ID='系统嵌板:玻璃:408527', XB=25.333333,25.333333,4.0,6.0,20.0,22.0, RGB=0,128,192, TRANSPARENCY=0.101961, SURF_ID='glass'/ 
&OBST ID='系统嵌板:玻璃:408531', XB=25.333333,25.333333,2.0,4.0,20.0,22.0, RGB=0,128,192, TRANSPARENCY=0.101961, SURF_ID='glass'/ 
&OBST ID='系统嵌板:玻璃:408096', XB=54.564103,54.564103,44.0,46.0,14.0,18.0, RGB=0,128,192, TRANSPARENCY=0.101961, SURF_ID='glass'/ 
&OBST ID='系统嵌板:玻璃:408192', XB=54.564103,54.564103,42.0,44.0,14.0,18.0, RGB=0,128,192, TRANSPARENCY=0.101961, SURF_ID='glass'/ 
&OBST ID='系统嵌板:玻璃:408194', XB=54.564103,54.564103,40.0,42.0,14.0,18.0, RGB=0,128,192, TRANSPARENCY=0.101961, SURF_ID='glass'/ 
&OBST ID='系统嵌板:玻璃:408198', XB=54.564103,54.564103,38.0,40.0,14.0,18.0, RGB=0,128,192, TRANSPARENCY=0.101961, SURF_ID='glass'/ 
&OBST ID='系统嵌板:玻璃:408200', XB=54.564103,54.564103,36.0,38.0,14.0,18.0, RGB=0,128,192, TRANSPARENCY=0.101961, SURF_ID='glass'/ 
&OBST ID='系统嵌板:玻璃:408202', XB=54.564103,54.564103,34.0,36.0,14.0,18.0, RGB=0,128,192, TRANSPARENCY=0.101961, SURF_ID='glass'/ 
&OBST ID='系统嵌板:玻璃:408206', XB=54.564103,54.564103,32.0,34.0,14.0,18.0, RGB=0,128,192, TRANSPARENCY=0.101961, SURF_ID='glass'/ 
&OBST ID='系统嵌板:玻璃:408208', XB=54.564103,54.564103,30.0,32.0,14.0,18.0, RGB=0,128,192, TRANSPARENCY=0.101961, SURF_ID='glass'/ 
&OBST ID='系统嵌板:玻璃:408210', XB=54.564103,54.564103,28.0,30.0,14.0,18.0, RGB=0,128,192, TRANSPARENCY=0.101961, SURF_ID='glass'/ 
&OBST ID='系统嵌板:玻璃:408212', XB=54.564103,54.564103,26.0,28.0,14.0,18.0, RGB=0,128,192, TRANSPARENCY=0.101961, SURF_ID='glass'/ 
&OBST ID='系统嵌板:玻璃:408216', XB=54.564103,54.564103,24.0,26.0,14.0,18.0, RGB=0,128,192, TRANSPARENCY=0.101961, SURF_ID='glass'/ 
&OBST ID='系统嵌板:玻璃:408218', XB=54.564103,54.564103,22.0,24.0,14.0,18.0, RGB=0,128,192, TRANSPARENCY=0.101961, SURF_ID='glass'/ 
&OBST ID='门嵌板 50-70 双嵌板铝门:50系列无横档:408220', XB=54.564103,54.564103,20.0,22.0,14.0,18.0, RGB=0,128,192, TRANSPARENCY=0.101961, SURF_ID='glass'/ 
&OBST ID='系统嵌板:玻璃:408224', XB=54.564103,54.564103,18.0,20.0,14.0,18.0, RGB=0,128,192, TRANSPARENCY=0.101961, SURF_ID='glass'/ 
&OBST ID='系统嵌板:玻璃:408226', XB=54.564103,54.564103,16.0,18.0,14.0,18.0, RGB=0,128,192, TRANSPARENCY=0.101961, SURF_ID='glass'/ 
&OBST ID='系统嵌板:玻璃:408228', XB=54.564103,54.564103,14.0,16.0,14.0,18.0, RGB=0,128,192, TRANSPARENCY=0.101961, SURF_ID='glass'/ 
&OBST ID='系统嵌板:玻璃:408232', XB=54.564103,54.564103,12.0,14.0,14.0,18.0, RGB=0,128,192, TRANSPARENCY=0.101961, SURF_ID='glass'/ 
&OBST ID='系统嵌板:玻璃:408234', XB=54.564103,54.564103,10.0,12.0,14.0,18.0, RGB=0,128,192, TRANSPARENCY=0.101961, SURF_ID='glass'/ 
&OBST ID='系统嵌板:玻璃:408537', XB=54.564103,54.564103,8.0,10.0,14.0,18.0, RGB=0,128,192, TRANSPARENCY=0.101961, SURF_ID='glass'/ 
&OBST ID='系统嵌板:玻璃:408545', XB=54.564103,54.564103,6.0,8.0,14.0,18.0, RGB=0,128,192, TRANSPARENCY=0.101961, SURF_ID='glass'/ 
&OBST ID='系统嵌板:玻璃:408549', XB=54.564103,54.564103,4.0,6.0,14.0,18.0, RGB=0,128,192, TRANSPARENCY=0.101961, SURF_ID='glass'/ 
&OBST ID='系统嵌板:玻璃:408553', XB=54.564103,54.564103,2.0,4.0,14.0,18.0, RGB=0,128,192, TRANSPARENCY=0.101961, SURF_ID='glass'/ 
&OBST ID='系统嵌板:玻璃:408236', XB=54.564103,54.564103,44.0,46.0,18.0,20.0, RGB=0,128,192, TRANSPARENCY=0.101961, SURF_ID='glass'/ 
&OBST ID='系统嵌板:玻璃:408237', XB=54.564103,54.564103,42.0,44.0,18.0,20.0, RGB=0,128,192, TRANSPARENCY=0.101961, SURF_ID='glass'/ 
&OBST ID='系统嵌板:玻璃:408238', XB=54.564103,54.564103,40.0,42.0,18.0,20.0, RGB=0,128,192, TRANSPARENCY=0.101961, SURF_ID='glass'/ 
&OBST ID='系统嵌板:玻璃:408240', XB=54.564103,54.564103,38.0,40.0,18.0,20.0, RGB=0,128,192, TRANSPARENCY=0.101961, SURF_ID='glass'/ 
&OBST ID='系统嵌板:玻璃:408241', XB=54.564103,54.564103,36.0,38.0,18.0,20.0, RGB=0,128,192, TRANSPARENCY=0.101961, SURF_ID='glass'/ 
&OBST ID='系统嵌板:玻璃:408242', XB=54.564103,54.564103,34.0,36.0,18.0,20.0, RGB=0,128,192, TRANSPARENCY=0.101961, SURF_ID='glass'/ 
&OBST ID='系统嵌板:玻璃:408244', XB=54.564103,54.564103,32.0,34.0,18.0,20.0, RGB=0,128,192, TRANSPARENCY=0.101961, SURF_ID='glass'/ 
&OBST ID='系统嵌板:玻璃:408245', XB=54.564103,54.564103,30.0,32.0,18.0,20.0, RGB=0,128,192, TRANSPARENCY=0.101961, SURF_ID='glass'/ 
&OBST ID='系统嵌板:玻璃:408246', XB=54.564103,54.564103,28.0,30.0,18.0,20.0, RGB=0,128,192, TRANSPARENCY=0.101961, SURF_ID='glass'/ 
&OBST ID='系统嵌板:玻璃:408247', XB=54.564103,54.564103,26.0,28.0,18.0,20.0, RGB=0,128,192, TRANSPARENCY=0.101961, SURF_ID='glass'/ 
&OBST ID='系统嵌板:玻璃:408249', XB=54.564103,54.564103,24.0,26.0,18.0,20.0, RGB=0,128,192, TRANSPARENCY=0.101961, SURF_ID='glass'/ 
&OBST ID='系统嵌板:玻璃:408250', XB=54.564103,54.564103,22.0,24.0,18.0,20.0, RGB=0,128,192, TRANSPARENCY=0.101961, SURF_ID='glass'/ 
&OBST ID='系统嵌板:玻璃:408251', XB=54.564103,54.564103,20.0,22.0,18.0,20.0, RGB=0,128,192, TRANSPARENCY=0.101961, SURF_ID='glass'/ 
&OBST ID='系统嵌板:玻璃:408253', XB=54.564103,54.564103,18.0,20.0,18.0,20.0, RGB=0,128,192, TRANSPARENCY=0.101961, SURF_ID='glass'/ 
&OBST ID='系统嵌板:玻璃:408254', XB=54.564103,54.564103,16.0,18.0,18.0,20.0, RGB=0,128,192, TRANSPARENCY=0.101961, SURF_ID='glass'/ 
&OBST ID='系统嵌板:玻璃:408255', XB=54.564103,54.564103,14.0,16.0,18.0,20.0, RGB=0,128,192, TRANSPARENCY=0.101961, SURF_ID='glass'/ 
&OBST ID='系统嵌板:玻璃:408257', XB=54.564103,54.564103,12.0,14.0,18.0,20.0, RGB=0,128,192, TRANSPARENCY=0.101961, SURF_ID='glass'/ 
&OBST ID='系统嵌板:玻璃:408258', XB=54.564103,54.564103,10.0,12.0,18.0,20.0, RGB=0,128,192, TRANSPARENCY=0.101961, SURF_ID='glass'/ 
&OBST ID='系统嵌板:玻璃:408538', XB=54.564103,54.564103,8.0,10.0,18.0,20.0, RGB=0,128,192, TRANSPARENCY=0.101961, SURF_ID='glass'/ 
&OBST ID='系统嵌板:玻璃:408546', XB=54.564103,54.564103,6.0,8.0,18.0,20.0, RGB=0,128,192, TRANSPARENCY=0.101961, SURF_ID='glass'/ 
&OBST ID='系统嵌板:玻璃:408550', XB=54.564103,54.564103,4.0,6.0,18.0,20.0, RGB=0,128,192, TRANSPARENCY=0.101961, SURF_ID='glass'/ 
&OBST ID='系统嵌板:玻璃:408554', XB=54.564103,54.564103,2.0,4.0,18.0,20.0, RGB=0,128,192, TRANSPARENCY=0.101961, SURF_ID='glass'/ 
&OBST ID='系统嵌板:玻璃:408260', XB=54.564103,54.564103,44.0,46.0,20.0,22.0, RGB=0,128,192, TRANSPARENCY=0.101961, SURF_ID='glass'/ 
&OBST ID='系统嵌板:玻璃:408261', XB=54.564103,54.564103,42.0,44.0,20.0,22.0, RGB=0,128,192, TRANSPARENCY=0.101961, SURF_ID='glass'/ 
&OBST ID='系统嵌板:玻璃:408262', XB=54.564103,54.564103,40.0,42.0,20.0,22.0, RGB=0,128,192, TRANSPARENCY=0.101961, SURF_ID='glass'/ 
&OBST ID='系统嵌板:玻璃:408264', XB=54.564103,54.564103,38.0,40.0,20.0,22.0, RGB=0,128,192, TRANSPARENCY=0.101961, SURF_ID='glass'/ 
&OBST ID='系统嵌板:玻璃:408265', XB=54.564103,54.564103,36.0,38.0,20.0,22.0, RGB=0,128,192, TRANSPARENCY=0.101961, SURF_ID='glass'/ 
&OBST ID='系统嵌板:玻璃:408266', XB=54.564103,54.564103,34.0,36.0,20.0,22.0, RGB=0,128,192, TRANSPARENCY=0.101961, SURF_ID='glass'/ 
&OBST ID='系统嵌板:玻璃:408268', XB=54.564103,54.564103,32.0,34.0,20.0,22.0, RGB=0,128,192, TRANSPARENCY=0.101961, SURF_ID='glass'/ 
&OBST ID='系统嵌板:玻璃:408269', XB=54.564103,54.564103,30.0,32.0,20.0,22.0, RGB=0,128,192, TRANSPARENCY=0.101961, SURF_ID='glass'/ 
&OBST ID='系统嵌板:玻璃:408270', XB=54.564103,54.564103,28.0,30.0,20.0,22.0, RGB=0,128,192, TRANSPARENCY=0.101961, SURF_ID='glass'/ 
&OBST ID='系统嵌板:玻璃:408271', XB=54.564103,54.564103,26.0,28.0,20.0,22.0, RGB=0,128,192, TRANSPARENCY=0.101961, SURF_ID='glass'/ 
&OBST ID='系统嵌板:玻璃:408273', XB=54.564103,54.564103,24.0,26.0,20.0,22.0, RGB=0,128,192, TRANSPARENCY=0.101961, SURF_ID='glass'/ 
&OBST ID='系统嵌板:玻璃:408274', XB=54.564103,54.564103,22.0,24.0,20.0,22.0, RGB=0,128,192, TRANSPARENCY=0.101961, SURF_ID='glass'/ 
&OBST ID='系统嵌板:玻璃:408275', XB=54.564103,54.564103,20.0,22.0,20.0,22.0, RGB=0,128,192, TRANSPARENCY=0.101961, SURF_ID='glass'/ 
&OBST ID='系统嵌板:玻璃:408277', XB=54.564103,54.564103,18.0,20.0,20.0,22.0, RGB=0,128,192, TRANSPARENCY=0.101961, SURF_ID='glass'/ 
&OBST ID='系统嵌板:玻璃:408278', XB=54.564103,54.564103,16.0,18.0,20.0,22.0, RGB=0,128,192, TRANSPARENCY=0.101961, SURF_ID='glass'/ 
&OBST ID='系统嵌板:玻璃:408279', XB=54.564103,54.564103,14.0,16.0,20.0,22.0, RGB=0,128,192, TRANSPARENCY=0.101961, SURF_ID='glass'/ 
&OBST ID='系统嵌板:玻璃:408281', XB=54.564103,54.564103,12.0,14.0,20.0,22.0, RGB=0,128,192, TRANSPARENCY=0.101961, SURF_ID='glass'/ 
&OBST ID='系统嵌板:玻璃:408282', XB=54.564103,54.564103,10.0,12.0,20.0,22.0, RGB=0,128,192, TRANSPARENCY=0.101961, SURF_ID='glass'/ 
&OBST ID='系统嵌板:玻璃:408539', XB=54.564103,54.564103,8.0,10.0,20.0,22.0, RGB=0,128,192, TRANSPARENCY=0.101961, SURF_ID='glass'/ 
&OBST ID='系统嵌板:玻璃:408547', XB=54.564103,54.564103,6.0,8.0,20.0,22.0, RGB=0,128,192, TRANSPARENCY=0.101961, SURF_ID='glass'/ 
&OBST ID='系统嵌板:玻璃:408551', XB=54.564103,54.564103,4.0,6.0,20.0,22.0, RGB=0,128,192, TRANSPARENCY=0.101961, SURF_ID='glass'/ 
&OBST ID='系统嵌板:玻璃:408555', XB=54.564103,54.564103,2.0,4.0,20.0,22.0, RGB=0,128,192, TRANSPARENCY=0.101961, SURF_ID='glass'/ 
&OBST ID='系统嵌板:玻璃:408284', XB=1.948718,3.897436,22.0,22.0,14.0,18.0, RGB=0,128,192, TRANSPARENCY=0.101961, SURF_ID='glass'/ 
&OBST ID='系统嵌板:玻璃:408286', XB=3.897436,5.846154,22.0,22.0,14.0,18.0, RGB=0,128,192, TRANSPARENCY=0.101961, SURF_ID='glass'/ 
&OBST ID='系统嵌板:玻璃:408288', XB=5.846154,7.794872,22.0,22.0,14.0,18.0, RGB=0,128,192, TRANSPARENCY=0.101961, SURF_ID='glass'/ 
&OBST ID='系统嵌板:玻璃:408292', XB=7.794872,9.74359,22.0,22.0,14.0,18.0, RGB=0,128,192, TRANSPARENCY=0.101961, SURF_ID='glass'/ 
&OBST ID='系统嵌板:玻璃:408294', XB=9.74359,11.692308,22.0,22.0,14.0,18.0, RGB=0,128,192, TRANSPARENCY=0.101961, SURF_ID='glass'/ 
&OBST ID='系统嵌板:玻璃:408296', XB=11.692308,13.641026,22.0,22.0,14.0,18.0, RGB=0,128,192, TRANSPARENCY=0.101961, SURF_ID='glass'/ 
&OBST ID='系统嵌板:玻璃:408298', XB=13.641026,15.589744,22.0,22.0,14.0,18.0, RGB=0,128,192, TRANSPARENCY=0.101961, SURF_ID='glass'/ 
&OBST ID='系统嵌板:玻璃:408302', XB=15.589744,17.538462,22.0,22.0,14.0,18.0, RGB=0,128,192, TRANSPARENCY=0.101961, SURF_ID='glass'/ 
&OBST ID='系统嵌板:玻璃:408304', XB=17.538462,19.487179,22.0,22.0,14.0,18.0, RGB=0,128,192, TRANSPARENCY=0.101961, SURF_ID='glass'/ 
&OBST ID='系统嵌板:玻璃:408306', XB=19.487179,21.435897,22.0,22.0,14.0,18.0, RGB=0,128,192, TRANSPARENCY=0.101961, SURF_ID='glass'/ 
&OBST ID='系统嵌板:玻璃:408310', XB=21.435897,23.384615,22.0,22.0,14.0,18.0, RGB=0,128,192, TRANSPARENCY=0.101961, SURF_ID='glass'/ 
&OBST ID='系统嵌板:玻璃:408312', XB=23.384615,25.333333,22.0,22.0,14.0,18.0, RGB=0,128,192, TRANSPARENCY=0.101961, SURF_ID='glass'/ 
&OBST ID='系统嵌板:玻璃:408314', XB=25.333333,27.282051,22.0,22.0,14.0,18.0, RGB=0,128,192, TRANSPARENCY=0.101961, SURF_ID='glass'/ 
&OBST ID='系统嵌板:玻璃:408316', XB=27.282051,29.230769,22.0,22.0,14.0,18.0, RGB=0,128,192, TRANSPARENCY=0.101961, SURF_ID='glass'/ 
&OBST ID='系统嵌板:玻璃:408320', XB=29.230769,31.179487,22.0,22.0,14.0,18.0, RGB=0,128,192, TRANSPARENCY=0.101961, SURF_ID='glass'/ 
&OBST ID='系统嵌板:玻璃:408322', XB=31.179487,33.128205,22.0,22.0,14.0,18.0, RGB=0,128,192, TRANSPARENCY=0.101961, SURF_ID='glass'/ 
&OBST ID='系统嵌板:玻璃:408324', XB=33.128205,35.076923,22.0,22.0,14.0,18.0, RGB=0,128,192, TRANSPARENCY=0.101961, SURF_ID='glass'/ 
&OBST ID='系统嵌板:玻璃:408328', XB=35.076923,37.025641,22.0,22.0,14.0,18.0, RGB=0,128,192, TRANSPARENCY=0.101961, SURF_ID='glass'/ 
&OBST ID='系统嵌板:玻璃:408330', XB=37.025641,38.974359,22.0,22.0,14.0,18.0, RGB=0,128,192, TRANSPARENCY=0.101961, SURF_ID='glass'/ 
&OBST ID='门嵌板 50-70 双嵌板铝门:50系列无横档:408332', XB=38.974359,40.923077,22.0,22.0,14.0,18.0, RGB=0,128,192, TRANSPARENCY=0.101961, SURF_ID='glass'/ 
&OBST ID='系统嵌板:玻璃:408336', XB=40.923077,42.871795,22.0,22.0,14.0,18.0, RGB=0,128,192, TRANSPARENCY=0.101961, SURF_ID='glass'/ 
&OBST ID='系统嵌板:玻璃:408338', XB=42.871795,44.820513,22.0,22.0,14.0,18.0, RGB=0,128,192, TRANSPARENCY=0.101961, SURF_ID='glass'/ 
&OBST ID='系统嵌板:玻璃:408340', XB=44.820513,46.769231,22.0,22.0,14.0,18.0, RGB=0,128,192, TRANSPARENCY=0.101961, SURF_ID='glass'/ 
&OBST ID='系统嵌板:玻璃:408342', XB=46.769231,48.717949,22.0,22.0,14.0,18.0, RGB=0,128,192, TRANSPARENCY=0.101961, SURF_ID='glass'/ 
&OBST ID='系统嵌板:玻璃:408346', XB=48.717949,50.666667,22.0,22.0,14.0,18.0, RGB=0,128,192, TRANSPARENCY=0.101961, SURF_ID='glass'/ 
&OBST ID='系统嵌板:玻璃:408348', XB=50.666667,52.615385,22.0,22.0,14.0,18.0, RGB=0,128,192, TRANSPARENCY=0.101961, SURF_ID='glass'/ 
&OBST ID='系统嵌板:玻璃:408350', XB=52.615385,54.564103,22.0,22.0,14.0,18.0, RGB=0,128,192, TRANSPARENCY=0.101961, SURF_ID='glass'/ 
&OBST ID='系统嵌板:玻璃:408354', XB=54.564103,56.512821,22.0,22.0,14.0,18.0, RGB=0,128,192, TRANSPARENCY=0.101961, SURF_ID='glass'/ 
&OBST ID='系统嵌板:玻璃:408356', XB=56.512821,58.461538,22.0,22.0,14.0,18.0, RGB=0,128,192, TRANSPARENCY=0.101961, SURF_ID='glass'/ 
&OBST ID='系统嵌板:玻璃:408358', XB=58.461538,60.410256,22.0,22.0,14.0,18.0, RGB=0,128,192, TRANSPARENCY=0.101961, SURF_ID='glass'/ 
&OBST ID='系统嵌板:玻璃:408360', XB=60.410256,62.358974,22.0,22.0,14.0,18.0, RGB=0,128,192, TRANSPARENCY=0.101961, SURF_ID='glass'/ 
&OBST ID='系统嵌板:玻璃:408364', XB=62.358974,64.307692,22.0,22.0,14.0,18.0, RGB=0,128,192, TRANSPARENCY=0.101961, SURF_ID='glass'/ 
&OBST ID='系统嵌板:玻璃:408366', XB=64.307692,66.25641,22.0,22.0,14.0,18.0, RGB=0,128,192, TRANSPARENCY=0.101961, SURF_ID='glass'/ 
&OBST ID='系统嵌板:玻璃:408368', XB=66.25641,68.205128,22.0,22.0,14.0,18.0, RGB=0,128,192, TRANSPARENCY=0.101961, SURF_ID='glass'/ 
&OBST ID='系统嵌板:玻璃:408372', XB=68.205128,70.153846,22.0,22.0,14.0,18.0, RGB=0,128,192, TRANSPARENCY=0.101961, SURF_ID='glass'/ 
&OBST ID='系统嵌板:玻璃:408374', XB=70.153846,72.102564,22.0,22.0,14.0,18.0, RGB=0,128,192, TRANSPARENCY=0.101961, SURF_ID='glass'/ 
&OBST ID='系统嵌板:玻璃:408376', XB=72.102564,74.051282,22.0,22.0,14.0,18.0, RGB=0,128,192, TRANSPARENCY=0.101961, SURF_ID='glass'/ 
&OBST ID='系统嵌板:玻璃:408378', XB=74.051282,76.0,22.0,22.0,14.0,18.0, RGB=0,128,192, TRANSPARENCY=0.101961, SURF_ID='glass'/ 
&OBST ID='系统嵌板:玻璃:408382', XB=76.0,77.948718,22.0,22.0,14.0,18.0, RGB=0,128,192, TRANSPARENCY=0.101961, SURF_ID='glass'/ 
&OBST ID='系统嵌板:玻璃:408384', XB=77.948718,79.897436,22.0,22.0,14.0,18.0, RGB=0,128,192, TRANSPARENCY=0.101961, SURF_ID='glass'/ 
&OBST ID='系统嵌板:玻璃:408386', XB=79.897436,81.846154,22.0,22.0,14.0,18.0, RGB=0,128,192, TRANSPARENCY=0.101961, SURF_ID='glass'/ 
&OBST ID='系统嵌板:玻璃:408390', XB=81.846154,83.794872,22.0,22.0,14.0,18.0, RGB=0,128,192, TRANSPARENCY=0.101961, SURF_ID='glass'/ 
&OBST ID='系统嵌板:玻璃:408393', XB=1.948718,3.897436,22.0,22.0,18.0,20.0, RGB=0,128,192, TRANSPARENCY=0.101961, SURF_ID='glass'/ 
&OBST ID='系统嵌板:玻璃:408394', XB=3.897436,5.846154,22.0,22.0,18.0,20.0, RGB=0,128,192, TRANSPARENCY=0.101961, SURF_ID='glass'/ 
&OBST ID='系统嵌板:玻璃:408395', XB=5.846154,7.794872,22.0,22.0,18.0,20.0, RGB=0,128,192, TRANSPARENCY=0.101961, SURF_ID='glass'/ 
&OBST ID='系统嵌板:玻璃:408397', XB=7.794872,9.74359,22.0,22.0,18.0,20.0, RGB=0,128,192, TRANSPARENCY=0.101961, SURF_ID='glass'/ 
&OBST ID='系统嵌板:玻璃:408398', XB=9.74359,11.692308,22.0,22.0,18.0,20.0, RGB=0,128,192, TRANSPARENCY=0.101961, SURF_ID='glass'/ 
&OBST ID='系统嵌板:玻璃:408399', XB=11.692308,13.641026,22.0,22.0,18.0,20.0, RGB=0,128,192, TRANSPARENCY=0.101961, SURF_ID='glass'/ 
&OBST ID='系统嵌板:玻璃:408400', XB=13.641026,15.589744,22.0,22.0,18.0,20.0, RGB=0,128,192, TRANSPARENCY=0.101961, SURF_ID='glass'/ 
&OBST ID='系统嵌板:玻璃:408402', XB=15.589744,17.538462,22.0,22.0,18.0,20.0, RGB=0,128,192, TRANSPARENCY=0.101961, SURF_ID='glass'/ 
&OBST ID='系统嵌板:玻璃:408403', XB=17.538462,19.487179,22.0,22.0,18.0,20.0, RGB=0,128,192, TRANSPARENCY=0.101961, SURF_ID='glass'/ 
&OBST ID='系统嵌板:玻璃:408404', XB=19.487179,21.435897,22.0,22.0,18.0,20.0, RGB=0,128,192, TRANSPARENCY=0.101961, SURF_ID='glass'/ 
&OBST ID='系统嵌板:玻璃:408406', XB=21.435897,23.384615,22.0,22.0,18.0,20.0, RGB=0,128,192, TRANSPARENCY=0.101961, SURF_ID='glass'/ 
&OBST ID='系统嵌板:玻璃:408407', XB=23.384615,25.333333,22.0,22.0,18.0,20.0, RGB=0,128,192, TRANSPARENCY=0.101961, SURF_ID='glass'/ 
&OBST ID='系统嵌板:玻璃:408408', XB=25.333333,27.282051,22.0,22.0,18.0,20.0, RGB=0,128,192, TRANSPARENCY=0.101961, SURF_ID='glass'/ 
&OBST ID='系统嵌板:玻璃:408409', XB=27.282051,29.230769,22.0,22.0,18.0,20.0, RGB=0,128,192, TRANSPARENCY=0.101961, SURF_ID='glass'/ 
&OBST ID='系统嵌板:玻璃:408411', XB=29.230769,31.179487,22.0,22.0,18.0,20.0, RGB=0,128,192, TRANSPARENCY=0.101961, SURF_ID='glass'/ 
&OBST ID='系统嵌板:玻璃:408412', XB=31.179487,33.128205,22.0,22.0,18.0,20.0, RGB=0,128,192, TRANSPARENCY=0.101961, SURF_ID='glass'/ 
&OBST ID='系统嵌板:玻璃:408413', XB=33.128205,35.076923,22.0,22.0,18.0,20.0, RGB=0,128,192, TRANSPARENCY=0.101961, SURF_ID='glass'/ 
&OBST ID='系统嵌板:玻璃:408415', XB=35.076923,37.025641,22.0,22.0,18.0,20.0, RGB=0,128,192, TRANSPARENCY=0.101961, SURF_ID='glass'/ 
&OBST ID='系统嵌板:玻璃:408416', XB=37.025641,38.974359,22.0,22.0,18.0,20.0, RGB=0,128,192, TRANSPARENCY=0.101961, SURF_ID='glass'/ 
&OBST ID='系统嵌板:玻璃:408417', XB=38.974359,40.923077,22.0,22.0,18.0,20.0, RGB=0,128,192, TRANSPARENCY=0.101961, SURF_ID='glass'/ 
&OBST ID='系统嵌板:玻璃:408419', XB=40.923077,42.871795,22.0,22.0,18.0,20.0, RGB=0,128,192, TRANSPARENCY=0.101961, SURF_ID='glass'/ 
&OBST ID='系统嵌板:玻璃:408420', XB=42.871795,44.820513,22.0,22.0,18.0,20.0, RGB=0,128,192, TRANSPARENCY=0.101961, SURF_ID='glass'/ 
&OBST ID='系统嵌板:玻璃:408421', XB=44.820513,46.769231,22.0,22.0,18.0,20.0, RGB=0,128,192, TRANSPARENCY=0.101961, SURF_ID='glass'/ 
&OBST ID='系统嵌板:玻璃:408422', XB=46.769231,48.717949,22.0,22.0,18.0,20.0, RGB=0,128,192, TRANSPARENCY=0.101961, SURF_ID='glass'/ 
&OBST ID='系统嵌板:玻璃:408424', XB=48.717949,50.666667,22.0,22.0,18.0,20.0, RGB=0,128,192, TRANSPARENCY=0.101961, SURF_ID='glass'/ 
&OBST ID='系统嵌板:玻璃:408425', XB=50.666667,52.615385,22.0,22.0,18.0,20.0, RGB=0,128,192, TRANSPARENCY=0.101961, SURF_ID='glass'/ 
&OBST ID='系统嵌板:玻璃:408426', XB=52.615385,54.564103,22.0,22.0,18.0,20.0, RGB=0,128,192, TRANSPARENCY=0.101961, SURF_ID='glass'/ 
&OBST ID='系统嵌板:玻璃:408428', XB=54.564103,56.512821,22.0,22.0,18.0,20.0, RGB=0,128,192, TRANSPARENCY=0.101961, SURF_ID='glass'/ 
&OBST ID='系统嵌板:玻璃:408429', XB=56.512821,58.461538,22.0,22.0,18.0,20.0, RGB=0,128,192, TRANSPARENCY=0.101961, SURF_ID='glass'/ 
&OBST ID='系统嵌板:玻璃:408430', XB=58.461538,60.410256,22.0,22.0,18.0,20.0, RGB=0,128,192, TRANSPARENCY=0.101961, SURF_ID='glass'/ 
&OBST ID='系统嵌板:玻璃:408431', XB=60.410256,62.358974,22.0,22.0,18.0,20.0, RGB=0,128,192, TRANSPARENCY=0.101961, SURF_ID='glass'/ 
&OBST ID='系统嵌板:玻璃:408433', XB=62.358974,64.307692,22.0,22.0,18.0,20.0, RGB=0,128,192, TRANSPARENCY=0.101961, SURF_ID='glass'/ 
&OBST ID='系统嵌板:玻璃:408434', XB=64.307692,66.25641,22.0,22.0,18.0,20.0, RGB=0,128,192, TRANSPARENCY=0.101961, SURF_ID='glass'/ 
&OBST ID='系统嵌板:玻璃:408435', XB=66.25641,68.205128,22.0,22.0,18.0,20.0, RGB=0,128,192, TRANSPARENCY=0.101961, SURF_ID='glass'/ 
&OBST ID='系统嵌板:玻璃:408437', XB=68.205128,70.153846,22.0,22.0,18.0,20.0, RGB=0,128,192, TRANSPARENCY=0.101961, SURF_ID='glass'/ 
&OBST ID='系统嵌板:玻璃:408438', XB=70.153846,72.102564,22.0,22.0,18.0,20.0, RGB=0,128,192, TRANSPARENCY=0.101961, SURF_ID='glass'/ 
&OBST ID='系统嵌板:玻璃:408439', XB=72.102564,74.051282,22.0,22.0,18.0,20.0, RGB=0,128,192, TRANSPARENCY=0.101961, SURF_ID='glass'/ 
&OBST ID='系统嵌板:玻璃:408440', XB=74.051282,76.0,22.0,22.0,18.0,20.0, RGB=0,128,192, TRANSPARENCY=0.101961, SURF_ID='glass'/ 
&OBST ID='系统嵌板:玻璃:408442', XB=76.0,77.948718,22.0,22.0,18.0,20.0, RGB=0,128,192, TRANSPARENCY=0.101961, SURF_ID='glass'/ 
&OBST ID='系统嵌板:玻璃:408443', XB=77.948718,79.897436,22.0,22.0,18.0,20.0, RGB=0,128,192, TRANSPARENCY=0.101961, SURF_ID='glass'/ 
&OBST ID='系统嵌板:玻璃:408444', XB=79.897436,81.846154,22.0,22.0,18.0,20.0, RGB=0,128,192, TRANSPARENCY=0.101961, SURF_ID='glass'/ 
&OBST ID='系统嵌板:玻璃:408446', XB=81.846154,83.794872,22.0,22.0,18.0,20.0, RGB=0,128,192, TRANSPARENCY=0.101961, SURF_ID='glass'/ 
&OBST ID='系统嵌板:玻璃:408449', XB=1.948718,3.897436,22.0,22.0,20.0,22.0, RGB=0,128,192, TRANSPARENCY=0.101961, SURF_ID='glass'/ 
&OBST ID='系统嵌板:玻璃:408450', XB=3.897436,5.846154,22.0,22.0,20.0,22.0, RGB=0,128,192, TRANSPARENCY=0.101961, SURF_ID='glass'/ 
&OBST ID='系统嵌板:玻璃:408451', XB=5.846154,7.794872,22.0,22.0,20.0,22.0, RGB=0,128,192, TRANSPARENCY=0.101961, SURF_ID='glass'/ 
&OBST ID='系统嵌板:玻璃:408453', XB=7.794872,9.74359,22.0,22.0,20.0,22.0, RGB=0,128,192, TRANSPARENCY=0.101961, SURF_ID='glass'/ 
&OBST ID='系统嵌板:玻璃:408454', XB=9.74359,11.692308,22.0,22.0,20.0,22.0, RGB=0,128,192, TRANSPARENCY=0.101961, SURF_ID='glass'/ 
&OBST ID='系统嵌板:玻璃:408455', XB=11.692308,13.641026,22.0,22.0,20.0,22.0, RGB=0,128,192, TRANSPARENCY=0.101961, SURF_ID='glass'/ 
&OBST ID='系统嵌板:玻璃:408456', XB=13.641026,15.589744,22.0,22.0,20.0,22.0, RGB=0,128,192, TRANSPARENCY=0.101961, SURF_ID='glass'/ 
&OBST ID='系统嵌板:玻璃:408458', XB=15.589744,17.538462,22.0,22.0,20.0,22.0, RGB=0,128,192, TRANSPARENCY=0.101961, SURF_ID='glass'/ 
&OBST ID='系统嵌板:玻璃:408459', XB=17.538462,19.487179,22.0,22.0,20.0,22.0, RGB=0,128,192, TRANSPARENCY=0.101961, SURF_ID='glass'/ 
&OBST ID='系统嵌板:玻璃:408460', XB=19.487179,21.435897,22.0,22.0,20.0,22.0, RGB=0,128,192, TRANSPARENCY=0.101961, SURF_ID='glass'/ 
&OBST ID='系统嵌板:玻璃:408462', XB=21.435897,23.384615,22.0,22.0,20.0,22.0, RGB=0,128,192, TRANSPARENCY=0.101961, SURF_ID='glass'/ 
&OBST ID='系统嵌板:玻璃:408463', XB=23.384615,25.333333,22.0,22.0,20.0,22.0, RGB=0,128,192, TRANSPARENCY=0.101961, SURF_ID='glass'/ 
&OBST ID='系统嵌板:玻璃:408464', XB=25.333333,27.282051,22.0,22.0,20.0,22.0, RGB=0,128,192, TRANSPARENCY=0.101961, SURF_ID='glass'/ 
&OBST ID='系统嵌板:玻璃:408465', XB=27.282051,29.230769,22.0,22.0,20.0,22.0, RGB=0,128,192, TRANSPARENCY=0.101961, SURF_ID='glass'/ 
&OBST ID='系统嵌板:玻璃:408467', XB=29.230769,31.179487,22.0,22.0,20.0,22.0, RGB=0,128,192, TRANSPARENCY=0.101961, SURF_ID='glass'/ 
&OBST ID='系统嵌板:玻璃:408468', XB=31.179487,33.128205,22.0,22.0,20.0,22.0, RGB=0,128,192, TRANSPARENCY=0.101961, SURF_ID='glass'/ 
&OBST ID='系统嵌板:玻璃:408469', XB=33.128205,35.076923,22.0,22.0,20.0,22.0, RGB=0,128,192, TRANSPARENCY=0.101961, SURF_ID='glass'/ 
&OBST ID='系统嵌板:玻璃:408471', XB=35.076923,37.025641,22.0,22.0,20.0,22.0, RGB=0,128,192, TRANSPARENCY=0.101961, SURF_ID='glass'/ 
&OBST ID='系统嵌板:玻璃:408472', XB=37.025641,38.974359,22.0,22.0,20.0,22.0, RGB=0,128,192, TRANSPARENCY=0.101961, SURF_ID='glass'/ 
&OBST ID='系统嵌板:玻璃:408473', XB=38.974359,40.923077,22.0,22.0,20.0,22.0, RGB=0,128,192, TRANSPARENCY=0.101961, SURF_ID='glass'/ 
&OBST ID='系统嵌板:玻璃:408475', XB=40.923077,42.871795,22.0,22.0,20.0,22.0, RGB=0,128,192, TRANSPARENCY=0.101961, SURF_ID='glass'/ 
&OBST ID='系统嵌板:玻璃:408476', XB=42.871795,44.820513,22.0,22.0,20.0,22.0, RGB=0,128,192, TRANSPARENCY=0.101961, SURF_ID='glass'/ 
&OBST ID='系统嵌板:玻璃:408477', XB=44.820513,46.769231,22.0,22.0,20.0,22.0, RGB=0,128,192, TRANSPARENCY=0.101961, SURF_ID='glass'/ 
&OBST ID='系统嵌板:玻璃:408478', XB=46.769231,48.717949,22.0,22.0,20.0,22.0, RGB=0,128,192, TRANSPARENCY=0.101961, SURF_ID='glass'/ 
&OBST ID='系统嵌板:玻璃:408480', XB=48.717949,50.666667,22.0,22.0,20.0,22.0, RGB=0,128,192, TRANSPARENCY=0.101961, SURF_ID='glass'/ 
&OBST ID='系统嵌板:玻璃:408481', XB=50.666667,52.615385,22.0,22.0,20.0,22.0, RGB=0,128,192, TRANSPARENCY=0.101961, SURF_ID='glass'/ 
&OBST ID='系统嵌板:玻璃:408482', XB=52.615385,54.564103,22.0,22.0,20.0,22.0, RGB=0,128,192, TRANSPARENCY=0.101961, SURF_ID='glass'/ 
&OBST ID='系统嵌板:玻璃:408484', XB=54.564103,56.512821,22.0,22.0,20.0,22.0, RGB=0,128,192, TRANSPARENCY=0.101961, SURF_ID='glass'/ 
&OBST ID='系统嵌板:玻璃:408485', XB=56.512821,58.461538,22.0,22.0,20.0,22.0, RGB=0,128,192, TRANSPARENCY=0.101961, SURF_ID='glass'/ 
&OBST ID='系统嵌板:玻璃:408486', XB=58.461538,60.410256,22.0,22.0,20.0,22.0, RGB=0,128,192, TRANSPARENCY=0.101961, SURF_ID='glass'/ 
&OBST ID='系统嵌板:玻璃:408487', XB=60.410256,62.358974,22.0,22.0,20.0,22.0, RGB=0,128,192, TRANSPARENCY=0.101961, SURF_ID='glass'/ 
&OBST ID='系统嵌板:玻璃:408489', XB=62.358974,64.307692,22.0,22.0,20.0,22.0, RGB=0,128,192, TRANSPARENCY=0.101961, SURF_ID='glass'/ 
&OBST ID='系统嵌板:玻璃:408490', XB=64.307692,66.25641,22.0,22.0,20.0,22.0, RGB=0,128,192, TRANSPARENCY=0.101961, SURF_ID='glass'/ 
&OBST ID='系统嵌板:玻璃:408491', XB=66.25641,68.205128,22.0,22.0,20.0,22.0, RGB=0,128,192, TRANSPARENCY=0.101961, SURF_ID='glass'/ 
&OBST ID='系统嵌板:玻璃:408493', XB=68.205128,70.153846,22.0,22.0,20.0,22.0, RGB=0,128,192, TRANSPARENCY=0.101961, SURF_ID='glass'/ 
&OBST ID='系统嵌板:玻璃:408494', XB=70.153846,72.102564,22.0,22.0,20.0,22.0, RGB=0,128,192, TRANSPARENCY=0.101961, SURF_ID='glass'/ 
&OBST ID='系统嵌板:玻璃:408495', XB=72.102564,74.051282,22.0,22.0,20.0,22.0, RGB=0,128,192, TRANSPARENCY=0.101961, SURF_ID='glass'/ 
&OBST ID='系统嵌板:玻璃:408496', XB=74.051282,76.0,22.0,22.0,20.0,22.0, RGB=0,128,192, TRANSPARENCY=0.101961, SURF_ID='glass'/ 
&OBST ID='系统嵌板:玻璃:408498', XB=76.0,77.948718,22.0,22.0,20.0,22.0, RGB=0,128,192, TRANSPARENCY=0.101961, SURF_ID='glass'/ 
&OBST ID='系统嵌板:玻璃:408499', XB=77.948718,79.897436,22.0,22.0,20.0,22.0, RGB=0,128,192, TRANSPARENCY=0.101961, SURF_ID='glass'/ 
&OBST ID='系统嵌板:玻璃:408500', XB=79.897436,81.846154,22.0,22.0,20.0,22.0, RGB=0,128,192, TRANSPARENCY=0.101961, SURF_ID='glass'/ 
&OBST ID='系统嵌板:玻璃:408502', XB=81.846154,83.794872,22.0,22.0,20.0,22.0, RGB=0,128,192, TRANSPARENCY=0.101961, SURF_ID='glass'/ 
&OBST ID='电脑桌:1350mm x 640mm:407695', XB=114.974359,116.923077,22.0,24.0,14.0,16.0, RGB=130,132,163, THICKEN=.TRUE., SURF_ID='textile'/ 
&OBST ID='电脑桌:1350mm x 640mm:407697', XB=128.615385,130.564103,22.0,24.0,14.0,16.0, RGB=130,132,163, THICKEN=.TRUE., SURF_ID='textile'/ 
&OBST ID='电脑桌:1350mm x 640mm:407699', XB=122.769231,124.717949,22.0,24.0,14.0,16.0, RGB=130,132,163, THICKEN=.TRUE., SURF_ID='textile'/ 
&OBST ID='电脑桌:1350mm x 640mm:407701', XB=114.974359,116.923077,16.0,18.0,14.0,16.0, RGB=130,132,163, THICKEN=.TRUE., SURF_ID='textile'/ 
&OBST ID='电脑桌:1350mm x 640mm:407703', XB=128.615385,130.564103,16.0,18.0,14.0,16.0, RGB=130,132,163, THICKEN=.TRUE., SURF_ID='textile'/ 
&OBST ID='电脑桌:1350mm x 640mm:407705', XB=122.769231,124.717949,16.0,18.0,14.0,16.0, RGB=130,132,163, THICKEN=.TRUE., SURF_ID='textile'/ 
&OBST ID='电脑桌:1350mm x 640mm:407707', XB=114.974359,116.923077,8.0,10.0,14.0,16.0, RGB=130,132,163, THICKEN=.TRUE., SURF_ID='textile'/ 
&OBST ID='电脑桌:1350mm x 640mm:407709', XB=128.615385,130.564103,8.0,10.0,14.0,16.0, RGB=130,132,163, THICKEN=.TRUE., SURF_ID='textile'/ 
&OBST ID='电脑桌:1350mm x 640mm:407711', XB=122.769231,124.717949,8.0,10.0,14.0,16.0, RGB=130,132,163, THICKEN=.TRUE., SURF_ID='textile'/ 
&OBST ID='电脑桌:1350mm x 640mm:407713', XB=89.641026,91.589744,10.0,12.0,14.0,16.0, RGB=130,132,163, THICKEN=.TRUE., SURF_ID='textile'/ 
&OBST ID='电脑桌:1350mm x 640mm:407715', XB=101.333333,103.282051,10.0,12.0,14.0,16.0, RGB=130,132,163, THICKEN=.TRUE., SURF_ID='textile'/ 
&OBST ID='办公桌 1:办公桌 1:407730', XB=161.74359,163.692308,34.0,36.0,14.0,16.0, RGB=130,132,163, THICKEN=.TRUE., SURF_ID='textile'/ 
&OBST ID='文件柜:文件柜:407734', XB=161.74359,163.692308,34.0,36.0,14.0,16.0, RGB=130,132,163, THICKEN=.TRUE., SURF_ID='textile'/ 
&OBST ID='办公桌 1:办公桌 1:407739', XB=161.74359,163.692308,36.0,38.0,14.0,16.0, RGB=130,132,163, THICKEN=.TRUE., SURF_ID='textile'/ 
&OBST ID='办公桌 1:办公桌 1:407742', XB=159.794872,161.74359,36.0,38.0,14.0,16.0, RGB=130,132,163, THICKEN=.TRUE., SURF_ID='textile'/ 
&OBST ID='文件柜:文件柜:407743', XB=161.74359,163.692308,36.0,38.0,14.0,16.0, RGB=130,132,163, THICKEN=.TRUE., SURF_ID='textile'/ 
&OBST ID='办公椅1:办公椅1:407754', XB=173.435897,175.384615,38.0,40.0,14.0,16.0, RGB=130,132,163, THICKEN=.TRUE., SURF_ID='textile'/ 
&OBST ID='办公椅1:办公椅1:407757', XB=173.435897,175.384615,32.0,34.0,14.0,16.0, RGB=130,132,163, THICKEN=.TRUE., SURF_ID='textile'/ 
&OBST ID='办公桌 1:办公桌 1:407759', XB=173.435897,175.384615,34.0,36.0,14.0,16.0, RGB=130,132,163, THICKEN=.TRUE., SURF_ID='textile'/ 
&OBST ID='办公桌 1:办公桌 1:407760', XB=173.435897,175.384615,34.0,36.0,14.0,16.0, RGB=130,132,163, THICKEN=.TRUE., SURF_ID='textile'/ 
&OBST ID='办公桌 1:办公桌 1:407768', XB=173.435897,175.384615,36.0,38.0,14.0,16.0, RGB=130,132,163, THICKEN=.TRUE., SURF_ID='textile'/ 
&OBST ID='办公桌 1:办公桌 1:407771', XB=171.487179,173.435897,36.0,38.0,14.0,16.0, RGB=130,132,163, THICKEN=.TRUE., SURF_ID='textile'/ 
&OBST ID='办公桌 1:办公桌 1:407788', XB=161.74359,163.692308,18.0,20.0,14.0,16.0, RGB=130,132,163, THICKEN=.TRUE., SURF_ID='textile'/ 
&OBST ID='办公桌 1:办公桌 1:407791', XB=161.74359,163.692308,18.0,20.0,14.0,16.0, RGB=130,132,163, THICKEN=.TRUE., SURF_ID='textile'/ 
&OBST ID='办公桌 1:办公桌 1:407797', XB=161.74359,163.692308,20.0,22.0,14.0,16.0, RGB=130,132,163, THICKEN=.TRUE., SURF_ID='textile'/ 
&OBST ID='文件柜:文件柜:407801', XB=161.74359,163.692308,20.0,22.0,14.0,16.0, RGB=130,132,163, THICKEN=.TRUE., SURF_ID='textile'/ 
&OBST ID='办公椅1:办公椅1:407812', XB=173.435897,175.384615,20.0,22.0,14.0,16.0, RGB=130,132,163, THICKEN=.TRUE., SURF_ID='textile'/ 
&OBST ID='办公椅1:办公椅1:407815', XB=173.435897,175.384615,16.0,18.0,14.0,16.0, RGB=130,132,163, THICKEN=.TRUE., SURF_ID='textile'/ 
&OBST ID='办公桌 1:办公桌 1:407817', XB=173.435897,175.384615,18.0,20.0,14.0,16.0, RGB=130,132,163, THICKEN=.TRUE., SURF_ID='textile'/ 
&OBST ID='办公桌 1:办公桌 1:407820', XB=173.435897,175.384615,18.0,20.0,14.0,16.0, RGB=130,132,163, THICKEN=.TRUE., SURF_ID='textile'/ 
&OBST ID='办公桌 1:办公桌 1:407826', XB=173.435897,175.384615,20.0,22.0,14.0,16.0, RGB=130,132,163, THICKEN=.TRUE., SURF_ID='textile'/ 
&OBST ID='办公桌 1:办公桌 1:407827', XB=173.435897,175.384615,20.0,22.0,14.0,16.0, RGB=130,132,163, THICKEN=.TRUE., SURF_ID='textile'/ 
&OBST ID='办公桌 1:办公桌 1:407846', XB=161.74359,163.692308,6.0,8.0,14.0,16.0, RGB=130,132,163, THICKEN=.TRUE., SURF_ID='textile'/ 
&OBST ID='办公桌 1:办公桌 1:407855', XB=161.74359,163.692308,8.0,10.0,14.0,16.0, RGB=130,132,163, THICKEN=.TRUE., SURF_ID='textile'/ 
&OBST ID='文件柜:文件柜:407859', XB=161.74359,163.692308,8.0,10.0,14.0,16.0, RGB=130,132,163, THICKEN=.TRUE., SURF_ID='textile'/ 
&OBST ID='办公椅1:办公椅1:407870', XB=173.435897,175.384615,10.0,12.0,14.0,16.0, RGB=130,132,163, THICKEN=.TRUE., SURF_ID='textile'/ 
&OBST ID='办公椅1:办公椅1:407873', XB=173.435897,175.384615,4.0,6.0,14.0,16.0, RGB=130,132,163, THICKEN=.TRUE., SURF_ID='textile'/ 
&OBST ID='办公桌 1:办公桌 1:407875', XB=173.435897,175.384615,6.0,8.0,14.0,16.0, RGB=130,132,163, THICKEN=.TRUE., SURF_ID='textile'/ 
&OBST ID='办公桌 1:办公桌 1:407884', XB=173.435897,175.384615,8.0,10.0,14.0,16.0, RGB=130,132,163, THICKEN=.TRUE., SURF_ID='textile'/ 
&OBST ID='办公桌 1:办公桌 1:407885', XB=173.435897,175.384615,8.0,10.0,14.0,16.0, RGB=130,132,163, THICKEN=.TRUE., SURF_ID='textile'/ 
&OBST ID='办公椅1:办公椅1:407898', XB=204.615385,206.564103,34.0,36.0,14.0,16.0, RGB=130,132,163, THICKEN=.TRUE., SURF_ID='textile'/ 
&OBST ID='办公椅1:办公椅1:407899', XB=204.615385,206.564103,36.0,38.0,14.0,16.0, RGB=130,132,163, THICKEN=.TRUE., SURF_ID='textile'/ 
&OBST ID='办公椅1:办公椅1:407900', XB=202.666667,204.615385,34.0,36.0,14.0,16.0, RGB=130,132,163, THICKEN=.TRUE., SURF_ID='textile'/ 
&OBST ID='办公椅1:办公椅1:407902', XB=204.615385,206.564103,32.0,34.0,14.0,16.0, RGB=130,132,163, THICKEN=.TRUE., SURF_ID='textile'/ 
&OBST ID='办公桌 1:办公桌 1:407904', XB=204.615385,206.564103,34.0,36.0,14.0,16.0, RGB=130,132,163, THICKEN=.TRUE., SURF_ID='textile'/ 
&OBST ID='办公桌 1:办公桌 1:407913', XB=204.615385,206.564103,34.0,36.0,14.0,16.0, RGB=130,132,163, THICKEN=.TRUE., SURF_ID='textile'/ 
&OBST ID='办公椅1:办公椅1:407927', XB=218.25641,220.205128,34.0,36.0,14.0,16.0, RGB=130,132,163, THICKEN=.TRUE., SURF_ID='textile'/ 
&OBST ID='办公椅1:办公椅1:407928', XB=216.307692,218.25641,36.0,38.0,14.0,16.0, RGB=130,132,163, THICKEN=.TRUE., SURF_ID='textile'/ 
&OBST ID='办公椅1:办公椅1:407929', XB=216.307692,218.25641,34.0,36.0,14.0,16.0, RGB=130,132,163, THICKEN=.TRUE., SURF_ID='textile'/ 
&OBST ID='办公椅1:办公椅1:407931', XB=216.307692,218.25641,32.0,34.0,14.0,16.0, RGB=130,132,163, THICKEN=.TRUE., SURF_ID='textile'/ 
&OBST ID='办公桌 1:办公桌 1:407945', XB=216.307692,218.25641,34.0,36.0,14.0,16.0, RGB=130,132,163, THICKEN=.TRUE., SURF_ID='textile'/ 
&OBST ID='文件柜:文件柜:407947', XB=216.307692,218.25641,34.0,36.0,14.0,16.0, RGB=130,132,163, THICKEN=.TRUE., SURF_ID='textile'/ 
&OBST ID='办公椅1:办公椅1:407956', XB=204.615385,206.564103,18.0,20.0,14.0,16.0, RGB=130,132,163, THICKEN=.TRUE., SURF_ID='textile'/ 
&OBST ID='办公椅1:办公椅1:407957', XB=204.615385,206.564103,20.0,22.0,14.0,16.0, RGB=130,132,163, THICKEN=.TRUE., SURF_ID='textile'/ 
&OBST ID='办公椅1:办公椅1:407958', XB=202.666667,204.615385,18.0,20.0,14.0,16.0, RGB=130,132,163, THICKEN=.TRUE., SURF_ID='textile'/ 
&OBST ID='办公椅1:办公椅1:407960', XB=204.615385,206.564103,16.0,18.0,14.0,16.0, RGB=130,132,163, THICKEN=.TRUE., SURF_ID='textile'/ 
&OBST ID='办公桌 1:办公桌 1:407962', XB=204.615385,206.564103,16.0,18.0,14.0,16.0, RGB=130,132,163, THICKEN=.TRUE., SURF_ID='textile'/ 
&OBST ID='办公桌 1:办公桌 1:407963', XB=204.615385,206.564103,16.0,18.0,14.0,16.0, RGB=130,132,163, THICKEN=.TRUE., SURF_ID='textile'/ 
&OBST ID='办公桌 1:办公桌 1:407971', XB=204.615385,206.564103,18.0,20.0,14.0,16.0, RGB=130,132,163, THICKEN=.TRUE., SURF_ID='textile'/ 
&OBST ID='办公椅1:办公椅1:407985', XB=218.25641,220.205128,18.0,20.0,14.0,16.0, RGB=130,132,163, THICKEN=.TRUE., SURF_ID='textile'/ 
&OBST ID='办公椅1:办公椅1:407986', XB=216.307692,218.25641,20.0,22.0,14.0,16.0, RGB=130,132,163, THICKEN=.TRUE., SURF_ID='textile'/ 
&OBST ID='办公椅1:办公椅1:407987', XB=216.307692,218.25641,18.0,20.0,14.0,16.0, RGB=130,132,163, THICKEN=.TRUE., SURF_ID='textile'/ 
&OBST ID='办公椅1:办公椅1:407989', XB=216.307692,218.25641,16.0,18.0,14.0,16.0, RGB=130,132,163, THICKEN=.TRUE., SURF_ID='textile'/ 
&OBST ID='办公桌 1:办公桌 1:407992', XB=216.307692,218.25641,16.0,18.0,14.0,16.0, RGB=130,132,163, THICKEN=.TRUE., SURF_ID='textile'/ 
&OBST ID='办公桌 1:办公桌 1:408003', XB=216.307692,218.25641,18.0,20.0,14.0,16.0, RGB=130,132,163, THICKEN=.TRUE., SURF_ID='textile'/ 
&OBST ID='文件柜:文件柜:408005', XB=216.307692,218.25641,18.0,20.0,14.0,16.0, RGB=130,132,163, THICKEN=.TRUE., SURF_ID='textile'/ 
&OBST ID='办公椅1:办公椅1:408014', XB=204.615385,206.564103,6.0,8.0,14.0,16.0, RGB=130,132,163, THICKEN=.TRUE., SURF_ID='textile'/ 
&OBST ID='办公椅1:办公椅1:408015', XB=204.615385,206.564103,8.0,10.0,14.0,16.0, RGB=130,132,163, THICKEN=.TRUE., SURF_ID='textile'/ 
&OBST ID='办公椅1:办公椅1:408016', XB=202.666667,204.615385,6.0,8.0,14.0,16.0, RGB=130,132,163, THICKEN=.TRUE., SURF_ID='textile'/ 
&OBST ID='办公椅1:办公椅1:408018', XB=204.615385,206.564103,4.0,6.0,14.0,16.0, RGB=130,132,163, THICKEN=.TRUE., SURF_ID='textile'/ 
&OBST ID='办公桌 1:办公桌 1:408020', XB=204.615385,206.564103,4.0,6.0,14.0,16.0, RGB=130,132,163, THICKEN=.TRUE., SURF_ID='textile'/ 
&OBST ID='办公桌 1:办公桌 1:408029', XB=204.615385,206.564103,6.0,8.0,14.0,16.0, RGB=130,132,163, THICKEN=.TRUE., SURF_ID='textile'/ 
&OBST ID='办公椅1:办公椅1:408043', XB=218.25641,220.205128,6.0,8.0,14.0,16.0, RGB=130,132,163, THICKEN=.TRUE., SURF_ID='textile'/ 
&OBST ID='办公椅1:办公椅1:408044', XB=216.307692,218.25641,8.0,10.0,14.0,16.0, RGB=130,132,163, THICKEN=.TRUE., SURF_ID='textile'/ 
&OBST ID='办公椅1:办公椅1:408045', XB=216.307692,218.25641,6.0,8.0,14.0,16.0, RGB=130,132,163, THICKEN=.TRUE., SURF_ID='textile'/ 
&OBST ID='办公椅1:办公椅1:408047', XB=216.307692,218.25641,4.0,6.0,14.0,16.0, RGB=130,132,163, THICKEN=.TRUE., SURF_ID='textile'/ 
&OBST ID='办公桌 1:办公桌 1:408061', XB=216.307692,218.25641,6.0,8.0,14.0,16.0, RGB=130,132,163, THICKEN=.TRUE., SURF_ID='textile'/ 
&OBST ID='文件柜:文件柜:408063', XB=216.307692,218.25641,6.0,8.0,14.0,16.0, RGB=130,132,163, THICKEN=.TRUE., SURF_ID='textile'/ 
&OBST ID='电脑桌:1350mm x 640mm:408067', XB=144.205128,146.153846,12.0,14.0,14.0,16.0, RGB=130,132,163, THICKEN=.TRUE., SURF_ID='textile'/ 
&OBST ID='电脑桌:1350mm x 640mm:408069', XB=138.358974,140.307692,12.0,14.0,14.0,16.0, RGB=130,132,163, THICKEN=.TRUE., SURF_ID='textile'/ 
&OBST ID='电脑桌:1350mm x 640mm:408071', XB=144.205128,146.153846,6.0,8.0,14.0,16.0, RGB=130,132,163, THICKEN=.TRUE., SURF_ID='textile'/ 
&OBST ID='电脑桌:1350mm x 640mm:408073', XB=138.358974,140.307692,6.0,8.0,14.0,16.0, RGB=130,132,163, THICKEN=.TRUE., SURF_ID='textile'/ 
&OBST ID='电脑桌:1350mm x 640mm:423363', XB=165.641026,167.589744,100.415094,102.339623,14.0,16.0, RGB=130,132,163, THICKEN=.TRUE., SURF_ID='textile'/ 
&OBST ID='电脑桌:1350mm x 640mm:423365', XB=159.794872,161.74359,100.415094,102.339623,14.0,16.0, RGB=130,132,163, THICKEN=.TRUE., SURF_ID='textile'/ 
&OBST ID='电脑桌:1350mm x 640mm:423367', XB=165.641026,167.589744,94.641509,96.566038,14.0,16.0, RGB=130,132,163, THICKEN=.TRUE., SURF_ID='textile'/ 
&OBST ID='电脑桌:1350mm x 640mm:423369', XB=159.794872,161.74359,94.641509,96.566038,14.0,16.0, RGB=130,132,163, THICKEN=.TRUE., SURF_ID='textile'/ 
&OBST ID='电脑桌:1350mm x 640mm:423371', XB=175.384615,177.333333,127.358491,129.283019,14.0,16.0, RGB=130,132,163, THICKEN=.TRUE., SURF_ID='textile'/ 
&OBST ID='电脑桌:1350mm x 640mm:423373', XB=169.538462,171.487179,127.358491,129.283019,14.0,16.0, RGB=130,132,163, THICKEN=.TRUE., SURF_ID='textile'/ 
&OBST ID='电脑桌:1350mm x 640mm:423375', XB=175.384615,177.333333,121.584906,123.509434,14.0,16.0, RGB=130,132,163, THICKEN=.TRUE., SURF_ID='textile'/ 
&OBST ID='电脑桌:1350mm x 640mm:423377', XB=169.538462,171.487179,121.584906,123.509434,14.0,16.0, RGB=130,132,163, THICKEN=.TRUE., SURF_ID='textile'/ 
&OBST ID='电脑桌:1350mm x 640mm:423379', XB=175.384615,177.333333,115.811321,117.735849,14.0,16.0, RGB=130,132,163, THICKEN=.TRUE., SURF_ID='textile'/ 
&OBST ID='电脑桌:1350mm x 640mm:423381', XB=169.538462,171.487179,115.811321,117.735849,14.0,16.0, RGB=130,132,163, THICKEN=.TRUE., SURF_ID='textile'/ 
&OBST ID='电脑桌:1350mm x 640mm:423383', XB=175.384615,177.333333,110.037736,111.962264,14.0,16.0, RGB=130,132,163, THICKEN=.TRUE., SURF_ID='textile'/ 
&OBST ID='电脑桌:1350mm x 640mm:423385', XB=169.538462,171.487179,110.037736,111.962264,14.0,16.0, RGB=130,132,163, THICKEN=.TRUE., SURF_ID='textile'/ 
&OBST ID='电脑桌:1350mm x 640mm:423387', XB=175.384615,177.333333,100.415094,102.339623,14.0,16.0, RGB=130,132,163, THICKEN=.TRUE., SURF_ID='textile'/ 
&OBST ID='电脑桌:1350mm x 640mm:423389', XB=169.538462,171.487179,100.415094,102.339623,14.0,16.0, RGB=130,132,163, THICKEN=.TRUE., SURF_ID='textile'/ 
&OBST ID='电脑桌:1350mm x 640mm:423391', XB=175.384615,177.333333,94.641509,96.566038,14.0,16.0, RGB=130,132,163, THICKEN=.TRUE., SURF_ID='textile'/ 
&OBST ID='电脑桌:1350mm x 640mm:423393', XB=169.538462,171.487179,94.641509,96.566038,14.0,16.0, RGB=130,132,163, THICKEN=.TRUE., SURF_ID='textile'/ 
&OBST ID='办公椅1:办公椅1:423400', XB=189.025641,190.974359,111.962264,113.886792,14.0,16.0, RGB=130,132,163, THICKEN=.TRUE., SURF_ID='textile'/ 
&OBST ID='办公椅1:办公椅1:423402', XB=187.076923,189.025641,111.962264,113.886792,14.0,16.0, RGB=130,132,163, THICKEN=.TRUE., SURF_ID='textile'/ 
&OBST ID='办公桌 1:办公桌 1:423409', XB=187.076923,189.025641,110.037736,111.962264,14.0,16.0, RGB=130,132,163, THICKEN=.TRUE., SURF_ID='textile'/ 
&OBST ID='办公桌 1:办公桌 1:423418', XB=187.076923,189.025641,111.962264,113.886792,14.0,16.0, RGB=130,132,163, THICKEN=.TRUE., SURF_ID='textile'/ 
&OBST ID='办公椅1:办公椅1:423429', XB=198.769231,200.717949,111.962264,113.886792,14.0,16.0, RGB=130,132,163, THICKEN=.TRUE., SURF_ID='textile'/ 
&OBST ID='办公椅1:办公椅1:423431', XB=196.820513,198.769231,111.962264,113.886792,14.0,16.0, RGB=130,132,163, THICKEN=.TRUE., SURF_ID='textile'/ 
&OBST ID='办公桌 1:办公桌 1:423436', XB=198.769231,200.717949,110.037736,111.962264,14.0,16.0, RGB=130,132,163, THICKEN=.TRUE., SURF_ID='textile'/ 
&OBST ID='办公桌 1:办公桌 1:423444', XB=198.769231,200.717949,111.962264,113.886792,14.0,16.0, RGB=130,132,163, THICKEN=.TRUE., SURF_ID='textile'/ 
&OBST ID='办公桌 1:办公桌 1:423467', XB=187.076923,189.025641,96.566038,98.490566,14.0,16.0, RGB=130,132,163, THICKEN=.TRUE., SURF_ID='textile'/ 
&OBST ID='办公桌 1:办公桌 1:423473', XB=189.025641,190.974359,98.490566,100.415094,14.0,16.0, RGB=130,132,163, THICKEN=.TRUE., SURF_ID='textile'/ 
&OBST ID='办公桌 1:办公桌 1:423476', XB=187.076923,189.025641,98.490566,100.415094,14.0,16.0, RGB=130,132,163, THICKEN=.TRUE., SURF_ID='textile'/ 
&OBST ID='办公桌 1:办公桌 1:423493', XB=198.769231,200.717949,96.566038,98.490566,14.0,16.0, RGB=130,132,163, THICKEN=.TRUE., SURF_ID='textile'/ 
&OBST ID='办公桌 1:办公桌 1:423502', XB=198.769231,200.717949,98.490566,100.415094,14.0,16.0, RGB=130,132,163, THICKEN=.TRUE., SURF_ID='textile'/ 
&OBST ID='办公桌 1:办公桌 1:423505', XB=196.820513,198.769231,98.490566,100.415094,14.0,16.0, RGB=130,132,163, THICKEN=.TRUE., SURF_ID='textile'/ 
&OBST ID='文件柜:文件柜:423506', XB=198.769231,200.717949,98.490566,100.415094,14.0,16.0, RGB=130,132,163, THICKEN=.TRUE., SURF_ID='textile'/ 
&OBST ID='电脑桌:1350mm x 640mm:423537', XB=27.282051,29.230769,83.09434,85.018868,14.0,16.0, RGB=130,132,163, THICKEN=.TRUE., SURF_ID='textile'/ 
&OBST ID='صندلی چرخ دار:صندلی چرخ دار:423538', XB=27.282051,29.230769,83.09434,85.018868,14.0,16.0, RGB=130,132,163, THICKEN=.TRUE., SURF_ID='textile'/ 
&OBST ID='电脑桌:1350mm x 640mm:423539', XB=35.076923,37.025641,83.09434,85.018868,14.0,16.0, RGB=130,132,163, THICKEN=.TRUE., SURF_ID='textile'/ 
&OBST ID='صندلی چرخ دار:صندلی چرخ دار:423540', XB=35.076923,37.025641,83.09434,85.018868,14.0,16.0, RGB=130,132,163, THICKEN=.TRUE., SURF_ID='textile'/ 
&OBST ID='电脑桌:1350mm x 640mm:423541', XB=42.871795,44.820513,83.09434,85.018868,14.0,16.0, RGB=130,132,163, THICKEN=.TRUE., SURF_ID='textile'/ 
&OBST ID='电脑桌:1350mm x 640mm:423543', XB=50.666667,52.615385,83.09434,85.018868,14.0,16.0, RGB=130,132,163, THICKEN=.TRUE., SURF_ID='textile'/ 
&OBST ID='电脑桌:1350mm x 640mm:423545', XB=27.282051,29.230769,73.471698,75.396226,14.0,16.0, RGB=130,132,163, THICKEN=.TRUE., SURF_ID='textile'/ 
&OBST ID='صندلی چرخ دار:صندلی چرخ دار:423546', XB=27.282051,29.230769,73.471698,75.396226,14.0,16.0, RGB=130,132,163, THICKEN=.TRUE., SURF_ID='textile'/ 
&OBST ID='电脑桌:1350mm x 640mm:423547', XB=35.076923,37.025641,73.471698,75.396226,14.0,16.0, RGB=130,132,163, THICKEN=.TRUE., SURF_ID='textile'/ 
&OBST ID='صندلی چرخ دار:صندلی چرخ دار:423548', XB=35.076923,37.025641,73.471698,75.396226,14.0,16.0, RGB=130,132,163, THICKEN=.TRUE., SURF_ID='textile'/ 
&OBST ID='电脑桌:1350mm x 640mm:423549', XB=42.871795,44.820513,73.471698,75.396226,14.0,16.0, RGB=130,132,163, THICKEN=.TRUE., SURF_ID='textile'/ 
&OBST ID='电脑桌:1350mm x 640mm:423551', XB=50.666667,52.615385,73.471698,75.396226,14.0,16.0, RGB=130,132,163, THICKEN=.TRUE., SURF_ID='textile'/ 
&OBST ID='电脑桌:1350mm x 640mm:423553', XB=58.461538,60.410256,73.471698,75.396226,14.0,16.0, RGB=130,132,163, THICKEN=.TRUE., SURF_ID='textile'/ 
&OBST ID='电脑桌:1350mm x 640mm:423555', XB=60.410256,62.358974,81.169811,83.09434,14.0,16.0, RGB=130,132,163, THICKEN=.TRUE., SURF_ID='textile'/ 
&OBST ID='电脑桌:1350mm x 640mm:423557', XB=66.25641,68.205128,81.169811,83.09434,14.0,16.0, RGB=130,132,163, THICKEN=.TRUE., SURF_ID='textile'/ 
&OBST ID='电脑桌:1350mm x 640mm:423559', XB=60.410256,62.358974,85.018868,86.943396,14.0,16.0, RGB=130,132,163, THICKEN=.TRUE., SURF_ID='textile'/ 
&OBST ID='电脑桌:1350mm x 640mm:423561', XB=66.25641,68.205128,85.018868,86.943396,14.0,16.0, RGB=130,132,163, THICKEN=.TRUE., SURF_ID='textile'/ 
&OBST ID='办公桌 1:办公桌 1:423580', XB=124.717949,126.666667,83.09434,85.018868,14.0,16.0, RGB=130,132,163, THICKEN=.TRUE., SURF_ID='textile'/ 
&OBST ID='办公桌 1:办公桌 1:423589', XB=124.717949,126.666667,85.018868,86.943396,14.0,16.0, RGB=130,132,163, THICKEN=.TRUE., SURF_ID='textile'/ 
&OBST ID='办公椅1:办公椅1:423601', XB=136.410256,138.358974,86.943396,88.867925,14.0,16.0, RGB=130,132,163, THICKEN=.TRUE., SURF_ID='textile'/ 
&OBST ID='办公椅1:办公椅1:423604', XB=136.410256,138.358974,83.09434,85.018868,14.0,16.0, RGB=130,132,163, THICKEN=.TRUE., SURF_ID='textile'/ 
&OBST ID='办公桌 1:办公桌 1:423607', XB=136.410256,138.358974,83.09434,85.018868,14.0,16.0, RGB=130,132,163, THICKEN=.TRUE., SURF_ID='textile'/ 
&OBST ID='办公桌 1:办公桌 1:423615', XB=136.410256,138.358974,85.018868,86.943396,14.0,16.0, RGB=130,132,163, THICKEN=.TRUE., SURF_ID='textile'/ 
&OBST ID='办公桌 1:办公桌 1:423635', XB=148.102564,150.051282,83.09434,85.018868,14.0,16.0, RGB=130,132,163, THICKEN=.TRUE., SURF_ID='textile'/ 
&OBST ID='办公桌 1:办公桌 1:423644', XB=148.102564,150.051282,85.018868,86.943396,14.0,16.0, RGB=130,132,163, THICKEN=.TRUE., SURF_ID='textile'/ 
&OBST ID='办公桌 1:办公桌 1:423667', XB=165.641026,167.589744,83.09434,85.018868,14.0,16.0, RGB=130,132,163, THICKEN=.TRUE., SURF_ID='textile'/ 
&OBST ID='办公桌 1:办公桌 1:423676', XB=165.641026,167.589744,85.018868,86.943396,14.0,16.0, RGB=130,132,163, THICKEN=.TRUE., SURF_ID='textile'/ 
&OBST ID='电脑桌:1350mm x 640mm:423682', XB=181.230769,183.179487,83.09434,85.018868,14.0,16.0, RGB=130,132,163, THICKEN=.TRUE., SURF_ID='textile'/ 
&OBST ID='صندلی چرخ دار:صندلی چرخ دار:423683', XB=181.230769,183.179487,83.09434,85.018868,14.0,16.0, RGB=130,132,163, THICKEN=.TRUE., SURF_ID='textile'/ 
&OBST ID='电脑桌:1350mm x 640mm:423684', XB=190.974359,192.923077,83.09434,85.018868,14.0,16.0, RGB=130,132,163, THICKEN=.TRUE., SURF_ID='textile'/ 
&OBST ID='电脑桌:1350mm x 640mm:423686', XB=161.74359,163.692308,73.471698,75.396226,14.0,16.0, RGB=130,132,163, THICKEN=.TRUE., SURF_ID='textile'/ 
&OBST ID='电脑桌:1350mm x 640mm:423688', XB=171.487179,173.435897,73.471698,75.396226,14.0,16.0, RGB=130,132,163, THICKEN=.TRUE., SURF_ID='textile'/ 
&OBST ID='صندلی چرخ دار:صندلی چرخ دار:423689', XB=171.487179,173.435897,71.54717,73.471698,14.0,16.0, RGB=130,132,163, THICKEN=.TRUE., SURF_ID='textile'/ 
&OBST ID='办公椅1:办公椅1:423694', XB=187.076923,189.025641,73.471698,75.396226,14.0,16.0, RGB=130,132,163, THICKEN=.TRUE., SURF_ID='textile'/ 
&OBST ID='办公椅1:办公椅1:423698', XB=187.076923,189.025641,71.54717,73.471698,14.0,16.0, RGB=130,132,163, THICKEN=.TRUE., SURF_ID='textile'/ 
&OBST ID='办公桌 1:办公桌 1:423701', XB=187.076923,189.025641,73.471698,75.396226,14.0,16.0, RGB=130,132,163, THICKEN=.TRUE., SURF_ID='textile'/ 
&OBST ID='办公桌 1:办公桌 1:423711', XB=185.128205,187.076923,73.471698,75.396226,14.0,16.0, RGB=130,132,163, THICKEN=.TRUE., SURF_ID='textile'/ 
&OBST ID='办公椅1:办公椅1:423723', XB=202.666667,204.615385,83.09434,85.018868,14.0,16.0, RGB=130,132,163, THICKEN=.TRUE., SURF_ID='textile'/ 
&OBST ID='办公椅1:办公椅1:423727', XB=204.615385,206.564103,83.09434,85.018868,14.0,16.0, RGB=130,132,163, THICKEN=.TRUE., SURF_ID='textile'/ 
&OBST ID='办公桌 1:办公桌 1:423733', XB=204.615385,206.564103,83.09434,85.018868,14.0,16.0, RGB=130,132,163, THICKEN=.TRUE., SURF_ID='textile'/ 
&OBST ID='办公桌 1:办公桌 1:423740', XB=204.615385,206.564103,81.169811,83.09434,14.0,16.0, RGB=130,132,163, THICKEN=.TRUE., SURF_ID='textile'/ 
&OBST ID='办公桌 1:办公桌 1:423742', XB=204.615385,206.564103,81.169811,83.09434,14.0,16.0, RGB=130,132,163, THICKEN=.TRUE., SURF_ID='textile'/ 
&OBST ID='办公椅1:办公椅1:423752', XB=214.358974,216.307692,83.09434,85.018868,14.0,16.0, RGB=130,132,163, THICKEN=.TRUE., SURF_ID='textile'/ 
&OBST ID='办公椅1:办公椅1:423756', XB=216.307692,218.25641,83.09434,85.018868,14.0,16.0, RGB=130,132,163, THICKEN=.TRUE., SURF_ID='textile'/ 
&OBST ID='办公桌 1:办公桌 1:423762', XB=216.307692,218.25641,83.09434,85.018868,14.0,16.0, RGB=130,132,163, THICKEN=.TRUE., SURF_ID='textile'/ 
&OBST ID='办公桌 1:办公桌 1:423771', XB=216.307692,218.25641,81.169811,83.09434,14.0,16.0, RGB=130,132,163, THICKEN=.TRUE., SURF_ID='textile'/ 
&OBST ID='办公桌 1:办公桌 1:423788', XB=204.615385,206.564103,71.54717,73.471698,14.0,16.0, RGB=130,132,163, THICKEN=.TRUE., SURF_ID='textile'/ 
&OBST ID='办公桌 1:办公桌 1:423797', XB=204.615385,206.564103,71.54717,73.471698,14.0,16.0, RGB=130,132,163, THICKEN=.TRUE., SURF_ID='textile'/ 
&OBST ID='办公桌 1:办公桌 1:423798', XB=206.564103,208.512821,71.54717,73.471698,14.0,16.0, RGB=130,132,163, THICKEN=.TRUE., SURF_ID='textile'/ 
&OBST ID='电脑桌:1350mm x 640mm:423806', XB=216.307692,218.25641,71.54717,73.471698,14.0,16.0, RGB=130,132,163, THICKEN=.TRUE., SURF_ID='textile'/ 
&OBST ID='楼板:100:406106', XB=37.025641,46.769231,110.037736,115.811321,14.0,14.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='楼板:100:406106', XB=37.025641,48.717949,106.188679,110.037736,14.0,14.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='楼板:100:406106', XB=37.025641,48.717949,115.811321,117.735849,14.0,14.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='楼板:100:406106', XB=37.025641,50.666667,117.735849,119.660377,14.0,14.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='楼板:100:406106', XB=37.025641,52.615385,104.264151,106.188679,14.0,14.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='楼板:100:406106', XB=37.025641,111.076923,94.641509,104.264151,14.0,14.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='楼板:100:406106', XB=37.025641,111.076923,119.660377,129.283019,14.0,14.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='楼板:100:406106', XB=58.461538,87.692308,104.264151,106.188679,14.0,14.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='楼板:100:406106', XB=60.410256,85.74359,106.188679,108.113208,14.0,14.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='楼板:100:406106', XB=60.410256,85.74359,117.735849,119.660377,14.0,14.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='楼板:100:406106', XB=62.358974,83.794872,108.113208,117.735849,14.0,14.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='楼板:100:406106', XB=93.538462,111.076923,104.264151,106.188679,14.0,14.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='楼板:100:406106', XB=95.487179,111.076923,117.735849,119.660377,14.0,14.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='楼板:100:406106', XB=97.435897,111.076923,106.188679,110.037736,14.0,14.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='楼板:100:406106', XB=97.435897,111.076923,115.811321,117.735849,14.0,14.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='楼板:100:406106', XB=99.384615,111.076923,110.037736,115.811321,14.0,14.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='楼板:100:408506', XB=1.948718,224.102564,2.0,46.0,14.0,14.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='楼板:100:424431', XB=23.384615,224.102564,69.622642,90.792453,14.0,14.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='楼板:100:424431', XB=116.923077,224.102564,90.792453,131.207547,14.0,14.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='楼板:100:426126', XB=77.948718,91.589744,60.0,69.622642,14.0,14.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='楼板:100:426126', XB=77.948718,91.589744,46.0,60.0,14.0,14.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='楼板:100:426126:2', XB=171.487179,183.179487,60.0,69.622642,14.0,14.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='楼板:100:426126:2', XB=171.487179,183.179487,46.0,60.0,14.0,14.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='楼板:100:488881', XB=31.179487,44.820513,60.0,69.622642,14.0,14.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='楼板:100:488881', XB=31.179487,44.820513,46.0,60.0,14.0,14.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:常规 - 200mm:407629', XB=224.102564,224.102564,4.0,8.0,14.0,16.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:常规 - 200mm:407629', XB=224.102564,224.102564,16.0,20.0,14.0,16.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:常规 - 200mm:407629', XB=224.102564,224.102564,34.0,38.0,14.0,16.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:常规 - 200mm:407629', XB=224.102564,224.102564,2.0,4.0,14.0,22.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:常规 - 200mm:407629', XB=224.102564,224.102564,8.0,16.0,14.0,22.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:常规 - 200mm:407629', XB=224.102564,224.102564,20.0,34.0,14.0,22.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:常规 - 200mm:407629', XB=224.102564,224.102564,38.0,46.0,14.0,22.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:常规 - 200mm:407629', XB=224.102564,224.102564,4.0,8.0,20.0,22.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:常规 - 200mm:407629', XB=224.102564,224.102564,16.0,20.0,20.0,22.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:常规 - 200mm:407629', XB=224.102564,224.102564,34.0,38.0,20.0,22.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:常规 - 200mm:407630', XB=1.948718,17.538462,2.0,2.0,14.0,22.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:常规 - 200mm:407630', XB=17.538462,23.384615,2.0,2.0,14.0,16.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:常规 - 200mm:407630', XB=17.538462,23.384615,2.0,2.0,20.0,22.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:常规 - 200mm:407630', XB=23.384615,42.871795,2.0,2.0,14.0,22.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:常规 - 200mm:407630', XB=42.871795,48.717949,2.0,2.0,14.0,16.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:常规 - 200mm:407630', XB=42.871795,48.717949,2.0,2.0,20.0,22.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:常规 - 200mm:407630', XB=48.717949,62.358974,2.0,2.0,14.0,22.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:常规 - 200mm:407630', XB=62.358974,66.25641,2.0,2.0,14.0,16.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:常规 - 200mm:407630', XB=62.358974,66.25641,2.0,2.0,20.0,22.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:常规 - 200mm:407630', XB=66.25641,85.74359,2.0,2.0,14.0,22.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:常规 - 200mm:407630', XB=85.74359,91.589744,2.0,2.0,14.0,16.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:常规 - 200mm:407630', XB=85.74359,91.589744,2.0,2.0,20.0,22.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:常规 - 200mm:407630', XB=91.589744,114.974359,2.0,2.0,14.0,22.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:常规 - 200mm:407630', XB=114.974359,118.871795,2.0,2.0,14.0,16.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:常规 - 200mm:407630', XB=114.974359,118.871795,2.0,2.0,20.0,22.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:常规 - 200mm:407630', XB=118.871795,138.358974,2.0,2.0,14.0,22.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:常规 - 200mm:407630', XB=138.358974,142.25641,2.0,2.0,14.0,16.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:常规 - 200mm:407630', XB=138.358974,142.25641,2.0,2.0,20.0,22.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:常规 - 200mm:407630', XB=142.25641,157.846154,2.0,2.0,14.0,22.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:常规 - 200mm:407630', XB=157.846154,161.74359,2.0,2.0,14.0,16.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:常规 - 200mm:407630', XB=157.846154,161.74359,2.0,2.0,20.0,22.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:常规 - 200mm:407630', XB=161.74359,171.487179,2.0,2.0,14.0,22.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:常规 - 200mm:407630', XB=171.487179,175.384615,2.0,2.0,14.0,16.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:常规 - 200mm:407630', XB=171.487179,175.384615,2.0,2.0,20.0,22.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:常规 - 200mm:407630', XB=175.384615,208.512821,2.0,2.0,14.0,22.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:常规 - 200mm:407630', XB=208.512821,214.358974,2.0,2.0,14.0,16.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:常规 - 200mm:407630', XB=208.512821,214.358974,2.0,2.0,20.0,22.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:常规 - 200mm:407630', XB=214.358974,224.102564,2.0,2.0,14.0,22.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:常规 - 200mm:407631', XB=1.948718,1.948718,8.0,12.0,14.0,16.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:常规 - 200mm:407631', XB=1.948718,1.948718,26.0,30.0,14.0,16.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:常规 - 200mm:407631', XB=1.948718,1.948718,2.0,8.0,14.0,22.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:常规 - 200mm:407631', XB=1.948718,1.948718,12.0,26.0,14.0,22.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:常规 - 200mm:407631', XB=1.948718,1.948718,30.0,46.0,14.0,22.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:常规 - 200mm:407631', XB=1.948718,1.948718,8.0,12.0,20.0,22.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:常规 - 200mm:407631', XB=1.948718,1.948718,26.0,30.0,20.0,22.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:常规 - 200mm:407632', XB=1.948718,17.538462,46.0,46.0,14.0,22.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:常规 - 200mm:407632', XB=17.538462,23.384615,46.0,46.0,14.0,16.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:常规 - 200mm:407632', XB=17.538462,23.384615,46.0,46.0,20.0,22.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:常规 - 200mm:407632', XB=23.384615,42.871795,46.0,46.0,14.0,22.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:常规 - 200mm:407632', XB=42.871795,48.717949,46.0,46.0,14.0,16.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:常规 - 200mm:407632', XB=42.871795,48.717949,46.0,46.0,20.0,22.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:常规 - 200mm:407632', XB=48.717949,62.358974,46.0,46.0,14.0,22.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:常规 - 200mm:407632', XB=62.358974,66.25641,46.0,46.0,14.0,16.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:常规 - 200mm:407632', XB=62.358974,66.25641,46.0,46.0,20.0,22.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:常规 - 200mm:407632', XB=66.25641,83.794872,46.0,46.0,14.0,22.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:常规 - 200mm:407633', XB=83.794872,83.794872,2.0,12.0,14.0,22.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:常规 - 200mm:407633', XB=83.794872,83.794872,14.0,46.0,14.0,22.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:常规 - 200mm:407633', XB=83.794872,83.794872,12.0,14.0,20.0,22.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:常规 - 200mm:407634', XB=155.897436,155.897436,2.0,46.0,14.0,22.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:常规 - 200mm:407635', XB=155.897436,157.846154,46.0,46.0,14.0,22.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:常规 - 200mm:407635', XB=157.846154,161.74359,46.0,46.0,14.0,16.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:常规 - 200mm:407635', XB=157.846154,161.74359,46.0,46.0,20.0,22.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:常规 - 200mm:407635', XB=161.74359,173.435897,46.0,46.0,14.0,22.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:常规 - 200mm:407635', XB=173.435897,177.333333,46.0,46.0,14.0,16.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:常规 - 200mm:407635', XB=173.435897,177.333333,46.0,46.0,20.0,22.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:常规 - 200mm:407635', XB=177.333333,179.282051,46.0,46.0,14.0,22.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:常规 - 200mm:407635', XB=179.282051,183.179487,46.0,46.0,14.0,16.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:常规 - 200mm:407635', XB=179.282051,183.179487,46.0,46.0,20.0,22.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:常规 - 200mm:407635', XB=183.179487,192.923077,46.0,46.0,14.0,22.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:常规 - 200mm:407635', XB=192.923077,196.820513,46.0,46.0,14.0,16.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:常规 - 200mm:407635', XB=192.923077,196.820513,46.0,46.0,20.0,22.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:常规 - 200mm:407635', XB=196.820513,210.461538,46.0,46.0,14.0,22.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:常规 - 200mm:407635', XB=210.461538,216.307692,46.0,46.0,14.0,16.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:常规 - 200mm:407635', XB=210.461538,216.307692,46.0,46.0,20.0,22.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:常规 - 200mm:407635', XB=216.307692,224.102564,46.0,46.0,14.0,22.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:常规 - 200mm:407636', XB=183.179487,183.179487,2.0,20.0,14.0,22.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:常规 - 200mm:407636', XB=183.179487,183.179487,22.0,46.0,14.0,22.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:常规 - 200mm:407636', XB=183.179487,183.179487,20.0,22.0,18.0,22.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:常规 - 200mm:407637', XB=198.769231,198.769231,2.0,46.0,14.0,22.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:常规 - 200mm:407638', XB=198.769231,210.461538,12.0,12.0,14.0,22.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:常规 - 200mm:407638', XB=210.461538,214.358974,12.0,12.0,14.0,16.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:常规 - 200mm:407638', XB=210.461538,214.358974,12.0,12.0,20.0,22.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:常规 - 200mm:407638', XB=214.358974,224.102564,12.0,12.0,14.0,22.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:常规 - 200mm:407639', XB=198.769231,210.461538,24.0,26.0,14.0,22.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:常规 - 200mm:407639', XB=210.461538,214.358974,24.0,26.0,14.0,16.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:常规 - 200mm:407639', XB=210.461538,214.358974,24.0,26.0,20.0,22.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:常规 - 200mm:407639', XB=214.358974,224.102564,24.0,26.0,14.0,22.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:常规 - 200mm:407640', XB=132.512821,132.512821,2.0,46.0,14.0,22.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:常规 - 200mm:407641', XB=109.128205,111.076923,4.0,46.0,14.0,22.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:常规 - 200mm:407641', XB=109.128205,111.076923,2.0,4.0,18.0,22.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:常规 - 200mm:407641', XB=109.128205,111.076923,2.0,2.0,14.0,18.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:常规 - 200mm:407642', XB=83.794872,91.589744,18.0,18.0,14.0,22.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:常规 - 200mm:407642', XB=91.589744,93.538462,18.0,18.0,18.0,22.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:常规 - 200mm:407642', XB=93.538462,101.333333,18.0,18.0,14.0,22.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:常规 - 200mm:407642', XB=101.333333,105.230769,18.0,18.0,14.0,16.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:常规 - 200mm:407642', XB=101.333333,105.230769,18.0,18.0,20.0,22.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:常规 - 200mm:407642', XB=105.230769,109.128205,18.0,18.0,14.0,22.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:常规 - 200mm:407643', XB=91.589744,91.589744,24.0,46.0,14.0,22.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:常规 - 200mm:407644', XB=83.794872,91.589744,24.0,24.0,14.0,22.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:常规 - 200mm:407645', XB=132.512821,155.897436,26.0,26.0,14.0,22.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:常规 - 200mm:407646', XB=132.512821,134.461538,18.0,18.0,14.0,22.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:常规 - 200mm:407646', XB=134.461538,136.410256,18.0,18.0,18.0,22.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:常规 - 200mm:407646', XB=136.410256,142.25641,18.0,18.0,14.0,22.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:常规 - 200mm:407646', XB=142.25641,146.153846,18.0,18.0,14.0,16.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:常规 - 200mm:407646', XB=142.25641,146.153846,18.0,18.0,20.0,22.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:常规 - 200mm:407646', XB=146.153846,155.897436,18.0,18.0,14.0,22.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:常规 - 200mm:407647', XB=111.076923,118.871795,30.0,30.0,14.0,22.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:常规 - 200mm:407647', XB=118.871795,124.717949,30.0,30.0,14.0,16.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:常规 - 200mm:407647', XB=118.871795,124.717949,30.0,30.0,20.0,22.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:常规 - 200mm:407647', XB=124.717949,132.512821,30.0,30.0,14.0,22.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:常规 - 200mm:407663', XB=155.897436,165.641026,26.0,26.0,14.0,22.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:常规 - 200mm:407663', XB=165.641026,169.538462,26.0,26.0,14.0,16.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:常规 - 200mm:407663', XB=165.641026,169.538462,26.0,26.0,20.0,22.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:常规 - 200mm:407663', XB=169.538462,183.179487,26.0,26.0,14.0,22.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:常规 - 200mm:407664', XB=155.897436,165.641026,14.0,14.0,14.0,22.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:常规 - 200mm:407664', XB=165.641026,169.538462,14.0,14.0,14.0,16.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:常规 - 200mm:407664', XB=165.641026,169.538462,14.0,14.0,20.0,22.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:常规 - 200mm:407664', XB=169.538462,183.179487,14.0,14.0,14.0,22.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:常规 - 200mm:408511', XB=83.794872,85.74359,46.0,46.0,14.0,22.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:常规 - 200mm:408511', XB=85.74359,91.589744,46.0,46.0,14.0,16.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:常规 - 200mm:408511', XB=85.74359,91.589744,46.0,46.0,20.0,22.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:常规 - 200mm:408511', XB=91.589744,114.974359,46.0,46.0,14.0,22.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:常规 - 200mm:408511', XB=114.974359,118.871795,46.0,46.0,14.0,16.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:常规 - 200mm:408511', XB=114.974359,118.871795,46.0,46.0,20.0,22.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:常规 - 200mm:408511', XB=118.871795,138.358974,46.0,46.0,14.0,22.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:常规 - 200mm:408511', XB=138.358974,142.25641,46.0,46.0,14.0,16.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:常规 - 200mm:408511', XB=138.358974,142.25641,46.0,46.0,20.0,22.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:常规 - 200mm:408511', XB=142.25641,155.897436,46.0,46.0,14.0,22.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:常规 - 200mm:423296', XB=224.102564,224.102564,81.169811,85.018868,14.0,16.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:常规 - 200mm:423296', XB=224.102564,224.102564,98.490566,102.339623,14.0,16.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:常规 - 200mm:423296', XB=224.102564,224.102564,108.113208,113.886792,14.0,16.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:常规 - 200mm:423296', XB=224.102564,224.102564,121.584906,125.433962,14.0,16.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:常规 - 200mm:423296', XB=224.102564,224.102564,69.622642,81.169811,14.0,22.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:常规 - 200mm:423296', XB=224.102564,224.102564,85.018868,98.490566,14.0,22.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:常规 - 200mm:423296', XB=224.102564,224.102564,102.339623,108.113208,14.0,22.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:常规 - 200mm:423296', XB=224.102564,224.102564,113.886792,121.584906,14.0,22.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:常规 - 200mm:423296', XB=224.102564,224.102564,125.433962,131.207547,14.0,22.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:常规 - 200mm:423296', XB=224.102564,224.102564,81.169811,85.018868,20.0,22.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:常规 - 200mm:423296', XB=224.102564,224.102564,98.490566,102.339623,20.0,22.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:常规 - 200mm:423296', XB=224.102564,224.102564,108.113208,113.886792,20.0,22.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:常规 - 200mm:423296', XB=224.102564,224.102564,121.584906,125.433962,20.0,22.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:常规 - 200mm:423297', XB=23.384615,42.871795,69.622642,69.622642,14.0,22.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:常规 - 200mm:423297', XB=42.871795,48.717949,69.622642,69.622642,14.0,16.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:常规 - 200mm:423297', XB=42.871795,48.717949,69.622642,69.622642,20.0,22.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:常规 - 200mm:423297', XB=48.717949,62.358974,69.622642,69.622642,14.0,22.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:常规 - 200mm:423297', XB=62.358974,66.25641,69.622642,69.622642,14.0,16.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:常规 - 200mm:423297', XB=62.358974,66.25641,69.622642,69.622642,20.0,22.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:常规 - 200mm:423297', XB=66.25641,85.74359,69.622642,69.622642,14.0,22.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:常规 - 200mm:423297', XB=85.74359,91.589744,69.622642,69.622642,14.0,16.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:常规 - 200mm:423297', XB=85.74359,91.589744,69.622642,69.622642,20.0,22.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:常规 - 200mm:423297', XB=91.589744,114.974359,69.622642,69.622642,14.0,22.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:常规 - 200mm:423297', XB=114.974359,118.871795,69.622642,69.622642,14.0,16.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:常规 - 200mm:423297', XB=114.974359,118.871795,69.622642,69.622642,20.0,22.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:常规 - 200mm:423297', XB=118.871795,138.358974,69.622642,69.622642,14.0,22.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:常规 - 200mm:423297', XB=138.358974,142.25641,69.622642,69.622642,14.0,16.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:常规 - 200mm:423297', XB=138.358974,142.25641,69.622642,69.622642,20.0,22.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:常规 - 200mm:423297', XB=142.25641,157.846154,69.622642,69.622642,14.0,22.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:常规 - 200mm:423297', XB=157.846154,161.74359,69.622642,69.622642,14.0,16.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:常规 - 200mm:423297', XB=157.846154,161.74359,69.622642,69.622642,20.0,22.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:常规 - 200mm:423297', XB=161.74359,179.282051,69.622642,69.622642,14.0,22.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:常规 - 200mm:423297', XB=179.282051,183.179487,69.622642,69.622642,14.0,16.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:常规 - 200mm:423297', XB=179.282051,183.179487,69.622642,69.622642,20.0,22.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:常规 - 200mm:423297', XB=183.179487,208.512821,69.622642,69.622642,14.0,22.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:常规 - 200mm:423297', XB=208.512821,214.358974,69.622642,69.622642,14.0,16.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:常规 - 200mm:423297', XB=208.512821,214.358974,69.622642,69.622642,20.0,22.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:常规 - 200mm:423297', XB=214.358974,224.102564,69.622642,69.622642,14.0,22.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:常规 - 200mm:423298', XB=23.384615,23.384615,81.169811,85.018868,14.0,16.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:常规 - 200mm:423298', XB=23.384615,23.384615,69.622642,81.169811,14.0,22.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:常规 - 200mm:423298', XB=23.384615,23.384615,85.018868,90.792453,14.0,22.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:常规 - 200mm:423298', XB=23.384615,23.384615,81.169811,85.018868,20.0,22.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:常规 - 200mm:423299', XB=155.897436,155.897436,69.622642,83.09434,14.0,22.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:常规 - 200mm:423299', XB=155.897436,155.897436,86.943396,131.207547,14.0,22.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:常规 - 200mm:423299', XB=155.897436,155.897436,83.09434,86.943396,20.0,22.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:常规 - 200mm:423300', XB=155.897436,165.641026,90.792453,90.792453,14.0,22.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:常规 - 200mm:423300', XB=165.641026,169.538462,90.792453,90.792453,14.0,16.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:常规 - 200mm:423300', XB=165.641026,169.538462,90.792453,90.792453,20.0,22.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:常规 - 200mm:423300', XB=169.538462,190.974359,90.792453,90.792453,14.0,22.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:常规 - 200mm:423300', XB=190.974359,196.820513,90.792453,90.792453,14.0,16.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:常规 - 200mm:423300', XB=190.974359,196.820513,90.792453,90.792453,20.0,22.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:常规 - 200mm:423300', XB=196.820513,202.666667,90.792453,90.792453,14.0,22.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:常规 - 200mm:423300', XB=202.666667,204.615385,90.792453,90.792453,18.0,22.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:常规 - 200mm:423300', XB=204.615385,212.410256,90.792453,90.792453,14.0,22.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:常规 - 200mm:423300', XB=212.410256,216.307692,90.792453,90.792453,14.0,16.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:常规 - 200mm:423300', XB=212.410256,216.307692,90.792453,90.792453,20.0,22.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:常规 - 200mm:423300', XB=216.307692,224.102564,90.792453,90.792453,14.0,22.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:常规 - 200mm:423301', XB=204.615385,206.564103,90.792453,104.264151,14.0,22.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:常规 - 200mm:423301', XB=204.615385,206.564103,106.188679,115.811321,14.0,22.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:常规 - 200mm:423301', XB=204.615385,206.564103,117.735849,131.207547,14.0,22.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:常规 - 200mm:423301', XB=204.615385,206.564103,104.264151,106.188679,18.0,22.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:常规 - 200mm:423301', XB=204.615385,206.564103,115.811321,117.735849,18.0,22.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:常规 - 200mm:423302', XB=183.179487,183.179487,90.792453,131.207547,14.0,22.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:常规 - 200mm:423303', XB=155.897436,163.692308,106.188679,106.188679,14.0,22.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:常规 - 200mm:423303', XB=163.692308,165.641026,106.188679,106.188679,18.0,22.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:常规 - 200mm:423303', XB=165.641026,173.435897,106.188679,106.188679,14.0,22.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:常规 - 200mm:423303', XB=173.435897,177.333333,106.188679,106.188679,14.0,16.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:常规 - 200mm:423303', XB=173.435897,177.333333,106.188679,106.188679,20.0,22.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:常规 - 200mm:423303', XB=177.333333,183.179487,106.188679,106.188679,14.0,22.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:常规 - 200mm:423304', XB=163.692308,163.692308,113.886792,131.207547,14.0,22.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:常规 - 200mm:423305', XB=155.897436,163.692308,113.886792,113.886792,14.0,22.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:常规 - 200mm:423306', XB=206.564103,224.102564,115.811321,115.811321,14.0,22.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:常规 - 200mm:423307', XB=206.564103,208.512821,106.188679,106.188679,18.0,22.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:常规 - 200mm:423307', XB=208.512821,214.358974,106.188679,106.188679,14.0,22.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:常规 - 200mm:423307', XB=214.358974,218.25641,106.188679,106.188679,14.0,16.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:常规 - 200mm:423307', XB=214.358974,218.25641,106.188679,106.188679,20.0,22.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:常规 - 200mm:423307', XB=218.25641,224.102564,106.188679,106.188679,14.0,22.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:常规 - 200mm:423308', XB=183.179487,190.974359,117.735849,117.735849,14.0,22.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:常规 - 200mm:423308', XB=190.974359,196.820513,117.735849,117.735849,14.0,16.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:常规 - 200mm:423308', XB=190.974359,196.820513,117.735849,117.735849,20.0,22.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:常规 - 200mm:423308', XB=196.820513,204.615385,117.735849,117.735849,14.0,22.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:常规 - 200mm:423516', XB=23.384615,70.153846,77.320755,77.320755,14.0,22.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:常规 - 200mm:423517', XB=56.512821,56.512821,77.320755,83.09434,14.0,22.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:常规 - 200mm:423517', XB=56.512821,56.512821,85.018868,90.792453,14.0,22.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:常规 - 200mm:423517', XB=56.512821,56.512821,83.09434,85.018868,20.0,22.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:常规 - 200mm:423518', XB=85.74359,85.74359,69.622642,83.09434,14.0,22.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:常规 - 200mm:423518', XB=85.74359,85.74359,86.943396,90.792453,14.0,22.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:常规 - 200mm:423518', XB=85.74359,85.74359,83.09434,86.943396,20.0,22.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:常规 - 200mm:423519', XB=70.153846,70.153846,69.622642,71.54717,14.0,22.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:常规 - 200mm:423519', XB=70.153846,70.153846,75.396226,90.792453,14.0,22.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:常规 - 200mm:423519', XB=70.153846,70.153846,71.54717,75.396226,20.0,22.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:常规 - 200mm:423520', XB=85.74359,107.179487,79.245283,79.245283,14.0,22.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:常规 - 200mm:423520', XB=107.179487,109.128205,79.245283,79.245283,20.0,22.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:常规 - 200mm:423520', XB=109.128205,146.153846,79.245283,79.245283,14.0,22.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:常规 - 200mm:423520', XB=146.153846,148.102564,79.245283,79.245283,20.0,22.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:常规 - 200mm:423520', XB=148.102564,155.897436,79.245283,79.245283,14.0,22.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:常规 - 200mm:423521', XB=116.923077,116.923077,79.245283,83.09434,14.0,22.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:常规 - 200mm:423521', XB=116.923077,116.923077,86.943396,90.792453,14.0,22.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:常规 - 200mm:423521', XB=116.923077,116.923077,83.09434,86.943396,20.0,22.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:常规 - 200mm:423522', XB=142.25641,142.25641,69.622642,79.245283,14.0,22.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:常规 - 200mm:423523', XB=177.333333,177.333333,69.622642,83.09434,14.0,22.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:常规 - 200mm:423523', XB=177.333333,177.333333,85.018868,90.792453,14.0,22.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:常规 - 200mm:423523', XB=177.333333,177.333333,83.09434,85.018868,20.0,22.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:常规 - 200mm:423524', XB=198.769231,198.769231,69.622642,83.09434,14.0,22.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:常规 - 200mm:423524', XB=198.769231,198.769231,85.018868,90.792453,14.0,22.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:常规 - 200mm:423524', XB=198.769231,198.769231,83.09434,85.018868,20.0,22.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:常规 - 200mm:423525', XB=155.897436,165.641026,77.320755,77.320755,14.0,22.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:常规 - 200mm:423525', XB=165.641026,167.589744,77.320755,77.320755,20.0,22.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:常规 - 200mm:423525', XB=167.589744,189.025641,77.320755,77.320755,14.0,22.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:常规 - 200mm:423525', XB=189.025641,190.974359,77.320755,77.320755,20.0,22.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:常规 - 200mm:423525', XB=190.974359,210.461538,77.320755,77.320755,14.0,22.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:常规 - 200mm:423525', XB=210.461538,212.410256,77.320755,77.320755,20.0,22.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:常规 - 200mm:423525', XB=212.410256,224.102564,77.320755,77.320755,14.0,22.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:常规 - 200mm:423808', XB=116.923077,118.871795,131.207547,131.207547,14.0,22.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:常规 - 200mm:423808', XB=118.871795,124.717949,131.207547,131.207547,14.0,16.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:常规 - 200mm:423808', XB=118.871795,124.717949,131.207547,131.207547,20.0,22.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:常规 - 200mm:423808', XB=124.717949,138.358974,131.207547,131.207547,14.0,22.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:常规 - 200mm:423808', XB=138.358974,142.25641,131.207547,131.207547,14.0,16.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:常规 - 200mm:423808', XB=138.358974,142.25641,131.207547,131.207547,20.0,22.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:常规 - 200mm:423808', XB=142.25641,157.846154,131.207547,131.207547,14.0,22.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:常规 - 200mm:423808', XB=157.846154,161.74359,131.207547,131.207547,14.0,16.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:常规 - 200mm:423808', XB=157.846154,161.74359,131.207547,131.207547,20.0,22.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:常规 - 200mm:423808', XB=161.74359,171.487179,131.207547,131.207547,14.0,22.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:常规 - 200mm:423808', XB=171.487179,175.384615,131.207547,131.207547,14.0,16.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:常规 - 200mm:423808', XB=171.487179,175.384615,131.207547,131.207547,20.0,22.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:常规 - 200mm:423808', XB=175.384615,192.923077,131.207547,131.207547,14.0,22.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:常规 - 200mm:423808', XB=192.923077,196.820513,131.207547,131.207547,14.0,16.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:常规 - 200mm:423808', XB=192.923077,196.820513,131.207547,131.207547,20.0,22.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:常规 - 200mm:423808', XB=196.820513,212.410256,131.207547,131.207547,14.0,22.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:常规 - 200mm:423808', XB=212.410256,216.307692,131.207547,131.207547,14.0,16.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:常规 - 200mm:423808', XB=212.410256,216.307692,131.207547,131.207547,20.0,22.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:常规 - 200mm:423808', XB=216.307692,224.102564,131.207547,131.207547,14.0,22.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:常规 - 200mm:423809', XB=116.923077,155.897436,90.792453,90.792453,14.0,22.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='会议桌椅-十人座:会议桌椅-十人座:424037', XB=190.974359,192.923077,123.509434,127.358491,22.0,24.0, RGB=130,132,163, THICKEN=.TRUE., SURF_ID='textile'/ 
&OBST ID='会议桌椅-十人座:会议桌椅-十人座:424037', XB=192.923077,194.871795,123.509434,127.358491,20.0,22.0, RGB=130,132,163, THICKEN=.TRUE., SURF_ID='textile'/ 
&OBST ID='会议桌椅-十人座:会议桌椅-十人座:424037', XB=194.871795,196.820513,123.509434,127.358491,22.0,24.0, RGB=130,132,163, THICKEN=.TRUE., SURF_ID='textile'/ 
&OBST ID='会议桌椅-十人座:会议桌椅-十人座:424038', XB=212.410256,218.25641,123.509434,127.358491,22.0,24.0, RGB=130,132,163, THICKEN=.TRUE., SURF_ID='textile'/ 
&OBST ID='会议桌椅-十人座:会议桌椅-十人座:424039', XB=212.410256,218.25641,110.037736,111.962264,22.0,24.0, RGB=130,132,163, THICKEN=.TRUE., SURF_ID='textile'/ 
&OBST ID='会议桌椅-十人座:会议桌椅-十人座:424040', XB=212.410256,218.25641,96.566038,100.415094,22.0,24.0, RGB=130,132,163, THICKEN=.TRUE., SURF_ID='textile'/ 
&OBST ID='会议桌椅-十人座:会议桌椅-十人座:424041', XB=157.846154,159.794872,119.660377,125.433962,22.0,24.0, RGB=130,132,163, THICKEN=.TRUE., SURF_ID='textile'/ 
&OBST ID='会议桌椅-十人座:会议桌椅-十人座:424089', XB=97.435897,103.282051,83.09434,85.018868,22.0,24.0, RGB=130,132,163, THICKEN=.TRUE., SURF_ID='textile'/ 
&OBST ID='会议桌椅-十人座:会议桌椅-十人座:424089', XB=103.282051,105.230769,83.09434,85.018868,20.0,22.0, RGB=130,132,163, THICKEN=.TRUE., SURF_ID='textile'/ 
&OBST ID='会议桌椅-十人座:会议桌椅-十人座:424090', XB=97.435897,103.282051,73.471698,75.396226,22.0,24.0, RGB=130,132,163, THICKEN=.TRUE., SURF_ID='textile'/ 
&OBST ID='会议桌椅-十人座:会议桌椅-十人座:424090', XB=99.384615,101.333333,71.54717,73.471698,22.0,24.0, RGB=130,132,163, THICKEN=.TRUE., SURF_ID='textile'/ 
&OBST ID='会议桌椅-十人座:会议桌椅-十人座:424091', XB=124.717949,130.564103,73.471698,75.396226,22.0,24.0, RGB=130,132,163, THICKEN=.TRUE., SURF_ID='textile'/ 
&OBST ID='大型会议桌:大型会议桌:488430', XB=132.512821,134.461538,121.584906,123.509434,20.0,22.0, RGB=130,132,163, THICKEN=.TRUE., SURF_ID='textile'/ 
&OBST ID='大型会议桌:大型会议桌:488430', XB=134.461538,138.358974,119.660377,121.584906,20.0,22.0, RGB=130,132,163, THICKEN=.TRUE., SURF_ID='textile'/ 
&OBST ID='大型会议桌:大型会议桌:488430', XB=134.461538,138.358974,121.584906,123.509434,22.0,24.0, RGB=130,132,163, THICKEN=.TRUE., SURF_ID='textile'/ 
&OBST ID='大型会议桌:大型会议桌:488430', XB=138.358974,140.307692,121.584906,123.509434,20.0,22.0, RGB=130,132,163, THICKEN=.TRUE., SURF_ID='textile'/ 
&OBST ID='大型会议桌:大型会议桌:488431', XB=132.512821,134.461538,100.415094,104.264151,20.0,22.0, RGB=130,132,163, THICKEN=.TRUE., SURF_ID='textile'/ 
&OBST ID='大型会议桌:大型会议桌:488431', XB=134.461538,138.358974,102.339623,104.264151,22.0,24.0, RGB=130,132,163, THICKEN=.TRUE., SURF_ID='textile'/ 
&OBST ID='大型会议桌:大型会议桌:488431', XB=136.410256,138.358974,100.415094,102.339623,20.0,22.0, RGB=130,132,163, THICKEN=.TRUE., SURF_ID='textile'/ 
&OBST ID='大型会议桌:大型会议桌:488431', XB=138.358974,140.307692,102.339623,104.264151,20.0,22.0, RGB=130,132,163, THICKEN=.TRUE., SURF_ID='textile'/ 
&OBST ID='大型会议桌:大型会议桌:488431', XB=138.358974,140.307692,100.415094,102.339623,22.0,24.0, RGB=130,132,163, THICKEN=.TRUE., SURF_ID='textile'/ 
&OBST ID='UC-普通柱-柱:UC305x305x97:406183', XB=38.974359,40.923077,96.566038,96.566038,22.0,28.0, RGB=242,240,189, SURF_ID='steel'/ 
&OBST ID='UC-普通柱-柱:UC305x305x97:406183', XB=38.974359,40.923077,98.490566,98.490566,22.0,28.0, RGB=242,240,189, SURF_ID='steel'/ 
&OBST ID='UC-普通柱-柱:UC305x305x97:406183', XB=40.923077,40.923077,96.566038,98.490566,22.0,28.0, RGB=242,240,189, SURF_ID='steel'/ 
&OBST ID='UC-普通柱-柱:UC305x305x97:406186', XB=54.564103,54.564103,96.566038,98.490566,22.0,28.0, RGB=242,240,189, SURF_ID='steel'/ 
&OBST ID='UC-普通柱-柱:UC305x305x97:406188', XB=74.051282,74.051282,96.566038,98.490566,22.0,28.0, RGB=242,240,189, SURF_ID='steel'/ 
&OBST ID='UC-普通柱-柱:UC305x305x97:406190', XB=91.589744,91.589744,96.566038,98.490566,22.0,28.0, RGB=242,240,189, SURF_ID='steel'/ 
&OBST ID='UC-普通柱-柱:UC305x305x97:406192', XB=107.179487,107.179487,96.566038,98.490566,22.0,28.0, RGB=242,240,189, SURF_ID='steel'/ 
&OBST ID='UC-普通柱-柱:UC305x305x97:406194', XB=38.974359,40.923077,125.433962,125.433962,22.0,28.0, RGB=242,240,189, SURF_ID='steel'/ 
&OBST ID='UC-普通柱-柱:UC305x305x97:406194', XB=38.974359,40.923077,127.358491,127.358491,22.0,28.0, RGB=242,240,189, SURF_ID='steel'/ 
&OBST ID='UC-普通柱-柱:UC305x305x97:406194', XB=40.923077,40.923077,125.433962,127.358491,22.0,28.0, RGB=242,240,189, SURF_ID='steel'/ 
&OBST ID='UC-普通柱-柱:UC305x305x97:406196', XB=54.564103,54.564103,125.433962,127.358491,22.0,28.0, RGB=242,240,189, SURF_ID='steel'/ 
&OBST ID='UC-普通柱-柱:UC305x305x97:406198', XB=74.051282,74.051282,125.433962,127.358491,22.0,28.0, RGB=242,240,189, SURF_ID='steel'/ 
&OBST ID='UC-普通柱-柱:UC305x305x97:406200', XB=91.589744,91.589744,125.433962,127.358491,22.0,28.0, RGB=242,240,189, SURF_ID='steel'/ 
&OBST ID='UC-普通柱-柱:UC305x305x97:406202', XB=107.179487,107.179487,125.433962,127.358491,22.0,28.0, RGB=242,240,189, SURF_ID='steel'/ 
&OBST ID='电脑桌:1350mm x 640mm:423889', XB=165.641026,167.589744,100.415094,102.339623,22.0,24.0, RGB=130,132,163, THICKEN=.TRUE., SURF_ID='textile'/ 
&OBST ID='电脑桌:1350mm x 640mm:423891', XB=159.794872,161.74359,100.415094,102.339623,22.0,24.0, RGB=130,132,163, THICKEN=.TRUE., SURF_ID='textile'/ 
&OBST ID='电脑桌:1350mm x 640mm:423893', XB=165.641026,167.589744,94.641509,96.566038,22.0,24.0, RGB=130,132,163, THICKEN=.TRUE., SURF_ID='textile'/ 
&OBST ID='电脑桌:1350mm x 640mm:423895', XB=159.794872,161.74359,94.641509,96.566038,22.0,24.0, RGB=130,132,163, THICKEN=.TRUE., SURF_ID='textile'/ 
&OBST ID='电脑桌:1350mm x 640mm:423897', XB=175.384615,177.333333,127.358491,129.283019,22.0,24.0, RGB=130,132,163, THICKEN=.TRUE., SURF_ID='textile'/ 
&OBST ID='电脑桌:1350mm x 640mm:423899', XB=169.538462,171.487179,127.358491,129.283019,22.0,24.0, RGB=130,132,163, THICKEN=.TRUE., SURF_ID='textile'/ 
&OBST ID='电脑桌:1350mm x 640mm:423913', XB=175.384615,177.333333,100.415094,102.339623,22.0,24.0, RGB=130,132,163, THICKEN=.TRUE., SURF_ID='textile'/ 
&OBST ID='电脑桌:1350mm x 640mm:423917', XB=175.384615,177.333333,94.641509,96.566038,22.0,24.0, RGB=130,132,163, THICKEN=.TRUE., SURF_ID='textile'/ 
&OBST ID='办公椅1:办公椅1:423926', XB=189.025641,190.974359,111.962264,113.886792,22.0,24.0, RGB=130,132,163, THICKEN=.TRUE., SURF_ID='textile'/ 
&OBST ID='办公椅1:办公椅1:423928', XB=187.076923,189.025641,111.962264,113.886792,20.0,22.0, RGB=130,132,163, THICKEN=.TRUE., SURF_ID='textile'/ 
&OBST ID='办公桌 1:办公桌 1:423935', XB=187.076923,189.025641,110.037736,111.962264,22.0,24.0, RGB=130,132,163, THICKEN=.TRUE., SURF_ID='textile'/ 
&OBST ID='办公桌 1:办公桌 1:423944', XB=187.076923,189.025641,111.962264,113.886792,22.0,24.0, RGB=130,132,163, THICKEN=.TRUE., SURF_ID='textile'/ 
&OBST ID='办公桌 1:办公桌 1:423962', XB=198.769231,200.717949,110.037736,111.962264,22.0,24.0, RGB=130,132,163, THICKEN=.TRUE., SURF_ID='textile'/ 
&OBST ID='办公桌 1:办公桌 1:423970', XB=198.769231,200.717949,111.962264,113.886792,22.0,24.0, RGB=130,132,163, THICKEN=.TRUE., SURF_ID='textile'/ 
&OBST ID='办公桌 1:办公桌 1:423993', XB=187.076923,189.025641,96.566038,98.490566,22.0,24.0, RGB=130,132,163, THICKEN=.TRUE., SURF_ID='textile'/ 
&OBST ID='办公桌 1:办公桌 1:424002', XB=187.076923,189.025641,98.490566,100.415094,22.0,24.0, RGB=130,132,163, THICKEN=.TRUE., SURF_ID='textile'/ 
&OBST ID='办公桌 1:办公桌 1:424019', XB=198.769231,200.717949,96.566038,98.490566,22.0,24.0, RGB=130,132,163, THICKEN=.TRUE., SURF_ID='textile'/ 
&OBST ID='办公桌 1:办公桌 1:424028', XB=198.769231,200.717949,98.490566,100.415094,22.0,24.0, RGB=130,132,163, THICKEN=.TRUE., SURF_ID='textile'/ 
&OBST ID='文件柜:文件柜:424032', XB=198.769231,200.717949,98.490566,100.415094,20.0,22.0, RGB=130,132,163, THICKEN=.TRUE., SURF_ID='textile'/ 
&OBST ID='电脑桌:1350mm x 640mm:424063', XB=27.282051,29.230769,83.09434,85.018868,22.0,24.0, RGB=130,132,163, THICKEN=.TRUE., SURF_ID='textile'/ 
&OBST ID='صندلی چرخ دار:صندلی چرخ دار:424064', XB=27.282051,29.230769,83.09434,85.018868,20.0,22.0, RGB=130,132,163, THICKEN=.TRUE., SURF_ID='textile'/ 
&OBST ID='电脑桌:1350mm x 640mm:424065', XB=35.076923,37.025641,83.09434,85.018868,22.0,24.0, RGB=130,132,163, THICKEN=.TRUE., SURF_ID='textile'/ 
&OBST ID='صندلی چرخ دار:صندلی چرخ دار:424066', XB=35.076923,37.025641,83.09434,85.018868,20.0,22.0, RGB=130,132,163, THICKEN=.TRUE., SURF_ID='textile'/ 
&OBST ID='电脑桌:1350mm x 640mm:424067', XB=42.871795,44.820513,83.09434,85.018868,20.0,22.0, RGB=130,132,163, THICKEN=.TRUE., SURF_ID='textile'/ 
&OBST ID='电脑桌:1350mm x 640mm:424069', XB=50.666667,52.615385,83.09434,85.018868,20.0,22.0, RGB=130,132,163, THICKEN=.TRUE., SURF_ID='textile'/ 
&OBST ID='电脑桌:1350mm x 640mm:424071', XB=27.282051,29.230769,73.471698,75.396226,22.0,24.0, RGB=130,132,163, THICKEN=.TRUE., SURF_ID='textile'/ 
&OBST ID='电脑桌:1350mm x 640mm:424073', XB=35.076923,37.025641,73.471698,75.396226,22.0,24.0, RGB=130,132,163, THICKEN=.TRUE., SURF_ID='textile'/ 
&OBST ID='电脑桌:1350mm x 640mm:424075', XB=42.871795,44.820513,73.471698,75.396226,22.0,24.0, RGB=130,132,163, THICKEN=.TRUE., SURF_ID='textile'/ 
&OBST ID='电脑桌:1350mm x 640mm:424077', XB=50.666667,52.615385,73.471698,75.396226,22.0,24.0, RGB=130,132,163, THICKEN=.TRUE., SURF_ID='textile'/ 
&OBST ID='办公桌 1:办公桌 1:424106', XB=124.717949,126.666667,83.09434,85.018868,22.0,24.0, RGB=130,132,163, THICKEN=.TRUE., SURF_ID='textile'/ 
&OBST ID='办公桌 1:办公桌 1:424115', XB=124.717949,126.666667,85.018868,86.943396,22.0,24.0, RGB=130,132,163, THICKEN=.TRUE., SURF_ID='textile'/ 
&OBST ID='办公桌 1:办公桌 1:424133', XB=136.410256,138.358974,83.09434,85.018868,22.0,24.0, RGB=130,132,163, THICKEN=.TRUE., SURF_ID='textile'/ 
&OBST ID='办公桌 1:办公桌 1:424141', XB=136.410256,138.358974,85.018868,86.943396,22.0,24.0, RGB=130,132,163, THICKEN=.TRUE., SURF_ID='textile'/ 
&OBST ID='办公桌 1:办公桌 1:424193', XB=165.641026,167.589744,83.09434,85.018868,22.0,24.0, RGB=130,132,163, THICKEN=.TRUE., SURF_ID='textile'/ 
&OBST ID='办公桌 1:办公桌 1:424202', XB=165.641026,167.589744,85.018868,86.943396,22.0,24.0, RGB=130,132,163, THICKEN=.TRUE., SURF_ID='textile'/ 
&OBST ID='电脑桌:1350mm x 640mm:424208', XB=181.230769,183.179487,83.09434,85.018868,22.0,24.0, RGB=130,132,163, THICKEN=.TRUE., SURF_ID='textile'/ 
&OBST ID='صندلی چرخ دار:صندلی چرخ دار:424209', XB=181.230769,183.179487,83.09434,85.018868,20.0,22.0, RGB=130,132,163, THICKEN=.TRUE., SURF_ID='textile'/ 
&OBST ID='电脑桌:1350mm x 640mm:424210', XB=190.974359,192.923077,83.09434,85.018868,22.0,24.0, RGB=130,132,163, THICKEN=.TRUE., SURF_ID='textile'/ 
&OBST ID='办公桌 1:办公桌 1:424227', XB=187.076923,189.025641,73.471698,75.396226,22.0,24.0, RGB=130,132,163, THICKEN=.TRUE., SURF_ID='textile'/ 
&OBST ID='办公桌 1:办公桌 1:424237', XB=185.128205,187.076923,73.471698,75.396226,22.0,24.0, RGB=130,132,163, THICKEN=.TRUE., SURF_ID='textile'/ 
&OBST ID='办公桌 1:办公桌 1:424259', XB=204.615385,206.564103,83.09434,85.018868,22.0,24.0, RGB=130,132,163, THICKEN=.TRUE., SURF_ID='textile'/ 
&OBST ID='办公桌 1:办公桌 1:424266', XB=204.615385,206.564103,81.169811,83.09434,22.0,24.0, RGB=130,132,163, THICKEN=.TRUE., SURF_ID='textile'/ 
&OBST ID='办公椅1:办公椅1:424282', XB=216.307692,218.25641,83.09434,85.018868,20.0,22.0, RGB=130,132,163, THICKEN=.TRUE., SURF_ID='textile'/ 
&OBST ID='办公桌 1:办公桌 1:424288', XB=216.307692,218.25641,83.09434,85.018868,22.0,24.0, RGB=130,132,163, THICKEN=.TRUE., SURF_ID='textile'/ 
&OBST ID='办公桌 1:办公桌 1:424297', XB=216.307692,218.25641,81.169811,83.09434,22.0,24.0, RGB=130,132,163, THICKEN=.TRUE., SURF_ID='textile'/ 
&OBST ID='办公桌 1:办公桌 1:424314', XB=204.615385,206.564103,71.54717,73.471698,22.0,24.0, RGB=130,132,163, THICKEN=.TRUE., SURF_ID='textile'/ 
&OBST ID='办公桌 1:办公桌 1:424324', XB=206.564103,208.512821,71.54717,73.471698,22.0,24.0, RGB=130,132,163, THICKEN=.TRUE., SURF_ID='textile'/ 
&OBST ID='电脑桌:1350mm x 640mm:424332', XB=216.307692,218.25641,71.54717,73.471698,22.0,24.0, RGB=130,132,163, THICKEN=.TRUE., SURF_ID='textile'/ 
&OBST ID='楼板:100:406141', XB=37.025641,46.769231,110.037736,115.811321,22.0,22.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='楼板:100:406141', XB=37.025641,48.717949,106.188679,110.037736,22.0,22.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='楼板:100:406141', XB=37.025641,48.717949,115.811321,117.735849,22.0,22.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='楼板:100:406141', XB=37.025641,50.666667,117.735849,119.660377,22.0,22.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='楼板:100:406141', XB=37.025641,52.615385,104.264151,106.188679,22.0,22.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='楼板:100:406141', XB=37.025641,111.076923,94.641509,104.264151,22.0,22.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='楼板:100:406141', XB=37.025641,111.076923,119.660377,129.283019,22.0,22.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='楼板:100:406141', XB=58.461538,87.692308,104.264151,106.188679,22.0,22.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='楼板:100:406141', XB=60.410256,85.74359,106.188679,108.113208,22.0,22.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='楼板:100:406141', XB=60.410256,85.74359,117.735849,119.660377,22.0,22.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='楼板:100:406141', XB=62.358974,83.794872,108.113208,117.735849,22.0,22.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='楼板:100:406141', XB=93.538462,111.076923,104.264151,106.188679,22.0,22.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='楼板:100:406141', XB=95.487179,111.076923,117.735849,119.660377,22.0,22.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='楼板:100:406141', XB=97.435897,111.076923,106.188679,110.037736,22.0,22.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='楼板:100:406141', XB=97.435897,111.076923,115.811321,117.735849,22.0,22.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='楼板:100:406141', XB=99.384615,111.076923,110.037736,115.811321,22.0,22.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='楼板:100:411489', XB=1.948718,224.102564,2.0,46.0,22.0,22.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='楼板:100:425183', XB=23.384615,224.102564,69.622642,90.792453,22.0,22.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='楼板:100:425183', XB=116.923077,224.102564,90.792453,131.207547,22.0,22.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:常规 - 200mm:423822', XB=224.102564,224.102564,81.169811,85.018868,22.0,24.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:常规 - 200mm:423822', XB=224.102564,224.102564,98.490566,102.339623,22.0,24.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:常规 - 200mm:423822', XB=224.102564,224.102564,108.113208,113.886792,22.0,24.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:常规 - 200mm:423822', XB=224.102564,224.102564,121.584906,125.433962,22.0,24.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:常规 - 200mm:423822', XB=224.102564,224.102564,69.622642,81.169811,22.0,28.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:常规 - 200mm:423822', XB=224.102564,224.102564,85.018868,98.490566,22.0,28.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:常规 - 200mm:423822', XB=224.102564,224.102564,102.339623,108.113208,22.0,28.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:常规 - 200mm:423822', XB=224.102564,224.102564,113.886792,121.584906,22.0,28.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:常规 - 200mm:423822', XB=224.102564,224.102564,125.433962,131.207547,22.0,28.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:常规 - 200mm:423822', XB=224.102564,224.102564,81.169811,85.018868,26.0,28.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:常规 - 200mm:423822', XB=224.102564,224.102564,98.490566,102.339623,26.0,28.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:常规 - 200mm:423822', XB=224.102564,224.102564,108.113208,113.886792,26.0,28.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:常规 - 200mm:423822', XB=224.102564,224.102564,121.584906,125.433962,26.0,28.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:常规 - 200mm:423823', XB=23.384615,42.871795,69.622642,69.622642,22.0,28.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:常规 - 200mm:423823', XB=42.871795,48.717949,69.622642,69.622642,22.0,24.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:常规 - 200mm:423823', XB=42.871795,48.717949,69.622642,69.622642,26.0,28.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:常规 - 200mm:423823', XB=48.717949,62.358974,69.622642,69.622642,22.0,28.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:常规 - 200mm:423823', XB=62.358974,66.25641,69.622642,69.622642,22.0,24.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:常规 - 200mm:423823', XB=62.358974,66.25641,69.622642,69.622642,26.0,28.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:常规 - 200mm:423823', XB=66.25641,85.74359,69.622642,69.622642,22.0,28.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:常规 - 200mm:423823', XB=85.74359,91.589744,69.622642,69.622642,22.0,24.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:常规 - 200mm:423823', XB=85.74359,91.589744,69.622642,69.622642,26.0,28.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:常规 - 200mm:423823', XB=91.589744,114.974359,69.622642,69.622642,22.0,28.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:常规 - 200mm:423823', XB=114.974359,118.871795,69.622642,69.622642,22.0,24.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:常规 - 200mm:423823', XB=114.974359,118.871795,69.622642,69.622642,26.0,28.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:常规 - 200mm:423823', XB=118.871795,138.358974,69.622642,69.622642,22.0,28.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:常规 - 200mm:423823', XB=138.358974,142.25641,69.622642,69.622642,22.0,24.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:常规 - 200mm:423823', XB=138.358974,142.25641,69.622642,69.622642,26.0,28.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:常规 - 200mm:423823', XB=142.25641,157.846154,69.622642,69.622642,22.0,28.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:常规 - 200mm:423823', XB=157.846154,161.74359,69.622642,69.622642,22.0,24.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:常规 - 200mm:423823', XB=157.846154,161.74359,69.622642,69.622642,26.0,28.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:常规 - 200mm:423823', XB=161.74359,179.282051,69.622642,69.622642,22.0,28.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:常规 - 200mm:423823', XB=179.282051,183.179487,69.622642,69.622642,22.0,24.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:常规 - 200mm:423823', XB=179.282051,183.179487,69.622642,69.622642,26.0,28.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:常规 - 200mm:423823', XB=183.179487,208.512821,69.622642,69.622642,22.0,28.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:常规 - 200mm:423823', XB=208.512821,214.358974,69.622642,69.622642,22.0,24.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:常规 - 200mm:423823', XB=208.512821,214.358974,69.622642,69.622642,26.0,28.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:常规 - 200mm:423823', XB=214.358974,224.102564,69.622642,69.622642,22.0,28.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:常规 - 200mm:423824', XB=23.384615,23.384615,81.169811,85.018868,22.0,24.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:常规 - 200mm:423824', XB=23.384615,23.384615,69.622642,81.169811,22.0,28.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:常规 - 200mm:423824', XB=23.384615,23.384615,85.018868,90.792453,22.0,28.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:常规 - 200mm:423824', XB=23.384615,23.384615,81.169811,85.018868,26.0,28.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:常规 - 200mm:423825', XB=155.897436,155.897436,69.622642,83.09434,22.0,28.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:常规 - 200mm:423825', XB=155.897436,155.897436,86.943396,131.207547,22.0,28.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:常规 - 200mm:423825', XB=155.897436,155.897436,83.09434,86.943396,26.0,28.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:常规 - 200mm:423826', XB=155.897436,165.641026,90.792453,90.792453,22.0,28.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:常规 - 200mm:423826', XB=165.641026,169.538462,90.792453,90.792453,22.0,24.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:常规 - 200mm:423826', XB=165.641026,169.538462,90.792453,90.792453,26.0,28.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:常规 - 200mm:423826', XB=169.538462,190.974359,90.792453,90.792453,22.0,28.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:常规 - 200mm:423826', XB=190.974359,196.820513,90.792453,90.792453,22.0,24.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:常规 - 200mm:423826', XB=190.974359,196.820513,90.792453,90.792453,26.0,28.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:常规 - 200mm:423826', XB=196.820513,202.666667,90.792453,90.792453,22.0,28.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:常规 - 200mm:423826', XB=202.666667,204.615385,90.792453,90.792453,24.0,28.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:常规 - 200mm:423826', XB=204.615385,212.410256,90.792453,90.792453,22.0,28.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:常规 - 200mm:423826', XB=212.410256,216.307692,90.792453,90.792453,22.0,24.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:常规 - 200mm:423826', XB=212.410256,216.307692,90.792453,90.792453,26.0,28.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:常规 - 200mm:423826', XB=216.307692,224.102564,90.792453,90.792453,22.0,28.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:常规 - 200mm:423827', XB=204.615385,206.564103,90.792453,104.264151,22.0,28.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:常规 - 200mm:423827', XB=204.615385,206.564103,106.188679,115.811321,22.0,28.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:常规 - 200mm:423827', XB=204.615385,206.564103,117.735849,131.207547,22.0,28.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:常规 - 200mm:423827', XB=204.615385,206.564103,104.264151,106.188679,24.0,28.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:常规 - 200mm:423827', XB=204.615385,206.564103,115.811321,117.735849,24.0,28.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:常规 - 200mm:423828', XB=183.179487,183.179487,90.792453,131.207547,22.0,28.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:常规 - 200mm:423829', XB=155.897436,163.692308,106.188679,106.188679,22.0,28.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:常规 - 200mm:423829', XB=163.692308,165.641026,106.188679,106.188679,24.0,28.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:常规 - 200mm:423829', XB=165.641026,173.435897,106.188679,106.188679,22.0,28.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:常规 - 200mm:423829', XB=173.435897,177.333333,106.188679,106.188679,22.0,24.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:常规 - 200mm:423829', XB=173.435897,177.333333,106.188679,106.188679,26.0,28.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:常规 - 200mm:423829', XB=177.333333,183.179487,106.188679,106.188679,22.0,28.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:常规 - 200mm:423830', XB=163.692308,163.692308,113.886792,131.207547,22.0,28.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:常规 - 200mm:423831', XB=155.897436,163.692308,113.886792,113.886792,22.0,28.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:常规 - 200mm:423832', XB=206.564103,224.102564,115.811321,115.811321,22.0,28.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:常规 - 200mm:423833', XB=206.564103,208.512821,106.188679,106.188679,24.0,28.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:常规 - 200mm:423833', XB=208.512821,214.358974,106.188679,106.188679,22.0,28.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:常规 - 200mm:423833', XB=214.358974,218.25641,106.188679,106.188679,22.0,24.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:常规 - 200mm:423833', XB=214.358974,218.25641,106.188679,106.188679,26.0,28.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:常规 - 200mm:423833', XB=218.25641,224.102564,106.188679,106.188679,22.0,28.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:常规 - 200mm:423834', XB=183.179487,190.974359,117.735849,117.735849,22.0,28.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:常规 - 200mm:423834', XB=190.974359,196.820513,117.735849,117.735849,22.0,24.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:常规 - 200mm:423834', XB=190.974359,196.820513,117.735849,117.735849,26.0,28.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:常规 - 200mm:423834', XB=196.820513,204.615385,117.735849,117.735849,22.0,28.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:常规 - 200mm:424042', XB=23.384615,70.153846,77.320755,77.320755,22.0,28.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:常规 - 200mm:424043', XB=56.512821,56.512821,77.320755,83.09434,22.0,28.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:常规 - 200mm:424043', XB=56.512821,56.512821,85.018868,90.792453,22.0,28.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:常规 - 200mm:424043', XB=56.512821,56.512821,83.09434,85.018868,26.0,28.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:常规 - 200mm:424044', XB=85.74359,85.74359,69.622642,83.09434,22.0,28.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:常规 - 200mm:424044', XB=85.74359,85.74359,86.943396,90.792453,22.0,28.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:常规 - 200mm:424044', XB=85.74359,85.74359,83.09434,86.943396,26.0,28.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:常规 - 200mm:424045', XB=70.153846,70.153846,69.622642,71.54717,22.0,28.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:常规 - 200mm:424045', XB=70.153846,70.153846,75.396226,90.792453,22.0,28.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:常规 - 200mm:424045', XB=70.153846,70.153846,71.54717,75.396226,26.0,28.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:常规 - 200mm:424046', XB=85.74359,107.179487,79.245283,79.245283,22.0,28.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:常规 - 200mm:424046', XB=107.179487,109.128205,79.245283,79.245283,26.0,28.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:常规 - 200mm:424046', XB=109.128205,146.153846,79.245283,79.245283,22.0,28.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:常规 - 200mm:424046', XB=146.153846,148.102564,79.245283,79.245283,26.0,28.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:常规 - 200mm:424046', XB=148.102564,155.897436,79.245283,79.245283,22.0,28.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:常规 - 200mm:424047', XB=116.923077,116.923077,79.245283,83.09434,22.0,28.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:常规 - 200mm:424047', XB=116.923077,116.923077,86.943396,90.792453,22.0,28.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:常规 - 200mm:424047', XB=116.923077,116.923077,83.09434,86.943396,26.0,28.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:常规 - 200mm:424048', XB=142.25641,142.25641,69.622642,79.245283,22.0,28.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:常规 - 200mm:424049', XB=177.333333,177.333333,69.622642,83.09434,22.0,28.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:常规 - 200mm:424049', XB=177.333333,177.333333,85.018868,90.792453,22.0,28.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:常规 - 200mm:424049', XB=177.333333,177.333333,83.09434,85.018868,26.0,28.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:常规 - 200mm:424050', XB=198.769231,198.769231,69.622642,83.09434,22.0,28.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:常规 - 200mm:424050', XB=198.769231,198.769231,85.018868,90.792453,22.0,28.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:常规 - 200mm:424050', XB=198.769231,198.769231,83.09434,85.018868,26.0,28.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:常规 - 200mm:424051', XB=155.897436,165.641026,77.320755,77.320755,22.0,28.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:常规 - 200mm:424051', XB=165.641026,167.589744,77.320755,77.320755,26.0,28.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:常规 - 200mm:424051', XB=167.589744,189.025641,77.320755,77.320755,22.0,28.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:常规 - 200mm:424051', XB=189.025641,190.974359,77.320755,77.320755,26.0,28.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:常规 - 200mm:424051', XB=190.974359,210.461538,77.320755,77.320755,22.0,28.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:常规 - 200mm:424051', XB=210.461538,212.410256,77.320755,77.320755,26.0,28.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:常规 - 200mm:424051', XB=212.410256,224.102564,77.320755,77.320755,22.0,28.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:常规 - 200mm:424334', XB=116.923077,118.871795,131.207547,131.207547,22.0,28.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:常规 - 200mm:424334', XB=118.871795,124.717949,131.207547,131.207547,22.0,24.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:常规 - 200mm:424334', XB=118.871795,124.717949,131.207547,131.207547,26.0,28.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:常规 - 200mm:424334', XB=124.717949,138.358974,131.207547,131.207547,22.0,28.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:常规 - 200mm:424334', XB=138.358974,142.25641,131.207547,131.207547,22.0,24.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:常规 - 200mm:424334', XB=138.358974,142.25641,131.207547,131.207547,26.0,28.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:常规 - 200mm:424334', XB=142.25641,157.846154,131.207547,131.207547,22.0,28.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:常规 - 200mm:424334', XB=157.846154,161.74359,131.207547,131.207547,22.0,24.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:常规 - 200mm:424334', XB=157.846154,161.74359,131.207547,131.207547,26.0,28.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:常规 - 200mm:424334', XB=161.74359,171.487179,131.207547,131.207547,22.0,28.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:常规 - 200mm:424334', XB=171.487179,175.384615,131.207547,131.207547,22.0,24.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:常规 - 200mm:424334', XB=171.487179,175.384615,131.207547,131.207547,26.0,28.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:常规 - 200mm:424334', XB=175.384615,192.923077,131.207547,131.207547,22.0,28.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:常规 - 200mm:424334', XB=192.923077,196.820513,131.207547,131.207547,22.0,24.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:常规 - 200mm:424334', XB=192.923077,196.820513,131.207547,131.207547,26.0,28.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:常规 - 200mm:424334', XB=196.820513,212.410256,131.207547,131.207547,22.0,28.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:常规 - 200mm:424334', XB=212.410256,216.307692,131.207547,131.207547,22.0,24.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:常规 - 200mm:424334', XB=212.410256,216.307692,131.207547,131.207547,26.0,28.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:常规 - 200mm:424334', XB=216.307692,224.102564,131.207547,131.207547,22.0,28.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:常规 - 200mm:424335', XB=116.923077,134.461538,90.792453,90.792453,22.0,28.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:常规 - 200mm:424335', XB=134.461538,138.358974,90.792453,90.792453,26.0,28.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:常规 - 200mm:424335', XB=138.358974,155.897436,90.792453,90.792453,22.0,28.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:常规 - 200mm:488432', XB=116.923077,134.461538,111.962264,111.962264,22.0,28.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:常规 - 200mm:488432', XB=134.461538,136.410256,111.962264,111.962264,26.0,28.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:常规 - 200mm:488432', XB=136.410256,155.897436,111.962264,111.962264,22.0,28.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='楼板:100:406176', XB=37.025641,46.769231,110.037736,115.811321,28.0,28.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='楼板:100:406176', XB=37.025641,48.717949,106.188679,110.037736,28.0,28.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='楼板:100:406176', XB=37.025641,48.717949,115.811321,117.735849,28.0,28.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='楼板:100:406176', XB=37.025641,50.666667,117.735849,119.660377,28.0,28.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='楼板:100:406176', XB=37.025641,52.615385,104.264151,106.188679,28.0,28.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='楼板:100:406176', XB=37.025641,111.076923,94.641509,104.264151,28.0,28.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='楼板:100:406176', XB=37.025641,111.076923,119.660377,129.283019,28.0,28.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='楼板:100:406176', XB=58.461538,87.692308,104.264151,106.188679,28.0,28.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='楼板:100:406176', XB=60.410256,85.74359,106.188679,108.113208,28.0,28.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='楼板:100:406176', XB=60.410256,85.74359,117.735849,119.660377,28.0,28.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='楼板:100:406176', XB=62.358974,83.794872,108.113208,117.735849,28.0,28.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='楼板:100:406176', XB=93.538462,111.076923,104.264151,106.188679,28.0,28.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='楼板:100:406176', XB=95.487179,111.076923,117.735849,119.660377,28.0,28.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='楼板:100:406176', XB=97.435897,111.076923,106.188679,110.037736,28.0,28.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='楼板:100:406176', XB=97.435897,111.076923,115.811321,117.735849,28.0,28.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='楼板:100:406176', XB=99.384615,111.076923,110.037736,115.811321,28.0,28.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='楼板:100:488654', XB=23.384615,224.102564,69.622642,90.792453,28.0,28.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='楼板:100:488654', XB=116.923077,224.102564,90.792453,131.207547,28.0,28.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='楼板:100:488687', XB=23.384615,116.923077,90.792453,131.207547,36.0,36.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 

&VENT ID='Mesh Vent: Mesh03 [XMAX]', SURF_ID='OPEN', XB=228.0,228.0,0.0,162.0,0.0,40.0/ 
&VENT ID='Mesh Vent: Mesh03 [XMIN]', SURF_ID='OPEN', XB=0.0,0.0,0.0,162.0,0.0,40.0/ 
&VENT ID='Mesh Vent: Mesh03 [YMAX]', SURF_ID='radiation01', XB=0.0,228.0,162.0,162.0,0.0,40.0/ 
&VENT ID='Mesh Vent: Mesh03 [YMIN]', SURF_ID='OPEN', XB=0.0,228.0,0.0,0.0,0.0,40.0/ 
&VENT ID='Mesh Vent: Mesh03 [ZMAX]', SURF_ID='OPEN', XB=0.0,228.0,0.0,162.0,40.0,40.0/ 
&VENT ID='Mesh Vent: Mesh03 [ZMIN]', SURF_ID='OPEN', XB=0.0,228.0,0.0,162.0,0.0,0.0/ 

&SLCF QUANTITY='RADIATION LOSS', PBZ=1.0/
&SLCF QUANTITY='TEMPERATURE', PBZ=1.0/
&SLCF QUANTITY='RADIATION LOSS', PBZ=8.0/
&SLCF QUANTITY='TEMPERATURE', PBZ=8.0/
&SLCF QUANTITY='RADIATION LOSS', PBZ=15.0/
&SLCF QUANTITY='TEMPERATURE', PBZ=15.0/
&SLCF QUANTITY='RADIATION LOSS', PBZ=22.0/
&SLCF QUANTITY='TEMPERATURE', PBZ=22.0/


&TAIL /
