sspf_q3000_a90_e0_d1360_t1800.fds
Generated by PyroSim - Version 2020.5.1118
2026-6-24 10:21:40

&HEAD CHID='sspf_q3000_a90_e0_d1360_t1800'/
&TIME T_END=1800.0/
&DUMP DT_RESTART=300.0, DT_SL3D=0.25/

&MESH ID='Mesh01', IJK=108,57,18, XB=0.0,216.0,0.0,114.0,0.0,36.0/

&SPEC ID='SOOT'/
&SPEC ID='METHANE', FORMULA='CH4'/

&REAC ID='METHANE',
      FYI='AFT NIST Multi-Floor FDS5 Validation',
      FUEL='REAC_FUEL',
      FORMULA='C1H4'/

&DEVC ID='THCPxmin', QUANTITY='THERMOCOUPLE', XYZ=0.11,13.01,2.01/
&DEVC ID='tempxmin', QUANTITY='TEMPERATURE', XYZ=0.11,13.01,2.01/
&DEVC ID='Gasxmin', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=0.11,13.01,2.01, ORIENTATION=1.0,0.0,0.0/
&DEVC ID='THCPxmax', QUANTITY='THERMOCOUPLE', XYZ=214.11,38.01,2.01/
&DEVC ID='tempxmax', QUANTITY='TEMPERATURE', XYZ=214.11,38.01,2.01/
&DEVC ID='Gasxmax', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=214.11,38.01,2.01, ORIENTATION=1.0,0.0,0.0/
&DEVC ID='THCPymin', QUANTITY='THERMOCOUPLE', XYZ=116.11,0.51,2.01/
&DEVC ID='tempymin', QUANTITY='TEMPERATURE', XYZ=116.11,0.51,2.01/
&DEVC ID='Gasymin', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=116.11,0.51,2.01, ORIENTATION=1.0,0.0,0.0/
&DEVC ID='Gasymax', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=108.11,109.99,2.01, ORIENTATION=1.0,0.0,0.0/
&DEVC ID='THCPymax', QUANTITY='THERMOCOUPLE', XYZ=108.11,109.99,2.01/
&DEVC ID='tempymax', QUANTITY='TEMPERATURE', XYZ=108.11,109.99,2.01/
&DEVC ID='TMP_desk001', QUANTITY='TEMPERATURE', XYZ=55.0,101.0,2.01/
&DEVC ID='TC_desk001', QUANTITY='THERMOCOUPLE', XYZ=55.0,101.0,2.01/
&DEVC ID='GAS_desk001', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=55.0,101.0,2.01, ORIENTATION=1.0,0.0,0.0/
&DEVC ID='TMP_desk002', QUANTITY='TEMPERATURE', XYZ=73.0,106.0,2.01/
&DEVC ID='TC_desk002', QUANTITY='THERMOCOUPLE', XYZ=73.0,106.0,2.01/
&DEVC ID='GAS_desk002', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=73.0,106.0,2.01, ORIENTATION=1.0,0.0,0.0/
&DEVC ID='TMP_desk003', QUANTITY='TEMPERATURE', XYZ=82.0,89.0,2.01/
&DEVC ID='TC_desk003', QUANTITY='THERMOCOUPLE', XYZ=82.0,89.0,2.01/
&DEVC ID='GAS_desk003', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=82.0,89.0,2.01, ORIENTATION=1.0,0.0,0.0/
&DEVC ID='TMP_desk004', QUANTITY='TEMPERATURE', XYZ=111.0,89.0,2.01/
&DEVC ID='TC_desk004', QUANTITY='THERMOCOUPLE', XYZ=111.0,89.0,2.01/
&DEVC ID='GAS_desk004', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=111.0,89.0,2.01, ORIENTATION=1.0,0.0,0.0/
&DEVC ID='TMP_desk005', QUANTITY='TEMPERATURE', XYZ=83.0,75.0,2.01/
&DEVC ID='TC_desk005', QUANTITY='THERMOCOUPLE', XYZ=83.0,75.0,2.01/
&DEVC ID='GAS_desk005', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=83.0,75.0,2.01, ORIENTATION=1.0,0.0,0.0/
&DEVC ID='TMP_desk006', QUANTITY='TEMPERATURE', XYZ=111.0,75.0,2.01/
&DEVC ID='TC_desk006', QUANTITY='THERMOCOUPLE', XYZ=111.0,75.0,2.01/
&DEVC ID='GAS_desk006', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=111.0,75.0,2.01, ORIENTATION=1.0,0.0,0.0/
&DEVC ID='TMP_desk007', QUANTITY='TEMPERATURE', XYZ=121.0,101.0,2.01/
&DEVC ID='TC_desk007', QUANTITY='THERMOCOUPLE', XYZ=121.0,101.0,2.01/
&DEVC ID='GAS_desk007', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=121.0,101.0,2.01, ORIENTATION=1.0,0.0,0.0/
&DEVC ID='TMP_desk008', QUANTITY='TEMPERATURE', XYZ=56.0,45.0,2.01/
&DEVC ID='TC_desk008', QUANTITY='THERMOCOUPLE', XYZ=56.0,45.0,2.01/
&DEVC ID='GAS_desk008', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=56.0,45.0,2.01, ORIENTATION=1.0,0.0,0.0/
&DEVC ID='TMP_desk009', QUANTITY='TEMPERATURE', XYZ=161.0,90.0,2.01/
&DEVC ID='TC_desk009', QUANTITY='THERMOCOUPLE', XYZ=161.0,90.0,2.01/
&DEVC ID='GAS_desk009', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=161.0,90.0,2.01, ORIENTATION=1.0,0.0,0.0/
&DEVC ID='TMP_desk010', QUANTITY='TEMPERATURE', XYZ=57.0,36.0,2.01/
&DEVC ID='TC_desk010', QUANTITY='THERMOCOUPLE', XYZ=57.0,36.0,2.01/
&DEVC ID='GAS_desk010', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=57.0,36.0,2.01, ORIENTATION=1.0,0.0,0.0/
&DEVC ID='TMP_desk011', QUANTITY='TEMPERATURE', XYZ=19.0,91.0,2.01/
&DEVC ID='TC_desk011', QUANTITY='THERMOCOUPLE', XYZ=19.0,91.0,2.01/
&DEVC ID='GAS_desk011', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=19.0,91.0,2.01, ORIENTATION=1.0,0.0,0.0/
&DEVC ID='TMP_desk012', QUANTITY='TEMPERATURE', XYZ=24.0,91.0,2.01/
&DEVC ID='TC_desk012', QUANTITY='THERMOCOUPLE', XYZ=24.0,91.0,2.01/
&DEVC ID='GAS_desk012', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=24.0,91.0,2.01, ORIENTATION=1.0,0.0,0.0/
&DEVC ID='TMP_desk013', QUANTITY='TEMPERATURE', XYZ=19.0,85.0,2.01/
&DEVC ID='TC_desk013', QUANTITY='THERMOCOUPLE', XYZ=19.0,85.0,2.01/
&DEVC ID='GAS_desk013', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=19.0,85.0,2.01, ORIENTATION=1.0,0.0,0.0/
&DEVC ID='TMP_desk014', QUANTITY='TEMPERATURE', XYZ=24.0,85.0,2.01/
&DEVC ID='TC_desk014', QUANTITY='THERMOCOUPLE', XYZ=24.0,85.0,2.01/
&DEVC ID='GAS_desk014', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=24.0,85.0,2.01, ORIENTATION=1.0,0.0,0.0/
&DEVC ID='TMP_desk015', QUANTITY='TEMPERATURE', XYZ=19.0,81.0,2.01/
&DEVC ID='TC_desk015', QUANTITY='THERMOCOUPLE', XYZ=19.0,81.0,2.01/
&DEVC ID='GAS_desk015', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=19.0,81.0,2.01, ORIENTATION=1.0,0.0,0.0/
&DEVC ID='TMP_desk016', QUANTITY='TEMPERATURE', XYZ=24.0,81.0,2.01/
&DEVC ID='TC_desk016', QUANTITY='THERMOCOUPLE', XYZ=24.0,81.0,2.01/
&DEVC ID='GAS_desk016', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=24.0,81.0,2.01, ORIENTATION=1.0,0.0,0.0/
&DEVC ID='TMP_desk017', QUANTITY='TEMPERATURE', XYZ=19.0,73.0,2.01/
&DEVC ID='TC_desk017', QUANTITY='THERMOCOUPLE', XYZ=19.0,73.0,2.01/
&DEVC ID='GAS_desk017', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=19.0,73.0,2.01, ORIENTATION=1.0,0.0,0.0/
&DEVC ID='TMP_desk018', QUANTITY='TEMPERATURE', XYZ=24.0,73.0,2.01/
&DEVC ID='TC_desk018', QUANTITY='THERMOCOUPLE', XYZ=24.0,73.0,2.01/
&DEVC ID='GAS_desk018', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=24.0,73.0,2.01, ORIENTATION=1.0,0.0,0.0/
&DEVC ID='TMP_desk019', QUANTITY='TEMPERATURE', XYZ=39.0,87.0,2.01/
&DEVC ID='TC_desk019', QUANTITY='THERMOCOUPLE', XYZ=39.0,87.0,2.01/
&DEVC ID='GAS_desk019', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=39.0,87.0,2.01, ORIENTATION=1.0,0.0,0.0/
&DEVC ID='TMP_desk026', QUANTITY='TEMPERATURE', XYZ=49.0,87.0,2.01/
&DEVC ID='TC_desk026', QUANTITY='THERMOCOUPLE', XYZ=49.0,87.0,2.01/
&DEVC ID='GAS_desk026', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=49.0,87.0,2.01, ORIENTATION=1.0,0.0,0.0/
&DEVC ID='TMP_desk031', QUANTITY='TEMPERATURE', XYZ=59.0,88.0,2.01/
&DEVC ID='TC_desk031', QUANTITY='THERMOCOUPLE', XYZ=59.0,88.0,2.01/
&DEVC ID='GAS_desk031', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=59.0,88.0,2.01, ORIENTATION=1.0,0.0,0.0/
&DEVC ID='TMP_desk037', QUANTITY='TEMPERATURE', XYZ=53.0,77.0,2.01/
&DEVC ID='TC_desk037', QUANTITY='THERMOCOUPLE', XYZ=53.0,77.0,2.01/
&DEVC ID='GAS_desk037', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=53.0,77.0,2.01, ORIENTATION=1.0,0.0,0.0/
&DEVC ID='TMP_desk038', QUANTITY='TEMPERATURE', XYZ=61.0,77.0,2.01/
&DEVC ID='TC_desk038', QUANTITY='THERMOCOUPLE', XYZ=61.0,77.0,2.01/
&DEVC ID='GAS_desk038', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=61.0,77.0,2.01, ORIENTATION=1.0,0.0,0.0/
&DEVC ID='TMP_desk039', QUANTITY='TEMPERATURE', XYZ=53.0,74.0,2.01/
&DEVC ID='TC_desk039', QUANTITY='THERMOCOUPLE', XYZ=53.0,74.0,2.01/
&DEVC ID='GAS_desk039', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=53.0,74.0,2.01, ORIENTATION=1.0,0.0,0.0/
&DEVC ID='TMP_desk040', QUANTITY='TEMPERATURE', XYZ=61.0,74.0,2.01/
&DEVC ID='TC_desk040', QUANTITY='THERMOCOUPLE', XYZ=61.0,74.0,2.01/
&DEVC ID='GAS_desk040', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=61.0,74.0,2.01, ORIENTATION=1.0,0.0,0.0/
&DEVC ID='TMP_desk042', QUANTITY='TEMPERATURE', XYZ=47.0,77.0,2.01/
&DEVC ID='TC_desk042', QUANTITY='THERMOCOUPLE', XYZ=47.0,77.0,2.01/
&DEVC ID='GAS_desk042', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=47.0,77.0,2.01, ORIENTATION=1.0,0.0,0.0/
&DEVC ID='TMP_desk044', QUANTITY='TEMPERATURE', XYZ=47.0,73.0,2.01/
&DEVC ID='TC_desk044', QUANTITY='THERMOCOUPLE', XYZ=47.0,73.0,2.01/
&DEVC ID='GAS_desk044', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=47.0,73.0,2.01, ORIENTATION=1.0,0.0,0.0/
&DEVC ID='TMP_desk045', QUANTITY='TEMPERATURE', XYZ=63.0,54.0,2.01/
&DEVC ID='TC_desk045', QUANTITY='THERMOCOUPLE', XYZ=63.0,54.0,2.01/
&DEVC ID='GAS_desk045', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=63.0,54.0,2.01, ORIENTATION=1.0,0.0,0.0/
&DEVC ID='TMP_desk046', QUANTITY='TEMPERATURE', XYZ=39.0,63.0,2.01/
&DEVC ID='TC_desk046', QUANTITY='THERMOCOUPLE', XYZ=39.0,63.0,2.01/
&DEVC ID='GAS_desk046', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=39.0,63.0,2.01, ORIENTATION=1.0,0.0,0.0/
&DEVC ID='TMP_desk048', QUANTITY='TEMPERATURE', XYZ=39.0,59.0,2.01/
&DEVC ID='TC_desk048', QUANTITY='THERMOCOUPLE', XYZ=39.0,59.0,2.01/
&DEVC ID='GAS_desk048', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=39.0,59.0,2.01, ORIENTATION=1.0,0.0,0.0/
&DEVC ID='TMP_desk050', QUANTITY='TEMPERATURE', XYZ=39.0,54.0,2.01/
&DEVC ID='TC_desk050', QUANTITY='THERMOCOUPLE', XYZ=39.0,54.0,2.01/
&DEVC ID='GAS_desk050', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=39.0,54.0,2.01, ORIENTATION=1.0,0.0,0.0/
&DEVC ID='TMP_desk052', QUANTITY='TEMPERATURE', XYZ=39.0,49.0,2.01/
&DEVC ID='TC_desk052', QUANTITY='THERMOCOUPLE', XYZ=39.0,49.0,2.01/
&DEVC ID='GAS_desk052', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=39.0,49.0,2.01, ORIENTATION=1.0,0.0,0.0/
&DEVC ID='TMP_desk054', QUANTITY='TEMPERATURE', XYZ=39.0,44.0,2.01/
&DEVC ID='TC_desk054', QUANTITY='THERMOCOUPLE', XYZ=39.0,44.0,2.01/
&DEVC ID='GAS_desk054', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=39.0,44.0,2.01, ORIENTATION=1.0,0.0,0.0/
&DEVC ID='TMP_desk056', QUANTITY='TEMPERATURE', XYZ=39.0,39.0,2.01/
&DEVC ID='TC_desk056', QUANTITY='THERMOCOUPLE', XYZ=39.0,39.0,2.01/
&DEVC ID='GAS_desk056', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=39.0,39.0,2.01, ORIENTATION=1.0,0.0,0.0/
&DEVC ID='TMP_desk058', QUANTITY='TEMPERATURE', XYZ=53.0,108.0,2.01/
&DEVC ID='TC_desk058', QUANTITY='THERMOCOUPLE', XYZ=53.0,108.0,2.01/
&DEVC ID='GAS_desk058', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=53.0,108.0,2.01, ORIENTATION=1.0,0.0,0.0/
&DEVC ID='TMP_desk059', QUANTITY='TEMPERATURE', XYZ=61.0,108.0,2.01/
&DEVC ID='TC_desk059', QUANTITY='THERMOCOUPLE', XYZ=61.0,108.0,2.01/
&DEVC ID='GAS_desk059', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=61.0,108.0,2.01, ORIENTATION=1.0,0.0,0.0/
&DEVC ID='TMP_desk060', QUANTITY='TEMPERATURE', XYZ=47.0,108.0,2.01/
&DEVC ID='TC_desk060', QUANTITY='THERMOCOUPLE', XYZ=47.0,108.0,2.01/
&DEVC ID='GAS_desk060', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=47.0,108.0,2.01, ORIENTATION=1.0,0.0,0.0/
&DEVC ID='TMP_desk061', QUANTITY='TEMPERATURE', XYZ=31.0,107.0,2.01/
&DEVC ID='TC_desk061', QUANTITY='THERMOCOUPLE', XYZ=31.0,107.0,2.01/
&DEVC ID='GAS_desk061', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=31.0,107.0,2.01, ORIENTATION=1.0,0.0,0.0/
&DEVC ID='TMP_desk066', QUANTITY='TEMPERATURE', XYZ=85.0,104.0,2.01/
&DEVC ID='TC_desk066', QUANTITY='THERMOCOUPLE', XYZ=85.0,104.0,2.01/
&DEVC ID='GAS_desk066', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=85.0,104.0,2.01, ORIENTATION=1.0,0.0,0.0/
&DEVC ID='TMP_desk069', QUANTITY='TEMPERATURE', XYZ=100.0,107.0,2.01/
&DEVC ID='TC_desk069', QUANTITY='THERMOCOUPLE', XYZ=100.0,107.0,2.01/
&DEVC ID='GAS_desk069', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=100.0,107.0,2.01, ORIENTATION=1.0,0.0,0.0/
&DEVC ID='TMP_desk070', QUANTITY='TEMPERATURE', XYZ=107.0,107.0,2.01/
&DEVC ID='TC_desk070', QUANTITY='THERMOCOUPLE', XYZ=107.0,107.0,2.01/
&DEVC ID='GAS_desk070', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=107.0,107.0,2.01, ORIENTATION=1.0,0.0,0.0/
&DEVC ID='TMP_desk071', QUANTITY='TEMPERATURE', XYZ=107.0,102.0,2.01/
&DEVC ID='TC_desk071', QUANTITY='THERMOCOUPLE', XYZ=107.0,102.0,2.01/
&DEVC ID='GAS_desk071', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=107.0,102.0,2.01, ORIENTATION=1.0,0.0,0.0/
&DEVC ID='TMP_desk072', QUANTITY='TEMPERATURE', XYZ=93.0,105.0,2.01/
&DEVC ID='TC_desk072', QUANTITY='THERMOCOUPLE', XYZ=93.0,105.0,2.01/
&DEVC ID='GAS_desk072', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=93.0,105.0,2.01, ORIENTATION=1.0,0.0,0.0/
&DEVC ID='TMP_desk075', QUANTITY='TEMPERATURE', XYZ=119.0,109.0,2.01/
&DEVC ID='TC_desk075', QUANTITY='THERMOCOUPLE', XYZ=119.0,109.0,2.01/
&DEVC ID='GAS_desk075', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=119.0,109.0,2.01, ORIENTATION=1.0,0.0,0.0/
&DEVC ID='TMP_desk076', QUANTITY='TEMPERATURE', XYZ=139.0,109.0,2.01/
&DEVC ID='TC_desk076', QUANTITY='THERMOCOUPLE', XYZ=139.0,109.0,2.01/
&DEVC ID='GAS_desk076', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=139.0,109.0,2.01, ORIENTATION=1.0,0.0,0.0/
&DEVC ID='TMP_desk077', QUANTITY='TEMPERATURE', XYZ=129.0,109.0,2.01/
&DEVC ID='TC_desk077', QUANTITY='THERMOCOUPLE', XYZ=129.0,109.0,2.01/
&DEVC ID='GAS_desk077', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=129.0,109.0,2.01, ORIENTATION=1.0,0.0,0.0/
&DEVC ID='TMP_desk078', QUANTITY='TEMPERATURE', XYZ=151.0,107.0,2.01/
&DEVC ID='TC_desk078', QUANTITY='THERMOCOUPLE', XYZ=151.0,107.0,2.01/
&DEVC ID='GAS_desk078', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=151.0,107.0,2.01, ORIENTATION=1.0,0.0,0.0/
&DEVC ID='TMP_desk079', QUANTITY='TEMPERATURE', XYZ=139.0,103.0,2.01/
&DEVC ID='TC_desk079', QUANTITY='THERMOCOUPLE', XYZ=139.0,103.0,2.01/
&DEVC ID='GAS_desk079', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=139.0,103.0,2.01, ORIENTATION=1.0,0.0,0.0/
&DEVC ID='TMP_desk080', QUANTITY='TEMPERATURE', XYZ=151.0,103.0,2.01/
&DEVC ID='TC_desk080', QUANTITY='THERMOCOUPLE', XYZ=151.0,103.0,2.01/
&DEVC ID='GAS_desk080', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=151.0,103.0,2.01, ORIENTATION=1.0,0.0,0.0/
&DEVC ID='TMP_desk081', QUANTITY='TEMPERATURE', XYZ=163.0,108.0,2.01/
&DEVC ID='TC_desk081', QUANTITY='THERMOCOUPLE', XYZ=163.0,108.0,2.01/
&DEVC ID='GAS_desk081', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=163.0,108.0,2.01, ORIENTATION=1.0,0.0,0.0/
&DEVC ID='TMP_desk082', QUANTITY='TEMPERATURE', XYZ=163.0,103.0,2.01/
&DEVC ID='TC_desk082', QUANTITY='THERMOCOUPLE', XYZ=163.0,103.0,2.01/
&DEVC ID='GAS_desk082', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=163.0,103.0,2.01, ORIENTATION=1.0,0.0,0.0/
&DEVC ID='TMP_desk083', QUANTITY='TEMPERATURE', XYZ=131.0,87.0,2.01/
&DEVC ID='TC_desk083', QUANTITY='THERMOCOUPLE', XYZ=131.0,87.0,2.01/
&DEVC ID='GAS_desk083', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=131.0,87.0,2.01, ORIENTATION=1.0,0.0,0.0/
&DEVC ID='TMP_desk088', QUANTITY='TEMPERATURE', XYZ=131.0,77.0,2.01/
&DEVC ID='TC_desk088', QUANTITY='THERMOCOUPLE', XYZ=131.0,77.0,2.01/
&DEVC ID='GAS_desk088', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=131.0,77.0,2.01, ORIENTATION=1.0,0.0,0.0/
&DEVC ID='TMP_desk092', QUANTITY='TEMPERATURE', XYZ=147.0,86.0,2.01/
&DEVC ID='TC_desk092', QUANTITY='THERMOCOUPLE', XYZ=147.0,86.0,2.01/
&DEVC ID='GAS_desk092', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=147.0,86.0,2.01, ORIENTATION=1.0,0.0,0.0/
&DEVC ID='TMP_desk098', QUANTITY='TEMPERATURE', XYZ=147.0,74.0,2.01/
&DEVC ID='TC_desk098', QUANTITY='THERMOCOUPLE', XYZ=147.0,74.0,2.01/
&DEVC ID='GAS_desk098', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=147.0,74.0,2.01, ORIENTATION=1.0,0.0,0.0/
&DEVC ID='TMP_desk099', QUANTITY='TEMPERATURE', XYZ=75.0,54.0,2.01/
&DEVC ID='TC_desk099', QUANTITY='THERMOCOUPLE', XYZ=75.0,54.0,2.01/
&DEVC ID='GAS_desk099', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=75.0,54.0,2.01, ORIENTATION=1.0,0.0,0.0/
&DEVC ID='TMP_desk100', QUANTITY='TEMPERATURE', XYZ=83.0,54.0,2.01/
&DEVC ID='TC_desk100', QUANTITY='THERMOCOUPLE', XYZ=83.0,54.0,2.01/
&DEVC ID='GAS_desk100', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=83.0,54.0,2.01, ORIENTATION=1.0,0.0,0.0/
&DEVC ID='TMP_desk101', QUANTITY='TEMPERATURE', XYZ=81.0,64.0,2.01/
&DEVC ID='TC_desk101', QUANTITY='THERMOCOUPLE', XYZ=81.0,64.0,2.01/
&DEVC ID='GAS_desk101', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=81.0,64.0,2.01, ORIENTATION=1.0,0.0,0.0/
&DEVC ID='TMP_desk102', QUANTITY='TEMPERATURE', XYZ=73.0,63.0,2.01/
&DEVC ID='TC_desk102', QUANTITY='THERMOCOUPLE', XYZ=73.0,63.0,2.01/
&DEVC ID='GAS_desk102', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=73.0,63.0,2.01, ORIENTATION=1.0,0.0,0.0/
&DEVC ID='TMP_desk103', QUANTITY='TEMPERATURE', XYZ=67.0,63.0,2.01/
&DEVC ID='TC_desk103', QUANTITY='THERMOCOUPLE', XYZ=67.0,63.0,2.01/
&DEVC ID='GAS_desk103', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=67.0,63.0,2.01, ORIENTATION=1.0,0.0,0.0/
&DEVC ID='TMP_desk105', QUANTITY='TEMPERATURE', XYZ=61.0,63.0,2.01/
&DEVC ID='TC_desk105', QUANTITY='THERMOCOUPLE', XYZ=61.0,63.0,2.01/
&DEVC ID='GAS_desk105', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=61.0,63.0,2.01, ORIENTATION=1.0,0.0,0.0/
&DEVC ID='TMP_desk106', QUANTITY='TEMPERATURE', XYZ=55.0,63.0,2.01/
&DEVC ID='TC_desk106', QUANTITY='THERMOCOUPLE', XYZ=55.0,63.0,2.01/
&DEVC ID='GAS_desk106', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=55.0,63.0,2.01, ORIENTATION=1.0,0.0,0.0/
&DEVC ID='TMP_desk107', QUANTITY='TEMPERATURE', XYZ=48.0,63.0,2.01/
&DEVC ID='TC_desk107', QUANTITY='THERMOCOUPLE', XYZ=48.0,63.0,2.01/
&DEVC ID='GAS_desk107', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=48.0,63.0,2.01, ORIENTATION=1.0,0.0,0.0/
&DEVC ID='TMP_desk108', QUANTITY='TEMPERATURE', XYZ=107.0,63.0,2.01/
&DEVC ID='TC_desk108', QUANTITY='THERMOCOUPLE', XYZ=107.0,63.0,2.01/
&DEVC ID='GAS_desk108', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=107.0,63.0,2.01, ORIENTATION=1.0,0.0,0.0/
&DEVC ID='TMP_desk109', QUANTITY='TEMPERATURE', XYZ=113.0,63.0,2.01/
&DEVC ID='TC_desk109', QUANTITY='THERMOCOUPLE', XYZ=113.0,63.0,2.01/
&DEVC ID='GAS_desk109', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=113.0,63.0,2.01, ORIENTATION=1.0,0.0,0.0/
&DEVC ID='TMP_desk110', QUANTITY='TEMPERATURE', XYZ=121.0,64.0,2.01/
&DEVC ID='TC_desk110', QUANTITY='THERMOCOUPLE', XYZ=121.0,64.0,2.01/
&DEVC ID='GAS_desk110', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=121.0,64.0,2.01, ORIENTATION=1.0,0.0,0.0/
&DEVC ID='TMP_desk111', QUANTITY='TEMPERATURE', XYZ=129.0,62.0,2.01/
&DEVC ID='TC_desk111', QUANTITY='THERMOCOUPLE', XYZ=129.0,62.0,2.01/
&DEVC ID='GAS_desk111', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=129.0,62.0,2.01, ORIENTATION=1.0,0.0,0.0/
&DEVC ID='TMP_desk112', QUANTITY='TEMPERATURE', XYZ=135.0,62.0,2.01/
&DEVC ID='TC_desk112', QUANTITY='THERMOCOUPLE', XYZ=135.0,62.0,2.01/
&DEVC ID='GAS_desk112', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=135.0,62.0,2.01, ORIENTATION=1.0,0.0,0.0/
&DEVC ID='TMP_desk113', QUANTITY='TEMPERATURE', XYZ=109.0,55.0,2.01/
&DEVC ID='TC_desk113', QUANTITY='THERMOCOUPLE', XYZ=109.0,55.0,2.01/
&DEVC ID='GAS_desk113', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=109.0,55.0,2.01, ORIENTATION=1.0,0.0,0.0/
&DEVC ID='TMP_desk115', QUANTITY='TEMPERATURE', XYZ=119.0,55.0,2.01/
&DEVC ID='TC_desk115', QUANTITY='THERMOCOUPLE', XYZ=119.0,55.0,2.01/
&DEVC ID='GAS_desk115', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=119.0,55.0,2.01, ORIENTATION=1.0,0.0,0.0/
&DEVC ID='TMP_desk117', QUANTITY='TEMPERATURE', XYZ=129.0,55.0,2.01/
&DEVC ID='TC_desk117', QUANTITY='THERMOCOUPLE', XYZ=129.0,55.0,2.01/
&DEVC ID='GAS_desk117', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=129.0,55.0,2.01, ORIENTATION=1.0,0.0,0.0/
&DEVC ID='TMP_desk118', QUANTITY='TEMPERATURE', XYZ=147.0,65.0,2.01/
&DEVC ID='TC_desk118', QUANTITY='THERMOCOUPLE', XYZ=147.0,65.0,2.01/
&DEVC ID='GAS_desk118', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=147.0,65.0,2.01, ORIENTATION=1.0,0.0,0.0/
&DEVC ID='TMP_desk119', QUANTITY='TEMPERATURE', XYZ=155.0,65.0,2.01/
&DEVC ID='TC_desk119', QUANTITY='THERMOCOUPLE', XYZ=155.0,65.0,2.01/
&DEVC ID='GAS_desk119', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=155.0,65.0,2.01, ORIENTATION=1.0,0.0,0.0/
&DEVC ID='TMP_desk120', QUANTITY='TEMPERATURE', XYZ=147.0,55.0,2.01/
&DEVC ID='TC_desk120', QUANTITY='THERMOCOUPLE', XYZ=147.0,55.0,2.01/
&DEVC ID='GAS_desk120', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=147.0,55.0,2.01, ORIENTATION=1.0,0.0,0.0/
&DEVC ID='TMP_desk121', QUANTITY='TEMPERATURE', XYZ=155.0,55.0,2.01/
&DEVC ID='TC_desk121', QUANTITY='THERMOCOUPLE', XYZ=155.0,55.0,2.01/
&DEVC ID='GAS_desk121', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=155.0,55.0,2.01, ORIENTATION=1.0,0.0,0.0/
&DEVC ID='TMP_desk122', QUANTITY='TEMPERATURE', XYZ=165.0,55.0,2.01/
&DEVC ID='TC_desk122', QUANTITY='THERMOCOUPLE', XYZ=165.0,55.0,2.01/
&DEVC ID='GAS_desk122', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=165.0,55.0,2.01, ORIENTATION=1.0,0.0,0.0/
&DEVC ID='TMP_desk123', QUANTITY='TEMPERATURE', XYZ=165.0,63.0,2.01/
&DEVC ID='TC_desk123', QUANTITY='THERMOCOUPLE', XYZ=165.0,63.0,2.01/
&DEVC ID='GAS_desk123', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=165.0,63.0,2.01, ORIENTATION=1.0,0.0,0.0/
&DEVC ID='TMP_desk124', QUANTITY='TEMPERATURE', XYZ=157.0,79.0,2.01/
&DEVC ID='TC_desk124', QUANTITY='THERMOCOUPLE', XYZ=157.0,79.0,2.01/
&DEVC ID='GAS_desk124', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=157.0,79.0,2.01, ORIENTATION=1.0,0.0,0.0/
&DEVC ID='TMP_desk126', QUANTITY='TEMPERATURE', XYZ=162.0,79.0,2.01/
&DEVC ID='TC_desk126', QUANTITY='THERMOCOUPLE', XYZ=162.0,79.0,2.01/
&DEVC ID='GAS_desk126', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=162.0,79.0,2.01, ORIENTATION=1.0,0.0,0.0/
&DEVC ID='TMP_desk127', QUANTITY='TEMPERATURE', XYZ=167.0,79.0,2.01/
&DEVC ID='TC_desk127', QUANTITY='THERMOCOUPLE', XYZ=167.0,79.0,2.01/
&DEVC ID='GAS_desk127', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=167.0,79.0,2.01, ORIENTATION=1.0,0.0,0.0/
&DEVC ID='TMP_desk128', QUANTITY='TEMPERATURE', XYZ=157.0,74.0,2.01/
&DEVC ID='TC_desk128', QUANTITY='THERMOCOUPLE', XYZ=157.0,74.0,2.01/
&DEVC ID='GAS_desk128', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=157.0,74.0,2.01, ORIENTATION=1.0,0.0,0.0/
&DEVC ID='TMP_desk130', QUANTITY='TEMPERATURE', XYZ=162.0,75.0,2.01/
&DEVC ID='TC_desk130', QUANTITY='THERMOCOUPLE', XYZ=162.0,75.0,2.01/
&DEVC ID='GAS_desk130', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=162.0,75.0,2.01, ORIENTATION=1.0,0.0,0.0/
&DEVC ID='TMP_desk131', QUANTITY='TEMPERATURE', XYZ=167.0,75.0,2.01/
&DEVC ID='TC_desk131', QUANTITY='THERMOCOUPLE', XYZ=167.0,75.0,2.01/
&DEVC ID='GAS_desk131', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=167.0,75.0,2.01, ORIENTATION=1.0,0.0,0.0/
&DEVC ID='TMP_desk132', QUANTITY='TEMPERATURE', XYZ=166.0,71.0,2.01/
&DEVC ID='TC_desk132', QUANTITY='THERMOCOUPLE', XYZ=166.0,71.0,2.01/
&DEVC ID='GAS_desk132', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=166.0,71.0,2.01, ORIENTATION=1.0,0.0,0.0/
&DEVC ID='TMP_desk134', QUANTITY='TEMPERATURE', XYZ=21.0,63.0,2.01/
&DEVC ID='TC_desk134', QUANTITY='THERMOCOUPLE', XYZ=21.0,63.0,2.01/
&DEVC ID='GAS_desk134', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=21.0,63.0,2.01, ORIENTATION=1.0,0.0,0.0/
&DEVC ID='TMP_desk135', QUANTITY='TEMPERATURE', XYZ=21.0,55.0,2.01/
&DEVC ID='TC_desk135', QUANTITY='THERMOCOUPLE', XYZ=21.0,55.0,2.01/
&DEVC ID='GAS_desk135', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=21.0,55.0,2.01, ORIENTATION=1.0,0.0,0.0/
&DEVC ID='TMP_desk136', QUANTITY='TEMPERATURE', XYZ=22.0,49.0,2.01/
&DEVC ID='TC_desk136', QUANTITY='THERMOCOUPLE', XYZ=22.0,49.0,2.01/
&DEVC ID='GAS_desk136', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=22.0,49.0,2.01, ORIENTATION=1.0,0.0,0.0/
&DEVC ID='TMP_desk01', QUANTITY='TEMPERATURE', XYZ=101.0,102.0,2.01/
&DEVC ID='TC_desk01', QUANTITY='THERMOCOUPLE', XYZ=101.0,102.0,2.01/
&DEVC ID='GAS_desk01', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=101.0,102.0,2.01, ORIENTATION=1.0,0.0,0.0/
&DEVC ID='GAS_desk02', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=142.0,74.0,2.01, ORIENTATION=1.0,0.0,0.0/
&DEVC ID='TMP_desk02', QUANTITY='TEMPERATURE', XYZ=142.0,74.0,2.01/
&DEVC ID='TC_desk02', QUANTITY='THERMOCOUPLE', XYZ=142.0,74.0,2.01/
&DEVC ID='TMP_desk03', QUANTITY='TEMPERATURE', XYZ=90.0,55.0,2.01/
&DEVC ID='TC_desk03', QUANTITY='THERMOCOUPLE', XYZ=90.0,55.0,2.01/
&DEVC ID='GAS_desk03', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=90.0,55.0,2.01, ORIENTATION=1.0,0.0,0.0/
&DEVC ID='TMP_desk04', QUANTITY='TEMPERATURE', XYZ=98.0,55.0,2.01/
&DEVC ID='TC_desk04', QUANTITY='THERMOCOUPLE', XYZ=98.0,55.0,2.01/
&DEVC ID='GAS_desk04', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=98.0,55.0,2.01, ORIENTATION=1.0,0.0,0.0/
&DEVC ID='TMP_desk05', QUANTITY='TEMPERATURE', XYZ=96.0,65.0,2.01/
&DEVC ID='TC_desk05', QUANTITY='THERMOCOUPLE', XYZ=96.0,65.0,2.01/
&DEVC ID='GAS_desk05', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=96.0,65.0,2.01, ORIENTATION=1.0,0.0,0.0/
&DEVC ID='TMP_desk06', QUANTITY='TEMPERATURE', XYZ=88.0,64.0,2.01/
&DEVC ID='TC_desk06', QUANTITY='THERMOCOUPLE', XYZ=88.0,64.0,2.01/
&DEVC ID='GAS_desk06', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=88.0,64.0,2.01, ORIENTATION=1.0,0.0,0.0/
&DEVC ID='GAS_desk07', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=37.0,33.0,2.01, ORIENTATION=1.0,0.0,0.0/
&DEVC ID='TMP_desk07', QUANTITY='TEMPERATURE', XYZ=37.0,33.0,2.01/
&DEVC ID='TC_desk07', QUANTITY='THERMOCOUPLE', XYZ=37.0,33.0,2.01/
&DEVC ID='GAS_desk08', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=42.0,33.0,2.01, ORIENTATION=1.0,0.0,0.0/
&DEVC ID='TMP_desk08', QUANTITY='TEMPERATURE', XYZ=42.0,33.0,2.01/
&DEVC ID='TC_desk08', QUANTITY='THERMOCOUPLE', XYZ=42.0,33.0,2.01/
&DEVC ID='GAS_desk09', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=176.0,88.0,2.01, ORIENTATION=1.0,0.0,0.0/
&DEVC ID='TMP_desk09', QUANTITY='TEMPERATURE', XYZ=176.0,88.0,2.01/
&DEVC ID='TC_desk09', QUANTITY='THERMOCOUPLE', XYZ=176.0,88.0,2.01/
&DEVC ID='GAS_desk10', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=188.0,88.0,2.01, ORIENTATION=1.0,0.0,0.0/
&DEVC ID='TMP_desk10', QUANTITY='TEMPERATURE', XYZ=188.0,88.0,2.01/
&DEVC ID='TC_desk10', QUANTITY='THERMOCOUPLE', XYZ=188.0,88.0,2.01/
&DEVC ID='GAS_desk11', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=200.0,88.0,2.01, ORIENTATION=1.0,0.0,0.0/
&DEVC ID='TMP_desk11', QUANTITY='TEMPERATURE', XYZ=200.0,88.0,2.01/
&DEVC ID='TC_desk11', QUANTITY='THERMOCOUPLE', XYZ=200.0,88.0,2.01/
&DEVC ID='GAS_desk12', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=179.0,83.0,2.01, ORIENTATION=1.0,0.0,0.0/
&DEVC ID='TMP_desk12', QUANTITY='TEMPERATURE', XYZ=179.0,83.0,2.01/
&DEVC ID='TC_desk12', QUANTITY='THERMOCOUPLE', XYZ=179.0,83.0,2.01/
&DEVC ID='GAS_desk13', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=184.0,79.0,2.01, ORIENTATION=1.0,0.0,0.0/
&DEVC ID='TMP_desk13', QUANTITY='TEMPERATURE', XYZ=184.0,79.0,2.01/
&DEVC ID='TC_desk13', QUANTITY='THERMOCOUPLE', XYZ=184.0,79.0,2.01/
&DEVC ID='GAS_desk14', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=194.0,79.0,2.01, ORIENTATION=1.0,0.0,0.0/
&DEVC ID='TMP_desk14', QUANTITY='TEMPERATURE', XYZ=194.0,79.0,2.01/
&DEVC ID='TC_desk14', QUANTITY='THERMOCOUPLE', XYZ=194.0,79.0,2.01/
&DEVC ID='GAS_desk15', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=196.0,97.0,2.01, ORIENTATION=1.0,0.0,0.0/
&DEVC ID='TMP_desk15', QUANTITY='TEMPERATURE', XYZ=196.0,97.0,2.01/
&DEVC ID='TC_desk15', QUANTITY='THERMOCOUPLE', XYZ=196.0,97.0,2.01/
&DEVC ID='GAS_desk16', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=196.0,107.0,2.01, ORIENTATION=1.0,0.0,0.0/
&DEVC ID='TMP_desk16', QUANTITY='TEMPERATURE', XYZ=196.0,107.0,2.01/
&DEVC ID='TC_desk16', QUANTITY='THERMOCOUPLE', XYZ=196.0,107.0,2.01/
&DEVC ID='TMP_desk17', QUANTITY='TEMPERATURE', XYZ=55.0,101.0,11.01/
&DEVC ID='TC_desk17', QUANTITY='THERMOCOUPLE', XYZ=55.0,101.0,11.01/
&DEVC ID='GAS_desk17', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=55.0,101.0,11.01, ORIENTATION=1.0,0.0,0.0/
&DEVC ID='TMP_desk18', QUANTITY='TEMPERATURE', XYZ=73.0,106.0,11.01/
&DEVC ID='TC_desk18', QUANTITY='THERMOCOUPLE', XYZ=73.0,106.0,11.01/
&DEVC ID='GAS_desk18', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=73.0,106.0,11.01, ORIENTATION=1.0,0.0,0.0/
&DEVC ID='TMP_desk19', QUANTITY='TEMPERATURE', XYZ=82.0,89.0,11.01/
&DEVC ID='TC_desk19', QUANTITY='THERMOCOUPLE', XYZ=82.0,89.0,11.01/
&DEVC ID='GAS_desk19', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=82.0,89.0,11.01, ORIENTATION=1.0,0.0,0.0/
&DEVC ID='TMP_desk20', QUANTITY='TEMPERATURE', XYZ=111.0,89.0,11.01/
&DEVC ID='TC_desk20', QUANTITY='THERMOCOUPLE', XYZ=111.0,89.0,11.01/
&DEVC ID='GAS_desk20', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=111.0,89.0,11.01, ORIENTATION=1.0,0.0,0.0/
&DEVC ID='TMP_desk21', QUANTITY='TEMPERATURE', XYZ=83.0,75.0,11.01/
&DEVC ID='TC_desk21', QUANTITY='THERMOCOUPLE', XYZ=83.0,75.0,11.01/
&DEVC ID='GAS_desk21', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=83.0,75.0,11.01, ORIENTATION=1.0,0.0,0.0/
&DEVC ID='TMP_desk22', QUANTITY='TEMPERATURE', XYZ=111.0,75.0,11.01/
&DEVC ID='TC_desk22', QUANTITY='THERMOCOUPLE', XYZ=111.0,75.0,11.01/
&DEVC ID='GAS_desk22', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=111.0,75.0,11.01, ORIENTATION=1.0,0.0,0.0/
&DEVC ID='TMP_desk23', QUANTITY='TEMPERATURE', XYZ=121.0,101.0,11.01/
&DEVC ID='TC_desk23', QUANTITY='THERMOCOUPLE', XYZ=121.0,101.0,11.01/
&DEVC ID='GAS_desk23', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=121.0,101.0,11.01, ORIENTATION=1.0,0.0,0.0/
&DEVC ID='TMP_desk24', QUANTITY='TEMPERATURE', XYZ=56.0,45.0,11.01/
&DEVC ID='TC_desk24', QUANTITY='THERMOCOUPLE', XYZ=56.0,45.0,11.01/
&DEVC ID='GAS_desk24', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=56.0,45.0,11.01, ORIENTATION=1.0,0.0,0.0/
&DEVC ID='TMP_desk25', QUANTITY='TEMPERATURE', XYZ=161.0,90.0,11.01/
&DEVC ID='TC_desk25', QUANTITY='THERMOCOUPLE', XYZ=161.0,90.0,11.01/
&DEVC ID='GAS_desk25', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=161.0,90.0,11.01, ORIENTATION=1.0,0.0,0.0/
&DEVC ID='TMP_desk26', QUANTITY='TEMPERATURE', XYZ=57.0,36.0,11.01/
&DEVC ID='TC_desk26', QUANTITY='THERMOCOUPLE', XYZ=57.0,36.0,11.01/
&DEVC ID='GAS_desk26', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=57.0,36.0,11.01, ORIENTATION=1.0,0.0,0.0/
&DEVC ID='TMP_desk27', QUANTITY='TEMPERATURE', XYZ=19.0,91.0,11.01/
&DEVC ID='TC_desk27', QUANTITY='THERMOCOUPLE', XYZ=19.0,91.0,11.01/
&DEVC ID='GAS_desk27', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=19.0,91.0,11.01, ORIENTATION=1.0,0.0,0.0/
&DEVC ID='TMP_desk28', QUANTITY='TEMPERATURE', XYZ=24.0,91.0,11.01/
&DEVC ID='TC_desk28', QUANTITY='THERMOCOUPLE', XYZ=24.0,91.0,11.01/
&DEVC ID='GAS_desk28', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=24.0,91.0,11.01, ORIENTATION=1.0,0.0,0.0/
&DEVC ID='TMP_desk29', QUANTITY='TEMPERATURE', XYZ=19.0,85.0,11.01/
&DEVC ID='TC_desk29', QUANTITY='THERMOCOUPLE', XYZ=19.0,85.0,11.01/
&DEVC ID='GAS_desk29', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=19.0,85.0,11.01, ORIENTATION=1.0,0.0,0.0/
&DEVC ID='TMP_desk30', QUANTITY='TEMPERATURE', XYZ=24.0,85.0,11.01/
&DEVC ID='TC_desk30', QUANTITY='THERMOCOUPLE', XYZ=24.0,85.0,11.01/
&DEVC ID='GAS_desk30', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=24.0,85.0,11.01, ORIENTATION=1.0,0.0,0.0/
&DEVC ID='TMP_desk31', QUANTITY='TEMPERATURE', XYZ=19.0,81.0,11.01/
&DEVC ID='TC_desk31', QUANTITY='THERMOCOUPLE', XYZ=19.0,81.0,11.01/
&DEVC ID='GAS_desk31', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=19.0,81.0,11.01, ORIENTATION=1.0,0.0,0.0/
&DEVC ID='TMP_desk32', QUANTITY='TEMPERATURE', XYZ=24.0,81.0,11.01/
&DEVC ID='TC_desk32', QUANTITY='THERMOCOUPLE', XYZ=24.0,81.0,11.01/
&DEVC ID='GAS_desk32', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=24.0,81.0,11.01, ORIENTATION=1.0,0.0,0.0/
&DEVC ID='TMP_desk33', QUANTITY='TEMPERATURE', XYZ=19.0,73.0,11.01/
&DEVC ID='TC_desk33', QUANTITY='THERMOCOUPLE', XYZ=19.0,73.0,11.01/
&DEVC ID='GAS_desk33', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=19.0,73.0,11.01, ORIENTATION=1.0,0.0,0.0/
&DEVC ID='TMP_desk34', QUANTITY='TEMPERATURE', XYZ=24.0,73.0,11.01/
&DEVC ID='TC_desk34', QUANTITY='THERMOCOUPLE', XYZ=24.0,73.0,11.01/
&DEVC ID='GAS_desk34', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=24.0,73.0,11.01, ORIENTATION=1.0,0.0,0.0/
&DEVC ID='TMP_desk35', QUANTITY='TEMPERATURE', XYZ=39.0,87.0,11.01/
&DEVC ID='TC_desk35', QUANTITY='THERMOCOUPLE', XYZ=39.0,87.0,11.01/
&DEVC ID='GAS_desk35', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=39.0,87.0,11.01, ORIENTATION=1.0,0.0,0.0/
&DEVC ID='TMP_desk36', QUANTITY='TEMPERATURE', XYZ=49.0,87.0,11.01/
&DEVC ID='TC_desk36', QUANTITY='THERMOCOUPLE', XYZ=49.0,87.0,11.01/
&DEVC ID='GAS_desk36', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=49.0,87.0,11.01, ORIENTATION=1.0,0.0,0.0/
&DEVC ID='TMP_desk37', QUANTITY='TEMPERATURE', XYZ=59.0,88.0,11.01/
&DEVC ID='TC_desk37', QUANTITY='THERMOCOUPLE', XYZ=59.0,88.0,11.01/
&DEVC ID='GAS_desk37', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=59.0,88.0,11.01, ORIENTATION=1.0,0.0,0.0/
&DEVC ID='TMP_desk38', QUANTITY='TEMPERATURE', XYZ=53.0,77.0,11.01/
&DEVC ID='TC_desk38', QUANTITY='THERMOCOUPLE', XYZ=53.0,77.0,11.01/
&DEVC ID='GAS_desk38', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=53.0,77.0,11.01, ORIENTATION=1.0,0.0,0.0/
&DEVC ID='TMP_desk39', QUANTITY='TEMPERATURE', XYZ=61.0,77.0,11.01/
&DEVC ID='TC_desk39', QUANTITY='THERMOCOUPLE', XYZ=61.0,77.0,11.01/
&DEVC ID='GAS_desk39', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=61.0,77.0,11.01, ORIENTATION=1.0,0.0,0.0/
&DEVC ID='TMP_desk40', QUANTITY='TEMPERATURE', XYZ=53.0,74.0,11.01/
&DEVC ID='TC_desk40', QUANTITY='THERMOCOUPLE', XYZ=53.0,74.0,11.01/
&DEVC ID='GAS_desk40', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=53.0,74.0,11.01, ORIENTATION=1.0,0.0,0.0/
&DEVC ID='TMP_desk41', QUANTITY='TEMPERATURE', XYZ=61.0,74.0,11.01/
&DEVC ID='TC_desk41', QUANTITY='THERMOCOUPLE', XYZ=61.0,74.0,11.01/
&DEVC ID='GAS_desk41', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=61.0,74.0,11.01, ORIENTATION=1.0,0.0,0.0/
&DEVC ID='TMP_desk42', QUANTITY='TEMPERATURE', XYZ=47.0,77.0,11.01/
&DEVC ID='TC_desk42', QUANTITY='THERMOCOUPLE', XYZ=47.0,77.0,11.01/
&DEVC ID='GAS_desk42', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=47.0,77.0,11.01, ORIENTATION=1.0,0.0,0.0/
&DEVC ID='TMP_desk43', QUANTITY='TEMPERATURE', XYZ=47.0,73.0,11.01/
&DEVC ID='TC_desk43', QUANTITY='THERMOCOUPLE', XYZ=47.0,73.0,11.01/
&DEVC ID='GAS_desk43', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=47.0,73.0,11.01, ORIENTATION=1.0,0.0,0.0/
&DEVC ID='TMP_desk44', QUANTITY='TEMPERATURE', XYZ=63.0,54.0,11.01/
&DEVC ID='TC_desk44', QUANTITY='THERMOCOUPLE', XYZ=63.0,54.0,11.01/
&DEVC ID='GAS_desk44', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=63.0,54.0,11.01, ORIENTATION=1.0,0.0,0.0/
&DEVC ID='TMP_desk45', QUANTITY='TEMPERATURE', XYZ=39.0,63.0,11.01/
&DEVC ID='TC_desk45', QUANTITY='THERMOCOUPLE', XYZ=39.0,63.0,11.01/
&DEVC ID='GAS_desk45', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=39.0,63.0,11.01, ORIENTATION=1.0,0.0,0.0/
&DEVC ID='TMP_desk46', QUANTITY='TEMPERATURE', XYZ=39.0,59.0,11.01/
&DEVC ID='TC_desk46', QUANTITY='THERMOCOUPLE', XYZ=39.0,59.0,11.01/
&DEVC ID='GAS_desk46', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=39.0,59.0,11.01, ORIENTATION=1.0,0.0,0.0/
&DEVC ID='TMP_desk47', QUANTITY='TEMPERATURE', XYZ=39.0,54.0,11.01/
&DEVC ID='TC_desk47', QUANTITY='THERMOCOUPLE', XYZ=39.0,54.0,11.01/
&DEVC ID='GAS_desk47', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=39.0,54.0,11.01, ORIENTATION=1.0,0.0,0.0/
&DEVC ID='TMP_desk48', QUANTITY='TEMPERATURE', XYZ=39.0,49.0,11.01/
&DEVC ID='TC_desk48', QUANTITY='THERMOCOUPLE', XYZ=39.0,49.0,11.01/
&DEVC ID='GAS_desk48', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=39.0,49.0,11.01, ORIENTATION=1.0,0.0,0.0/
&DEVC ID='TMP_desk49', QUANTITY='TEMPERATURE', XYZ=39.0,44.0,11.01/
&DEVC ID='TC_desk49', QUANTITY='THERMOCOUPLE', XYZ=39.0,44.0,11.01/
&DEVC ID='GAS_desk49', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=39.0,44.0,11.01, ORIENTATION=1.0,0.0,0.0/
&DEVC ID='TMP_desk50', QUANTITY='TEMPERATURE', XYZ=39.0,39.0,11.01/
&DEVC ID='TC_desk50', QUANTITY='THERMOCOUPLE', XYZ=39.0,39.0,11.01/
&DEVC ID='GAS_desk50', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=39.0,39.0,11.01, ORIENTATION=1.0,0.0,0.0/
&DEVC ID='TMP_desk51', QUANTITY='TEMPERATURE', XYZ=53.0,108.0,11.01/
&DEVC ID='TC_desk51', QUANTITY='THERMOCOUPLE', XYZ=53.0,108.0,11.01/
&DEVC ID='GAS_desk51', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=53.0,108.0,11.01, ORIENTATION=1.0,0.0,0.0/
&DEVC ID='TMP_desk52', QUANTITY='TEMPERATURE', XYZ=61.0,108.0,11.01/
&DEVC ID='TC_desk52', QUANTITY='THERMOCOUPLE', XYZ=61.0,108.0,11.01/
&DEVC ID='GAS_desk52', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=61.0,108.0,11.01, ORIENTATION=1.0,0.0,0.0/
&DEVC ID='TMP_desk53', QUANTITY='TEMPERATURE', XYZ=47.0,108.0,11.01/
&DEVC ID='TC_desk53', QUANTITY='THERMOCOUPLE', XYZ=47.0,108.0,11.01/
&DEVC ID='GAS_desk53', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=47.0,108.0,11.01, ORIENTATION=1.0,0.0,0.0/
&DEVC ID='TMP_desk54', QUANTITY='TEMPERATURE', XYZ=31.0,107.0,11.01/
&DEVC ID='TC_desk54', QUANTITY='THERMOCOUPLE', XYZ=31.0,107.0,11.01/
&DEVC ID='GAS_desk54', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=31.0,107.0,11.01, ORIENTATION=1.0,0.0,0.0/
&DEVC ID='TMP_desk55', QUANTITY='TEMPERATURE', XYZ=85.0,104.0,11.01/
&DEVC ID='TC_desk55', QUANTITY='THERMOCOUPLE', XYZ=85.0,104.0,11.01/
&DEVC ID='GAS_desk55', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=85.0,104.0,11.01, ORIENTATION=1.0,0.0,0.0/
&DEVC ID='TMP_desk56', QUANTITY='TEMPERATURE', XYZ=100.0,107.0,11.01/
&DEVC ID='TC_desk56', QUANTITY='THERMOCOUPLE', XYZ=100.0,107.0,11.01/
&DEVC ID='GAS_desk56', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=100.0,107.0,11.01, ORIENTATION=1.0,0.0,0.0/
&DEVC ID='TMP_desk57', QUANTITY='TEMPERATURE', XYZ=107.0,107.0,11.01/
&DEVC ID='TC_desk57', QUANTITY='THERMOCOUPLE', XYZ=107.0,107.0,11.01/
&DEVC ID='GAS_desk57', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=107.0,107.0,11.01, ORIENTATION=1.0,0.0,0.0/
&DEVC ID='TMP_desk58', QUANTITY='TEMPERATURE', XYZ=107.0,102.0,11.01/
&DEVC ID='TC_desk58', QUANTITY='THERMOCOUPLE', XYZ=107.0,102.0,11.01/
&DEVC ID='GAS_desk58', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=107.0,102.0,11.01, ORIENTATION=1.0,0.0,0.0/
&DEVC ID='TMP_desk59', QUANTITY='TEMPERATURE', XYZ=93.0,105.0,11.01/
&DEVC ID='TC_desk59', QUANTITY='THERMOCOUPLE', XYZ=93.0,105.0,11.01/
&DEVC ID='GAS_desk59', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=93.0,105.0,11.01, ORIENTATION=1.0,0.0,0.0/
&DEVC ID='TMP_desk60', QUANTITY='TEMPERATURE', XYZ=119.0,109.0,11.01/
&DEVC ID='TC_desk60', QUANTITY='THERMOCOUPLE', XYZ=119.0,109.0,11.01/
&DEVC ID='GAS_desk60', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=119.0,109.0,11.01, ORIENTATION=1.0,0.0,0.0/
&DEVC ID='TMP_desk61', QUANTITY='TEMPERATURE', XYZ=139.0,109.0,11.01/
&DEVC ID='TC_desk61', QUANTITY='THERMOCOUPLE', XYZ=139.0,109.0,11.01/
&DEVC ID='GAS_desk61', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=139.0,109.0,11.01, ORIENTATION=1.0,0.0,0.0/
&DEVC ID='TMP_desk62', QUANTITY='TEMPERATURE', XYZ=129.0,109.0,11.01/
&DEVC ID='TC_desk62', QUANTITY='THERMOCOUPLE', XYZ=129.0,109.0,11.01/
&DEVC ID='GAS_desk62', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=129.0,109.0,11.01, ORIENTATION=1.0,0.0,0.0/
&DEVC ID='TMP_desk63', QUANTITY='TEMPERATURE', XYZ=151.0,107.0,11.01/
&DEVC ID='TC_desk63', QUANTITY='THERMOCOUPLE', XYZ=151.0,107.0,11.01/
&DEVC ID='GAS_desk63', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=151.0,107.0,11.01, ORIENTATION=1.0,0.0,0.0/
&DEVC ID='TMP_desk64', QUANTITY='TEMPERATURE', XYZ=139.0,103.0,11.01/
&DEVC ID='TC_desk64', QUANTITY='THERMOCOUPLE', XYZ=139.0,103.0,11.01/
&DEVC ID='GAS_desk64', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=139.0,103.0,11.01, ORIENTATION=1.0,0.0,0.0/
&DEVC ID='TMP_desk65', QUANTITY='TEMPERATURE', XYZ=151.0,103.0,11.01/
&DEVC ID='TC_desk65', QUANTITY='THERMOCOUPLE', XYZ=151.0,103.0,11.01/
&DEVC ID='GAS_desk65', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=151.0,103.0,11.01, ORIENTATION=1.0,0.0,0.0/
&DEVC ID='TMP_desk66', QUANTITY='TEMPERATURE', XYZ=163.0,108.0,11.01/
&DEVC ID='TC_desk66', QUANTITY='THERMOCOUPLE', XYZ=163.0,108.0,11.01/
&DEVC ID='GAS_desk66', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=163.0,108.0,11.01, ORIENTATION=1.0,0.0,0.0/
&DEVC ID='TMP_desk67', QUANTITY='TEMPERATURE', XYZ=163.0,103.0,11.01/
&DEVC ID='TC_desk67', QUANTITY='THERMOCOUPLE', XYZ=163.0,103.0,11.01/
&DEVC ID='GAS_desk67', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=163.0,103.0,11.01, ORIENTATION=1.0,0.0,0.0/
&DEVC ID='TMP_desk68', QUANTITY='TEMPERATURE', XYZ=131.0,87.0,11.01/
&DEVC ID='TC_desk68', QUANTITY='THERMOCOUPLE', XYZ=131.0,87.0,11.01/
&DEVC ID='GAS_desk68', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=131.0,87.0,11.01, ORIENTATION=1.0,0.0,0.0/
&DEVC ID='TMP_desk69', QUANTITY='TEMPERATURE', XYZ=131.0,77.0,11.01/
&DEVC ID='TC_desk69', QUANTITY='THERMOCOUPLE', XYZ=131.0,77.0,11.01/
&DEVC ID='GAS_desk69', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=131.0,77.0,11.01, ORIENTATION=1.0,0.0,0.0/
&DEVC ID='TMP_desk70', QUANTITY='TEMPERATURE', XYZ=147.0,86.0,11.01/
&DEVC ID='TC_desk70', QUANTITY='THERMOCOUPLE', XYZ=147.0,86.0,11.01/
&DEVC ID='GAS_desk70', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=147.0,86.0,11.01, ORIENTATION=1.0,0.0,0.0/
&DEVC ID='TMP_desk71', QUANTITY='TEMPERATURE', XYZ=147.0,74.0,11.01/
&DEVC ID='TC_desk71', QUANTITY='THERMOCOUPLE', XYZ=147.0,74.0,11.01/
&DEVC ID='GAS_desk71', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=147.0,74.0,11.01, ORIENTATION=1.0,0.0,0.0/
&DEVC ID='TMP_desk72', QUANTITY='TEMPERATURE', XYZ=75.0,54.0,11.01/
&DEVC ID='TC_desk72', QUANTITY='THERMOCOUPLE', XYZ=75.0,54.0,11.01/
&DEVC ID='GAS_desk72', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=75.0,54.0,11.01, ORIENTATION=1.0,0.0,0.0/
&DEVC ID='TMP_desk73', QUANTITY='TEMPERATURE', XYZ=83.0,54.0,11.01/
&DEVC ID='TC_desk73', QUANTITY='THERMOCOUPLE', XYZ=83.0,54.0,11.01/
&DEVC ID='GAS_desk73', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=83.0,54.0,11.01, ORIENTATION=1.0,0.0,0.0/
&DEVC ID='TMP_desk74', QUANTITY='TEMPERATURE', XYZ=81.0,64.0,11.01/
&DEVC ID='TC_desk74', QUANTITY='THERMOCOUPLE', XYZ=81.0,64.0,11.01/
&DEVC ID='GAS_desk74', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=81.0,64.0,11.01, ORIENTATION=1.0,0.0,0.0/
&DEVC ID='TMP_desk75', QUANTITY='TEMPERATURE', XYZ=73.0,63.0,11.01/
&DEVC ID='TC_desk75', QUANTITY='THERMOCOUPLE', XYZ=73.0,63.0,11.01/
&DEVC ID='GAS_desk75', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=73.0,63.0,11.01, ORIENTATION=1.0,0.0,0.0/
&DEVC ID='TMP_desk76', QUANTITY='TEMPERATURE', XYZ=67.0,63.0,11.01/
&DEVC ID='TC_desk76', QUANTITY='THERMOCOUPLE', XYZ=67.0,63.0,11.01/
&DEVC ID='GAS_desk76', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=67.0,63.0,11.01, ORIENTATION=1.0,0.0,0.0/
&DEVC ID='TMP_desk77', QUANTITY='TEMPERATURE', XYZ=61.0,63.0,11.01/
&DEVC ID='TC_desk77', QUANTITY='THERMOCOUPLE', XYZ=61.0,63.0,11.01/
&DEVC ID='GAS_desk77', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=61.0,63.0,11.01, ORIENTATION=1.0,0.0,0.0/
&DEVC ID='TMP_desk78', QUANTITY='TEMPERATURE', XYZ=55.0,63.0,11.01/
&DEVC ID='TC_desk78', QUANTITY='THERMOCOUPLE', XYZ=55.0,63.0,11.01/
&DEVC ID='GAS_desk78', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=55.0,63.0,11.01, ORIENTATION=1.0,0.0,0.0/
&DEVC ID='TMP_desk79', QUANTITY='TEMPERATURE', XYZ=48.0,63.0,11.01/
&DEVC ID='TC_desk79', QUANTITY='THERMOCOUPLE', XYZ=48.0,63.0,11.01/
&DEVC ID='GAS_desk79', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=48.0,63.0,11.01, ORIENTATION=1.0,0.0,0.0/
&DEVC ID='TMP_desk80', QUANTITY='TEMPERATURE', XYZ=107.0,63.0,11.01/
&DEVC ID='TC_desk80', QUANTITY='THERMOCOUPLE', XYZ=107.0,63.0,11.01/
&DEVC ID='GAS_desk80', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=107.0,63.0,11.01, ORIENTATION=1.0,0.0,0.0/
&DEVC ID='TMP_desk81', QUANTITY='TEMPERATURE', XYZ=113.0,63.0,11.01/
&DEVC ID='TC_desk81', QUANTITY='THERMOCOUPLE', XYZ=113.0,63.0,11.01/
&DEVC ID='GAS_desk81', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=113.0,63.0,11.01, ORIENTATION=1.0,0.0,0.0/
&DEVC ID='TMP_desk82', QUANTITY='TEMPERATURE', XYZ=121.0,64.0,11.01/
&DEVC ID='TC_desk82', QUANTITY='THERMOCOUPLE', XYZ=121.0,64.0,11.01/
&DEVC ID='GAS_desk82', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=121.0,64.0,11.01, ORIENTATION=1.0,0.0,0.0/
&DEVC ID='TMP_desk83', QUANTITY='TEMPERATURE', XYZ=129.0,62.0,11.01/
&DEVC ID='TC_desk83', QUANTITY='THERMOCOUPLE', XYZ=129.0,62.0,11.01/
&DEVC ID='GAS_desk83', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=129.0,62.0,11.01, ORIENTATION=1.0,0.0,0.0/
&DEVC ID='TMP_desk84', QUANTITY='TEMPERATURE', XYZ=135.0,62.0,11.01/
&DEVC ID='TC_desk84', QUANTITY='THERMOCOUPLE', XYZ=135.0,62.0,11.01/
&DEVC ID='GAS_desk84', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=135.0,62.0,11.01, ORIENTATION=1.0,0.0,0.0/
&DEVC ID='TMP_desk85', QUANTITY='TEMPERATURE', XYZ=109.0,55.0,11.01/
&DEVC ID='TC_desk85', QUANTITY='THERMOCOUPLE', XYZ=109.0,55.0,11.01/
&DEVC ID='GAS_desk85', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=109.0,55.0,11.01, ORIENTATION=1.0,0.0,0.0/
&DEVC ID='TMP_desk86', QUANTITY='TEMPERATURE', XYZ=119.0,55.0,11.01/
&DEVC ID='TC_desk86', QUANTITY='THERMOCOUPLE', XYZ=119.0,55.0,11.01/
&DEVC ID='GAS_desk86', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=119.0,55.0,11.01, ORIENTATION=1.0,0.0,0.0/
&DEVC ID='TMP_desk87', QUANTITY='TEMPERATURE', XYZ=129.0,55.0,11.01/
&DEVC ID='TC_desk87', QUANTITY='THERMOCOUPLE', XYZ=129.0,55.0,11.01/
&DEVC ID='GAS_desk87', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=129.0,55.0,11.01, ORIENTATION=1.0,0.0,0.0/
&DEVC ID='TMP_desk88', QUANTITY='TEMPERATURE', XYZ=147.0,65.0,11.01/
&DEVC ID='TC_desk88', QUANTITY='THERMOCOUPLE', XYZ=147.0,65.0,11.01/
&DEVC ID='GAS_desk88', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=147.0,65.0,11.01, ORIENTATION=1.0,0.0,0.0/
&DEVC ID='TMP_desk89', QUANTITY='TEMPERATURE', XYZ=155.0,65.0,11.01/
&DEVC ID='TC_desk89', QUANTITY='THERMOCOUPLE', XYZ=155.0,65.0,11.01/
&DEVC ID='GAS_desk89', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=155.0,65.0,11.01, ORIENTATION=1.0,0.0,0.0/
&DEVC ID='TMP_desk90', QUANTITY='TEMPERATURE', XYZ=147.0,55.0,11.01/
&DEVC ID='TC_desk90', QUANTITY='THERMOCOUPLE', XYZ=147.0,55.0,11.01/
&DEVC ID='GAS_desk90', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=147.0,55.0,11.01, ORIENTATION=1.0,0.0,0.0/
&DEVC ID='TMP_desk91', QUANTITY='TEMPERATURE', XYZ=155.0,55.0,11.01/
&DEVC ID='TC_desk91', QUANTITY='THERMOCOUPLE', XYZ=155.0,55.0,11.01/
&DEVC ID='GAS_desk91', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=155.0,55.0,11.01, ORIENTATION=1.0,0.0,0.0/
&DEVC ID='TMP_desk92', QUANTITY='TEMPERATURE', XYZ=165.0,55.0,11.01/
&DEVC ID='TC_desk92', QUANTITY='THERMOCOUPLE', XYZ=165.0,55.0,11.01/
&DEVC ID='GAS_desk92', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=165.0,55.0,11.01, ORIENTATION=1.0,0.0,0.0/
&DEVC ID='TMP_desk93', QUANTITY='TEMPERATURE', XYZ=165.0,63.0,11.01/
&DEVC ID='TC_desk93', QUANTITY='THERMOCOUPLE', XYZ=165.0,63.0,11.01/
&DEVC ID='GAS_desk93', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=165.0,63.0,11.01, ORIENTATION=1.0,0.0,0.0/
&DEVC ID='TMP_desk94', QUANTITY='TEMPERATURE', XYZ=157.0,79.0,11.01/
&DEVC ID='TC_desk94', QUANTITY='THERMOCOUPLE', XYZ=157.0,79.0,11.01/
&DEVC ID='GAS_desk94', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=157.0,79.0,11.01, ORIENTATION=1.0,0.0,0.0/
&DEVC ID='TMP_desk95', QUANTITY='TEMPERATURE', XYZ=162.0,79.0,11.01/
&DEVC ID='TC_desk95', QUANTITY='THERMOCOUPLE', XYZ=162.0,79.0,11.01/
&DEVC ID='GAS_desk95', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=162.0,79.0,11.01, ORIENTATION=1.0,0.0,0.0/
&DEVC ID='TMP_desk96', QUANTITY='TEMPERATURE', XYZ=167.0,79.0,11.01/
&DEVC ID='TC_desk96', QUANTITY='THERMOCOUPLE', XYZ=167.0,79.0,11.01/
&DEVC ID='GAS_desk96', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=167.0,79.0,11.01, ORIENTATION=1.0,0.0,0.0/
&DEVC ID='TMP_desk97', QUANTITY='TEMPERATURE', XYZ=157.0,74.0,11.01/
&DEVC ID='TC_desk97', QUANTITY='THERMOCOUPLE', XYZ=157.0,74.0,11.01/
&DEVC ID='GAS_desk97', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=157.0,74.0,11.01, ORIENTATION=1.0,0.0,0.0/
&DEVC ID='TMP_desk98', QUANTITY='TEMPERATURE', XYZ=162.0,75.0,11.01/
&DEVC ID='TC_desk98', QUANTITY='THERMOCOUPLE', XYZ=162.0,75.0,11.01/
&DEVC ID='GAS_desk98', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=162.0,75.0,11.01, ORIENTATION=1.0,0.0,0.0/
&DEVC ID='TMP_desk99', QUANTITY='TEMPERATURE', XYZ=167.0,75.0,11.01/
&DEVC ID='TC_desk99', QUANTITY='THERMOCOUPLE', XYZ=167.0,75.0,11.01/
&DEVC ID='GAS_desk99', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=167.0,75.0,11.01, ORIENTATION=1.0,0.0,0.0/
&DEVC ID='TMP_desk104', QUANTITY='TEMPERATURE', XYZ=166.0,71.0,11.01/
&DEVC ID='TC_desk104', QUANTITY='THERMOCOUPLE', XYZ=166.0,71.0,11.01/
&DEVC ID='GAS_desk104', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=166.0,71.0,11.01, ORIENTATION=1.0,0.0,0.0/
&DEVC ID='TMP_desk114', QUANTITY='TEMPERATURE', XYZ=21.0,63.0,11.01/
&DEVC ID='TC_desk114', QUANTITY='THERMOCOUPLE', XYZ=21.0,63.0,11.01/
&DEVC ID='GAS_desk114', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=21.0,63.0,11.01, ORIENTATION=1.0,0.0,0.0/
&DEVC ID='TMP_desk116', QUANTITY='TEMPERATURE', XYZ=21.0,55.0,11.01/
&DEVC ID='TC_desk116', QUANTITY='THERMOCOUPLE', XYZ=21.0,55.0,11.01/
&DEVC ID='GAS_desk116', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=21.0,55.0,11.01, ORIENTATION=1.0,0.0,0.0/
&DEVC ID='TMP_desk125', QUANTITY='TEMPERATURE', XYZ=22.0,49.0,11.01/
&DEVC ID='TC_desk125', QUANTITY='THERMOCOUPLE', XYZ=22.0,49.0,11.01/
&DEVC ID='GAS_desk125', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=22.0,49.0,11.01, ORIENTATION=1.0,0.0,0.0/
&DEVC ID='TMP_desk129', QUANTITY='TEMPERATURE', XYZ=101.0,102.0,11.01/
&DEVC ID='TC_desk129', QUANTITY='THERMOCOUPLE', XYZ=101.0,102.0,11.01/
&DEVC ID='GAS_desk129', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=101.0,102.0,11.01, ORIENTATION=1.0,0.0,0.0/
&DEVC ID='GAS_desk133', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=142.0,74.0,11.01, ORIENTATION=1.0,0.0,0.0/
&DEVC ID='TMP_desk133', QUANTITY='TEMPERATURE', XYZ=142.0,74.0,11.01/
&DEVC ID='TC_desk133', QUANTITY='THERMOCOUPLE', XYZ=142.0,74.0,11.01/
&DEVC ID='TMP_desk137', QUANTITY='TEMPERATURE', XYZ=90.0,55.0,11.01/
&DEVC ID='TC_desk137', QUANTITY='THERMOCOUPLE', XYZ=90.0,55.0,11.01/
&DEVC ID='GAS_desk137', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=90.0,55.0,11.01, ORIENTATION=1.0,0.0,0.0/
&DEVC ID='TMP_desk138', QUANTITY='TEMPERATURE', XYZ=98.0,55.0,11.01/
&DEVC ID='TC_desk138', QUANTITY='THERMOCOUPLE', XYZ=98.0,55.0,11.01/
&DEVC ID='GAS_desk138', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=98.0,55.0,11.01, ORIENTATION=1.0,0.0,0.0/
&DEVC ID='TMP_desk139', QUANTITY='TEMPERATURE', XYZ=96.0,65.0,11.01/
&DEVC ID='TC_desk139', QUANTITY='THERMOCOUPLE', XYZ=96.0,65.0,11.01/
&DEVC ID='GAS_desk139', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=96.0,65.0,11.01, ORIENTATION=1.0,0.0,0.0/
&DEVC ID='TMP_desk140', QUANTITY='TEMPERATURE', XYZ=88.0,64.0,11.01/
&DEVC ID='TC_desk140', QUANTITY='THERMOCOUPLE', XYZ=88.0,64.0,11.01/
&DEVC ID='GAS_desk140', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=88.0,64.0,11.01, ORIENTATION=1.0,0.0,0.0/
&DEVC ID='GAS_desk141', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=50.0,54.0,11.01, ORIENTATION=1.0,0.0,0.0/
&DEVC ID='TMP_desk141', QUANTITY='TEMPERATURE', XYZ=50.0,54.0,11.01/
&DEVC ID='TC_desk141', QUANTITY='THERMOCOUPLE', XYZ=50.0,54.0,11.01/
&DEVC ID='GAS_desk142', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=56.0,54.0,11.01, ORIENTATION=1.0,0.0,0.0/
&DEVC ID='TMP_desk142', QUANTITY='TEMPERATURE', XYZ=56.0,54.0,11.01/
&DEVC ID='TC_desk142', QUANTITY='THERMOCOUPLE', XYZ=56.0,54.0,11.01/
&DEVC ID='TMP_desk143', QUANTITY='TEMPERATURE', XYZ=55.0,101.0,20.01/
&DEVC ID='TC_desk143', QUANTITY='THERMOCOUPLE', XYZ=55.0,101.0,20.01/
&DEVC ID='GAS_desk143', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=55.0,101.0,20.01, ORIENTATION=1.0,0.0,0.0/
&DEVC ID='TMP_desk144', QUANTITY='TEMPERATURE', XYZ=73.0,106.0,20.01/
&DEVC ID='TC_desk144', QUANTITY='THERMOCOUPLE', XYZ=73.0,106.0,20.01/
&DEVC ID='GAS_desk144', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=73.0,106.0,20.01, ORIENTATION=1.0,0.0,0.0/
&DEVC ID='TMP_desk145', QUANTITY='TEMPERATURE', XYZ=82.0,89.0,20.01/
&DEVC ID='TC_desk145', QUANTITY='THERMOCOUPLE', XYZ=82.0,89.0,20.01/
&DEVC ID='GAS_desk145', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=82.0,89.0,20.01, ORIENTATION=1.0,0.0,0.0/
&DEVC ID='TMP_desk146', QUANTITY='TEMPERATURE', XYZ=111.0,89.0,20.01/
&DEVC ID='TC_desk146', QUANTITY='THERMOCOUPLE', XYZ=111.0,89.0,20.01/
&DEVC ID='GAS_desk146', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=111.0,89.0,20.01, ORIENTATION=1.0,0.0,0.0/
&DEVC ID='TMP_desk147', QUANTITY='TEMPERATURE', XYZ=83.0,75.0,20.01/
&DEVC ID='TC_desk147', QUANTITY='THERMOCOUPLE', XYZ=83.0,75.0,20.01/
&DEVC ID='GAS_desk147', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=83.0,75.0,20.01, ORIENTATION=1.0,0.0,0.0/
&DEVC ID='TMP_desk148', QUANTITY='TEMPERATURE', XYZ=111.0,75.0,20.01/
&DEVC ID='TC_desk148', QUANTITY='THERMOCOUPLE', XYZ=111.0,75.0,20.01/
&DEVC ID='GAS_desk148', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=111.0,75.0,20.01, ORIENTATION=1.0,0.0,0.0/
&DEVC ID='TMP_desk149', QUANTITY='TEMPERATURE', XYZ=121.0,101.0,20.01/
&DEVC ID='TC_desk149', QUANTITY='THERMOCOUPLE', XYZ=121.0,101.0,20.01/
&DEVC ID='GAS_desk149', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=121.0,101.0,20.01, ORIENTATION=1.0,0.0,0.0/
&DEVC ID='TMP_desk150', QUANTITY='TEMPERATURE', XYZ=56.0,45.0,20.01/
&DEVC ID='TC_desk150', QUANTITY='THERMOCOUPLE', XYZ=56.0,45.0,20.01/
&DEVC ID='GAS_desk150', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=56.0,45.0,20.01, ORIENTATION=1.0,0.0,0.0/
&DEVC ID='TMP_desk151', QUANTITY='TEMPERATURE', XYZ=161.0,90.0,20.01/
&DEVC ID='TC_desk151', QUANTITY='THERMOCOUPLE', XYZ=161.0,90.0,20.01/
&DEVC ID='GAS_desk151', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=161.0,90.0,20.01, ORIENTATION=1.0,0.0,0.0/
&DEVC ID='TMP_desk152', QUANTITY='TEMPERATURE', XYZ=57.0,36.0,20.01/
&DEVC ID='TC_desk152', QUANTITY='THERMOCOUPLE', XYZ=57.0,36.0,20.01/
&DEVC ID='GAS_desk152', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=57.0,36.0,20.01, ORIENTATION=1.0,0.0,0.0/
&DEVC ID='TMP_desk153', QUANTITY='TEMPERATURE', XYZ=19.0,91.0,20.01/
&DEVC ID='TC_desk153', QUANTITY='THERMOCOUPLE', XYZ=19.0,91.0,20.01/
&DEVC ID='GAS_desk153', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=19.0,91.0,20.01, ORIENTATION=1.0,0.0,0.0/
&DEVC ID='TMP_desk154', QUANTITY='TEMPERATURE', XYZ=24.0,91.0,20.01/
&DEVC ID='TC_desk154', QUANTITY='THERMOCOUPLE', XYZ=24.0,91.0,20.01/
&DEVC ID='GAS_desk154', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=24.0,91.0,20.01, ORIENTATION=1.0,0.0,0.0/
&DEVC ID='TMP_desk155', QUANTITY='TEMPERATURE', XYZ=19.0,85.0,20.01/
&DEVC ID='TC_desk155', QUANTITY='THERMOCOUPLE', XYZ=19.0,85.0,20.01/
&DEVC ID='GAS_desk155', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=19.0,85.0,20.01, ORIENTATION=1.0,0.0,0.0/
&DEVC ID='TMP_desk156', QUANTITY='TEMPERATURE', XYZ=24.0,85.0,20.01/
&DEVC ID='TC_desk156', QUANTITY='THERMOCOUPLE', XYZ=24.0,85.0,20.01/
&DEVC ID='GAS_desk156', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=24.0,85.0,20.01, ORIENTATION=1.0,0.0,0.0/
&DEVC ID='TMP_desk157', QUANTITY='TEMPERATURE', XYZ=19.0,81.0,20.01/
&DEVC ID='TC_desk157', QUANTITY='THERMOCOUPLE', XYZ=19.0,81.0,20.01/
&DEVC ID='GAS_desk157', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=19.0,81.0,20.01, ORIENTATION=1.0,0.0,0.0/
&DEVC ID='TMP_desk158', QUANTITY='TEMPERATURE', XYZ=24.0,81.0,20.01/
&DEVC ID='TC_desk158', QUANTITY='THERMOCOUPLE', XYZ=24.0,81.0,20.01/
&DEVC ID='GAS_desk158', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=24.0,81.0,20.01, ORIENTATION=1.0,0.0,0.0/
&DEVC ID='TMP_desk159', QUANTITY='TEMPERATURE', XYZ=19.0,73.0,20.01/
&DEVC ID='TC_desk159', QUANTITY='THERMOCOUPLE', XYZ=19.0,73.0,20.01/
&DEVC ID='GAS_desk159', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=19.0,73.0,20.01, ORIENTATION=1.0,0.0,0.0/
&DEVC ID='TMP_desk160', QUANTITY='TEMPERATURE', XYZ=24.0,73.0,20.01/
&DEVC ID='TC_desk160', QUANTITY='THERMOCOUPLE', XYZ=24.0,73.0,20.01/
&DEVC ID='GAS_desk160', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=24.0,73.0,20.01, ORIENTATION=1.0,0.0,0.0/
&DEVC ID='TMP_desk161', QUANTITY='TEMPERATURE', XYZ=39.0,87.0,20.01/
&DEVC ID='TC_desk161', QUANTITY='THERMOCOUPLE', XYZ=39.0,87.0,20.01/
&DEVC ID='GAS_desk161', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=39.0,87.0,20.01, ORIENTATION=1.0,0.0,0.0/
&DEVC ID='TMP_desk162', QUANTITY='TEMPERATURE', XYZ=49.0,87.0,20.01/
&DEVC ID='TC_desk162', QUANTITY='THERMOCOUPLE', XYZ=49.0,87.0,20.01/
&DEVC ID='GAS_desk162', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=49.0,87.0,20.01, ORIENTATION=1.0,0.0,0.0/
&DEVC ID='TMP_desk163', QUANTITY='TEMPERATURE', XYZ=59.0,88.0,20.01/
&DEVC ID='TC_desk163', QUANTITY='THERMOCOUPLE', XYZ=59.0,88.0,20.01/
&DEVC ID='GAS_desk163', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=59.0,88.0,20.01, ORIENTATION=1.0,0.0,0.0/
&DEVC ID='TMP_desk164', QUANTITY='TEMPERATURE', XYZ=53.0,77.0,20.01/
&DEVC ID='TC_desk164', QUANTITY='THERMOCOUPLE', XYZ=53.0,77.0,20.01/
&DEVC ID='GAS_desk164', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=53.0,77.0,20.01, ORIENTATION=1.0,0.0,0.0/
&DEVC ID='TMP_desk165', QUANTITY='TEMPERATURE', XYZ=61.0,77.0,20.01/
&DEVC ID='TC_desk165', QUANTITY='THERMOCOUPLE', XYZ=61.0,77.0,20.01/
&DEVC ID='GAS_desk165', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=61.0,77.0,20.01, ORIENTATION=1.0,0.0,0.0/
&DEVC ID='TMP_desk166', QUANTITY='TEMPERATURE', XYZ=53.0,74.0,20.01/
&DEVC ID='TC_desk166', QUANTITY='THERMOCOUPLE', XYZ=53.0,74.0,20.01/
&DEVC ID='GAS_desk166', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=53.0,74.0,20.01, ORIENTATION=1.0,0.0,0.0/
&DEVC ID='TMP_desk167', QUANTITY='TEMPERATURE', XYZ=61.0,74.0,20.01/
&DEVC ID='TC_desk167', QUANTITY='THERMOCOUPLE', XYZ=61.0,74.0,20.01/
&DEVC ID='GAS_desk167', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=61.0,74.0,20.01, ORIENTATION=1.0,0.0,0.0/
&DEVC ID='TMP_desk168', QUANTITY='TEMPERATURE', XYZ=47.0,77.0,20.01/
&DEVC ID='TC_desk168', QUANTITY='THERMOCOUPLE', XYZ=47.0,77.0,20.01/
&DEVC ID='GAS_desk168', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=47.0,77.0,20.01, ORIENTATION=1.0,0.0,0.0/
&DEVC ID='TMP_desk169', QUANTITY='TEMPERATURE', XYZ=47.0,73.0,20.01/
&DEVC ID='TC_desk169', QUANTITY='THERMOCOUPLE', XYZ=47.0,73.0,20.01/
&DEVC ID='GAS_desk169', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=47.0,73.0,20.01, ORIENTATION=1.0,0.0,0.0/
&DEVC ID='TMP_desk170', QUANTITY='TEMPERATURE', XYZ=63.0,54.0,20.01/
&DEVC ID='TC_desk170', QUANTITY='THERMOCOUPLE', XYZ=63.0,54.0,20.01/
&DEVC ID='GAS_desk170', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=63.0,54.0,20.01, ORIENTATION=1.0,0.0,0.0/
&DEVC ID='TMP_desk171', QUANTITY='TEMPERATURE', XYZ=39.0,63.0,20.01/
&DEVC ID='TC_desk171', QUANTITY='THERMOCOUPLE', XYZ=39.0,63.0,20.01/
&DEVC ID='GAS_desk171', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=39.0,63.0,20.01, ORIENTATION=1.0,0.0,0.0/
&DEVC ID='TMP_desk172', QUANTITY='TEMPERATURE', XYZ=39.0,59.0,20.01/
&DEVC ID='TC_desk172', QUANTITY='THERMOCOUPLE', XYZ=39.0,59.0,20.01/
&DEVC ID='GAS_desk172', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=39.0,59.0,20.01, ORIENTATION=1.0,0.0,0.0/
&DEVC ID='TMP_desk173', QUANTITY='TEMPERATURE', XYZ=39.0,54.0,20.01/
&DEVC ID='TC_desk173', QUANTITY='THERMOCOUPLE', XYZ=39.0,54.0,20.01/
&DEVC ID='GAS_desk173', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=39.0,54.0,20.01, ORIENTATION=1.0,0.0,0.0/
&DEVC ID='TMP_desk174', QUANTITY='TEMPERATURE', XYZ=39.0,49.0,20.01/
&DEVC ID='TC_desk174', QUANTITY='THERMOCOUPLE', XYZ=39.0,49.0,20.01/
&DEVC ID='GAS_desk174', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=39.0,49.0,20.01, ORIENTATION=1.0,0.0,0.0/
&DEVC ID='TMP_desk175', QUANTITY='TEMPERATURE', XYZ=39.0,44.0,20.01/
&DEVC ID='TC_desk175', QUANTITY='THERMOCOUPLE', XYZ=39.0,44.0,20.01/
&DEVC ID='GAS_desk175', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=39.0,44.0,20.01, ORIENTATION=1.0,0.0,0.0/
&DEVC ID='TMP_desk176', QUANTITY='TEMPERATURE', XYZ=39.0,39.0,20.01/
&DEVC ID='TC_desk176', QUANTITY='THERMOCOUPLE', XYZ=39.0,39.0,20.01/
&DEVC ID='GAS_desk176', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=39.0,39.0,20.01, ORIENTATION=1.0,0.0,0.0/
&DEVC ID='TMP_desk177', QUANTITY='TEMPERATURE', XYZ=53.0,108.0,20.01/
&DEVC ID='TC_desk177', QUANTITY='THERMOCOUPLE', XYZ=53.0,108.0,20.01/
&DEVC ID='GAS_desk177', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=53.0,108.0,20.01, ORIENTATION=1.0,0.0,0.0/
&DEVC ID='TMP_desk178', QUANTITY='TEMPERATURE', XYZ=61.0,108.0,20.01/
&DEVC ID='TC_desk178', QUANTITY='THERMOCOUPLE', XYZ=61.0,108.0,20.01/
&DEVC ID='GAS_desk178', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=61.0,108.0,20.01, ORIENTATION=1.0,0.0,0.0/
&DEVC ID='TMP_desk179', QUANTITY='TEMPERATURE', XYZ=47.0,108.0,20.01/
&DEVC ID='TC_desk179', QUANTITY='THERMOCOUPLE', XYZ=47.0,108.0,20.01/
&DEVC ID='GAS_desk179', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=47.0,108.0,20.01, ORIENTATION=1.0,0.0,0.0/
&DEVC ID='TMP_desk180', QUANTITY='TEMPERATURE', XYZ=31.0,107.0,20.01/
&DEVC ID='TC_desk180', QUANTITY='THERMOCOUPLE', XYZ=31.0,107.0,20.01/
&DEVC ID='GAS_desk180', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=31.0,107.0,20.01, ORIENTATION=1.0,0.0,0.0/
&DEVC ID='TMP_desk181', QUANTITY='TEMPERATURE', XYZ=85.0,104.0,20.01/
&DEVC ID='TC_desk181', QUANTITY='THERMOCOUPLE', XYZ=85.0,104.0,20.01/
&DEVC ID='GAS_desk181', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=85.0,104.0,20.01, ORIENTATION=1.0,0.0,0.0/
&DEVC ID='TMP_desk182', QUANTITY='TEMPERATURE', XYZ=100.0,107.0,20.01/
&DEVC ID='TC_desk182', QUANTITY='THERMOCOUPLE', XYZ=100.0,107.0,20.01/
&DEVC ID='GAS_desk182', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=100.0,107.0,20.01, ORIENTATION=1.0,0.0,0.0/
&DEVC ID='TMP_desk183', QUANTITY='TEMPERATURE', XYZ=107.0,107.0,20.01/
&DEVC ID='TC_desk183', QUANTITY='THERMOCOUPLE', XYZ=107.0,107.0,20.01/
&DEVC ID='GAS_desk183', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=107.0,107.0,20.01, ORIENTATION=1.0,0.0,0.0/
&DEVC ID='TMP_desk184', QUANTITY='TEMPERATURE', XYZ=107.0,102.0,20.01/
&DEVC ID='TC_desk184', QUANTITY='THERMOCOUPLE', XYZ=107.0,102.0,20.01/
&DEVC ID='GAS_desk184', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=107.0,102.0,20.01, ORIENTATION=1.0,0.0,0.0/
&DEVC ID='TMP_desk185', QUANTITY='TEMPERATURE', XYZ=93.0,105.0,20.01/
&DEVC ID='TC_desk185', QUANTITY='THERMOCOUPLE', XYZ=93.0,105.0,20.01/
&DEVC ID='GAS_desk185', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=93.0,105.0,20.01, ORIENTATION=1.0,0.0,0.0/
&DEVC ID='TMP_desk186', QUANTITY='TEMPERATURE', XYZ=119.0,109.0,20.01/
&DEVC ID='TC_desk186', QUANTITY='THERMOCOUPLE', XYZ=119.0,109.0,20.01/
&DEVC ID='GAS_desk186', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=119.0,109.0,20.01, ORIENTATION=1.0,0.0,0.0/
&DEVC ID='TMP_desk187', QUANTITY='TEMPERATURE', XYZ=139.0,109.0,20.01/
&DEVC ID='TC_desk187', QUANTITY='THERMOCOUPLE', XYZ=139.0,109.0,20.01/
&DEVC ID='GAS_desk187', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=139.0,109.0,20.01, ORIENTATION=1.0,0.0,0.0/
&DEVC ID='TMP_desk188', QUANTITY='TEMPERATURE', XYZ=129.0,109.0,20.01/
&DEVC ID='TC_desk188', QUANTITY='THERMOCOUPLE', XYZ=129.0,109.0,20.01/
&DEVC ID='GAS_desk188', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=129.0,109.0,20.01, ORIENTATION=1.0,0.0,0.0/
&DEVC ID='TMP_desk189', QUANTITY='TEMPERATURE', XYZ=151.0,107.0,20.01/
&DEVC ID='TC_desk189', QUANTITY='THERMOCOUPLE', XYZ=151.0,107.0,20.01/
&DEVC ID='GAS_desk189', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=151.0,107.0,20.01, ORIENTATION=1.0,0.0,0.0/
&DEVC ID='TMP_desk190', QUANTITY='TEMPERATURE', XYZ=139.0,103.0,20.01/
&DEVC ID='TC_desk190', QUANTITY='THERMOCOUPLE', XYZ=139.0,103.0,20.01/
&DEVC ID='GAS_desk190', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=139.0,103.0,20.01, ORIENTATION=1.0,0.0,0.0/
&DEVC ID='TMP_desk191', QUANTITY='TEMPERATURE', XYZ=151.0,103.0,20.01/
&DEVC ID='TC_desk191', QUANTITY='THERMOCOUPLE', XYZ=151.0,103.0,20.01/
&DEVC ID='GAS_desk191', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=151.0,103.0,20.01, ORIENTATION=1.0,0.0,0.0/
&DEVC ID='TMP_desk192', QUANTITY='TEMPERATURE', XYZ=163.0,108.0,20.01/
&DEVC ID='TC_desk192', QUANTITY='THERMOCOUPLE', XYZ=163.0,108.0,20.01/
&DEVC ID='GAS_desk192', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=163.0,108.0,20.01, ORIENTATION=1.0,0.0,0.0/
&DEVC ID='TMP_desk193', QUANTITY='TEMPERATURE', XYZ=163.0,103.0,20.01/
&DEVC ID='TC_desk193', QUANTITY='THERMOCOUPLE', XYZ=163.0,103.0,20.01/
&DEVC ID='GAS_desk193', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=163.0,103.0,20.01, ORIENTATION=1.0,0.0,0.0/
&DEVC ID='TMP_desk194', QUANTITY='TEMPERATURE', XYZ=131.0,87.0,20.01/
&DEVC ID='TC_desk194', QUANTITY='THERMOCOUPLE', XYZ=131.0,87.0,20.01/
&DEVC ID='GAS_desk194', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=131.0,87.0,20.01, ORIENTATION=1.0,0.0,0.0/
&DEVC ID='TMP_desk195', QUANTITY='TEMPERATURE', XYZ=131.0,77.0,20.01/
&DEVC ID='TC_desk195', QUANTITY='THERMOCOUPLE', XYZ=131.0,77.0,20.01/
&DEVC ID='GAS_desk195', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=131.0,77.0,20.01, ORIENTATION=1.0,0.0,0.0/
&DEVC ID='TMP_desk196', QUANTITY='TEMPERATURE', XYZ=147.0,86.0,20.01/
&DEVC ID='TC_desk196', QUANTITY='THERMOCOUPLE', XYZ=147.0,86.0,20.01/
&DEVC ID='GAS_desk196', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=147.0,86.0,20.01, ORIENTATION=1.0,0.0,0.0/
&DEVC ID='TMP_desk197', QUANTITY='TEMPERATURE', XYZ=147.0,74.0,20.01/
&DEVC ID='TC_desk197', QUANTITY='THERMOCOUPLE', XYZ=147.0,74.0,20.01/
&DEVC ID='GAS_desk197', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=147.0,74.0,20.01, ORIENTATION=1.0,0.0,0.0/
&DEVC ID='TMP_desk198', QUANTITY='TEMPERATURE', XYZ=75.0,54.0,20.01/
&DEVC ID='TC_desk198', QUANTITY='THERMOCOUPLE', XYZ=75.0,54.0,20.01/
&DEVC ID='GAS_desk198', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=75.0,54.0,20.01, ORIENTATION=1.0,0.0,0.0/
&DEVC ID='TMP_desk199', QUANTITY='TEMPERATURE', XYZ=83.0,54.0,20.01/
&DEVC ID='TC_desk199', QUANTITY='THERMOCOUPLE', XYZ=83.0,54.0,20.01/
&DEVC ID='GAS_desk199', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=83.0,54.0,20.01, ORIENTATION=1.0,0.0,0.0/
&DEVC ID='TMP_desk200', QUANTITY='TEMPERATURE', XYZ=81.0,64.0,20.01/
&DEVC ID='TC_desk200', QUANTITY='THERMOCOUPLE', XYZ=81.0,64.0,20.01/
&DEVC ID='GAS_desk200', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=81.0,64.0,20.01, ORIENTATION=1.0,0.0,0.0/
&DEVC ID='TMP_desk201', QUANTITY='TEMPERATURE', XYZ=73.0,63.0,20.01/
&DEVC ID='TC_desk201', QUANTITY='THERMOCOUPLE', XYZ=73.0,63.0,20.01/
&DEVC ID='GAS_desk201', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=73.0,63.0,20.01, ORIENTATION=1.0,0.0,0.0/
&DEVC ID='TMP_desk202', QUANTITY='TEMPERATURE', XYZ=67.0,63.0,20.01/
&DEVC ID='TC_desk202', QUANTITY='THERMOCOUPLE', XYZ=67.0,63.0,20.01/
&DEVC ID='GAS_desk202', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=67.0,63.0,20.01, ORIENTATION=1.0,0.0,0.0/
&DEVC ID='TMP_desk203', QUANTITY='TEMPERATURE', XYZ=61.0,63.0,20.01/
&DEVC ID='TC_desk203', QUANTITY='THERMOCOUPLE', XYZ=61.0,63.0,20.01/
&DEVC ID='GAS_desk203', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=61.0,63.0,20.01, ORIENTATION=1.0,0.0,0.0/
&DEVC ID='TMP_desk204', QUANTITY='TEMPERATURE', XYZ=55.0,63.0,20.01/
&DEVC ID='TC_desk204', QUANTITY='THERMOCOUPLE', XYZ=55.0,63.0,20.01/
&DEVC ID='GAS_desk204', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=55.0,63.0,20.01, ORIENTATION=1.0,0.0,0.0/
&DEVC ID='TMP_desk205', QUANTITY='TEMPERATURE', XYZ=48.0,63.0,20.01/
&DEVC ID='TC_desk205', QUANTITY='THERMOCOUPLE', XYZ=48.0,63.0,20.01/
&DEVC ID='GAS_desk205', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=48.0,63.0,20.01, ORIENTATION=1.0,0.0,0.0/
&DEVC ID='TMP_desk206', QUANTITY='TEMPERATURE', XYZ=107.0,63.0,20.01/
&DEVC ID='TC_desk206', QUANTITY='THERMOCOUPLE', XYZ=107.0,63.0,20.01/
&DEVC ID='GAS_desk206', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=107.0,63.0,20.01, ORIENTATION=1.0,0.0,0.0/
&DEVC ID='TMP_desk207', QUANTITY='TEMPERATURE', XYZ=113.0,63.0,20.01/
&DEVC ID='TC_desk207', QUANTITY='THERMOCOUPLE', XYZ=113.0,63.0,20.01/
&DEVC ID='GAS_desk207', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=113.0,63.0,20.01, ORIENTATION=1.0,0.0,0.0/
&DEVC ID='TMP_desk208', QUANTITY='TEMPERATURE', XYZ=121.0,64.0,20.01/
&DEVC ID='TC_desk208', QUANTITY='THERMOCOUPLE', XYZ=121.0,64.0,20.01/
&DEVC ID='GAS_desk208', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=121.0,64.0,20.01, ORIENTATION=1.0,0.0,0.0/
&DEVC ID='TMP_desk209', QUANTITY='TEMPERATURE', XYZ=129.0,62.0,20.01/
&DEVC ID='TC_desk209', QUANTITY='THERMOCOUPLE', XYZ=129.0,62.0,20.01/
&DEVC ID='GAS_desk209', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=129.0,62.0,20.01, ORIENTATION=1.0,0.0,0.0/
&DEVC ID='TMP_desk210', QUANTITY='TEMPERATURE', XYZ=135.0,62.0,20.01/
&DEVC ID='TC_desk210', QUANTITY='THERMOCOUPLE', XYZ=135.0,62.0,20.01/
&DEVC ID='GAS_desk210', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=135.0,62.0,20.01, ORIENTATION=1.0,0.0,0.0/
&DEVC ID='TMP_desk211', QUANTITY='TEMPERATURE', XYZ=109.0,55.0,20.01/
&DEVC ID='TC_desk211', QUANTITY='THERMOCOUPLE', XYZ=109.0,55.0,20.01/
&DEVC ID='GAS_desk211', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=109.0,55.0,20.01, ORIENTATION=1.0,0.0,0.0/
&DEVC ID='TMP_desk212', QUANTITY='TEMPERATURE', XYZ=119.0,55.0,20.01/
&DEVC ID='TC_desk212', QUANTITY='THERMOCOUPLE', XYZ=119.0,55.0,20.01/
&DEVC ID='GAS_desk212', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=119.0,55.0,20.01, ORIENTATION=1.0,0.0,0.0/
&DEVC ID='TMP_desk213', QUANTITY='TEMPERATURE', XYZ=129.0,55.0,20.01/
&DEVC ID='TC_desk213', QUANTITY='THERMOCOUPLE', XYZ=129.0,55.0,20.01/
&DEVC ID='GAS_desk213', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=129.0,55.0,20.01, ORIENTATION=1.0,0.0,0.0/
&DEVC ID='TMP_desk214', QUANTITY='TEMPERATURE', XYZ=147.0,65.0,20.01/
&DEVC ID='TC_desk214', QUANTITY='THERMOCOUPLE', XYZ=147.0,65.0,20.01/
&DEVC ID='GAS_desk214', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=147.0,65.0,20.01, ORIENTATION=1.0,0.0,0.0/
&DEVC ID='TMP_desk215', QUANTITY='TEMPERATURE', XYZ=155.0,65.0,20.01/
&DEVC ID='TC_desk215', QUANTITY='THERMOCOUPLE', XYZ=155.0,65.0,20.01/
&DEVC ID='GAS_desk215', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=155.0,65.0,20.01, ORIENTATION=1.0,0.0,0.0/
&DEVC ID='TMP_desk216', QUANTITY='TEMPERATURE', XYZ=147.0,55.0,20.01/
&DEVC ID='TC_desk216', QUANTITY='THERMOCOUPLE', XYZ=147.0,55.0,20.01/
&DEVC ID='GAS_desk216', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=147.0,55.0,20.01, ORIENTATION=1.0,0.0,0.0/
&DEVC ID='TMP_desk217', QUANTITY='TEMPERATURE', XYZ=155.0,55.0,20.01/
&DEVC ID='TC_desk217', QUANTITY='THERMOCOUPLE', XYZ=155.0,55.0,20.01/
&DEVC ID='GAS_desk217', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=155.0,55.0,20.01, ORIENTATION=1.0,0.0,0.0/
&DEVC ID='TMP_desk218', QUANTITY='TEMPERATURE', XYZ=165.0,55.0,20.01/
&DEVC ID='TC_desk218', QUANTITY='THERMOCOUPLE', XYZ=165.0,55.0,20.01/
&DEVC ID='GAS_desk218', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=165.0,55.0,20.01, ORIENTATION=1.0,0.0,0.0/
&DEVC ID='TMP_desk219', QUANTITY='TEMPERATURE', XYZ=165.0,63.0,20.01/
&DEVC ID='TC_desk219', QUANTITY='THERMOCOUPLE', XYZ=165.0,63.0,20.01/
&DEVC ID='GAS_desk219', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=165.0,63.0,20.01, ORIENTATION=1.0,0.0,0.0/
&DEVC ID='TMP_desk220', QUANTITY='TEMPERATURE', XYZ=157.0,79.0,20.01/
&DEVC ID='TC_desk220', QUANTITY='THERMOCOUPLE', XYZ=157.0,79.0,20.01/
&DEVC ID='GAS_desk220', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=157.0,79.0,20.01, ORIENTATION=1.0,0.0,0.0/
&DEVC ID='TMP_desk221', QUANTITY='TEMPERATURE', XYZ=162.0,79.0,20.01/
&DEVC ID='TC_desk221', QUANTITY='THERMOCOUPLE', XYZ=162.0,79.0,20.01/
&DEVC ID='GAS_desk221', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=162.0,79.0,20.01, ORIENTATION=1.0,0.0,0.0/
&DEVC ID='TMP_desk222', QUANTITY='TEMPERATURE', XYZ=167.0,79.0,20.01/
&DEVC ID='TC_desk222', QUANTITY='THERMOCOUPLE', XYZ=167.0,79.0,20.01/
&DEVC ID='GAS_desk222', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=167.0,79.0,20.01, ORIENTATION=1.0,0.0,0.0/
&DEVC ID='TMP_desk223', QUANTITY='TEMPERATURE', XYZ=157.0,74.0,20.01/
&DEVC ID='TC_desk223', QUANTITY='THERMOCOUPLE', XYZ=157.0,74.0,20.01/
&DEVC ID='GAS_desk223', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=157.0,74.0,20.01, ORIENTATION=1.0,0.0,0.0/
&DEVC ID='TMP_desk224', QUANTITY='TEMPERATURE', XYZ=162.0,75.0,20.01/
&DEVC ID='TC_desk224', QUANTITY='THERMOCOUPLE', XYZ=162.0,75.0,20.01/
&DEVC ID='GAS_desk224', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=162.0,75.0,20.01, ORIENTATION=1.0,0.0,0.0/
&DEVC ID='TMP_desk225', QUANTITY='TEMPERATURE', XYZ=167.0,75.0,20.01/
&DEVC ID='TC_desk225', QUANTITY='THERMOCOUPLE', XYZ=167.0,75.0,20.01/
&DEVC ID='GAS_desk225', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=167.0,75.0,20.01, ORIENTATION=1.0,0.0,0.0/
&DEVC ID='TMP_desk226', QUANTITY='TEMPERATURE', XYZ=166.0,71.0,20.01/
&DEVC ID='TC_desk226', QUANTITY='THERMOCOUPLE', XYZ=166.0,71.0,20.01/
&DEVC ID='GAS_desk226', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=166.0,71.0,20.01, ORIENTATION=1.0,0.0,0.0/
&DEVC ID='TMP_desk227', QUANTITY='TEMPERATURE', XYZ=21.0,63.0,20.01/
&DEVC ID='TC_desk227', QUANTITY='THERMOCOUPLE', XYZ=21.0,63.0,20.01/
&DEVC ID='GAS_desk227', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=21.0,63.0,20.01, ORIENTATION=1.0,0.0,0.0/
&DEVC ID='TMP_desk228', QUANTITY='TEMPERATURE', XYZ=21.0,55.0,20.01/
&DEVC ID='TC_desk228', QUANTITY='THERMOCOUPLE', XYZ=21.0,55.0,20.01/
&DEVC ID='GAS_desk228', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=21.0,55.0,20.01, ORIENTATION=1.0,0.0,0.0/
&DEVC ID='TMP_desk229', QUANTITY='TEMPERATURE', XYZ=22.0,49.0,20.01/
&DEVC ID='TC_desk229', QUANTITY='THERMOCOUPLE', XYZ=22.0,49.0,20.01/
&DEVC ID='GAS_desk229', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=22.0,49.0,20.01, ORIENTATION=1.0,0.0,0.0/
&DEVC ID='TMP_desk230', QUANTITY='TEMPERATURE', XYZ=101.0,102.0,20.01/
&DEVC ID='TC_desk230', QUANTITY='THERMOCOUPLE', XYZ=101.0,102.0,20.01/
&DEVC ID='GAS_desk230', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=101.0,102.0,20.01, ORIENTATION=1.0,0.0,0.0/
&DEVC ID='GAS_desk231', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=142.0,74.0,20.01, ORIENTATION=1.0,0.0,0.0/
&DEVC ID='TMP_desk231', QUANTITY='TEMPERATURE', XYZ=142.0,74.0,20.01/
&DEVC ID='TC_desk231', QUANTITY='THERMOCOUPLE', XYZ=142.0,74.0,20.01/
&DEVC ID='TMP_desk232', QUANTITY='TEMPERATURE', XYZ=90.0,55.0,20.01/
&DEVC ID='TC_desk232', QUANTITY='THERMOCOUPLE', XYZ=90.0,55.0,20.01/
&DEVC ID='GAS_desk232', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=90.0,55.0,20.01, ORIENTATION=1.0,0.0,0.0/
&DEVC ID='TMP_desk233', QUANTITY='TEMPERATURE', XYZ=98.0,55.0,20.01/
&DEVC ID='TC_desk233', QUANTITY='THERMOCOUPLE', XYZ=98.0,55.0,20.01/
&DEVC ID='GAS_desk233', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=98.0,55.0,20.01, ORIENTATION=1.0,0.0,0.0/
&DEVC ID='TMP_desk234', QUANTITY='TEMPERATURE', XYZ=96.0,65.0,20.01/
&DEVC ID='TC_desk234', QUANTITY='THERMOCOUPLE', XYZ=96.0,65.0,20.01/
&DEVC ID='GAS_desk234', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=96.0,65.0,20.01, ORIENTATION=1.0,0.0,0.0/
&DEVC ID='TMP_desk235', QUANTITY='TEMPERATURE', XYZ=88.0,64.0,20.01/
&DEVC ID='TC_desk235', QUANTITY='THERMOCOUPLE', XYZ=88.0,64.0,20.01/
&DEVC ID='GAS_desk235', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=88.0,64.0,20.01, ORIENTATION=1.0,0.0,0.0/
&DEVC ID='GAS_desk236', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=50.0,54.0,20.01, ORIENTATION=1.0,0.0,0.0/
&DEVC ID='TMP_desk236', QUANTITY='TEMPERATURE', XYZ=50.0,54.0,20.01/
&DEVC ID='TC_desk236', QUANTITY='THERMOCOUPLE', XYZ=50.0,54.0,20.01/
&DEVC ID='GAS_desk237', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=56.0,54.0,20.01, ORIENTATION=1.0,0.0,0.0/
&DEVC ID='TMP_desk237', QUANTITY='TEMPERATURE', XYZ=56.0,54.0,20.01/
&DEVC ID='TC_desk237', QUANTITY='THERMOCOUPLE', XYZ=56.0,54.0,20.01/
&DEVC ID='THCP_buran01', QUANTITY='THERMOCOUPLE', XYZ=179.11,46.01,9.01/
&DEVC ID='temp_buran01', QUANTITY='TEMPERATURE', XYZ=179.11,46.01,9.01/
&DEVC ID='Gas_buran01', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=179.11,46.01,9.01, ORIENTATION=1.0,0.0,0.0/
&DEVC ID='Gas_buran02', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=179.11,37.51,9.01, ORIENTATION=1.0,0.0,0.0/
&DEVC ID='THCP_buran02', QUANTITY='THERMOCOUPLE', XYZ=179.11,37.51,9.01/
&DEVC ID='temp_buran02', QUANTITY='TEMPERATURE', XYZ=179.11,37.51,9.01/
&DEVC ID='Gas_buran03', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=179.11,29.01,9.01, ORIENTATION=1.0,0.0,0.0/
&DEVC ID='THCP_buran03', QUANTITY='THERMOCOUPLE', XYZ=179.11,29.01,9.01/
&DEVC ID='temp_buran03', QUANTITY='TEMPERATURE', XYZ=179.11,29.01,9.01/
&DEVC ID='Gas_buran04', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=179.11,20.51,9.01, ORIENTATION=1.0,0.0,0.0/
&DEVC ID='THCP_buran04', QUANTITY='THERMOCOUPLE', XYZ=179.11,20.51,9.01/
&DEVC ID='temp_buran04', QUANTITY='TEMPERATURE', XYZ=179.11,20.51,9.01/
&DEVC ID='Gas_buran05', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=207.11,26.51,9.01, ORIENTATION=1.0,0.0,0.0/
&DEVC ID='temp_buran05', QUANTITY='TEMPERATURE', XYZ=207.11,26.51,9.01/
&DEVC ID='THCP_buran05', QUANTITY='THERMOCOUPLE', XYZ=207.11,26.51,9.01/
&DEVC ID='THCP_buran06', QUANTITY='THERMOCOUPLE', XYZ=202.11,44.51,9.01/
&DEVC ID='Gas_buran06', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=202.11,44.51,9.01, ORIENTATION=1.0,0.0,0.0/
&DEVC ID='temp_buran06', QUANTITY='TEMPERATURE', XYZ=202.11,44.51,9.01/
&DEVC ID='THCP_buran07', QUANTITY='THERMOCOUPLE', XYZ=194.11,44.51,9.01/
&DEVC ID='Gas_buran07', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=194.11,44.51,9.01, ORIENTATION=1.0,0.0,0.0/
&DEVC ID='temp_buran07', QUANTITY='TEMPERATURE', XYZ=194.11,44.51,9.01/
&DEVC ID='THCP_buran08', QUANTITY='THERMOCOUPLE', XYZ=144.11,44.51,14.01/
&DEVC ID='Gas_buran08', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=144.11,44.51,14.01, ORIENTATION=1.0,0.0,0.0/
&DEVC ID='temp_buran08', QUANTITY='TEMPERATURE', XYZ=144.11,44.51,14.01/
&DEVC ID='THCP_buran09', QUANTITY='THERMOCOUPLE', XYZ=129.11,9.51,14.01/
&DEVC ID='Gas_buran09', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=129.11,9.51,14.01, ORIENTATION=1.0,0.0,0.0/
&DEVC ID='temp_buran09', QUANTITY='TEMPERATURE', XYZ=129.11,9.51,14.01/
&DEVC ID='THCP_buran10', QUANTITY='THERMOCOUPLE', XYZ=99.11,9.51,14.01/
&DEVC ID='Gas_buran10', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=99.11,9.51,14.01, ORIENTATION=1.0,0.0,0.0/
&DEVC ID='temp_buran10', QUANTITY='TEMPERATURE', XYZ=99.11,9.51,14.01/
&DEVC ID='THCP_buran11', QUANTITY='THERMOCOUPLE', XYZ=69.11,9.51,14.01/
&DEVC ID='Gas_buran11', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=69.11,9.51,14.01, ORIENTATION=1.0,0.0,0.0/
&DEVC ID='temp_buran11', QUANTITY='TEMPERATURE', XYZ=69.11,9.51,14.01/
&DEVC ID='temp_buran12', QUANTITY='TEMPERATURE', XYZ=119.11,46.01,9.01/
&DEVC ID='Gas_buran12', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=119.11,46.01,9.01, ORIENTATION=1.0,0.0,0.0/
&DEVC ID='THCP_buran12', QUANTITY='THERMOCOUPLE', XYZ=119.11,46.01,9.01/
&DEVC ID='temp_buran13', QUANTITY='TEMPERATURE', XYZ=114.11,46.01,9.01/
&DEVC ID='Gas_buran13', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=114.11,46.01,9.01, ORIENTATION=1.0,0.0,0.0/
&DEVC ID='THCP_buran13', QUANTITY='THERMOCOUPLE', XYZ=114.11,46.01,9.01/
&DEVC ID='temp_buran14', QUANTITY='TEMPERATURE', XYZ=109.11,46.01,9.01/
&DEVC ID='Gas_buran14', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=109.11,46.01,9.01, ORIENTATION=1.0,0.0,0.0/
&DEVC ID='THCP_buran14', QUANTITY='THERMOCOUPLE', XYZ=109.11,46.01,9.01/
&DEVC ID='temp_buran15', QUANTITY='TEMPERATURE', XYZ=97.11,46.01,9.01/
&DEVC ID='Gas_buran15', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=97.11,46.01,9.01, ORIENTATION=1.0,0.0,0.0/
&DEVC ID='THCP_buran15', QUANTITY='THERMOCOUPLE', XYZ=97.11,46.01,9.01/
&DEVC ID='THCP_buran16', QUANTITY='THERMOCOUPLE', XYZ=87.11,41.01,9.01/
&DEVC ID='temp_buran16', QUANTITY='TEMPERATURE', XYZ=87.11,41.01,9.01/
&DEVC ID='Gas_buran16', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=87.11,41.01,9.01, ORIENTATION=1.0,0.0,0.0/
&DEVC ID='THCP_steel01', QUANTITY='THERMOCOUPLE', XYZ=97.11,41.01,9.01/
&DEVC ID='temp_steel01', QUANTITY='TEMPERATURE', XYZ=97.11,41.01,9.01/
&DEVC ID='Gas_steel01', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=97.11,41.01,9.01, ORIENTATION=1.0,0.0,0.0/
&DEVC ID='Gas_steel02', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=102.11,41.01,9.01, ORIENTATION=1.0,0.0,0.0/
&DEVC ID='THCP_steel02', QUANTITY='THERMOCOUPLE', XYZ=102.11,41.01,9.01/
&DEVC ID='temp_steel02', QUANTITY='TEMPERATURE', XYZ=102.11,41.01,9.01/
&DEVC ID='Gas_steel03', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=92.11,31.01,9.01, ORIENTATION=1.0,0.0,0.0/
&DEVC ID='THCP_steel03', QUANTITY='THERMOCOUPLE', XYZ=92.11,31.01,9.01/
&DEVC ID='temp_steel03', QUANTITY='TEMPERATURE', XYZ=92.11,31.01,9.01/
&DEVC ID='Gas_steel04', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=98.11,31.01,9.01, ORIENTATION=1.0,0.0,0.0/
&DEVC ID='THCP_steel04', QUANTITY='THERMOCOUPLE', XYZ=98.11,31.01,9.01/
&DEVC ID='temp_steel04', QUANTITY='TEMPERATURE', XYZ=98.11,31.01,9.01/
&DEVC ID='Gas_steel05', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=104.11,31.01,9.01, ORIENTATION=1.0,0.0,0.0/
&DEVC ID='THCP_steel05', QUANTITY='THERMOCOUPLE', XYZ=104.11,31.01,9.01/
&DEVC ID='temp_steel05', QUANTITY='TEMPERATURE', XYZ=104.11,31.01,9.01/
&DEVC ID='Gas_steel06', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=69.11,28.01,9.01, ORIENTATION=1.0,0.0,0.0/
&DEVC ID='THCP_steel06', QUANTITY='THERMOCOUPLE', XYZ=69.11,28.01,9.01/
&DEVC ID='temp_steel06', QUANTITY='TEMPERATURE', XYZ=69.11,28.01,9.01/
&DEVC ID='Gas_steel07', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=51.11,18.01,9.01, ORIENTATION=1.0,0.0,0.0/
&DEVC ID='THCP_steel07', QUANTITY='THERMOCOUPLE', XYZ=51.11,18.01,9.01/
&DEVC ID='temp_steel07', QUANTITY='TEMPERATURE', XYZ=51.11,18.01,9.01/
&DEVC ID='Gas_steel08', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=88.11,21.01,9.01, ORIENTATION=1.0,0.0,0.0/
&DEVC ID='THCP_steel08', QUANTITY='THERMOCOUPLE', XYZ=88.11,21.01,9.01/
&DEVC ID='temp_steel08', QUANTITY='TEMPERATURE', XYZ=88.11,21.01,9.01/
&DEVC ID='Gas_steel09', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=92.11,21.01,9.01, ORIENTATION=1.0,0.0,0.0/
&DEVC ID='THCP_steel09', QUANTITY='THERMOCOUPLE', XYZ=92.11,21.01,9.01/
&DEVC ID='temp_steel09', QUANTITY='TEMPERATURE', XYZ=92.11,21.01,9.01/
&DEVC ID='Gas_steel10', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=99.11,21.01,9.01, ORIENTATION=1.0,0.0,0.0/
&DEVC ID='THCP_steel10', QUANTITY='THERMOCOUPLE', XYZ=99.11,21.01,9.01/
&DEVC ID='temp_steel10', QUANTITY='TEMPERATURE', XYZ=99.11,21.01,9.01/
&DEVC ID='Gas_steel11', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=121.11,26.01,9.01, ORIENTATION=1.0,0.0,0.0/
&DEVC ID='THCP_steel11', QUANTITY='THERMOCOUPLE', XYZ=121.11,26.01,9.01/
&DEVC ID='temp_steel11', QUANTITY='TEMPERATURE', XYZ=121.11,26.01,9.01/
&DEVC ID='Gas_steel12', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=133.11,26.01,9.01, ORIENTATION=1.0,0.0,0.0/
&DEVC ID='THCP_steel12', QUANTITY='THERMOCOUPLE', XYZ=133.11,26.01,9.01/
&DEVC ID='temp_steel12', QUANTITY='TEMPERATURE', XYZ=133.11,26.01,9.01/

&MATL ID='STEEL',
      FYI='Drysdale, Intro to Fire Dynamics - ATF NIST Multi-Floor Validation',
      SPECIFIC_HEAT=0.46,
      CONDUCTIVITY=45.8,
      DENSITY=7850.0,
      EMISSIVITY=0.95/
&MATL ID='YELLOW PINE',
      FYI='Quintiere, Fire Behavior - NIST NRC Validation',
      SPECIFIC_HEAT=2.85,
      CONDUCTIVITY=0.14,
      DENSITY=640.0/
&MATL ID='CERAMIC FIBER',
      FYI='NBSIR 88-3752 - NBS Multi-Room Validation',
      SPECIFIC_HEAT=1.04,
      CONDUCTIVITY_RAMP='CERAMIC FIBER_CONDUCTIVITY_RAMP',
      DENSITY=128.0,
      EMISSIVITY=0.97/
&RAMP ID='CERAMIC FIBER_CONDUCTIVITY_RAMP', T=20.0, F=0.09/
&RAMP ID='CERAMIC FIBER_CONDUCTIVITY_RAMP', T=300.0, F=0.09/
&RAMP ID='CERAMIC FIBER_CONDUCTIVITY_RAMP', T=600.0, F=0.17/
&RAMP ID='CERAMIC FIBER_CONDUCTIVITY_RAMP', T=900.0, F=0.25/
&MATL ID='rubber', 
      SPECIFIC_HEAT=1.403, 
      CONDUCTIVITY=0.133, 
      DENSITY=1200.0, 
      EMISSIVITY=0.95,
      HEAT_OF_COMBUSTION=3.4E4, 
      N_REACTIONS=1, 
      HEAT_OF_REACTION=200, 
      SPEC_ID(1,1)='METHANE', 
      NU_SPEC(1,1)=1.0,
      REFERENCE_TEMPERATURE=350.0, 
      PYROLYSIS_RANGE=150.0/
&MATL ID='PVC',
      FYI='NISTIR 1013-1 - NIST NRC Validation',
      SPECIFIC_HEAT_RAMP='PVC_SPECIFIC_HEAT_RAMP',
      CONDUCTIVITY_RAMP='PVC_CONDUCTIVITY_RAMP',
      DENSITY=1380.0,
      EMISSIVITY=0.95/
&RAMP ID='PVC_SPECIFIC_HEAT_RAMP', T=23.0, F=1.29/
&RAMP ID='PVC_SPECIFIC_HEAT_RAMP', T=50.0, F=1.35/
&RAMP ID='PVC_SPECIFIC_HEAT_RAMP', T=75.0, F=1.41/
&RAMP ID='PVC_SPECIFIC_HEAT_RAMP', T=100.0, F=1.47/
&RAMP ID='PVC_SPECIFIC_HEAT_RAMP', T=125.0, F=1.53/
&RAMP ID='PVC_SPECIFIC_HEAT_RAMP', T=150.0, F=1.59/
&RAMP ID='PVC_CONDUCTIVITY_RAMP', T=23.0, F=0.192/
&RAMP ID='PVC_CONDUCTIVITY_RAMP', T=50.0, F=0.175/
&RAMP ID='PVC_CONDUCTIVITY_RAMP', T=75.0, F=0.172/
&RAMP ID='PVC_CONDUCTIVITY_RAMP', T=100.0, F=0.147/
&RAMP ID='PVC_CONDUCTIVITY_RAMP', T=125.0, F=0.141/
&RAMP ID='PVC_CONDUCTIVITY_RAMP', T=150.0, F=0.134/
&MATL ID='CONCRETE',
      FYI='NBSIR 88-3752 - ATF NIST Multi-Floor Validation',
      SPECIFIC_HEAT=1.04,
      CONDUCTIVITY=1.8,
      DENSITY=2280.0/

&SURF ID='radiation',
      RGB=255,102,0,
      TMP_FRONT=3000,
      RAMP_T='radiation_RAMP_T',
      EMISSIVITY=1.0/
&RAMP ID='radiation_RAMP_T', T=0.0, F=1.0/
&RAMP ID='radiation_RAMP_T', T=1.36, F=1.0/
&RAMP ID='radiation_RAMP_T', T=1.37, F=0.0/
&SURF ID='Steel',
      RGB=189,187,185,
      BACKING='VOID',
      MATL_ID(1,1)='STEEL',
      MATL_MASS_FRACTION(1,1)=1.0,
      THICKNESS(1)=0.25/
&SURF ID='wood',
      RGB=146,202,166,
      HRRPUA=300.0,
      IGNITION_TEMPERATURE=330.0,
      BURN_AWAY=.TRUE.,
      BACKING='VOID',
      MATL_ID(1,1)='YELLOW PINE',
      MATL_MASS_FRACTION(1,1)=1.0,
      THICKNESS(1)=0.1/
&SURF ID='textile',
      RGB=130,132,163,
      HRRPUA=200.0,
      IGNITION_TEMPERATURE=292.0,
      BURN_AWAY=.TRUE.,
      BACKING='VOID',
      MATL_ID(1,1)='YELLOW PINE',
      MATL_MASS_FRACTION(1,1)=1.0,
      THICKNESS(1)=0.25/
&SURF ID='glass',
      RGB=0,128,192,
      TRANSPARENCY=0.101961,
      BACKING='VOID',
      MATL_ID(1,1)='CERAMIC FIBER',
      MATL_MASS_FRACTION(1,1)=1.0,
      THICKNESS(1)=0.25/
&SURF ID='rubber',
      COLOR='GRAY 47',
      BURN_AWAY=.TRUE.,
      BACKING='VOID',
      MATL_ID(1,1)='rubber',
      MATL_MASS_FRACTION(1,1)=1.0,
      THICKNESS(1)=0.25/
&SURF ID='Plastic',
      COLOR='GRAY 97',
      HRRPUA=2500.0,
      IGNITION_TEMPERATURE=408.0,
      BURN_AWAY=.TRUE.,
      BACKING='VOID',
      MATL_ID(1,1)='PVC',
      MATL_MASS_FRACTION(1,1)=1.0,
      THICKNESS(1)=0.25/
&SURF ID='IfcBuildingElementProxy',
      RGB=242,240,189,
      BACKING='VOID',
      MATL_ID(1,1)='STEEL',
      MATL_MASS_FRACTION(1,1)=1.0,
      THICKNESS(1)=0.25/
&SURF ID='Default Wall',
      COLOR='GRAY 50',
      BACKING='VOID',
      MATL_ID(1,1)='CONCRETE',
      MATL_MASS_FRACTION(1,1)=1.0,
      THICKNESS(1)=0.25/

&OBST ID='会议桌椅-十人座:会议桌椅-十人座:418216', XB=52.0,58.0,100.0,102.0,2.0,2.0, COLOR='WHITE', SURF_ID='wood'/ 
&OBST ID='会议桌椅-十人座:会议桌椅-十人座:418281', XB=72.0,74.0,102.0,104.0,2.0,2.0, RGB=130,132,163, SURF_ID='textile'/ 
&OBST ID='会议桌椅-十人座:会议桌椅-十人座:418281', XB=72.0,74.0,104.0,110.0,2.0,2.0, RGB=0,128,192, TRANSPARENCY=0.101961, SURF_ID='glass'/ 
&OBST ID='会议桌椅-十人座:会议桌椅-十人座:418464', XB=78.0,80.0,88.0,90.0,2.0,2.0, RGB=130,132,163, SURF_ID='textile'/ 
&OBST ID='会议桌椅-十人座:会议桌椅-十人座:418464', XB=80.0,86.0,88.0,90.0,2.0,2.0, RGB=0,128,192, TRANSPARENCY=0.101961, SURF_ID='glass'/ 
&OBST ID='会议桌椅-十人座:会议桌椅-十人座:418515', XB=108.0,114.0,88.0,90.0,2.0,2.0, RGB=0,128,192, TRANSPARENCY=0.101961, SURF_ID='glass'/ 
&OBST ID='会议桌椅-十人座:会议桌椅-十人座:418562', XB=80.0,86.0,74.0,76.0,2.0,2.0, COLOR='WHITE', SURF_ID='wood'/ 
&OBST ID='会议桌椅-十人座:会议桌椅-十人座:418617', XB=108.0,114.0,74.0,76.0,2.0,2.0, COLOR='WHITE', SURF_ID='wood'/ 
&OBST ID='会议桌椅-十人座:会议桌椅-十人座:419388', XB=118.0,124.0,100.0,102.0,2.0,2.0, COLOR='WHITE', SURF_ID='wood'/ 
&OBST ID='会议桌椅-十人座:会议桌椅-十人座:420456', XB=52.0,54.0,44.0,46.0,2.0,2.0, RGB=130,132,163, SURF_ID='textile'/ 
&OBST ID='会议桌椅-十人座:会议桌椅-十人座:420456', XB=54.0,58.0,44.0,46.0,2.0,2.0, RGB=0,128,192, TRANSPARENCY=0.101961, SURF_ID='glass'/ 
&OBST ID='会议桌椅-十人座:会议桌椅-十人座:420456', XB=58.0,60.0,44.0,46.0,2.0,2.0, RGB=130,132,163, SURF_ID='textile'/ 
&OBST ID='会议桌椅-十人座:会议桌椅-十人座:421681', XB=158.0,160.0,88.0,90.0,2.0,2.0, RGB=130,132,163, SURF_ID='textile'/
&OBST ID='会议桌椅-十人座:会议桌椅-十人座:421681', XB=158.0,160.0,90.0,92.0,2.0,2.0, RGB=130,132,163, SURF_ID='textile'/ 
&OBST ID='会议桌椅-十人座:会议桌椅-十人座:421681', XB=160.0,162.0,88.0,90.0,2.0,2.0, COLOR='WHITE', SURF_ID='wood'/ 
&OBST ID='会议桌椅-十人座:会议桌椅-十人座:421681', XB=162.0,164.0,88.0,90.0,2.0,2.0, RGB=130,132,163, SURF_ID='textile'/
&OBST ID='会议桌椅-十人座:会议桌椅-十人座:421681', XB=162.0,164.0,90.0,92.0,2.0,2.0, RGB=130,132,163, SURF_ID='textile'/ 
&OBST ID='会议桌椅-十人座:会议桌椅-十人座:421681', XB=158.0,158.0,88.0,90.0,0.0,2.0, COLOR='WHITE', SURF_ID='wood'/ 
&OBST ID='会议桌椅-十人座:会议桌椅-十人座:421681', XB=160.0,160.0,88.0,90.0,0.0,2.0, COLOR='WHITE', SURF_ID='wood'/ 
&OBST ID='会议桌椅-十人座:会议桌椅-十人座:421681', XB=164.0,164.0,88.0,90.0,0.0,2.0, COLOR='WHITE', SURF_ID='wood'/ 
&OBST ID='龙门起重机:gantry-crane:423432', XB=82.0,86.0,36.0,36.0,0.0,2.0, RGB=130,132,163, SURF_ID='textile'/ 
&OBST ID='龙门起重机:gantry-crane:423432', XB=82.0,86.0,44.0,44.0,0.0,2.0, RGB=130,132,163, SURF_ID='textile'/ 
&OBST ID='龙门起重机:gantry-crane:423432', XB=84.0,84.0,36.0,44.0,4.0,6.0, RGB=130,132,163, SURF_ID='textile'/ 
&OBST ID='CSCEC_设备_设备_车辆_叉车:CSCEC_设备_设备_车辆_叉车:426192', XB=66.0,68.0,26.0,28.0,0.0,0.0, COLOR='GRAY 97', SURF_ID='Plastic'/ 
&OBST ID='CSCEC_设备_设备_车辆_叉车:CSCEC_设备_设备_车辆_叉车:426192', XB=66.0,70.0,26.0,28.0,2.0,2.0, COLOR='GRAY 47', SURF_ID='rubber'/ 
&OBST ID='CSCEC_设备_设备_车辆_叉车:CSCEC_设备_设备_车辆_叉车:426192', XB=68.0,70.0,26.0,28.0,0.0,0.0, COLOR='GRAY 47', SURF_ID='rubber'/ 
&OBST ID='CSCEC_设备_设备_车辆_叉车:CSCEC_设备_设备_车辆_叉车:426192', XB=66.0,68.0,28.0,28.0,0.0,2.0, COLOR='GRAY 97', SURF_ID='Plastic'/
&OBST ID='CSCEC_设备_设备_车辆_叉车:CSCEC_设备_设备_车辆_叉车:426192', XB=66.0,70.0,26.0,26.0,0.0,2.0, COLOR='GRAY 47', SURF_ID='rubber'/ 
&OBST ID='CSCEC_设备_设备_车辆_叉车:CSCEC_设备_设备_车辆_叉车:426192', XB=68.0,70.0,28.0,28.0,0.0,2.0, COLOR='GRAY 47', SURF_ID='rubber'/ 
&OBST ID='CSCEC_设备_设备_车辆_叉车:CSCEC_设备_设备_车辆_叉车:426192', XB=66.0,66.0,26.0,28.0,0.0,2.0, COLOR='GRAY 97', SURF_ID='Plastic'/ 
&OBST ID='CSCEC_设备_设备_车辆_叉车:CSCEC_设备_设备_车辆_叉车:426192', XB=68.0,68.0,26.0,28.0,0.0,2.0, COLOR='GRAY 97', SURF_ID='Plastic'/
&OBST ID='CSCEC_设备_设备_车辆_叉车:CSCEC_设备_设备_车辆_叉车:426192', XB=70.0,70.0,26.0,28.0,0.0,2.0, COLOR='GRAY 47', SURF_ID='rubber'/ 
&OBST ID='CSCEC_设备_设备_车辆_叉车:CSCEC_设备_设备_车辆_叉车:426345', XB=50.0,52.0,16.0,18.0,0.0,0.0, COLOR='GRAY 47', SURF_ID='Plastic'/
&OBST ID='CSCEC_设备_设备_车辆_叉车:CSCEC_设备_设备_车辆_叉车:426345', XB=50.0,52.0,16.0,18.0,2.0,2.0, COLOR='GRAY 47', SURF_ID='rubber'/ 
&OBST ID='CSCEC_设备_设备_车辆_叉车:CSCEC_设备_设备_车辆_叉车:426345', XB=50.0,52.0,16.0,16.0,0.0,2.0, COLOR='GRAY 97', SURF_ID='Plastic'/ 
&OBST ID='CSCEC_设备_设备_车辆_叉车:CSCEC_设备_设备_车辆_叉车:426345', XB=50.0,52.0,18.0,18.0,0.0,2.0, COLOR='GRAY 97', SURF_ID='Plastic'/ 
&OBST ID='CSCEC_设备_设备_车辆_叉车:CSCEC_设备_设备_车辆_叉车:426345', XB=50.0,50.0,16.0,18.0,0.0,2.0, COLOR='GRAY 47', SURF_ID='rubber'/ 
&OBST ID='CSCEC_设备_设备_车辆_叉车:CSCEC_设备_设备_车辆_叉车:426345', XB=52.0,52.0,16.0,18.0,0.0,2.0, COLOR='GRAY 47', SURF_ID='rubber'/ 
&OBST ID='常规模型 4:常规模型 1:427722', XB=62.0,68.0,6.0,14.0,0.0,10.0, RGB=242,240,189, SURF_ID='IfcBuildingElementProxy'/ 
&OBST ID='常规模型 4:常规模型 1:427722', XB=62.0,108.0,4.0,6.0,0.0,10.0, RGB=242,240,189, SURF_ID='IfcBuildingElementProxy'/ 
&OBST ID='常规模型 4:常规模型 1:427722', XB=62.0,108.0,14.0,16.0,0.0,10.0, RGB=242,240,189, SURF_ID='IfcBuildingElementProxy'/ 
&OBST ID='常规模型 4:常规模型 1:427722', XB=68.0,74.0,6.0,12.0,0.0,6.0, RGB=242,240,189, SURF_ID='IfcBuildingElementProxy'/ 
&OBST ID='常规模型 4:常规模型 1:427722', XB=68.0,74.0,12.0,14.0,0.0,8.0, RGB=242,240,189, SURF_ID='IfcBuildingElementProxy'/ 
&OBST ID='常规模型 4:常规模型 1:427722', XB=74.0,80.0,6.0,8.0,0.0,12.0, RGB=242,240,189, SURF_ID='IfcBuildingElementProxy'/ 
&OBST ID='常规模型 4:常规模型 1:427722', XB=74.0,80.0,12.0,14.0,0.0,12.0, RGB=242,240,189, SURF_ID='IfcBuildingElementProxy'/ 
&OBST ID='常规模型 4:常规模型 1:427722', XB=74.0,80.0,8.0,12.0,0.0,14.0, RGB=242,240,189, SURF_ID='IfcBuildingElementProxy'/ 
&OBST ID='常规模型 4:常规模型 1:427722', XB=80.0,90.0,6.0,14.0,0.0,10.0, RGB=242,240,189, SURF_ID='IfcBuildingElementProxy'/ 
&OBST ID='常规模型 4:常规模型 1:427722', XB=84.0,88.0,40.0,42.0,0.0,4.0, RGB=242,240,189, SURF_ID='IfcBuildingElementProxy'/ 
&OBST ID='常规模型 4:常规模型 1:427722', XB=90.0,104.0,6.0,12.0,0.0,6.0, RGB=242,240,189, SURF_ID='IfcBuildingElementProxy'/ 
&OBST ID='常规模型 4:常规模型 1:427722', XB=90.0,104.0,12.0,14.0,0.0,8.0, RGB=242,240,189, SURF_ID='IfcBuildingElementProxy'/ 
&OBST ID='常规模型 4:常规模型 1:427722', XB=94.0,98.0,46.0,48.0,0.0,6.0, RGB=242,240,189, SURF_ID='IfcBuildingElementProxy'/ 
&OBST ID='常规模型 4:常规模型 1:427722', XB=96.0,98.0,44.0,46.0,0.0,6.0, RGB=242,240,189, SURF_ID='IfcBuildingElementProxy'/ 
&OBST ID='常规模型 4:常规模型 1:427722', XB=104.0,108.0,6.0,14.0,0.0,10.0, RGB=242,240,189, SURF_ID='IfcBuildingElementProxy'/ 
&OBST ID='常规模型 4:常规模型 1:427722', XB=106.0,110.0,44.0,48.0,0.0,4.0, RGB=242,240,189, SURF_ID='IfcBuildingElementProxy'/ 
&OBST ID='常规模型 4:常规模型 1:427722', XB=112.0,114.0,42.0,48.0,0.0,4.0, RGB=242,240,189, SURF_ID='IfcBuildingElementProxy'/ 
&OBST ID='常规模型 4:常规模型 1:427722', XB=116.0,120.0,6.0,14.0,0.0,10.0, RGB=242,240,189, SURF_ID='IfcBuildingElementProxy'/ 
&OBST ID='常规模型 4:常规模型 1:427722', XB=116.0,142.0,4.0,6.0,0.0,10.0, RGB=242,240,189, SURF_ID='IfcBuildingElementProxy'/ 
&OBST ID='常规模型 4:常规模型 1:427722', XB=116.0,142.0,14.0,16.0,0.0,10.0, RGB=242,240,189, SURF_ID='IfcBuildingElementProxy'/ 
&OBST ID='常规模型 4:常规模型 1:427722', XB=118.0,128.0,42.0,48.0,0.0,4.0, RGB=242,240,189, SURF_ID='IfcBuildingElementProxy'/ 
&OBST ID='常规模型 4:常规模型 1:427722', XB=120.0,126.0,6.0,12.0,0.0,6.0, RGB=242,240,189, SURF_ID='IfcBuildingElementProxy'/ 
&OBST ID='常规模型 4:常规模型 1:427722', XB=120.0,126.0,12.0,14.0,0.0,8.0, RGB=242,240,189, SURF_ID='IfcBuildingElementProxy'/ 
&OBST ID='常规模型 4:常规模型 1:427722', XB=126.0,138.0,6.0,8.0,0.0,12.0, RGB=242,240,189, SURF_ID='IfcBuildingElementProxy'/ 
&OBST ID='常规模型 4:常规模型 1:427722', XB=126.0,138.0,12.0,14.0,0.0,12.0, RGB=242,240,189, SURF_ID='IfcBuildingElementProxy'/ 
&OBST ID='常规模型 4:常规模型 1:427722', XB=126.0,138.0,8.0,12.0,0.0,14.0, RGB=242,240,189, SURF_ID='IfcBuildingElementProxy'/ 
&OBST ID='常规模型 4:常规模型 1:427722', XB=134.0,140.0,38.0,46.0,0.0,10.0, RGB=242,240,189, SURF_ID='IfcBuildingElementProxy'/ 
&OBST ID='常规模型 4:常规模型 1:427722', XB=134.0,160.0,36.0,38.0,0.0,10.0, RGB=242,240,189, SURF_ID='IfcBuildingElementProxy'/ 
&OBST ID='常规模型 4:常规模型 1:427722', XB=134.0,160.0,46.0,50.0,0.0,10.0, RGB=242,240,189, SURF_ID='IfcBuildingElementProxy'/ 
&OBST ID='常规模型 4:常规模型 1:427722', XB=138.0,142.0,6.0,14.0,0.0,10.0, RGB=242,240,189, SURF_ID='IfcBuildingElementProxy'/ 
&OBST ID='常规模型 4:常规模型 1:427722', XB=140.0,158.0,40.0,46.0,0.0,6.0, RGB=242,240,189, SURF_ID='IfcBuildingElementProxy'/ 
&OBST ID='常规模型 4:常规模型 1:427722', XB=140.0,158.0,38.0,40.0,0.0,8.0, RGB=242,240,189, SURF_ID='IfcBuildingElementProxy'/ 
&OBST ID='常规模型 4:常规模型 1:427722', XB=142.0,148.0,38.0,40.0,10.0,12.0, RGB=242,240,189, SURF_ID='IfcBuildingElementProxy'/ 
&OBST ID='常规模型 4:常规模型 1:427722', XB=142.0,148.0,44.0,46.0,10.0,12.0, RGB=242,240,189, SURF_ID='IfcBuildingElementProxy'/ 
&OBST ID='常规模型 4:常规模型 1:427722', XB=142.0,148.0,40.0,44.0,10.0,14.0, RGB=242,240,189, SURF_ID='IfcBuildingElementProxy'/ 
&OBST ID='常规模型 4:常规模型 1:427722', XB=158.0,160.0,38.0,46.0,0.0,10.0, RGB=242,240,189, SURF_ID='IfcBuildingElementProxy'/ 
&OBST ID='常规模型 4:常规模型 1:427722', XB=176.0,180.0,36.0,38.0,0.0,6.0, RGB=242,240,189, SURF_ID='IfcBuildingElementProxy'/ 
&OBST ID='常规模型 4:常规模型 1:427722', XB=176.0,180.0,46.0,48.0,0.0,6.0, RGB=242,240,189, SURF_ID='IfcBuildingElementProxy'/ 
&OBST ID='常规模型 4:常规模型 1:427722', XB=176.0,184.0,28.0,32.0,0.0,4.0, RGB=242,240,189, SURF_ID='IfcBuildingElementProxy'/ 
&OBST ID='常规模型 4:常规模型 1:427722', XB=176.0,192.0,20.0,26.0,0.0,4.0, RGB=242,240,189, SURF_ID='IfcBuildingElementProxy'/ 
&OBST ID='常规模型 4:常规模型 1:427722', XB=178.0,180.0,38.0,40.0,0.0,6.0, RGB=242,240,189, SURF_ID='IfcBuildingElementProxy'/ 
&OBST ID='常规模型 4:常规模型 1:427722', XB=178.0,180.0,44.0,46.0,0.0,6.0, RGB=242,240,189, SURF_ID='IfcBuildingElementProxy'/ 
&OBST ID='常规模型 4:常规模型 1:427722', XB=194.0,196.0,42.0,48.0,0.0,6.0, RGB=242,240,189, SURF_ID='IfcBuildingElementProxy'/ 
&OBST ID='常规模型 4:常规模型 1:427722', XB=200.0,210.0,42.0,48.0,0.0,4.0, RGB=242,240,189, SURF_ID='IfcBuildingElementProxy'/ 
&OBST ID='常规模型 4:常规模型 1:427722', XB=202.0,212.0,24.0,28.0,0.0,6.0, RGB=242,240,189, SURF_ID='IfcBuildingElementProxy'/ 
&OBST ID='常规模型 4:常规模型 1:427722', XB=204.0,212.0,22.0,24.0,0.0,6.0, RGB=242,240,189, SURF_ID='IfcBuildingElementProxy'/ 
&OBST ID='常规模型 4:常规模型 1:427722', XB=204.0,212.0,28.0,30.0,0.0,6.0, RGB=242,240,189, SURF_ID='IfcBuildingElementProxy'/ 
&OBST ID='常规模型 4:常规模型 1:427722', XB=206.0,208.0,30.0,32.0,0.0,6.0, RGB=242,240,189, SURF_ID='IfcBuildingElementProxy'/ 
&OBST ID='M_脚手架:2500 x 2250 x 2500 mm:431087', XB=94.0,96.0,40.0,42.0,4.0,4.0, RGB=189,187,185, SURF_ID='Steel'/ 
&OBST ID='M_脚手架:2500 x 2250 x 2500 mm:431087', XB=96.0,98.0,40.0,42.0,2.0,2.0, RGB=189,187,185, SURF_ID='Steel'/ 
&OBST ID='M_脚手架:2500 x 2250 x 2500 mm:431268', XB=102.0,104.0,40.0,42.0,2.0,2.0, COLOR='WHITE', SURF_ID='wood'/ 
&OBST ID='移动脚手架:移动脚手架:433542', XB=98.0,100.0,20.0,22.0,2.0,2.0, RGB=189,187,185, SURF_ID='Steel'/ 
&OBST ID='会议桌椅-十人座:会议桌椅-十人座:442888', XB=54.0,58.0,34.0,36.0,2.0,2.0, RGB=130,132,163, SURF_ID='textile'/ 
&OBST ID='会议桌椅-十人座:会议桌椅-十人座:442888', XB=54.0,58.0,36.0,38.0,2.0,2.0, RGB=130,132,163, SURF_ID='textile'/
&OBST ID='会议桌椅-十人座:会议桌椅-十人座:442888', XB=58.0,60.0,36.0,38.0,2.0,2.0, COLOR='WHITE', SURF_ID='wood'/ 
&OBST ID='会议桌椅-十人座:会议桌椅-十人座:442888', XB=54.0,54.0,36.0,38.0,0.0,2.0, COLOR='WHITE', SURF_ID='wood'/ 
&OBST ID='会议桌椅-十人座:会议桌椅-十人座:442888', XB=56.0,56.0,36.0,38.0,0.0,2.0, COLOR='WHITE', SURF_ID='wood'/ 
&OBST ID='会议桌椅-十人座:会议桌椅-十人座:442888', XB=58.0,58.0,36.0,38.0,0.0,2.0, COLOR='WHITE', SURF_ID='wood'/ 
&OBST ID='会议桌椅-十人座:会议桌椅-十人座:451046', XB=192.0,198.0,96.0,98.0,2.0,2.0, COLOR='WHITE', SURF_ID='wood'/ 
&OBST ID='会议桌椅-十人座:会议桌椅-十人座:451046', XB=192.0,194.0,96.0,96.0,0.0,2.0, COLOR='WHITE', SURF_ID='wood'/ 
&OBST ID='会议桌椅-十人座:会议桌椅-十人座:451046', XB=192.0,194.0,98.0,98.0,0.0,2.0, RGB=189,187,185, SURF_ID='Steel'/
&OBST ID='会议桌椅-十人座:会议桌椅-十人座:451099', XB=192.0,198.0,106.0,108.0,2.0,2.0, COLOR='WHITE', SURF_ID='wood'/ 
&OBST ID='会议桌椅-十人座:会议桌椅-十人座:451099', XB=192.0,194.0,106.0,106.0,0.0,2.0, COLOR='WHITE', SURF_ID='wood'/ 
&OBST ID='会议桌椅-十人座:会议桌椅-十人座:451099', XB=192.0,194.0,108.0,108.0,0.0,2.0, RGB=189,187,185, SURF_ID='Steel'/
&OBST ID='会议桌椅-十人座:会议桌椅-十人座:451195', XB=186.0,192.0,86.0,88.0,2.0,2.0, COLOR='WHITE', SURF_ID='wood'/ 
&OBST ID='会议桌椅-十人座:会议桌椅-十人座:451224', XB=200.0,202.0,84.0,90.0,2.0,2.0, COLOR='WHITE', SURF_ID='wood'/ 
&OBST ID='现代办公桌:160x80:416518', XB=18.0,20.0,90.0,92.0,0.0,2.0, COLOR='WHITE', SURF_ID='Plastic'/  
&OBST ID='现代办公桌:160x80:416597', XB=24.0,24.0,90.0,92.0,0.0,2.0, COLOR='WHITE', SURF_ID='wood'/ 
&OBST ID='现代办公桌:160x80:416622', XB=18.0,20.0,86.0,86.0,0.0,2.0, COLOR='GRAY 97', SURF_ID='Plastic'/ 
&OBST ID='现代办公桌:160x80:416622', XB=20.0,20.0,84.0,86.0,0.0,2.0, RGB=189,187,185, SURF_ID='Steel'/ 
&OBST ID='现代办公桌:160x80:416694', XB=24.0,24.0,84.0,86.0,0.0,2.0, RGB=189,187,185, SURF_ID='Steel'/ 
&OBST ID='现代办公桌:160x80:416729', XB=18.0,20.0,82.0,82.0,0.0,2.0, COLOR='GRAY 97', SURF_ID='Plastic'/ 
&OBST ID='现代办公桌:160x80:416729', XB=20.0,20.0,80.0,82.0,0.0,2.0, RGB=189,187,185, SURF_ID='Steel'/ 
&OBST ID='现代办公桌:160x80:416730', XB=24.0,24.0,80.0,82.0,0.0,2.0, RGB=189,187,185, SURF_ID='Steel'/ 
&OBST ID='现代办公桌:160x80:416749', XB=18.0,20.0,72.0,74.0,0.0,2.0, COLOR='WHITE', SURF_ID='Plastic'/  
&OBST ID='现代办公桌:160x80:416750', XB=24.0,24.0,72.0,74.0,0.0,2.0, COLOR='WHITE', SURF_ID='wood'/ 
&OBST ID='办公桌 1:办公桌 1:416777', XB=38.0,40.0,86.0,88.0,2.0,2.0, COLOR='WHITE', SURF_ID='wood'/ 
&OBST ID='文件柜:文件柜:416778', XB=38.0,38.0,86.0,88.0,0.0,2.0, RGB=189,187,185, SURF_ID='Steel'/ 
&OBST ID='文件柜:文件柜:416780', XB=40.0,40.0,86.0,88.0,0.0,2.0, RGB=189,187,185, SURF_ID='Steel'/ 
&OBST ID='文件柜:文件柜:416781', XB=38.0,40.0,88.0,88.0,0.0,2.0, RGB=189,187,185, SURF_ID='Steel'/ 
&OBST ID='办公桌 1:办公桌 1:416788', XB=38.0,40.0,88.0,90.0,2.0,2.0, COLOR='WHITE', SURF_ID='wood'/ 
&OBST ID='文件柜:文件柜:416789', XB=40.0,40.0,88.0,90.0,0.0,2.0, RGB=189,187,185, SURF_ID='Steel'/ 
&OBST ID='文件柜:文件柜:416790', XB=38.0,40.0,88.0,88.0,0.0,2.0, RGB=189,187,185, SURF_ID='Steel'/ 
&OBST ID='办公桌 1:办公桌 1:416870', XB=48.0,50.0,86.0,88.0,2.0,2.0, COLOR='WHITE', SURF_ID='wood'/ 
&OBST ID='文件柜:文件柜:416871', XB=48.0,48.0,86.0,88.0,0.0,2.0, RGB=189,187,185, SURF_ID='Steel'/ 
&OBST ID='文件柜:文件柜:416873', XB=50.0,50.0,86.0,88.0,0.0,2.0, RGB=189,187,185, SURF_ID='Steel'/ 
&OBST ID='办公桌 1:办公桌 1:416878', XB=48.0,50.0,88.0,90.0,2.0,2.0, COLOR='WHITE', SURF_ID='wood'/ 
&OBST ID='文件柜:文件柜:416882', XB=50.0,50.0,88.0,90.0,0.0,2.0, RGB=189,187,185, SURF_ID='Steel'/ 
&OBST ID='办公桌 1:办公桌 1:416920', XB=58.0,60.0,88.0,88.0,0.0,2.0, RGB=189,187,185, SURF_ID='Steel'/ 
&OBST ID='办公桌 1:办公桌 1:416921', XB=58.0,60.0,86.0,88.0,2.0,2.0, COLOR='WHITE', SURF_ID='wood'/ 
&OBST ID='文件柜:文件柜:416922', XB=58.0,58.0,86.0,88.0,0.0,2.0, RGB=189,187,185, SURF_ID='Steel'/ 
&OBST ID='文件柜:文件柜:416924', XB=60.0,60.0,86.0,88.0,0.0,2.0, RGB=189,187,185, SURF_ID='Steel'/ 
&OBST ID='办公桌 1:办公桌 1:416929', XB=58.0,60.0,88.0,90.0,2.0,2.0, COLOR='WHITE', SURF_ID='wood'/ 
&OBST ID='办公桌 1:办公桌 1:416929', XB=58.0,60.0,88.0,88.0,0.0,2.0, RGB=189,187,185, SURF_ID='Steel'/ 
&OBST ID='文件柜:文件柜:416933', XB=60.0,60.0,88.0,90.0,0.0,2.0, RGB=189,187,185, SURF_ID='Steel'/ 
&OBST ID='电脑桌:1350mm x 640mm:417212', XB=52.0,54.0,76.0,78.0,0.0,0.0, COLOR='WHITE', SURF_ID='wood'/ 
&OBST ID='电脑桌:1350mm x 640mm:417212', XB=52.0,54.0,76.0,78.0,2.0,2.0, COLOR='WHITE', SURF_ID='wood'/
&OBST ID='电脑桌:1350mm x 640mm:417212', XB=52.0,54.0,76.0,76.0,0.0,2.0, COLOR='WHITE', SURF_ID='wood'/ 
&OBST ID='电脑桌:1350mm x 640mm:417212', XB=52.0,54.0,78.0,78.0,0.0,2.0, COLOR='WHITE', SURF_ID='wood'/   
&OBST ID='电脑桌:1350mm x 640mm:417212', XB=52.0,52.0,76.0,78.0,0.0,2.0, COLOR='GRAY 97', SURF_ID='Plastic'/
&OBST ID='电脑桌:1350mm x 640mm:417212', XB=54.0,54.0,76.0,78.0,0.0,2.0, COLOR='WHITE', SURF_ID='wood'/ 
&OBST ID='电脑桌:1350mm x 640mm:417248', XB=60.0,62.0,76.0,78.0,2.0,2.0, COLOR='GRAY 97', SURF_ID='Plastic'/ 
&OBST ID='电脑桌:1350mm x 640mm:417248', XB=60.0,62.0,78.0,78.0,0.0,2.0, COLOR='GRAY 97', SURF_ID='Plastic'/ 
&OBST ID='电脑桌:1350mm x 640mm:417248', XB=60.0,60.0,76.0,78.0,0.0,2.0, COLOR='GRAY 97', SURF_ID='Plastic'/
&OBST ID='电脑桌:1350mm x 640mm:417248', XB=62.0,62.0,76.0,78.0,0.0,2.0, COLOR='GRAY 97', SURF_ID='Plastic'/ 
&OBST ID='电脑桌:1350mm x 640mm:417284', XB=52.0,54.0,74.0,74.0,0.0,2.0, COLOR='WHITE', SURF_ID='wood'/   
&OBST ID='电脑桌:1350mm x 640mm:417314', XB=60.0,62.0,74.0,74.0,0.0,2.0, COLOR='GRAY 97', SURF_ID='Plastic'/ 
&OBST ID='电脑桌:1350mm x 640mm:417336', XB=46.0,48.0,76.0,78.0,2.0,2.0, COLOR='GRAY 97', SURF_ID='Plastic'/ 
&OBST ID='电脑桌:1350mm x 640mm:417336', XB=46.0,48.0,78.0,78.0,0.0,2.0, COLOR='GRAY 97', SURF_ID='Plastic'/ 
&OBST ID='电脑桌:1350mm x 640mm:417336', XB=46.0,46.0,76.0,78.0,0.0,2.0, COLOR='GRAY 97', SURF_ID='Plastic'/
&OBST ID='电脑桌:1350mm x 640mm:417336', XB=48.0,48.0,76.0,78.0,0.0,2.0, COLOR='GRAY 97', SURF_ID='Plastic'/ 
&OBST ID='صندلی چرخ دار:صندلی چرخ دار:417337', XB=46.0,48.0,76.0,78.0,2.0,2.0, RGB=130,132,163, SURF_ID='textile'/ 
&OBST ID='صندلی چرخ دار:صندلی چرخ دار:417337', XB=46.0,48.0,76.0,76.0,0.0,2.0, RGB=130,132,163, SURF_ID='textile'/ 
&OBST ID='电脑桌:1350mm x 640mm:417380', XB=46.0,48.0,74.0,74.0,0.0,2.0, COLOR='GRAY 97', SURF_ID='Plastic'/ 
&OBST ID='电脑桌:1350mm x 640mm:417380', XB=46.0,46.0,72.0,74.0,0.0,2.0, COLOR='WHITE', SURF_ID='wood'/ 
&OBST ID='صندلی چرخ دار:صندلی چرخ دار:417381', XB=46.0,48.0,72.0,74.0,2.0,2.0, RGB=130,132,163, SURF_ID='textile'/ 
&OBST ID='صندلی چرخ دار:صندلی چرخ دار:417381', XB=46.0,48.0,74.0,74.0,0.0,2.0, RGB=130,132,163, SURF_ID='textile'/ 
&OBST ID='电脑桌:1350mm x 640mm:417588', XB=62.0,64.0,54.0,54.0,0.0,2.0, COLOR='GRAY 97', SURF_ID='Plastic'/ 
&OBST ID='电脑桌:1350mm x 640mm:417676', XB=38.0,40.0,64.0,64.0,0.0,2.0, COLOR='GRAY 97', SURF_ID='Plastic'/ 
&OBST ID='电脑桌:1350mm x 640mm:417676', XB=38.0,38.0,62.0,64.0,0.0,2.0, COLOR='WHITE', SURF_ID='wood'/ 
&OBST ID='صندلی چرخ دار:صندلی چرخ دار:417677', XB=38.0,40.0,64.0,64.0,0.0,2.0, RGB=130,132,163, SURF_ID='textile'/ 
&OBST ID='电脑桌:1350mm x 640mm:417716', XB=38.0,40.0,58.0,60.0,2.0,2.0, COLOR='GRAY 97', SURF_ID='Plastic'/ 
&OBST ID='电脑桌:1350mm x 640mm:417716', XB=38.0,40.0,60.0,60.0,0.0,2.0, COLOR='GRAY 97', SURF_ID='Plastic'/ 
&OBST ID='电脑桌:1350mm x 640mm:417716', XB=38.0,38.0,58.0,60.0,0.0,2.0, COLOR='GRAY 97', SURF_ID='Plastic'/
&OBST ID='电脑桌:1350mm x 640mm:417716', XB=40.0,40.0,58.0,60.0,0.0,2.0, COLOR='GRAY 97', SURF_ID='Plastic'/ 
&OBST ID='صندلی چرخ دار:صندلی چرخ دار:417717', XB=38.0,40.0,58.0,60.0,2.0,2.0, RGB=130,132,163, SURF_ID='textile'/ 
&OBST ID='صندلی چرخ دار:صندلی چرخ دار:417717', XB=38.0,40.0,58.0,58.0,0.0,2.0, RGB=130,132,163, SURF_ID='textile'/ 
&OBST ID='电脑桌:1350mm x 640mm:417740', XB=38.0,40.0,54.0,54.0,0.0,2.0, COLOR='GRAY 97', SURF_ID='Plastic'/ 
&OBST ID='صندلی چرخ دار:صندلی چرخ دار:417741', XB=38.0,40.0,54.0,54.0,0.0,2.0, RGB=130,132,163, SURF_ID='textile'/ 
&OBST ID='电脑桌:1350mm x 640mm:417774', XB=38.0,40.0,48.0,50.0,2.0,2.0, COLOR='GRAY 97', SURF_ID='Plastic'/ 
&OBST ID='电脑桌:1350mm x 640mm:417774', XB=38.0,40.0,50.0,50.0,0.0,2.0, COLOR='GRAY 97', SURF_ID='Plastic'/ 
&OBST ID='电脑桌:1350mm x 640mm:417774', XB=38.0,38.0,48.0,50.0,0.0,2.0, COLOR='GRAY 97', SURF_ID='Plastic'/
&OBST ID='电脑桌:1350mm x 640mm:417774', XB=40.0,40.0,48.0,50.0,0.0,2.0, COLOR='GRAY 97', SURF_ID='Plastic'/ 
&OBST ID='صندلی چرخ دار:صندلی چرخ دار:417775', XB=38.0,40.0,48.0,50.0,2.0,2.0, RGB=130,132,163, SURF_ID='textile'/ 
&OBST ID='صندلی چرخ دار:صندلی چرخ دار:417775', XB=38.0,40.0,48.0,48.0,0.0,2.0, RGB=130,132,163, SURF_ID='textile'/ 
&OBST ID='电脑桌:1350mm x 640mm:417838', XB=38.0,40.0,44.0,44.0,0.0,2.0, COLOR='GRAY 97', SURF_ID='Plastic'/ 
&OBST ID='صندلی چرخ دار:صندلی چرخ دار:417839', XB=38.0,40.0,44.0,44.0,0.0,2.0, RGB=130,132,163, SURF_ID='textile'/ 
&OBST ID='电脑桌:1350mm x 640mm:417888', XB=38.0,40.0,40.0,40.0,0.0,2.0, COLOR='GRAY 97', SURF_ID='Plastic'/ 
&OBST ID='电脑桌:1350mm x 640mm:417888', XB=38.0,38.0,38.0,40.0,0.0,2.0, COLOR='WHITE', SURF_ID='wood'/ 
&OBST ID='صندلی چرخ دار:صندلی چرخ دار:417889', XB=38.0,40.0,40.0,40.0,0.0,2.0, RGB=130,132,163, SURF_ID='textile'/ 
&OBST ID='电脑桌:1350mm x 640mm:418436', XB=52.0,54.0,108.0,108.0,0.0,2.0, COLOR='WHITE', SURF_ID='wood'/   
&OBST ID='电脑桌:1350mm x 640mm:418438', XB=60.0,62.0,108.0,108.0,0.0,2.0, COLOR='GRAY 97', SURF_ID='Plastic'/ 
&OBST ID='电脑桌:1350mm x 640mm:418447', XB=46.0,48.0,108.0,108.0,0.0,2.0, COLOR='GRAY 97', SURF_ID='Plastic'/ 
&OBST ID='办公椅1:办公椅1:418835', XB=30.0,32.0,106.0,108.0,2.0,2.0, RGB=130,132,163, SURF_ID='textile'/ 
&OBST ID='办公桌 1:办公桌 1:418840', XB=30.0,32.0,104.0,106.0,2.0,2.0, COLOR='WHITE', SURF_ID='wood'/ 
&OBST ID='办公桌 1:办公桌 1:418840', XB=30.0,32.0,104.0,104.0,0.0,2.0, RGB=189,187,185, SURF_ID='Steel'/ 
&OBST ID='文件柜:文件柜:418845', XB=30.0,30.0,104.0,106.0,0.0,2.0, RGB=189,187,185, SURF_ID='Steel'/ 
&OBST ID='办公桌 1:办公桌 1:418849', XB=30.0,32.0,106.0,106.0,0.0,2.0, RGB=189,187,185, SURF_ID='Steel'/ 
&OBST ID='办公椅1:办公椅1:418908', XB=84.0,86.0,104.0,106.0,2.0,2.0, RGB=130,132,163, SURF_ID='textile'/ 
&OBST ID='文件柜:文件柜:418919', XB=84.0,86.0,104.0,104.0,0.0,2.0, RGB=189,187,185, SURF_ID='Steel'/ 
&OBST ID='文件柜:文件柜:418920', XB=84.0,84.0,104.0,106.0,0.0,2.0, RGB=189,187,185, SURF_ID='Steel'/ 
&OBST ID='文件柜:文件柜:418928', XB=84.0,86.0,106.0,106.0,0.0,2.0, RGB=189,187,185, SURF_ID='Steel'/ 
&OBST ID='电脑桌:1350mm x 640mm:419066', XB=100.0,100.0,106.0,108.0,0.0,2.0, COLOR='WHITE', SURF_ID='wood'/ 
&OBST ID='电脑桌:1350mm x 640mm:419106', XB=106.0,108.0,106.0,108.0,0.0,0.0, COLOR='WHITE', SURF_ID='wood'/ 
&OBST ID='电脑桌:1350mm x 640mm:419106', XB=106.0,108.0,106.0,108.0,2.0,2.0, COLOR='WHITE', SURF_ID='wood'/ 
&OBST ID='电脑桌:1350mm x 640mm:419106', XB=106.0,108.0,106.0,106.0,0.0,2.0, COLOR='WHITE', SURF_ID='wood'/ 
&OBST ID='电脑桌:1350mm x 640mm:419106', XB=106.0,108.0,108.0,108.0,0.0,2.0, COLOR='WHITE', SURF_ID='wood'/   
&OBST ID='电脑桌:1350mm x 640mm:419106', XB=106.0,106.0,106.0,108.0,0.0,2.0, COLOR='WHITE', SURF_ID='wood'/ 
&OBST ID='电脑桌:1350mm x 640mm:419106', XB=108.0,108.0,106.0,108.0,0.0,2.0, COLOR='WHITE', SURF_ID='wood'/ 
&OBST ID='电脑桌:1350mm x 640mm:419192', XB=106.0,108.0,102.0,102.0,0.0,2.0, COLOR='WHITE', SURF_ID='wood'/   
&OBST ID='办公椅1:办公椅1:419246', XB=92.0,94.0,104.0,106.0,2.0,2.0, RGB=130,132,163, SURF_ID='textile'/ 
&OBST ID='办公椅1:办公椅1:419250', XB=90.0,92.0,104.0,106.0,2.0,2.0, RGB=130,132,163, SURF_ID='textile'/ 
&OBST ID='文件柜:文件柜:419258', XB=92.0,92.0,104.0,106.0,0.0,2.0, RGB=189,187,185, SURF_ID='Steel'/ 
&OBST ID='现代办公桌:160x80:419546', XB=118.0,120.0,108.0,110.0,2.0,2.0, RGB=130,132,163, SURF_ID='textile'/ 
&OBST ID='现代办公桌:160x80:419546', XB=118.0,118.0,108.0,110.0,0.0,2.0, COLOR='WHITE', SURF_ID='wood'/ 
&OBST ID='现代办公桌:160x80:419599', XB=138.0,140.0,108.0,110.0,2.0,2.0, RGB=130,132,163, SURF_ID='textile'/
&OBST ID='现代办公桌:160x80:419599', XB=138.0,140.0,108.0,108.0,0.0,2.0, COLOR='WHITE', SURF_ID='wood'/ 
&OBST ID='现代办公桌:160x80:419599', XB=138.0,138.0,108.0,110.0,0.0,2.0, COLOR='WHITE', SURF_ID='wood'/ 
&OBST ID='现代办公桌:160x80:419644', XB=128.0,130.0,108.0,110.0,2.0,2.0, RGB=130,132,163, SURF_ID='textile'/
&OBST ID='现代办公桌:160x80:419644', XB=128.0,130.0,108.0,108.0,0.0,2.0, RGB=189,187,185, SURF_ID='Steel'/ 
&OBST ID='现代办公桌:160x80:419644', XB=128.0,128.0,108.0,110.0,0.0,2.0, COLOR='WHITE', SURF_ID='wood'/ 
&OBST ID='现代办公桌:160x80:419687', XB=150.0,152.0,106.0,108.0,2.0,2.0, RGB=189,187,185, SURF_ID='Steel'/ 
&OBST ID='现代办公桌:160x80:419687', XB=150.0,152.0,108.0,108.0,0.0,2.0, COLOR='WHITE', SURF_ID='wood'/ 
&OBST ID='现代办公桌:160x80:419738', XB=138.0,140.0,102.0,104.0,2.0,2.0, RGB=130,132,163, SURF_ID='textile'/
&OBST ID='现代办公桌:160x80:419738', XB=138.0,140.0,102.0,102.0,0.0,2.0, COLOR='WHITE', SURF_ID='wood'/ 
&OBST ID='现代办公桌:160x80:419738', XB=138.0,138.0,102.0,104.0,0.0,2.0, COLOR='WHITE', SURF_ID='wood'/ 
&OBST ID='现代办公桌:160x80:419787', XB=150.0,152.0,102.0,104.0,0.0,0.0, COLOR='WHITE', SURF_ID='wood'/ 
&OBST ID='现代办公桌:160x80:419787', XB=150.0,152.0,102.0,104.0,2.0,2.0, RGB=130,132,163, SURF_ID='textile'/ 
&OBST ID='现代办公桌:160x80:419787', XB=150.0,152.0,104.0,104.0,0.0,2.0, COLOR='WHITE', SURF_ID='wood'/ 
&OBST ID='现代办公桌:160x80:419787', XB=152.0,152.0,102.0,104.0,0.0,2.0, COLOR='WHITE', SURF_ID='wood'/ 
&OBST ID='现代办公桌:160x80:419812', XB=162.0,164.0,108.0,108.0,0.0,2.0, COLOR='WHITE', SURF_ID='wood'/ 
&OBST ID='现代办公桌:160x80:419881', XB=162.0,164.0,102.0,104.0,0.0,0.0, COLOR='WHITE', SURF_ID='wood'/ 
&OBST ID='现代办公桌:160x80:419881', XB=162.0,164.0,102.0,104.0,2.0,2.0, RGB=130,132,163, SURF_ID='textile'/ 
&OBST ID='现代办公桌:160x80:419881', XB=162.0,164.0,104.0,104.0,0.0,2.0, COLOR='WHITE', SURF_ID='wood'/ 
&OBST ID='现代办公桌:160x80:419881', XB=164.0,164.0,102.0,104.0,0.0,2.0, COLOR='WHITE', SURF_ID='wood'/ 
&OBST ID='办公桌 1:办公桌 1:419992', XB=130.0,132.0,86.0,88.0,2.0,2.0, COLOR='WHITE', SURF_ID='wood'/ 
&OBST ID='文件柜:文件柜:419994', XB=130.0,130.0,86.0,88.0,0.0,2.0, RGB=189,187,185, SURF_ID='Steel'/ 
&OBST ID='文件柜:文件柜:419996', XB=130.0,132.0,86.0,88.0,0.0,2.0, RGB=189,187,185, SURF_ID='Steel'/ 
&OBST ID='办公桌 1:办公桌 1:420001', XB=130.0,132.0,88.0,90.0,2.0,2.0, COLOR='WHITE', SURF_ID='wood'/ 
&OBST ID='文件柜:文件柜:420005', XB=130.0,132.0,88.0,90.0,0.0,2.0, RGB=189,187,185, SURF_ID='Steel'/ 
&OBST ID='办公椅1:办公椅1:420079', XB=130.0,132.0,76.0,78.0,2.0,2.0, RGB=130,132,163, SURF_ID='textile'/ 
&OBST ID='文件柜:文件柜:420089', XB=130.0,132.0,76.0,76.0,0.0,2.0, RGB=189,187,185, SURF_ID='Steel'/ 
&OBST ID='文件柜:文件柜:420098', XB=130.0,132.0,78.0,78.0,0.0,2.0, RGB=189,187,185, SURF_ID='Steel'/ 
&OBST ID='文件柜:文件柜:420099', XB=130.0,130.0,76.0,78.0,0.0,2.0, RGB=189,187,185, SURF_ID='Steel'/ 
&OBST ID='办公椅1:办公椅1:420153', XB=146.0,148.0,86.0,86.0,0.0,2.0, COLOR='GRAY 97', SURF_ID='Plastic'/ 
&OBST ID='办公椅1:办公椅1:420154', XB=146.0,148.0,86.0,88.0,2.0,2.0, RGB=130,132,163, SURF_ID='textile'/ 
&OBST ID='办公椅1:办公椅1:420154', XB=146.0,148.0,88.0,88.0,0.0,2.0, COLOR='GRAY 97', SURF_ID='Plastic'/ 
&OBST ID='办公椅1:办公椅1:420156', XB=144.0,146.0,86.0,88.0,2.0,2.0, RGB=130,132,163, SURF_ID='textile'/ 
&OBST ID='文件柜:文件柜:420164', XB=146.0,148.0,86.0,86.0,0.0,2.0, RGB=189,187,185, SURF_ID='Steel'/ 
&OBST ID='文件柜:文件柜:420173', XB=146.0,148.0,88.0,88.0,0.0,2.0, RGB=189,187,185, SURF_ID='Steel'/ 
&OBST ID='文件柜:文件柜:420174', XB=146.0,146.0,86.0,88.0,0.0,2.0, RGB=189,187,185, SURF_ID='Steel'/ 
&OBST ID='现代办公桌:160x80:420364', XB=146.0,148.0,74.0,74.0,0.0,2.0, COLOR='WHITE', SURF_ID='wood'/ 
&OBST ID='电脑桌:1350mm x 640mm:420578', XB=74.0,76.0,54.0,54.0,0.0,2.0, COLOR='GRAY 97', SURF_ID='Plastic'/ 
&OBST ID='电脑桌:1350mm x 640mm:420618', XB=82.0,84.0,54.0,54.0,0.0,2.0, COLOR='GRAY 97', SURF_ID='Plastic'/ 
&OBST ID='电脑桌:1350mm x 640mm:420796', XB=80.0,82.0,64.0,64.0,0.0,2.0, COLOR='GRAY 97', SURF_ID='Plastic'/ 
&OBST ID='电脑桌:1350mm x 640mm:420836', XB=72.0,74.0,64.0,64.0,0.0,2.0, COLOR='GRAY 97', SURF_ID='Plastic'/ 
&OBST ID='电脑桌:1350mm x 640mm:420836', XB=72.0,72.0,62.0,64.0,0.0,2.0, COLOR='WHITE', SURF_ID='wood'/ 
&OBST ID='电脑桌:1350mm x 640mm:420912', XB=66.0,68.0,64.0,64.0,0.0,2.0, COLOR='GRAY 97', SURF_ID='Plastic'/ 
&OBST ID='电脑桌:1350mm x 640mm:420912', XB=66.0,66.0,62.0,64.0,0.0,2.0, COLOR='WHITE', SURF_ID='wood'/ 
&OBST ID='صندلی چرخ دار:صندلی چرخ دار:420913', XB=66.0,68.0,64.0,64.0,0.0,2.0, RGB=130,132,163, SURF_ID='textile'/ 
&OBST ID='电脑桌:1350mm x 640mm:420954', XB=60.0,62.0,64.0,64.0,0.0,2.0, COLOR='GRAY 97', SURF_ID='Plastic'/ 
&OBST ID='电脑桌:1350mm x 640mm:420954', XB=60.0,60.0,62.0,64.0,0.0,2.0, COLOR='WHITE', SURF_ID='wood'/ 
&OBST ID='电脑桌:1350mm x 640mm:420974', XB=54.0,56.0,64.0,64.0,0.0,2.0, COLOR='GRAY 97', SURF_ID='Plastic'/ 
&OBST ID='电脑桌:1350mm x 640mm:420974', XB=54.0,54.0,62.0,64.0,0.0,2.0, COLOR='WHITE', SURF_ID='wood'/ 
&OBST ID='电脑桌:1350mm x 640mm:420998', XB=48.0,48.0,62.0,64.0,0.0,2.0, COLOR='WHITE', SURF_ID='wood'/ 
&OBST ID='电脑桌:1350mm x 640mm:421022', XB=106.0,108.0,64.0,64.0,0.0,2.0, COLOR='GRAY 97', SURF_ID='Plastic'/ 
&OBST ID='电脑桌:1350mm x 640mm:421022', XB=106.0,106.0,62.0,64.0,0.0,2.0, COLOR='WHITE', SURF_ID='wood'/ 
&OBST ID='电脑桌:1350mm x 640mm:421126', XB=112.0,114.0,62.0,64.0,0.0,0.0, COLOR='WHITE', SURF_ID='wood'/ 
&OBST ID='电脑桌:1350mm x 640mm:421126', XB=112.0,114.0,62.0,64.0,2.0,2.0, COLOR='WHITE', SURF_ID='wood'/ 
&OBST ID='电脑桌:1350mm x 640mm:421126', XB=112.0,114.0,62.0,62.0,0.0,2.0, COLOR='WHITE', SURF_ID='wood'/ 
&OBST ID='电脑桌:1350mm x 640mm:421126', XB=112.0,114.0,64.0,64.0,0.0,2.0, COLOR='WHITE', SURF_ID='wood'/   
&OBST ID='电脑桌:1350mm x 640mm:421126', XB=112.0,112.0,62.0,64.0,0.0,2.0, COLOR='WHITE', SURF_ID='wood'/ 
&OBST ID='电脑桌:1350mm x 640mm:421126', XB=114.0,114.0,62.0,64.0,0.0,2.0, COLOR='WHITE', SURF_ID='wood'/ 
&OBST ID='电脑桌:1350mm x 640mm:421156', XB=120.0,122.0,64.0,64.0,0.0,2.0, COLOR='GRAY 97', SURF_ID='Plastic'/ 
&OBST ID='电脑桌:1350mm x 640mm:421182', XB=128.0,130.0,62.0,62.0,0.0,2.0, COLOR='GRAY 97', SURF_ID='Plastic'/ 
&OBST ID='电脑桌:1350mm x 640mm:421210', XB=134.0,136.0,62.0,62.0,0.0,2.0, COLOR='GRAY 97', SURF_ID='Plastic'/ 
&OBST ID='电脑桌:1350mm x 640mm:421234', XB=108.0,110.0,56.0,56.0,0.0,2.0, COLOR='GRAY 97', SURF_ID='Plastic'/ 
&OBST ID='电脑桌:1350mm x 640mm:421234', XB=108.0,108.0,54.0,56.0,0.0,2.0, COLOR='WHITE', SURF_ID='wood'/ 
&OBST ID='صندلی چرخ دار:صندلی چرخ دار:421235', XB=108.0,110.0,54.0,56.0,2.0,2.0, RGB=130,132,163, SURF_ID='textile'/ 
&OBST ID='电脑桌:1350mm x 640mm:421272', XB=118.0,120.0,56.0,56.0,0.0,2.0, COLOR='GRAY 97', SURF_ID='Plastic'/ 
&OBST ID='电脑桌:1350mm x 640mm:421272', XB=118.0,118.0,54.0,56.0,0.0,2.0, COLOR='WHITE', SURF_ID='wood'/ 
&OBST ID='صندلی چرخ دار:صندلی چرخ دار:421273', XB=118.0,120.0,54.0,56.0,2.0,2.0, RGB=130,132,163, SURF_ID='textile'/ 
&OBST ID='电脑桌:1350mm x 640mm:421296', XB=128.0,130.0,54.0,56.0,0.0,0.0, COLOR='WHITE', SURF_ID='wood'/ 
&OBST ID='电脑桌:1350mm x 640mm:421296', XB=128.0,130.0,54.0,56.0,2.0,2.0, COLOR='WHITE', SURF_ID='wood'/ 
&OBST ID='电脑桌:1350mm x 640mm:421296', XB=128.0,130.0,54.0,54.0,0.0,2.0, COLOR='WHITE', SURF_ID='wood'/ 
&OBST ID='电脑桌:1350mm x 640mm:421296', XB=128.0,130.0,56.0,56.0,0.0,2.0, COLOR='WHITE', SURF_ID='wood'/   
&OBST ID='电脑桌:1350mm x 640mm:421296', XB=128.0,128.0,54.0,56.0,0.0,2.0, COLOR='WHITE', SURF_ID='wood'/ 
&OBST ID='电脑桌:1350mm x 640mm:421296', XB=130.0,130.0,54.0,56.0,0.0,2.0, COLOR='WHITE', SURF_ID='wood'/ 
&OBST ID='现代办公桌:160x80:421412', XB=146.0,148.0,64.0,66.0,2.0,2.0, RGB=130,132,163, SURF_ID='textile'/ 
&OBST ID='现代办公桌:160x80:421412', XB=146.0,148.0,64.0,64.0,0.0,2.0, COLOR='WHITE', SURF_ID='wood'/ 
&OBST ID='现代办公桌:160x80:421449', XB=154.0,156.0,64.0,66.0,2.0,2.0, RGB=130,132,163, SURF_ID='textile'/ 
&OBST ID='现代办公桌:160x80:421482', XB=146.0,148.0,54.0,56.0,0.0,0.0, COLOR='WHITE', SURF_ID='wood'/ 
&OBST ID='现代办公桌:160x80:421482', XB=146.0,148.0,54.0,56.0,2.0,2.0, RGB=130,132,163, SURF_ID='textile'/ 
&OBST ID='现代办公桌:160x80:421482', XB=146.0,148.0,54.0,54.0,0.0,2.0, COLOR='WHITE', SURF_ID='wood'/ 
&OBST ID='现代办公桌:160x80:421482', XB=148.0,148.0,54.0,56.0,0.0,2.0, COLOR='WHITE', SURF_ID='wood'/ 
&OBST ID='现代办公桌:160x80:421549', XB=154.0,156.0,54.0,56.0,0.0,0.0, COLOR='WHITE', SURF_ID='wood'/ 
&OBST ID='现代办公桌:160x80:421549', XB=154.0,156.0,54.0,56.0,2.0,2.0, RGB=130,132,163, SURF_ID='textile'/ 
&OBST ID='现代办公桌:160x80:421549', XB=154.0,156.0,54.0,54.0,0.0,2.0, COLOR='WHITE', SURF_ID='wood'/ 
&OBST ID='现代办公桌:160x80:421549', XB=156.0,156.0,54.0,56.0,0.0,2.0, COLOR='WHITE', SURF_ID='wood'/ 
&OBST ID='现代办公桌:160x80:421580', XB=164.0,166.0,54.0,56.0,0.0,0.0, COLOR='WHITE', SURF_ID='wood'/ 
&OBST ID='现代办公桌:160x80:421580', XB=164.0,166.0,54.0,56.0,2.0,2.0, RGB=130,132,163, SURF_ID='textile'/ 
&OBST ID='现代办公桌:160x80:421580', XB=164.0,164.0,54.0,56.0,0.0,2.0, COLOR='WHITE', SURF_ID='wood'/ 
&OBST ID='现代办公桌:160x80:421580', XB=166.0,166.0,54.0,56.0,0.0,2.0, COLOR='GRAY 97', SURF_ID='Plastic'/ 
&OBST ID='现代办公桌:160x80:421603', XB=164.0,166.0,62.0,64.0,0.0,0.0, COLOR='WHITE', SURF_ID='wood'/ 
&OBST ID='现代办公桌:160x80:421603', XB=164.0,166.0,62.0,64.0,2.0,2.0, RGB=130,132,163, SURF_ID='textile'/
&OBST ID='现代办公桌:160x80:421603', XB=164.0,164.0,62.0,64.0,0.0,2.0, COLOR='WHITE', SURF_ID='wood'/ 
&OBST ID='现代办公桌:160x80:421603', XB=166.0,166.0,62.0,64.0,0.0,2.0, COLOR='GRAY 97', SURF_ID='Plastic'/ 
&OBST ID='电脑桌:1350mm x 640mm:421827', XB=156.0,158.0,78.0,80.0,2.0,2.0, COLOR='GRAY 97', SURF_ID='Plastic'/ 
&OBST ID='电脑桌:1350mm x 640mm:421827', XB=156.0,158.0,80.0,80.0,0.0,2.0, COLOR='GRAY 97', SURF_ID='Plastic'/ 
&OBST ID='电脑桌:1350mm x 640mm:421827', XB=156.0,156.0,78.0,80.0,0.0,2.0, COLOR='GRAY 97', SURF_ID='Plastic'/ 
&OBST ID='电脑桌:1350mm x 640mm:421827', XB=158.0,158.0,78.0,80.0,0.0,2.0, COLOR='GRAY 97', SURF_ID='Plastic'/ 
&OBST ID='صندلی چرخ دار:صندلی چرخ دار:421828', XB=156.0,158.0,78.0,78.0,0.0,2.0, RGB=130,132,163, SURF_ID='textile'/ 
&OBST ID='电脑桌:1350mm x 640mm:421915', XB=162.0,162.0,78.0,80.0,0.0,2.0, COLOR='GRAY 97', SURF_ID='Plastic'/ 
&OBST ID='电脑桌:1350mm x 640mm:421945', XB=166.0,168.0,78.0,80.0,2.0,2.0, COLOR='GRAY 97', SURF_ID='Plastic'/ 
&OBST ID='电脑桌:1350mm x 640mm:421945', XB=166.0,168.0,80.0,80.0,0.0,2.0, COLOR='GRAY 97', SURF_ID='Plastic'/ 
&OBST ID='电脑桌:1350mm x 640mm:421945', XB=166.0,166.0,78.0,80.0,0.0,2.0, COLOR='GRAY 97', SURF_ID='Plastic'/ 
&OBST ID='电脑桌:1350mm x 640mm:421945', XB=168.0,168.0,78.0,80.0,0.0,2.0, COLOR='GRAY 97', SURF_ID='Plastic'/ 
&OBST ID='电脑桌:1350mm x 640mm:422041', XB=156.0,158.0,74.0,74.0,0.0,2.0, COLOR='GRAY 97', SURF_ID='Plastic'/ 
&OBST ID='صندلی چرخ دار:صندلی چرخ دار:422042', XB=156.0,158.0,74.0,74.0,0.0,2.0, RGB=130,132,163, SURF_ID='textile'/ 
&OBST ID='电脑桌:1350mm x 640mm:422043', XB=162.0,162.0,74.0,76.0,0.0,2.0, COLOR='GRAY 97', SURF_ID='Plastic'/ 
&OBST ID='电脑桌:1350mm x 640mm:422045', XB=166.0,168.0,74.0,76.0,2.0,2.0, COLOR='GRAY 97', SURF_ID='Plastic'/ 
&OBST ID='电脑桌:1350mm x 640mm:422045', XB=166.0,168.0,76.0,76.0,0.0,2.0, COLOR='GRAY 97', SURF_ID='Plastic'/ 
&OBST ID='电脑桌:1350mm x 640mm:422045', XB=166.0,166.0,74.0,76.0,0.0,2.0, COLOR='GRAY 97', SURF_ID='Plastic'/ 
&OBST ID='电脑桌:1350mm x 640mm:422045', XB=168.0,168.0,74.0,76.0,0.0,2.0, COLOR='GRAY 97', SURF_ID='Plastic'/ 
&OBST ID='电脑桌:1350mm x 640mm:422054', XB=166.0,166.0,70.0,72.0,0.0,2.0, COLOR='WHITE', SURF_ID='wood'/ 
&OBST ID='صندلی چرخ دار:صندلی چرخ دار:422055', XB=166.0,166.0,70.0,72.0,0.0,2.0, RGB=130,132,163, SURF_ID='textile'/ 
&OBST ID='电脑桌:1350mm x 640mm:422120', XB=20.0,22.0,62.0,64.0,2.0,2.0, COLOR='GRAY 97', SURF_ID='Plastic'/ 
&OBST ID='电脑桌:1350mm x 640mm:422120', XB=20.0,22.0,64.0,64.0,0.0,2.0, COLOR='GRAY 97', SURF_ID='Plastic'/ 
&OBST ID='电脑桌:1350mm x 640mm:422120', XB=20.0,20.0,62.0,64.0,0.0,2.0, COLOR='GRAY 97', SURF_ID='Plastic'/ 
&OBST ID='电脑桌:1350mm x 640mm:422120', XB=22.0,22.0,62.0,64.0,0.0,2.0, COLOR='GRAY 97', SURF_ID='Plastic'/ 
&OBST ID='电脑桌:1350mm x 640mm:422172', XB=20.0,22.0,56.0,56.0,0.0,2.0, COLOR='GRAY 97', SURF_ID='Plastic'/ 
&OBST ID='电脑桌:1350mm x 640mm:422172', XB=20.0,20.0,54.0,56.0,0.0,2.0, COLOR='WHITE', SURF_ID='wood'/ 
&OBST ID='电脑桌:1350mm x 640mm:422216', XB=22.0,22.0,48.0,50.0,0.0,2.0, COLOR='GRAY 97', SURF_ID='Plastic'/ 
&OBST ID='机架:0610 x 0160mm:440018', XB=90.0,94.0,26.0,28.0,0.0,0.0, COLOR='WHITE', SURF_ID='wood'/ 
&OBST ID='机架:0610 x 0160mm:440018', XB=90.0,94.0,26.0,26.0,0.0,2.0, COLOR='WHITE', SURF_ID='wood'/ 
&OBST ID='机架:0610 x 0160mm:440018', XB=90.0,94.0,28.0,28.0,0.0,2.0, COLOR='WHITE', SURF_ID='wood'/ 
&OBST ID='机架:0610 x 0160mm:440018', XB=90.0,94.0,30.0,30.0,0.0,2.0, COLOR='WHITE', SURF_ID='wood'/ 
&OBST ID='机架:0610 x 0160mm:440177', XB=96.0,100.0,26.0,28.0,0.0,0.0, COLOR='WHITE', SURF_ID='wood'/ 
&OBST ID='机架:0610 x 0160mm:440177', XB=96.0,100.0,26.0,26.0,0.0,2.0, COLOR='WHITE', SURF_ID='wood'/ 
&OBST ID='机架:0610 x 0160mm:440177', XB=96.0,100.0,28.0,28.0,0.0,2.0, COLOR='WHITE', SURF_ID='wood'/ 
&OBST ID='机架:0610 x 0160mm:440177', XB=96.0,100.0,30.0,30.0,0.0,2.0, COLOR='WHITE', SURF_ID='wood'/ 
&OBST ID='机架:0610 x 0160mm:440208', XB=104.0,106.0,26.0,28.0,0.0,0.0, COLOR='WHITE', SURF_ID='wood'/ 
&OBST ID='机架:0610 x 0160mm:440208', XB=104.0,106.0,26.0,26.0,0.0,4.0, COLOR='WHITE', SURF_ID='wood'/ 
&OBST ID='机架:0610 x 0160mm:440208', XB=104.0,106.0,28.0,28.0,0.0,4.0, COLOR='WHITE', SURF_ID='wood'/ 
&OBST ID='机架:0610 x 0160mm:440208', XB=104.0,106.0,30.0,30.0,0.0,4.0, COLOR='WHITE', SURF_ID='wood'/ 
&OBST ID='电脑桌:1350mm x 640mm:447929', XB=36.0,38.0,34.0,34.0,0.0,2.0, COLOR='GRAY 97', SURF_ID='Plastic'/ 
&OBST ID='电脑桌:1350mm x 640mm:447929', XB=36.0,36.0,32.0,34.0,0.0,2.0, COLOR='WHITE', SURF_ID='wood'/ 
&OBST ID='صندلی چرخ دار:صندلی چرخ دار:447930', XB=36.0,38.0,32.0,34.0,2.0,2.0, RGB=130,132,163, SURF_ID='textile'/ 
&OBST ID='صندلی چرخ دار:صندلی چرخ دار:447930', XB=38.0,38.0,32.0,34.0,0.0,2.0, RGB=130,132,163, SURF_ID='textile'/ 
&OBST ID='电脑桌:1350mm x 640mm:447995', XB=40.0,42.0,34.0,34.0,0.0,2.0, COLOR='GRAY 97', SURF_ID='Plastic'/ 
&OBST ID='电脑桌:1350mm x 640mm:447995', XB=40.0,40.0,32.0,34.0,0.0,2.0, COLOR='WHITE', SURF_ID='wood'/ 
&OBST ID='صندلی چرخ دار:صندلی چرخ دار:447996', XB=42.0,42.0,32.0,34.0,0.0,2.0, RGB=130,132,163, SURF_ID='textile'/ 
&OBST ID='电脑桌:1350mm x 640mm:451408', XB=178.0,178.0,82.0,84.0,0.0,2.0, COLOR='GRAY 97', SURF_ID='Plastic'/ 
&OBST ID='电脑桌:1350mm x 640mm:451444', XB=182.0,184.0,78.0,80.0,2.0,2.0, COLOR='GRAY 97', SURF_ID='Plastic'/ 
&OBST ID='电脑桌:1350mm x 640mm:451444', XB=182.0,184.0,78.0,78.0,0.0,2.0, COLOR='WHITE', SURF_ID='wood'/ 
&OBST ID='电脑桌:1350mm x 640mm:451444', XB=182.0,184.0,80.0,80.0,0.0,2.0, COLOR='GRAY 97', SURF_ID='Plastic'/ 
&OBST ID='电脑桌:1350mm x 640mm:451444', XB=182.0,182.0,78.0,80.0,0.0,2.0, COLOR='GRAY 97', SURF_ID='Plastic'/ 
&OBST ID='电脑桌:1350mm x 640mm:451444', XB=184.0,184.0,78.0,80.0,0.0,2.0, COLOR='GRAY 97', SURF_ID='Plastic'/ 
&OBST ID='电脑桌:1350mm x 640mm:451478', XB=194.0,194.0,78.0,80.0,0.0,2.0, COLOR='GRAY 97', SURF_ID='Plastic'/ 
&OBST ID='楼板:常规 - 120mm:426484', XB=0.0,168.0,0.0,24.0,0.0,0.0, RGB=189,187,185, SURF_ID='Steel'/ 
&OBST ID='楼板:常规 - 120mm:426484', XB=16.0,168.0,52.0,112.0,0.0,0.0, RGB=189,187,185, SURF_ID='Steel'/ 
&OBST ID='楼板:常规 - 120mm:426484', XB=20.0,168.0,24.0,52.0,0.0,0.0, RGB=189,187,185, SURF_ID='Steel'/ 
&OBST ID='楼板:常规 - 120mm:452588', XB=170.0,204.0,92.0,98.0,0.0,0.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='楼板:常规 - 120mm:452588', XB=172.0,204.0,84.0,92.0,0.0,0.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='楼板:常规 - 120mm:452588', XB=174.0,204.0,82.0,84.0,0.0,0.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='楼板:常规 - 120mm:452588', XB=174.0,204.0,98.0,102.0,0.0,0.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='楼板:常规 - 120mm:452588', XB=176.0,204.0,78.0,82.0,0.0,0.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='楼板:常规 - 120mm:452588', XB=178.0,204.0,76.0,78.0,0.0,0.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='楼板:常规 - 120mm:452588', XB=178.0,204.0,102.0,108.0,0.0,0.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='楼板:常规 - 120mm:452588', XB=182.0,204.0,108.0,112.0,0.0,0.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='楼板:常规 - 120mm:452588:2', XB=172.0,214.0,18.0,54.0,0.0,0.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:常规 - 200mm:413217', XB=96.0,96.0,70.0,94.0,0.0,10.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:常规 - 200mm:443622', XB=46.0,46.0,30.0,32.0,0.0,10.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:常规 - 200mm:443622', XB=46.0,46.0,34.0,58.0,0.0,10.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:常规 - 200mm:443622', XB=46.0,46.0,32.0,34.0,4.0,10.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:常规 - 200mm:336402', XB=16.0,170.0,112.0,112.0,0.0,10.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:常规 - 200mm:336459', XB=168.0,170.0,0.0,8.0,0.0,36.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:常规 - 200mm:336459', XB=168.0,170.0,10.0,52.0,0.0,36.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:常规 - 200mm:336459', XB=168.0,170.0,8.0,10.0,4.0,36.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:常规 - 200mm:406210', XB=0.0,20.0,0.0,0.0,0.0,36.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:常规 - 200mm:406210', XB=20.0,22.0,0.0,0.0,4.0,36.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:常规 - 200mm:406210', XB=22.0,52.0,0.0,0.0,0.0,36.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:常规 - 200mm:406210', XB=52.0,54.0,0.0,0.0,4.0,36.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:常规 - 200mm:406210', XB=54.0,82.0,0.0,0.0,0.0,36.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:常规 - 200mm:406210', XB=82.0,84.0,0.0,0.0,4.0,36.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:常规 - 200mm:406210', XB=84.0,116.0,0.0,0.0,0.0,36.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:常规 - 200mm:406210', XB=116.0,118.0,0.0,0.0,4.0,36.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:常规 - 200mm:406210', XB=118.0,154.0,0.0,0.0,0.0,36.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:常规 - 200mm:406210', XB=154.0,156.0,0.0,0.0,4.0,36.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:常规 - 200mm:406210', XB=156.0,168.0,0.0,0.0,0.0,36.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:常规 - 200mm:406343', XB=20.0,20.0,24.0,30.0,0.0,28.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:常规 - 200mm:406617', XB=22.0,24.0,98.0,112.0,0.0,10.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:常规 - 200mm:407047', XB=24.0,44.0,98.0,98.0,0.0,10.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:常规 - 200mm:407047', XB=44.0,46.0,98.0,98.0,4.0,10.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:常规 - 200mm:407047', XB=46.0,60.0,98.0,98.0,0.0,10.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:常规 - 200mm:407047', XB=60.0,62.0,98.0,98.0,4.0,10.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:常规 - 200mm:407047', XB=62.0,68.0,98.0,98.0,0.0,10.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:常规 - 200mm:407047', XB=68.0,70.0,98.0,98.0,4.0,10.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:常规 - 200mm:407047', XB=70.0,76.0,98.0,98.0,0.0,10.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:常规 - 200mm:407047', XB=76.0,78.0,98.0,98.0,4.0,10.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:常规 - 200mm:407047', XB=78.0,84.0,98.0,98.0,0.0,10.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:常规 - 200mm:407047', XB=84.0,86.0,98.0,98.0,4.0,10.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:常规 - 200mm:407047', XB=86.0,92.0,98.0,98.0,0.0,10.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:常规 - 200mm:407047', XB=92.0,94.0,98.0,98.0,4.0,10.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:常规 - 200mm:407047', XB=94.0,98.0,98.0,98.0,0.0,10.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:常规 - 200mm:407047', XB=98.0,100.0,98.0,98.0,4.0,10.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:常规 - 200mm:407047', XB=100.0,148.0,98.0,98.0,0.0,10.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:常规 - 200mm:407047', XB=148.0,150.0,98.0,98.0,4.0,10.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:常规 - 200mm:407047', XB=150.0,168.0,98.0,98.0,0.0,10.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:常规 - 200mm:407156', XB=40.0,40.0,98.0,106.0,0.0,10.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:常规 - 200mm:407156', XB=40.0,40.0,108.0,112.0,0.0,10.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:常规 - 200mm:407156', XB=40.0,40.0,106.0,108.0,4.0,10.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:常规 - 200mm:407196', XB=80.0,80.0,98.0,112.0,0.0,10.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:常规 - 200mm:407230', XB=96.0,96.0,98.0,112.0,0.0,10.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:常规 - 200mm:407258', XB=112.0,112.0,98.0,112.0,0.0,10.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:常规 - 200mm:407328', XB=112.0,134.0,104.0,104.0,0.0,10.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:常规 - 200mm:407366', XB=134.0,134.0,100.0,104.0,0.0,10.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:常规 - 200mm:407366', XB=134.0,134.0,98.0,100.0,4.0,10.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:常规 - 200mm:407403', XB=16.0,20.0,98.0,98.0,0.0,10.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:常规 - 200mm:407448', XB=20.0,20.0,98.0,104.0,0.0,10.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:常规 - 200mm:407481', XB=20.0,22.0,104.0,104.0,4.0,10.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:常规 - 200mm:407514', XB=16.0,26.0,94.0,94.0,0.0,10.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:常规 - 200mm:407582', XB=26.0,26.0,78.0,94.0,0.0,10.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:常规 - 200mm:407617', XB=16.0,26.0,70.0,70.0,0.0,10.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:常规 - 200mm:407677', XB=22.0,26.0,78.0,78.0,0.0,10.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:常规 - 200mm:407719', XB=22.0,22.0,74.0,76.0,0.0,10.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:常规 - 200mm:407719', XB=22.0,22.0,76.0,78.0,4.0,10.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:常规 - 200mm:407750', XB=22.0,26.0,74.0,74.0,0.0,10.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:常规 - 200mm:407782', XB=26.0,26.0,70.0,74.0,0.0,10.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:常规 - 200mm:407849', XB=32.0,34.0,78.0,86.0,0.0,10.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:常规 - 200mm:407849', XB=32.0,34.0,88.0,96.0,0.0,10.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:常规 - 200mm:407849', XB=32.0,34.0,86.0,88.0,4.0,10.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:常规 - 200mm:407878', XB=34.0,36.0,78.0,78.0,0.0,10.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:常规 - 200mm:407923', XB=36.0,36.0,70.0,78.0,0.0,10.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:常规 - 200mm:407961', XB=36.0,40.0,70.0,70.0,0.0,10.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:常规 - 200mm:407961', XB=40.0,42.0,70.0,70.0,4.0,10.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:常规 - 200mm:407961', XB=42.0,66.0,70.0,70.0,0.0,10.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:常规 - 200mm:408048', XB=34.0,66.0,94.0,96.0,0.0,10.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:常规 - 200mm:408091', XB=66.0,66.0,70.0,94.0,0.0,10.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:常规 - 200mm:408245', XB=42.0,56.0,80.0,80.0,0.0,10.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:常规 - 200mm:408245', XB=56.0,58.0,80.0,80.0,4.0,10.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:常规 - 200mm:408245', XB=58.0,66.0,80.0,80.0,0.0,10.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:常规 - 200mm:408283', XB=42.0,42.0,70.0,74.0,0.0,10.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:常规 - 200mm:408283', XB=42.0,42.0,76.0,80.0,0.0,10.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:常规 - 200mm:408283', XB=42.0,42.0,74.0,76.0,4.0,10.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:常规 - 200mm:408336', XB=50.0,50.0,70.0,80.0,0.0,10.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:常规 - 200mm:408377', XB=16.0,44.0,66.0,66.0,0.0,10.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:常规 - 200mm:408447', XB=26.0,26.0,50.0,54.0,0.0,10.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:常规 - 200mm:408447', XB=26.0,26.0,56.0,62.0,0.0,10.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:常规 - 200mm:408447', XB=26.0,26.0,64.0,66.0,0.0,10.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:常规 - 200mm:408447', XB=26.0,26.0,48.0,50.0,4.0,10.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:常规 - 200mm:408447', XB=26.0,26.0,54.0,56.0,4.0,10.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:常规 - 200mm:408447', XB=26.0,26.0,62.0,64.0,4.0,10.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:常规 - 200mm:408470', XB=20.0,26.0,48.0,48.0,0.0,10.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:常规 - 200mm:408541', XB=20.0,26.0,30.0,30.0,0.0,28.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:常规 - 200mm:408541', XB=26.0,28.0,30.0,30.0,4.0,10.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:常规 - 200mm:408541', XB=26.0,28.0,30.0,30.0,12.0,18.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:常规 - 200mm:408541', XB=26.0,28.0,30.0,30.0,22.0,28.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:常规 - 200mm:408541', XB=28.0,34.0,30.0,30.0,0.0,28.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:常规 - 200mm:408602', XB=34.0,36.0,30.0,66.0,0.0,10.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:常规 - 200mm:408771', XB=0.0,26.0,24.0,24.0,0.0,36.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:常规 - 200mm:408771', XB=26.0,28.0,24.0,24.0,4.0,36.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:常规 - 200mm:408771', XB=28.0,34.0,24.0,24.0,0.0,36.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:常规 - 200mm:408807', XB=0.0,0.0,0.0,2.0,0.0,36.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:常规 - 200mm:408807', XB=0.0,0.0,22.0,24.0,0.0,36.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:常规 - 200mm:408807', XB=0.0,0.0,2.0,22.0,22.0,36.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:常规 - 200mm:409122', XB=44.0,44.0,30.0,32.0,0.0,10.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:常规 - 200mm:409122', XB=44.0,44.0,34.0,48.0,0.0,10.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:常规 - 200mm:409122', XB=44.0,44.0,50.0,58.0,0.0,10.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:常规 - 200mm:409122', XB=44.0,44.0,60.0,66.0,0.0,10.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:常规 - 200mm:409122', XB=44.0,44.0,32.0,34.0,4.0,10.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:常规 - 200mm:409122', XB=44.0,44.0,48.0,50.0,4.0,10.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:常规 - 200mm:409122', XB=44.0,44.0,58.0,60.0,4.0,10.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:常规 - 200mm:409193', XB=46.0,48.0,58.0,58.0,0.0,10.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:常规 - 200mm:409193', XB=48.0,50.0,58.0,58.0,4.0,10.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:常规 - 200mm:409193', XB=50.0,54.0,58.0,58.0,0.0,10.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:常规 - 200mm:409193', XB=54.0,56.0,58.0,58.0,4.0,10.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:常规 - 200mm:409193', XB=56.0,60.0,58.0,58.0,0.0,10.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:常规 - 200mm:409193', XB=60.0,62.0,58.0,58.0,4.0,10.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:常规 - 200mm:409193', XB=62.0,66.0,58.0,58.0,0.0,10.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:常规 - 200mm:409196', XB=66.0,66.0,30.0,52.0,0.0,34.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:常规 - 200mm:409243', XB=52.0,54.0,52.0,58.0,0.0,10.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:常规 - 200mm:409299', XB=46.0,66.0,52.0,52.0,0.0,10.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:常规 - 200mm:409330', XB=58.0,60.0,52.0,58.0,0.0,10.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:常规 - 200mm:409992', XB=16.0,26.0,52.0,52.0,0.0,10.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:常规 - 200mm:410052', XB=16.0,16.0,52.0,112.0,0.0,10.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:常规 - 200mm:410191', XB=36.0,44.0,56.0,56.0,0.0,10.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:常规 - 200mm:410218', XB=36.0,38.0,48.0,48.0,0.0,10.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:常规 - 200mm:410218', XB=38.0,40.0,48.0,48.0,4.0,10.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:常规 - 200mm:410218', XB=40.0,44.0,48.0,48.0,0.0,10.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:常规 - 200mm:410275', XB=36.0,40.0,36.0,36.0,0.0,10.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:常规 - 200mm:410275', XB=40.0,42.0,36.0,36.0,4.0,10.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:常规 - 200mm:410275', XB=42.0,44.0,36.0,36.0,0.0,10.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:常规 - 200mm:410658', XB=16.0,26.0,60.0,60.0,0.0,10.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:常规 - 200mm:411910', XB=46.0,46.0,98.0,104.0,0.0,10.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:常规 - 200mm:411945', XB=46.0,66.0,104.0,104.0,0.0,10.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:常规 - 200mm:411987', XB=66.0,66.0,98.0,104.0,0.0,10.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:常规 - 200mm:412031', XB=88.0,88.0,98.0,112.0,0.0,10.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:常规 - 200mm:412431', XB=46.0,100.0,66.0,66.0,0.0,10.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:常规 - 200mm:412464', XB=100.0,100.0,60.0,66.0,0.0,10.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:常规 - 200mm:412577', XB=46.0,66.0,60.0,60.0,0.0,10.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:常规 - 200mm:412577', XB=66.0,68.0,60.0,60.0,4.0,10.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:常规 - 200mm:412577', XB=68.0,78.0,60.0,60.0,0.0,10.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:常规 - 200mm:412577', XB=78.0,80.0,60.0,60.0,4.0,10.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:常规 - 200mm:412577', XB=80.0,86.0,60.0,60.0,0.0,10.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:常规 - 200mm:412577', XB=86.0,88.0,60.0,60.0,4.0,10.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:常规 - 200mm:412577', XB=88.0,94.0,60.0,60.0,0.0,10.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:常规 - 200mm:412577', XB=94.0,96.0,60.0,60.0,4.0,10.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:常规 - 200mm:412577', XB=96.0,100.0,60.0,60.0,0.0,10.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:常规 - 200mm:412639', XB=46.0,46.0,60.0,66.0,0.0,10.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:常规 - 200mm:412698', XB=50.0,50.0,60.0,62.0,0.0,10.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:常规 - 200mm:412698', XB=50.0,50.0,64.0,66.0,0.0,10.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:常规 - 200mm:412698', XB=50.0,50.0,62.0,64.0,4.0,10.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:常规 - 200mm:412750', XB=68.0,70.0,60.0,66.0,0.0,10.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:常规 - 200mm:412804', XB=76.0,76.0,60.0,62.0,0.0,10.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:常规 - 200mm:412804', XB=76.0,76.0,64.0,66.0,0.0,10.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:常规 - 200mm:412804', XB=76.0,76.0,62.0,64.0,4.0,10.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:常规 - 200mm:412839', XB=84.0,84.0,60.0,66.0,0.0,10.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:常规 - 200mm:412882', XB=92.0,92.0,60.0,66.0,0.0,10.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:常规 - 200mm:413086', XB=68.0,124.0,94.0,96.0,0.0,10.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:常规 - 200mm:413087', XB=68.0,70.0,70.0,94.0,0.0,10.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:常规 - 200mm:413088', XB=70.0,90.0,70.0,70.0,0.0,10.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:常规 - 200mm:413088', XB=90.0,92.0,70.0,70.0,4.0,10.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:常规 - 200mm:413088', XB=92.0,108.0,70.0,70.0,0.0,10.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:常规 - 200mm:413088', XB=108.0,110.0,70.0,70.0,4.0,10.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:常规 - 200mm:413088', XB=110.0,124.0,70.0,70.0,0.0,10.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:常规 - 200mm:413089', XB=124.0,124.0,70.0,96.0,0.0,10.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:常规 - 200mm:413179', XB=70.0,90.0,82.0,82.0,0.0,10.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:常规 - 200mm:413179', XB=90.0,92.0,82.0,82.0,4.0,10.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:常规 - 200mm:413179', XB=92.0,114.0,82.0,82.0,0.0,10.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:常规 - 200mm:413179', XB=114.0,116.0,82.0,82.0,4.0,10.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:常规 - 200mm:413179', XB=116.0,124.0,82.0,82.0,0.0,10.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:常规 - 200mm:413450', XB=126.0,128.0,70.0,70.0,4.0,10.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:常规 - 200mm:413450', XB=128.0,150.0,70.0,70.0,0.0,10.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:常规 - 200mm:413514', XB=150.0,150.0,70.0,96.0,0.0,10.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:常规 - 200mm:413590', XB=126.0,150.0,94.0,96.0,0.0,10.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:常规 - 200mm:413657', XB=126.0,126.0,70.0,94.0,0.0,10.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:常规 - 200mm:413687', XB=136.0,150.0,78.0,78.0,0.0,10.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:常规 - 200mm:413729', XB=136.0,136.0,70.0,74.0,0.0,10.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:常规 - 200mm:413729', XB=136.0,136.0,76.0,78.0,0.0,10.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:常规 - 200mm:413729', XB=136.0,136.0,74.0,76.0,4.0,10.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:常规 - 200mm:413780', XB=142.0,142.0,78.0,86.0,0.0,10.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:常规 - 200mm:413780', XB=142.0,142.0,88.0,94.0,0.0,10.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:常规 - 200mm:413780', XB=142.0,142.0,86.0,88.0,4.0,10.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:常规 - 200mm:413934', XB=152.0,154.0,82.0,94.0,0.0,10.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:常规 - 200mm:413934', XB=152.0,154.0,96.0,98.0,0.0,10.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:常规 - 200mm:413934', XB=152.0,154.0,94.0,96.0,4.0,10.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:常规 - 200mm:413972', XB=154.0,168.0,82.0,84.0,0.0,10.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:常规 - 200mm:414071', XB=152.0,156.0,82.0,82.0,0.0,10.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:常规 - 200mm:414071', XB=156.0,158.0,82.0,82.0,4.0,10.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:常规 - 200mm:414071', XB=158.0,168.0,82.0,82.0,0.0,10.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:常规 - 200mm:414120', XB=152.0,154.0,70.0,82.0,0.0,10.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:常规 - 200mm:414142', XB=154.0,156.0,70.0,70.0,4.0,10.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:常规 - 200mm:414142', XB=156.0,158.0,70.0,70.0,0.0,10.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:常规 - 200mm:414172', XB=156.0,158.0,70.0,72.0,0.0,10.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:常规 - 200mm:414198', XB=158.0,164.0,72.0,72.0,0.0,10.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:常规 - 200mm:414228', XB=162.0,164.0,70.0,72.0,0.0,10.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:常规 - 200mm:414264', XB=164.0,168.0,70.0,70.0,0.0,10.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:常规 - 200mm:414302', XB=154.0,168.0,76.0,76.0,0.0,10.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:常规 - 200mm:414768', XB=34.0,44.0,52.0,52.0,0.0,36.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:常规 - 200mm:414768', XB=44.0,46.0,52.0,52.0,4.0,10.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:常规 - 200mm:414768', XB=44.0,46.0,52.0,52.0,12.0,18.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:常规 - 200mm:414768', XB=44.0,46.0,52.0,52.0,22.0,36.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:常规 - 200mm:414768', XB=46.0,70.0,52.0,52.0,0.0,36.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:常规 - 200mm:414768', XB=70.0,72.0,52.0,52.0,4.0,36.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:常规 - 200mm:414768', XB=72.0,106.0,52.0,52.0,0.0,36.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:常规 - 200mm:414768', XB=106.0,108.0,52.0,52.0,4.0,36.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:常规 - 200mm:414768', XB=108.0,120.0,52.0,52.0,0.0,36.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:常规 - 200mm:414768', XB=120.0,122.0,52.0,52.0,4.0,36.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:常规 - 200mm:414768', XB=122.0,132.0,52.0,52.0,0.0,36.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:常规 - 200mm:414768', XB=132.0,134.0,52.0,52.0,4.0,36.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:常规 - 200mm:414768', XB=134.0,140.0,52.0,52.0,0.0,36.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:常规 - 200mm:414768', XB=140.0,142.0,52.0,52.0,4.0,36.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:常规 - 200mm:414768', XB=142.0,170.0,52.0,52.0,0.0,36.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:常规 - 200mm:414794', XB=68.0,70.0,52.0,58.0,0.0,10.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:常规 - 200mm:414835', XB=70.0,72.0,58.0,58.0,0.0,10.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:常规 - 200mm:414835', XB=72.0,74.0,58.0,58.0,4.0,10.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:常规 - 200mm:414835', XB=74.0,102.0,58.0,58.0,0.0,10.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:常规 - 200mm:414875', XB=102.0,102.0,58.0,66.0,0.0,10.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:常规 - 200mm:414924', XB=102.0,120.0,66.0,66.0,0.0,10.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:常规 - 200mm:414924', XB=120.0,122.0,66.0,66.0,4.0,10.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:常规 - 200mm:414924', XB=122.0,128.0,66.0,66.0,0.0,10.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:常规 - 200mm:414924', XB=128.0,130.0,66.0,66.0,4.0,10.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:常规 - 200mm:414924', XB=130.0,138.0,66.0,66.0,0.0,10.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:常规 - 200mm:414970', XB=138.0,138.0,52.0,56.0,0.0,10.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:常规 - 200mm:414970', XB=138.0,138.0,58.0,66.0,0.0,10.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:常规 - 200mm:414970', XB=138.0,138.0,56.0,58.0,4.0,10.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:常规 - 200mm:415032', XB=138.0,140.0,66.0,66.0,0.0,10.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:常规 - 200mm:415032', XB=140.0,142.0,66.0,66.0,4.0,10.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:常规 - 200mm:415060', XB=142.0,142.0,60.0,66.0,0.0,10.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:常规 - 200mm:415134', XB=142.0,168.0,66.0,66.0,0.0,10.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:常规 - 200mm:415223', XB=142.0,150.0,60.0,60.0,0.0,10.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:常规 - 200mm:415223', XB=150.0,152.0,60.0,60.0,4.0,10.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:常规 - 200mm:415223', XB=152.0,160.0,60.0,60.0,0.0,10.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:常规 - 200mm:415270', XB=160.0,160.0,60.0,66.0,0.0,10.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:常规 - 200mm:415352', XB=142.0,142.0,52.0,58.0,0.0,10.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:常规 - 200mm:415396', XB=142.0,144.0,58.0,58.0,0.0,10.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:常规 - 200mm:415396', XB=144.0,146.0,58.0,58.0,4.0,10.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:常规 - 200mm:415396', XB=146.0,162.0,58.0,58.0,0.0,10.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:常规 - 200mm:415427', XB=162.0,162.0,58.0,62.0,0.0,10.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:常规 - 200mm:415450', XB=160.0,162.0,62.0,62.0,0.0,10.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:常规 - 200mm:415482', XB=160.0,160.0,62.0,66.0,0.0,10.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:常规 - 200mm:416025', XB=102.0,102.0,52.0,58.0,0.0,10.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:常规 - 200mm:416146', XB=102.0,138.0,60.0,60.0,0.0,10.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:常规 - 200mm:416227', XB=124.0,124.0,60.0,66.0,0.0,10.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:常规 - 200mm:443196', XB=66.0,66.0,52.0,58.0,0.0,10.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:常规 - 200mm:443278', XB=20.0,20.0,30.0,52.0,0.0,10.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:常规 - 200mm:443375', XB=168.0,170.0,52.0,58.0,0.0,10.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:常规 - 200mm:443375', XB=168.0,170.0,60.0,72.0,0.0,10.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:常规 - 200mm:443375', XB=168.0,170.0,74.0,78.0,0.0,10.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:常规 - 200mm:443375', XB=168.0,170.0,80.0,94.0,0.0,10.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:常规 - 200mm:443375', XB=168.0,170.0,96.0,112.0,0.0,10.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:常规 - 200mm:443375', XB=168.0,170.0,58.0,60.0,4.0,10.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:常规 - 200mm:443375', XB=168.0,170.0,72.0,74.0,4.0,10.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:常规 - 200mm:443375', XB=168.0,170.0,78.0,80.0,4.0,10.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:常规 - 200mm:443375', XB=168.0,170.0,94.0,96.0,4.0,10.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:常规 - 200mm:443498', XB=34.0,54.0,30.0,30.0,0.0,34.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:常规 - 200mm:443498', XB=54.0,56.0,30.0,30.0,4.0,34.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:常规 - 200mm:443498', XB=56.0,66.0,30.0,30.0,0.0,34.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:常规 - 200mm:443847', XB=34.0,36.0,0.0,2.0,0.0,36.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:常规 - 200mm:443847', XB=34.0,36.0,22.0,52.0,0.0,36.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:常规 - 200mm:443847', XB=34.0,36.0,2.0,22.0,22.0,36.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:常规 - 200mm:449971', XB=182.0,204.0,112.0,112.0,0.0,10.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:常规 - 200mm:450106', XB=204.0,204.0,76.0,112.0,0.0,10.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:常规 - 200mm:450171', XB=178.0,204.0,76.0,76.0,0.0,10.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:常规 - 200mm:450209', XB=174.0,176.0,80.0,82.0,0.0,10.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:常规 - 200mm:450209', XB=176.0,178.0,76.0,78.0,0.0,10.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:常规 - 200mm:450209', XB=172.0,174.0,84.0,84.0,0.0,10.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:常规 - 200mm:450209', XB=172.0,172.0,84.0,86.0,0.0,10.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:常规 - 200mm:450209', XB=174.0,174.0,82.0,84.0,0.0,10.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:常规 - 200mm:450209', XB=176.0,176.0,78.0,80.0,0.0,10.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:常规 - 200mm:450242', XB=172.0,172.0,86.0,92.0,0.0,10.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:常规 - 200mm:450285', XB=170.0,176.0,92.0,92.0,0.0,10.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:常规 - 200mm:450285', XB=176.0,178.0,92.0,92.0,4.0,10.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:常规 - 200mm:450285', XB=178.0,184.0,92.0,92.0,0.0,10.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:常规 - 200mm:450285', XB=184.0,186.0,92.0,92.0,4.0,10.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:常规 - 200mm:450285', XB=186.0,196.0,92.0,92.0,0.0,10.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:常规 - 200mm:450340', XB=170.0,174.0,98.0,98.0,0.0,10.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:常规 - 200mm:450371', XB=172.0,174.0,98.0,102.0,0.0,10.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:常规 - 200mm:450418', XB=174.0,178.0,102.0,102.0,0.0,10.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:常规 - 200mm:450453', XB=178.0,178.0,102.0,108.0,0.0,10.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:常规 - 200mm:450480', XB=178.0,182.0,108.0,108.0,0.0,10.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:常规 - 200mm:450516', XB=182.0,182.0,108.0,112.0,0.0,10.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:常规 - 200mm:450733', XB=180.0,182.0,82.0,92.0,0.0,10.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:常规 - 200mm:450796', XB=182.0,198.0,82.0,82.0,0.0,10.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:常规 - 200mm:450841', XB=196.0,198.0,82.0,94.0,0.0,10.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:常规 - 200mm:450883', XB=198.0,204.0,94.0,94.0,0.0,10.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:常规 - 200mm:450984', XB=190.0,190.0,92.0,98.0,0.0,10.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:常规 - 200mm:450984', XB=190.0,190.0,100.0,106.0,0.0,10.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:常规 - 200mm:450984', XB=190.0,190.0,108.0,112.0,0.0,10.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:常规 - 200mm:450984', XB=190.0,190.0,98.0,100.0,4.0,10.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:常规 - 200mm:450984', XB=190.0,190.0,106.0,108.0,4.0,10.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:常规 - 200mm:451021', XB=190.0,204.0,102.0,102.0,0.0,10.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:常规 - 200mm:451651', XB=172.0,180.0,54.0,54.0,0.0,10.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:常规 - 200mm:451651', XB=180.0,182.0,54.0,54.0,4.0,10.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:常规 - 200mm:451651', XB=182.0,214.0,54.0,54.0,0.0,10.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:常规 - 200mm:451652', XB=172.0,172.0,18.0,54.0,0.0,10.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:常规 - 200mm:451653', XB=172.0,214.0,18.0,18.0,0.0,10.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:常规 - 200mm:451654', XB=214.0,214.0,18.0,54.0,0.0,10.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='会议桌椅-十人座:会议桌椅-十人座:444445', XB=52.0,58.0,100.0,102.0,10.0,10.0, COLOR='WHITE', SURF_ID='wood'/ 
&OBST ID='会议桌椅-十人座:会议桌椅-十人座:444446', XB=72.0,74.0,102.0,104.0,10.0,10.0, RGB=130,132,163, SURF_ID='textile'/ 
&OBST ID='会议桌椅-十人座:会议桌椅-十人座:444446', XB=72.0,74.0,104.0,110.0,10.0,10.0, RGB=0,128,192, TRANSPARENCY=0.101961, SURF_ID='glass'/ 
&OBST ID='会议桌椅-十人座:会议桌椅-十人座:444453', XB=78.0,80.0,88.0,90.0,10.0,10.0, RGB=130,132,163, SURF_ID='textile'/ 
&OBST ID='会议桌椅-十人座:会议桌椅-十人座:444453', XB=80.0,86.0,88.0,90.0,10.0,10.0, RGB=0,128,192, TRANSPARENCY=0.101961, SURF_ID='glass'/ 
&OBST ID='会议桌椅-十人座:会议桌椅-十人座:444454', XB=108.0,114.0,88.0,90.0,10.0,10.0, RGB=0,128,192, TRANSPARENCY=0.101961, SURF_ID='glass'/ 
&OBST ID='会议桌椅-十人座:会议桌椅-十人座:444455', XB=80.0,86.0,74.0,76.0,10.0,10.0, COLOR='WHITE', SURF_ID='wood'/ 
&OBST ID='会议桌椅-十人座:会议桌椅-十人座:444456', XB=108.0,114.0,74.0,76.0,10.0,10.0, COLOR='WHITE', SURF_ID='wood'/ 
&OBST ID='会议桌椅-十人座:会议桌椅-十人座:444553', XB=118.0,124.0,100.0,102.0,10.0,10.0, COLOR='WHITE', SURF_ID='wood'/ 
&OBST ID='会议桌椅-十人座:会议桌椅-十人座:444651', XB=52.0,54.0,44.0,46.0,10.0,10.0, RGB=130,132,163, SURF_ID='textile'/ 
&OBST ID='会议桌椅-十人座:会议桌椅-十人座:444651', XB=54.0,58.0,44.0,46.0,10.0,10.0, RGB=0,128,192, TRANSPARENCY=0.101961, SURF_ID='glass'/ 
&OBST ID='会议桌椅-十人座:会议桌椅-十人座:444651', XB=58.0,60.0,44.0,46.0,10.0,10.0, RGB=130,132,163, SURF_ID='textile'/ 
&OBST ID='会议桌椅-十人座:会议桌椅-十人座:444698', XB=158.0,160.0,88.0,90.0,10.0,10.0, RGB=130,132,163, SURF_ID='textile'/
&OBST ID='会议桌椅-十人座:会议桌椅-十人座:444698', XB=158.0,160.0,90.0,92.0,10.0,10.0, RGB=130,132,163, SURF_ID='textile'/ 
&OBST ID='会议桌椅-十人座:会议桌椅-十人座:444698', XB=160.0,162.0,88.0,90.0,10.0,10.0, COLOR='WHITE', SURF_ID='wood'/ 
&OBST ID='会议桌椅-十人座:会议桌椅-十人座:444698', XB=162.0,164.0,88.0,90.0,10.0,10.0, RGB=130,132,163, SURF_ID='textile'/
&OBST ID='会议桌椅-十人座:会议桌椅-十人座:444698', XB=162.0,164.0,90.0,92.0,10.0,10.0, RGB=130,132,163, SURF_ID='textile'/ 
&OBST ID='会议桌椅-十人座:会议桌椅-十人座:444733', XB=54.0,58.0,34.0,36.0,10.0,10.0, RGB=130,132,163, SURF_ID='textile'/ 
&OBST ID='会议桌椅-十人座:会议桌椅-十人座:444733', XB=54.0,58.0,36.0,38.0,10.0,10.0, RGB=130,132,163, SURF_ID='textile'/
&OBST ID='会议桌椅-十人座:会议桌椅-十人座:444733', XB=58.0,60.0,36.0,38.0,10.0,10.0, COLOR='WHITE', SURF_ID='wood'/ 
&OBST ID='现代办公桌:160x80:444319', XB=18.0,20.0,90.0,92.0,10.0,10.0, COLOR='WHITE', SURF_ID='wood'/
&OBST ID='现代办公桌:160x80:444325', XB=18.0,20.0,72.0,74.0,10.0,10.0, COLOR='GRAY 97', SURF_ID='Plastic'/
&OBST ID='办公桌 1:办公桌 1:444339', XB=38.0,40.0,86.0,88.0,10.0,10.0, COLOR='WHITE', SURF_ID='wood'/ 
&OBST ID='办公桌 1:办公桌 1:444350', XB=38.0,40.0,88.0,90.0,10.0,10.0, COLOR='WHITE', SURF_ID='wood'/ 
&OBST ID='办公桌 1:办公桌 1:444368', XB=48.0,50.0,86.0,88.0,10.0,10.0, COLOR='WHITE', SURF_ID='wood'/ 
&OBST ID='办公桌 1:办公桌 1:444376', XB=48.0,50.0,88.0,90.0,10.0,10.0, COLOR='WHITE', SURF_ID='wood'/ 
&OBST ID='办公桌 1:办公桌 1:444397', XB=58.0,60.0,86.0,88.0,10.0,10.0, COLOR='WHITE', SURF_ID='wood'/ 
&OBST ID='办公桌 1:办公桌 1:444405', XB=58.0,60.0,88.0,90.0,10.0,10.0, COLOR='WHITE', SURF_ID='wood'/ 
&OBST ID='电脑桌:1350mm x 640mm:444414', XB=52.0,54.0,76.0,78.0,10.0,10.0, COLOR='WHITE', SURF_ID='wood'/
&OBST ID='电脑桌:1350mm x 640mm:444416', XB=60.0,62.0,76.0,78.0,10.0,10.0, COLOR='GRAY 97', SURF_ID='Plastic'/ 
&OBST ID='电脑桌:1350mm x 640mm:444422', XB=46.0,48.0,76.0,78.0,10.0,10.0, COLOR='GRAY 97', SURF_ID='Plastic'/ 
&OBST ID='صندلی چرخ دار:صندلی چرخ دار:444423', XB=46.0,48.0,76.0,78.0,10.0,10.0, RGB=130,132,163, SURF_ID='textile'/ 
&OBST ID='صندلی چرخ دار:صندلی چرخ دار:444425', XB=46.0,48.0,72.0,74.0,10.0,10.0, RGB=130,132,163, SURF_ID='textile'/ 
&OBST ID='电脑桌:1350mm x 640mm:444434', XB=38.0,40.0,58.0,60.0,10.0,10.0, COLOR='GRAY 97', SURF_ID='Plastic'/ 
&OBST ID='صندلی چرخ دار:صندلی چرخ دار:444435', XB=38.0,40.0,58.0,60.0,10.0,10.0, RGB=130,132,163, SURF_ID='textile'/ 
&OBST ID='电脑桌:1350mm x 640mm:444438', XB=38.0,40.0,48.0,50.0,10.0,10.0, COLOR='GRAY 97', SURF_ID='Plastic'/ 
&OBST ID='صندلی چرخ دار:صندلی چرخ دار:444439', XB=38.0,40.0,48.0,50.0,10.0,10.0, RGB=130,132,163, SURF_ID='textile'/ 
&OBST ID='办公椅1:办公椅1:444464', XB=30.0,32.0,106.0,108.0,10.0,10.0, RGB=130,132,163, SURF_ID='textile'/ 
&OBST ID='办公桌 1:办公桌 1:444469', XB=30.0,32.0,104.0,106.0,10.0,10.0, COLOR='WHITE', SURF_ID='wood'/ 
&OBST ID='办公椅1:办公椅1:444491', XB=84.0,86.0,104.0,106.0,10.0,10.0, RGB=130,132,163, SURF_ID='textile'/ 
&OBST ID='电脑桌:1350mm x 640mm:444518', XB=106.0,108.0,106.0,108.0,10.0,10.0, COLOR='WHITE', SURF_ID='wood'/ 
&OBST ID='办公椅1:办公椅1:444528', XB=92.0,94.0,104.0,106.0,10.0,10.0, RGB=130,132,163, SURF_ID='textile'/ 
&OBST ID='办公椅1:办公椅1:444532', XB=90.0,92.0,104.0,106.0,10.0,10.0, RGB=130,132,163, SURF_ID='textile'/ 
&OBST ID='现代办公桌:160x80:444554', XB=118.0,120.0,108.0,110.0,10.0,10.0, RGB=130,132,163, SURF_ID='textile'/ 
&OBST ID='现代办公桌:160x80:444555', XB=138.0,140.0,108.0,110.0,10.0,10.0, RGB=130,132,163, SURF_ID='textile'/
&OBST ID='现代办公桌:160x80:444556', XB=128.0,130.0,108.0,110.0,10.0,10.0, RGB=130,132,163, SURF_ID='textile'/
&OBST ID='现代办公桌:160x80:444557', XB=150.0,152.0,106.0,108.0,10.0,10.0, RGB=189,187,185, SURF_ID='Steel'/ 
&OBST ID='现代办公桌:160x80:444558', XB=138.0,140.0,102.0,104.0,10.0,10.0, RGB=130,132,163, SURF_ID='textile'/
&OBST ID='现代办公桌:160x80:444559', XB=150.0,152.0,102.0,104.0,10.0,10.0, COLOR='WHITE', SURF_ID='wood'/
&OBST ID='现代办公桌:160x80:444561', XB=162.0,164.0,102.0,104.0,10.0,10.0, COLOR='WHITE', SURF_ID='wood'/
&OBST ID='办公桌 1:办公桌 1:444573', XB=130.0,132.0,86.0,88.0,10.0,10.0, COLOR='WHITE', SURF_ID='wood'/ 
&OBST ID='文件柜:文件柜:444577', XB=130.0,132.0,86.0,88.0,10.0,10.0, RGB=189,187,185, SURF_ID='Steel'/ 
&OBST ID='办公桌 1:办公桌 1:444582', XB=130.0,132.0,88.0,90.0,10.0,10.0, COLOR='WHITE', SURF_ID='wood'/ 
&OBST ID='文件柜:文件柜:444586', XB=130.0,132.0,88.0,90.0,10.0,10.0, RGB=189,187,185, SURF_ID='Steel'/ 
&OBST ID='办公椅1:办公椅1:444596', XB=130.0,132.0,76.0,78.0,10.0,10.0, RGB=130,132,163, SURF_ID='textile'/ 
&OBST ID='办公椅1:办公椅1:444625', XB=146.0,148.0,86.0,88.0,10.0,10.0, RGB=130,132,163, SURF_ID='textile'/ 
&OBST ID='办公椅1:办公椅1:444627', XB=144.0,146.0,86.0,88.0,10.0,10.0, RGB=130,132,163, SURF_ID='textile'/ 
&OBST ID='电脑桌:1350mm x 640mm:444678', XB=112.0,114.0,62.0,64.0,10.0,10.0, COLOR='WHITE', SURF_ID='wood'/ 
&OBST ID='صندلی چرخ دار:صندلی چرخ دار:444687', XB=108.0,110.0,54.0,56.0,10.0,10.0, RGB=130,132,163, SURF_ID='textile'/ 
&OBST ID='صندلی چرخ دار:صندلی چرخ دار:444689', XB=118.0,120.0,54.0,56.0,10.0,10.0, RGB=130,132,163, SURF_ID='textile'/ 
&OBST ID='电脑桌:1350mm x 640mm:444690', XB=128.0,130.0,54.0,56.0,10.0,10.0, COLOR='WHITE', SURF_ID='wood'/ 
&OBST ID='现代办公桌:160x80:444692', XB=146.0,148.0,64.0,66.0,10.0,10.0, RGB=130,132,163, SURF_ID='textile'/ 
&OBST ID='现代办公桌:160x80:444693', XB=154.0,156.0,64.0,66.0,10.0,10.0, RGB=130,132,163, SURF_ID='textile'/ 
&OBST ID='现代办公桌:160x80:444694', XB=146.0,148.0,54.0,56.0,10.0,10.0, COLOR='WHITE', SURF_ID='wood'/
&OBST ID='现代办公桌:160x80:444695', XB=154.0,156.0,54.0,56.0,10.0,10.0, COLOR='WHITE', SURF_ID='wood'/
&OBST ID='现代办公桌:160x80:444696', XB=164.0,166.0,54.0,56.0,10.0,10.0, COLOR='WHITE', SURF_ID='wood'/
&OBST ID='现代办公桌:160x80:444697', XB=164.0,166.0,62.0,64.0,10.0,10.0, COLOR='WHITE', SURF_ID='wood'/
&OBST ID='电脑桌:1350mm x 640mm:444699', XB=156.0,158.0,78.0,80.0,10.0,10.0, COLOR='GRAY 97', SURF_ID='Plastic'/ 
&OBST ID='电脑桌:1350mm x 640mm:444703', XB=166.0,168.0,78.0,80.0,10.0,10.0, COLOR='GRAY 97', SURF_ID='Plastic'/ 
&OBST ID='电脑桌:1350mm x 640mm:444709', XB=166.0,168.0,74.0,76.0,10.0,10.0, COLOR='GRAY 97', SURF_ID='Plastic'/ 
&OBST ID='电脑桌:1350mm x 640mm:444713', XB=20.0,22.0,62.0,64.0,10.0,10.0, COLOR='GRAY 97', SURF_ID='Plastic'/ 
&OBST ID='楼板:常规 - 120mm:446459', XB=16.0,168.0,52.0,112.0,10.0,10.0, RGB=189,187,185, SURF_ID='Steel'/ 
&OBST ID='楼板:常规 - 120mm:446459', XB=20.0,66.0,30.0,52.0,10.0,10.0, RGB=189,187,185, SURF_ID='Steel'/ 
&OBST ID='楼板:常规 - 120mm:452747', XB=170.0,204.0,92.0,98.0,10.0,10.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='楼板:常规 - 120mm:452747', XB=172.0,204.0,84.0,92.0,10.0,10.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='楼板:常规 - 120mm:452747', XB=174.0,204.0,82.0,84.0,10.0,10.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='楼板:常规 - 120mm:452747', XB=174.0,204.0,98.0,102.0,10.0,10.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='楼板:常规 - 120mm:452747', XB=176.0,204.0,78.0,82.0,10.0,10.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='楼板:常规 - 120mm:452747', XB=178.0,204.0,76.0,78.0,10.0,10.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='楼板:常规 - 120mm:452747', XB=178.0,204.0,102.0,108.0,10.0,10.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='楼板:常规 - 120mm:452747', XB=182.0,204.0,108.0,112.0,10.0,10.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='楼板:常规 - 120mm:452747:2', XB=172.0,214.0,18.0,54.0,10.0,10.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:常规 - 200mm:444171', XB=16.0,18.0,112.0,112.0,10.0,18.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:常规 - 200mm:444171', XB=18.0,168.0,112.0,112.0,10.0,12.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:常规 - 200mm:444171', XB=18.0,168.0,112.0,112.0,16.0,18.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:常规 - 200mm:444171', XB=168.0,170.0,112.0,112.0,10.0,18.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:常规 - 200mm:444173', XB=22.0,24.0,98.0,112.0,10.0,18.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:常规 - 200mm:444174', XB=24.0,44.0,98.0,98.0,10.0,18.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:常规 - 200mm:444174', XB=44.0,46.0,98.0,98.0,12.0,18.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:常规 - 200mm:444174', XB=46.0,60.0,98.0,98.0,10.0,18.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:常规 - 200mm:444174', XB=60.0,62.0,98.0,98.0,12.0,18.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:常规 - 200mm:444174', XB=62.0,68.0,98.0,98.0,10.0,18.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:常规 - 200mm:444174', XB=68.0,70.0,98.0,98.0,12.0,18.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:常规 - 200mm:444174', XB=70.0,76.0,98.0,98.0,10.0,18.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:常规 - 200mm:444174', XB=76.0,78.0,98.0,98.0,12.0,18.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:常规 - 200mm:444174', XB=78.0,84.0,98.0,98.0,10.0,18.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:常规 - 200mm:444174', XB=84.0,86.0,98.0,98.0,12.0,18.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:常规 - 200mm:444174', XB=86.0,92.0,98.0,98.0,10.0,18.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:常规 - 200mm:444174', XB=92.0,94.0,98.0,98.0,12.0,18.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:常规 - 200mm:444174', XB=94.0,98.0,98.0,98.0,10.0,18.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:常规 - 200mm:444174', XB=98.0,100.0,98.0,98.0,12.0,18.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:常规 - 200mm:444174', XB=100.0,148.0,98.0,98.0,10.0,18.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:常规 - 200mm:444174', XB=148.0,150.0,98.0,98.0,12.0,18.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:常规 - 200mm:444174', XB=150.0,168.0,98.0,98.0,10.0,18.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:常规 - 200mm:444175', XB=40.0,40.0,98.0,106.0,10.0,18.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:常规 - 200mm:444175', XB=40.0,40.0,108.0,112.0,10.0,18.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:常规 - 200mm:444175', XB=40.0,40.0,106.0,108.0,12.0,18.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:常规 - 200mm:444176', XB=80.0,80.0,98.0,112.0,10.0,18.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:常规 - 200mm:444177', XB=96.0,96.0,98.0,112.0,10.0,18.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:常规 - 200mm:444178', XB=112.0,112.0,98.0,112.0,10.0,18.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:常规 - 200mm:444179', XB=112.0,134.0,104.0,104.0,10.0,18.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:常规 - 200mm:444180', XB=134.0,134.0,100.0,104.0,10.0,18.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:常规 - 200mm:444180', XB=134.0,134.0,98.0,100.0,12.0,18.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:常规 - 200mm:444181', XB=16.0,20.0,98.0,98.0,10.0,18.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:常规 - 200mm:444182', XB=20.0,20.0,98.0,104.0,10.0,18.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:常规 - 200mm:444183', XB=20.0,22.0,104.0,104.0,12.0,18.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:常规 - 200mm:444184', XB=16.0,26.0,94.0,94.0,10.0,18.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:常规 - 200mm:444185', XB=26.0,26.0,78.0,94.0,10.0,18.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:常规 - 200mm:444186', XB=16.0,26.0,70.0,70.0,10.0,18.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:常规 - 200mm:444187', XB=22.0,26.0,78.0,78.0,10.0,18.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:常规 - 200mm:444188', XB=22.0,22.0,74.0,76.0,10.0,18.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:常规 - 200mm:444188', XB=22.0,22.0,76.0,78.0,12.0,18.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:常规 - 200mm:444189', XB=22.0,26.0,74.0,74.0,10.0,18.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:常规 - 200mm:444190', XB=26.0,26.0,70.0,74.0,10.0,18.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:常规 - 200mm:444191', XB=32.0,34.0,78.0,86.0,10.0,18.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:常规 - 200mm:444191', XB=32.0,34.0,88.0,96.0,10.0,18.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:常规 - 200mm:444191', XB=32.0,34.0,86.0,88.0,12.0,18.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:常规 - 200mm:444192', XB=34.0,36.0,78.0,78.0,10.0,18.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:常规 - 200mm:444193', XB=36.0,36.0,70.0,78.0,10.0,18.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:常规 - 200mm:444194', XB=36.0,40.0,70.0,70.0,10.0,18.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:常规 - 200mm:444194', XB=40.0,42.0,70.0,70.0,12.0,18.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:常规 - 200mm:444194', XB=42.0,66.0,70.0,70.0,10.0,18.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:常规 - 200mm:444195', XB=34.0,66.0,94.0,96.0,10.0,18.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:常规 - 200mm:444196', XB=66.0,66.0,70.0,94.0,10.0,18.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:常规 - 200mm:444197', XB=42.0,56.0,80.0,80.0,10.0,18.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:常规 - 200mm:444197', XB=56.0,58.0,80.0,80.0,12.0,18.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:常规 - 200mm:444197', XB=58.0,66.0,80.0,80.0,10.0,18.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:常规 - 200mm:444198', XB=42.0,42.0,70.0,74.0,10.0,18.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:常规 - 200mm:444198', XB=42.0,42.0,76.0,80.0,10.0,18.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:常规 - 200mm:444198', XB=42.0,42.0,74.0,76.0,12.0,18.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:常规 - 200mm:444199', XB=50.0,50.0,70.0,80.0,10.0,18.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:常规 - 200mm:444200', XB=16.0,44.0,66.0,66.0,10.0,18.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:常规 - 200mm:444201', XB=26.0,26.0,50.0,54.0,10.0,18.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:常规 - 200mm:444201', XB=26.0,26.0,56.0,62.0,10.0,18.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:常规 - 200mm:444201', XB=26.0,26.0,64.0,66.0,10.0,18.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:常规 - 200mm:444201', XB=26.0,26.0,48.0,50.0,12.0,18.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:常规 - 200mm:444201', XB=26.0,26.0,54.0,56.0,12.0,18.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:常规 - 200mm:444201', XB=26.0,26.0,62.0,64.0,12.0,18.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:常规 - 200mm:444202', XB=20.0,26.0,48.0,48.0,10.0,18.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:常规 - 200mm:444204', XB=34.0,36.0,30.0,66.0,10.0,18.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:常规 - 200mm:444205', XB=44.0,44.0,30.0,48.0,10.0,18.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:常规 - 200mm:444205', XB=44.0,44.0,50.0,58.0,10.0,18.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:常规 - 200mm:444205', XB=44.0,44.0,60.0,66.0,10.0,18.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:常规 - 200mm:444205', XB=44.0,44.0,48.0,50.0,12.0,18.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:常规 - 200mm:444205', XB=44.0,44.0,58.0,60.0,12.0,18.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:常规 - 200mm:444206', XB=46.0,48.0,58.0,58.0,10.0,18.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:常规 - 200mm:444206', XB=48.0,50.0,58.0,58.0,12.0,18.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:常规 - 200mm:444206', XB=50.0,54.0,58.0,58.0,10.0,18.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:常规 - 200mm:444206', XB=54.0,56.0,58.0,58.0,12.0,18.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:常规 - 200mm:444206', XB=56.0,60.0,58.0,58.0,10.0,18.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:常规 - 200mm:444206', XB=60.0,62.0,58.0,58.0,12.0,18.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:常规 - 200mm:444206', XB=62.0,66.0,58.0,58.0,10.0,18.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:常规 - 200mm:444207', XB=52.0,54.0,52.0,58.0,10.0,18.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:常规 - 200mm:444208', XB=46.0,66.0,52.0,52.0,10.0,18.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:常规 - 200mm:444209', XB=58.0,60.0,52.0,58.0,10.0,18.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:常规 - 200mm:444213', XB=16.0,26.0,52.0,52.0,10.0,18.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:常规 - 200mm:444214', XB=16.0,16.0,52.0,110.0,10.0,12.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:常规 - 200mm:444214', XB=16.0,16.0,110.0,112.0,10.0,18.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:常规 - 200mm:444214', XB=16.0,16.0,52.0,110.0,16.0,18.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:常规 - 200mm:444215', XB=36.0,44.0,56.0,56.0,10.0,18.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:常规 - 200mm:444216', XB=36.0,38.0,48.0,48.0,10.0,18.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:常规 - 200mm:444216', XB=38.0,40.0,48.0,48.0,12.0,18.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:常规 - 200mm:444216', XB=40.0,44.0,48.0,48.0,10.0,18.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:常规 - 200mm:444217', XB=36.0,44.0,36.0,36.0,10.0,18.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:常规 - 200mm:444221', XB=16.0,26.0,60.0,60.0,10.0,18.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:常规 - 200mm:444234', XB=46.0,46.0,98.0,104.0,10.0,18.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:常规 - 200mm:444235', XB=46.0,66.0,104.0,104.0,10.0,18.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:常规 - 200mm:444236', XB=66.0,66.0,98.0,104.0,10.0,18.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:常规 - 200mm:444237', XB=88.0,88.0,98.0,112.0,10.0,18.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:常规 - 200mm:444244', XB=46.0,100.0,66.0,66.0,10.0,18.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:常规 - 200mm:444245', XB=100.0,100.0,60.0,66.0,10.0,18.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:常规 - 200mm:444246', XB=46.0,66.0,60.0,60.0,10.0,18.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:常规 - 200mm:444246', XB=66.0,68.0,60.0,60.0,12.0,18.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:常规 - 200mm:444246', XB=68.0,78.0,60.0,60.0,10.0,18.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:常规 - 200mm:444246', XB=78.0,80.0,60.0,60.0,12.0,18.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:常规 - 200mm:444246', XB=80.0,86.0,60.0,60.0,10.0,18.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:常规 - 200mm:444246', XB=86.0,88.0,60.0,60.0,12.0,18.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:常规 - 200mm:444246', XB=88.0,94.0,60.0,60.0,10.0,18.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:常规 - 200mm:444246', XB=94.0,96.0,60.0,60.0,12.0,18.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:常规 - 200mm:444246', XB=96.0,100.0,60.0,60.0,10.0,18.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:常规 - 200mm:444247', XB=46.0,46.0,60.0,66.0,10.0,18.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:常规 - 200mm:444248', XB=50.0,50.0,60.0,62.0,10.0,18.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:常规 - 200mm:444248', XB=50.0,50.0,64.0,66.0,10.0,18.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:常规 - 200mm:444248', XB=50.0,50.0,62.0,64.0,12.0,18.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:常规 - 200mm:444249', XB=68.0,70.0,60.0,66.0,10.0,18.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:常规 - 200mm:444250', XB=76.0,76.0,60.0,62.0,10.0,18.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:常规 - 200mm:444250', XB=76.0,76.0,64.0,66.0,10.0,18.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:常规 - 200mm:444250', XB=76.0,76.0,62.0,64.0,12.0,18.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:常规 - 200mm:444251', XB=84.0,84.0,60.0,66.0,10.0,18.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:常规 - 200mm:444252', XB=92.0,92.0,60.0,66.0,10.0,18.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:常规 - 200mm:444259', XB=68.0,124.0,94.0,96.0,10.0,18.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:常规 - 200mm:444260', XB=68.0,70.0,70.0,94.0,10.0,18.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:常规 - 200mm:444261', XB=70.0,90.0,70.0,70.0,10.0,18.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:常规 - 200mm:444261', XB=90.0,92.0,70.0,70.0,12.0,18.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:常规 - 200mm:444261', XB=92.0,108.0,70.0,70.0,10.0,18.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:常规 - 200mm:444261', XB=108.0,110.0,70.0,70.0,12.0,18.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:常规 - 200mm:444261', XB=110.0,124.0,70.0,70.0,10.0,18.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:常规 - 200mm:444262', XB=124.0,124.0,70.0,96.0,10.0,18.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:常规 - 200mm:444263', XB=70.0,90.0,82.0,82.0,10.0,18.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:常规 - 200mm:444263', XB=90.0,92.0,82.0,82.0,12.0,18.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:常规 - 200mm:444263', XB=92.0,114.0,82.0,82.0,10.0,18.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:常规 - 200mm:444263', XB=114.0,116.0,82.0,82.0,12.0,18.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:常规 - 200mm:444263', XB=116.0,124.0,82.0,82.0,10.0,18.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:常规 - 200mm:444264', XB=96.0,96.0,70.0,94.0,10.0,18.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:常规 - 200mm:444269', XB=126.0,128.0,70.0,70.0,12.0,18.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:常规 - 200mm:444269', XB=128.0,150.0,70.0,70.0,10.0,18.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:常规 - 200mm:444270', XB=150.0,150.0,70.0,96.0,10.0,18.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:常规 - 200mm:444271', XB=126.0,150.0,94.0,96.0,10.0,18.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:常规 - 200mm:444272', XB=126.0,126.0,70.0,94.0,10.0,18.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:常规 - 200mm:444273', XB=136.0,150.0,78.0,78.0,10.0,18.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:常规 - 200mm:444274', XB=136.0,136.0,70.0,74.0,10.0,18.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:常规 - 200mm:444274', XB=136.0,136.0,76.0,78.0,10.0,18.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:常规 - 200mm:444274', XB=136.0,136.0,74.0,76.0,12.0,18.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:常规 - 200mm:444275', XB=142.0,142.0,78.0,86.0,10.0,18.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:常规 - 200mm:444275', XB=142.0,142.0,88.0,94.0,10.0,18.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:常规 - 200mm:444275', XB=142.0,142.0,86.0,88.0,12.0,18.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:常规 - 200mm:444279', XB=152.0,154.0,82.0,94.0,10.0,18.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:常规 - 200mm:444279', XB=152.0,154.0,96.0,98.0,10.0,18.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:常规 - 200mm:444279', XB=152.0,154.0,94.0,96.0,12.0,18.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:常规 - 200mm:444280', XB=154.0,168.0,82.0,84.0,10.0,18.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:常规 - 200mm:444282', XB=152.0,156.0,82.0,82.0,10.0,18.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:常规 - 200mm:444282', XB=156.0,158.0,82.0,82.0,12.0,18.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:常规 - 200mm:444282', XB=158.0,168.0,82.0,82.0,10.0,18.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:常规 - 200mm:444283', XB=152.0,154.0,70.0,82.0,10.0,18.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:常规 - 200mm:444284', XB=154.0,156.0,70.0,70.0,12.0,18.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:常规 - 200mm:444284', XB=156.0,158.0,70.0,70.0,10.0,18.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:常规 - 200mm:444285', XB=156.0,158.0,70.0,72.0,10.0,18.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:常规 - 200mm:444286', XB=158.0,164.0,72.0,72.0,10.0,18.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:常规 - 200mm:444287', XB=162.0,164.0,70.0,72.0,10.0,18.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:常规 - 200mm:444288', XB=164.0,168.0,70.0,70.0,10.0,18.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:常规 - 200mm:444289', XB=154.0,168.0,76.0,76.0,10.0,18.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:常规 - 200mm:444293', XB=68.0,70.0,52.0,58.0,10.0,18.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:常规 - 200mm:444294', XB=70.0,72.0,58.0,58.0,10.0,18.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:常规 - 200mm:444294', XB=72.0,74.0,58.0,58.0,12.0,18.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:常规 - 200mm:444294', XB=74.0,102.0,58.0,58.0,10.0,18.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:常规 - 200mm:444295', XB=102.0,102.0,58.0,66.0,10.0,18.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:常规 - 200mm:444296', XB=102.0,120.0,66.0,66.0,10.0,18.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:常规 - 200mm:444296', XB=120.0,122.0,66.0,66.0,12.0,18.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:常规 - 200mm:444296', XB=122.0,128.0,66.0,66.0,10.0,18.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:常规 - 200mm:444296', XB=128.0,130.0,66.0,66.0,12.0,18.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:常规 - 200mm:444296', XB=130.0,138.0,66.0,66.0,10.0,18.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:常规 - 200mm:444297', XB=138.0,138.0,52.0,56.0,10.0,18.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:常规 - 200mm:444297', XB=138.0,138.0,58.0,66.0,10.0,18.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:常规 - 200mm:444297', XB=138.0,138.0,56.0,58.0,12.0,18.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:常规 - 200mm:444298', XB=138.0,140.0,66.0,66.0,10.0,18.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:常规 - 200mm:444298', XB=140.0,142.0,66.0,66.0,12.0,18.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:常规 - 200mm:444299', XB=142.0,142.0,60.0,66.0,10.0,18.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:常规 - 200mm:444300', XB=142.0,168.0,66.0,66.0,10.0,18.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:常规 - 200mm:444301', XB=142.0,150.0,60.0,60.0,10.0,18.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:常规 - 200mm:444301', XB=150.0,152.0,60.0,60.0,12.0,18.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:常规 - 200mm:444301', XB=152.0,160.0,60.0,60.0,10.0,18.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:常规 - 200mm:444302', XB=160.0,160.0,60.0,66.0,10.0,18.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:常规 - 200mm:444303', XB=142.0,142.0,52.0,58.0,10.0,18.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:常规 - 200mm:444304', XB=142.0,144.0,58.0,58.0,10.0,18.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:常规 - 200mm:444304', XB=144.0,146.0,58.0,58.0,12.0,18.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:常规 - 200mm:444304', XB=146.0,162.0,58.0,58.0,10.0,18.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:常规 - 200mm:444305', XB=162.0,162.0,58.0,62.0,10.0,18.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:常规 - 200mm:444306', XB=160.0,162.0,62.0,62.0,10.0,18.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:常规 - 200mm:444307', XB=160.0,160.0,62.0,66.0,10.0,18.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:常规 - 200mm:444314', XB=102.0,102.0,52.0,58.0,10.0,18.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:常规 - 200mm:444315', XB=102.0,138.0,60.0,60.0,10.0,18.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:常规 - 200mm:444316', XB=124.0,124.0,60.0,66.0,10.0,18.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:常规 - 200mm:444734', XB=66.0,66.0,52.0,58.0,10.0,18.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:常规 - 200mm:444735', XB=20.0,20.0,30.0,52.0,10.0,18.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:常规 - 200mm:444736', XB=168.0,170.0,56.0,110.0,10.0,12.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:常规 - 200mm:444736', XB=168.0,170.0,52.0,56.0,10.0,18.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:常规 - 200mm:444736', XB=168.0,170.0,110.0,112.0,10.0,18.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:常规 - 200mm:444736', XB=168.0,170.0,56.0,110.0,16.0,18.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:常规 - 200mm:444737', XB=46.0,46.0,30.0,58.0,10.0,18.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='会议桌椅-十人座:会议桌椅-十人座:445029', XB=52.0,58.0,100.0,102.0,20.0,20.0, COLOR='WHITE', SURF_ID='wood'/ 
&OBST ID='会议桌椅-十人座:会议桌椅-十人座:445030', XB=72.0,74.0,102.0,104.0,20.0,20.0, RGB=130,132,163, SURF_ID='textile'/ 
&OBST ID='会议桌椅-十人座:会议桌椅-十人座:445030', XB=72.0,74.0,104.0,110.0,20.0,20.0, RGB=0,128,192, TRANSPARENCY=0.101961, SURF_ID='glass'/ 
&OBST ID='会议桌椅-十人座:会议桌椅-十人座:445037', XB=78.0,80.0,88.0,90.0,20.0,20.0, RGB=130,132,163, SURF_ID='textile'/ 
&OBST ID='会议桌椅-十人座:会议桌椅-十人座:445037', XB=80.0,86.0,88.0,90.0,20.0,20.0, RGB=0,128,192, TRANSPARENCY=0.101961, SURF_ID='glass'/ 
&OBST ID='会议桌椅-十人座:会议桌椅-十人座:445038', XB=108.0,114.0,88.0,90.0,20.0,20.0, RGB=0,128,192, TRANSPARENCY=0.101961, SURF_ID='glass'/ 
&OBST ID='会议桌椅-十人座:会议桌椅-十人座:445039', XB=80.0,86.0,74.0,76.0,20.0,20.0, COLOR='WHITE', SURF_ID='wood'/ 
&OBST ID='会议桌椅-十人座:会议桌椅-十人座:445040', XB=108.0,114.0,74.0,76.0,20.0,20.0, COLOR='WHITE', SURF_ID='wood'/ 
&OBST ID='会议桌椅-十人座:会议桌椅-十人座:445137', XB=118.0,124.0,100.0,102.0,20.0,20.0, COLOR='WHITE', SURF_ID='wood'/ 
&OBST ID='会议桌椅-十人座:会议桌椅-十人座:445235', XB=52.0,54.0,44.0,46.0,20.0,20.0, RGB=130,132,163, SURF_ID='textile'/ 
&OBST ID='会议桌椅-十人座:会议桌椅-十人座:445235', XB=54.0,58.0,44.0,46.0,20.0,20.0, RGB=0,128,192, TRANSPARENCY=0.101961, SURF_ID='glass'/ 
&OBST ID='会议桌椅-十人座:会议桌椅-十人座:445235', XB=58.0,60.0,44.0,46.0,20.0,20.0, RGB=130,132,163, SURF_ID='textile'/ 
&OBST ID='会议桌椅-十人座:会议桌椅-十人座:445282', XB=158.0,160.0,88.0,90.0,20.0,20.0, RGB=130,132,163, SURF_ID='textile'/
&OBST ID='会议桌椅-十人座:会议桌椅-十人座:445282', XB=158.0,160.0,90.0,92.0,20.0,20.0, RGB=130,132,163, SURF_ID='textile'/ 
&OBST ID='会议桌椅-十人座:会议桌椅-十人座:445282', XB=160.0,162.0,88.0,90.0,20.0,20.0, COLOR='WHITE', SURF_ID='wood'/ 
&OBST ID='会议桌椅-十人座:会议桌椅-十人座:445282', XB=162.0,164.0,88.0,90.0,20.0,20.0, RGB=130,132,163, SURF_ID='textile'/
&OBST ID='会议桌椅-十人座:会议桌椅-十人座:445282', XB=162.0,164.0,90.0,92.0,20.0,20.0, RGB=130,132,163, SURF_ID='textile'/ 
&OBST ID='会议桌椅-十人座:会议桌椅-十人座:445282', XB=158.0,158.0,88.0,90.0,18.0,20.0, COLOR='WHITE', SURF_ID='wood'/ 
&OBST ID='会议桌椅-十人座:会议桌椅-十人座:445282', XB=160.0,160.0,88.0,90.0,18.0,20.0, COLOR='WHITE', SURF_ID='wood'/ 
&OBST ID='会议桌椅-十人座:会议桌椅-十人座:445282', XB=164.0,164.0,88.0,90.0,18.0,20.0, COLOR='WHITE', SURF_ID='wood'/ 
&OBST ID='会议桌椅-十人座:会议桌椅-十人座:445317', XB=54.0,58.0,34.0,36.0,20.0,20.0, RGB=130,132,163, SURF_ID='textile'/ 
&OBST ID='会议桌椅-十人座:会议桌椅-十人座:445317', XB=54.0,58.0,36.0,38.0,20.0,20.0, RGB=130,132,163, SURF_ID='textile'/
&OBST ID='会议桌椅-十人座:会议桌椅-十人座:445317', XB=58.0,60.0,36.0,38.0,20.0,20.0, COLOR='WHITE', SURF_ID='wood'/ 
&OBST ID='会议桌椅-十人座:会议桌椅-十人座:445317', XB=54.0,54.0,36.0,38.0,18.0,20.0, COLOR='WHITE', SURF_ID='wood'/ 
&OBST ID='会议桌椅-十人座:会议桌椅-十人座:445317', XB=56.0,56.0,36.0,38.0,18.0,20.0, COLOR='WHITE', SURF_ID='wood'/ 
&OBST ID='会议桌椅-十人座:会议桌椅-十人座:445317', XB=58.0,58.0,36.0,38.0,18.0,20.0, COLOR='WHITE', SURF_ID='wood'/ 
&OBST ID='双面嵌板木门 6:1400 x 2100mm:444794', XB=48.0,50.0,58.0,58.0,18.0,22.0, COLOR='WHITE', SURF_ID='wood'/ 
&OBST ID='双面嵌板木门 6:1400 x 2100mm:444795', XB=54.0,56.0,58.0,58.0,18.0,22.0, COLOR='WHITE', SURF_ID='wood'/ 
&OBST ID='双面嵌板木门 6:1400 x 2100mm:444796', XB=60.0,62.0,58.0,58.0,18.0,22.0, COLOR='WHITE', SURF_ID='wood'/ 
&OBST ID='双面嵌板木门 6:1400 x 2100mm:444802', XB=38.0,40.0,48.0,48.0,18.0,22.0, COLOR='WHITE', SURF_ID='wood'/ 
&OBST ID='双面嵌板木门 6:1400 x 2100mm:444803', XB=44.0,44.0,48.0,50.0,18.0,22.0, COLOR='WHITE', SURF_ID='wood'/ 
&OBST ID='双面嵌板木门 6:1400 x 2100mm:444804', XB=44.0,44.0,58.0,60.0,18.0,22.0, COLOR='WHITE', SURF_ID='wood'/ 
&OBST ID='双面嵌板木门 6:1400 x 2100mm:444806', XB=26.0,26.0,62.0,64.0,18.0,22.0, COLOR='WHITE', SURF_ID='wood'/ 
&OBST ID='双面嵌板木门 6:1400 x 2100mm:444807', XB=26.0,26.0,54.0,56.0,18.0,22.0, COLOR='WHITE', SURF_ID='wood'/ 
&OBST ID='双面嵌板木门 6:1400 x 2100mm:444808', XB=26.0,26.0,48.0,50.0,18.0,22.0, COLOR='WHITE', SURF_ID='wood'/ 
&OBST ID='双面嵌板木门 6:1400 x 2100mm:444809', XB=22.0,22.0,76.0,78.0,18.0,22.0, COLOR='WHITE', SURF_ID='wood'/ 
&OBST ID='双面嵌板木门 6:1400 x 2100mm:444810', XB=40.0,42.0,70.0,70.0,18.0,22.0, COLOR='WHITE', SURF_ID='wood'/ 
&OBST ID='双面嵌板木门 6:1400 x 2100mm:444811', XB=32.0,34.0,86.0,88.0,18.0,18.0, COLOR='WHITE', SURF_ID='wood'/ 
&OBST ID='双面嵌板木门 6:1400 x 2100mm:444811', XB=32.0,34.0,86.0,88.0,22.0,22.0, COLOR='WHITE', SURF_ID='wood'/ 
&OBST ID='双面嵌板木门 6:1400 x 2100mm:444811', XB=32.0,34.0,86.0,86.0,18.0,22.0, COLOR='WHITE', SURF_ID='wood'/ 
&OBST ID='双面嵌板木门 6:1400 x 2100mm:444811', XB=32.0,34.0,88.0,88.0,18.0,22.0, COLOR='WHITE', SURF_ID='wood'/ 
&OBST ID='双面嵌板木门 6:1400 x 2100mm:444811', XB=32.0,32.0,86.0,88.0,18.0,22.0, COLOR='WHITE', SURF_ID='wood'/ 
&OBST ID='双面嵌板木门 6:1400 x 2100mm:444811', XB=34.0,34.0,86.0,88.0,18.0,22.0, COLOR='WHITE', SURF_ID='wood'/ 
&OBST ID='双面嵌板木门 6:1400 x 2100mm:444812', XB=42.0,42.0,74.0,76.0,18.0,22.0, COLOR='WHITE', SURF_ID='wood'/ 
&OBST ID='双面嵌板木门 6:1400 x 2100mm:444813', XB=56.0,58.0,80.0,80.0,18.0,22.0, COLOR='WHITE', SURF_ID='wood'/ 
&OBST ID='双面嵌板木门 6:1400 x 2100mm:444814', XB=44.0,46.0,98.0,98.0,18.0,22.0, COLOR='WHITE', SURF_ID='wood'/ 
&OBST ID='双面嵌板木门 6:1400 x 2100mm:444815', XB=60.0,62.0,98.0,98.0,18.0,22.0, COLOR='WHITE', SURF_ID='wood'/ 
&OBST ID='双面嵌板木门 6:1400 x 2100mm:444816', XB=68.0,70.0,98.0,98.0,18.0,22.0, COLOR='WHITE', SURF_ID='wood'/ 
&OBST ID='双面嵌板木门 6:1400 x 2100mm:444817', XB=40.0,40.0,106.0,108.0,18.0,22.0, COLOR='WHITE', SURF_ID='wood'/ 
&OBST ID='双面嵌板木门 6:1400 x 2100mm:444822', XB=76.0,78.0,98.0,98.0,18.0,22.0, COLOR='WHITE', SURF_ID='wood'/ 
&OBST ID='双面嵌板木门 6:1400 x 2100mm:444823', XB=84.0,86.0,98.0,98.0,18.0,22.0, COLOR='WHITE', SURF_ID='wood'/ 
&OBST ID='双面嵌板木门 6:1400 x 2100mm:444824', XB=92.0,94.0,98.0,98.0,18.0,22.0, COLOR='WHITE', SURF_ID='wood'/ 
&OBST ID='双面嵌板木门 6:1400 x 2100mm:444825', XB=98.0,100.0,98.0,98.0,18.0,22.0, COLOR='WHITE', SURF_ID='wood'/ 
&OBST ID='双面嵌板木门 6:1400 x 2100mm:444826', XB=148.0,150.0,98.0,98.0,18.0,22.0, COLOR='WHITE', SURF_ID='wood'/ 
&OBST ID='双面嵌板木门 6:1400 x 2100mm:444827', XB=134.0,134.0,98.0,100.0,18.0,22.0, COLOR='WHITE', SURF_ID='wood'/ 
&OBST ID='双面嵌板木门 6:1400 x 2100mm:444837', XB=78.0,80.0,60.0,60.0,18.0,22.0, COLOR='WHITE', SURF_ID='wood'/ 
&OBST ID='双面嵌板木门 6:1400 x 2100mm:444838', XB=86.0,88.0,60.0,60.0,18.0,22.0, COLOR='WHITE', SURF_ID='wood'/ 
&OBST ID='双面嵌板木门 6:1400 x 2100mm:444839', XB=94.0,96.0,60.0,60.0,18.0,22.0, COLOR='WHITE', SURF_ID='wood'/ 
&OBST ID='双面嵌板木门 6:1400 x 2100mm:444840', XB=76.0,76.0,62.0,64.0,18.0,22.0, COLOR='WHITE', SURF_ID='wood'/ 
&OBST ID='双面嵌板木门 6:1400 x 2100mm:444841', XB=66.0,68.0,60.0,60.0,18.0,22.0, COLOR='WHITE', SURF_ID='wood'/ 
&OBST ID='双面嵌板木门 6:1400 x 2100mm:444842', XB=50.0,50.0,62.0,64.0,18.0,22.0, COLOR='WHITE', SURF_ID='wood'/ 
&OBST ID='双面嵌板木门 6:1400 x 2100mm:444849', XB=90.0,92.0,70.0,70.0,18.0,22.0, COLOR='WHITE', SURF_ID='wood'/ 
&OBST ID='双面嵌板木门 6:1400 x 2100mm:444850', XB=90.0,92.0,82.0,82.0,18.0,22.0, COLOR='WHITE', SURF_ID='wood'/ 
&OBST ID='双面嵌板木门 6:1400 x 2100mm:444851', XB=114.0,116.0,82.0,82.0,18.0,22.0, COLOR='WHITE', SURF_ID='wood'/ 
&OBST ID='双面嵌板木门 6:1400 x 2100mm:444852', XB=108.0,110.0,70.0,70.0,18.0,22.0, COLOR='WHITE', SURF_ID='wood'/ 
&OBST ID='双面嵌板木门 6:1400 x 2100mm:444860', XB=126.0,128.0,70.0,70.0,18.0,22.0, COLOR='WHITE', SURF_ID='wood'/ 
&OBST ID='双面嵌板木门 6:1400 x 2100mm:444861', XB=136.0,136.0,74.0,76.0,18.0,22.0, COLOR='WHITE', SURF_ID='wood'/ 
&OBST ID='双面嵌板木门 6:1400 x 2100mm:444862', XB=142.0,142.0,86.0,88.0,18.0,22.0, COLOR='WHITE', SURF_ID='wood'/ 
&OBST ID='双面嵌板木门 6:1400 x 2100mm:444865', XB=152.0,154.0,94.0,96.0,22.0,22.0, COLOR='WHITE', SURF_ID='wood'/ 
&OBST ID='双面嵌板木门 6:1400 x 2100mm:444865', XB=152.0,154.0,94.0,94.0,18.0,22.0, COLOR='WHITE', SURF_ID='wood'/ 
&OBST ID='双面嵌板木门 6:1400 x 2100mm:444865', XB=152.0,154.0,96.0,96.0,18.0,22.0, COLOR='WHITE', SURF_ID='wood'/ 
&OBST ID='双面嵌板木门 6:1400 x 2100mm:444865', XB=154.0,154.0,94.0,96.0,18.0,22.0, COLOR='WHITE', SURF_ID='wood'/ 
&OBST ID='双面嵌板木门 6:1400 x 2100mm:444874', XB=156.0,158.0,82.0,82.0,18.0,22.0, COLOR='WHITE', SURF_ID='wood'/ 
&OBST ID='双面嵌板木门 6:1400 x 2100mm:444875', XB=154.0,156.0,70.0,70.0,18.0,22.0, COLOR='WHITE', SURF_ID='wood'/ 
&OBST ID='双面嵌板木门 6:1400 x 2100mm:444892', XB=138.0,142.0,66.0,66.0,18.0,22.0, COLOR='WHITE', SURF_ID='wood'/ 
&OBST ID='双面嵌板木门 6:1400 x 2100mm:444893', XB=138.0,138.0,56.0,58.0,18.0,22.0, COLOR='WHITE', SURF_ID='wood'/ 
&OBST ID='双面嵌板木门 6:1400 x 2100mm:444895', XB=144.0,146.0,58.0,58.0,18.0,22.0, COLOR='WHITE', SURF_ID='wood'/ 
&OBST ID='双面嵌板木门 6:1400 x 2100mm:444896', XB=150.0,152.0,60.0,60.0,18.0,22.0, COLOR='WHITE', SURF_ID='wood'/ 
&OBST ID='双面嵌板木门 6:1400 x 2100mm:444897', XB=72.0,74.0,58.0,58.0,18.0,22.0, COLOR='WHITE', SURF_ID='wood'/ 
&OBST ID='双面嵌板木门 6:1400 x 2100mm:444901', XB=120.0,122.0,66.0,66.0,18.0,22.0, COLOR='WHITE', SURF_ID='wood'/ 
&OBST ID='双面嵌板木门 6:1400 x 2100mm:444902', XB=128.0,130.0,66.0,66.0,18.0,22.0, COLOR='WHITE', SURF_ID='wood'/ 
&OBST ID='双面嵌板木门 6:1400 x 2100mm:445028', XB=26.0,28.0,30.0,30.0,18.0,22.0, COLOR='WHITE', SURF_ID='wood'/ 
&OBST ID='双面嵌板木门 6:1400 x 2100mm:445041', XB=20.0,22.0,104.0,104.0,18.0,22.0, COLOR='WHITE', SURF_ID='wood'/ 
&OBST ID='单扇 - 与墙齐:600 x 1800mm:449005', XB=44.0,46.0,52.0,52.0,18.0,22.0, COLOR='WHITE', SURF_ID='wood'/ 
&OBST ID='现代办公桌:160x80:444903', XB=18.0,20.0,90.0,92.0,18.0,20.0, COLOR='WHITE', SURF_ID='Plastic'/  
&OBST ID='现代办公桌:160x80:444904', XB=24.0,24.0,90.0,92.0,18.0,20.0, COLOR='WHITE', SURF_ID='wood'/ 
&OBST ID='现代办公桌:160x80:444905', XB=18.0,20.0,86.0,86.0,18.0,20.0, COLOR='GRAY 97', SURF_ID='Plastic'/ 
&OBST ID='现代办公桌:160x80:444905', XB=20.0,20.0,84.0,86.0,18.0,20.0, RGB=189,187,185, SURF_ID='Steel'/ 
&OBST ID='现代办公桌:160x80:444906', XB=24.0,24.0,84.0,86.0,18.0,20.0, RGB=189,187,185, SURF_ID='Steel'/ 
&OBST ID='现代办公桌:160x80:444907', XB=18.0,20.0,82.0,82.0,18.0,20.0, COLOR='GRAY 97', SURF_ID='Plastic'/ 
&OBST ID='现代办公桌:160x80:444907', XB=20.0,20.0,80.0,82.0,18.0,20.0, RGB=189,187,185, SURF_ID='Steel'/ 
&OBST ID='现代办公桌:160x80:444908', XB=24.0,24.0,80.0,82.0,18.0,20.0, RGB=189,187,185, SURF_ID='Steel'/ 
&OBST ID='现代办公桌:160x80:444909', XB=18.0,20.0,72.0,74.0,18.0,20.0, COLOR='WHITE', SURF_ID='Plastic'/ 
&OBST ID='现代办公桌:160x80:444910', XB=24.0,24.0,72.0,74.0,18.0,20.0, COLOR='WHITE', SURF_ID='wood'/ 
&OBST ID='办公桌 1:办公桌 1:444923', XB=38.0,40.0,86.0,88.0,20.0,20.0, COLOR='WHITE', SURF_ID='wood'/ 
&OBST ID='文件柜:文件柜:444924', XB=38.0,38.0,86.0,88.0,18.0,20.0, RGB=189,187,185, SURF_ID='Steel'/ 
&OBST ID='文件柜:文件柜:444926', XB=40.0,40.0,86.0,88.0,18.0,20.0, RGB=189,187,185, SURF_ID='Steel'/ 
&OBST ID='文件柜:文件柜:444927', XB=38.0,40.0,88.0,88.0,18.0,20.0, RGB=189,187,185, SURF_ID='Steel'/ 
&OBST ID='办公桌 1:办公桌 1:444934', XB=38.0,40.0,88.0,90.0,20.0,20.0, COLOR='WHITE', SURF_ID='wood'/ 
&OBST ID='文件柜:文件柜:444935', XB=40.0,40.0,88.0,90.0,18.0,20.0, RGB=189,187,185, SURF_ID='Steel'/ 
&OBST ID='文件柜:文件柜:444936', XB=38.0,40.0,88.0,88.0,18.0,20.0, RGB=189,187,185, SURF_ID='Steel'/ 
&OBST ID='办公桌 1:办公桌 1:444952', XB=48.0,50.0,86.0,88.0,20.0,20.0, COLOR='WHITE', SURF_ID='wood'/ 
&OBST ID='文件柜:文件柜:444953', XB=48.0,48.0,86.0,88.0,18.0,20.0, RGB=189,187,185, SURF_ID='Steel'/ 
&OBST ID='文件柜:文件柜:444955', XB=50.0,50.0,86.0,88.0,18.0,20.0, RGB=189,187,185, SURF_ID='Steel'/ 
&OBST ID='办公桌 1:办公桌 1:444960', XB=48.0,50.0,88.0,90.0,20.0,20.0, COLOR='WHITE', SURF_ID='wood'/ 
&OBST ID='文件柜:文件柜:444964', XB=50.0,50.0,88.0,90.0,18.0,20.0, RGB=189,187,185, SURF_ID='Steel'/ 
&OBST ID='办公桌 1:办公桌 1:444980', XB=58.0,60.0,88.0,88.0,18.0,20.0, RGB=189,187,185, SURF_ID='Steel'/ 
&OBST ID='办公桌 1:办公桌 1:444981', XB=58.0,60.0,86.0,88.0,20.0,20.0, COLOR='WHITE', SURF_ID='wood'/ 
&OBST ID='文件柜:文件柜:444982', XB=58.0,58.0,86.0,88.0,18.0,20.0, RGB=189,187,185, SURF_ID='Steel'/ 
&OBST ID='文件柜:文件柜:444984', XB=60.0,60.0,86.0,88.0,18.0,20.0, RGB=189,187,185, SURF_ID='Steel'/ 
&OBST ID='办公桌 1:办公桌 1:444989', XB=58.0,60.0,88.0,90.0,20.0,20.0, COLOR='WHITE', SURF_ID='wood'/ 
&OBST ID='办公桌 1:办公桌 1:444989', XB=58.0,60.0,88.0,88.0,18.0,20.0, RGB=189,187,185, SURF_ID='Steel'/ 
&OBST ID='文件柜:文件柜:444993', XB=60.0,60.0,88.0,90.0,18.0,20.0, RGB=189,187,185, SURF_ID='Steel'/ 
&OBST ID='电脑桌:1350mm x 640mm:444998', XB=52.0,54.0,76.0,78.0,18.0,18.0, COLOR='WHITE', SURF_ID='wood'/ 
&OBST ID='电脑桌:1350mm x 640mm:444998', XB=52.0,54.0,76.0,78.0,20.0,20.0, COLOR='WHITE', SURF_ID='wood'/
&OBST ID='电脑桌:1350mm x 640mm:444998', XB=52.0,54.0,76.0,76.0,18.0,20.0, COLOR='WHITE', SURF_ID='wood'/ 
&OBST ID='电脑桌:1350mm x 640mm:444998', XB=52.0,54.0,78.0,78.0,18.0,20.0, COLOR='WHITE', SURF_ID='wood'/   
&OBST ID='电脑桌:1350mm x 640mm:444998', XB=52.0,52.0,76.0,78.0,18.0,20.0, COLOR='GRAY 97', SURF_ID='Plastic'/
&OBST ID='电脑桌:1350mm x 640mm:444998', XB=54.0,54.0,76.0,78.0,18.0,20.0, COLOR='WHITE', SURF_ID='wood'/ 
&OBST ID='电脑桌:1350mm x 640mm:445000', XB=60.0,62.0,76.0,78.0,20.0,20.0, COLOR='GRAY 97', SURF_ID='Plastic'/ 
&OBST ID='电脑桌:1350mm x 640mm:445000', XB=60.0,62.0,78.0,78.0,18.0,20.0, COLOR='GRAY 97', SURF_ID='Plastic'/ 
&OBST ID='电脑桌:1350mm x 640mm:445000', XB=60.0,60.0,76.0,78.0,18.0,20.0, COLOR='GRAY 97', SURF_ID='Plastic'/
&OBST ID='电脑桌:1350mm x 640mm:445000', XB=62.0,62.0,76.0,78.0,18.0,20.0, COLOR='GRAY 97', SURF_ID='Plastic'/ 
&OBST ID='电脑桌:1350mm x 640mm:445002', XB=52.0,54.0,74.0,74.0,18.0,20.0, COLOR='WHITE', SURF_ID='wood'/   
&OBST ID='电脑桌:1350mm x 640mm:445004', XB=60.0,62.0,74.0,74.0,18.0,20.0, COLOR='GRAY 97', SURF_ID='Plastic'/ 
&OBST ID='电脑桌:1350mm x 640mm:445006', XB=46.0,48.0,76.0,78.0,20.0,20.0, COLOR='GRAY 97', SURF_ID='Plastic'/ 
&OBST ID='电脑桌:1350mm x 640mm:445006', XB=46.0,48.0,78.0,78.0,18.0,20.0, COLOR='GRAY 97', SURF_ID='Plastic'/ 
&OBST ID='电脑桌:1350mm x 640mm:445006', XB=46.0,46.0,76.0,78.0,18.0,20.0, COLOR='GRAY 97', SURF_ID='Plastic'/
&OBST ID='电脑桌:1350mm x 640mm:445006', XB=48.0,48.0,76.0,78.0,18.0,20.0, COLOR='GRAY 97', SURF_ID='Plastic'/ 
&OBST ID='صندلی چرخ دار:صندلی چرخ دار:445007', XB=46.0,48.0,76.0,78.0,20.0,20.0, RGB=130,132,163, SURF_ID='textile'/ 
&OBST ID='صندلی چرخ دار:صندلی چرخ دار:445007', XB=46.0,48.0,76.0,76.0,18.0,20.0, RGB=130,132,163, SURF_ID='textile'/ 
&OBST ID='电脑桌:1350mm x 640mm:445008', XB=46.0,48.0,74.0,74.0,18.0,20.0, COLOR='GRAY 97', SURF_ID='Plastic'/ 
&OBST ID='电脑桌:1350mm x 640mm:445008', XB=46.0,46.0,72.0,74.0,18.0,20.0, COLOR='WHITE', SURF_ID='wood'/ 
&OBST ID='صندلی چرخ دار:صندلی چرخ دار:445009', XB=46.0,48.0,72.0,74.0,20.0,20.0, RGB=130,132,163, SURF_ID='textile'/ 
&OBST ID='صندلی چرخ دار:صندلی چرخ دار:445009', XB=46.0,48.0,74.0,74.0,18.0,20.0, RGB=130,132,163, SURF_ID='textile'/ 
&OBST ID='电脑桌:1350mm x 640mm:445014', XB=62.0,64.0,54.0,54.0,18.0,20.0, COLOR='GRAY 97', SURF_ID='Plastic'/ 
&OBST ID='电脑桌:1350mm x 640mm:445016', XB=38.0,40.0,64.0,64.0,18.0,20.0, COLOR='GRAY 97', SURF_ID='Plastic'/ 
&OBST ID='电脑桌:1350mm x 640mm:445016', XB=38.0,38.0,62.0,64.0,18.0,20.0, COLOR='WHITE', SURF_ID='wood'/ 
&OBST ID='صندلی چرخ دار:صندلی چرخ دار:445017', XB=38.0,40.0,64.0,64.0,18.0,20.0, RGB=130,132,163, SURF_ID='textile'/ 
&OBST ID='电脑桌:1350mm x 640mm:445018', XB=38.0,40.0,58.0,60.0,20.0,20.0, COLOR='GRAY 97', SURF_ID='Plastic'/ 
&OBST ID='电脑桌:1350mm x 640mm:445018', XB=38.0,40.0,60.0,60.0,18.0,20.0, COLOR='GRAY 97', SURF_ID='Plastic'/ 
&OBST ID='电脑桌:1350mm x 640mm:445018', XB=38.0,38.0,58.0,60.0,18.0,20.0, COLOR='GRAY 97', SURF_ID='Plastic'/
&OBST ID='电脑桌:1350mm x 640mm:445018', XB=40.0,40.0,58.0,60.0,18.0,20.0, COLOR='GRAY 97', SURF_ID='Plastic'/ 
&OBST ID='صندلی چرخ دار:صندلی چرخ دار:445019', XB=38.0,40.0,58.0,60.0,20.0,20.0, RGB=130,132,163, SURF_ID='textile'/ 
&OBST ID='صندلی چرخ دار:صندلی چرخ دار:445019', XB=38.0,40.0,58.0,58.0,18.0,20.0, RGB=130,132,163, SURF_ID='textile'/ 
&OBST ID='电脑桌:1350mm x 640mm:445020', XB=38.0,40.0,54.0,54.0,18.0,20.0, COLOR='GRAY 97', SURF_ID='Plastic'/ 
&OBST ID='صندلی چرخ دار:صندلی چرخ دار:445021', XB=38.0,40.0,54.0,54.0,18.0,20.0, RGB=130,132,163, SURF_ID='textile'/ 
&OBST ID='电脑桌:1350mm x 640mm:445022', XB=38.0,40.0,48.0,50.0,20.0,20.0, COLOR='GRAY 97', SURF_ID='Plastic'/ 
&OBST ID='电脑桌:1350mm x 640mm:445022', XB=38.0,40.0,50.0,50.0,18.0,20.0, COLOR='GRAY 97', SURF_ID='Plastic'/ 
&OBST ID='电脑桌:1350mm x 640mm:445022', XB=38.0,38.0,48.0,50.0,18.0,20.0, COLOR='GRAY 97', SURF_ID='Plastic'/
&OBST ID='电脑桌:1350mm x 640mm:445022', XB=40.0,40.0,48.0,50.0,18.0,20.0, COLOR='GRAY 97', SURF_ID='Plastic'/ 
&OBST ID='صندلی چرخ دار:صندلی چرخ دار:445023', XB=38.0,40.0,48.0,50.0,20.0,20.0, RGB=130,132,163, SURF_ID='textile'/ 
&OBST ID='صندلی چرخ دار:صندلی چرخ دار:445023', XB=38.0,40.0,48.0,48.0,18.0,20.0, RGB=130,132,163, SURF_ID='textile'/ 
&OBST ID='电脑桌:1350mm x 640mm:445024', XB=38.0,40.0,44.0,44.0,18.0,20.0, COLOR='GRAY 97', SURF_ID='Plastic'/ 
&OBST ID='صندلی چرخ دار:صندلی چرخ دار:445025', XB=38.0,40.0,44.0,44.0,18.0,20.0, RGB=130,132,163, SURF_ID='textile'/ 
&OBST ID='电脑桌:1350mm x 640mm:445026', XB=38.0,40.0,40.0,40.0,18.0,20.0, COLOR='GRAY 97', SURF_ID='Plastic'/ 
&OBST ID='电脑桌:1350mm x 640mm:445026', XB=38.0,38.0,38.0,40.0,18.0,20.0, COLOR='WHITE', SURF_ID='wood'/ 
&OBST ID='صندلی چرخ دار:صندلی چرخ دار:445027', XB=38.0,40.0,40.0,40.0,18.0,20.0, RGB=130,132,163, SURF_ID='textile'/ 
&OBST ID='电脑桌:1350mm x 640mm:445031', XB=52.0,54.0,108.0,108.0,18.0,20.0, COLOR='WHITE', SURF_ID='wood'/   
&OBST ID='电脑桌:1350mm x 640mm:445033', XB=60.0,62.0,108.0,108.0,18.0,20.0, COLOR='GRAY 97', SURF_ID='Plastic'/ 
&OBST ID='电脑桌:1350mm x 640mm:445035', XB=46.0,48.0,108.0,108.0,18.0,20.0, COLOR='GRAY 97', SURF_ID='Plastic'/ 
&OBST ID='办公椅1:办公椅1:445048', XB=30.0,32.0,106.0,108.0,20.0,20.0, RGB=130,132,163, SURF_ID='textile'/ 
&OBST ID='办公桌 1:办公桌 1:445053', XB=30.0,32.0,104.0,106.0,20.0,20.0, COLOR='WHITE', SURF_ID='wood'/ 
&OBST ID='办公桌 1:办公桌 1:445053', XB=30.0,32.0,104.0,104.0,18.0,20.0, RGB=189,187,185, SURF_ID='Steel'/ 
&OBST ID='文件柜:文件柜:445058', XB=30.0,30.0,104.0,106.0,18.0,20.0, RGB=189,187,185, SURF_ID='Steel'/ 
&OBST ID='办公桌 1:办公桌 1:445062', XB=30.0,32.0,106.0,106.0,18.0,20.0, RGB=189,187,185, SURF_ID='Steel'/ 
&OBST ID='办公椅1:办公椅1:445075', XB=84.0,86.0,104.0,106.0,20.0,20.0, RGB=130,132,163, SURF_ID='textile'/ 
&OBST ID='文件柜:文件柜:445086', XB=84.0,86.0,104.0,104.0,18.0,20.0, RGB=189,187,185, SURF_ID='Steel'/ 
&OBST ID='文件柜:文件柜:445087', XB=84.0,84.0,104.0,106.0,18.0,20.0, RGB=189,187,185, SURF_ID='Steel'/ 
&OBST ID='文件柜:文件柜:445095', XB=84.0,86.0,106.0,106.0,18.0,20.0, RGB=189,187,185, SURF_ID='Steel'/ 
&OBST ID='电脑桌:1350mm x 640mm:445100', XB=100.0,100.0,106.0,108.0,18.0,20.0, COLOR='WHITE', SURF_ID='wood'/ 
&OBST ID='电脑桌:1350mm x 640mm:445102', XB=106.0,108.0,106.0,108.0,18.0,18.0, COLOR='WHITE', SURF_ID='wood'/ 
&OBST ID='电脑桌:1350mm x 640mm:445102', XB=106.0,108.0,106.0,108.0,20.0,20.0, COLOR='WHITE', SURF_ID='wood'/ 
&OBST ID='电脑桌:1350mm x 640mm:445102', XB=106.0,108.0,106.0,106.0,18.0,20.0, COLOR='WHITE', SURF_ID='wood'/ 
&OBST ID='电脑桌:1350mm x 640mm:445102', XB=106.0,108.0,108.0,108.0,18.0,20.0, COLOR='WHITE', SURF_ID='wood'/   
&OBST ID='电脑桌:1350mm x 640mm:445102', XB=106.0,106.0,106.0,108.0,18.0,20.0, COLOR='WHITE', SURF_ID='wood'/ 
&OBST ID='电脑桌:1350mm x 640mm:445102', XB=108.0,108.0,106.0,108.0,18.0,20.0, COLOR='WHITE', SURF_ID='wood'/ 
&OBST ID='电脑桌:1350mm x 640mm:445106', XB=106.0,108.0,102.0,102.0,18.0,20.0, COLOR='WHITE', SURF_ID='wood'/   
&OBST ID='办公椅1:办公椅1:445112', XB=92.0,94.0,104.0,106.0,20.0,20.0, RGB=130,132,163, SURF_ID='textile'/ 
&OBST ID='办公椅1:办公椅1:445116', XB=90.0,92.0,104.0,106.0,20.0,20.0, RGB=130,132,163, SURF_ID='textile'/ 
&OBST ID='文件柜:文件柜:445124', XB=92.0,92.0,104.0,106.0,18.0,20.0, RGB=189,187,185, SURF_ID='Steel'/ 
&OBST ID='现代办公桌:160x80:445138', XB=118.0,120.0,108.0,110.0,20.0,20.0, RGB=130,132,163, SURF_ID='textile'/ 
&OBST ID='现代办公桌:160x80:445138', XB=118.0,118.0,108.0,110.0,18.0,20.0, COLOR='WHITE', SURF_ID='wood'/ 
&OBST ID='现代办公桌:160x80:445139', XB=138.0,140.0,108.0,110.0,20.0,20.0, RGB=130,132,163, SURF_ID='textile'/
&OBST ID='现代办公桌:160x80:445139', XB=138.0,140.0,108.0,108.0,18.0,20.0, COLOR='WHITE', SURF_ID='wood'/ 
&OBST ID='现代办公桌:160x80:445139', XB=138.0,138.0,108.0,110.0,18.0,20.0, COLOR='WHITE', SURF_ID='wood'/ 
&OBST ID='现代办公桌:160x80:445140', XB=128.0,130.0,108.0,110.0,20.0,20.0, RGB=130,132,163, SURF_ID='textile'/
&OBST ID='现代办公桌:160x80:445140', XB=128.0,130.0,108.0,108.0,18.0,20.0, RGB=189,187,185, SURF_ID='Steel'/ 
&OBST ID='现代办公桌:160x80:445140', XB=128.0,128.0,108.0,110.0,18.0,20.0, COLOR='WHITE', SURF_ID='wood'/ 
&OBST ID='现代办公桌:160x80:445141', XB=150.0,152.0,106.0,108.0,20.0,20.0, RGB=189,187,185, SURF_ID='Steel'/ 
&OBST ID='现代办公桌:160x80:445141', XB=150.0,152.0,108.0,108.0,18.0,20.0, COLOR='WHITE', SURF_ID='wood'/ 
&OBST ID='现代办公桌:160x80:445142', XB=138.0,140.0,102.0,104.0,20.0,20.0, RGB=130,132,163, SURF_ID='textile'/
&OBST ID='现代办公桌:160x80:445142', XB=138.0,140.0,102.0,102.0,18.0,20.0, COLOR='WHITE', SURF_ID='wood'/ 
&OBST ID='现代办公桌:160x80:445142', XB=138.0,138.0,102.0,104.0,18.0,20.0, COLOR='WHITE', SURF_ID='wood'/ 
&OBST ID='现代办公桌:160x80:445143', XB=150.0,152.0,102.0,104.0,18.0,18.0, COLOR='WHITE', SURF_ID='wood'/ 
&OBST ID='现代办公桌:160x80:445143', XB=150.0,152.0,102.0,104.0,20.0,20.0, RGB=130,132,163, SURF_ID='textile'/ 
&OBST ID='现代办公桌:160x80:445143', XB=150.0,152.0,104.0,104.0,18.0,20.0, COLOR='WHITE', SURF_ID='wood'/ 
&OBST ID='现代办公桌:160x80:445143', XB=152.0,152.0,102.0,104.0,18.0,20.0, COLOR='WHITE', SURF_ID='wood'/ 
&OBST ID='现代办公桌:160x80:445144', XB=162.0,164.0,108.0,108.0,18.0,20.0, COLOR='WHITE', SURF_ID='wood'/ 
&OBST ID='现代办公桌:160x80:445145', XB=162.0,164.0,102.0,104.0,18.0,18.0, COLOR='WHITE', SURF_ID='wood'/ 
&OBST ID='现代办公桌:160x80:445145', XB=162.0,164.0,102.0,104.0,20.0,20.0, RGB=130,132,163, SURF_ID='textile'/ 
&OBST ID='现代办公桌:160x80:445145', XB=162.0,164.0,104.0,104.0,18.0,20.0, COLOR='WHITE', SURF_ID='wood'/ 
&OBST ID='现代办公桌:160x80:445145', XB=164.0,164.0,102.0,104.0,18.0,20.0, COLOR='WHITE', SURF_ID='wood'/ 
&OBST ID='办公桌 1:办公桌 1:445157', XB=130.0,132.0,86.0,88.0,20.0,20.0, COLOR='WHITE', SURF_ID='wood'/ 
&OBST ID='文件柜:文件柜:445159', XB=130.0,130.0,86.0,88.0,18.0,20.0, RGB=189,187,185, SURF_ID='Steel'/ 
&OBST ID='文件柜:文件柜:445161', XB=130.0,132.0,86.0,88.0,18.0,20.0, RGB=189,187,185, SURF_ID='Steel'/ 
&OBST ID='办公桌 1:办公桌 1:445166', XB=130.0,132.0,88.0,90.0,20.0,20.0, COLOR='WHITE', SURF_ID='wood'/ 
&OBST ID='文件柜:文件柜:445170', XB=130.0,132.0,88.0,90.0,18.0,20.0, RGB=189,187,185, SURF_ID='Steel'/ 
&OBST ID='办公椅1:办公椅1:445180', XB=130.0,132.0,76.0,78.0,20.0,20.0, RGB=130,132,163, SURF_ID='textile'/ 
&OBST ID='文件柜:文件柜:445190', XB=130.0,132.0,76.0,76.0,18.0,20.0, RGB=189,187,185, SURF_ID='Steel'/ 
&OBST ID='文件柜:文件柜:445199', XB=130.0,132.0,78.0,78.0,18.0,20.0, RGB=189,187,185, SURF_ID='Steel'/ 
&OBST ID='文件柜:文件柜:445200', XB=130.0,130.0,76.0,78.0,18.0,20.0, RGB=189,187,185, SURF_ID='Steel'/ 
&OBST ID='办公椅1:办公椅1:445208', XB=146.0,148.0,86.0,86.0,18.0,20.0, COLOR='GRAY 97', SURF_ID='Plastic'/ 
&OBST ID='办公椅1:办公椅1:445209', XB=146.0,148.0,86.0,88.0,20.0,20.0, RGB=130,132,163, SURF_ID='textile'/ 
&OBST ID='办公椅1:办公椅1:445209', XB=146.0,148.0,88.0,88.0,18.0,20.0, COLOR='GRAY 97', SURF_ID='Plastic'/ 
&OBST ID='办公椅1:办公椅1:445211', XB=144.0,146.0,86.0,88.0,20.0,20.0, RGB=130,132,163, SURF_ID='textile'/ 
&OBST ID='文件柜:文件柜:445219', XB=146.0,148.0,86.0,86.0,18.0,20.0, RGB=189,187,185, SURF_ID='Steel'/ 
&OBST ID='文件柜:文件柜:445228', XB=146.0,148.0,88.0,88.0,18.0,20.0, RGB=189,187,185, SURF_ID='Steel'/ 
&OBST ID='文件柜:文件柜:445229', XB=146.0,146.0,86.0,88.0,18.0,20.0, RGB=189,187,185, SURF_ID='Steel'/ 
&OBST ID='现代办公桌:160x80:445234', XB=146.0,148.0,74.0,74.0,18.0,20.0, COLOR='WHITE', SURF_ID='wood'/ 
&OBST ID='电脑桌:1350mm x 640mm:445236', XB=74.0,76.0,54.0,54.0,18.0,20.0, COLOR='GRAY 97', SURF_ID='Plastic'/ 
&OBST ID='电脑桌:1350mm x 640mm:445238', XB=82.0,84.0,54.0,54.0,18.0,20.0, COLOR='GRAY 97', SURF_ID='Plastic'/ 
&OBST ID='电脑桌:1350mm x 640mm:445248', XB=80.0,82.0,64.0,64.0,18.0,20.0, COLOR='GRAY 97', SURF_ID='Plastic'/ 
&OBST ID='电脑桌:1350mm x 640mm:445250', XB=72.0,74.0,64.0,64.0,18.0,20.0, COLOR='GRAY 97', SURF_ID='Plastic'/ 
&OBST ID='电脑桌:1350mm x 640mm:445250', XB=72.0,72.0,62.0,64.0,18.0,20.0, COLOR='WHITE', SURF_ID='wood'/ 
&OBST ID='电脑桌:1350mm x 640mm:445252', XB=66.0,68.0,64.0,64.0,18.0,20.0, COLOR='GRAY 97', SURF_ID='Plastic'/ 
&OBST ID='电脑桌:1350mm x 640mm:445252', XB=66.0,66.0,62.0,64.0,18.0,20.0, COLOR='WHITE', SURF_ID='wood'/ 
&OBST ID='صندلی چرخ دار:صندلی چرخ دار:445253', XB=66.0,68.0,64.0,64.0,18.0,20.0, RGB=130,132,163, SURF_ID='textile'/ 
&OBST ID='电脑桌:1350mm x 640mm:445254', XB=60.0,62.0,64.0,64.0,18.0,20.0, COLOR='GRAY 97', SURF_ID='Plastic'/ 
&OBST ID='电脑桌:1350mm x 640mm:445254', XB=60.0,60.0,62.0,64.0,18.0,20.0, COLOR='WHITE', SURF_ID='wood'/ 
&OBST ID='电脑桌:1350mm x 640mm:445256', XB=54.0,56.0,64.0,64.0,18.0,20.0, COLOR='GRAY 97', SURF_ID='Plastic'/ 
&OBST ID='电脑桌:1350mm x 640mm:445256', XB=54.0,54.0,62.0,64.0,18.0,20.0, COLOR='WHITE', SURF_ID='wood'/ 
&OBST ID='电脑桌:1350mm x 640mm:445258', XB=48.0,48.0,62.0,64.0,18.0,20.0, COLOR='WHITE', SURF_ID='wood'/ 
&OBST ID='电脑桌:1350mm x 640mm:445260', XB=106.0,108.0,64.0,64.0,18.0,20.0, COLOR='GRAY 97', SURF_ID='Plastic'/ 
&OBST ID='电脑桌:1350mm x 640mm:445260', XB=106.0,106.0,62.0,64.0,18.0,20.0, COLOR='WHITE', SURF_ID='wood'/ 
&OBST ID='电脑桌:1350mm x 640mm:445262', XB=112.0,114.0,62.0,64.0,18.0,18.0, COLOR='WHITE', SURF_ID='wood'/ 
&OBST ID='电脑桌:1350mm x 640mm:445262', XB=112.0,114.0,62.0,64.0,20.0,20.0, COLOR='WHITE', SURF_ID='wood'/ 
&OBST ID='电脑桌:1350mm x 640mm:445262', XB=112.0,114.0,62.0,62.0,18.0,20.0, COLOR='WHITE', SURF_ID='wood'/ 
&OBST ID='电脑桌:1350mm x 640mm:445262', XB=112.0,114.0,64.0,64.0,18.0,20.0, COLOR='WHITE', SURF_ID='wood'/   
&OBST ID='电脑桌:1350mm x 640mm:445262', XB=112.0,112.0,62.0,64.0,18.0,20.0, COLOR='WHITE', SURF_ID='wood'/ 
&OBST ID='电脑桌:1350mm x 640mm:445262', XB=114.0,114.0,62.0,64.0,18.0,20.0, COLOR='WHITE', SURF_ID='wood'/ 
&OBST ID='电脑桌:1350mm x 640mm:445264', XB=120.0,122.0,64.0,64.0,18.0,20.0, COLOR='GRAY 97', SURF_ID='Plastic'/ 
&OBST ID='电脑桌:1350mm x 640mm:445266', XB=128.0,130.0,62.0,62.0,18.0,20.0, COLOR='GRAY 97', SURF_ID='Plastic'/ 
&OBST ID='电脑桌:1350mm x 640mm:445268', XB=134.0,136.0,62.0,62.0,18.0,20.0, COLOR='GRAY 97', SURF_ID='Plastic'/ 
&OBST ID='电脑桌:1350mm x 640mm:445270', XB=108.0,110.0,56.0,56.0,18.0,20.0, COLOR='GRAY 97', SURF_ID='Plastic'/ 
&OBST ID='电脑桌:1350mm x 640mm:445270', XB=108.0,108.0,54.0,56.0,18.0,20.0, COLOR='WHITE', SURF_ID='wood'/ 
&OBST ID='صندلی چرخ دار:صندلی چرخ دار:445271', XB=108.0,110.0,54.0,56.0,20.0,20.0, RGB=130,132,163, SURF_ID='textile'/ 
&OBST ID='电脑桌:1350mm x 640mm:445272', XB=118.0,120.0,56.0,56.0,18.0,20.0, COLOR='GRAY 97', SURF_ID='Plastic'/ 
&OBST ID='电脑桌:1350mm x 640mm:445272', XB=118.0,118.0,54.0,56.0,18.0,20.0, COLOR='WHITE', SURF_ID='wood'/ 
&OBST ID='صندلی چرخ دار:صندلی چرخ دار:445273', XB=118.0,120.0,54.0,56.0,20.0,20.0, RGB=130,132,163, SURF_ID='textile'/ 
&OBST ID='电脑桌:1350mm x 640mm:445274', XB=128.0,130.0,54.0,56.0,18.0,18.0, COLOR='WHITE', SURF_ID='wood'/ 
&OBST ID='电脑桌:1350mm x 640mm:445274', XB=128.0,130.0,54.0,56.0,20.0,20.0, COLOR='WHITE', SURF_ID='wood'/ 
&OBST ID='电脑桌:1350mm x 640mm:445274', XB=128.0,130.0,54.0,54.0,18.0,20.0, COLOR='WHITE', SURF_ID='wood'/ 
&OBST ID='电脑桌:1350mm x 640mm:445274', XB=128.0,130.0,56.0,56.0,18.0,20.0, COLOR='WHITE', SURF_ID='wood'/   
&OBST ID='电脑桌:1350mm x 640mm:445274', XB=128.0,128.0,54.0,56.0,18.0,20.0, COLOR='WHITE', SURF_ID='wood'/ 
&OBST ID='电脑桌:1350mm x 640mm:445274', XB=130.0,130.0,54.0,56.0,18.0,20.0, COLOR='WHITE', SURF_ID='wood'/ 
&OBST ID='现代办公桌:160x80:445276', XB=146.0,148.0,64.0,66.0,20.0,20.0, RGB=130,132,163, SURF_ID='textile'/ 
&OBST ID='现代办公桌:160x80:445276', XB=146.0,148.0,64.0,64.0,18.0,20.0, COLOR='WHITE', SURF_ID='wood'/ 
&OBST ID='现代办公桌:160x80:445277', XB=154.0,156.0,64.0,66.0,20.0,20.0, RGB=130,132,163, SURF_ID='textile'/ 
&OBST ID='现代办公桌:160x80:445278', XB=146.0,148.0,54.0,56.0,18.0,18.0, COLOR='WHITE', SURF_ID='wood'/ 
&OBST ID='现代办公桌:160x80:445278', XB=146.0,148.0,54.0,56.0,20.0,20.0, RGB=130,132,163, SURF_ID='textile'/ 
&OBST ID='现代办公桌:160x80:445278', XB=146.0,148.0,54.0,54.0,18.0,20.0, COLOR='WHITE', SURF_ID='wood'/ 
&OBST ID='现代办公桌:160x80:445278', XB=148.0,148.0,54.0,56.0,18.0,20.0, COLOR='WHITE', SURF_ID='wood'/ 
&OBST ID='现代办公桌:160x80:445279', XB=154.0,156.0,54.0,56.0,18.0,18.0, COLOR='WHITE', SURF_ID='wood'/ 
&OBST ID='现代办公桌:160x80:445279', XB=154.0,156.0,54.0,56.0,20.0,20.0, RGB=130,132,163, SURF_ID='textile'/ 
&OBST ID='现代办公桌:160x80:445279', XB=154.0,156.0,54.0,54.0,18.0,20.0, COLOR='WHITE', SURF_ID='wood'/ 
&OBST ID='现代办公桌:160x80:445279', XB=156.0,156.0,54.0,56.0,18.0,20.0, COLOR='WHITE', SURF_ID='wood'/ 
&OBST ID='现代办公桌:160x80:445280', XB=164.0,166.0,54.0,56.0,18.0,18.0, COLOR='WHITE', SURF_ID='wood'/ 
&OBST ID='现代办公桌:160x80:445280', XB=164.0,166.0,54.0,56.0,20.0,20.0, RGB=130,132,163, SURF_ID='textile'/ 
&OBST ID='现代办公桌:160x80:445280', XB=164.0,164.0,54.0,56.0,18.0,20.0, COLOR='WHITE', SURF_ID='wood'/ 
&OBST ID='现代办公桌:160x80:445280', XB=166.0,166.0,54.0,56.0,18.0,20.0, COLOR='GRAY 97', SURF_ID='Plastic'/ 
&OBST ID='现代办公桌:160x80:445281', XB=164.0,166.0,62.0,64.0,18.0,18.0, COLOR='WHITE', SURF_ID='wood'/ 
&OBST ID='现代办公桌:160x80:445281', XB=164.0,166.0,62.0,64.0,20.0,20.0, RGB=130,132,163, SURF_ID='textile'/
&OBST ID='现代办公桌:160x80:445281', XB=164.0,164.0,62.0,64.0,18.0,20.0, COLOR='WHITE', SURF_ID='wood'/ 
&OBST ID='现代办公桌:160x80:445281', XB=166.0,166.0,62.0,64.0,18.0,20.0, COLOR='GRAY 97', SURF_ID='Plastic'/ 
&OBST ID='电脑桌:1350mm x 640mm:445283', XB=156.0,158.0,78.0,80.0,20.0,20.0, COLOR='GRAY 97', SURF_ID='Plastic'/ 
&OBST ID='电脑桌:1350mm x 640mm:445283', XB=156.0,158.0,80.0,80.0,18.0,20.0, COLOR='GRAY 97', SURF_ID='Plastic'/ 
&OBST ID='电脑桌:1350mm x 640mm:445283', XB=156.0,156.0,78.0,80.0,18.0,20.0, COLOR='GRAY 97', SURF_ID='Plastic'/ 
&OBST ID='电脑桌:1350mm x 640mm:445283', XB=158.0,158.0,78.0,80.0,18.0,20.0, COLOR='GRAY 97', SURF_ID='Plastic'/ 
&OBST ID='صندلی چرخ دار:صندلی چرخ دار:445284', XB=156.0,158.0,78.0,78.0,18.0,20.0, RGB=130,132,163, SURF_ID='textile'/ 
&OBST ID='电脑桌:1350mm x 640mm:445285', XB=162.0,162.0,78.0,80.0,18.0,20.0, COLOR='GRAY 97', SURF_ID='Plastic'/ 
&OBST ID='电脑桌:1350mm x 640mm:445287', XB=166.0,168.0,78.0,80.0,20.0,20.0, COLOR='GRAY 97', SURF_ID='Plastic'/ 
&OBST ID='电脑桌:1350mm x 640mm:445287', XB=166.0,168.0,80.0,80.0,18.0,20.0, COLOR='GRAY 97', SURF_ID='Plastic'/ 
&OBST ID='电脑桌:1350mm x 640mm:445287', XB=166.0,166.0,78.0,80.0,18.0,20.0, COLOR='GRAY 97', SURF_ID='Plastic'/ 
&OBST ID='电脑桌:1350mm x 640mm:445287', XB=168.0,168.0,78.0,80.0,18.0,20.0, COLOR='GRAY 97', SURF_ID='Plastic'/ 
&OBST ID='电脑桌:1350mm x 640mm:445289', XB=156.0,158.0,74.0,74.0,18.0,20.0, COLOR='GRAY 97', SURF_ID='Plastic'/ 
&OBST ID='صندلی چرخ دار:صندلی چرخ دار:445290', XB=156.0,158.0,74.0,74.0,18.0,20.0, RGB=130,132,163, SURF_ID='textile'/ 
&OBST ID='电脑桌:1350mm x 640mm:445291', XB=162.0,162.0,74.0,76.0,18.0,20.0, COLOR='GRAY 97', SURF_ID='Plastic'/ 
&OBST ID='电脑桌:1350mm x 640mm:445293', XB=166.0,168.0,74.0,76.0,20.0,20.0, COLOR='GRAY 97', SURF_ID='Plastic'/ 
&OBST ID='电脑桌:1350mm x 640mm:445293', XB=166.0,168.0,76.0,76.0,18.0,20.0, COLOR='GRAY 97', SURF_ID='Plastic'/ 
&OBST ID='电脑桌:1350mm x 640mm:445293', XB=166.0,166.0,74.0,76.0,18.0,20.0, COLOR='GRAY 97', SURF_ID='Plastic'/ 
&OBST ID='电脑桌:1350mm x 640mm:445293', XB=168.0,168.0,74.0,76.0,18.0,20.0, COLOR='GRAY 97', SURF_ID='Plastic'/ 
&OBST ID='电脑桌:1350mm x 640mm:445295', XB=166.0,166.0,70.0,72.0,18.0,20.0, COLOR='WHITE', SURF_ID='wood'/ 
&OBST ID='صندلی چرخ دار:صندلی چرخ دار:445296', XB=166.0,166.0,70.0,72.0,18.0,20.0, RGB=130,132,163, SURF_ID='textile'/ 
&OBST ID='电脑桌:1350mm x 640mm:445297', XB=20.0,22.0,62.0,64.0,20.0,20.0, COLOR='GRAY 97', SURF_ID='Plastic'/ 
&OBST ID='电脑桌:1350mm x 640mm:445297', XB=20.0,22.0,64.0,64.0,18.0,20.0, COLOR='GRAY 97', SURF_ID='Plastic'/ 
&OBST ID='电脑桌:1350mm x 640mm:445297', XB=20.0,20.0,62.0,64.0,18.0,20.0, COLOR='GRAY 97', SURF_ID='Plastic'/ 
&OBST ID='电脑桌:1350mm x 640mm:445297', XB=22.0,22.0,62.0,64.0,18.0,20.0, COLOR='GRAY 97', SURF_ID='Plastic'/ 
&OBST ID='电脑桌:1350mm x 640mm:445299', XB=20.0,22.0,56.0,56.0,18.0,20.0, COLOR='GRAY 97', SURF_ID='Plastic'/ 
&OBST ID='电脑桌:1350mm x 640mm:445299', XB=20.0,20.0,54.0,56.0,18.0,20.0, COLOR='WHITE', SURF_ID='wood'/ 
&OBST ID='电脑桌:1350mm x 640mm:445301', XB=22.0,22.0,48.0,50.0,18.0,20.0, COLOR='GRAY 97', SURF_ID='Plastic'/ 
&OBST ID='楼板:常规 - 120mm:448290', XB=16.0,168.0,52.0,112.0,18.0,18.0, RGB=189,187,185, SURF_ID='Steel'/ 
&OBST ID='楼板:常规 - 120mm:448290', XB=20.0,66.0,30.0,52.0,18.0,18.0, RGB=189,187,185, SURF_ID='Steel'/ 
&OBST ID='基本墙:常规 - 200mm:444755', XB=16.0,18.0,112.0,112.0,18.0,28.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:常规 - 200mm:444755', XB=18.0,168.0,112.0,112.0,18.0,22.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:常规 - 200mm:444755', XB=18.0,168.0,112.0,112.0,24.0,28.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:常规 - 200mm:444755', XB=168.0,170.0,112.0,112.0,18.0,28.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:常规 - 200mm:444757', XB=22.0,24.0,98.0,112.0,18.0,28.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:常规 - 200mm:444758', XB=24.0,44.0,98.0,98.0,18.0,28.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:常规 - 200mm:444758', XB=44.0,46.0,98.0,98.0,22.0,28.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:常规 - 200mm:444758', XB=46.0,60.0,98.0,98.0,18.0,28.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:常规 - 200mm:444758', XB=60.0,62.0,98.0,98.0,22.0,28.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:常规 - 200mm:444758', XB=62.0,68.0,98.0,98.0,18.0,28.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:常规 - 200mm:444758', XB=68.0,70.0,98.0,98.0,22.0,28.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:常规 - 200mm:444758', XB=70.0,76.0,98.0,98.0,18.0,28.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:常规 - 200mm:444758', XB=76.0,78.0,98.0,98.0,22.0,28.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:常规 - 200mm:444758', XB=78.0,84.0,98.0,98.0,18.0,28.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:常规 - 200mm:444758', XB=84.0,86.0,98.0,98.0,22.0,28.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:常规 - 200mm:444758', XB=86.0,92.0,98.0,98.0,18.0,28.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:常规 - 200mm:444758', XB=92.0,94.0,98.0,98.0,22.0,28.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:常规 - 200mm:444758', XB=94.0,98.0,98.0,98.0,18.0,28.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:常规 - 200mm:444758', XB=98.0,100.0,98.0,98.0,22.0,28.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:常规 - 200mm:444758', XB=100.0,148.0,98.0,98.0,18.0,28.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:常规 - 200mm:444758', XB=148.0,150.0,98.0,98.0,22.0,28.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:常规 - 200mm:444758', XB=150.0,168.0,98.0,98.0,18.0,28.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:常规 - 200mm:444759', XB=40.0,40.0,98.0,106.0,18.0,28.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:常规 - 200mm:444759', XB=40.0,40.0,108.0,112.0,18.0,28.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:常规 - 200mm:444759', XB=40.0,40.0,106.0,108.0,22.0,28.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:常规 - 200mm:444760', XB=80.0,80.0,98.0,112.0,18.0,28.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:常规 - 200mm:444761', XB=96.0,96.0,98.0,112.0,18.0,28.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:常规 - 200mm:444762', XB=112.0,112.0,98.0,112.0,18.0,28.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:常规 - 200mm:444763', XB=112.0,134.0,104.0,104.0,18.0,28.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:常规 - 200mm:444764', XB=134.0,134.0,100.0,104.0,18.0,28.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:常规 - 200mm:444764', XB=134.0,134.0,98.0,100.0,22.0,28.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:常规 - 200mm:444765', XB=16.0,20.0,98.0,98.0,18.0,28.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:常规 - 200mm:444766', XB=20.0,20.0,98.0,104.0,18.0,28.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:常规 - 200mm:444767', XB=20.0,22.0,104.0,104.0,22.0,28.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:常规 - 200mm:444768', XB=16.0,26.0,94.0,94.0,18.0,28.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:常规 - 200mm:444769', XB=26.0,26.0,78.0,94.0,18.0,28.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:常规 - 200mm:444770', XB=16.0,26.0,70.0,70.0,18.0,28.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:常规 - 200mm:444771', XB=22.0,26.0,78.0,78.0,18.0,28.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:常规 - 200mm:444772', XB=22.0,22.0,74.0,76.0,18.0,28.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:常规 - 200mm:444772', XB=22.0,22.0,76.0,78.0,22.0,28.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:常规 - 200mm:444773', XB=22.0,26.0,74.0,74.0,18.0,28.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:常规 - 200mm:444774', XB=26.0,26.0,70.0,74.0,18.0,28.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:常规 - 200mm:444775', XB=32.0,34.0,78.0,86.0,18.0,28.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:常规 - 200mm:444775', XB=32.0,34.0,88.0,96.0,18.0,28.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:常规 - 200mm:444775', XB=32.0,34.0,86.0,88.0,22.0,28.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:常规 - 200mm:444776', XB=34.0,36.0,78.0,78.0,18.0,28.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:常规 - 200mm:444777', XB=36.0,36.0,70.0,78.0,18.0,28.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:常规 - 200mm:444778', XB=36.0,40.0,70.0,70.0,18.0,28.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:常规 - 200mm:444778', XB=40.0,42.0,70.0,70.0,22.0,28.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:常规 - 200mm:444778', XB=42.0,66.0,70.0,70.0,18.0,28.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:常规 - 200mm:444779', XB=34.0,66.0,94.0,96.0,18.0,28.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:常规 - 200mm:444780', XB=66.0,66.0,70.0,94.0,18.0,28.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:常规 - 200mm:444781', XB=42.0,56.0,80.0,80.0,18.0,28.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:常规 - 200mm:444781', XB=56.0,58.0,80.0,80.0,22.0,28.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:常规 - 200mm:444781', XB=58.0,66.0,80.0,80.0,18.0,28.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:常规 - 200mm:444782', XB=42.0,42.0,70.0,74.0,18.0,28.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:常规 - 200mm:444782', XB=42.0,42.0,76.0,80.0,18.0,28.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:常规 - 200mm:444782', XB=42.0,42.0,74.0,76.0,22.0,28.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:常规 - 200mm:444783', XB=50.0,50.0,70.0,80.0,18.0,28.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:常规 - 200mm:444784', XB=16.0,44.0,66.0,66.0,18.0,28.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:常规 - 200mm:444785', XB=26.0,26.0,50.0,54.0,18.0,28.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:常规 - 200mm:444785', XB=26.0,26.0,56.0,62.0,18.0,28.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:常规 - 200mm:444785', XB=26.0,26.0,64.0,66.0,18.0,28.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:常规 - 200mm:444785', XB=26.0,26.0,48.0,50.0,22.0,28.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:常规 - 200mm:444785', XB=26.0,26.0,54.0,56.0,22.0,28.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:常规 - 200mm:444785', XB=26.0,26.0,62.0,64.0,22.0,28.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:常规 - 200mm:444786', XB=20.0,26.0,48.0,48.0,18.0,28.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:常规 - 200mm:444788', XB=34.0,36.0,30.0,66.0,18.0,28.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:常规 - 200mm:444789', XB=44.0,44.0,30.0,48.0,18.0,28.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:常规 - 200mm:444789', XB=44.0,44.0,50.0,58.0,18.0,28.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:常规 - 200mm:444789', XB=44.0,44.0,60.0,66.0,18.0,28.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:常规 - 200mm:444789', XB=44.0,44.0,48.0,50.0,22.0,28.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:常规 - 200mm:444789', XB=44.0,44.0,58.0,60.0,22.0,28.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:常规 - 200mm:444790', XB=46.0,48.0,58.0,58.0,18.0,28.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:常规 - 200mm:444790', XB=48.0,50.0,58.0,58.0,22.0,28.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:常规 - 200mm:444790', XB=50.0,54.0,58.0,58.0,18.0,28.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:常规 - 200mm:444790', XB=54.0,56.0,58.0,58.0,22.0,28.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:常规 - 200mm:444790', XB=56.0,60.0,58.0,58.0,18.0,28.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:常规 - 200mm:444790', XB=60.0,62.0,58.0,58.0,22.0,28.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:常规 - 200mm:444790', XB=62.0,66.0,58.0,58.0,18.0,28.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:常规 - 200mm:444791', XB=52.0,54.0,52.0,58.0,18.0,28.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:常规 - 200mm:444792', XB=46.0,66.0,52.0,52.0,18.0,28.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:常规 - 200mm:444793', XB=58.0,60.0,52.0,58.0,18.0,28.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:常规 - 200mm:444797', XB=16.0,26.0,52.0,52.0,18.0,28.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:常规 - 200mm:444798', XB=16.0,16.0,52.0,110.0,18.0,22.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:常规 - 200mm:444798', XB=16.0,16.0,110.0,112.0,18.0,28.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:常规 - 200mm:444798', XB=16.0,16.0,52.0,110.0,24.0,28.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:常规 - 200mm:444799', XB=36.0,44.0,56.0,56.0,18.0,28.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:常规 - 200mm:444800', XB=36.0,38.0,48.0,48.0,18.0,28.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:常规 - 200mm:444800', XB=38.0,40.0,48.0,48.0,22.0,28.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:常规 - 200mm:444800', XB=40.0,44.0,48.0,48.0,18.0,28.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:常规 - 200mm:444801', XB=36.0,44.0,36.0,36.0,18.0,28.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:常规 - 200mm:444805', XB=16.0,26.0,60.0,60.0,18.0,28.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:常规 - 200mm:444818', XB=46.0,46.0,98.0,104.0,18.0,28.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:常规 - 200mm:444819', XB=46.0,66.0,104.0,104.0,18.0,28.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:常规 - 200mm:444820', XB=66.0,66.0,98.0,104.0,18.0,28.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:常规 - 200mm:444821', XB=88.0,88.0,98.0,112.0,18.0,28.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:常规 - 200mm:444828', XB=46.0,100.0,66.0,66.0,18.0,28.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:常规 - 200mm:444829', XB=100.0,100.0,60.0,66.0,18.0,28.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:常规 - 200mm:444830', XB=46.0,66.0,60.0,60.0,18.0,28.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:常规 - 200mm:444830', XB=66.0,68.0,60.0,60.0,22.0,28.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:常规 - 200mm:444830', XB=68.0,78.0,60.0,60.0,18.0,28.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:常规 - 200mm:444830', XB=78.0,80.0,60.0,60.0,22.0,28.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:常规 - 200mm:444830', XB=80.0,86.0,60.0,60.0,18.0,28.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:常规 - 200mm:444830', XB=86.0,88.0,60.0,60.0,22.0,28.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:常规 - 200mm:444830', XB=88.0,94.0,60.0,60.0,18.0,28.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:常规 - 200mm:444830', XB=94.0,96.0,60.0,60.0,22.0,28.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:常规 - 200mm:444830', XB=96.0,100.0,60.0,60.0,18.0,28.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:常规 - 200mm:444831', XB=46.0,46.0,60.0,66.0,18.0,28.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:常规 - 200mm:444832', XB=50.0,50.0,60.0,62.0,18.0,28.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:常规 - 200mm:444832', XB=50.0,50.0,64.0,66.0,18.0,28.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:常规 - 200mm:444832', XB=50.0,50.0,62.0,64.0,22.0,28.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:常规 - 200mm:444833', XB=68.0,70.0,60.0,66.0,18.0,28.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:常规 - 200mm:444834', XB=76.0,76.0,60.0,62.0,18.0,28.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:常规 - 200mm:444834', XB=76.0,76.0,64.0,66.0,18.0,28.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:常规 - 200mm:444834', XB=76.0,76.0,62.0,64.0,22.0,28.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:常规 - 200mm:444835', XB=84.0,84.0,60.0,66.0,18.0,28.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:常规 - 200mm:444836', XB=92.0,92.0,60.0,66.0,18.0,28.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:常规 - 200mm:444843', XB=68.0,124.0,94.0,96.0,18.0,28.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:常规 - 200mm:444844', XB=68.0,70.0,70.0,94.0,18.0,28.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:常规 - 200mm:444845', XB=70.0,90.0,70.0,70.0,18.0,28.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:常规 - 200mm:444845', XB=90.0,92.0,70.0,70.0,22.0,28.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:常规 - 200mm:444845', XB=92.0,108.0,70.0,70.0,18.0,28.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:常规 - 200mm:444845', XB=108.0,110.0,70.0,70.0,22.0,28.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:常规 - 200mm:444845', XB=110.0,124.0,70.0,70.0,18.0,28.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:常规 - 200mm:444846', XB=124.0,124.0,70.0,96.0,18.0,28.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:常规 - 200mm:444847', XB=70.0,90.0,82.0,82.0,18.0,28.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:常规 - 200mm:444847', XB=90.0,92.0,82.0,82.0,22.0,28.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:常规 - 200mm:444847', XB=92.0,114.0,82.0,82.0,18.0,28.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:常规 - 200mm:444847', XB=114.0,116.0,82.0,82.0,22.0,28.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:常规 - 200mm:444847', XB=116.0,124.0,82.0,82.0,18.0,28.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:常规 - 200mm:444848', XB=96.0,96.0,70.0,94.0,18.0,28.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:常规 - 200mm:444853', XB=126.0,128.0,70.0,70.0,22.0,28.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:常规 - 200mm:444853', XB=128.0,150.0,70.0,70.0,18.0,28.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:常规 - 200mm:444854', XB=150.0,150.0,70.0,96.0,18.0,28.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:常规 - 200mm:444855', XB=126.0,150.0,94.0,96.0,18.0,28.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:常规 - 200mm:444856', XB=126.0,126.0,70.0,94.0,18.0,28.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:常规 - 200mm:444857', XB=136.0,150.0,78.0,78.0,18.0,28.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:常规 - 200mm:444858', XB=136.0,136.0,70.0,74.0,18.0,28.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:常规 - 200mm:444858', XB=136.0,136.0,76.0,78.0,18.0,28.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:常规 - 200mm:444858', XB=136.0,136.0,74.0,76.0,22.0,28.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:常规 - 200mm:444859', XB=142.0,142.0,78.0,86.0,18.0,28.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:常规 - 200mm:444859', XB=142.0,142.0,88.0,94.0,18.0,28.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:常规 - 200mm:444859', XB=142.0,142.0,86.0,88.0,22.0,28.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:常规 - 200mm:444863', XB=152.0,154.0,82.0,94.0,18.0,28.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:常规 - 200mm:444863', XB=152.0,154.0,96.0,98.0,18.0,28.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:常规 - 200mm:444863', XB=152.0,154.0,94.0,96.0,22.0,28.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:常规 - 200mm:444864', XB=154.0,168.0,82.0,84.0,18.0,28.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:常规 - 200mm:444866', XB=152.0,156.0,82.0,82.0,18.0,28.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:常规 - 200mm:444866', XB=156.0,158.0,82.0,82.0,22.0,28.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:常规 - 200mm:444866', XB=158.0,168.0,82.0,82.0,18.0,28.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:常规 - 200mm:444867', XB=152.0,154.0,70.0,82.0,18.0,28.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:常规 - 200mm:444868', XB=154.0,156.0,70.0,70.0,22.0,28.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:常规 - 200mm:444868', XB=156.0,158.0,70.0,70.0,18.0,28.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:常规 - 200mm:444869', XB=156.0,158.0,70.0,72.0,18.0,28.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:常规 - 200mm:444870', XB=158.0,164.0,72.0,72.0,18.0,28.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:常规 - 200mm:444871', XB=162.0,164.0,70.0,72.0,18.0,28.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:常规 - 200mm:444872', XB=164.0,168.0,70.0,70.0,18.0,28.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:常规 - 200mm:444873', XB=154.0,168.0,76.0,76.0,18.0,28.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:常规 - 200mm:444877', XB=68.0,70.0,52.0,58.0,18.0,28.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:常规 - 200mm:444878', XB=70.0,72.0,58.0,58.0,18.0,28.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:常规 - 200mm:444878', XB=72.0,74.0,58.0,58.0,22.0,28.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:常规 - 200mm:444878', XB=74.0,102.0,58.0,58.0,18.0,28.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:常规 - 200mm:444879', XB=102.0,102.0,58.0,66.0,18.0,28.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:常规 - 200mm:444880', XB=102.0,120.0,66.0,66.0,18.0,28.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:常规 - 200mm:444880', XB=120.0,122.0,66.0,66.0,22.0,28.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:常规 - 200mm:444880', XB=122.0,128.0,66.0,66.0,18.0,28.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:常规 - 200mm:444880', XB=128.0,130.0,66.0,66.0,22.0,28.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:常规 - 200mm:444880', XB=130.0,138.0,66.0,66.0,18.0,28.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:常规 - 200mm:444881', XB=138.0,138.0,52.0,56.0,18.0,28.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:常规 - 200mm:444881', XB=138.0,138.0,58.0,66.0,18.0,28.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:常规 - 200mm:444881', XB=138.0,138.0,56.0,58.0,22.0,28.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:常规 - 200mm:444882', XB=138.0,140.0,66.0,66.0,18.0,28.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:常规 - 200mm:444882', XB=140.0,142.0,66.0,66.0,22.0,28.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:常规 - 200mm:444883', XB=142.0,142.0,60.0,66.0,18.0,28.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:常规 - 200mm:444884', XB=142.0,168.0,66.0,66.0,18.0,28.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:常规 - 200mm:444885', XB=142.0,150.0,60.0,60.0,18.0,28.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:常规 - 200mm:444885', XB=150.0,152.0,60.0,60.0,22.0,28.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:常规 - 200mm:444885', XB=152.0,160.0,60.0,60.0,18.0,28.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:常规 - 200mm:444886', XB=160.0,160.0,60.0,66.0,18.0,28.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:常规 - 200mm:444887', XB=142.0,142.0,52.0,58.0,18.0,28.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:常规 - 200mm:444888', XB=142.0,144.0,58.0,58.0,18.0,28.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:常规 - 200mm:444888', XB=144.0,146.0,58.0,58.0,22.0,28.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:常规 - 200mm:444888', XB=146.0,162.0,58.0,58.0,18.0,28.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:常规 - 200mm:444889', XB=162.0,162.0,58.0,62.0,18.0,28.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:常规 - 200mm:444890', XB=160.0,162.0,62.0,62.0,18.0,28.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:常规 - 200mm:444891', XB=160.0,160.0,62.0,66.0,18.0,28.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:常规 - 200mm:444898', XB=102.0,102.0,52.0,58.0,18.0,28.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:常规 - 200mm:444899', XB=102.0,138.0,60.0,60.0,18.0,28.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:常规 - 200mm:444900', XB=124.0,124.0,60.0,66.0,18.0,28.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:常规 - 200mm:445318', XB=66.0,66.0,52.0,58.0,18.0,28.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:常规 - 200mm:445319', XB=20.0,20.0,30.0,52.0,18.0,28.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:常规 - 200mm:445320', XB=168.0,170.0,56.0,110.0,18.0,22.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:常规 - 200mm:445320', XB=168.0,170.0,52.0,56.0,18.0,28.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:常规 - 200mm:445320', XB=168.0,170.0,110.0,112.0,18.0,28.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:常规 - 200mm:445320', XB=168.0,170.0,56.0,110.0,24.0,28.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:常规 - 200mm:445321', XB=46.0,46.0,30.0,58.0,18.0,28.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='楼板:常规 - 120mm:448443', XB=16.0,168.0,52.0,112.0,28.0,28.0, RGB=189,187,185, SURF_ID='Steel'/ 
&OBST ID='楼板:常规 - 120mm:448443', XB=20.0,34.0,24.0,30.0,28.0,28.0, RGB=189,187,185, SURF_ID='Steel'/ 
&OBST ID='楼板:常规 - 120mm:448443', XB=20.0,66.0,30.0,52.0,28.0,28.0, RGB=189,187,185, SURF_ID='Steel'/ 
&OBST ID='楼板:常规 - 120mm:449764', XB=0.0,168.0,0.0,24.0,36.0,36.0, RGB=189,187,185, SURF_ID='Steel'/ 
&OBST ID='楼板:常规 - 120mm:449764', XB=36.0,168.0,24.0,52.0,36.0,36.0, RGB=189,187,185, SURF_ID='Steel'/ 

&VENT ID='Mesh Vent: Mesh01 [XMAX]', SURF_ID='radiation', XB=216.0,216.0,0.0,114.0,0.0,36.0/ 
&VENT ID='Mesh Vent: Mesh01 [XMIN]', SURF_ID='OPEN', XB=0.0,0.0,0.0,114.0,0.0,36.0/ 
&VENT ID='Mesh Vent: Mesh01 [YMAX]', SURF_ID='OPEN', XB=0.0,216.0,114.0,114.0,0.0,36.0/ 
&VENT ID='Mesh Vent: Mesh01 [YMIN]', SURF_ID='OPEN', XB=0.0,216.0,0.0,0.0,0.0,36.0/ 
&VENT ID='Mesh Vent: Mesh01 [ZMAX]', SURF_ID='OPEN', XB=0.0,216.0,0.0,114.0,36.0,36.0/ 
&VENT ID='Mesh Vent: Mesh01 [ZMIN]', SURF_ID='OPEN', XB=0.0,216.0,0.0,114.0,0.0,0.0/ 

&SLCF QUANTITY='RADIATION LOSS', PBZ=1.0/
&SLCF QUANTITY='TEMPERATURE', PBZ=1.0/
&SLCF QUANTITY='RADIATION LOSS', PBZ=10.0/
&SLCF QUANTITY='TEMPERATURE', PBZ=10.0/
&SLCF QUANTITY='RADIATION LOSS', PBZ=19.0/
&SLCF QUANTITY='TEMPERATURE', PBZ=19.0/


&TAIL /
