tesla_q2000_a90_e0_d7500_t1800.fds
Generated by PyroSim - Version 2020.5.1118
2026-6-20 17:24:33

&HEAD CHID='tesla_q2000_a90_e0_d7500_t1800'/
&TIME T_END=1800.0/
&DUMP DT_RESTART=300.0, DT_SL3D=0.25/

&MESH ID='Mesh01', FYI='Tesla_factory', IJK=240,70,6, XB=0.0,1200.0,0.0,350.0,0.0,30.0/

&SPEC ID='METHANE', FORMULA='CH4'/

&PART ID='Tracer01',
      MASSLESS=.TRUE.,
      MONODISPERSE=.TRUE.,
      AGE=60.0,
      SAMPLING_FACTOR=10/

&REAC ID='METHANE',
      FYI='AFT NIST Multi-Floor FDS5 Validation',
      FUEL='REAC_FUEL',
      FORMULA='C1H4'/

&DEVC ID='TCxmin', QUANTITY='THERMOCOUPLE', XYZ=0.0,75.0,13.5/
&DEVC ID='TMPxmin', QUANTITY='TEMPERATURE', XYZ=0.0,75.0,13.5/
&DEVC ID='GASxmin', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=0.0,75.0,13.5, ORIENTATION=1.0,0.0,0.0/
&DEVC ID='TCxmax', QUANTITY='THERMOCOUPLE', XYZ=1200.0,75.0,13.5/
&DEVC ID='TMPxmax', QUANTITY='TEMPERATURE', XYZ=1200.0,75.0,13.5/
&DEVC ID='GASxmax', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=1200.0,75.0,13.5, ORIENTATION=1.0,0.0,0.0/
&DEVC ID='GASymin', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=600.0,0.0,13.5, ORIENTATION=1.0,0.0,0.0/
&DEVC ID='TCymin', QUANTITY='THERMOCOUPLE', XYZ=600.0,0.0,13.5/
&DEVC ID='TMPymin', QUANTITY='TEMPERATURE', XYZ=600.0,0.0,13.5/
&DEVC ID='TMPymax', QUANTITY='TEMPERATURE', XYZ=630.0,320.0,13.5/
&DEVC ID='GASymax', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=630.0,320.0,13.5, ORIENTATION=1.0,0.0,0.0/
&DEVC ID='TCymax', QUANTITY='THERMOCOUPLE', XYZ=630.0,320.0,13.5/
&DEVC ID='GAS_wood01', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=1083.0,31.5,5.5, ORIENTATION=1.0,0.0,0.0/
&DEVC ID='TC_wood01', QUANTITY='THERMOCOUPLE', XYZ=1083.0,31.5,5.5/
&DEVC ID='TMP_wood01', QUANTITY='TEMPERATURE', XYZ=1083.0,31.5,5.5/
&DEVC ID='GAS_wood02', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=73.0,101.5,5.5, ORIENTATION=1.0,0.0,0.0/
&DEVC ID='TC_wood02', QUANTITY='THERMOCOUPLE', XYZ=73.0,101.5,5.5/
&DEVC ID='TMP_wood02', QUANTITY='TEMPERATURE', XYZ=73.0,101.5,5.5/
&DEVC ID='GAS_fuel03', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=57.0,105.5,5.5, ORIENTATION=1.0,0.0,0.0/
&DEVC ID='TC_fuel03', QUANTITY='THERMOCOUPLE', XYZ=57.0,105.5,5.5/
&DEVC ID='TMP_fuel03', QUANTITY='TEMPERATURE', XYZ=57.0,105.5,5.5/
&DEVC ID='GAS_foam04', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=65.0,120.0,5.5, ORIENTATION=1.0,0.0,0.0/
&DEVC ID='TC_foam04', QUANTITY='THERMOCOUPLE', XYZ=65.0,120.0,5.5/
&DEVC ID='TMP_foam04', QUANTITY='TEMPERATURE', XYZ=65.0,120.0,5.5/
&DEVC ID='GAS_foam05', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=65.0,160.0,5.5, ORIENTATION=1.0,0.0,0.0/
&DEVC ID='TC_foam05', QUANTITY='THERMOCOUPLE', XYZ=65.0,160.0,5.5/
&DEVC ID='TMP_foam05', QUANTITY='TEMPERATURE', XYZ=65.0,160.0,5.5/
&DEVC ID='GAS_wood06', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=73.0,141.5,5.5, ORIENTATION=1.0,0.0,0.0/
&DEVC ID='TC_wood06', QUANTITY='THERMOCOUPLE', XYZ=73.0,141.5,5.5/
&DEVC ID='TMP_wood06', QUANTITY='TEMPERATURE', XYZ=73.0,141.5,5.5/
&DEVC ID='GAS_fuel07', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=57.0,145.5,5.5, ORIENTATION=1.0,0.0,0.0/
&DEVC ID='TC_fuel07', QUANTITY='THERMOCOUPLE', XYZ=57.0,145.5,5.5/
&DEVC ID='TMP_fuel07', QUANTITY='TEMPERATURE', XYZ=57.0,145.5,5.5/
&DEVC ID='GAS_foam08', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=65.0,200.0,5.5, ORIENTATION=1.0,0.0,0.0/
&DEVC ID='TC_foam08', QUANTITY='THERMOCOUPLE', XYZ=65.0,200.0,5.5/
&DEVC ID='TMP_foam08', QUANTITY='TEMPERATURE', XYZ=65.0,200.0,5.5/
&DEVC ID='GAS_wood09', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=73.0,181.5,5.5, ORIENTATION=1.0,0.0,0.0/
&DEVC ID='TC_wood09', QUANTITY='THERMOCOUPLE', XYZ=73.0,181.5,5.5/
&DEVC ID='TMP_wood09', QUANTITY='TEMPERATURE', XYZ=73.0,181.5,5.5/
&DEVC ID='GAS_fuel10', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=57.0,185.5,5.5, ORIENTATION=1.0,0.0,0.0/
&DEVC ID='TC_fuel10', QUANTITY='THERMOCOUPLE', XYZ=57.0,185.5,5.5/
&DEVC ID='TMP_fuel10', QUANTITY='TEMPERATURE', XYZ=57.0,185.5,5.5/
&DEVC ID='GAS_foam11', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=65.0,240.0,5.5, ORIENTATION=1.0,0.0,0.0/
&DEVC ID='TC_foam11', QUANTITY='THERMOCOUPLE', XYZ=65.0,240.0,5.5/
&DEVC ID='TMP_foam11', QUANTITY='TEMPERATURE', XYZ=65.0,240.0,5.5/
&DEVC ID='GAS_wood12', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=73.0,221.5,5.5, ORIENTATION=1.0,0.0,0.0/
&DEVC ID='TC_wood12', QUANTITY='THERMOCOUPLE', XYZ=73.0,221.5,5.5/
&DEVC ID='TMP_wood12', QUANTITY='TEMPERATURE', XYZ=73.0,221.5,5.5/
&DEVC ID='GAS_fuel13', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=57.0,225.5,5.5, ORIENTATION=1.0,0.0,0.0/
&DEVC ID='TC_fuel13', QUANTITY='THERMOCOUPLE', XYZ=57.0,225.5,5.5/
&DEVC ID='TMP_fuel13', QUANTITY='TEMPERATURE', XYZ=57.0,225.5,5.5/
&DEVC ID='GAS_foam14', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=65.0,280.0,5.5, ORIENTATION=1.0,0.0,0.0/
&DEVC ID='TC_foam14', QUANTITY='THERMOCOUPLE', XYZ=65.0,280.0,5.5/
&DEVC ID='TMP_foam14', QUANTITY='TEMPERATURE', XYZ=65.0,280.0,5.5/
&DEVC ID='GAS_wood15', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=73.0,261.5,5.5, ORIENTATION=1.0,0.0,0.0/
&DEVC ID='TC_wood15', QUANTITY='THERMOCOUPLE', XYZ=73.0,261.5,5.5/
&DEVC ID='TMP_wood15', QUANTITY='TEMPERATURE', XYZ=73.0,261.5,5.5/
&DEVC ID='GAS_fuel16', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=57.0,265.5,5.5, ORIENTATION=1.0,0.0,0.0/
&DEVC ID='TC_fuel16', QUANTITY='THERMOCOUPLE', XYZ=57.0,265.5,5.5/
&DEVC ID='TMP_fuel16', QUANTITY='TEMPERATURE', XYZ=57.0,265.5,5.5/
&DEVC ID='GAS_foam17', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=185.0,120.0,5.5, ORIENTATION=1.0,0.0,0.0/
&DEVC ID='TC_foam17', QUANTITY='THERMOCOUPLE', XYZ=185.0,120.0,5.5/
&DEVC ID='TMP_foam17', QUANTITY='TEMPERATURE', XYZ=185.0,120.0,5.5/
&DEVC ID='GAS_wood18', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=193.0,101.5,5.5, ORIENTATION=1.0,0.0,0.0/
&DEVC ID='TC_wood18', QUANTITY='THERMOCOUPLE', XYZ=193.0,101.5,5.5/
&DEVC ID='TMP_wood18', QUANTITY='TEMPERATURE', XYZ=193.0,101.5,5.5/
&DEVC ID='GAS_fuel19', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=177.0,105.5,5.5, ORIENTATION=1.0,0.0,0.0/
&DEVC ID='TC_fuel19', QUANTITY='THERMOCOUPLE', XYZ=177.0,105.5,5.5/
&DEVC ID='TMP_fuel19', QUANTITY='TEMPERATURE', XYZ=177.0,105.5,5.5/
&DEVC ID='GAS_foam20', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=185.0,160.0,5.5, ORIENTATION=1.0,0.0,0.0/
&DEVC ID='TC_foam20', QUANTITY='THERMOCOUPLE', XYZ=185.0,160.0,5.5/
&DEVC ID='TMP_foam20', QUANTITY='TEMPERATURE', XYZ=185.0,160.0,5.5/
&DEVC ID='GAS_wood21', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=193.0,141.5,5.5, ORIENTATION=1.0,0.0,0.0/
&DEVC ID='TC_wood21', QUANTITY='THERMOCOUPLE', XYZ=193.0,141.5,5.5/
&DEVC ID='TMP_wood21', QUANTITY='TEMPERATURE', XYZ=193.0,141.5,5.5/
&DEVC ID='GAS_fuel22', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=177.0,145.5,5.5, ORIENTATION=1.0,0.0,0.0/
&DEVC ID='TC_fuel22', QUANTITY='THERMOCOUPLE', XYZ=177.0,145.5,5.5/
&DEVC ID='TMP_fuel22', QUANTITY='TEMPERATURE', XYZ=177.0,145.5,5.5/
&DEVC ID='GAS_foam23', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=185.0,200.0,5.5, ORIENTATION=1.0,0.0,0.0/
&DEVC ID='TC_foam23', QUANTITY='THERMOCOUPLE', XYZ=185.0,200.0,5.5/
&DEVC ID='TMP_foam23', QUANTITY='TEMPERATURE', XYZ=185.0,200.0,5.5/
&DEVC ID='GAS_wood24', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=193.0,181.5,5.5, ORIENTATION=1.0,0.0,0.0/
&DEVC ID='TC_wood24', QUANTITY='THERMOCOUPLE', XYZ=193.0,181.5,5.5/
&DEVC ID='TMP_wood24', QUANTITY='TEMPERATURE', XYZ=193.0,181.5,5.5/
&DEVC ID='GAS_fuel25', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=177.0,185.5,5.5, ORIENTATION=1.0,0.0,0.0/
&DEVC ID='TC_fuel25', QUANTITY='THERMOCOUPLE', XYZ=177.0,185.5,5.5/
&DEVC ID='TMP_fuel25', QUANTITY='TEMPERATURE', XYZ=177.0,185.5,5.5/
&DEVC ID='GAS_foam26', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=185.0,240.0,5.5, ORIENTATION=1.0,0.0,0.0/
&DEVC ID='TC_foam26', QUANTITY='THERMOCOUPLE', XYZ=185.0,240.0,5.5/
&DEVC ID='TMP_foam26', QUANTITY='TEMPERATURE', XYZ=185.0,240.0,5.5/
&DEVC ID='GAS_wood27', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=193.0,221.5,5.5, ORIENTATION=1.0,0.0,0.0/
&DEVC ID='TC_wood27', QUANTITY='THERMOCOUPLE', XYZ=193.0,221.5,5.5/
&DEVC ID='TMP_wood27', QUANTITY='TEMPERATURE', XYZ=193.0,221.5,5.5/
&DEVC ID='GAS_fuel28', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=177.0,225.5,5.5, ORIENTATION=1.0,0.0,0.0/
&DEVC ID='TC_fuel28', QUANTITY='THERMOCOUPLE', XYZ=177.0,225.5,5.5/
&DEVC ID='TMP_fuel28', QUANTITY='TEMPERATURE', XYZ=177.0,225.5,5.5/
&DEVC ID='GAS_foam29', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=185.0,280.0,5.5, ORIENTATION=1.0,0.0,0.0/
&DEVC ID='TC_foam29', QUANTITY='THERMOCOUPLE', XYZ=185.0,280.0,5.5/
&DEVC ID='TMP_foam29', QUANTITY='TEMPERATURE', XYZ=185.0,280.0,5.5/
&DEVC ID='GAS_wood30', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=193.0,261.5,5.5, ORIENTATION=1.0,0.0,0.0/
&DEVC ID='TC_wood30', QUANTITY='THERMOCOUPLE', XYZ=193.0,261.5,5.5/
&DEVC ID='TMP_wood30', QUANTITY='TEMPERATURE', XYZ=193.0,261.5,5.5/
&DEVC ID='GAS_fuel31', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=177.0,265.5,5.5, ORIENTATION=1.0,0.0,0.0/
&DEVC ID='TC_fuel31', QUANTITY='THERMOCOUPLE', XYZ=177.0,265.5,5.5/
&DEVC ID='TMP_fuel31', QUANTITY='TEMPERATURE', XYZ=177.0,265.5,5.5/
&DEVC ID='GAS_foam32', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=305.0,120.0,5.5, ORIENTATION=1.0,0.0,0.0/
&DEVC ID='TC_foam32', QUANTITY='THERMOCOUPLE', XYZ=305.0,120.0,5.5/
&DEVC ID='TMP_foam32', QUANTITY='TEMPERATURE', XYZ=305.0,120.0,5.5/
&DEVC ID='GAS_wood33', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=313.0,101.5,5.5, ORIENTATION=1.0,0.0,0.0/
&DEVC ID='TC_wood33', QUANTITY='THERMOCOUPLE', XYZ=313.0,101.5,5.5/
&DEVC ID='TMP_wood33', QUANTITY='TEMPERATURE', XYZ=313.0,101.5,5.5/
&DEVC ID='GAS_fuel34', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=297.0,105.5,5.5, ORIENTATION=1.0,0.0,0.0/
&DEVC ID='TC_fuel34', QUANTITY='THERMOCOUPLE', XYZ=297.0,105.5,5.5/
&DEVC ID='TMP_fuel34', QUANTITY='TEMPERATURE', XYZ=297.0,105.5,5.5/
&DEVC ID='GAS_foam35', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=305.0,160.0,5.5, ORIENTATION=1.0,0.0,0.0/
&DEVC ID='TC_foam35', QUANTITY='THERMOCOUPLE', XYZ=305.0,160.0,5.5/
&DEVC ID='TMP_foam35', QUANTITY='TEMPERATURE', XYZ=305.0,160.0,5.5/
&DEVC ID='GAS_wood36', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=313.0,141.5,5.5, ORIENTATION=1.0,0.0,0.0/
&DEVC ID='TC_wood36', QUANTITY='THERMOCOUPLE', XYZ=313.0,141.5,5.5/
&DEVC ID='TMP_wood36', QUANTITY='TEMPERATURE', XYZ=313.0,141.5,5.5/
&DEVC ID='GAS_fuel37', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=297.0,145.5,5.5, ORIENTATION=1.0,0.0,0.0/
&DEVC ID='TC_fuel37', QUANTITY='THERMOCOUPLE', XYZ=297.0,145.5,5.5/
&DEVC ID='TMP_fuel37', QUANTITY='TEMPERATURE', XYZ=297.0,145.5,5.5/
&DEVC ID='GAS_foam38', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=305.0,200.0,5.5, ORIENTATION=1.0,0.0,0.0/
&DEVC ID='TC_foam38', QUANTITY='THERMOCOUPLE', XYZ=305.0,200.0,5.5/
&DEVC ID='TMP_foam38', QUANTITY='TEMPERATURE', XYZ=305.0,200.0,5.5/
&DEVC ID='GAS_wood39', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=313.0,181.5,5.5, ORIENTATION=1.0,0.0,0.0/
&DEVC ID='TC_wood39', QUANTITY='THERMOCOUPLE', XYZ=313.0,181.5,5.5/
&DEVC ID='TMP_wood39', QUANTITY='TEMPERATURE', XYZ=313.0,181.5,5.5/
&DEVC ID='GAS_fuel40', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=297.0,185.5,5.5, ORIENTATION=1.0,0.0,0.0/
&DEVC ID='TC_fuel40', QUANTITY='THERMOCOUPLE', XYZ=297.0,185.5,5.5/
&DEVC ID='TMP_fuel40', QUANTITY='TEMPERATURE', XYZ=297.0,185.5,5.5/
&DEVC ID='GAS_foam41', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=305.0,240.0,5.5, ORIENTATION=1.0,0.0,0.0/
&DEVC ID='TC_foam41', QUANTITY='THERMOCOUPLE', XYZ=305.0,240.0,5.5/
&DEVC ID='TMP_foam41', QUANTITY='TEMPERATURE', XYZ=305.0,240.0,5.5/
&DEVC ID='GAS_wood42', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=313.0,221.5,5.5, ORIENTATION=1.0,0.0,0.0/
&DEVC ID='TC_wood42', QUANTITY='THERMOCOUPLE', XYZ=313.0,221.5,5.5/
&DEVC ID='TMP_wood42', QUANTITY='TEMPERATURE', XYZ=313.0,221.5,5.5/
&DEVC ID='GAS_fuel43', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=297.0,225.5,5.5, ORIENTATION=1.0,0.0,0.0/
&DEVC ID='TC_fuel43', QUANTITY='THERMOCOUPLE', XYZ=297.0,225.5,5.5/
&DEVC ID='TMP_fuel43', QUANTITY='TEMPERATURE', XYZ=297.0,225.5,5.5/
&DEVC ID='GAS_foam44', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=305.0,280.0,5.5, ORIENTATION=1.0,0.0,0.0/
&DEVC ID='TC_foam44', QUANTITY='THERMOCOUPLE', XYZ=305.0,280.0,5.5/
&DEVC ID='TMP_foam44', QUANTITY='TEMPERATURE', XYZ=305.0,280.0,5.5/
&DEVC ID='GAS_wood45', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=313.0,261.5,5.5, ORIENTATION=1.0,0.0,0.0/
&DEVC ID='TC_wood45', QUANTITY='THERMOCOUPLE', XYZ=313.0,261.5,5.5/
&DEVC ID='TMP_wood45', QUANTITY='TEMPERATURE', XYZ=313.0,261.5,5.5/
&DEVC ID='GAS_fuel46', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=297.0,265.5,5.5, ORIENTATION=1.0,0.0,0.0/
&DEVC ID='TC_fuel46', QUANTITY='THERMOCOUPLE', XYZ=297.0,265.5,5.5/
&DEVC ID='TMP_fuel46', QUANTITY='TEMPERATURE', XYZ=297.0,265.5,5.5/
&DEVC ID='GAS_foam47', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=425.0,200.0,5.5, ORIENTATION=1.0,0.0,0.0/
&DEVC ID='TC_foam47', QUANTITY='THERMOCOUPLE', XYZ=425.0,200.0,5.5/
&DEVC ID='TMP_foam47', QUANTITY='TEMPERATURE', XYZ=425.0,200.0,5.5/
&DEVC ID='GAS_wood48', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=433.0,181.5,5.5, ORIENTATION=1.0,0.0,0.0/
&DEVC ID='TC_wood48', QUANTITY='THERMOCOUPLE', XYZ=433.0,181.5,5.5/
&DEVC ID='TMP_wood48', QUANTITY='TEMPERATURE', XYZ=433.0,181.5,5.5/
&DEVC ID='GAS_fuel49', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=417.0,185.5,5.5, ORIENTATION=1.0,0.0,0.0/
&DEVC ID='TC_fuel49', QUANTITY='THERMOCOUPLE', XYZ=417.0,185.5,5.5/
&DEVC ID='TMP_fuel49', QUANTITY='TEMPERATURE', XYZ=417.0,185.5,5.5/
&DEVC ID='GAS_foam50', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=425.0,240.0,5.5, ORIENTATION=1.0,0.0,0.0/
&DEVC ID='TC_foam50', QUANTITY='THERMOCOUPLE', XYZ=425.0,240.0,5.5/
&DEVC ID='TMP_foam50', QUANTITY='TEMPERATURE', XYZ=425.0,240.0,5.5/
&DEVC ID='GAS_wood51', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=433.0,221.5,5.5, ORIENTATION=1.0,0.0,0.0/
&DEVC ID='TC_wood51', QUANTITY='THERMOCOUPLE', XYZ=433.0,221.5,5.5/
&DEVC ID='TMP_wood51', QUANTITY='TEMPERATURE', XYZ=433.0,221.5,5.5/
&DEVC ID='GAS_fuel52', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=417.0,225.5,5.5, ORIENTATION=1.0,0.0,0.0/
&DEVC ID='TC_fuel52', QUANTITY='THERMOCOUPLE', XYZ=417.0,225.5,5.5/
&DEVC ID='TMP_fuel52', QUANTITY='TEMPERATURE', XYZ=417.0,225.5,5.5/
&DEVC ID='GAS_foam53', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=425.0,280.0,5.5, ORIENTATION=1.0,0.0,0.0/
&DEVC ID='TC_foam53', QUANTITY='THERMOCOUPLE', XYZ=425.0,280.0,5.5/
&DEVC ID='TMP_foam53', QUANTITY='TEMPERATURE', XYZ=425.0,280.0,5.5/
&DEVC ID='GAS_wood54', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=433.0,261.5,5.5, ORIENTATION=1.0,0.0,0.0/
&DEVC ID='TC_wood54', QUANTITY='THERMOCOUPLE', XYZ=433.0,261.5,5.5/
&DEVC ID='TMP_wood54', QUANTITY='TEMPERATURE', XYZ=433.0,261.5,5.5/
&DEVC ID='GAS_fuel55', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=417.0,265.5,5.5, ORIENTATION=1.0,0.0,0.0/
&DEVC ID='TC_fuel55', QUANTITY='THERMOCOUPLE', XYZ=417.0,265.5,5.5/
&DEVC ID='TMP_fuel55', QUANTITY='TEMPERATURE', XYZ=417.0,265.5,5.5/
&DEVC ID='GAS_foam56', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=545.0,200.0,5.5, ORIENTATION=1.0,0.0,0.0/
&DEVC ID='TC_foam56', QUANTITY='THERMOCOUPLE', XYZ=545.0,200.0,5.5/
&DEVC ID='TMP_foam56', QUANTITY='TEMPERATURE', XYZ=545.0,200.0,5.5/
&DEVC ID='GAS_wood57', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=553.0,181.5,5.5, ORIENTATION=1.0,0.0,0.0/
&DEVC ID='TC_wood57', QUANTITY='THERMOCOUPLE', XYZ=553.0,181.5,5.5/
&DEVC ID='TMP_wood57', QUANTITY='TEMPERATURE', XYZ=553.0,181.5,5.5/
&DEVC ID='GAS_fuel58', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=537.0,185.5,5.5, ORIENTATION=1.0,0.0,0.0/
&DEVC ID='TC_fuel58', QUANTITY='THERMOCOUPLE', XYZ=537.0,185.5,5.5/
&DEVC ID='TMP_fuel58', QUANTITY='TEMPERATURE', XYZ=537.0,185.5,5.5/
&DEVC ID='GAS_foam59', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=545.0,240.0,5.5, ORIENTATION=1.0,0.0,0.0/
&DEVC ID='TC_foam59', QUANTITY='THERMOCOUPLE', XYZ=545.0,240.0,5.5/
&DEVC ID='TMP_foam59', QUANTITY='TEMPERATURE', XYZ=545.0,240.0,5.5/
&DEVC ID='GAS_wood60', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=553.0,221.5,5.5, ORIENTATION=1.0,0.0,0.0/
&DEVC ID='TC_wood60', QUANTITY='THERMOCOUPLE', XYZ=553.0,221.5,5.5/
&DEVC ID='TMP_wood60', QUANTITY='TEMPERATURE', XYZ=553.0,221.5,5.5/
&DEVC ID='GAS_fuel61', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=537.0,225.5,5.5, ORIENTATION=1.0,0.0,0.0/
&DEVC ID='TC_fuel61', QUANTITY='THERMOCOUPLE', XYZ=537.0,225.5,5.5/
&DEVC ID='TMP_fuel61', QUANTITY='TEMPERATURE', XYZ=537.0,225.5,5.5/
&DEVC ID='GAS_foam62', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=545.0,280.0,5.5, ORIENTATION=1.0,0.0,0.0/
&DEVC ID='TC_foam62', QUANTITY='THERMOCOUPLE', XYZ=545.0,280.0,5.5/
&DEVC ID='TMP_foam62', QUANTITY='TEMPERATURE', XYZ=545.0,280.0,5.5/
&DEVC ID='GAS_wood63', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=553.0,261.5,5.5, ORIENTATION=1.0,0.0,0.0/
&DEVC ID='TC_wood63', QUANTITY='THERMOCOUPLE', XYZ=553.0,261.5,5.5/
&DEVC ID='TMP_wood63', QUANTITY='TEMPERATURE', XYZ=553.0,261.5,5.5/
&DEVC ID='GAS_fuel64', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=537.0,265.5,5.5, ORIENTATION=1.0,0.0,0.0/
&DEVC ID='TC_fuel64', QUANTITY='THERMOCOUPLE', XYZ=537.0,265.5,5.5/
&DEVC ID='TMP_fuel64', QUANTITY='TEMPERATURE', XYZ=537.0,265.5,5.5/
&DEVC ID='GAS_foam65', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=645.0,200.0,5.5, ORIENTATION=1.0,0.0,0.0/
&DEVC ID='TC_foam65', QUANTITY='THERMOCOUPLE', XYZ=645.0,200.0,5.5/
&DEVC ID='TMP_foam65', QUANTITY='TEMPERATURE', XYZ=645.0,200.0,5.5/
&DEVC ID='GAS_wood66', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=653.0,181.5,5.5, ORIENTATION=1.0,0.0,0.0/
&DEVC ID='TC_wood66', QUANTITY='THERMOCOUPLE', XYZ=653.0,181.5,5.5/
&DEVC ID='TMP_wood66', QUANTITY='TEMPERATURE', XYZ=653.0,181.5,5.5/
&DEVC ID='GAS_fuel67', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=637.0,185.5,5.5, ORIENTATION=1.0,0.0,0.0/
&DEVC ID='TC_fuel67', QUANTITY='THERMOCOUPLE', XYZ=637.0,185.5,5.5/
&DEVC ID='TMP_fuel67', QUANTITY='TEMPERATURE', XYZ=637.0,185.5,5.5/
&DEVC ID='GAS_foam68', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=645.0,240.0,5.5, ORIENTATION=1.0,0.0,0.0/
&DEVC ID='TC_foam68', QUANTITY='THERMOCOUPLE', XYZ=645.0,240.0,5.5/
&DEVC ID='TMP_foam68', QUANTITY='TEMPERATURE', XYZ=645.0,240.0,5.5/
&DEVC ID='GAS_wood69', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=653.0,221.5,5.5, ORIENTATION=1.0,0.0,0.0/
&DEVC ID='TC_wood69', QUANTITY='THERMOCOUPLE', XYZ=653.0,221.5,5.5/
&DEVC ID='TMP_wood69', QUANTITY='TEMPERATURE', XYZ=653.0,221.5,5.5/
&DEVC ID='GAS_fuel70', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=637.0,225.5,5.5, ORIENTATION=1.0,0.0,0.0/
&DEVC ID='TC_fuel70', QUANTITY='THERMOCOUPLE', XYZ=637.0,225.5,5.5/
&DEVC ID='TMP_fuel70', QUANTITY='TEMPERATURE', XYZ=637.0,225.5,5.5/
&DEVC ID='GAS_foam71', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=645.0,280.0,5.5, ORIENTATION=1.0,0.0,0.0/
&DEVC ID='TC_foam71', QUANTITY='THERMOCOUPLE', XYZ=645.0,280.0,5.5/
&DEVC ID='TMP_foam71', QUANTITY='TEMPERATURE', XYZ=645.0,280.0,5.5/
&DEVC ID='GAS_wood72', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=653.0,261.5,5.5, ORIENTATION=1.0,0.0,0.0/
&DEVC ID='TC_wood72', QUANTITY='THERMOCOUPLE', XYZ=653.0,261.5,5.5/
&DEVC ID='TMP_wood72', QUANTITY='TEMPERATURE', XYZ=653.0,261.5,5.5/
&DEVC ID='GAS_fuel73', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=637.0,265.5,5.5, ORIENTATION=1.0,0.0,0.0/
&DEVC ID='TC_fuel73', QUANTITY='THERMOCOUPLE', XYZ=637.0,265.5,5.5/
&DEVC ID='TMP_fuel73', QUANTITY='TEMPERATURE', XYZ=637.0,265.5,5.5/
&DEVC ID='GAS_foam74', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=695.0,200.0,5.5, ORIENTATION=1.0,0.0,0.0/
&DEVC ID='TC_foam74', QUANTITY='THERMOCOUPLE', XYZ=695.0,200.0,5.5/
&DEVC ID='TMP_foam74', QUANTITY='TEMPERATURE', XYZ=695.0,200.0,5.5/
&DEVC ID='GAS_fuel75', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=687.0,185.5,5.5, ORIENTATION=1.0,0.0,0.0/
&DEVC ID='TC_fuel75', QUANTITY='THERMOCOUPLE', XYZ=687.0,185.5,5.5/
&DEVC ID='TMP_fuel75', QUANTITY='TEMPERATURE', XYZ=687.0,185.5,5.5/
&DEVC ID='GAS_wood76', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=703.0,181.5,5.5, ORIENTATION=1.0,0.0,0.0/
&DEVC ID='TC_wood76', QUANTITY='THERMOCOUPLE', XYZ=703.0,181.5,5.5/
&DEVC ID='TMP_wood76', QUANTITY='TEMPERATURE', XYZ=703.0,181.5,5.5/
&DEVC ID='GAS_foam77', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=745.0,200.0,5.5, ORIENTATION=1.0,0.0,0.0/
&DEVC ID='TC_foam77', QUANTITY='THERMOCOUPLE', XYZ=745.0,200.0,5.5/
&DEVC ID='TMP_foam77', QUANTITY='TEMPERATURE', XYZ=745.0,200.0,5.5/
&DEVC ID='GAS_fuel78', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=737.0,185.5,5.5, ORIENTATION=1.0,0.0,0.0/
&DEVC ID='TC_fuel78', QUANTITY='THERMOCOUPLE', XYZ=737.0,185.5,5.5/
&DEVC ID='TMP_fuel78', QUANTITY='TEMPERATURE', XYZ=737.0,185.5,5.5/
&DEVC ID='GAS_wood79', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=753.0,181.5,5.5, ORIENTATION=1.0,0.0,0.0/
&DEVC ID='TC_wood79', QUANTITY='THERMOCOUPLE', XYZ=753.0,181.5,5.5/
&DEVC ID='TMP_wood79', QUANTITY='TEMPERATURE', XYZ=753.0,181.5,5.5/
&DEVC ID='GAS_foam80', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=795.0,200.0,5.5, ORIENTATION=1.0,0.0,0.0/
&DEVC ID='TC_foam80', QUANTITY='THERMOCOUPLE', XYZ=795.0,200.0,5.5/
&DEVC ID='TMP_foam80', QUANTITY='TEMPERATURE', XYZ=795.0,200.0,5.5/
&DEVC ID='GAS_fuel81', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=787.0,185.5,5.5, ORIENTATION=1.0,0.0,0.0/
&DEVC ID='TC_fuel81', QUANTITY='THERMOCOUPLE', XYZ=787.0,185.5,5.5/
&DEVC ID='TMP_fuel81', QUANTITY='TEMPERATURE', XYZ=787.0,185.5,5.5/
&DEVC ID='GAS_wood82', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=803.0,181.5,5.5, ORIENTATION=1.0,0.0,0.0/
&DEVC ID='TC_wood82', QUANTITY='THERMOCOUPLE', XYZ=803.0,181.5,5.5/
&DEVC ID='TMP_wood82', QUANTITY='TEMPERATURE', XYZ=803.0,181.5,5.5/
&DEVC ID='GAS_wood83', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=803.0,261.5,5.5, ORIENTATION=1.0,0.0,0.0/
&DEVC ID='TC_wood83', QUANTITY='THERMOCOUPLE', XYZ=803.0,261.5,5.5/
&DEVC ID='TMP_wood83', QUANTITY='TEMPERATURE', XYZ=803.0,261.5,5.5/
&DEVC ID='GAS_foam84', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=745.0,280.0,5.5, ORIENTATION=1.0,0.0,0.0/
&DEVC ID='TC_foam84', QUANTITY='THERMOCOUPLE', XYZ=745.0,280.0,5.5/
&DEVC ID='TMP_foam84', QUANTITY='TEMPERATURE', XYZ=745.0,280.0,5.5/
&DEVC ID='GAS_fuel85', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=737.0,265.5,5.5, ORIENTATION=1.0,0.0,0.0/
&DEVC ID='TC_fuel85', QUANTITY='THERMOCOUPLE', XYZ=737.0,265.5,5.5/
&DEVC ID='TMP_fuel85', QUANTITY='TEMPERATURE', XYZ=737.0,265.5,5.5/
&DEVC ID='GAS_wood86', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=753.0,261.5,5.5, ORIENTATION=1.0,0.0,0.0/
&DEVC ID='TC_wood86', QUANTITY='THERMOCOUPLE', XYZ=753.0,261.5,5.5/
&DEVC ID='TMP_wood86', QUANTITY='TEMPERATURE', XYZ=753.0,261.5,5.5/
&DEVC ID='GAS_foam87', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=795.0,280.0,5.5, ORIENTATION=1.0,0.0,0.0/
&DEVC ID='TC_foam87', QUANTITY='THERMOCOUPLE', XYZ=795.0,280.0,5.5/
&DEVC ID='TMP_foam87', QUANTITY='TEMPERATURE', XYZ=795.0,280.0,5.5/
&DEVC ID='GAS_fuel88', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=787.0,265.5,5.5, ORIENTATION=1.0,0.0,0.0/
&DEVC ID='TC_fuel88', QUANTITY='THERMOCOUPLE', XYZ=787.0,265.5,5.5/
&DEVC ID='TMP_fuel88', QUANTITY='TEMPERATURE', XYZ=787.0,265.5,5.5/
&DEVC ID='GAS_wood89', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=953.0,241.5,5.5, ORIENTATION=1.0,0.0,0.0/
&DEVC ID='TC_wood89', QUANTITY='THERMOCOUPLE', XYZ=953.0,241.5,5.5/
&DEVC ID='TMP_wood89', QUANTITY='TEMPERATURE', XYZ=953.0,241.5,5.5/
&DEVC ID='GAS_foam90', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=895.0,260.0,5.5, ORIENTATION=1.0,0.0,0.0/
&DEVC ID='TC_foam90', QUANTITY='THERMOCOUPLE', XYZ=895.0,260.0,5.5/
&DEVC ID='TMP_foam90', QUANTITY='TEMPERATURE', XYZ=895.0,260.0,5.5/
&DEVC ID='GAS_fuel91', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=887.0,245.5,5.5, ORIENTATION=1.0,0.0,0.0/
&DEVC ID='TC_fuel91', QUANTITY='THERMOCOUPLE', XYZ=887.0,245.5,5.5/
&DEVC ID='TMP_fuel91', QUANTITY='TEMPERATURE', XYZ=887.0,245.5,5.5/
&DEVC ID='GAS_wood92', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=903.0,241.5,5.5, ORIENTATION=1.0,0.0,0.0/
&DEVC ID='TC_wood92', QUANTITY='THERMOCOUPLE', XYZ=903.0,241.5,5.5/
&DEVC ID='TMP_wood92', QUANTITY='TEMPERATURE', XYZ=903.0,241.5,5.5/
&DEVC ID='GAS_foam93', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=945.0,260.0,5.5, ORIENTATION=1.0,0.0,0.0/
&DEVC ID='TC_foam93', QUANTITY='THERMOCOUPLE', XYZ=945.0,260.0,5.5/
&DEVC ID='TMP_foam93', QUANTITY='TEMPERATURE', XYZ=945.0,260.0,5.5/
&DEVC ID='GAS_fuel94', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=937.0,245.5,5.5, ORIENTATION=1.0,0.0,0.0/
&DEVC ID='TC_fuel94', QUANTITY='THERMOCOUPLE', XYZ=937.0,245.5,5.5/
&DEVC ID='TMP_fuel94', QUANTITY='TEMPERATURE', XYZ=937.0,245.5,5.5/
&DEVC ID='GAS_wood95', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=1103.0,241.5,5.5, ORIENTATION=1.0,0.0,0.0/
&DEVC ID='TC_wood95', QUANTITY='THERMOCOUPLE', XYZ=1103.0,241.5,5.5/
&DEVC ID='TMP_wood95', QUANTITY='TEMPERATURE', XYZ=1103.0,241.5,5.5/
&DEVC ID='GAS_foam96', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=1045.0,260.0,5.5, ORIENTATION=1.0,0.0,0.0/
&DEVC ID='TC_foam96', QUANTITY='THERMOCOUPLE', XYZ=1045.0,260.0,5.5/
&DEVC ID='TMP_foam96', QUANTITY='TEMPERATURE', XYZ=1045.0,260.0,5.5/
&DEVC ID='GAS_fuel97', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=1037.0,245.5,5.5, ORIENTATION=1.0,0.0,0.0/
&DEVC ID='TC_fuel97', QUANTITY='THERMOCOUPLE', XYZ=1037.0,245.5,5.5/
&DEVC ID='TMP_fuel97', QUANTITY='TEMPERATURE', XYZ=1037.0,245.5,5.5/
&DEVC ID='GAS_wood98', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=1053.0,241.5,5.5, ORIENTATION=1.0,0.0,0.0/
&DEVC ID='TC_wood98', QUANTITY='THERMOCOUPLE', XYZ=1053.0,241.5,5.5/
&DEVC ID='TMP_wood98', QUANTITY='TEMPERATURE', XYZ=1053.0,241.5,5.5/
&DEVC ID='GAS_foam99', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=1095.0,260.0,5.5, ORIENTATION=1.0,0.0,0.0/
&DEVC ID='TC_foam99', QUANTITY='THERMOCOUPLE', XYZ=1095.0,260.0,5.5/
&DEVC ID='TMP_foam99', QUANTITY='TEMPERATURE', XYZ=1095.0,260.0,5.5/
&DEVC ID='GAS_fuel100', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=1087.0,245.5,5.5, ORIENTATION=1.0,0.0,0.0/
&DEVC ID='TC_fuel100', QUANTITY='THERMOCOUPLE', XYZ=1087.0,245.5,5.5/
&DEVC ID='TMP_fuel100', QUANTITY='TEMPERATURE', XYZ=1087.0,245.5,5.5/
&DEVC ID='GAS_fuel101', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=587.0,115.5,5.5, ORIENTATION=1.0,0.0,0.0/
&DEVC ID='TC_fuel101', QUANTITY='THERMOCOUPLE', XYZ=587.0,115.5,5.5/
&DEVC ID='TMP_fuel101', QUANTITY='TEMPERATURE', XYZ=587.0,115.5,5.5/
&DEVC ID='GAS_wood102', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=603.0,111.5,5.5, ORIENTATION=1.0,0.0,0.0/
&DEVC ID='TC_wood102', QUANTITY='THERMOCOUPLE', XYZ=603.0,111.5,5.5/
&DEVC ID='TMP_wood102', QUANTITY='TEMPERATURE', XYZ=603.0,111.5,5.5/
&DEVC ID='GAS_foam103', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=545.0,130.0,5.5, ORIENTATION=1.0,0.0,0.0/
&DEVC ID='TC_foam103', QUANTITY='THERMOCOUPLE', XYZ=545.0,130.0,5.5/
&DEVC ID='TMP_foam103', QUANTITY='TEMPERATURE', XYZ=545.0,130.0,5.5/
&DEVC ID='GAS_fuel104', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=537.0,115.5,5.5, ORIENTATION=1.0,0.0,0.0/
&DEVC ID='TC_fuel104', QUANTITY='THERMOCOUPLE', XYZ=537.0,115.5,5.5/
&DEVC ID='TMP_fuel104', QUANTITY='TEMPERATURE', XYZ=537.0,115.5,5.5/
&DEVC ID='GAS_wood105', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=553.0,111.5,5.5, ORIENTATION=1.0,0.0,0.0/
&DEVC ID='TC_wood105', QUANTITY='THERMOCOUPLE', XYZ=553.0,111.5,5.5/
&DEVC ID='TMP_wood105', QUANTITY='TEMPERATURE', XYZ=553.0,111.5,5.5/
&DEVC ID='GAS_foam106', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=595.0,130.0,5.5, ORIENTATION=1.0,0.0,0.0/
&DEVC ID='TC_foam106', QUANTITY='THERMOCOUPLE', XYZ=595.0,130.0,5.5/
&DEVC ID='TMP_foam106', QUANTITY='TEMPERATURE', XYZ=595.0,130.0,5.5/
&DEVC ID='GAS_foam107', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=795.0,130.0,5.5, ORIENTATION=1.0,0.0,0.0/
&DEVC ID='TC_foam107', QUANTITY='THERMOCOUPLE', XYZ=795.0,130.0,5.5/
&DEVC ID='TMP_foam107', QUANTITY='TEMPERATURE', XYZ=795.0,130.0,5.5/
&DEVC ID='GAS_fuel108', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=787.0,115.5,5.5, ORIENTATION=1.0,0.0,0.0/
&DEVC ID='TC_fuel108', QUANTITY='THERMOCOUPLE', XYZ=787.0,115.5,5.5/
&DEVC ID='TMP_fuel108', QUANTITY='TEMPERATURE', XYZ=787.0,115.5,5.5/
&DEVC ID='GAS_wood109', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=803.0,111.5,5.5, ORIENTATION=1.0,0.0,0.0/
&DEVC ID='TC_wood109', QUANTITY='THERMOCOUPLE', XYZ=803.0,111.5,5.5/
&DEVC ID='TMP_wood109', QUANTITY='TEMPERATURE', XYZ=803.0,111.5,5.5/
&DEVC ID='GAS_foam110', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=145.0,50.0,5.5, ORIENTATION=1.0,0.0,0.0/
&DEVC ID='TC_foam110', QUANTITY='THERMOCOUPLE', XYZ=145.0,50.0,5.5/
&DEVC ID='TMP_foam110', QUANTITY='TEMPERATURE', XYZ=145.0,50.0,5.5/
&DEVC ID='GAS_fuel111', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=137.0,35.5,5.5, ORIENTATION=1.0,0.0,0.0/
&DEVC ID='TC_fuel111', QUANTITY='THERMOCOUPLE', XYZ=137.0,35.5,5.5/
&DEVC ID='TMP_fuel111', QUANTITY='TEMPERATURE', XYZ=137.0,35.5,5.5/
&DEVC ID='GAS_wood112', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=153.0,31.5,5.5, ORIENTATION=1.0,0.0,0.0/
&DEVC ID='TC_wood112', QUANTITY='THERMOCOUPLE', XYZ=153.0,31.5,5.5/
&DEVC ID='TMP_wood112', QUANTITY='TEMPERATURE', XYZ=153.0,31.5,5.5/
&DEVC ID='GAS_foam113', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=195.0,50.0,5.5, ORIENTATION=1.0,0.0,0.0/
&DEVC ID='TC_foam113', QUANTITY='THERMOCOUPLE', XYZ=195.0,50.0,5.5/
&DEVC ID='TMP_foam113', QUANTITY='TEMPERATURE', XYZ=195.0,50.0,5.5/
&DEVC ID='GAS_fuel114', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=187.0,35.5,5.5, ORIENTATION=1.0,0.0,0.0/
&DEVC ID='TC_fuel114', QUANTITY='THERMOCOUPLE', XYZ=187.0,35.5,5.5/
&DEVC ID='TMP_fuel114', QUANTITY='TEMPERATURE', XYZ=187.0,35.5,5.5/
&DEVC ID='GAS_wood115', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=203.0,31.5,5.5, ORIENTATION=1.0,0.0,0.0/
&DEVC ID='TC_wood115', QUANTITY='THERMOCOUPLE', XYZ=203.0,31.5,5.5/
&DEVC ID='TMP_wood115', QUANTITY='TEMPERATURE', XYZ=203.0,31.5,5.5/
&DEVC ID='GAS_foam116', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=995.0,130.0,5.5, ORIENTATION=1.0,0.0,0.0/
&DEVC ID='TC_foam116', QUANTITY='THERMOCOUPLE', XYZ=995.0,130.0,5.5/
&DEVC ID='TMP_foam116', QUANTITY='TEMPERATURE', XYZ=995.0,130.0,5.5/
&DEVC ID='GAS_fuel117', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=987.0,115.5,5.5, ORIENTATION=1.0,0.0,0.0/
&DEVC ID='TC_fuel117', QUANTITY='THERMOCOUPLE', XYZ=987.0,115.5,5.5/
&DEVC ID='TMP_fuel117', QUANTITY='TEMPERATURE', XYZ=987.0,115.5,5.5/
&DEVC ID='GAS_wood118', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=1003.0,111.5,5.5, ORIENTATION=1.0,0.0,0.0/
&DEVC ID='TC_wood118', QUANTITY='THERMOCOUPLE', XYZ=1003.0,111.5,5.5/
&DEVC ID='TMP_wood118', QUANTITY='TEMPERATURE', XYZ=1003.0,111.5,5.5/
&DEVC ID='GAS_foam119', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=1045.0,130.0,5.5, ORIENTATION=1.0,0.0,0.0/
&DEVC ID='TC_foam119', QUANTITY='THERMOCOUPLE', XYZ=1045.0,130.0,5.5/
&DEVC ID='TMP_foam119', QUANTITY='TEMPERATURE', XYZ=1045.0,130.0,5.5/
&DEVC ID='GAS_fuel120', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=1037.0,115.5,5.5, ORIENTATION=1.0,0.0,0.0/
&DEVC ID='TC_fuel120', QUANTITY='THERMOCOUPLE', XYZ=1037.0,115.5,5.5/
&DEVC ID='TMP_fuel120', QUANTITY='TEMPERATURE', XYZ=1037.0,115.5,5.5/
&DEVC ID='GAS_wood121', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=1053.0,111.5,5.5, ORIENTATION=1.0,0.0,0.0/
&DEVC ID='TC_wood121', QUANTITY='THERMOCOUPLE', XYZ=1053.0,111.5,5.5/
&DEVC ID='TMP_wood121', QUANTITY='TEMPERATURE', XYZ=1053.0,111.5,5.5/
&DEVC ID='GAS_foam122', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=1095.0,130.0,5.5, ORIENTATION=1.0,0.0,0.0/
&DEVC ID='TC_foam122', QUANTITY='THERMOCOUPLE', XYZ=1095.0,130.0,5.5/
&DEVC ID='TMP_foam122', QUANTITY='TEMPERATURE', XYZ=1095.0,130.0,5.5/
&DEVC ID='GAS_fuel123', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=1087.0,115.5,5.5, ORIENTATION=1.0,0.0,0.0/
&DEVC ID='TC_fuel123', QUANTITY='THERMOCOUPLE', XYZ=1087.0,115.5,5.5/
&DEVC ID='TMP_fuel123', QUANTITY='TEMPERATURE', XYZ=1087.0,115.5,5.5/
&DEVC ID='GAS_wood124', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=1103.0,111.5,5.5, ORIENTATION=1.0,0.0,0.0/
&DEVC ID='TC_wood124', QUANTITY='THERMOCOUPLE', XYZ=1103.0,111.5,5.5/
&DEVC ID='TMP_wood124', QUANTITY='TEMPERATURE', XYZ=1103.0,111.5,5.5/
&DEVC ID='GAS_wood125', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=723.0,31.5,5.5, ORIENTATION=1.0,0.0,0.0/
&DEVC ID='TC_wood125', QUANTITY='THERMOCOUPLE', XYZ=723.0,31.5,5.5/
&DEVC ID='TMP_wood125', QUANTITY='TEMPERATURE', XYZ=723.0,31.5,5.5/
&DEVC ID='GAS_wood126', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=423.0,31.5,5.5, ORIENTATION=1.0,0.0,0.0/
&DEVC ID='TC_wood126', QUANTITY='THERMOCOUPLE', XYZ=423.0,31.5,5.5/
&DEVC ID='TMP_wood126', QUANTITY='TEMPERATURE', XYZ=423.0,31.5,5.5/
&DEVC ID='GAS_foam127', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=465.0,50.0,5.5, ORIENTATION=1.0,0.0,0.0/
&DEVC ID='TC_foam127', QUANTITY='THERMOCOUPLE', XYZ=465.0,50.0,5.5/
&DEVC ID='TMP_foam127', QUANTITY='TEMPERATURE', XYZ=465.0,50.0,5.5/
&DEVC ID='GAS_fuel128', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=457.0,35.5,5.5, ORIENTATION=1.0,0.0,0.0/
&DEVC ID='TC_fuel128', QUANTITY='THERMOCOUPLE', XYZ=457.0,35.5,5.5/
&DEVC ID='TMP_fuel128', QUANTITY='TEMPERATURE', XYZ=457.0,35.5,5.5/
&DEVC ID='GAS_wood129', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=473.0,31.5,5.5, ORIENTATION=1.0,0.0,0.0/
&DEVC ID='TC_wood129', QUANTITY='THERMOCOUPLE', XYZ=473.0,31.5,5.5/
&DEVC ID='TMP_wood129', QUANTITY='TEMPERATURE', XYZ=473.0,31.5,5.5/
&DEVC ID='GAS_foam130', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=515.0,50.0,5.5, ORIENTATION=1.0,0.0,0.0/
&DEVC ID='TC_foam130', QUANTITY='THERMOCOUPLE', XYZ=515.0,50.0,5.5/
&DEVC ID='TMP_foam130', QUANTITY='TEMPERATURE', XYZ=515.0,50.0,5.5/
&DEVC ID='GAS_fuel131', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=507.0,35.5,5.5, ORIENTATION=1.0,0.0,0.0/
&DEVC ID='TC_fuel131', QUANTITY='THERMOCOUPLE', XYZ=507.0,35.5,5.5/
&DEVC ID='TMP_fuel131', QUANTITY='TEMPERATURE', XYZ=507.0,35.5,5.5/
&DEVC ID='GAS_wood132', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=523.0,31.5,5.5, ORIENTATION=1.0,0.0,0.0/
&DEVC ID='TC_wood132', QUANTITY='THERMOCOUPLE', XYZ=523.0,31.5,5.5/
&DEVC ID='TMP_wood132', QUANTITY='TEMPERATURE', XYZ=523.0,31.5,5.5/
&DEVC ID='GAS_foam133', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=615.0,50.0,5.5, ORIENTATION=1.0,0.0,0.0/
&DEVC ID='TC_foam133', QUANTITY='THERMOCOUPLE', XYZ=615.0,50.0,5.5/
&DEVC ID='TMP_foam133', QUANTITY='TEMPERATURE', XYZ=615.0,50.0,5.5/
&DEVC ID='GAS_fuel134', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=607.0,35.5,5.5, ORIENTATION=1.0,0.0,0.0/
&DEVC ID='TC_fuel134', QUANTITY='THERMOCOUPLE', XYZ=607.0,35.5,5.5/
&DEVC ID='TMP_fuel134', QUANTITY='TEMPERATURE', XYZ=607.0,35.5,5.5/
&DEVC ID='GAS_wood135', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=623.0,31.5,5.5, ORIENTATION=1.0,0.0,0.0/
&DEVC ID='TC_wood135', QUANTITY='THERMOCOUPLE', XYZ=623.0,31.5,5.5/
&DEVC ID='TMP_wood135', QUANTITY='TEMPERATURE', XYZ=623.0,31.5,5.5/
&DEVC ID='GAS_foam136', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=665.0,50.0,5.5, ORIENTATION=1.0,0.0,0.0/
&DEVC ID='TC_foam136', QUANTITY='THERMOCOUPLE', XYZ=665.0,50.0,5.5/
&DEVC ID='TMP_foam136', QUANTITY='TEMPERATURE', XYZ=665.0,50.0,5.5/
&DEVC ID='GAS_fuel137', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=657.0,35.5,5.5, ORIENTATION=1.0,0.0,0.0/
&DEVC ID='TC_fuel137', QUANTITY='THERMOCOUPLE', XYZ=657.0,35.5,5.5/
&DEVC ID='TMP_fuel137', QUANTITY='TEMPERATURE', XYZ=657.0,35.5,5.5/
&DEVC ID='GAS_wood138', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=673.0,31.5,5.5, ORIENTATION=1.0,0.0,0.0/
&DEVC ID='TC_wood138', QUANTITY='THERMOCOUPLE', XYZ=673.0,31.5,5.5/
&DEVC ID='TMP_wood138', QUANTITY='TEMPERATURE', XYZ=673.0,31.5,5.5/
&DEVC ID='GAS_foam139', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=715.0,50.0,5.5, ORIENTATION=1.0,0.0,0.0/
&DEVC ID='TC_foam139', QUANTITY='THERMOCOUPLE', XYZ=715.0,50.0,5.5/
&DEVC ID='TMP_foam139', QUANTITY='TEMPERATURE', XYZ=715.0,50.0,5.5/
&DEVC ID='GAS_fuel140', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=707.0,35.5,5.5, ORIENTATION=1.0,0.0,0.0/
&DEVC ID='TC_fuel140', QUANTITY='THERMOCOUPLE', XYZ=707.0,35.5,5.5/
&DEVC ID='TMP_fuel140', QUANTITY='TEMPERATURE', XYZ=707.0,35.5,5.5/
&DEVC ID='GAS_fuel141', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=407.0,35.5,5.5, ORIENTATION=1.0,0.0,0.0/
&DEVC ID='TC_fuel141', QUANTITY='THERMOCOUPLE', XYZ=407.0,35.5,5.5/
&DEVC ID='TMP_fuel141', QUANTITY='TEMPERATURE', XYZ=407.0,35.5,5.5/
&DEVC ID='GAS_foam142', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=415.0,50.0,5.5, ORIENTATION=1.0,0.0,0.0/
&DEVC ID='TC_foam142', QUANTITY='THERMOCOUPLE', XYZ=415.0,50.0,5.5/
&DEVC ID='TMP_foam142', QUANTITY='TEMPERATURE', XYZ=415.0,50.0,5.5/
&DEVC ID='GAS_foam143', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=845.0,130.0,5.5, ORIENTATION=1.0,0.0,0.0/
&DEVC ID='TC_foam143', QUANTITY='THERMOCOUPLE', XYZ=845.0,130.0,5.5/
&DEVC ID='TMP_foam143', QUANTITY='TEMPERATURE', XYZ=845.0,130.0,5.5/
&DEVC ID='GAS_fuel144', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=837.0,115.5,5.5, ORIENTATION=1.0,0.0,0.0/
&DEVC ID='TC_fuel144', QUANTITY='THERMOCOUPLE', XYZ=837.0,115.5,5.5/
&DEVC ID='TMP_fuel144', QUANTITY='TEMPERATURE', XYZ=837.0,115.5,5.5/
&DEVC ID='GAS_wood145', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=853.0,111.5,5.5, ORIENTATION=1.0,0.0,0.0/
&DEVC ID='TC_wood145', QUANTITY='THERMOCOUPLE', XYZ=853.0,111.5,5.5/
&DEVC ID='TMP_wood145', QUANTITY='TEMPERATURE', XYZ=853.0,111.5,5.5/
&DEVC ID='GAS_foam146', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=895.0,130.0,5.5, ORIENTATION=1.0,0.0,0.0/
&DEVC ID='TC_foam146', QUANTITY='THERMOCOUPLE', XYZ=895.0,130.0,5.5/
&DEVC ID='TMP_foam146', QUANTITY='TEMPERATURE', XYZ=895.0,130.0,5.5/
&DEVC ID='GAS_fuel147', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=887.0,115.5,5.5, ORIENTATION=1.0,0.0,0.0/
&DEVC ID='TC_fuel147', QUANTITY='THERMOCOUPLE', XYZ=887.0,115.5,5.5/
&DEVC ID='TMP_fuel147', QUANTITY='TEMPERATURE', XYZ=887.0,115.5,5.5/
&DEVC ID='GAS_wood148', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=903.0,111.5,5.5, ORIENTATION=1.0,0.0,0.0/
&DEVC ID='TC_wood148', QUANTITY='THERMOCOUPLE', XYZ=903.0,111.5,5.5/
&DEVC ID='TMP_wood148', QUANTITY='TEMPERATURE', XYZ=903.0,111.5,5.5/
&DEVC ID='GAS_foam149', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=1025.0,50.0,5.5, ORIENTATION=1.0,0.0,0.0/
&DEVC ID='TC_foam149', QUANTITY='THERMOCOUPLE', XYZ=1025.0,50.0,5.5/
&DEVC ID='TMP_foam149', QUANTITY='TEMPERATURE', XYZ=1025.0,50.0,5.5/
&DEVC ID='GAS_fuel150', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=1017.0,35.5,5.5, ORIENTATION=1.0,0.0,0.0/
&DEVC ID='TC_fuel150', QUANTITY='THERMOCOUPLE', XYZ=1017.0,35.5,5.5/
&DEVC ID='TMP_fuel150', QUANTITY='TEMPERATURE', XYZ=1017.0,35.5,5.5/
&DEVC ID='GAS_wood151', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=1033.0,31.5,5.5, ORIENTATION=1.0,0.0,0.0/
&DEVC ID='TC_wood151', QUANTITY='THERMOCOUPLE', XYZ=1033.0,31.5,5.5/
&DEVC ID='TMP_wood151', QUANTITY='TEMPERATURE', XYZ=1033.0,31.5,5.5/
&DEVC ID='GAS_foam152', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=1075.0,50.0,5.5, ORIENTATION=1.0,0.0,0.0/
&DEVC ID='TC_foam152', QUANTITY='THERMOCOUPLE', XYZ=1075.0,50.0,5.5/
&DEVC ID='TMP_foam152', QUANTITY='TEMPERATURE', XYZ=1075.0,50.0,5.5/
&DEVC ID='GAS_fuel153', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=1067.0,35.5,5.5, ORIENTATION=1.0,0.0,0.0/
&DEVC ID='TC_fuel153', QUANTITY='THERMOCOUPLE', XYZ=1067.0,35.5,5.5/
&DEVC ID='TMP_fuel153', QUANTITY='TEMPERATURE', XYZ=1067.0,35.5,5.5/


&MATL ID='YELLOW PINE',
      FYI='Quintiere, Fire Behavior - NIST NRC Validation',
      SPECIFIC_HEAT=2.85,
      CONDUCTIVITY=0.14,
      DENSITY=640.0/
&MATL ID='fuel',
      FYI='Equivalent aviation fuel/oil load represented as a solid surface layer',
      SPECIFIC_HEAT=1.8,
      CONDUCTIVITY=0.13,
      DENSITY=900.0,
      EMISSIVITY=0.95,
      HEAT_OF_COMBUSTION=4.3E4,
      N_REACTIONS=1,
      HEAT_OF_REACTION=300.0,
      SPEC_ID(1,1)='METHANE',
      NU_SPEC(1,1)=1.0,
      REFERENCE_TEMPERATURE=280.0,
      PYROLYSIS_RANGE=50.0/
&MATL ID='FOAM01',
      FYI='Caution: Reaction Rate Not Validated, remaining data from Jukka Hietaniemi, et al., "FDS simulation of fire spread..."',
      SPECIFIC_HEAT=1.7,
      CONDUCTIVITY=0.05,
      DENSITY=28.0,
      HEAT_OF_COMBUSTION=2.54E4,
      N_REACTIONS=1,
      HEAT_OF_REACTION=1750.0,
      REFERENCE_TEMPERATURE=350.0/

&RAMP ID='rad_ctrl', T=0.0, F=1.0/
&RAMP ID='rad_ctrl', T=7.5, F=1.0/
&RAMP ID='rad_ctrl', T=7.51, F=0.0/
&SURF ID='radiation',
      RGB=255,102,0,
      TMP_FRONT=2000,
      TAU_T=-0.01,
      EMISSIVITY=1.0,
      RAMP_T='rad_ctrl'/
&SURF ID='wood',
      RGB=146,202,166,
      HRRPUA=300.0,
      IGNITION_TEMPERATURE=330.0,
      BURN_AWAY=.TRUE.,
      BACKING='VOID',
      MATL_ID(1,1)='YELLOW PINE',
      MATL_MASS_FRACTION(1,1)=1.0,
      THICKNESS(1)=0.1,
      PART_ID='Tracer01'/
&SURF ID='fuel',
      RGB=255,212,84,
      BURN_AWAY=.TRUE.,
      BACKING='VOID',
      MATL_ID(1,1)='fuel',
      MATL_MASS_FRACTION(1,1)=1.0,
      THICKNESS(1)=0.1/
&SURF ID='foam',
      COLOR='TOMATO 3',
      BURN_AWAY=.TRUE.,
      MATL_ID(1,1)='FOAM01',
      MATL_MASS_FRACTION(1,1)=1.0,
      THICKNESS(1)=0.1,
      PART_ID='Tracer01'/

&OBST ID='Obstruction', XB=444.0,1199.5,154.0,154.5,0.5,29.5, SURF_ID='INERT'/ 
&OBST ID='Obstruction', XB=838.0,1199.5,187.0,187.5,0.5,29.5, SURF_ID='INERT'/ 
&OBST ID='Obstruction', XB=688.0,838.0,231.0,231.5,0.5,29.5, SURF_ID='INERT'/ 
&OBST ID='tree', XB=51.0,56.0,329.0,334.0,0.0,10.0, SURF_ID='wood'/ 
&OBST ID='tree', XB=71.0,76.0,329.0,334.0,0.0,10.0, SURF_ID='wood'/ 
&OBST ID='tree', XB=91.0,96.0,329.0,334.0,0.0,10.0, SURF_ID='wood'/ 
&OBST ID='tree', XB=111.0,116.0,329.0,334.0,0.0,10.0, SURF_ID='wood'/ 
&OBST ID='tree', XB=131.0,136.0,329.0,334.0,0.0,10.0, SURF_ID='wood'/ 
&OBST ID='tree', XB=151.0,156.0,329.0,334.0,0.0,10.0, SURF_ID='wood'/ 
&OBST ID='tree', XB=171.0,176.0,329.0,334.0,0.0,10.0, SURF_ID='wood'/ 
&OBST ID='tree', XB=191.0,196.0,329.0,334.0,0.0,10.0, SURF_ID='wood'/ 
&OBST ID='tree', XB=211.0,216.0,329.0,334.0,0.0,10.0, SURF_ID='wood'/ 
&OBST ID='tree', XB=231.0,236.0,329.0,334.0,0.0,10.0, SURF_ID='wood'/ 
&OBST ID='tree', XB=251.0,256.0,329.0,334.0,0.0,10.0, SURF_ID='wood'/ 
&OBST ID='tree', XB=271.0,276.0,329.0,334.0,0.0,10.0, SURF_ID='wood'/ 
&OBST ID='tree', XB=291.0,296.0,329.0,334.0,0.0,10.0, SURF_ID='wood'/ 
&OBST ID='tree', XB=311.0,316.0,329.0,334.0,0.0,10.0, SURF_ID='wood'/ 
&OBST ID='tree', XB=331.0,336.0,329.0,334.0,0.0,10.0, SURF_ID='wood'/ 
&OBST ID='tree', XB=351.0,356.0,329.0,334.0,0.0,10.0, SURF_ID='wood'/ 
&OBST ID='tree', XB=371.0,376.0,329.0,334.0,0.0,10.0, SURF_ID='wood'/ 
&OBST ID='tree', XB=391.0,396.0,329.0,334.0,0.0,10.0, SURF_ID='wood'/ 
&OBST ID='tree', XB=411.0,416.0,329.0,334.0,0.0,10.0, SURF_ID='wood'/ 
&OBST ID='tree', XB=431.0,436.0,329.0,334.0,0.0,10.0, SURF_ID='wood'/ 
&OBST ID='tree', XB=451.0,456.0,329.0,334.0,0.0,10.0, SURF_ID='wood'/ 
&OBST ID='tree', XB=471.0,476.0,329.0,334.0,0.0,10.0, SURF_ID='wood'/ 
&OBST ID='tree', XB=491.0,496.0,329.0,334.0,0.0,10.0, SURF_ID='wood'/ 
&OBST ID='tree', XB=511.0,516.0,329.0,334.0,0.0,10.0, SURF_ID='wood'/ 
&OBST ID='tree', XB=531.0,536.0,329.0,334.0,0.0,10.0, SURF_ID='wood'/ 
&OBST ID='tree', XB=551.0,556.0,329.0,334.0,0.0,10.0, SURF_ID='wood'/ 
&OBST ID='tree', XB=571.0,576.0,329.0,334.0,0.0,10.0, SURF_ID='wood'/ 
&OBST ID='tree', XB=591.0,596.0,329.0,334.0,0.0,10.0, SURF_ID='wood'/ 
&OBST ID='tree', XB=611.0,616.0,329.0,334.0,0.0,10.0, SURF_ID='wood'/ 
&OBST ID='tree', XB=631.0,636.0,329.0,334.0,0.0,10.0, SURF_ID='wood'/ 
&OBST ID='tree', XB=651.0,656.0,329.0,334.0,0.0,10.0, SURF_ID='wood'/ 
&OBST ID='tree', XB=671.0,676.0,329.0,334.0,0.0,10.0, SURF_ID='wood'/ 
&OBST ID='tree', XB=691.0,696.0,329.0,334.0,0.0,10.0, SURF_ID='wood'/ 
&OBST ID='tree', XB=711.0,716.0,329.0,334.0,0.0,10.0, SURF_ID='wood'/ 
&OBST ID='tree', XB=731.0,736.0,329.0,334.0,0.0,10.0, SURF_ID='wood'/ 
&OBST ID='tree', XB=751.0,756.0,329.0,334.0,0.0,10.0, SURF_ID='wood'/ 
&OBST ID='tree', XB=771.0,776.0,329.0,334.0,0.0,10.0, SURF_ID='wood'/ 
&OBST ID='tree', XB=791.0,796.0,329.0,334.0,0.0,10.0, SURF_ID='wood'/ 
&OBST ID='tree', XB=811.0,816.0,329.0,334.0,0.0,10.0, SURF_ID='wood'/ 
&OBST ID='tree', XB=831.0,836.0,329.0,334.0,0.0,10.0, SURF_ID='wood'/ 
&OBST ID='tree', XB=851.0,856.0,329.0,334.0,0.0,10.0, SURF_ID='wood'/ 
&OBST ID='tree', XB=871.0,876.0,329.0,334.0,0.0,10.0, SURF_ID='wood'/ 
&OBST ID='tree', XB=891.0,896.0,329.0,334.0,0.0,10.0, SURF_ID='wood'/ 
&OBST ID='tree', XB=911.0,916.0,329.0,334.0,0.0,10.0, SURF_ID='wood'/ 
&OBST ID='tree', XB=931.0,936.0,329.0,334.0,0.0,10.0, SURF_ID='wood'/ 
&OBST ID='tree', XB=951.0,956.0,329.0,334.0,0.0,10.0, SURF_ID='wood'/ 
&OBST ID='tree', XB=971.0,976.0,329.0,334.0,0.0,10.0, SURF_ID='wood'/ 
&OBST ID='tree', XB=991.0,996.0,329.0,334.0,0.0,10.0, SURF_ID='wood'/ 
&OBST ID='tree', XB=1011.0,1016.0,329.0,334.0,0.0,10.0, SURF_ID='wood'/ 
&OBST ID='tree', XB=1031.0,1036.0,329.0,334.0,0.0,10.0, SURF_ID='wood'/ 
&OBST ID='tree', XB=1051.0,1056.0,329.0,334.0,0.0,10.0, SURF_ID='wood'/ 
&OBST ID='wood', XB=67.0,79.0,95.5,107.5,0.0,5.0, SURF_ID='wood'/ 
&OBST ID='fuel', XB=55.0,59.0,103.5,107.5,0.0,5.0, SURF_ID='fuel'/ 
&OBST ID='foam', XB=55.0,75.0,115.0,125.0,0.0,5.0, SURF_ID='foam'/ 
&OBST ID='foam', XB=55.0,75.0,155.0,165.0,0.0,5.0, SURF_ID='foam'/ 
&OBST ID='wood', XB=67.0,79.0,135.5,147.5,0.0,5.0, SURF_ID='wood'/ 
&OBST ID='fuel', XB=55.0,59.0,143.5,147.5,0.0,5.0, SURF_ID='fuel'/ 
&OBST ID='foam', XB=55.0,75.0,195.0,205.0,0.0,5.0, SURF_ID='foam'/ 
&OBST ID='wood', XB=67.0,79.0,175.5,187.5,0.0,5.0, SURF_ID='wood'/ 
&OBST ID='fuel', XB=55.0,59.0,183.5,187.5,0.0,5.0, SURF_ID='fuel'/ 
&OBST ID='foam', XB=55.0,75.0,235.0,245.0,0.0,5.0, SURF_ID='foam'/ 
&OBST ID='wood', XB=67.0,79.0,215.5,227.5,0.0,5.0, SURF_ID='wood'/ 
&OBST ID='fuel', XB=55.0,59.0,223.5,227.5,0.0,5.0, SURF_ID='fuel'/ 
&OBST ID='foam', XB=55.0,75.0,275.0,285.0,0.0,5.0, SURF_ID='foam'/ 
&OBST ID='wood', XB=67.0,79.0,255.5,267.5,0.0,5.0, SURF_ID='wood'/ 
&OBST ID='fuel', XB=55.0,59.0,263.5,267.5,0.0,5.0, SURF_ID='fuel'/ 
&OBST ID='foam', XB=175.0,195.0,115.0,125.0,0.0,5.0, SURF_ID='foam'/ 
&OBST ID='wood', XB=187.0,199.0,95.5,107.5,0.0,5.0, SURF_ID='wood'/ 
&OBST ID='fuel', XB=175.0,179.0,103.5,107.5,0.0,5.0, SURF_ID='fuel'/ 
&OBST ID='foam', XB=175.0,195.0,155.0,165.0,0.0,5.0, SURF_ID='foam'/ 
&OBST ID='wood', XB=187.0,199.0,135.5,147.5,0.0,5.0, SURF_ID='wood'/ 
&OBST ID='fuel', XB=175.0,179.0,143.5,147.5,0.0,5.0, SURF_ID='fuel'/ 
&OBST ID='foam', XB=175.0,195.0,195.0,205.0,0.0,5.0, SURF_ID='foam'/ 
&OBST ID='wood', XB=187.0,199.0,175.5,187.5,0.0,5.0, SURF_ID='wood'/ 
&OBST ID='fuel', XB=175.0,179.0,183.5,187.5,0.0,5.0, SURF_ID='fuel'/ 
&OBST ID='foam', XB=175.0,195.0,235.0,245.0,0.0,5.0, SURF_ID='foam'/ 
&OBST ID='wood', XB=187.0,199.0,215.5,227.5,0.0,5.0, SURF_ID='wood'/ 
&OBST ID='fuel', XB=175.0,179.0,223.5,227.5,0.0,5.0, SURF_ID='fuel'/ 
&OBST ID='foam', XB=175.0,195.0,275.0,285.0,0.0,5.0, SURF_ID='foam'/ 
&OBST ID='wood', XB=187.0,199.0,255.5,267.5,0.0,5.0, SURF_ID='wood'/ 
&OBST ID='fuel', XB=175.0,179.0,263.5,267.5,0.0,5.0, SURF_ID='fuel'/ 
&OBST ID='foam', XB=295.0,315.0,115.0,125.0,0.0,5.0, SURF_ID='foam'/ 
&OBST ID='wood', XB=307.0,319.0,95.5,107.5,0.0,5.0, SURF_ID='wood'/ 
&OBST ID='fuel', XB=295.0,299.0,103.5,107.5,0.0,5.0, SURF_ID='fuel'/ 
&OBST ID='foam', XB=295.0,315.0,155.0,165.0,0.0,5.0, SURF_ID='foam'/ 
&OBST ID='wood', XB=307.0,319.0,135.5,147.5,0.0,5.0, SURF_ID='wood'/ 
&OBST ID='fuel', XB=295.0,299.0,143.5,147.5,0.0,5.0, SURF_ID='fuel'/ 
&OBST ID='foam', XB=295.0,315.0,195.0,205.0,0.0,5.0, SURF_ID='foam'/ 
&OBST ID='wood', XB=307.0,319.0,175.5,187.5,0.0,5.0, SURF_ID='wood'/ 
&OBST ID='fuel', XB=295.0,299.0,183.5,187.5,0.0,5.0, SURF_ID='fuel'/ 
&OBST ID='foam', XB=295.0,315.0,235.0,245.0,0.0,5.0, SURF_ID='foam'/ 
&OBST ID='wood', XB=307.0,319.0,215.5,227.5,0.0,5.0, SURF_ID='wood'/ 
&OBST ID='fuel', XB=295.0,299.0,223.5,227.5,0.0,5.0, SURF_ID='fuel'/ 
&OBST ID='foam', XB=295.0,315.0,275.0,285.0,0.0,5.0, SURF_ID='foam'/ 
&OBST ID='wood', XB=307.0,319.0,255.5,267.5,0.0,5.0, SURF_ID='wood'/ 
&OBST ID='fuel', XB=295.0,299.0,263.5,267.5,0.0,5.0, SURF_ID='fuel'/ 
&OBST ID='foam', XB=415.0,435.0,195.0,205.0,0.0,5.0, SURF_ID='foam'/ 
&OBST ID='wood', XB=427.0,439.0,175.5,187.5,0.0,5.0, SURF_ID='wood'/ 
&OBST ID='fuel', XB=415.0,419.0,183.5,187.5,0.0,5.0, SURF_ID='fuel'/ 
&OBST ID='foam', XB=415.0,435.0,235.0,245.0,0.0,5.0, SURF_ID='foam'/ 
&OBST ID='wood', XB=427.0,439.0,215.5,227.5,0.0,5.0, SURF_ID='wood'/ 
&OBST ID='fuel', XB=415.0,419.0,223.5,227.5,0.0,5.0, SURF_ID='fuel'/ 
&OBST ID='foam', XB=415.0,435.0,275.0,285.0,0.0,5.0, SURF_ID='foam'/ 
&OBST ID='wood', XB=427.0,439.0,255.5,267.5,0.0,5.0, SURF_ID='wood'/ 
&OBST ID='fuel', XB=415.0,419.0,263.5,267.5,0.0,5.0, SURF_ID='fuel'/ 
&OBST ID='foam', XB=535.0,555.0,195.0,205.0,0.0,5.0, SURF_ID='foam'/ 
&OBST ID='wood', XB=547.0,559.0,175.5,187.5,0.0,5.0, SURF_ID='wood'/ 
&OBST ID='fuel', XB=535.0,539.0,183.5,187.5,0.0,5.0, SURF_ID='fuel'/ 
&OBST ID='foam', XB=535.0,555.0,235.0,245.0,0.0,5.0, SURF_ID='foam'/ 
&OBST ID='wood', XB=547.0,559.0,215.5,227.5,0.0,5.0, SURF_ID='wood'/ 
&OBST ID='fuel', XB=535.0,539.0,223.5,227.5,0.0,5.0, SURF_ID='fuel'/ 
&OBST ID='foam', XB=535.0,555.0,275.0,285.0,0.0,5.0, SURF_ID='foam'/ 
&OBST ID='wood', XB=547.0,559.0,255.5,267.5,0.0,5.0, SURF_ID='wood'/ 
&OBST ID='fuel', XB=535.0,539.0,263.5,267.5,0.0,5.0, SURF_ID='fuel'/ 
&OBST ID='foam', XB=635.0,655.0,195.0,205.0,0.0,5.0, SURF_ID='foam'/ 
&OBST ID='wood', XB=647.0,659.0,175.5,187.5,0.0,5.0, SURF_ID='wood'/ 
&OBST ID='fuel', XB=635.0,639.0,183.5,187.5,0.0,5.0, SURF_ID='fuel'/ 
&OBST ID='foam', XB=635.0,655.0,235.0,245.0,0.0,5.0, SURF_ID='foam'/ 
&OBST ID='wood', XB=647.0,659.0,215.5,227.5,0.0,5.0, SURF_ID='wood'/ 
&OBST ID='fuel', XB=635.0,639.0,223.5,227.5,0.0,5.0, SURF_ID='fuel'/ 
&OBST ID='foam', XB=635.0,655.0,275.0,285.0,0.0,5.0, SURF_ID='foam'/ 
&OBST ID='wood', XB=647.0,659.0,255.5,267.5,0.0,5.0, SURF_ID='wood'/ 
&OBST ID='fuel', XB=635.0,639.0,263.5,267.5,0.0,5.0, SURF_ID='fuel'/ 
&OBST ID='foam', XB=685.0,705.0,195.0,205.0,0.0,5.0, SURF_ID='foam'/ 
&OBST ID='fuel', XB=685.0,689.0,183.5,187.5,0.0,5.0, SURF_ID='fuel'/ 
&OBST ID='wood', XB=697.0,709.0,175.5,187.5,0.0,5.0, SURF_ID='wood'/ 
&OBST ID='foam', XB=735.0,755.0,195.0,205.0,0.0,5.0, SURF_ID='foam'/ 
&OBST ID='fuel', XB=735.0,739.0,183.5,187.5,0.0,5.0, SURF_ID='fuel'/ 
&OBST ID='wood', XB=747.0,759.0,175.5,187.5,0.0,5.0, SURF_ID='wood'/ 
&OBST ID='foam', XB=785.0,805.0,195.0,205.0,0.0,5.0, SURF_ID='foam'/ 
&OBST ID='fuel', XB=785.0,789.0,183.5,187.5,0.0,5.0, SURF_ID='fuel'/ 
&OBST ID='wood', XB=797.0,809.0,175.5,187.5,0.0,5.0, SURF_ID='wood'/ 
&OBST ID='wood', XB=797.0,809.0,255.5,267.5,0.0,5.0, SURF_ID='wood'/ 
&OBST ID='foam', XB=735.0,755.0,275.0,285.0,0.0,5.0, SURF_ID='foam'/ 
&OBST ID='fuel', XB=735.0,739.0,263.5,267.5,0.0,5.0, SURF_ID='fuel'/ 
&OBST ID='wood', XB=747.0,759.0,255.5,267.5,0.0,5.0, SURF_ID='wood'/ 
&OBST ID='foam', XB=785.0,805.0,275.0,285.0,0.0,5.0, SURF_ID='foam'/ 
&OBST ID='fuel', XB=785.0,789.0,263.5,267.5,0.0,5.0, SURF_ID='fuel'/ 
&OBST ID='wood', XB=947.0,959.0,235.5,247.5,0.0,5.0, SURF_ID='wood'/ 
&OBST ID='foam', XB=885.0,905.0,255.0,265.0,0.0,5.0, SURF_ID='foam'/ 
&OBST ID='fuel', XB=885.0,889.0,243.5,247.5,0.0,5.0, SURF_ID='fuel'/ 
&OBST ID='wood', XB=897.0,909.0,235.5,247.5,0.0,5.0, SURF_ID='wood'/ 
&OBST ID='foam', XB=935.0,955.0,255.0,265.0,0.0,5.0, SURF_ID='foam'/ 
&OBST ID='fuel', XB=935.0,939.0,243.5,247.5,0.0,5.0, SURF_ID='fuel'/ 
&OBST ID='wood', XB=1097.0,1109.0,235.5,247.5,0.0,5.0, SURF_ID='wood'/ 
&OBST ID='foam', XB=1035.0,1055.0,255.0,265.0,0.0,5.0, SURF_ID='foam'/ 
&OBST ID='fuel', XB=1035.0,1039.0,243.5,247.5,0.0,5.0, SURF_ID='fuel'/ 
&OBST ID='wood', XB=1047.0,1059.0,235.5,247.5,0.0,5.0, SURF_ID='wood'/ 
&OBST ID='foam', XB=1085.0,1105.0,255.0,265.0,0.0,5.0, SURF_ID='foam'/ 
&OBST ID='fuel', XB=1085.0,1089.0,243.5,247.5,0.0,5.0, SURF_ID='fuel'/ 
&OBST ID='fuel', XB=585.0,589.0,113.5,117.5,0.0,5.0, SURF_ID='fuel'/ 
&OBST ID='wood', XB=597.0,609.0,105.5,117.5,0.0,5.0, SURF_ID='wood'/ 
&OBST ID='foam', XB=535.0,555.0,125.0,135.0,0.0,5.0, SURF_ID='foam'/ 
&OBST ID='fuel', XB=535.0,539.0,113.5,117.5,0.0,5.0, SURF_ID='fuel'/ 
&OBST ID='wood', XB=547.0,559.0,105.5,117.5,0.0,5.0, SURF_ID='wood'/ 
&OBST ID='foam', XB=585.0,605.0,125.0,135.0,0.0,5.0, SURF_ID='foam'/ 
&OBST ID='foam', XB=785.0,805.0,125.0,135.0,0.0,5.0, SURF_ID='foam'/ 
&OBST ID='fuel', XB=785.0,789.0,113.5,117.5,0.0,5.0, SURF_ID='fuel'/ 
&OBST ID='wood', XB=797.0,809.0,105.5,117.5,0.0,5.0, SURF_ID='wood'/ 
&OBST ID='foam', XB=135.0,155.0,45.0,55.0,0.0,5.0, SURF_ID='foam'/ 
&OBST ID='fuel', XB=135.0,139.0,33.5,37.5,0.0,5.0, SURF_ID='fuel'/ 
&OBST ID='wood', XB=147.0,159.0,25.5,37.5,0.0,5.0, SURF_ID='wood'/ 
&OBST ID='foam', XB=185.0,205.0,45.0,55.0,0.0,5.0, SURF_ID='foam'/ 
&OBST ID='fuel', XB=185.0,189.0,33.5,37.5,0.0,5.0, SURF_ID='fuel'/ 
&OBST ID='wood', XB=197.0,209.0,25.5,37.5,0.0,5.0, SURF_ID='wood'/ 
&OBST ID='foam', XB=985.0,1005.0,125.0,135.0,0.0,5.0, SURF_ID='foam'/ 
&OBST ID='fuel', XB=985.0,989.0,113.5,117.5,0.0,5.0, SURF_ID='fuel'/ 
&OBST ID='wood', XB=997.0,1009.0,105.5,117.5,0.0,5.0, SURF_ID='wood'/ 
&OBST ID='foam', XB=1035.0,1055.0,125.0,135.0,0.0,5.0, SURF_ID='foam'/ 
&OBST ID='fuel', XB=1035.0,1039.0,113.5,117.5,0.0,5.0, SURF_ID='fuel'/ 
&OBST ID='wood', XB=1047.0,1059.0,105.5,117.5,0.0,5.0, SURF_ID='wood'/ 
&OBST ID='foam', XB=1085.0,1105.0,125.0,135.0,0.0,5.0, SURF_ID='foam'/ 
&OBST ID='fuel', XB=1085.0,1089.0,113.5,117.5,0.0,5.0, SURF_ID='fuel'/ 
&OBST ID='wood', XB=1097.0,1109.0,105.5,117.5,0.0,5.0, SURF_ID='wood'/ 
&OBST ID='wood', XB=717.0,729.0,25.5,37.5,0.0,5.0, SURF_ID='wood'/ 
&OBST ID='wood', XB=417.0,429.0,25.5,37.5,0.0,5.0, SURF_ID='wood'/ 
&OBST ID='foam', XB=455.0,475.0,45.0,55.0,0.0,5.0, SURF_ID='foam'/ 
&OBST ID='fuel', XB=455.0,459.0,33.5,37.5,0.0,5.0, SURF_ID='fuel'/ 
&OBST ID='wood', XB=467.0,479.0,25.5,37.5,0.0,5.0, SURF_ID='wood'/ 
&OBST ID='foam', XB=505.0,525.0,45.0,55.0,0.0,5.0, SURF_ID='foam'/ 
&OBST ID='fuel', XB=505.0,509.0,33.5,37.5,0.0,5.0, SURF_ID='fuel'/ 
&OBST ID='wood', XB=517.0,529.0,25.5,37.5,0.0,5.0, SURF_ID='wood'/ 
&OBST ID='foam', XB=605.0,625.0,45.0,55.0,0.0,5.0, SURF_ID='foam'/ 
&OBST ID='fuel', XB=605.0,609.0,33.5,37.5,0.0,5.0, SURF_ID='fuel'/ 
&OBST ID='wood', XB=617.0,629.0,25.5,37.5,0.0,5.0, SURF_ID='wood'/ 
&OBST ID='foam', XB=655.0,675.0,45.0,55.0,0.0,5.0, SURF_ID='foam'/ 
&OBST ID='fuel', XB=655.0,659.0,33.5,37.5,0.0,5.0, SURF_ID='fuel'/ 
&OBST ID='wood', XB=667.0,679.0,25.5,37.5,0.0,5.0, SURF_ID='wood'/ 
&OBST ID='foam', XB=705.0,725.0,45.0,55.0,0.0,5.0, SURF_ID='foam'/ 
&OBST ID='fuel', XB=705.0,709.0,33.5,37.5,0.0,5.0, SURF_ID='fuel'/ 
&OBST ID='fuel', XB=405.0,409.0,33.5,37.5,0.0,5.0, SURF_ID='fuel'/ 
&OBST ID='foam', XB=405.0,425.0,45.0,55.0,0.0,5.0, SURF_ID='foam'/ 
&OBST ID='foam', XB=835.0,855.0,125.0,135.0,0.0,5.0, SURF_ID='foam'/ 
&OBST ID='fuel', XB=835.0,839.0,113.5,117.5,0.0,5.0, SURF_ID='fuel'/ 
&OBST ID='wood', XB=847.0,859.0,105.5,117.5,0.0,5.0, SURF_ID='wood'/ 
&OBST ID='foam', XB=885.0,905.0,125.0,135.0,0.0,5.0, SURF_ID='foam'/ 
&OBST ID='fuel', XB=885.0,889.0,113.5,117.5,0.0,5.0, SURF_ID='fuel'/ 
&OBST ID='wood', XB=897.0,909.0,105.5,117.5,0.0,5.0, SURF_ID='wood'/ 
&OBST ID='foam', XB=1015.0,1035.0,45.0,55.0,0.0,5.0, SURF_ID='foam'/ 
&OBST ID='fuel', XB=1015.0,1019.0,33.5,37.5,0.0,5.0, SURF_ID='fuel'/ 
&OBST ID='wood', XB=1027.0,1039.0,25.5,37.5,0.0,5.0, SURF_ID='wood'/ 
&OBST ID='foam', XB=1065.0,1085.0,45.0,55.0,0.0,5.0, SURF_ID='foam'/ 
&OBST ID='fuel', XB=1065.0,1069.0,33.5,37.5,0.0,5.0, SURF_ID='fuel'/ 
&OBST ID='wood', XB=1077.0,1089.0,25.5,37.5,0.0,5.0, SURF_ID='wood'/ 
&OBST ID='ceiling', XB=0.0,1200.0,50.0,270.0,30.0,30.0, COLOR='INVISIBLE', SURF_ID='INERT'/ 
&OBST ID='ceiling', XB=5.0,1195.0,270.0,275.0,30.0,30.0, COLOR='INVISIBLE', SURF_ID='INERT'/ 
&OBST ID='ceiling', XB=5.0,1200.0,45.0,50.0,30.0,30.0, COLOR='INVISIBLE', SURF_ID='INERT'/ 
&OBST ID='ceiling', XB=10.0,1190.0,275.0,280.0,30.0,30.0, COLOR='INVISIBLE', SURF_ID='INERT'/ 
&OBST ID='ceiling', XB=10.0,1195.0,40.0,45.0,30.0,30.0, COLOR='INVISIBLE', SURF_ID='INERT'/ 
&OBST ID='ceiling', XB=15.0,1185.0,280.0,285.0,30.0,30.0, COLOR='INVISIBLE', SURF_ID='INERT'/ 
&OBST ID='ceiling', XB=15.0,1190.0,35.0,40.0,30.0,30.0, COLOR='INVISIBLE', SURF_ID='INERT'/ 
&OBST ID='ceiling', XB=20.0,1180.0,285.0,290.0,30.0,30.0, COLOR='INVISIBLE', SURF_ID='INERT'/ 
&OBST ID='ceiling', XB=20.0,1185.0,30.0,35.0,30.0,30.0, COLOR='INVISIBLE', SURF_ID='INERT'/ 
&OBST ID='ceiling', XB=25.0,1175.0,290.0,295.0,30.0,30.0, COLOR='INVISIBLE', SURF_ID='INERT'/ 
&OBST ID='ceiling', XB=25.0,1180.0,25.0,30.0,30.0,30.0, COLOR='INVISIBLE', SURF_ID='INERT'/ 
&OBST ID='ceiling', XB=30.0,1170.0,295.0,300.0,30.0,30.0, COLOR='INVISIBLE', SURF_ID='INERT'/ 
&OBST ID='ceiling', XB=30.0,1175.0,20.0,25.0,30.0,30.0, COLOR='INVISIBLE', SURF_ID='INERT'/ 
&OBST ID='ceiling', XB=35.0,1165.0,300.0,305.0,30.0,30.0, COLOR='INVISIBLE', SURF_ID='INERT'/ 
&OBST ID='ceiling', XB=35.0,1170.0,15.0,20.0,30.0,30.0, COLOR='INVISIBLE', SURF_ID='INERT'/ 
&OBST ID='ceiling', XB=40.0,1160.0,305.0,310.0,30.0,30.0, COLOR='INVISIBLE', SURF_ID='INERT'/ 
&OBST ID='ceiling', XB=40.0,1165.0,10.0,15.0,30.0,30.0, COLOR='INVISIBLE', SURF_ID='INERT'/ 
&OBST ID='ceiling', XB=45.0,1155.0,310.0,315.0,30.0,30.0, COLOR='INVISIBLE', SURF_ID='INERT'/ 
&OBST ID='ceiling', XB=45.0,1160.0,5.0,10.0,30.0,30.0, COLOR='INVISIBLE', SURF_ID='INERT'/ 
&OBST ID='ceiling', XB=50.0,1150.0,315.0,320.0,30.0,30.0, COLOR='INVISIBLE', SURF_ID='INERT'/ 
&OBST ID='ceiling', XB=50.0,1155.0,0.0,5.0,30.0,30.0, COLOR='INVISIBLE', SURF_ID='INERT'/ 
&OBST ID='floor', XB=0.0,50.0,50.0,270.0,0.0,0.5, SURF_ID='INERT'/ 
&OBST ID='floor', XB=50.0,1150.0,0.0,320.0,0.0,0.5, SURF_ID='INERT'/ 
&OBST ID='floor', XB=1150.0,1200.0,50.0,270.0,0.0,0.5, SURF_ID='INERT'/ 
&OBST ID='floor', XB=0.0,65.0,265.0,270.0,0.0,0.0, SURF_ID='INERT'/ 
&OBST ID='floor', XB=5.0,60.0,260.0,265.0,0.0,0.0, SURF_ID='INERT'/ 
&OBST ID='floor', XB=5.0,70.0,270.0,275.0,0.0,0.0, SURF_ID='INERT'/ 
&OBST ID='floor', XB=10.0,55.0,255.0,260.0,0.0,0.0, SURF_ID='INERT'/ 
&OBST ID='floor', XB=10.0,75.0,275.0,280.0,0.0,0.0, SURF_ID='INERT'/ 
&OBST ID='floor', XB=15.0,50.0,250.0,255.0,0.0,0.0, SURF_ID='INERT'/ 
&OBST ID='floor', XB=15.0,80.0,280.0,285.0,0.0,0.0, SURF_ID='INERT'/ 
&OBST ID='floor', XB=20.0,45.0,245.0,250.0,0.0,0.0, SURF_ID='INERT'/ 
&OBST ID='floor', XB=20.0,80.0,285.0,290.0,0.0,0.0, SURF_ID='INERT'/ 
&OBST ID='floor', XB=25.0,40.0,240.0,245.0,0.0,0.0, SURF_ID='INERT'/ 
&OBST ID='floor', XB=25.0,75.0,290.0,295.0,0.0,0.0, SURF_ID='INERT'/ 
&OBST ID='floor', XB=30.0,35.0,235.0,240.0,0.0,0.0, SURF_ID='INERT'/ 
&OBST ID='floor', XB=30.0,70.0,295.0,300.0,0.0,0.0, SURF_ID='INERT'/ 
&OBST ID='floor', XB=35.0,65.0,300.0,305.0,0.0,0.0, SURF_ID='INERT'/ 
&OBST ID='floor', XB=40.0,60.0,305.0,310.0,0.0,0.0, SURF_ID='INERT'/ 
&OBST ID='floor', XB=45.0,55.0,310.0,315.0,0.0,0.0, SURF_ID='INERT'/ 
&OBST ID='floor', XB=0.0,65.0,50.0,55.0,0.0,0.0, SURF_ID='INERT'/ 
&OBST ID='floor', XB=5.0,60.0,55.0,60.0,0.0,0.0, SURF_ID='INERT'/ 
&OBST ID='floor', XB=5.0,70.0,45.0,50.0,0.0,0.0, SURF_ID='INERT'/ 
&OBST ID='floor', XB=10.0,55.0,60.0,65.0,0.0,0.0, SURF_ID='INERT'/ 
&OBST ID='floor', XB=10.0,75.0,40.0,45.0,0.0,0.0, SURF_ID='INERT'/ 
&OBST ID='floor', XB=15.0,50.0,65.0,70.0,0.0,0.0, SURF_ID='INERT'/ 
&OBST ID='floor', XB=15.0,80.0,35.0,40.0,0.0,0.0, SURF_ID='INERT'/ 
&OBST ID='floor', XB=20.0,45.0,70.0,75.0,0.0,0.0, SURF_ID='INERT'/ 
&OBST ID='floor', XB=20.0,80.0,30.0,35.0,0.0,0.0, SURF_ID='INERT'/ 
&OBST ID='floor', XB=25.0,40.0,75.0,80.0,0.0,0.0, SURF_ID='INERT'/ 
&OBST ID='floor', XB=25.0,75.0,25.0,30.0,0.0,0.0, SURF_ID='INERT'/ 
&OBST ID='floor', XB=30.0,35.0,80.0,85.0,0.0,0.0, SURF_ID='INERT'/ 
&OBST ID='floor', XB=30.0,70.0,20.0,25.0,0.0,0.0, SURF_ID='INERT'/ 
&OBST ID='floor', XB=35.0,65.0,15.0,20.0,0.0,0.0, SURF_ID='INERT'/ 
&OBST ID='floor', XB=40.0,60.0,10.0,15.0,0.0,0.0, SURF_ID='INERT'/ 
&OBST ID='floor', XB=45.0,55.0,5.0,10.0,0.0,0.0, SURF_ID='INERT'/ 
&OBST ID='floor', XB=1115.0,1180.0,285.0,290.0,0.0,0.0, SURF_ID='INERT'/ 
&OBST ID='floor', XB=1120.0,1175.0,290.0,295.0,0.0,0.0, SURF_ID='INERT'/ 
&OBST ID='floor', XB=1120.0,1185.0,280.0,285.0,0.0,0.0, SURF_ID='INERT'/ 
&OBST ID='floor', XB=1125.0,1170.0,295.0,300.0,0.0,0.0, SURF_ID='INERT'/ 
&OBST ID='floor', XB=1125.0,1190.0,275.0,280.0,0.0,0.0, SURF_ID='INERT'/ 
&OBST ID='floor', XB=1130.0,1165.0,300.0,305.0,0.0,0.0, SURF_ID='INERT'/ 
&OBST ID='floor', XB=1130.0,1195.0,270.0,275.0,0.0,0.0, SURF_ID='INERT'/ 
&OBST ID='floor', XB=1135.0,1160.0,305.0,310.0,0.0,0.0, SURF_ID='INERT'/ 
&OBST ID='floor', XB=1135.0,1195.0,265.0,270.0,0.0,0.0, SURF_ID='INERT'/ 
&OBST ID='floor', XB=1140.0,1155.0,310.0,315.0,0.0,0.0, SURF_ID='INERT'/ 
&OBST ID='floor', XB=1140.0,1190.0,260.0,265.0,0.0,0.0, SURF_ID='INERT'/ 
&OBST ID='floor', XB=1145.0,1150.0,315.0,320.0,0.0,0.0, SURF_ID='INERT'/ 
&OBST ID='floor', XB=1145.0,1185.0,255.0,260.0,0.0,0.0, SURF_ID='INERT'/ 
&OBST ID='floor', XB=1150.0,1180.0,250.0,255.0,0.0,0.0, SURF_ID='INERT'/ 
&OBST ID='floor', XB=1155.0,1175.0,245.0,250.0,0.0,0.0, SURF_ID='INERT'/ 
&OBST ID='floor', XB=1160.0,1170.0,240.0,245.0,0.0,0.0, SURF_ID='INERT'/ 
&OBST ID='floor', XB=1120.0,1185.0,30.0,35.0,0.0,0.0, SURF_ID='INERT'/ 
&OBST ID='floor', XB=1120.0,1190.0,35.0,40.0,0.0,0.0, SURF_ID='INERT'/ 
&OBST ID='floor', XB=1125.0,1180.0,25.0,30.0,0.0,0.0, SURF_ID='INERT'/ 
&OBST ID='floor', XB=1125.0,1195.0,40.0,45.0,0.0,0.0, SURF_ID='INERT'/ 
&OBST ID='floor', XB=1130.0,1175.0,20.0,25.0,0.0,0.0, SURF_ID='INERT'/ 
&OBST ID='floor', XB=1130.0,1200.0,45.0,50.0,0.0,0.0, SURF_ID='INERT'/ 
&OBST ID='floor', XB=1135.0,1170.0,15.0,20.0,0.0,0.0, SURF_ID='INERT'/ 
&OBST ID='floor', XB=1135.0,1200.0,50.0,55.0,0.0,0.0, SURF_ID='INERT'/ 
&OBST ID='floor', XB=1140.0,1165.0,10.0,15.0,0.0,0.0, SURF_ID='INERT'/ 
&OBST ID='floor', XB=1140.0,1195.0,55.0,60.0,0.0,0.0, SURF_ID='INERT'/ 
&OBST ID='floor', XB=1145.0,1160.0,5.0,10.0,0.0,0.0, SURF_ID='INERT'/ 
&OBST ID='floor', XB=1145.0,1190.0,60.0,65.0,0.0,0.0, SURF_ID='INERT'/ 
&OBST ID='floor', XB=1150.0,1155.0,0.0,5.0,0.0,0.0, SURF_ID='INERT'/ 
&OBST ID='floor', XB=1150.0,1185.0,65.0,70.0,0.0,0.0, SURF_ID='INERT'/ 
&OBST ID='floor', XB=1155.0,1180.0,70.0,75.0,0.0,0.0, SURF_ID='INERT'/ 
&OBST ID='floor', XB=1160.0,1175.0,75.0,80.0,0.0,0.0, SURF_ID='INERT'/ 
&OBST ID='floor', XB=1165.0,1170.0,80.0,85.0,0.0,0.0, SURF_ID='INERT'/ 
&OBST ID='Obstruction', XB=1190.0,1195.0,275.0,280.0,0.0,30.0, SURF_ID='INERT'/ 
&OBST ID='Obstruction', XB=0.0,5.0,50.0,50.0,0.0,30.0, SURF_ID='INERT'/ 
&OBST ID='Obstruction', XB=0.0,5.0,270.0,270.0,0.0,30.0, SURF_ID='INERT'/ 
&OBST ID='Obstruction', XB=0.0,115.0,90.0,90.0,0.0,30.0, SURF_ID='INERT'/ 
&OBST ID='Obstruction', XB=5.0,10.0,45.0,45.0,0.0,30.0, SURF_ID='INERT'/ 
&OBST ID='Obstruction', XB=5.0,10.0,275.0,275.0,0.0,30.0, SURF_ID='INERT'/ 
&OBST ID='Obstruction', XB=10.0,15.0,40.0,40.0,0.0,30.0, SURF_ID='INERT'/ 
&OBST ID='Obstruction', XB=10.0,15.0,280.0,280.0,0.0,30.0, SURF_ID='INERT'/ 
&OBST ID='Obstruction', XB=15.0,20.0,35.0,35.0,0.0,30.0, SURF_ID='INERT'/ 
&OBST ID='Obstruction', XB=15.0,20.0,285.0,285.0,0.0,30.0, SURF_ID='INERT'/ 
&OBST ID='Obstruction', XB=20.0,25.0,30.0,30.0,0.0,30.0, SURF_ID='INERT'/ 
&OBST ID='Obstruction', XB=20.0,25.0,290.0,290.0,0.0,30.0, SURF_ID='INERT'/ 
&OBST ID='Obstruction', XB=25.0,30.0,25.0,25.0,0.0,30.0, SURF_ID='INERT'/ 
&OBST ID='Obstruction', XB=25.0,30.0,295.0,295.0,0.0,30.0, SURF_ID='INERT'/ 
&OBST ID='Obstruction', XB=30.0,35.0,20.0,20.0,0.0,30.0, SURF_ID='INERT'/ 
&OBST ID='Obstruction', XB=30.0,35.0,300.0,300.0,0.0,30.0, SURF_ID='INERT'/ 
&OBST ID='Obstruction', XB=35.0,40.0,15.0,15.0,0.0,30.0, SURF_ID='INERT'/ 
&OBST ID='Obstruction', XB=35.0,40.0,305.0,305.0,0.0,30.0, SURF_ID='INERT'/ 
&OBST ID='Obstruction', XB=40.0,45.0,10.0,10.0,0.0,30.0, SURF_ID='INERT'/ 
&OBST ID='Obstruction', XB=40.0,45.0,310.0,310.0,0.0,30.0, SURF_ID='INERT'/ 
&OBST ID='Obstruction', XB=45.0,50.0,5.0,5.0,0.0,30.0, SURF_ID='INERT'/ 
&OBST ID='Obstruction', XB=45.0,50.0,315.0,315.0,0.0,30.0, SURF_ID='INERT'/ 
&OBST ID='Obstruction', XB=50.0,110.0,0.0,0.0,0.0,30.0, SURF_ID='INERT'/ 
&OBST ID='Obstruction', XB=50.0,110.0,320.0,320.0,0.0,30.0, SURF_ID='INERT'/ 
&OBST ID='Obstruction', XB=110.0,130.0,0.0,0.0,0.0,10.0, SURF_ID='INERT'/ 
&OBST ID='Obstruction', XB=110.0,130.0,320.0,320.0,0.0,10.0, SURF_ID='INERT'/ 
&OBST ID='Obstruction', XB=110.0,130.0,0.0,0.0,20.0,30.0, SURF_ID='INERT'/ 
&OBST ID='Obstruction', XB=110.0,130.0,320.0,320.0,20.0,30.0, SURF_ID='INERT'/ 
&OBST ID='Obstruction', XB=115.0,155.0,90.0,90.0,15.0,30.0, SURF_ID='INERT'/ 
&OBST ID='Obstruction', XB=130.0,140.0,0.0,0.0,0.0,30.0, SURF_ID='INERT'/ 
&OBST ID='Obstruction', XB=130.0,140.0,320.0,320.0,0.0,30.0, SURF_ID='INERT'/ 
&OBST ID='Obstruction', XB=140.0,160.0,0.0,0.0,0.0,10.0, SURF_ID='INERT'/ 
&OBST ID='Obstruction', XB=140.0,160.0,320.0,320.0,0.0,10.0, SURF_ID='INERT'/ 
&OBST ID='Obstruction', XB=140.0,160.0,0.0,0.0,20.0,30.0, SURF_ID='INERT'/ 
&OBST ID='Obstruction', XB=140.0,160.0,320.0,320.0,20.0,30.0, SURF_ID='INERT'/ 
&OBST ID='Obstruction', XB=155.0,385.0,90.0,90.0,0.0,30.0, SURF_ID='INERT'/ 
&OBST ID='Obstruction', XB=160.0,170.0,0.0,0.0,0.0,30.0, SURF_ID='INERT'/ 
&OBST ID='Obstruction', XB=160.0,170.0,320.0,320.0,0.0,30.0, SURF_ID='INERT'/ 
&OBST ID='Obstruction', XB=170.0,190.0,0.0,0.0,0.0,10.0, SURF_ID='INERT'/ 
&OBST ID='Obstruction', XB=170.0,190.0,320.0,320.0,0.0,10.0, SURF_ID='INERT'/ 
&OBST ID='Obstruction', XB=170.0,190.0,0.0,0.0,20.0,30.0, SURF_ID='INERT'/ 
&OBST ID='Obstruction', XB=170.0,190.0,320.0,320.0,20.0,30.0, SURF_ID='INERT'/ 
&OBST ID='Obstruction', XB=190.0,200.0,0.0,0.0,0.0,30.0, SURF_ID='INERT'/ 
&OBST ID='Obstruction', XB=190.0,200.0,320.0,320.0,0.0,30.0, SURF_ID='INERT'/ 
&OBST ID='Obstruction', XB=200.0,220.0,0.0,0.0,0.0,10.0, SURF_ID='INERT'/ 
&OBST ID='Obstruction', XB=200.0,220.0,320.0,320.0,0.0,10.0, SURF_ID='INERT'/ 
&OBST ID='Obstruction', XB=200.0,220.0,0.0,0.0,20.0,30.0, SURF_ID='INERT'/ 
&OBST ID='Obstruction', XB=200.0,220.0,320.0,320.0,20.0,30.0, SURF_ID='INERT'/ 
&OBST ID='Obstruction', XB=220.0,230.0,0.0,0.0,0.0,30.0, SURF_ID='INERT'/ 
&OBST ID='Obstruction', XB=220.0,230.0,320.0,320.0,0.0,30.0, SURF_ID='INERT'/ 
&OBST ID='Obstruction', XB=230.0,250.0,0.0,0.0,0.0,10.0, SURF_ID='INERT'/ 
&OBST ID='Obstruction', XB=230.0,250.0,320.0,320.0,0.0,10.0, SURF_ID='INERT'/ 
&OBST ID='Obstruction', XB=230.0,250.0,0.0,0.0,20.0,30.0, SURF_ID='INERT'/ 
&OBST ID='Obstruction', XB=230.0,250.0,320.0,320.0,20.0,30.0, SURF_ID='INERT'/ 
&OBST ID='Obstruction', XB=250.0,260.0,0.0,0.0,0.0,30.0, SURF_ID='INERT'/ 
&OBST ID='Obstruction', XB=250.0,260.0,320.0,320.0,0.0,30.0, SURF_ID='INERT'/ 
&OBST ID='Obstruction', XB=260.0,280.0,0.0,0.0,0.0,10.0, SURF_ID='INERT'/ 
&OBST ID='Obstruction', XB=260.0,280.0,320.0,320.0,0.0,10.0, SURF_ID='INERT'/ 
&OBST ID='Obstruction', XB=260.0,280.0,0.0,0.0,20.0,30.0, SURF_ID='INERT'/ 
&OBST ID='Obstruction', XB=260.0,280.0,320.0,320.0,20.0,30.0, SURF_ID='INERT'/ 
&OBST ID='Obstruction', XB=280.0,290.0,0.0,0.0,0.0,30.0, SURF_ID='INERT'/ 
&OBST ID='Obstruction', XB=280.0,290.0,320.0,320.0,0.0,30.0, SURF_ID='INERT'/ 
&OBST ID='Obstruction', XB=290.0,310.0,0.0,0.0,0.0,10.0, SURF_ID='INERT'/ 
&OBST ID='Obstruction', XB=290.0,310.0,320.0,320.0,0.0,10.0, SURF_ID='INERT'/ 
&OBST ID='Obstruction', XB=290.0,310.0,0.0,0.0,20.0,30.0, SURF_ID='INERT'/ 
&OBST ID='Obstruction', XB=290.0,310.0,320.0,320.0,20.0,30.0, SURF_ID='INERT'/ 
&OBST ID='Obstruction', XB=310.0,320.0,0.0,0.0,0.0,30.0, SURF_ID='INERT'/ 
&OBST ID='Obstruction', XB=310.0,320.0,320.0,320.0,0.0,30.0, SURF_ID='INERT'/ 
&OBST ID='Obstruction', XB=320.0,340.0,0.0,0.0,0.0,10.0, SURF_ID='INERT'/ 
&OBST ID='Obstruction', XB=320.0,340.0,320.0,320.0,0.0,10.0, SURF_ID='INERT'/ 
&OBST ID='Obstruction', XB=320.0,340.0,0.0,0.0,20.0,30.0, SURF_ID='INERT'/ 
&OBST ID='Obstruction', XB=320.0,340.0,320.0,320.0,20.0,30.0, SURF_ID='INERT'/ 
&OBST ID='Obstruction', XB=340.0,350.0,0.0,0.0,0.0,30.0, SURF_ID='INERT'/ 
&OBST ID='Obstruction', XB=340.0,350.0,320.0,320.0,0.0,30.0, SURF_ID='INERT'/ 
&OBST ID='Obstruction', XB=350.0,370.0,0.0,0.0,0.0,10.0, SURF_ID='INERT'/ 
&OBST ID='Obstruction', XB=350.0,370.0,320.0,320.0,0.0,10.0, SURF_ID='INERT'/ 
&OBST ID='Obstruction', XB=350.0,370.0,0.0,0.0,20.0,30.0, SURF_ID='INERT'/ 
&OBST ID='Obstruction', XB=350.0,370.0,320.0,320.0,20.0,30.0, SURF_ID='INERT'/ 
&OBST ID='Obstruction', XB=370.0,380.0,0.0,0.0,0.0,30.0, SURF_ID='INERT'/ 
&OBST ID='Obstruction', XB=370.0,380.0,320.0,320.0,0.0,30.0, SURF_ID='INERT'/ 
&OBST ID='Obstruction', XB=380.0,400.0,0.0,0.0,0.0,10.0, SURF_ID='INERT'/ 
&OBST ID='Obstruction', XB=380.0,400.0,320.0,320.0,0.0,10.0, SURF_ID='INERT'/ 
&OBST ID='Obstruction', XB=380.0,400.0,0.0,0.0,20.0,30.0, SURF_ID='INERT'/ 
&OBST ID='Obstruction', XB=380.0,400.0,320.0,320.0,20.0,30.0, SURF_ID='INERT'/ 
&OBST ID='Obstruction', XB=385.0,425.0,90.0,90.0,15.0,30.0, SURF_ID='INERT'/ 
&OBST ID='Obstruction', XB=400.0,410.0,0.0,0.0,0.0,30.0, SURF_ID='INERT'/ 
&OBST ID='Obstruction', XB=400.0,410.0,320.0,320.0,0.0,30.0, SURF_ID='INERT'/ 
&OBST ID='Obstruction', XB=410.0,430.0,0.0,0.0,0.0,10.0, SURF_ID='INERT'/ 
&OBST ID='Obstruction', XB=410.0,430.0,320.0,320.0,0.0,10.0, SURF_ID='INERT'/ 
&OBST ID='Obstruction', XB=410.0,430.0,0.0,0.0,20.0,30.0, SURF_ID='INERT'/ 
&OBST ID='Obstruction', XB=410.0,430.0,320.0,320.0,20.0,30.0, SURF_ID='INERT'/ 
&OBST ID='Obstruction', XB=425.0,520.0,90.0,90.0,0.0,30.0, SURF_ID='INERT'/ 
&OBST ID='Obstruction', XB=430.0,440.0,0.0,0.0,0.0,30.0, SURF_ID='INERT'/ 
&OBST ID='Obstruction', XB=430.0,440.0,320.0,320.0,0.0,30.0, SURF_ID='INERT'/ 
&OBST ID='Obstruction', XB=440.0,460.0,0.0,0.0,0.0,10.0, SURF_ID='INERT'/ 
&OBST ID='Obstruction', XB=440.0,460.0,320.0,320.0,0.0,10.0, SURF_ID='INERT'/ 
&OBST ID='Obstruction', XB=440.0,460.0,0.0,0.0,20.0,30.0, SURF_ID='INERT'/ 
&OBST ID='Obstruction', XB=440.0,460.0,320.0,320.0,20.0,30.0, SURF_ID='INERT'/ 
&OBST ID='Obstruction', XB=460.0,470.0,0.0,0.0,0.0,30.0, SURF_ID='INERT'/ 
&OBST ID='Obstruction', XB=460.0,470.0,320.0,320.0,0.0,30.0, SURF_ID='INERT'/ 
&OBST ID='Obstruction', XB=470.0,490.0,0.0,0.0,0.0,10.0, SURF_ID='INERT'/ 
&OBST ID='Obstruction', XB=470.0,490.0,320.0,320.0,0.0,10.0, SURF_ID='INERT'/ 
&OBST ID='Obstruction', XB=470.0,490.0,0.0,0.0,20.0,30.0, SURF_ID='INERT'/ 
&OBST ID='Obstruction', XB=470.0,490.0,320.0,320.0,20.0,30.0, SURF_ID='INERT'/ 
&OBST ID='Obstruction', XB=490.0,500.0,0.0,0.0,0.0,30.0, SURF_ID='INERT'/ 
&OBST ID='Obstruction', XB=490.0,500.0,320.0,320.0,0.0,30.0, SURF_ID='INERT'/ 
&OBST ID='Obstruction', XB=500.0,520.0,0.0,0.0,0.0,10.0, SURF_ID='INERT'/ 
&OBST ID='Obstruction', XB=500.0,520.0,320.0,320.0,0.0,10.0, SURF_ID='INERT'/ 
&OBST ID='Obstruction', XB=500.0,520.0,0.0,0.0,20.0,30.0, SURF_ID='INERT'/ 
&OBST ID='Obstruction', XB=500.0,520.0,320.0,320.0,20.0,30.0, SURF_ID='INERT'/ 
&OBST ID='Obstruction', XB=520.0,530.0,0.0,0.0,0.0,30.0, SURF_ID='INERT'/ 
&OBST ID='Obstruction', XB=520.0,530.0,320.0,320.0,0.0,30.0, SURF_ID='INERT'/ 
&OBST ID='Obstruction', XB=520.0,560.0,90.0,90.0,15.0,30.0, SURF_ID='INERT'/ 
&OBST ID='Obstruction', XB=530.0,550.0,0.0,0.0,0.0,10.0, SURF_ID='INERT'/ 
&OBST ID='Obstruction', XB=530.0,550.0,320.0,320.0,0.0,10.0, SURF_ID='INERT'/ 
&OBST ID='Obstruction', XB=530.0,550.0,0.0,0.0,20.0,30.0, SURF_ID='INERT'/ 
&OBST ID='Obstruction', XB=530.0,550.0,320.0,320.0,20.0,30.0, SURF_ID='INERT'/ 
&OBST ID='Obstruction', XB=550.0,560.0,0.0,0.0,0.0,30.0, SURF_ID='INERT'/ 
&OBST ID='Obstruction', XB=550.0,560.0,320.0,320.0,0.0,30.0, SURF_ID='INERT'/ 
&OBST ID='Obstruction', XB=560.0,580.0,0.0,0.0,0.0,10.0, SURF_ID='INERT'/ 
&OBST ID='Obstruction', XB=560.0,580.0,320.0,320.0,0.0,10.0, SURF_ID='INERT'/ 
&OBST ID='Obstruction', XB=560.0,580.0,0.0,0.0,20.0,30.0, SURF_ID='INERT'/ 
&OBST ID='Obstruction', XB=560.0,580.0,320.0,320.0,20.0,30.0, SURF_ID='INERT'/ 
&OBST ID='Obstruction', XB=560.0,790.0,90.0,90.0,0.0,30.0, SURF_ID='INERT'/ 
&OBST ID='Obstruction', XB=580.0,590.0,0.0,0.0,0.0,30.0, SURF_ID='INERT'/ 
&OBST ID='Obstruction', XB=580.0,620.0,320.0,320.0,0.0,30.0, SURF_ID='INERT'/ 
&OBST ID='Obstruction', XB=590.0,610.0,0.0,0.0,0.0,10.0, SURF_ID='INERT'/ 
&OBST ID='Obstruction', XB=590.0,610.0,0.0,0.0,20.0,30.0, SURF_ID='INERT'/ 
&OBST ID='Obstruction', XB=610.0,620.0,0.0,0.0,0.0,30.0, SURF_ID='INERT'/ 
&OBST ID='Obstruction', XB=620.0,640.0,0.0,0.0,0.0,10.0, SURF_ID='INERT'/ 
&OBST ID='Obstruction', XB=620.0,640.0,320.0,320.0,0.0,10.0, SURF_ID='INERT'/ 
&OBST ID='Obstruction', XB=620.0,640.0,0.0,0.0,20.0,30.0, SURF_ID='INERT'/ 
&OBST ID='Obstruction', XB=620.0,640.0,320.0,320.0,20.0,30.0, SURF_ID='INERT'/ 
&OBST ID='Obstruction', XB=640.0,650.0,0.0,0.0,0.0,30.0, SURF_ID='INERT'/ 
&OBST ID='Obstruction', XB=640.0,650.0,320.0,320.0,0.0,30.0, SURF_ID='INERT'/ 
&OBST ID='Obstruction', XB=650.0,670.0,0.0,0.0,0.0,10.0, SURF_ID='INERT'/ 
&OBST ID='Obstruction', XB=650.0,670.0,320.0,320.0,0.0,10.0, SURF_ID='INERT'/ 
&OBST ID='Obstruction', XB=650.0,670.0,0.0,0.0,20.0,30.0, SURF_ID='INERT'/ 
&OBST ID='Obstruction', XB=650.0,670.0,320.0,320.0,20.0,30.0, SURF_ID='INERT'/ 
&OBST ID='Obstruction', XB=670.0,680.0,0.0,0.0,0.0,30.0, SURF_ID='INERT'/ 
&OBST ID='Obstruction', XB=670.0,710.0,320.0,320.0,0.0,30.0, SURF_ID='INERT'/ 
&OBST ID='Obstruction', XB=680.0,700.0,0.0,0.0,0.0,10.0, SURF_ID='INERT'/ 
&OBST ID='Obstruction', XB=680.0,700.0,0.0,0.0,20.0,30.0, SURF_ID='INERT'/ 
&OBST ID='Obstruction', XB=700.0,710.0,0.0,0.0,0.0,30.0, SURF_ID='INERT'/ 
&OBST ID='Obstruction', XB=710.0,730.0,0.0,0.0,0.0,10.0, SURF_ID='INERT'/ 
&OBST ID='Obstruction', XB=710.0,730.0,320.0,320.0,0.0,10.0, SURF_ID='INERT'/ 
&OBST ID='Obstruction', XB=710.0,730.0,0.0,0.0,20.0,30.0, SURF_ID='INERT'/ 
&OBST ID='Obstruction', XB=710.0,730.0,320.0,320.0,20.0,30.0, SURF_ID='INERT'/ 
&OBST ID='Obstruction', XB=730.0,740.0,0.0,0.0,0.0,30.0, SURF_ID='INERT'/ 
&OBST ID='Obstruction', XB=730.0,740.0,320.0,320.0,0.0,30.0, SURF_ID='INERT'/ 
&OBST ID='Obstruction', XB=740.0,760.0,0.0,0.0,0.0,10.0, SURF_ID='INERT'/ 
&OBST ID='Obstruction', XB=740.0,760.0,320.0,320.0,0.0,10.0, SURF_ID='INERT'/ 
&OBST ID='Obstruction', XB=740.0,760.0,0.0,0.0,20.0,30.0, SURF_ID='INERT'/ 
&OBST ID='Obstruction', XB=740.0,760.0,320.0,320.0,20.0,30.0, SURF_ID='INERT'/ 
&OBST ID='Obstruction', XB=760.0,770.0,0.0,0.0,0.0,30.0, SURF_ID='INERT'/ 
&OBST ID='Obstruction', XB=760.0,770.0,320.0,320.0,0.0,30.0, SURF_ID='INERT'/ 
&OBST ID='Obstruction', XB=770.0,790.0,0.0,0.0,0.0,10.0, SURF_ID='INERT'/ 
&OBST ID='Obstruction', XB=770.0,790.0,320.0,320.0,0.0,10.0, SURF_ID='INERT'/ 
&OBST ID='Obstruction', XB=770.0,790.0,0.0,0.0,20.0,30.0, SURF_ID='INERT'/ 
&OBST ID='Obstruction', XB=770.0,790.0,320.0,320.0,20.0,30.0, SURF_ID='INERT'/ 
&OBST ID='Obstruction', XB=790.0,800.0,0.0,0.0,0.0,30.0, SURF_ID='INERT'/ 
&OBST ID='Obstruction', XB=790.0,800.0,320.0,320.0,0.0,30.0, SURF_ID='INERT'/ 
&OBST ID='Obstruction', XB=790.0,830.0,90.0,90.0,15.0,30.0, SURF_ID='INERT'/ 
&OBST ID='Obstruction', XB=800.0,820.0,0.0,0.0,0.0,10.0, SURF_ID='INERT'/ 
&OBST ID='Obstruction', XB=800.0,820.0,320.0,320.0,0.0,10.0, SURF_ID='INERT'/ 
&OBST ID='Obstruction', XB=800.0,820.0,0.0,0.0,20.0,30.0, SURF_ID='INERT'/ 
&OBST ID='Obstruction', XB=800.0,820.0,320.0,320.0,20.0,30.0, SURF_ID='INERT'/ 
&OBST ID='Obstruction', XB=820.0,830.0,0.0,0.0,0.0,30.0, SURF_ID='INERT'/ 
&OBST ID='Obstruction', XB=820.0,860.0,320.0,320.0,0.0,30.0, SURF_ID='INERT'/ 
&OBST ID='Obstruction', XB=830.0,850.0,0.0,0.0,0.0,10.0, SURF_ID='INERT'/ 
&OBST ID='Obstruction', XB=830.0,850.0,0.0,0.0,20.0,30.0, SURF_ID='INERT'/ 
&OBST ID='Obstruction', XB=830.0,925.0,90.0,90.0,0.0,30.0, SURF_ID='INERT'/ 
&OBST ID='Obstruction', XB=850.0,860.0,0.0,0.0,0.0,30.0, SURF_ID='INERT'/ 
&OBST ID='Obstruction', XB=860.0,880.0,0.0,0.0,0.0,10.0, SURF_ID='INERT'/ 
&OBST ID='Obstruction', XB=860.0,880.0,320.0,320.0,0.0,10.0, SURF_ID='INERT'/ 
&OBST ID='Obstruction', XB=860.0,880.0,0.0,0.0,20.0,30.0, SURF_ID='INERT'/ 
&OBST ID='Obstruction', XB=860.0,880.0,320.0,320.0,20.0,30.0, SURF_ID='INERT'/ 
&OBST ID='Obstruction', XB=880.0,890.0,0.0,0.0,0.0,30.0, SURF_ID='INERT'/ 
&OBST ID='Obstruction', XB=880.0,890.0,320.0,320.0,0.0,30.0, SURF_ID='INERT'/ 
&OBST ID='Obstruction', XB=890.0,910.0,0.0,0.0,0.0,10.0, SURF_ID='INERT'/ 
&OBST ID='Obstruction', XB=890.0,910.0,320.0,320.0,0.0,10.0, SURF_ID='INERT'/ 
&OBST ID='Obstruction', XB=890.0,910.0,0.0,0.0,20.0,30.0, SURF_ID='INERT'/ 
&OBST ID='Obstruction', XB=890.0,910.0,320.0,320.0,20.0,30.0, SURF_ID='INERT'/ 
&OBST ID='Obstruction', XB=910.0,920.0,0.0,0.0,0.0,30.0, SURF_ID='INERT'/ 
&OBST ID='Obstruction', XB=910.0,920.0,320.0,320.0,0.0,30.0, SURF_ID='INERT'/ 
&OBST ID='Obstruction', XB=920.0,940.0,0.0,0.0,0.0,10.0, SURF_ID='INERT'/ 
&OBST ID='Obstruction', XB=920.0,940.0,320.0,320.0,0.0,10.0, SURF_ID='INERT'/ 
&OBST ID='Obstruction', XB=920.0,940.0,0.0,0.0,20.0,30.0, SURF_ID='INERT'/ 
&OBST ID='Obstruction', XB=920.0,940.0,320.0,320.0,20.0,30.0, SURF_ID='INERT'/ 
&OBST ID='Obstruction', XB=925.0,965.0,90.0,90.0,15.0,30.0, SURF_ID='INERT'/ 
&OBST ID='Obstruction', XB=940.0,950.0,0.0,0.0,0.0,30.0, SURF_ID='INERT'/ 
&OBST ID='Obstruction', XB=940.0,950.0,320.0,320.0,0.0,30.0, SURF_ID='INERT'/ 
&OBST ID='Obstruction', XB=950.0,970.0,0.0,0.0,0.0,10.0, SURF_ID='INERT'/ 
&OBST ID='Obstruction', XB=950.0,970.0,320.0,320.0,0.0,10.0, SURF_ID='INERT'/ 
&OBST ID='Obstruction', XB=950.0,970.0,0.0,0.0,20.0,30.0, SURF_ID='INERT'/ 
&OBST ID='Obstruction', XB=950.0,970.0,320.0,320.0,20.0,30.0, SURF_ID='INERT'/ 
&OBST ID='Obstruction', XB=965.0,1200.0,90.0,90.0,0.0,30.0, SURF_ID='INERT'/ 
&OBST ID='Obstruction', XB=970.0,980.0,0.0,0.0,0.0,30.0, SURF_ID='INERT'/ 
&OBST ID='Obstruction', XB=970.0,980.0,320.0,320.0,0.0,30.0, SURF_ID='INERT'/ 
&OBST ID='Obstruction', XB=980.0,1000.0,0.0,0.0,0.0,10.0, SURF_ID='INERT'/ 
&OBST ID='Obstruction', XB=980.0,1000.0,320.0,320.0,0.0,10.0, SURF_ID='INERT'/ 
&OBST ID='Obstruction', XB=980.0,1000.0,0.0,0.0,20.0,30.0, SURF_ID='INERT'/ 
&OBST ID='Obstruction', XB=980.0,1000.0,320.0,320.0,20.0,30.0, SURF_ID='INERT'/ 
&OBST ID='Obstruction', XB=1000.0,1010.0,0.0,0.0,0.0,30.0, SURF_ID='INERT'/ 
&OBST ID='Obstruction', XB=1000.0,1010.0,320.0,320.0,0.0,30.0, SURF_ID='INERT'/ 
&OBST ID='Obstruction', XB=1010.0,1030.0,0.0,0.0,0.0,10.0, SURF_ID='INERT'/ 
&OBST ID='Obstruction', XB=1010.0,1030.0,320.0,320.0,0.0,10.0, SURF_ID='INERT'/ 
&OBST ID='Obstruction', XB=1010.0,1030.0,0.0,0.0,20.0,30.0, SURF_ID='INERT'/ 
&OBST ID='Obstruction', XB=1010.0,1030.0,320.0,320.0,20.0,30.0, SURF_ID='INERT'/ 
&OBST ID='Obstruction', XB=1030.0,1155.0,0.0,0.0,0.0,30.0, SURF_ID='INERT'/ 
&OBST ID='Obstruction', XB=1030.0,1155.0,320.0,320.0,0.0,30.0, SURF_ID='INERT'/ 
&OBST ID='Obstruction', XB=1155.0,1160.0,5.0,5.0,0.0,30.0, SURF_ID='INERT'/ 
&OBST ID='Obstruction', XB=1155.0,1160.0,315.0,315.0,0.0,30.0, SURF_ID='INERT'/ 
&OBST ID='Obstruction', XB=1160.0,1165.0,10.0,10.0,0.0,30.0, SURF_ID='INERT'/ 
&OBST ID='Obstruction', XB=1160.0,1165.0,310.0,310.0,0.0,30.0, SURF_ID='INERT'/ 
&OBST ID='Obstruction', XB=1165.0,1170.0,15.0,15.0,0.0,30.0, SURF_ID='INERT'/ 
&OBST ID='Obstruction', XB=1165.0,1170.0,305.0,305.0,0.0,30.0, SURF_ID='INERT'/ 
&OBST ID='Obstruction', XB=1170.0,1175.0,20.0,20.0,0.0,30.0, SURF_ID='INERT'/ 
&OBST ID='Obstruction', XB=1170.0,1175.0,300.0,300.0,0.0,30.0, SURF_ID='INERT'/ 
&OBST ID='Obstruction', XB=1175.0,1180.0,25.0,25.0,0.0,30.0, SURF_ID='INERT'/ 
&OBST ID='Obstruction', XB=1175.0,1180.0,295.0,295.0,0.0,30.0, SURF_ID='INERT'/ 
&OBST ID='Obstruction', XB=1180.0,1185.0,30.0,30.0,0.0,30.0, SURF_ID='INERT'/ 
&OBST ID='Obstruction', XB=1180.0,1185.0,290.0,290.0,0.0,30.0, SURF_ID='INERT'/ 
&OBST ID='Obstruction', XB=1185.0,1190.0,35.0,35.0,0.0,30.0, SURF_ID='INERT'/ 
&OBST ID='Obstruction', XB=1185.0,1190.0,285.0,285.0,0.0,30.0, SURF_ID='INERT'/ 
&OBST ID='Obstruction', XB=1190.0,1195.0,40.0,40.0,0.0,30.0, SURF_ID='INERT'/ 
&OBST ID='Obstruction', XB=1195.0,1200.0,45.0,45.0,0.0,30.0, SURF_ID='INERT'/ 
&OBST ID='Obstruction', XB=1195.0,1200.0,275.0,275.0,0.0,30.0, SURF_ID='INERT'/ 
&OBST ID='Obstruction', XB=0.0,0.0,60.0,80.0,0.0,10.0, SURF_ID='INERT'/ 
&OBST ID='Obstruction', XB=0.0,0.0,95.0,115.0,0.0,10.0, SURF_ID='INERT'/ 
&OBST ID='Obstruction', XB=0.0,0.0,130.0,150.0,0.0,10.0, SURF_ID='INERT'/ 
&OBST ID='Obstruction', XB=0.0,0.0,165.0,185.0,0.0,10.0, SURF_ID='INERT'/ 
&OBST ID='Obstruction', XB=0.0,0.0,200.0,220.0,0.0,10.0, SURF_ID='INERT'/ 
&OBST ID='Obstruction', XB=0.0,0.0,235.0,255.0,0.0,10.0, SURF_ID='INERT'/ 
&OBST ID='Obstruction', XB=0.0,0.0,50.0,60.0,0.0,30.0, SURF_ID='INERT'/ 
&OBST ID='Obstruction', XB=0.0,0.0,80.0,95.0,0.0,30.0, SURF_ID='INERT'/ 
&OBST ID='Obstruction', XB=0.0,0.0,115.0,130.0,0.0,30.0, SURF_ID='INERT'/ 
&OBST ID='Obstruction', XB=0.0,0.0,150.0,165.0,0.0,30.0, SURF_ID='INERT'/ 
&OBST ID='Obstruction', XB=0.0,0.0,185.0,200.0,0.0,30.0, SURF_ID='INERT'/ 
&OBST ID='Obstruction', XB=0.0,0.0,220.0,235.0,0.0,30.0, SURF_ID='INERT'/ 
&OBST ID='Obstruction', XB=0.0,0.0,255.0,270.0,0.0,30.0, SURF_ID='INERT'/ 
&OBST ID='Obstruction', XB=0.0,0.0,60.0,80.0,20.0,30.0, SURF_ID='INERT'/ 
&OBST ID='Obstruction', XB=0.0,0.0,95.0,115.0,20.0,30.0, SURF_ID='INERT'/ 
&OBST ID='Obstruction', XB=0.0,0.0,130.0,150.0,20.0,30.0, SURF_ID='INERT'/ 
&OBST ID='Obstruction', XB=0.0,0.0,165.0,185.0,20.0,30.0, SURF_ID='INERT'/ 
&OBST ID='Obstruction', XB=0.0,0.0,200.0,220.0,20.0,30.0, SURF_ID='INERT'/ 
&OBST ID='Obstruction', XB=0.0,0.0,235.0,255.0,20.0,30.0, SURF_ID='INERT'/ 
&OBST ID='Obstruction', XB=5.0,5.0,45.0,50.0,0.0,30.0, SURF_ID='INERT'/ 
&OBST ID='Obstruction', XB=5.0,5.0,270.0,275.0,0.0,30.0, SURF_ID='INERT'/ 
&OBST ID='Obstruction', XB=10.0,10.0,40.0,45.0,0.0,30.0, SURF_ID='INERT'/ 
&OBST ID='Obstruction', XB=10.0,10.0,275.0,280.0,0.0,30.0, SURF_ID='INERT'/ 
&OBST ID='Obstruction', XB=15.0,15.0,35.0,40.0,0.0,30.0, SURF_ID='INERT'/ 
&OBST ID='Obstruction', XB=15.0,15.0,280.0,285.0,0.0,30.0, SURF_ID='INERT'/ 
&OBST ID='Obstruction', XB=20.0,20.0,30.0,35.0,0.0,30.0, SURF_ID='INERT'/ 
&OBST ID='Obstruction', XB=20.0,20.0,285.0,290.0,0.0,30.0, SURF_ID='INERT'/ 
&OBST ID='Obstruction', XB=25.0,25.0,25.0,30.0,0.0,30.0, SURF_ID='INERT'/ 
&OBST ID='Obstruction', XB=25.0,25.0,290.0,295.0,0.0,30.0, SURF_ID='INERT'/ 
&OBST ID='Obstruction', XB=30.0,30.0,20.0,25.0,0.0,30.0, SURF_ID='INERT'/ 
&OBST ID='Obstruction', XB=30.0,30.0,295.0,300.0,0.0,30.0, SURF_ID='INERT'/ 
&OBST ID='Obstruction', XB=35.0,35.0,15.0,20.0,0.0,30.0, SURF_ID='INERT'/ 
&OBST ID='Obstruction', XB=35.0,35.0,300.0,305.0,0.0,30.0, SURF_ID='INERT'/ 
&OBST ID='Obstruction', XB=40.0,40.0,10.0,15.0,0.0,30.0, SURF_ID='INERT'/ 
&OBST ID='Obstruction', XB=40.0,40.0,305.0,310.0,0.0,30.0, SURF_ID='INERT'/ 
&OBST ID='Obstruction', XB=45.0,45.0,5.0,10.0,0.0,30.0, SURF_ID='INERT'/ 
&OBST ID='Obstruction', XB=45.0,45.0,310.0,315.0,0.0,30.0, SURF_ID='INERT'/ 
&OBST ID='Obstruction', XB=50.0,50.0,0.0,5.0,0.0,30.0, SURF_ID='INERT'/ 
&OBST ID='Obstruction', XB=50.0,50.0,315.0,320.0,0.0,30.0, SURF_ID='INERT'/ 
&OBST ID='Obstruction', XB=250.0,250.0,0.0,20.0,0.0,30.0, SURF_ID='INERT'/ 
&OBST ID='Obstruction', XB=250.0,250.0,60.0,90.0,0.0,30.0, SURF_ID='INERT'/ 
&OBST ID='Obstruction', XB=250.0,250.0,20.0,60.0,15.0,30.0, SURF_ID='INERT'/ 
&OBST ID='Obstruction', XB=445.0,445.0,90.0,100.0,0.0,30.0, SURF_ID='INERT'/ 
&OBST ID='Obstruction', XB=445.0,445.0,140.0,155.0,0.0,30.0, SURF_ID='INERT'/ 
&OBST ID='Obstruction', XB=445.0,445.0,100.0,140.0,15.0,30.0, SURF_ID='INERT'/ 
&OBST ID='Obstruction', XB=590.0,590.0,155.0,200.0,0.0,30.0, SURF_ID='INERT'/ 
&OBST ID='Obstruction', XB=590.0,590.0,240.0,320.0,0.0,30.0, SURF_ID='INERT'/ 
&OBST ID='Obstruction', XB=590.0,590.0,200.0,240.0,15.0,30.0, SURF_ID='INERT'/ 
&OBST ID='Obstruction', XB=665.0,665.0,90.0,100.0,0.0,30.0, SURF_ID='INERT'/ 
&OBST ID='Obstruction', XB=665.0,665.0,140.0,155.0,0.0,30.0, SURF_ID='INERT'/ 
&OBST ID='Obstruction', XB=665.0,665.0,100.0,140.0,15.0,30.0, SURF_ID='INERT'/ 
&OBST ID='Obstruction', XB=690.0,690.0,230.0,250.0,0.0,30.0, SURF_ID='INERT'/ 
&OBST ID='Obstruction', XB=690.0,690.0,290.0,320.0,0.0,30.0, SURF_ID='INERT'/ 
&OBST ID='Obstruction', XB=690.0,690.0,250.0,290.0,15.0,30.0, SURF_ID='INERT'/ 
&OBST ID='Obstruction', XB=840.0,840.0,155.0,250.0,0.0,30.0, SURF_ID='INERT'/ 
&OBST ID='Obstruction', XB=840.0,840.0,290.0,320.0,0.0,30.0, SURF_ID='INERT'/ 
&OBST ID='Obstruction', XB=840.0,840.0,250.0,290.0,15.0,30.0, SURF_ID='INERT'/ 
&OBST ID='Obstruction', XB=890.0,890.0,0.0,20.0,0.0,30.0, SURF_ID='INERT'/ 
&OBST ID='Obstruction', XB=890.0,890.0,60.0,90.0,0.0,30.0, SURF_ID='INERT'/ 
&OBST ID='Obstruction', XB=890.0,890.0,20.0,60.0,15.0,30.0, SURF_ID='INERT'/ 
&OBST ID='Obstruction', XB=1155.0,1155.0,0.0,5.0,0.0,30.0, SURF_ID='INERT'/ 
&OBST ID='Obstruction', XB=1155.0,1155.0,315.0,320.0,0.0,30.0, SURF_ID='INERT'/ 
&OBST ID='Obstruction', XB=1160.0,1160.0,5.0,10.0,0.0,30.0, SURF_ID='INERT'/ 
&OBST ID='Obstruction', XB=1160.0,1160.0,310.0,315.0,0.0,30.0, SURF_ID='INERT'/ 
&OBST ID='Obstruction', XB=1165.0,1165.0,10.0,15.0,0.0,30.0, SURF_ID='INERT'/ 
&OBST ID='Obstruction', XB=1165.0,1165.0,305.0,310.0,0.0,30.0, SURF_ID='INERT'/ 
&OBST ID='Obstruction', XB=1170.0,1170.0,15.0,20.0,0.0,30.0, SURF_ID='INERT'/ 
&OBST ID='Obstruction', XB=1170.0,1170.0,300.0,305.0,0.0,30.0, SURF_ID='INERT'/ 
&OBST ID='Obstruction', XB=1175.0,1175.0,20.0,25.0,0.0,30.0, SURF_ID='INERT'/ 
&OBST ID='Obstruction', XB=1175.0,1175.0,295.0,300.0,0.0,30.0, SURF_ID='INERT'/ 
&OBST ID='Obstruction', XB=1180.0,1180.0,25.0,30.0,0.0,30.0, SURF_ID='INERT'/ 
&OBST ID='Obstruction', XB=1180.0,1180.0,290.0,295.0,0.0,30.0, SURF_ID='INERT'/ 
&OBST ID='Obstruction', XB=1185.0,1185.0,30.0,35.0,0.0,30.0, SURF_ID='INERT'/ 
&OBST ID='Obstruction', XB=1185.0,1185.0,285.0,290.0,0.0,30.0, SURF_ID='INERT'/ 
&OBST ID='Obstruction', XB=1190.0,1190.0,35.0,40.0,0.0,30.0, SURF_ID='INERT'/ 
&OBST ID='Obstruction', XB=1190.0,1190.0,280.0,285.0,0.0,30.0, SURF_ID='INERT'/ 
&OBST ID='Obstruction', XB=1195.0,1195.0,40.0,45.0,0.0,30.0, SURF_ID='INERT'/ 
&OBST ID='Obstruction', XB=1200.0,1200.0,60.0,80.0,0.0,10.0, SURF_ID='INERT'/ 
&OBST ID='Obstruction', XB=1200.0,1200.0,95.0,115.0,0.0,10.0, SURF_ID='INERT'/ 
&OBST ID='Obstruction', XB=1200.0,1200.0,130.0,150.0,0.0,10.0, SURF_ID='INERT'/ 
&OBST ID='Obstruction', XB=1200.0,1200.0,165.0,185.0,0.0,10.0, SURF_ID='INERT'/ 
&OBST ID='Obstruction', XB=1200.0,1200.0,200.0,220.0,0.0,10.0, SURF_ID='INERT'/ 
&OBST ID='Obstruction', XB=1200.0,1200.0,235.0,255.0,0.0,10.0, SURF_ID='INERT'/ 
&OBST ID='Obstruction', XB=1200.0,1200.0,45.0,60.0,0.0,30.0, SURF_ID='INERT'/ 
&OBST ID='Obstruction', XB=1200.0,1200.0,80.0,95.0,0.0,30.0, SURF_ID='INERT'/ 
&OBST ID='Obstruction', XB=1200.0,1200.0,115.0,130.0,0.0,30.0, SURF_ID='INERT'/ 
&OBST ID='Obstruction', XB=1200.0,1200.0,150.0,165.0,0.0,30.0, SURF_ID='INERT'/ 
&OBST ID='Obstruction', XB=1200.0,1200.0,185.0,200.0,0.0,30.0, SURF_ID='INERT'/ 
&OBST ID='Obstruction', XB=1200.0,1200.0,220.0,235.0,0.0,30.0, SURF_ID='INERT'/ 
&OBST ID='Obstruction', XB=1200.0,1200.0,255.0,275.0,0.0,30.0, SURF_ID='INERT'/ 
&OBST ID='Obstruction', XB=1200.0,1200.0,60.0,80.0,20.0,30.0, SURF_ID='INERT'/ 
&OBST ID='Obstruction', XB=1200.0,1200.0,95.0,115.0,20.0,30.0, SURF_ID='INERT'/ 
&OBST ID='Obstruction', XB=1200.0,1200.0,130.0,150.0,20.0,30.0, SURF_ID='INERT'/ 
&OBST ID='Obstruction', XB=1200.0,1200.0,165.0,185.0,20.0,30.0, SURF_ID='INERT'/ 
&OBST ID='Obstruction', XB=1200.0,1200.0,200.0,220.0,20.0,30.0, SURF_ID='INERT'/ 
&OBST ID='Obstruction', XB=1200.0,1200.0,235.0,255.0,20.0,30.0, SURF_ID='INERT'/ 

&VENT ID='Mesh Vent: Mesh01 [XMAX]', SURF_ID='radiation', XB=1200.0,1200.0,0.0,350.0,0.0,30.0/ 
&VENT ID='Mesh Vent: Mesh01 [XMIN]', SURF_ID='OPEN', XB=0.0,0.0,0.0,350.0,0.0,30.0/ 
&VENT ID='Mesh Vent: Mesh01 [YMAX]', SURF_ID='OPEN', XB=0.0,1200.0,350.0,350.0,0.0,30.0/ 
&VENT ID='Mesh Vent: Mesh01 [YMIN]', SURF_ID='OPEN', XB=0.0,1200.0,0.0,0.0,0.0,30.0/ 
&VENT ID='Mesh Vent: Mesh01 [ZMAX]', SURF_ID='OPEN', XB=0.0,1200.0,0.0,350.0,30.0,30.0/ 
&VENT ID='Mesh Vent: Mesh01 [ZMIN]', SURF_ID='OPEN', XB=0.0,1200.0,0.0,350.0,0.0,0.0/ 

&ISOF QUANTITY='HRRPUV', VALUE=50.0/

&SLCF QUANTITY='TEMPERATURE', PBZ=0.5/
&SLCF QUANTITY='RADIATION LOSS', PBZ=0.5/


&TAIL /
