vab_q5000_a0_e0_d1360_t1800.fds
Generated by PyroSim - Version 2020.5.1118
2026-7-6 18:47:23

&HEAD CHID='vab_q5000_a0_e0_d1360_t1800'/
&TIME T_END=1800.0/
&DUMP DT_RESTART=300.0, DT_SL3D=0.25/
&CLIP MINIMUM_TEMPERATURE=20, MAXIMUM_TEMPERATURE=12000/

&MESH ID='Mesh01', IJK=45,37,33, XB=0.0,225.0,0.0,185.0,0.0,165.0/


&REAC ID='METHANE',
      FYI='AFT NIST Multi-Floor FDS5 Validation',
      FUEL='REAC_FUEL',
      FORMULA='C1H4'/

&DEVC ID='GASxmin', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=1.0,89.0,10.0, ORIENTATION=0.0,1.0,0.0/
&DEVC ID='THCPxmin', QUANTITY='THERMOCOUPLE', XYZ=1.0,89.0,10.0/
&DEVC ID='TEMPxmin', QUANTITY='TEMPERATURE', XYZ=1.0,89.0,10.0/
&DEVC ID='GASxmax', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=222.0,89.0,10.0, ORIENTATION=0.0,1.0,0.0/
&DEVC ID='THCPxmax', QUANTITY='THERMOCOUPLE', XYZ=222.0,89.0,10.0/
&DEVC ID='TEMPxmax', QUANTITY='TEMPERATURE', XYZ=222.0,89.0,10.0/
&DEVC ID='GASymin', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=147.0,14.0,15.0, ORIENTATION=0.0,1.0,0.0/
&DEVC ID='THCPymin', QUANTITY='THERMOCOUPLE', XYZ=147.0,14.0,15.0/
&DEVC ID='TEMPymin', QUANTITY='TEMPERATURE', XYZ=147.0,14.0,15.0/
&DEVC ID='TEMPymax', QUANTITY='TEMPERATURE', XYZ=147.0,169.0,15.0/
&DEVC ID='GASymax', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=147.0,169.0,15.0, ORIENTATION=0.0,1.0,0.0/
&DEVC ID='THCPymax', QUANTITY='THERMOCOUPLE', XYZ=147.0,169.0,15.0/
&DEVC ID='GAS_LED01', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=97.5,167.5,6.0, ORIENTATION=0.0,1.0,0.0/
&DEVC ID='TC_LED01', QUANTITY='THERMOCOUPLE', XYZ=97.5,167.5,6.0/
&DEVC ID='TMP_LED01', QUANTITY='TEMPERATURE', XYZ=97.5,167.5,6.0/
&DEVC ID='GAS_LED02', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=102.5,167.5,6.0, ORIENTATION=0.0,1.0,0.0/
&DEVC ID='TC_LED02', QUANTITY='THERMOCOUPLE', XYZ=102.5,167.5,6.0/
&DEVC ID='TMP_LED02', QUANTITY='TEMPERATURE', XYZ=102.5,167.5,6.0/
&DEVC ID='GAS_workdesk34', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=32.5,152.5,6.0, ORIENTATION=0.0,1.0,0.0/
&DEVC ID='TC_workdesk34', QUANTITY='THERMOCOUPLE', XYZ=32.5,152.5,6.0/
&DEVC ID='TMP_workdesk34', QUANTITY='TEMPERATURE', XYZ=32.5,152.5,6.0/
&DEVC ID='GAS_workdesk35', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=42.5,152.5,6.0, ORIENTATION=0.0,1.0,0.0/
&DEVC ID='TC_workdesk35', QUANTITY='THERMOCOUPLE', XYZ=42.5,152.5,6.0/
&DEVC ID='TMP_workdesk35', QUANTITY='TEMPERATURE', XYZ=42.5,152.5,6.0/
&DEVC ID='GAS_workdesk36', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=52.5,152.5,6.0, ORIENTATION=0.0,1.0,0.0/
&DEVC ID='TC_workdesk36', QUANTITY='THERMOCOUPLE', XYZ=52.5,152.5,6.0/
&DEVC ID='TMP_workdesk36', QUANTITY='TEMPERATURE', XYZ=52.5,152.5,6.0/
&DEVC ID='GAS_workdesk37', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=32.5,117.5,6.0, ORIENTATION=0.0,1.0,0.0/
&DEVC ID='TC_workdesk37', QUANTITY='THERMOCOUPLE', XYZ=32.5,117.5,6.0/
&DEVC ID='TMP_workdesk37', QUANTITY='TEMPERATURE', XYZ=32.5,117.5,6.0/
&DEVC ID='GAS_workdesk38', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=42.5,117.5,6.0, ORIENTATION=0.0,1.0,0.0/
&DEVC ID='TC_workdesk38', QUANTITY='THERMOCOUPLE', XYZ=42.5,117.5,6.0/
&DEVC ID='TMP_workdesk38', QUANTITY='TEMPERATURE', XYZ=42.5,117.5,6.0/
&DEVC ID='GAS_workdesk39', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=52.5,117.5,6.0, ORIENTATION=0.0,1.0,0.0/
&DEVC ID='TC_workdesk39', QUANTITY='THERMOCOUPLE', XYZ=52.5,117.5,6.0/
&DEVC ID='TMP_workdesk39', QUANTITY='TEMPERATURE', XYZ=52.5,117.5,6.0/
&DEVC ID='GAS_workdesk40', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=12.5,82.5,6.0, ORIENTATION=0.0,1.0,0.0/
&DEVC ID='TC_workdesk40', QUANTITY='THERMOCOUPLE', XYZ=12.5,82.5,6.0/
&DEVC ID='TMP_workdesk40', QUANTITY='TEMPERATURE', XYZ=12.5,82.5,6.0/
&DEVC ID='GAS_workdesk41', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=22.5,82.5,6.0, ORIENTATION=0.0,1.0,0.0/
&DEVC ID='TC_workdesk41', QUANTITY='THERMOCOUPLE', XYZ=22.5,82.5,6.0/
&DEVC ID='TMP_workdesk41', QUANTITY='TEMPERATURE', XYZ=22.5,82.5,6.0/
&DEVC ID='GAS_workdesk42', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=32.5,82.5,6.0, ORIENTATION=0.0,1.0,0.0/
&DEVC ID='TC_workdesk42', QUANTITY='THERMOCOUPLE', XYZ=32.5,82.5,6.0/
&DEVC ID='TMP_workdesk42', QUANTITY='TEMPERATURE', XYZ=32.5,82.5,6.0/
&DEVC ID='GAS_workdesk43', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=42.5,82.5,6.0, ORIENTATION=0.0,1.0,0.0/
&DEVC ID='TC_workdesk43', QUANTITY='THERMOCOUPLE', XYZ=42.5,82.5,6.0/
&DEVC ID='TMP_workdesk43', QUANTITY='TEMPERATURE', XYZ=42.5,82.5,6.0/
&DEVC ID='GAS_workdesk44', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=52.5,82.5,6.0, ORIENTATION=0.0,1.0,0.0/
&DEVC ID='TC_workdesk44', QUANTITY='THERMOCOUPLE', XYZ=52.5,82.5,6.0/
&DEVC ID='TMP_workdesk44', QUANTITY='TEMPERATURE', XYZ=52.5,82.5,6.0/
&DEVC ID='GAS_workdesk45', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=62.5,82.5,6.0, ORIENTATION=0.0,1.0,0.0/
&DEVC ID='TC_workdesk45', QUANTITY='THERMOCOUPLE', XYZ=62.5,82.5,6.0/
&DEVC ID='TMP_workdesk45', QUANTITY='TEMPERATURE', XYZ=62.5,82.5,6.0/
&DEVC ID='GAS_workdesk46', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=72.5,82.5,6.0, ORIENTATION=0.0,1.0,0.0/
&DEVC ID='TC_workdesk46', QUANTITY='THERMOCOUPLE', XYZ=72.5,82.5,6.0/
&DEVC ID='TMP_workdesk46', QUANTITY='TEMPERATURE', XYZ=72.5,82.5,6.0/
&DEVC ID='GAS_workdesk47', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=82.5,82.5,6.0, ORIENTATION=0.0,1.0,0.0/
&DEVC ID='TC_workdesk47', QUANTITY='THERMOCOUPLE', XYZ=82.5,82.5,6.0/
&DEVC ID='TMP_workdesk47', QUANTITY='TEMPERATURE', XYZ=82.5,82.5,6.0/
&DEVC ID='GAS_workdesk48', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=32.5,67.5,6.0, ORIENTATION=0.0,1.0,0.0/
&DEVC ID='TC_workdesk48', QUANTITY='THERMOCOUPLE', XYZ=32.5,67.5,6.0/
&DEVC ID='TMP_workdesk48', QUANTITY='TEMPERATURE', XYZ=32.5,67.5,6.0/
&DEVC ID='GAS_workdesk49', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=42.5,67.5,6.0, ORIENTATION=0.0,1.0,0.0/
&DEVC ID='TC_workdesk49', QUANTITY='THERMOCOUPLE', XYZ=42.5,67.5,6.0/
&DEVC ID='TMP_workdesk49', QUANTITY='TEMPERATURE', XYZ=42.5,67.5,6.0/
&DEVC ID='GAS_workdesk50', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=52.5,67.5,6.0, ORIENTATION=0.0,1.0,0.0/
&DEVC ID='TC_workdesk50', QUANTITY='THERMOCOUPLE', XYZ=52.5,67.5,6.0/
&DEVC ID='TMP_workdesk50', QUANTITY='TEMPERATURE', XYZ=52.5,67.5,6.0/
&DEVC ID='GAS_workdesk51', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=42.5,32.5,6.0, ORIENTATION=0.0,1.0,0.0/
&DEVC ID='TC_workdesk51', QUANTITY='THERMOCOUPLE', XYZ=42.5,32.5,6.0/
&DEVC ID='TMP_workdesk51', QUANTITY='TEMPERATURE', XYZ=42.5,32.5,6.0/
&DEVC ID='GAS_workdesk52', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=52.5,32.5,6.0, ORIENTATION=0.0,1.0,0.0/
&DEVC ID='TC_workdesk52', QUANTITY='THERMOCOUPLE', XYZ=52.5,32.5,6.0/
&DEVC ID='TMP_workdesk52', QUANTITY='TEMPERATURE', XYZ=52.5,32.5,6.0/
&DEVC ID='GAS_workdesk53', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=32.5,32.5,6.0, ORIENTATION=0.0,1.0,0.0/
&DEVC ID='TC_workdesk53', QUANTITY='THERMOCOUPLE', XYZ=32.5,32.5,6.0/
&DEVC ID='TMP_workdesk53', QUANTITY='TEMPERATURE', XYZ=32.5,32.5,6.0/
&DEVC ID='GAS_workdesk54', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=12.5,152.5,11.0, ORIENTATION=0.0,1.0,0.0/
&DEVC ID='TC_workdesk54', QUANTITY='THERMOCOUPLE', XYZ=12.5,152.5,11.0/
&DEVC ID='TMP_workdesk54', QUANTITY='TEMPERATURE', XYZ=12.5,152.5,11.0/
&DEVC ID='GAS_workdesk55', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=22.5,152.5,11.0, ORIENTATION=0.0,1.0,0.0/
&DEVC ID='TC_workdesk55', QUANTITY='THERMOCOUPLE', XYZ=22.5,152.5,11.0/
&DEVC ID='TMP_workdesk55', QUANTITY='TEMPERATURE', XYZ=22.5,152.5,11.0/
&DEVC ID='GAS_workdesk56', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=62.5,152.5,11.0, ORIENTATION=0.0,1.0,0.0/
&DEVC ID='TC_workdesk56', QUANTITY='THERMOCOUPLE', XYZ=62.5,152.5,11.0/
&DEVC ID='TMP_workdesk56', QUANTITY='TEMPERATURE', XYZ=62.5,152.5,11.0/
&DEVC ID='GAS_workdesk57', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=72.5,152.5,11.0, ORIENTATION=0.0,1.0,0.0/
&DEVC ID='TC_workdesk57', QUANTITY='THERMOCOUPLE', XYZ=72.5,152.5,11.0/
&DEVC ID='TMP_workdesk57', QUANTITY='TEMPERATURE', XYZ=72.5,152.5,11.0/
&DEVC ID='GAS_workdesk58', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=82.5,152.5,11.0, ORIENTATION=0.0,1.0,0.0/
&DEVC ID='TC_workdesk58', QUANTITY='THERMOCOUPLE', XYZ=82.5,152.5,11.0/
&DEVC ID='TMP_workdesk58', QUANTITY='TEMPERATURE', XYZ=82.5,152.5,11.0/
&DEVC ID='GAS_workdesk59', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=72.5,32.5,11.0, ORIENTATION=0.0,1.0,0.0/
&DEVC ID='TC_workdesk59', QUANTITY='THERMOCOUPLE', XYZ=72.5,32.5,11.0/
&DEVC ID='TMP_workdesk59', QUANTITY='TEMPERATURE', XYZ=72.5,32.5,11.0/
&DEVC ID='GAS_workdesk60', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=82.5,32.5,11.0, ORIENTATION=0.0,1.0,0.0/
&DEVC ID='TC_workdesk60', QUANTITY='THERMOCOUPLE', XYZ=82.5,32.5,11.0/
&DEVC ID='TMP_workdesk60', QUANTITY='TEMPERATURE', XYZ=82.5,32.5,11.0/
&DEVC ID='GAS_workdesk61', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=62.5,32.5,11.0, ORIENTATION=0.0,1.0,0.0/
&DEVC ID='TC_workdesk61', QUANTITY='THERMOCOUPLE', XYZ=62.5,32.5,11.0/
&DEVC ID='TMP_workdesk61', QUANTITY='TEMPERATURE', XYZ=62.5,32.5,11.0/
&DEVC ID='GAS_workdesk62', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=22.5,32.5,11.0, ORIENTATION=0.0,1.0,0.0/
&DEVC ID='TC_workdesk62', QUANTITY='THERMOCOUPLE', XYZ=22.5,32.5,11.0/
&DEVC ID='TMP_workdesk62', QUANTITY='TEMPERATURE', XYZ=22.5,32.5,11.0/
&DEVC ID='GAS_workdesk63', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=12.5,32.5,11.0, ORIENTATION=0.0,1.0,0.0/
&DEVC ID='TC_workdesk63', QUANTITY='THERMOCOUPLE', XYZ=12.5,32.5,11.0/
&DEVC ID='TMP_workdesk63', QUANTITY='TEMPERATURE', XYZ=12.5,32.5,11.0/
&DEVC ID='GAS_workdesk64', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=97.5,162.5,6.0, ORIENTATION=0.0,1.0,0.0/
&DEVC ID='TC_workdesk64', QUANTITY='THERMOCOUPLE', XYZ=97.5,162.5,6.0/
&DEVC ID='TMP_workdesk64', QUANTITY='TEMPERATURE', XYZ=97.5,162.5,6.0/
&DEVC ID='GAS_workdesk65', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=122.5,162.5,6.0, ORIENTATION=0.0,1.0,0.0/
&DEVC ID='TC_workdesk65', QUANTITY='THERMOCOUPLE', XYZ=122.5,162.5,6.0/
&DEVC ID='TMP_workdesk65', QUANTITY='TEMPERATURE', XYZ=122.5,162.5,6.0/
&DEVC ID='GAS_workdesk66', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=137.5,162.5,6.0, ORIENTATION=0.0,1.0,0.0/
&DEVC ID='TC_workdesk66', QUANTITY='THERMOCOUPLE', XYZ=137.5,162.5,6.0/
&DEVC ID='TMP_workdesk66', QUANTITY='TEMPERATURE', XYZ=137.5,162.5,6.0/
&DEVC ID='GAS_workdesk67', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=162.5,162.5,6.0, ORIENTATION=0.0,1.0,0.0/
&DEVC ID='TC_workdesk67', QUANTITY='THERMOCOUPLE', XYZ=162.5,162.5,6.0/
&DEVC ID='TMP_workdesk67', QUANTITY='TEMPERATURE', XYZ=162.5,162.5,6.0/
&DEVC ID='GAS_workdesk68', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=187.5,162.5,6.0, ORIENTATION=0.0,1.0,0.0/
&DEVC ID='TC_workdesk68', QUANTITY='THERMOCOUPLE', XYZ=187.5,162.5,6.0/
&DEVC ID='TMP_workdesk68', QUANTITY='TEMPERATURE', XYZ=187.5,162.5,6.0/
&DEVC ID='GAS_workdesk69', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=202.5,162.5,6.0, ORIENTATION=0.0,1.0,0.0/
&DEVC ID='TC_workdesk69', QUANTITY='THERMOCOUPLE', XYZ=202.5,162.5,6.0/
&DEVC ID='TMP_workdesk69', QUANTITY='TEMPERATURE', XYZ=202.5,162.5,6.0/
&DEVC ID='GAS_workdesk70', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=122.5,147.5,6.0, ORIENTATION=0.0,1.0,0.0/
&DEVC ID='TC_workdesk70', QUANTITY='THERMOCOUPLE', XYZ=122.5,147.5,6.0/
&DEVC ID='TMP_workdesk70', QUANTITY='TEMPERATURE', XYZ=122.5,147.5,6.0/
&DEVC ID='GAS_workdesk71', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=187.5,147.5,6.0, ORIENTATION=0.0,1.0,0.0/
&DEVC ID='TC_workdesk71', QUANTITY='THERMOCOUPLE', XYZ=187.5,147.5,6.0/
&DEVC ID='TMP_workdesk71', QUANTITY='TEMPERATURE', XYZ=187.5,147.5,6.0/
&DEVC ID='GAS_workdesk72', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=97.5,132.5,6.0, ORIENTATION=0.0,1.0,0.0/
&DEVC ID='TC_workdesk72', QUANTITY='THERMOCOUPLE', XYZ=97.5,132.5,6.0/
&DEVC ID='TMP_workdesk72', QUANTITY='TEMPERATURE', XYZ=97.5,132.5,6.0/
&DEVC ID='GAS_workdesk73', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=122.5,132.5,6.0, ORIENTATION=0.0,1.0,0.0/
&DEVC ID='TC_workdesk73', QUANTITY='THERMOCOUPLE', XYZ=122.5,132.5,6.0/
&DEVC ID='TMP_workdesk73', QUANTITY='TEMPERATURE', XYZ=122.5,132.5,6.0/
&DEVC ID='GAS_workdesk74', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=137.5,132.5,6.0, ORIENTATION=0.0,1.0,0.0/
&DEVC ID='TC_workdesk74', QUANTITY='THERMOCOUPLE', XYZ=137.5,132.5,6.0/
&DEVC ID='TMP_workdesk74', QUANTITY='TEMPERATURE', XYZ=137.5,132.5,6.0/
&DEVC ID='GAS_workdesk75', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=162.5,132.5,6.0, ORIENTATION=0.0,1.0,0.0/
&DEVC ID='TC_workdesk75', QUANTITY='THERMOCOUPLE', XYZ=162.5,132.5,6.0/
&DEVC ID='TMP_workdesk75', QUANTITY='TEMPERATURE', XYZ=162.5,132.5,6.0/
&DEVC ID='GAS_workdesk76', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=187.5,132.5,6.0, ORIENTATION=0.0,1.0,0.0/
&DEVC ID='TC_workdesk76', QUANTITY='THERMOCOUPLE', XYZ=187.5,132.5,6.0/
&DEVC ID='TMP_workdesk76', QUANTITY='TEMPERATURE', XYZ=187.5,132.5,6.0/
&DEVC ID='GAS_workdesk77', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=202.5,132.5,6.0, ORIENTATION=0.0,1.0,0.0/
&DEVC ID='TC_workdesk77', QUANTITY='THERMOCOUPLE', XYZ=202.5,132.5,6.0/
&DEVC ID='TMP_workdesk77', QUANTITY='TEMPERATURE', XYZ=202.5,132.5,6.0/
&DEVC ID='GAS_workdesk78', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=122.5,117.5,6.0, ORIENTATION=0.0,1.0,0.0/
&DEVC ID='TC_workdesk78', QUANTITY='THERMOCOUPLE', XYZ=122.5,117.5,6.0/
&DEVC ID='TMP_workdesk78', QUANTITY='TEMPERATURE', XYZ=122.5,117.5,6.0/
&DEVC ID='GAS_workdesk79', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=187.5,117.5,6.0, ORIENTATION=0.0,1.0,0.0/
&DEVC ID='TC_workdesk79', QUANTITY='THERMOCOUPLE', XYZ=187.5,117.5,6.0/
&DEVC ID='TMP_workdesk79', QUANTITY='TEMPERATURE', XYZ=187.5,117.5,6.0/
&DEVC ID='GAS_workdesk80', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=97.5,67.5,6.0, ORIENTATION=0.0,1.0,0.0/
&DEVC ID='TC_workdesk80', QUANTITY='THERMOCOUPLE', XYZ=97.5,67.5,6.0/
&DEVC ID='TMP_workdesk80', QUANTITY='TEMPERATURE', XYZ=97.5,67.5,6.0/
&DEVC ID='GAS_workdesk81', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=122.5,67.5,6.0, ORIENTATION=0.0,1.0,0.0/
&DEVC ID='TC_workdesk81', QUANTITY='THERMOCOUPLE', XYZ=122.5,67.5,6.0/
&DEVC ID='TMP_workdesk81', QUANTITY='TEMPERATURE', XYZ=122.5,67.5,6.0/
&DEVC ID='GAS_workdesk82', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=162.5,67.5,6.0, ORIENTATION=0.0,1.0,0.0/
&DEVC ID='TC_workdesk82', QUANTITY='THERMOCOUPLE', XYZ=162.5,67.5,6.0/
&DEVC ID='TMP_workdesk82', QUANTITY='TEMPERATURE', XYZ=162.5,67.5,6.0/
&DEVC ID='GAS_workdesk83', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=187.5,67.5,6.0, ORIENTATION=0.0,1.0,0.0/
&DEVC ID='TC_workdesk83', QUANTITY='THERMOCOUPLE', XYZ=187.5,67.5,6.0/
&DEVC ID='TMP_workdesk83', QUANTITY='TEMPERATURE', XYZ=187.5,67.5,6.0/
&DEVC ID='GAS_workdesk84', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=122.5,52.5,6.0, ORIENTATION=0.0,1.0,0.0/
&DEVC ID='TC_workdesk84', QUANTITY='THERMOCOUPLE', XYZ=122.5,52.5,6.0/
&DEVC ID='TMP_workdesk84', QUANTITY='TEMPERATURE', XYZ=122.5,52.5,6.0/
&DEVC ID='GAS_workdesk85', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=187.5,52.5,6.0, ORIENTATION=0.0,1.0,0.0/
&DEVC ID='TC_workdesk85', QUANTITY='THERMOCOUPLE', XYZ=187.5,52.5,6.0/
&DEVC ID='TMP_workdesk85', QUANTITY='TEMPERATURE', XYZ=187.5,52.5,6.0/
&DEVC ID='GAS_workdesk86', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=97.5,37.5,6.0, ORIENTATION=0.0,1.0,0.0/
&DEVC ID='TC_workdesk86', QUANTITY='THERMOCOUPLE', XYZ=97.5,37.5,6.0/
&DEVC ID='TMP_workdesk86', QUANTITY='TEMPERATURE', XYZ=97.5,37.5,6.0/
&DEVC ID='GAS_workdesk87', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=122.5,37.5,6.0, ORIENTATION=0.0,1.0,0.0/
&DEVC ID='TC_workdesk87', QUANTITY='THERMOCOUPLE', XYZ=122.5,37.5,6.0/
&DEVC ID='TMP_workdesk87', QUANTITY='TEMPERATURE', XYZ=122.5,37.5,6.0/
&DEVC ID='GAS_workdesk88', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=162.5,37.5,6.0, ORIENTATION=0.0,1.0,0.0/
&DEVC ID='TC_workdesk88', QUANTITY='THERMOCOUPLE', XYZ=162.5,37.5,6.0/
&DEVC ID='TMP_workdesk88', QUANTITY='TEMPERATURE', XYZ=162.5,37.5,6.0/
&DEVC ID='GAS_workdesk89', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=187.5,37.5,6.0, ORIENTATION=0.0,1.0,0.0/
&DEVC ID='TC_workdesk89', QUANTITY='THERMOCOUPLE', XYZ=187.5,37.5,6.0/
&DEVC ID='TMP_workdesk89', QUANTITY='TEMPERATURE', XYZ=187.5,37.5,6.0/
&DEVC ID='GAS_workdesk90', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=122.5,22.5,6.0, ORIENTATION=0.0,1.0,0.0/
&DEVC ID='TC_workdesk90', QUANTITY='THERMOCOUPLE', XYZ=122.5,22.5,6.0/
&DEVC ID='TMP_workdesk90', QUANTITY='TEMPERATURE', XYZ=122.5,22.5,6.0/
&DEVC ID='GAS_workdesk91', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=187.5,22.5,6.0, ORIENTATION=0.0,1.0,0.0/
&DEVC ID='TC_workdesk91', QUANTITY='THERMOCOUPLE', XYZ=187.5,22.5,6.0/
&DEVC ID='TMP_workdesk91', QUANTITY='TEMPERATURE', XYZ=187.5,22.5,6.0/
&DEVC ID='GAS_LED92', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=97.5,167.5,16.0, ORIENTATION=0.0,1.0,0.0/
&DEVC ID='TC_LED92', QUANTITY='THERMOCOUPLE', XYZ=97.5,167.5,16.0/
&DEVC ID='TMP_LED92', QUANTITY='TEMPERATURE', XYZ=97.5,167.5,16.0/
&DEVC ID='GAS_LED93', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=102.5,167.5,16.0, ORIENTATION=0.0,1.0,0.0/
&DEVC ID='TC_LED93', QUANTITY='THERMOCOUPLE', XYZ=102.5,167.5,16.0/
&DEVC ID='TMP_LED93', QUANTITY='TEMPERATURE', XYZ=102.5,167.5,16.0/
&DEVC ID='GAS_LED94', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=97.5,167.5,31.0, ORIENTATION=0.0,1.0,0.0/
&DEVC ID='TC_LED94', QUANTITY='THERMOCOUPLE', XYZ=97.5,167.5,31.0/
&DEVC ID='TMP_LED94', QUANTITY='TEMPERATURE', XYZ=97.5,167.5,31.0/
&DEVC ID='GAS_LED95', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=102.5,167.5,31.0, ORIENTATION=0.0,1.0,0.0/
&DEVC ID='TC_LED95', QUANTITY='THERMOCOUPLE', XYZ=102.5,167.5,31.0/
&DEVC ID='TMP_LED95', QUANTITY='TEMPERATURE', XYZ=102.5,167.5,31.0/
&DEVC ID='GAS_workdesk96', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=12.5,117.5,26.0, ORIENTATION=0.0,1.0,0.0/
&DEVC ID='TC_workdesk96', QUANTITY='THERMOCOUPLE', XYZ=12.5,117.5,26.0/
&DEVC ID='TMP_workdesk96', QUANTITY='TEMPERATURE', XYZ=12.5,117.5,26.0/
&DEVC ID='GAS_workdesk97', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=22.5,117.5,26.0, ORIENTATION=0.0,1.0,0.0/
&DEVC ID='TC_workdesk97', QUANTITY='THERMOCOUPLE', XYZ=22.5,117.5,26.0/
&DEVC ID='TMP_workdesk97', QUANTITY='TEMPERATURE', XYZ=22.5,117.5,26.0/
&DEVC ID='GAS_workdesk98', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=62.5,117.5,26.0, ORIENTATION=0.0,1.0,0.0/
&DEVC ID='TC_workdesk98', QUANTITY='THERMOCOUPLE', XYZ=62.5,117.5,26.0/
&DEVC ID='TMP_workdesk98', QUANTITY='TEMPERATURE', XYZ=62.5,117.5,26.0/
&DEVC ID='GAS_workdesk99', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=72.5,117.5,26.0, ORIENTATION=0.0,1.0,0.0/
&DEVC ID='TC_workdesk99', QUANTITY='THERMOCOUPLE', XYZ=72.5,117.5,26.0/
&DEVC ID='TMP_workdesk99', QUANTITY='TEMPERATURE', XYZ=72.5,117.5,26.0/
&DEVC ID='GAS_workdesk100', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=82.5,117.5,26.0, ORIENTATION=0.0,1.0,0.0/
&DEVC ID='TC_workdesk100', QUANTITY='THERMOCOUPLE', XYZ=82.5,117.5,26.0/
&DEVC ID='TMP_workdesk100', QUANTITY='TEMPERATURE', XYZ=82.5,117.5,26.0/
&DEVC ID='GAS_workdesk101', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=22.5,67.5,26.0, ORIENTATION=0.0,1.0,0.0/
&DEVC ID='TC_workdesk101', QUANTITY='THERMOCOUPLE', XYZ=22.5,67.5,26.0/
&DEVC ID='TMP_workdesk101', QUANTITY='TEMPERATURE', XYZ=22.5,67.5,26.0/
&DEVC ID='GAS_workdesk102', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=62.5,67.5,26.0, ORIENTATION=0.0,1.0,0.0/
&DEVC ID='TC_workdesk102', QUANTITY='THERMOCOUPLE', XYZ=62.5,67.5,26.0/
&DEVC ID='TMP_workdesk102', QUANTITY='TEMPERATURE', XYZ=62.5,67.5,26.0/
&DEVC ID='GAS_workdesk103', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=72.5,67.5,26.0, ORIENTATION=0.0,1.0,0.0/
&DEVC ID='TC_workdesk103', QUANTITY='THERMOCOUPLE', XYZ=72.5,67.5,26.0/
&DEVC ID='TMP_workdesk103', QUANTITY='TEMPERATURE', XYZ=72.5,67.5,26.0/
&DEVC ID='GAS_workdesk104', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=82.5,67.5,26.0, ORIENTATION=0.0,1.0,0.0/
&DEVC ID='TC_workdesk104', QUANTITY='THERMOCOUPLE', XYZ=82.5,67.5,26.0/
&DEVC ID='TMP_workdesk104', QUANTITY='TEMPERATURE', XYZ=82.5,67.5,26.0/
&DEVC ID='GAS_workdesk105', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=12.5,67.5,26.0, ORIENTATION=0.0,1.0,0.0/
&DEVC ID='TC_workdesk105', QUANTITY='THERMOCOUPLE', XYZ=12.5,67.5,26.0/
&DEVC ID='TMP_workdesk105', QUANTITY='TEMPERATURE', XYZ=12.5,67.5,26.0/
&DEVC ID='GAS_workdesk106', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=97.5,147.5,26.0, ORIENTATION=0.0,1.0,0.0/
&DEVC ID='TC_workdesk106', QUANTITY='THERMOCOUPLE', XYZ=97.5,147.5,26.0/
&DEVC ID='TMP_workdesk106', QUANTITY='TEMPERATURE', XYZ=97.5,147.5,26.0/
&DEVC ID='GAS_workdesk107', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=137.5,147.5,26.0, ORIENTATION=0.0,1.0,0.0/
&DEVC ID='TC_workdesk107', QUANTITY='THERMOCOUPLE', XYZ=137.5,147.5,26.0/
&DEVC ID='TMP_workdesk107', QUANTITY='TEMPERATURE', XYZ=137.5,147.5,26.0/
&DEVC ID='GAS_workdesk108', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=162.5,147.5,26.0, ORIENTATION=0.0,1.0,0.0/
&DEVC ID='TC_workdesk108', QUANTITY='THERMOCOUPLE', XYZ=162.5,147.5,26.0/
&DEVC ID='TMP_workdesk108', QUANTITY='TEMPERATURE', XYZ=162.5,147.5,26.0/
&DEVC ID='GAS_workdesk109', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=202.5,147.5,26.0, ORIENTATION=0.0,1.0,0.0/
&DEVC ID='TC_workdesk109', QUANTITY='THERMOCOUPLE', XYZ=202.5,147.5,26.0/
&DEVC ID='TMP_workdesk109', QUANTITY='TEMPERATURE', XYZ=202.5,147.5,26.0/
&DEVC ID='GAS_workdesk110', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=97.5,117.5,26.0, ORIENTATION=0.0,1.0,0.0/
&DEVC ID='TC_workdesk110', QUANTITY='THERMOCOUPLE', XYZ=97.5,117.5,26.0/
&DEVC ID='TMP_workdesk110', QUANTITY='TEMPERATURE', XYZ=97.5,117.5,26.0/
&DEVC ID='GAS_workdesk111', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=137.5,117.5,26.0, ORIENTATION=0.0,1.0,0.0/
&DEVC ID='TC_workdesk111', QUANTITY='THERMOCOUPLE', XYZ=137.5,117.5,26.0/
&DEVC ID='TMP_workdesk111', QUANTITY='TEMPERATURE', XYZ=137.5,117.5,26.0/
&DEVC ID='GAS_workdesk112', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=162.5,117.5,26.0, ORIENTATION=0.0,1.0,0.0/
&DEVC ID='TC_workdesk112', QUANTITY='THERMOCOUPLE', XYZ=162.5,117.5,26.0/
&DEVC ID='TMP_workdesk112', QUANTITY='TEMPERATURE', XYZ=162.5,117.5,26.0/
&DEVC ID='GAS_workdesk113', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=202.5,117.5,26.0, ORIENTATION=0.0,1.0,0.0/
&DEVC ID='TC_workdesk113', QUANTITY='THERMOCOUPLE', XYZ=202.5,117.5,26.0/
&DEVC ID='TMP_workdesk113', QUANTITY='TEMPERATURE', XYZ=202.5,117.5,26.0/
&DEVC ID='GAS_workdesk114', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=97.5,52.5,26.0, ORIENTATION=0.0,1.0,0.0/
&DEVC ID='TC_workdesk114', QUANTITY='THERMOCOUPLE', XYZ=97.5,52.5,26.0/
&DEVC ID='TMP_workdesk114', QUANTITY='TEMPERATURE', XYZ=97.5,52.5,26.0/
&DEVC ID='GAS_workdesk115', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=162.5,52.5,26.0, ORIENTATION=0.0,1.0,0.0/
&DEVC ID='TC_workdesk115', QUANTITY='THERMOCOUPLE', XYZ=162.5,52.5,26.0/
&DEVC ID='TMP_workdesk115', QUANTITY='TEMPERATURE', XYZ=162.5,52.5,26.0/
&DEVC ID='GAS_workdesk116', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=97.5,22.5,26.0, ORIENTATION=0.0,1.0,0.0/
&DEVC ID='TC_workdesk116', QUANTITY='THERMOCOUPLE', XYZ=97.5,22.5,26.0/
&DEVC ID='TMP_workdesk116', QUANTITY='TEMPERATURE', XYZ=97.5,22.5,26.0/
&DEVC ID='GAS_workdesk117', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=162.5,22.5,26.0, ORIENTATION=0.0,1.0,0.0/
&DEVC ID='TC_workdesk117', QUANTITY='THERMOCOUPLE', XYZ=162.5,22.5,26.0/
&DEVC ID='TMP_workdesk117', QUANTITY='TEMPERATURE', XYZ=162.5,22.5,26.0/
&DEVC ID='GAS_workdesk118', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=97.5,22.5,51.0, ORIENTATION=0.0,1.0,0.0/
&DEVC ID='TC_workdesk118', QUANTITY='THERMOCOUPLE', XYZ=97.5,22.5,51.0/
&DEVC ID='TMP_workdesk118', QUANTITY='TEMPERATURE', XYZ=97.5,22.5,51.0/
&DEVC ID='GAS_workdesk119', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=97.5,20.0,51.0, ORIENTATION=0.0,1.0,0.0/
&DEVC ID='TC_workdesk119', QUANTITY='THERMOCOUPLE', XYZ=97.5,20.0,51.0/
&DEVC ID='TMP_workdesk119', QUANTITY='TEMPERATURE', XYZ=97.5,20.0,51.0/
&DEVC ID='GAS_workdesk120', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=97.5,25.0,51.0, ORIENTATION=0.0,1.0,0.0/
&DEVC ID='TC_workdesk120', QUANTITY='THERMOCOUPLE', XYZ=97.5,25.0,51.0/
&DEVC ID='TMP_workdesk120', QUANTITY='TEMPERATURE', XYZ=97.5,25.0,51.0/
&DEVC ID='GAS_workdesk121', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=95.0,22.5,51.0, ORIENTATION=0.0,1.0,0.0/
&DEVC ID='TC_workdesk121', QUANTITY='THERMOCOUPLE', XYZ=95.0,22.5,51.0/
&DEVC ID='TMP_workdesk121', QUANTITY='TEMPERATURE', XYZ=95.0,22.5,51.0/
&DEVC ID='GAS_workdesk122', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=100.0,22.5,51.0, ORIENTATION=0.0,1.0,0.0/
&DEVC ID='TC_workdesk122', QUANTITY='THERMOCOUPLE', XYZ=100.0,22.5,51.0/
&DEVC ID='TMP_workdesk122', QUANTITY='TEMPERATURE', XYZ=100.0,22.5,51.0/
&DEVC ID='GAS_workdesk123', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=137.5,20.0,51.0, ORIENTATION=0.0,1.0,0.0/
&DEVC ID='TC_workdesk123', QUANTITY='THERMOCOUPLE', XYZ=137.5,20.0,51.0/
&DEVC ID='TMP_workdesk123', QUANTITY='TEMPERATURE', XYZ=137.5,20.0,51.0/
&DEVC ID='GAS_workdesk124', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=137.5,25.0,51.0, ORIENTATION=0.0,1.0,0.0/
&DEVC ID='TC_workdesk124', QUANTITY='THERMOCOUPLE', XYZ=137.5,25.0,51.0/
&DEVC ID='TMP_workdesk124', QUANTITY='TEMPERATURE', XYZ=137.5,25.0,51.0/
&DEVC ID='GAS_workdesk125', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=135.0,22.5,51.0, ORIENTATION=0.0,1.0,0.0/
&DEVC ID='TC_workdesk125', QUANTITY='THERMOCOUPLE', XYZ=135.0,22.5,51.0/
&DEVC ID='TMP_workdesk125', QUANTITY='TEMPERATURE', XYZ=135.0,22.5,51.0/
&DEVC ID='GAS_workdesk126', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=162.5,22.5,51.0, ORIENTATION=0.0,1.0,0.0/
&DEVC ID='TC_workdesk126', QUANTITY='THERMOCOUPLE', XYZ=162.5,22.5,51.0/
&DEVC ID='TMP_workdesk126', QUANTITY='TEMPERATURE', XYZ=162.5,22.5,51.0/
&DEVC ID='GAS_workdesk127', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=162.5,20.0,51.0, ORIENTATION=0.0,1.0,0.0/
&DEVC ID='TC_workdesk127', QUANTITY='THERMOCOUPLE', XYZ=162.5,20.0,51.0/
&DEVC ID='TMP_workdesk127', QUANTITY='TEMPERATURE', XYZ=162.5,20.0,51.0/
&DEVC ID='GAS_workdesk128', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=162.5,25.0,51.0, ORIENTATION=0.0,1.0,0.0/
&DEVC ID='TC_workdesk128', QUANTITY='THERMOCOUPLE', XYZ=162.5,25.0,51.0/
&DEVC ID='TMP_workdesk128', QUANTITY='TEMPERATURE', XYZ=162.5,25.0,51.0/
&DEVC ID='GAS_workdesk129', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=160.0,22.5,51.0, ORIENTATION=0.0,1.0,0.0/
&DEVC ID='TC_workdesk129', QUANTITY='THERMOCOUPLE', XYZ=160.0,22.5,51.0/
&DEVC ID='TMP_workdesk129', QUANTITY='TEMPERATURE', XYZ=160.0,22.5,51.0/
&DEVC ID='GAS_workdesk130', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=165.0,22.5,51.0, ORIENTATION=0.0,1.0,0.0/
&DEVC ID='TC_workdesk130', QUANTITY='THERMOCOUPLE', XYZ=165.0,22.5,51.0/
&DEVC ID='TMP_workdesk130', QUANTITY='TEMPERATURE', XYZ=165.0,22.5,51.0/
&DEVC ID='GAS_workdesk131', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=202.5,20.0,51.0, ORIENTATION=0.0,1.0,0.0/
&DEVC ID='TC_workdesk131', QUANTITY='THERMOCOUPLE', XYZ=202.5,20.0,51.0/
&DEVC ID='TMP_workdesk131', QUANTITY='TEMPERATURE', XYZ=202.5,20.0,51.0/
&DEVC ID='GAS_workdesk132', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=202.5,25.0,51.0, ORIENTATION=0.0,1.0,0.0/
&DEVC ID='TC_workdesk132', QUANTITY='THERMOCOUPLE', XYZ=202.5,25.0,51.0/
&DEVC ID='TMP_workdesk132', QUANTITY='TEMPERATURE', XYZ=202.5,25.0,51.0/
&DEVC ID='GAS_workdesk133', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=200.0,22.5,51.0, ORIENTATION=0.0,1.0,0.0/
&DEVC ID='TC_workdesk133', QUANTITY='THERMOCOUPLE', XYZ=200.0,22.5,51.0/
&DEVC ID='TMP_workdesk133', QUANTITY='TEMPERATURE', XYZ=200.0,22.5,51.0/
&DEVC ID='GAS_workdesk134', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=97.5,52.5,51.0, ORIENTATION=0.0,1.0,0.0/
&DEVC ID='TC_workdesk134', QUANTITY='THERMOCOUPLE', XYZ=97.5,52.5,51.0/
&DEVC ID='TMP_workdesk134', QUANTITY='TEMPERATURE', XYZ=97.5,52.5,51.0/
&DEVC ID='GAS_workdesk135', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=97.5,50.0,51.0, ORIENTATION=0.0,1.0,0.0/
&DEVC ID='TC_workdesk135', QUANTITY='THERMOCOUPLE', XYZ=97.5,50.0,51.0/
&DEVC ID='TMP_workdesk135', QUANTITY='TEMPERATURE', XYZ=97.5,50.0,51.0/
&DEVC ID='GAS_workdesk136', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=97.5,55.0,51.0, ORIENTATION=0.0,1.0,0.0/
&DEVC ID='TC_workdesk136', QUANTITY='THERMOCOUPLE', XYZ=97.5,55.0,51.0/
&DEVC ID='TMP_workdesk136', QUANTITY='TEMPERATURE', XYZ=97.5,55.0,51.0/
&DEVC ID='GAS_workdesk137', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=95.0,52.5,51.0, ORIENTATION=0.0,1.0,0.0/
&DEVC ID='TC_workdesk137', QUANTITY='THERMOCOUPLE', XYZ=95.0,52.5,51.0/
&DEVC ID='TMP_workdesk137', QUANTITY='TEMPERATURE', XYZ=95.0,52.5,51.0/
&DEVC ID='GAS_workdesk138', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=100.0,52.5,51.0, ORIENTATION=0.0,1.0,0.0/
&DEVC ID='TC_workdesk138', QUANTITY='THERMOCOUPLE', XYZ=100.0,52.5,51.0/
&DEVC ID='TMP_workdesk138', QUANTITY='TEMPERATURE', XYZ=100.0,52.5,51.0/
&DEVC ID='GAS_workdesk139', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=137.5,50.0,51.0, ORIENTATION=0.0,1.0,0.0/
&DEVC ID='TC_workdesk139', QUANTITY='THERMOCOUPLE', XYZ=137.5,50.0,51.0/
&DEVC ID='TMP_workdesk139', QUANTITY='TEMPERATURE', XYZ=137.5,50.0,51.0/
&DEVC ID='GAS_workdesk140', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=137.5,55.0,51.0, ORIENTATION=0.0,1.0,0.0/
&DEVC ID='TC_workdesk140', QUANTITY='THERMOCOUPLE', XYZ=137.5,55.0,51.0/
&DEVC ID='TMP_workdesk140', QUANTITY='TEMPERATURE', XYZ=137.5,55.0,51.0/
&DEVC ID='GAS_workdesk141', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=135.0,52.5,51.0, ORIENTATION=0.0,1.0,0.0/
&DEVC ID='TC_workdesk141', QUANTITY='THERMOCOUPLE', XYZ=135.0,52.5,51.0/
&DEVC ID='TMP_workdesk141', QUANTITY='TEMPERATURE', XYZ=135.0,52.5,51.0/
&DEVC ID='GAS_workdesk142', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=162.5,52.5,51.0, ORIENTATION=0.0,1.0,0.0/
&DEVC ID='TC_workdesk142', QUANTITY='THERMOCOUPLE', XYZ=162.5,52.5,51.0/
&DEVC ID='TMP_workdesk142', QUANTITY='TEMPERATURE', XYZ=162.5,52.5,51.0/
&DEVC ID='GAS_workdesk143', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=162.5,50.0,51.0, ORIENTATION=0.0,1.0,0.0/
&DEVC ID='TC_workdesk143', QUANTITY='THERMOCOUPLE', XYZ=162.5,50.0,51.0/
&DEVC ID='TMP_workdesk143', QUANTITY='TEMPERATURE', XYZ=162.5,50.0,51.0/
&DEVC ID='GAS_workdesk144', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=162.5,55.0,51.0, ORIENTATION=0.0,1.0,0.0/
&DEVC ID='TC_workdesk144', QUANTITY='THERMOCOUPLE', XYZ=162.5,55.0,51.0/
&DEVC ID='TMP_workdesk144', QUANTITY='TEMPERATURE', XYZ=162.5,55.0,51.0/
&DEVC ID='GAS_workdesk145', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=160.0,52.5,51.0, ORIENTATION=0.0,1.0,0.0/
&DEVC ID='TC_workdesk145', QUANTITY='THERMOCOUPLE', XYZ=160.0,52.5,51.0/
&DEVC ID='TMP_workdesk145', QUANTITY='TEMPERATURE', XYZ=160.0,52.5,51.0/
&DEVC ID='GAS_workdesk146', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=165.0,52.5,51.0, ORIENTATION=0.0,1.0,0.0/
&DEVC ID='TC_workdesk146', QUANTITY='THERMOCOUPLE', XYZ=165.0,52.5,51.0/
&DEVC ID='TMP_workdesk146', QUANTITY='TEMPERATURE', XYZ=165.0,52.5,51.0/
&DEVC ID='GAS_workdesk147', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=202.5,50.0,51.0, ORIENTATION=0.0,1.0,0.0/
&DEVC ID='TC_workdesk147', QUANTITY='THERMOCOUPLE', XYZ=202.5,50.0,51.0/
&DEVC ID='TMP_workdesk147', QUANTITY='TEMPERATURE', XYZ=202.5,50.0,51.0/
&DEVC ID='GAS_workdesk148', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=202.5,55.0,51.0, ORIENTATION=0.0,1.0,0.0/
&DEVC ID='TC_workdesk148', QUANTITY='THERMOCOUPLE', XYZ=202.5,55.0,51.0/
&DEVC ID='TMP_workdesk148', QUANTITY='TEMPERATURE', XYZ=202.5,55.0,51.0/
&DEVC ID='GAS_workdesk149', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=200.0,52.5,51.0, ORIENTATION=0.0,1.0,0.0/
&DEVC ID='TC_workdesk149', QUANTITY='THERMOCOUPLE', XYZ=200.0,52.5,51.0/
&DEVC ID='TMP_workdesk149', QUANTITY='TEMPERATURE', XYZ=200.0,52.5,51.0/
&DEVC ID='GAS_workdesk150', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=202.5,117.5,51.0, ORIENTATION=0.0,1.0,0.0/
&DEVC ID='TC_workdesk150', QUANTITY='THERMOCOUPLE', XYZ=202.5,117.5,51.0/
&DEVC ID='TMP_workdesk150', QUANTITY='TEMPERATURE', XYZ=202.5,117.5,51.0/
&DEVC ID='GAS_workdesk151', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=202.5,147.5,51.0, ORIENTATION=0.0,1.0,0.0/
&DEVC ID='TC_workdesk151', QUANTITY='THERMOCOUPLE', XYZ=202.5,147.5,51.0/
&DEVC ID='TMP_workdesk151', QUANTITY='TEMPERATURE', XYZ=202.5,147.5,51.0/
&DEVC ID='GAS_workdesk152', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=162.5,147.5,51.0, ORIENTATION=0.0,1.0,0.0/
&DEVC ID='TC_workdesk152', QUANTITY='THERMOCOUPLE', XYZ=162.5,147.5,51.0/
&DEVC ID='TMP_workdesk152', QUANTITY='TEMPERATURE', XYZ=162.5,147.5,51.0/
&DEVC ID='GAS_workdesk153', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=162.5,117.5,51.0, ORIENTATION=0.0,1.0,0.0/
&DEVC ID='TC_workdesk153', QUANTITY='THERMOCOUPLE', XYZ=162.5,117.5,51.0/
&DEVC ID='TMP_workdesk153', QUANTITY='TEMPERATURE', XYZ=162.5,117.5,51.0/
&DEVC ID='GAS_workdesk154', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=137.5,117.5,51.0, ORIENTATION=0.0,1.0,0.0/
&DEVC ID='TC_workdesk154', QUANTITY='THERMOCOUPLE', XYZ=137.5,117.5,51.0/
&DEVC ID='TMP_workdesk154', QUANTITY='TEMPERATURE', XYZ=137.5,117.5,51.0/
&DEVC ID='GAS_workdesk155', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=137.5,147.5,51.0, ORIENTATION=0.0,1.0,0.0/
&DEVC ID='TC_workdesk155', QUANTITY='THERMOCOUPLE', XYZ=137.5,147.5,51.0/
&DEVC ID='TMP_workdesk155', QUANTITY='TEMPERATURE', XYZ=137.5,147.5,51.0/
&DEVC ID='GAS_workdesk156', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=97.5,117.5,51.0, ORIENTATION=0.0,1.0,0.0/
&DEVC ID='TC_workdesk156', QUANTITY='THERMOCOUPLE', XYZ=97.5,117.5,51.0/
&DEVC ID='TMP_workdesk156', QUANTITY='TEMPERATURE', XYZ=97.5,117.5,51.0/
&DEVC ID='GAS_workdesk157', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=97.5,147.5,51.0, ORIENTATION=0.0,1.0,0.0/
&DEVC ID='TC_workdesk157', QUANTITY='THERMOCOUPLE', XYZ=97.5,147.5,51.0/
&DEVC ID='TMP_workdesk157', QUANTITY='TEMPERATURE', XYZ=97.5,147.5,51.0/
&DEVC ID='GAS_workdesk158', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=97.5,22.5,71.0, ORIENTATION=0.0,1.0,0.0/
&DEVC ID='TC_workdesk158', QUANTITY='THERMOCOUPLE', XYZ=97.5,22.5,71.0/
&DEVC ID='TMP_workdesk158', QUANTITY='TEMPERATURE', XYZ=97.5,22.5,71.0/
&DEVC ID='GAS_workdesk159', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=162.5,22.5,71.0, ORIENTATION=0.0,1.0,0.0/
&DEVC ID='TC_workdesk159', QUANTITY='THERMOCOUPLE', XYZ=162.5,22.5,71.0/
&DEVC ID='TMP_workdesk159', QUANTITY='TEMPERATURE', XYZ=162.5,22.5,71.0/
&DEVC ID='GAS_workdesk160', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=97.5,52.5,71.0, ORIENTATION=0.0,1.0,0.0/
&DEVC ID='TC_workdesk160', QUANTITY='THERMOCOUPLE', XYZ=97.5,52.5,71.0/
&DEVC ID='TMP_workdesk160', QUANTITY='TEMPERATURE', XYZ=97.5,52.5,71.0/
&DEVC ID='GAS_workdesk161', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=162.5,52.5,71.0, ORIENTATION=0.0,1.0,0.0/
&DEVC ID='TC_workdesk161', QUANTITY='THERMOCOUPLE', XYZ=162.5,52.5,71.0/
&DEVC ID='TMP_workdesk161', QUANTITY='TEMPERATURE', XYZ=162.5,52.5,71.0/
&DEVC ID='GAS_workdesk162', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=202.5,117.5,71.0, ORIENTATION=0.0,1.0,0.0/
&DEVC ID='TC_workdesk162', QUANTITY='THERMOCOUPLE', XYZ=202.5,117.5,71.0/
&DEVC ID='TMP_workdesk162', QUANTITY='TEMPERATURE', XYZ=202.5,117.5,71.0/
&DEVC ID='GAS_workdesk163', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=202.5,147.5,71.0, ORIENTATION=0.0,1.0,0.0/
&DEVC ID='TC_workdesk163', QUANTITY='THERMOCOUPLE', XYZ=202.5,147.5,71.0/
&DEVC ID='TMP_workdesk163', QUANTITY='TEMPERATURE', XYZ=202.5,147.5,71.0/
&DEVC ID='GAS_workdesk164', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=162.5,147.5,71.0, ORIENTATION=0.0,1.0,0.0/
&DEVC ID='TC_workdesk164', QUANTITY='THERMOCOUPLE', XYZ=162.5,147.5,71.0/
&DEVC ID='TMP_workdesk164', QUANTITY='TEMPERATURE', XYZ=162.5,147.5,71.0/
&DEVC ID='GAS_workdesk165', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=162.5,117.5,71.0, ORIENTATION=0.0,1.0,0.0/
&DEVC ID='TC_workdesk165', QUANTITY='THERMOCOUPLE', XYZ=162.5,117.5,71.0/
&DEVC ID='TMP_workdesk165', QUANTITY='TEMPERATURE', XYZ=162.5,117.5,71.0/
&DEVC ID='GAS_workdesk166', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=137.5,117.5,71.0, ORIENTATION=0.0,1.0,0.0/
&DEVC ID='TC_workdesk166', QUANTITY='THERMOCOUPLE', XYZ=137.5,117.5,71.0/
&DEVC ID='TMP_workdesk166', QUANTITY='TEMPERATURE', XYZ=137.5,117.5,71.0/
&DEVC ID='GAS_workdesk167', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=137.5,147.5,71.0, ORIENTATION=0.0,1.0,0.0/
&DEVC ID='TC_workdesk167', QUANTITY='THERMOCOUPLE', XYZ=137.5,147.5,71.0/
&DEVC ID='TMP_workdesk167', QUANTITY='TEMPERATURE', XYZ=137.5,147.5,71.0/
&DEVC ID='GAS_workdesk168', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=97.5,117.5,71.0, ORIENTATION=0.0,1.0,0.0/
&DEVC ID='TC_workdesk168', QUANTITY='THERMOCOUPLE', XYZ=97.5,117.5,71.0/
&DEVC ID='TMP_workdesk168', QUANTITY='TEMPERATURE', XYZ=97.5,117.5,71.0/
&DEVC ID='GAS_workdesk169', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=97.5,147.5,71.0, ORIENTATION=0.0,1.0,0.0/
&DEVC ID='TC_workdesk169', QUANTITY='THERMOCOUPLE', XYZ=97.5,147.5,71.0/
&DEVC ID='TMP_workdesk169', QUANTITY='TEMPERATURE', XYZ=97.5,147.5,71.0/
&DEVC ID='GAS_workdesk170', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=97.5,147.5,96.0, ORIENTATION=0.0,1.0,0.0/
&DEVC ID='TC_workdesk170', QUANTITY='THERMOCOUPLE', XYZ=97.5,147.5,96.0/
&DEVC ID='TMP_workdesk170', QUANTITY='TEMPERATURE', XYZ=97.5,147.5,96.0/
&DEVC ID='GAS_workdesk171', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=97.5,22.5,96.0, ORIENTATION=0.0,1.0,0.0/
&DEVC ID='TC_workdesk171', QUANTITY='THERMOCOUPLE', XYZ=97.5,22.5,96.0/
&DEVC ID='TMP_workdesk171', QUANTITY='TEMPERATURE', XYZ=97.5,22.5,96.0/
&DEVC ID='GAS_workdesk172', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=162.5,22.5,96.0, ORIENTATION=0.0,1.0,0.0/
&DEVC ID='TC_workdesk172', QUANTITY='THERMOCOUPLE', XYZ=162.5,22.5,96.0/
&DEVC ID='TMP_workdesk172', QUANTITY='TEMPERATURE', XYZ=162.5,22.5,96.0/
&DEVC ID='GAS_workdesk173', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=97.5,52.5,96.0, ORIENTATION=0.0,1.0,0.0/
&DEVC ID='TC_workdesk173', QUANTITY='THERMOCOUPLE', XYZ=97.5,52.5,96.0/
&DEVC ID='TMP_workdesk173', QUANTITY='TEMPERATURE', XYZ=97.5,52.5,96.0/
&DEVC ID='GAS_workdesk174', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=162.5,52.5,96.0, ORIENTATION=0.0,1.0,0.0/
&DEVC ID='TC_workdesk174', QUANTITY='THERMOCOUPLE', XYZ=162.5,52.5,96.0/
&DEVC ID='TMP_workdesk174', QUANTITY='TEMPERATURE', XYZ=162.5,52.5,96.0/
&DEVC ID='GAS_workdesk175', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=202.5,117.5,96.0, ORIENTATION=0.0,1.0,0.0/
&DEVC ID='TC_workdesk175', QUANTITY='THERMOCOUPLE', XYZ=202.5,117.5,96.0/
&DEVC ID='TMP_workdesk175', QUANTITY='TEMPERATURE', XYZ=202.5,117.5,96.0/
&DEVC ID='GAS_workdesk176', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=202.5,147.5,96.0, ORIENTATION=0.0,1.0,0.0/
&DEVC ID='TC_workdesk176', QUANTITY='THERMOCOUPLE', XYZ=202.5,147.5,96.0/
&DEVC ID='TMP_workdesk176', QUANTITY='TEMPERATURE', XYZ=202.5,147.5,96.0/
&DEVC ID='GAS_workdesk177', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=162.5,147.5,96.0, ORIENTATION=0.0,1.0,0.0/
&DEVC ID='TC_workdesk177', QUANTITY='THERMOCOUPLE', XYZ=162.5,147.5,96.0/
&DEVC ID='TMP_workdesk177', QUANTITY='TEMPERATURE', XYZ=162.5,147.5,96.0/
&DEVC ID='GAS_workdesk178', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=162.5,117.5,96.0, ORIENTATION=0.0,1.0,0.0/
&DEVC ID='TC_workdesk178', QUANTITY='THERMOCOUPLE', XYZ=162.5,117.5,96.0/
&DEVC ID='TMP_workdesk178', QUANTITY='TEMPERATURE', XYZ=162.5,117.5,96.0/
&DEVC ID='GAS_workdesk179', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=137.5,117.5,96.0, ORIENTATION=0.0,1.0,0.0/
&DEVC ID='TC_workdesk179', QUANTITY='THERMOCOUPLE', XYZ=137.5,117.5,96.0/
&DEVC ID='TMP_workdesk179', QUANTITY='TEMPERATURE', XYZ=137.5,117.5,96.0/
&DEVC ID='GAS_workdesk180', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=137.5,147.5,96.0, ORIENTATION=0.0,1.0,0.0/
&DEVC ID='TC_workdesk180', QUANTITY='THERMOCOUPLE', XYZ=137.5,147.5,96.0/
&DEVC ID='TMP_workdesk180', QUANTITY='TEMPERATURE', XYZ=137.5,147.5,96.0/
&DEVC ID='GAS_workdesk181', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=97.5,117.5,96.0, ORIENTATION=0.0,1.0,0.0/
&DEVC ID='TC_workdesk181', QUANTITY='THERMOCOUPLE', XYZ=97.5,117.5,96.0/
&DEVC ID='TMP_workdesk181', QUANTITY='TEMPERATURE', XYZ=97.5,117.5,96.0/
&DEVC ID='GAS_workdesk182', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=97.5,147.5,116.0, ORIENTATION=0.0,1.0,0.0/
&DEVC ID='TC_workdesk182', QUANTITY='THERMOCOUPLE', XYZ=97.5,147.5,116.0/
&DEVC ID='TMP_workdesk182', QUANTITY='TEMPERATURE', XYZ=97.5,147.5,116.0/
&DEVC ID='GAS_workdesk183', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=97.5,145.0,121.0, ORIENTATION=0.0,1.0,0.0/
&DEVC ID='TC_workdesk183', QUANTITY='THERMOCOUPLE', XYZ=97.5,145.0,121.0/
&DEVC ID='TMP_workdesk183', QUANTITY='TEMPERATURE', XYZ=97.5,145.0,121.0/
&DEVC ID='GAS_workdesk184', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=95.0,147.5,121.0, ORIENTATION=0.0,1.0,0.0/
&DEVC ID='TC_workdesk184', QUANTITY='THERMOCOUPLE', XYZ=95.0,147.5,121.0/
&DEVC ID='TMP_workdesk184', QUANTITY='TEMPERATURE', XYZ=95.0,147.5,121.0/
&DEVC ID='GAS_workdesk185', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=97.5,22.5,121.0, ORIENTATION=0.0,1.0,0.0/
&DEVC ID='TC_workdesk185', QUANTITY='THERMOCOUPLE', XYZ=97.5,22.5,121.0/
&DEVC ID='TMP_workdesk185', QUANTITY='TEMPERATURE', XYZ=97.5,22.5,121.0/
&DEVC ID='GAS_workdesk186', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=97.5,25.0,121.0, ORIENTATION=0.0,1.0,0.0/
&DEVC ID='TC_workdesk186', QUANTITY='THERMOCOUPLE', XYZ=97.5,25.0,121.0/
&DEVC ID='TMP_workdesk186', QUANTITY='TEMPERATURE', XYZ=97.5,25.0,121.0/
&DEVC ID='GAS_workdesk187', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=95.0,22.5,121.0, ORIENTATION=0.0,1.0,0.0/
&DEVC ID='TC_workdesk187', QUANTITY='THERMOCOUPLE', XYZ=95.0,22.5,121.0/
&DEVC ID='TMP_workdesk187', QUANTITY='TEMPERATURE', XYZ=95.0,22.5,121.0/
&DEVC ID='GAS_workdesk188', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=137.5,20.0,121.0, ORIENTATION=0.0,1.0,0.0/
&DEVC ID='TC_workdesk188', QUANTITY='THERMOCOUPLE', XYZ=137.5,20.0,121.0/
&DEVC ID='TMP_workdesk188', QUANTITY='TEMPERATURE', XYZ=137.5,20.0,121.0/
&DEVC ID='GAS_workdesk189', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=137.5,25.0,121.0, ORIENTATION=0.0,1.0,0.0/
&DEVC ID='TC_workdesk189', QUANTITY='THERMOCOUPLE', XYZ=137.5,25.0,121.0/
&DEVC ID='TMP_workdesk189', QUANTITY='TEMPERATURE', XYZ=137.5,25.0,121.0/
&DEVC ID='GAS_workdesk190', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=135.0,22.5,121.0, ORIENTATION=0.0,1.0,0.0/
&DEVC ID='TC_workdesk190', QUANTITY='THERMOCOUPLE', XYZ=135.0,22.5,121.0/
&DEVC ID='TMP_workdesk190', QUANTITY='TEMPERATURE', XYZ=135.0,22.5,121.0/
&DEVC ID='GAS_workdesk191', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=162.5,22.5,121.0, ORIENTATION=0.0,1.0,0.0/
&DEVC ID='TC_workdesk191', QUANTITY='THERMOCOUPLE', XYZ=162.5,22.5,121.0/
&DEVC ID='TMP_workdesk191', QUANTITY='TEMPERATURE', XYZ=162.5,22.5,121.0/
&DEVC ID='GAS_workdesk192', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=162.5,25.0,121.0, ORIENTATION=0.0,1.0,0.0/
&DEVC ID='TC_workdesk192', QUANTITY='THERMOCOUPLE', XYZ=162.5,25.0,121.0/
&DEVC ID='TMP_workdesk192', QUANTITY='TEMPERATURE', XYZ=162.5,25.0,121.0/
&DEVC ID='GAS_workdesk193', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=160.0,22.5,121.0, ORIENTATION=0.0,1.0,0.0/
&DEVC ID='TC_workdesk193', QUANTITY='THERMOCOUPLE', XYZ=160.0,22.5,121.0/
&DEVC ID='TMP_workdesk193', QUANTITY='TEMPERATURE', XYZ=160.0,22.5,121.0/
&DEVC ID='GAS_workdesk194', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=202.5,20.0,121.0, ORIENTATION=0.0,1.0,0.0/
&DEVC ID='TC_workdesk194', QUANTITY='THERMOCOUPLE', XYZ=202.5,20.0,121.0/
&DEVC ID='TMP_workdesk194', QUANTITY='TEMPERATURE', XYZ=202.5,20.0,121.0/
&DEVC ID='GAS_workdesk195', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=202.5,25.0,121.0, ORIENTATION=0.0,1.0,0.0/
&DEVC ID='TC_workdesk195', QUANTITY='THERMOCOUPLE', XYZ=202.5,25.0,121.0/
&DEVC ID='TMP_workdesk195', QUANTITY='TEMPERATURE', XYZ=202.5,25.0,121.0/
&DEVC ID='GAS_workdesk196', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=200.0,22.5,121.0, ORIENTATION=0.0,1.0,0.0/
&DEVC ID='TC_workdesk196', QUANTITY='THERMOCOUPLE', XYZ=200.0,22.5,121.0/
&DEVC ID='TMP_workdesk196', QUANTITY='TEMPERATURE', XYZ=200.0,22.5,121.0/
&DEVC ID='GAS_workdesk197', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=97.5,52.5,121.0, ORIENTATION=0.0,1.0,0.0/
&DEVC ID='TC_workdesk197', QUANTITY='THERMOCOUPLE', XYZ=97.5,52.5,121.0/
&DEVC ID='TMP_workdesk197', QUANTITY='TEMPERATURE', XYZ=97.5,52.5,121.0/
&DEVC ID='GAS_workdesk198', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=97.5,55.0,121.0, ORIENTATION=0.0,1.0,0.0/
&DEVC ID='TC_workdesk198', QUANTITY='THERMOCOUPLE', XYZ=97.5,55.0,121.0/
&DEVC ID='TMP_workdesk198', QUANTITY='TEMPERATURE', XYZ=97.5,55.0,121.0/
&DEVC ID='GAS_workdesk199', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=95.0,52.5,121.0, ORIENTATION=0.0,1.0,0.0/
&DEVC ID='TC_workdesk199', QUANTITY='THERMOCOUPLE', XYZ=95.0,52.5,121.0/
&DEVC ID='TMP_workdesk199', QUANTITY='TEMPERATURE', XYZ=95.0,52.5,121.0/
&DEVC ID='GAS_workdesk200', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=137.5,50.0,121.0, ORIENTATION=0.0,1.0,0.0/
&DEVC ID='TC_workdesk200', QUANTITY='THERMOCOUPLE', XYZ=137.5,50.0,121.0/
&DEVC ID='TMP_workdesk200', QUANTITY='TEMPERATURE', XYZ=137.5,50.0,121.0/
&DEVC ID='GAS_workdesk201', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=137.5,55.0,121.0, ORIENTATION=0.0,1.0,0.0/
&DEVC ID='TC_workdesk201', QUANTITY='THERMOCOUPLE', XYZ=137.5,55.0,121.0/
&DEVC ID='TMP_workdesk201', QUANTITY='TEMPERATURE', XYZ=137.5,55.0,121.0/
&DEVC ID='GAS_workdesk202', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=135.0,52.5,121.0, ORIENTATION=0.0,1.0,0.0/
&DEVC ID='TC_workdesk202', QUANTITY='THERMOCOUPLE', XYZ=135.0,52.5,121.0/
&DEVC ID='TMP_workdesk202', QUANTITY='TEMPERATURE', XYZ=135.0,52.5,121.0/
&DEVC ID='GAS_workdesk203', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=162.5,52.5,121.0, ORIENTATION=0.0,1.0,0.0/
&DEVC ID='TC_workdesk203', QUANTITY='THERMOCOUPLE', XYZ=162.5,52.5,121.0/
&DEVC ID='TMP_workdesk203', QUANTITY='TEMPERATURE', XYZ=162.5,52.5,121.0/
&DEVC ID='GAS_workdesk204', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=162.5,55.0,121.0, ORIENTATION=0.0,1.0,0.0/
&DEVC ID='TC_workdesk204', QUANTITY='THERMOCOUPLE', XYZ=162.5,55.0,121.0/
&DEVC ID='TMP_workdesk204', QUANTITY='TEMPERATURE', XYZ=162.5,55.0,121.0/
&DEVC ID='GAS_workdesk205', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=160.0,52.5,121.0, ORIENTATION=0.0,1.0,0.0/
&DEVC ID='TC_workdesk205', QUANTITY='THERMOCOUPLE', XYZ=160.0,52.5,121.0/
&DEVC ID='TMP_workdesk205', QUANTITY='TEMPERATURE', XYZ=160.0,52.5,121.0/
&DEVC ID='GAS_workdesk206', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=202.5,50.0,121.0, ORIENTATION=0.0,1.0,0.0/
&DEVC ID='TC_workdesk206', QUANTITY='THERMOCOUPLE', XYZ=202.5,50.0,121.0/
&DEVC ID='TMP_workdesk206', QUANTITY='TEMPERATURE', XYZ=202.5,50.0,121.0/
&DEVC ID='GAS_workdesk207', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=202.5,55.0,121.0, ORIENTATION=0.0,1.0,0.0/
&DEVC ID='TC_workdesk207', QUANTITY='THERMOCOUPLE', XYZ=202.5,55.0,121.0/
&DEVC ID='TMP_workdesk207', QUANTITY='TEMPERATURE', XYZ=202.5,55.0,121.0/
&DEVC ID='GAS_workdesk208', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=200.0,52.5,121.0, ORIENTATION=0.0,1.0,0.0/
&DEVC ID='TC_workdesk208', QUANTITY='THERMOCOUPLE', XYZ=200.0,52.5,121.0/
&DEVC ID='TMP_workdesk208', QUANTITY='TEMPERATURE', XYZ=200.0,52.5,121.0/
&DEVC ID='GAS_workdesk209', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=202.5,117.5,116.0, ORIENTATION=0.0,1.0,0.0/
&DEVC ID='TC_workdesk209', QUANTITY='THERMOCOUPLE', XYZ=202.5,117.5,116.0/
&DEVC ID='TMP_workdesk209', QUANTITY='TEMPERATURE', XYZ=202.5,117.5,116.0/
&DEVC ID='GAS_workdesk210', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=202.5,115.0,121.0, ORIENTATION=0.0,1.0,0.0/
&DEVC ID='TC_workdesk210', QUANTITY='THERMOCOUPLE', XYZ=202.5,115.0,121.0/
&DEVC ID='TMP_workdesk210', QUANTITY='TEMPERATURE', XYZ=202.5,115.0,121.0/
&DEVC ID='GAS_workdesk211', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=202.5,120.0,121.0, ORIENTATION=0.0,1.0,0.0/
&DEVC ID='TC_workdesk211', QUANTITY='THERMOCOUPLE', XYZ=202.5,120.0,121.0/
&DEVC ID='TMP_workdesk211', QUANTITY='TEMPERATURE', XYZ=202.5,120.0,121.0/
&DEVC ID='GAS_workdesk212', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=200.0,117.5,121.0, ORIENTATION=0.0,1.0,0.0/
&DEVC ID='TC_workdesk212', QUANTITY='THERMOCOUPLE', XYZ=200.0,117.5,121.0/
&DEVC ID='TMP_workdesk212', QUANTITY='TEMPERATURE', XYZ=200.0,117.5,121.0/
&DEVC ID='GAS_workdesk213', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=202.5,147.5,116.0, ORIENTATION=0.0,1.0,0.0/
&DEVC ID='TC_workdesk213', QUANTITY='THERMOCOUPLE', XYZ=202.5,147.5,116.0/
&DEVC ID='TMP_workdesk213', QUANTITY='TEMPERATURE', XYZ=202.5,147.5,116.0/
&DEVC ID='GAS_workdesk214', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=202.5,145.0,121.0, ORIENTATION=0.0,1.0,0.0/
&DEVC ID='TC_workdesk214', QUANTITY='THERMOCOUPLE', XYZ=202.5,145.0,121.0/
&DEVC ID='TMP_workdesk214', QUANTITY='TEMPERATURE', XYZ=202.5,145.0,121.0/
&DEVC ID='GAS_workdesk215', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=202.5,150.0,121.0, ORIENTATION=0.0,1.0,0.0/
&DEVC ID='TC_workdesk215', QUANTITY='THERMOCOUPLE', XYZ=202.5,150.0,121.0/
&DEVC ID='TMP_workdesk215', QUANTITY='TEMPERATURE', XYZ=202.5,150.0,121.0/
&DEVC ID='GAS_workdesk216', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=200.0,147.5,121.0, ORIENTATION=0.0,1.0,0.0/
&DEVC ID='TC_workdesk216', QUANTITY='THERMOCOUPLE', XYZ=200.0,147.5,121.0/
&DEVC ID='TMP_workdesk216', QUANTITY='TEMPERATURE', XYZ=200.0,147.5,121.0/
&DEVC ID='GAS_workdesk217', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=162.5,147.5,116.0, ORIENTATION=0.0,1.0,0.0/
&DEVC ID='TC_workdesk217', QUANTITY='THERMOCOUPLE', XYZ=162.5,147.5,116.0/
&DEVC ID='TMP_workdesk217', QUANTITY='TEMPERATURE', XYZ=162.5,147.5,116.0/
&DEVC ID='GAS_workdesk218', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=162.5,145.0,121.0, ORIENTATION=0.0,1.0,0.0/
&DEVC ID='TC_workdesk218', QUANTITY='THERMOCOUPLE', XYZ=162.5,145.0,121.0/
&DEVC ID='TMP_workdesk218', QUANTITY='TEMPERATURE', XYZ=162.5,145.0,121.0/
&DEVC ID='GAS_workdesk219', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=160.0,147.5,121.0, ORIENTATION=0.0,1.0,0.0/
&DEVC ID='TC_workdesk219', QUANTITY='THERMOCOUPLE', XYZ=160.0,147.5,121.0/
&DEVC ID='TMP_workdesk219', QUANTITY='TEMPERATURE', XYZ=160.0,147.5,121.0/
&DEVC ID='GAS_workdesk220', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=162.5,117.5,116.0, ORIENTATION=0.0,1.0,0.0/
&DEVC ID='TC_workdesk220', QUANTITY='THERMOCOUPLE', XYZ=162.5,117.5,116.0/
&DEVC ID='TMP_workdesk220', QUANTITY='TEMPERATURE', XYZ=162.5,117.5,116.0/
&DEVC ID='GAS_workdesk221', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=162.5,115.0,121.0, ORIENTATION=0.0,1.0,0.0/
&DEVC ID='TC_workdesk221', QUANTITY='THERMOCOUPLE', XYZ=162.5,115.0,121.0/
&DEVC ID='TMP_workdesk221', QUANTITY='TEMPERATURE', XYZ=162.5,115.0,121.0/
&DEVC ID='GAS_workdesk222', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=160.0,117.5,121.0, ORIENTATION=0.0,1.0,0.0/
&DEVC ID='TC_workdesk222', QUANTITY='THERMOCOUPLE', XYZ=160.0,117.5,121.0/
&DEVC ID='TMP_workdesk222', QUANTITY='TEMPERATURE', XYZ=160.0,117.5,121.0/
&DEVC ID='GAS_workdesk223', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=137.5,117.5,116.0, ORIENTATION=0.0,1.0,0.0/
&DEVC ID='TC_workdesk223', QUANTITY='THERMOCOUPLE', XYZ=137.5,117.5,116.0/
&DEVC ID='TMP_workdesk223', QUANTITY='TEMPERATURE', XYZ=137.5,117.5,116.0/
&DEVC ID='GAS_workdesk224', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=137.5,115.0,121.0, ORIENTATION=0.0,1.0,0.0/
&DEVC ID='TC_workdesk224', QUANTITY='THERMOCOUPLE', XYZ=137.5,115.0,121.0/
&DEVC ID='TMP_workdesk224', QUANTITY='TEMPERATURE', XYZ=137.5,115.0,121.0/
&DEVC ID='GAS_workdesk225', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=137.5,120.0,121.0, ORIENTATION=0.0,1.0,0.0/
&DEVC ID='TC_workdesk225', QUANTITY='THERMOCOUPLE', XYZ=137.5,120.0,121.0/
&DEVC ID='TMP_workdesk225', QUANTITY='TEMPERATURE', XYZ=137.5,120.0,121.0/
&DEVC ID='GAS_workdesk226', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=135.0,117.5,121.0, ORIENTATION=0.0,1.0,0.0/
&DEVC ID='TC_workdesk226', QUANTITY='THERMOCOUPLE', XYZ=135.0,117.5,121.0/
&DEVC ID='TMP_workdesk226', QUANTITY='TEMPERATURE', XYZ=135.0,117.5,121.0/
&DEVC ID='GAS_workdesk227', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=137.5,147.5,116.0, ORIENTATION=0.0,1.0,0.0/
&DEVC ID='TC_workdesk227', QUANTITY='THERMOCOUPLE', XYZ=137.5,147.5,116.0/
&DEVC ID='TMP_workdesk227', QUANTITY='TEMPERATURE', XYZ=137.5,147.5,116.0/
&DEVC ID='GAS_workdesk228', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=137.5,145.0,121.0, ORIENTATION=0.0,1.0,0.0/
&DEVC ID='TC_workdesk228', QUANTITY='THERMOCOUPLE', XYZ=137.5,145.0,121.0/
&DEVC ID='TMP_workdesk228', QUANTITY='TEMPERATURE', XYZ=137.5,145.0,121.0/
&DEVC ID='GAS_workdesk229', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=137.5,150.0,121.0, ORIENTATION=0.0,1.0,0.0/
&DEVC ID='TC_workdesk229', QUANTITY='THERMOCOUPLE', XYZ=137.5,150.0,121.0/
&DEVC ID='TMP_workdesk229', QUANTITY='TEMPERATURE', XYZ=137.5,150.0,121.0/
&DEVC ID='GAS_workdesk230', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=135.0,147.5,121.0, ORIENTATION=0.0,1.0,0.0/
&DEVC ID='TC_workdesk230', QUANTITY='THERMOCOUPLE', XYZ=135.0,147.5,121.0/
&DEVC ID='TMP_workdesk230', QUANTITY='TEMPERATURE', XYZ=135.0,147.5,121.0/
&DEVC ID='GAS_workdesk231', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=97.5,117.5,116.0, ORIENTATION=0.0,1.0,0.0/
&DEVC ID='TC_workdesk231', QUANTITY='THERMOCOUPLE', XYZ=97.5,117.5,116.0/
&DEVC ID='TMP_workdesk231', QUANTITY='TEMPERATURE', XYZ=97.5,117.5,116.0/
&DEVC ID='GAS_workdesk232', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=97.5,115.0,121.0, ORIENTATION=0.0,1.0,0.0/
&DEVC ID='TC_workdesk232', QUANTITY='THERMOCOUPLE', XYZ=97.5,115.0,121.0/
&DEVC ID='TMP_workdesk232', QUANTITY='TEMPERATURE', XYZ=97.5,115.0,121.0/
&DEVC ID='GAS_workdesk233', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=95.0,117.5,121.0, ORIENTATION=0.0,1.0,0.0/
&DEVC ID='TC_workdesk233', QUANTITY='THERMOCOUPLE', XYZ=95.0,117.5,121.0/
&DEVC ID='TMP_workdesk233', QUANTITY='TEMPERATURE', XYZ=95.0,117.5,121.0/
&DEVC ID='GAS_workdesk234', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=97.5,147.5,141.0, ORIENTATION=0.0,1.0,0.0/
&DEVC ID='TC_workdesk234', QUANTITY='THERMOCOUPLE', XYZ=97.5,147.5,141.0/
&DEVC ID='TMP_workdesk234', QUANTITY='TEMPERATURE', XYZ=97.5,147.5,141.0/
&DEVC ID='GAS_workdesk235', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=97.5,22.5,141.0, ORIENTATION=0.0,1.0,0.0/
&DEVC ID='TC_workdesk235', QUANTITY='THERMOCOUPLE', XYZ=97.5,22.5,141.0/
&DEVC ID='TMP_workdesk235', QUANTITY='TEMPERATURE', XYZ=97.5,22.5,141.0/
&DEVC ID='GAS_workdesk236', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=162.5,22.5,141.0, ORIENTATION=0.0,1.0,0.0/
&DEVC ID='TC_workdesk236', QUANTITY='THERMOCOUPLE', XYZ=162.5,22.5,141.0/
&DEVC ID='TMP_workdesk236', QUANTITY='TEMPERATURE', XYZ=162.5,22.5,141.0/
&DEVC ID='GAS_workdesk237', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=97.5,52.5,141.0, ORIENTATION=0.0,1.0,0.0/
&DEVC ID='TC_workdesk237', QUANTITY='THERMOCOUPLE', XYZ=97.5,52.5,141.0/
&DEVC ID='TMP_workdesk237', QUANTITY='TEMPERATURE', XYZ=97.5,52.5,141.0/
&DEVC ID='GAS_workdesk238', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=162.5,52.5,141.0, ORIENTATION=0.0,1.0,0.0/
&DEVC ID='TC_workdesk238', QUANTITY='THERMOCOUPLE', XYZ=162.5,52.5,141.0/
&DEVC ID='TMP_workdesk238', QUANTITY='TEMPERATURE', XYZ=162.5,52.5,141.0/
&DEVC ID='GAS_workdesk239', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=202.5,117.5,141.0, ORIENTATION=0.0,1.0,0.0/
&DEVC ID='TC_workdesk239', QUANTITY='THERMOCOUPLE', XYZ=202.5,117.5,141.0/
&DEVC ID='TMP_workdesk239', QUANTITY='TEMPERATURE', XYZ=202.5,117.5,141.0/
&DEVC ID='GAS_workdesk240', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=202.5,147.5,141.0, ORIENTATION=0.0,1.0,0.0/
&DEVC ID='TC_workdesk240', QUANTITY='THERMOCOUPLE', XYZ=202.5,147.5,141.0/
&DEVC ID='TMP_workdesk240', QUANTITY='TEMPERATURE', XYZ=202.5,147.5,141.0/
&DEVC ID='GAS_workdesk241', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=162.5,147.5,141.0, ORIENTATION=0.0,1.0,0.0/
&DEVC ID='TC_workdesk241', QUANTITY='THERMOCOUPLE', XYZ=162.5,147.5,141.0/
&DEVC ID='TMP_workdesk241', QUANTITY='TEMPERATURE', XYZ=162.5,147.5,141.0/
&DEVC ID='GAS_workdesk242', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=162.5,117.5,141.0, ORIENTATION=0.0,1.0,0.0/
&DEVC ID='TC_workdesk242', QUANTITY='THERMOCOUPLE', XYZ=162.5,117.5,141.0/
&DEVC ID='TMP_workdesk242', QUANTITY='TEMPERATURE', XYZ=162.5,117.5,141.0/
&DEVC ID='GAS_workdesk243', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=137.5,117.5,141.0, ORIENTATION=0.0,1.0,0.0/
&DEVC ID='TC_workdesk243', QUANTITY='THERMOCOUPLE', XYZ=137.5,117.5,141.0/
&DEVC ID='TMP_workdesk243', QUANTITY='TEMPERATURE', XYZ=137.5,117.5,141.0/
&DEVC ID='GAS_workdesk244', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=137.5,147.5,141.0, ORIENTATION=0.0,1.0,0.0/
&DEVC ID='TC_workdesk244', QUANTITY='THERMOCOUPLE', XYZ=137.5,147.5,141.0/
&DEVC ID='TMP_workdesk244', QUANTITY='TEMPERATURE', XYZ=137.5,147.5,141.0/
&DEVC ID='GAS_workdesk245', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=97.5,117.5,141.0, ORIENTATION=0.0,1.0,0.0/
&DEVC ID='TC_workdesk245', QUANTITY='THERMOCOUPLE', XYZ=97.5,117.5,141.0/
&DEVC ID='TMP_workdesk245', QUANTITY='TEMPERATURE', XYZ=97.5,117.5,141.0/
&DEVC ID='GAS_LED246', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=97.5,167.5,41.0, ORIENTATION=0.0,1.0,0.0/
&DEVC ID='TC_LED246', QUANTITY='THERMOCOUPLE', XYZ=97.5,167.5,41.0/
&DEVC ID='TMP_LED246', QUANTITY='TEMPERATURE', XYZ=97.5,167.5,41.0/
&DEVC ID='GAS_LED247', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=102.5,167.5,41.0, ORIENTATION=0.0,1.0,0.0/
&DEVC ID='TC_LED247', QUANTITY='THERMOCOUPLE', XYZ=102.5,167.5,41.0/
&DEVC ID='TMP_LED247', QUANTITY='TEMPERATURE', XYZ=102.5,167.5,41.0/
&DEVC ID='GAS_LED288', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=97.5,167.5,51.0, ORIENTATION=0.0,1.0,0.0/
&DEVC ID='TC_LED288', QUANTITY='THERMOCOUPLE', XYZ=97.5,167.5,51.0/
&DEVC ID='TMP_LED288', QUANTITY='TEMPERATURE', XYZ=97.5,167.5,51.0/
&DEVC ID='GAS_LED289', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=102.5,167.5,51.0, ORIENTATION=0.0,1.0,0.0/
&DEVC ID='TC_LED289', QUANTITY='THERMOCOUPLE', XYZ=102.5,167.5,51.0/
&DEVC ID='TMP_LED289', QUANTITY='TEMPERATURE', XYZ=102.5,167.5,51.0/
&DEVC ID='GAS_LED290', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=97.5,167.5,66.0, ORIENTATION=0.0,1.0,0.0/
&DEVC ID='TC_LED290', QUANTITY='THERMOCOUPLE', XYZ=97.5,167.5,66.0/
&DEVC ID='TMP_LED290', QUANTITY='TEMPERATURE', XYZ=97.5,167.5,66.0/
&DEVC ID='GAS_LED291', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=102.5,167.5,66.0, ORIENTATION=0.0,1.0,0.0/
&DEVC ID='TC_LED291', QUANTITY='THERMOCOUPLE', XYZ=102.5,167.5,66.0/
&DEVC ID='TMP_LED291', QUANTITY='TEMPERATURE', XYZ=102.5,167.5,66.0/
&DEVC ID='GAS_LED292', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=97.5,167.5,76.0, ORIENTATION=0.0,1.0,0.0/
&DEVC ID='TC_LED292', QUANTITY='THERMOCOUPLE', XYZ=97.5,167.5,76.0/
&DEVC ID='TMP_LED292', QUANTITY='TEMPERATURE', XYZ=97.5,167.5,76.0/
&DEVC ID='GAS_LED293', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=102.5,167.5,76.0, ORIENTATION=0.0,1.0,0.0/
&DEVC ID='TC_LED293', QUANTITY='THERMOCOUPLE', XYZ=102.5,167.5,76.0/
&DEVC ID='TMP_LED293', QUANTITY='TEMPERATURE', XYZ=102.5,167.5,76.0/
&DEVC ID='GAS_LED294', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=97.5,167.5,86.0, ORIENTATION=0.0,1.0,0.0/
&DEVC ID='TC_LED294', QUANTITY='THERMOCOUPLE', XYZ=97.5,167.5,86.0/
&DEVC ID='TMP_LED294', QUANTITY='TEMPERATURE', XYZ=97.5,167.5,86.0/
&DEVC ID='GAS_LED295', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=102.5,167.5,86.0, ORIENTATION=0.0,1.0,0.0/
&DEVC ID='TC_LED295', QUANTITY='THERMOCOUPLE', XYZ=102.5,167.5,86.0/
&DEVC ID='TMP_LED295', QUANTITY='TEMPERATURE', XYZ=102.5,167.5,86.0/
&DEVC ID='GAS_LED296', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=97.5,167.5,101.0, ORIENTATION=0.0,1.0,0.0/
&DEVC ID='TC_LED296', QUANTITY='THERMOCOUPLE', XYZ=97.5,167.5,101.0/
&DEVC ID='TMP_LED296', QUANTITY='TEMPERATURE', XYZ=97.5,167.5,101.0/
&DEVC ID='GAS_LED297', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=102.5,167.5,101.0, ORIENTATION=0.0,1.0,0.0/
&DEVC ID='TC_LED297', QUANTITY='THERMOCOUPLE', XYZ=102.5,167.5,101.0/
&DEVC ID='TMP_LED297', QUANTITY='TEMPERATURE', XYZ=102.5,167.5,101.0/
&DEVC ID='GAS_LED298', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=97.5,167.5,111.0, ORIENTATION=0.0,1.0,0.0/
&DEVC ID='TC_LED298', QUANTITY='THERMOCOUPLE', XYZ=97.5,167.5,111.0/
&DEVC ID='TMP_LED298', QUANTITY='TEMPERATURE', XYZ=97.5,167.5,111.0/
&DEVC ID='GAS_LED299', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=102.5,167.5,111.0, ORIENTATION=0.0,1.0,0.0/
&DEVC ID='TC_LED299', QUANTITY='THERMOCOUPLE', XYZ=102.5,167.5,111.0/
&DEVC ID='TMP_LED299', QUANTITY='TEMPERATURE', XYZ=102.5,167.5,111.0/
&DEVC ID='GAS_LED300', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=97.5,167.5,121.0, ORIENTATION=0.0,1.0,0.0/
&DEVC ID='TC_LED300', QUANTITY='THERMOCOUPLE', XYZ=97.5,167.5,121.0/
&DEVC ID='TMP_LED300', QUANTITY='TEMPERATURE', XYZ=97.5,167.5,121.0/
&DEVC ID='GAS_LED301', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=102.5,167.5,121.0, ORIENTATION=0.0,1.0,0.0/
&DEVC ID='TC_LED301', QUANTITY='THERMOCOUPLE', XYZ=102.5,167.5,121.0/
&DEVC ID='TMP_LED301', QUANTITY='TEMPERATURE', XYZ=102.5,167.5,121.0/
&DEVC ID='GAS_LED302', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=97.5,167.5,136.0, ORIENTATION=0.0,1.0,0.0/
&DEVC ID='TC_LED302', QUANTITY='THERMOCOUPLE', XYZ=97.5,167.5,136.0/
&DEVC ID='TMP_LED302', QUANTITY='TEMPERATURE', XYZ=97.5,167.5,136.0/
&DEVC ID='GAS_LED303', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=102.5,167.5,136.0, ORIENTATION=0.0,1.0,0.0/
&DEVC ID='TC_LED303', QUANTITY='THERMOCOUPLE', XYZ=102.5,167.5,136.0/
&DEVC ID='TMP_LED303', QUANTITY='TEMPERATURE', XYZ=102.5,167.5,136.0/
&DEVC ID='GAS_LED304', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=97.5,167.5,146.0, ORIENTATION=0.0,1.0,0.0/
&DEVC ID='TC_LED304', QUANTITY='THERMOCOUPLE', XYZ=97.5,167.5,146.0/
&DEVC ID='TMP_LED304', QUANTITY='TEMPERATURE', XYZ=97.5,167.5,146.0/
&DEVC ID='GAS_LED305', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=102.5,167.5,146.0, ORIENTATION=0.0,1.0,0.0/
&DEVC ID='TC_LED305', QUANTITY='THERMOCOUPLE', XYZ=102.5,167.5,146.0/
&DEVC ID='TMP_LED305', QUANTITY='TEMPERATURE', XYZ=102.5,167.5,146.0/
&DEVC ID='GAS_LED306', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=97.5,167.5,156.0, ORIENTATION=0.0,1.0,0.0/
&DEVC ID='TC_LED306', QUANTITY='THERMOCOUPLE', XYZ=97.5,167.5,156.0/
&DEVC ID='TMP_LED306', QUANTITY='TEMPERATURE', XYZ=97.5,167.5,156.0/
&DEVC ID='GAS_LED307', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=102.5,167.5,156.0, ORIENTATION=0.0,1.0,0.0/
&DEVC ID='TC_LED307', QUANTITY='THERMOCOUPLE', XYZ=102.5,167.5,156.0/
&DEVC ID='TMP_LED307', QUANTITY='TEMPERATURE', XYZ=102.5,167.5,156.0/

&MATL ID='CONCRETE',
      FYI='NBSIR 88-3752 - ATF NIST Multi-Floor Validation',
      SPECIFIC_HEAT=1.04,
      CONDUCTIVITY=1.8,
      DENSITY=2280.0/
&MATL ID='YELLOW PINE',
      FYI='Quintiere, Fire Behavior - NIST NRC Validation',
      SPECIFIC_HEAT=2.85,
      CONDUCTIVITY=0.14,
      DENSITY=640.0/
&MATL ID='CERAMIC FIBER',
      FYI='NBSIR 88-3752 - NBS Multi-Room Validation',
      SPECIFIC_HEAT=1.04,
      CONDUCTIVITY_RAMP='CERAMIC FIBER_CONDUCTIVITY_RAMP',
      DENSITY=128.0,
      EMISSIVITY=0.97/
&RAMP ID='CERAMIC FIBER_CONDUCTIVITY_RAMP', T=20.0, F=0.09/
&RAMP ID='CERAMIC FIBER_CONDUCTIVITY_RAMP', T=300.0, F=0.09/
&RAMP ID='CERAMIC FIBER_CONDUCTIVITY_RAMP', T=600.0, F=0.17/
&RAMP ID='CERAMIC FIBER_CONDUCTIVITY_RAMP', T=900.0, F=0.25/

&SURF ID='Default Wall',
      COLOR='GRAY 50',
      BACKING='VOID',
      MATL_ID(1,1)='CONCRETE',
      MATL_MASS_FRACTION(1,1)=1.0,
      THICKNESS(1)=0.25/
&SURF ID='radiation',
      RGB=255,102,0,
      NET_HEAT_FLUX=0.0,
      RAMP_Q='radiation_RAMP_Q',
      EMISSIVITY=1.0/
&SURF ID='radiation01',
      RGB=255,102,0,
      NET_HEAT_FLUX=5000,
      RAMP_Q='radiation_RAMP_Q',
      EMISSIVITY=1.0/
&RAMP ID='radiation_RAMP_Q', T=0.0, F=1.0/
&RAMP ID='radiation_RAMP_Q', T=1.36, F=1.0/
&RAMP ID='radiation_RAMP_Q', T=1.37, F=0.0/
&SURF ID='textile',
      RGB=130,132,163,
      HRRPUA=200.0,
      IGNITION_TEMPERATURE=292.0,
      BURN_AWAY=.TRUE.,
      BACKING='VOID',
      MATL_ID(1,1)='YELLOW PINE',
      MATL_MASS_FRACTION(1,1)=1.0,
      THICKNESS(1)=0.25/
&SURF ID='IfcDoor',
      RGB=247,48,0,
      HRRPUA=250.0,
      IGNITION_TEMPERATURE=300.0,
      BACKING='VOID',
      MATL_ID(1,1)='YELLOW PINE',
      MATL_MASS_FRACTION(1,1)=1.0,
      THICKNESS(1)=0.25/
&SURF ID='glass',
      RGB=0,128,192,
      TRANSPARENCY=0.101961,
      BACKING='VOID',
      MATL_ID(1,1)='CERAMIC FIBER',
      MATL_MASS_FRACTION(1,1)=1.0,
      THICKNESS(1)=0.25/

&OBST ID='基本墙:200:573465', XB=85.781771,142.388171,169.4688,169.6688,11.5,23.5, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:200:573466', XB=213.188171,213.388171,13.1064,43.1064,11.5,23.5, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:200:573468', XB=85.0,85.0,13.3064,77.162,11.5,23.5, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:200:579965', XB=85.781771,142.388171,169.4688,169.6688,58.0,70.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:200:579966', XB=213.188171,213.388171,13.1064,169.4688,58.0,70.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:200:579968', XB=85.781771,85.981771,13.3064,169.468794,58.0,70.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:200:583216', XB=213.188171,213.388171,13.1064,169.4688,81.0,93.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:200:583218', XB=85.781771,85.981771,13.3064,169.468794,81.0,93.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:200:586466', XB=213.188171,213.388171,13.1064,169.4688,104.0,117.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:200:586468', XB=85.781771,85.981771,13.3064,169.468794,104.0,117.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:200:589716', XB=213.188171,213.388171,13.1064,169.4688,127.0,139.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:200:589718', XB=85.781771,85.981771,13.3064,169.468794,127.0,139.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:200:573465', XB=156.781771,213.388169,169.4688,169.6688,11.5,23.5, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:200:573465', XB=142.388169,156.788169,169.4688,169.6688,23.0,23.5, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:200:573465', XB=142.388169,156.788169,169.4688,169.6688,11.5,12.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:200:579965', XB=156.781771,213.388169,169.4688,169.6688,58.0,70.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:200:579965', XB=142.381771,156.788171,169.4688,169.6688,69.5,70.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:200:579965', XB=142.381771,156.788171,169.4688,169.6688,58.0,58.5, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:200:579965', XB=85.781771,142.388171,169.4688,169.6688,81.0,93.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:200:579965', XB=156.781771,213.388169,169.4688,169.6688,81.0,93.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:200:579965', XB=142.381771,156.788171,169.4688,169.6688,92.5,93.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:200:579965', XB=142.381771,156.788171,169.4688,169.6688,81.0,81.5, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:200:579965', XB=142.381771,156.788171,169.4688,169.6688,104.0,104.5, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:200:579965', XB=85.781771,142.388171,169.4688,169.6688,104.0,116.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:200:579965', XB=156.781771,213.388169,169.4688,169.6688,104.0,116.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:200:579965', XB=142.381771,156.788171,169.4688,169.6688,115.5,116.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:200:579965', XB=142.381771,156.788171,169.4688,169.6688,127.0,127.5, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:200:579965', XB=85.781771,142.388171,169.4688,169.6688,127.0,139.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:200:579965', XB=156.781771,213.388169,169.4688,169.6688,127.0,139.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:200:579965', XB=142.381771,156.788171,169.4688,169.6688,138.5,139.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:200:573465', XB=156.781771,213.388169,13.1064,13.3064,11.5,23.5, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:200:573465', XB=142.388169,156.788169,13.1064,13.3064,23.0,23.5, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:200:573465', XB=142.388169,156.788169,13.1064,13.3064,11.5,12.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:200:579965', XB=156.781771,213.388169,13.1064,13.3064,58.0,70.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:200:579965', XB=142.381771,156.788171,13.1064,13.3064,69.5,70.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:200:579965', XB=142.381771,156.788171,13.1064,13.3064,58.0,58.5, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:200:579965', XB=85.781771,142.388171,13.1064,13.3064,81.0,93.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:200:579965', XB=156.781771,213.388169,13.1064,13.3064,81.0,93.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:200:579965', XB=142.381771,156.788171,13.1064,13.3064,92.5,93.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:200:579965', XB=142.381771,156.788171,13.1064,13.3064,81.0,81.5, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:200:579965', XB=142.381771,156.788171,13.1064,13.3064,104.0,104.5, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:200:579965', XB=85.781771,142.388171,13.1064,13.3064,104.0,116.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:200:579965', XB=156.781771,213.388169,13.1064,13.3064,104.0,116.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:200:579965', XB=142.381771,156.788171,13.1064,13.3064,115.5,116.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:200:579965', XB=142.381771,156.788171,13.1064,13.3064,127.0,127.5, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:200:579965', XB=85.781771,142.388171,13.1064,13.3064,127.0,139.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:200:579965', XB=156.781771,213.388169,13.1064,13.3064,127.0,139.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:200:579965', XB=142.381771,156.788171,13.1064,13.3064,138.5,139.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:200:573465', XB=85.781771,142.388171,13.1064,13.3064,11.5,23.5, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:200:579965', XB=85.781771,142.388171,13.1064,13.3064,58.0,70.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:200:573466', XB=213.188171,213.388171,60.6064,120.6064,11.5,23.5, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:200:573466', XB=213.188171,213.388171,139.4688,169.4688,11.5,23.5, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:200:573466', XB=213.188171,213.388171,43.1064,60.6064,23.0,23.5, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:200:573466', XB=213.188171,213.388171,43.1064,60.6064,11.5,12.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:200:573466', XB=213.188171,213.388171,120.6064,139.4688,23.0,23.5, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:200:573466', XB=213.188171,213.388171,120.6064,139.4688,11.5,12.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='LED屏幕:LED屏幕:550689', XB=95.0,100.0,165.0,170.0,0.0,0.0, RGB=130,132,163, SURF_ID='textile'/ 
&OBST ID='LED屏幕:LED屏幕:550689', XB=95.0,100.0,165.0,170.0,5.0,5.0, RGB=130,132,163, SURF_ID='textile'/ 
&OBST ID='LED屏幕:LED屏幕:550689', XB=95.0,100.0,165.0,165.0,0.0,5.0, RGB=130,132,163, SURF_ID='textile'/ 
&OBST ID='LED屏幕:LED屏幕:550689', XB=95.0,95.0,165.0,170.0,0.0,5.0, RGB=130,132,163, SURF_ID='textile'/ 
&OBST ID='LED屏幕:LED屏幕:550689', XB=100.0,100.0,165.0,170.0,0.0,5.0, RGB=130,132,163, SURF_ID='textile'/ 
&OBST ID='LED屏幕:LED屏幕:570949', XB=100.0,105.0,165.0,170.0,0.0,0.0, RGB=130,132,163, SURF_ID='textile'/ 
&OBST ID='LED屏幕:LED屏幕:570949', XB=100.0,105.0,165.0,170.0,5.0,5.0, RGB=130,132,163, SURF_ID='textile'/ 
&OBST ID='LED屏幕:LED屏幕:570949', XB=100.0,105.0,165.0,165.0,0.0,5.0, RGB=130,132,163, SURF_ID='textile'/ 
&OBST ID='LED屏幕:LED屏幕:570949', XB=100.0,100.0,165.0,170.0,0.0,5.0, RGB=130,132,163, SURF_ID='textile'/ 
&OBST ID='LED屏幕:LED屏幕:570949', XB=105.0,105.0,165.0,170.0,0.0,5.0, RGB=130,132,163, SURF_ID='textile'/ 
&OBST ID='常规模型 1:常规模型 1:607543', XB=220.0,225.0,80.0,115.0,25.0,30.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='常规模型 1:常规模型 1:607543', XB=0.0,0.0,75.0,110.0,0.0,55.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='常规模型 1:常规模型 1:607543', XB=0.0,0.0,110.0,120.0,25.0,30.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='常规模型 1:常规模型 1:607543', XB=85.0,85.0,60.0,65.0,35.0,160.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='常规模型 1:常规模型 1:607543', XB=85.0,85.0,115.0,125.0,35.0,160.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='常规模型 1:常规模型 1:607543', XB=85.0,85.0,75.0,110.0,60.0,120.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='常规模型 1:常规模型 1:607543', XB=85.0,85.0,65.0,115.0,130.0,160.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='常规模型 1:常规模型 1:607543', XB=215.0,215.0,60.0,65.0,35.0,160.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='常规模型 1:常规模型 1:607543', XB=215.0,215.0,115.0,125.0,35.0,160.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='常规模型 1:常规模型 1:607543', XB=215.0,215.0,75.0,110.0,60.0,120.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='常规模型 1:常规模型 1:607543', XB=215.0,215.0,65.0,115.0,130.0,160.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='常规模型 1:常规模型 1:607543', XB=220.0,220.0,80.0,110.0,0.0,25.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='常规模型 1:常规模型 1:607543', XB=220.0,220.0,75.0,80.0,0.0,55.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='常规模型 1:常规模型 1:607543', XB=220.0,220.0,80.0,110.0,30.0,55.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='常规模型 4:常规模型 4:625806', XB=85.0,105.0,170.0,175.0,35.0,40.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='常规模型 4:常规模型 4:625806', XB=130.0,170.0,170.0,175.0,35.0,40.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='常规模型 4:常规模型 4:625806', XB=190.0,215.0,170.0,175.0,35.0,40.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='常规模型 4:常规模型 4:625806', XB=100.0,135.0,170.0,170.0,0.0,35.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='常规模型 4:常规模型 4:625806', XB=160.0,200.0,170.0,170.0,0.0,35.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='常规模型 7:常规模型 4:627114', XB=85.0,100.0,10.0,15.0,35.0,40.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='常规模型 7:常规模型 4:627114', XB=85.0,105.0,5.0,10.0,35.0,40.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='常规模型 7:常规模型 4:627114', XB=100.0,105.0,10.0,15.0,0.0,40.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='常规模型 7:常规模型 4:627114', XB=130.0,135.0,10.0,15.0,0.0,40.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='常规模型 7:常规模型 4:627114', XB=130.0,170.0,5.0,10.0,35.0,40.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='常规模型 7:常规模型 4:627114', XB=135.0,160.0,10.0,15.0,35.0,40.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='常规模型 7:常规模型 4:627114', XB=160.0,170.0,10.0,15.0,0.0,40.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='常规模型 7:常规模型 4:627114', XB=190.0,200.0,10.0,15.0,0.0,40.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='常规模型 7:常规模型 4:627114', XB=190.0,215.0,5.0,10.0,35.0,40.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='常规模型 7:常规模型 4:627114', XB=200.0,215.0,10.0,15.0,35.0,40.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='常规模型 7:常规模型 4:627114', XB=105.0,130.0,15.0,15.0,0.0,35.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='常规模型 7:常规模型 4:627114', XB=170.0,190.0,15.0,15.0,0.0,35.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='门洞:1200 x 2400mm:569189', XB=155.0,160.0,125.0,125.0,0.0,5.0, RGB=247,48,0, SURF_ID='IfcDoor'/ 
&OBST ID='办公桌 3:办公桌 3:672677', XB=30.0,35.0,150.0,155.0,0.0,5.0, RGB=130,132,163, THICKEN=.TRUE., SURF_ID='textile'/ 
&OBST ID='办公桌 3:办公桌 3:672677', XB=40.0,45.0,150.0,155.0,0.0,5.0, RGB=130,132,163, THICKEN=.TRUE., SURF_ID='textile'/ 
&OBST ID='办公桌 3:办公桌 3:672677', XB=50.0,55.0,150.0,155.0,0.0,5.0, RGB=130,132,163, THICKEN=.TRUE., SURF_ID='textile'/ 
&OBST ID='办公桌 3:办公桌 3:672677', XB=30.0,35.0,115.0,120.0,0.0,5.0, RGB=130,132,163, THICKEN=.TRUE., SURF_ID='textile'/ 
&OBST ID='办公桌 3:办公桌 3:672677', XB=40.0,45.0,115.0,120.0,0.0,5.0, RGB=130,132,163, THICKEN=.TRUE., SURF_ID='textile'/ 
&OBST ID='办公桌 3:办公桌 3:672677', XB=50.0,55.0,115.0,120.0,0.0,5.0, RGB=130,132,163, THICKEN=.TRUE., SURF_ID='textile'/ 
&OBST ID='办公桌 3:办公桌 3:672677', XB=10.0,15.0,80.0,85.0,0.0,5.0, RGB=130,132,163, THICKEN=.TRUE., SURF_ID='textile'/ 
&OBST ID='办公桌 3:办公桌 3:672677', XB=20.0,25.0,80.0,85.0,0.0,5.0, RGB=130,132,163, THICKEN=.TRUE., SURF_ID='textile'/ 
&OBST ID='办公桌 3:办公桌 3:672677', XB=30.0,35.0,80.0,85.0,0.0,5.0, RGB=130,132,163, THICKEN=.TRUE., SURF_ID='textile'/ 
&OBST ID='办公桌 3:办公桌 3:672677', XB=40.0,45.0,80.0,85.0,0.0,5.0, RGB=130,132,163, THICKEN=.TRUE., SURF_ID='textile'/ 
&OBST ID='办公桌 3:办公桌 3:672677', XB=50.0,55.0,80.0,85.0,0.0,5.0, RGB=130,132,163, THICKEN=.TRUE., SURF_ID='textile'/ 
&OBST ID='办公桌 3:办公桌 3:672677', XB=60.0,65.0,80.0,85.0,0.0,5.0, RGB=130,132,163, THICKEN=.TRUE., SURF_ID='textile'/ 
&OBST ID='办公桌 3:办公桌 3:672677', XB=70.0,75.0,80.0,85.0,0.0,5.0, RGB=130,132,163, THICKEN=.TRUE., SURF_ID='textile'/ 
&OBST ID='办公桌 3:办公桌 3:672677', XB=80.0,85.0,80.0,85.0,0.0,5.0, RGB=130,132,163, THICKEN=.TRUE., SURF_ID='textile'/ 
&OBST ID='办公桌 3:办公桌 3:672677', XB=30.0,35.0,65.0,70.0,0.0,5.0, RGB=130,132,163, THICKEN=.TRUE., SURF_ID='textile'/ 
&OBST ID='办公桌 3:办公桌 3:672677', XB=40.0,45.0,65.0,70.0,0.0,5.0, RGB=130,132,163, THICKEN=.TRUE., SURF_ID='textile'/ 
&OBST ID='办公桌 3:办公桌 3:672677', XB=50.0,55.0,65.0,70.0,0.0,5.0, RGB=130,132,163, THICKEN=.TRUE., SURF_ID='textile'/ 
&OBST ID='办公桌 3:办公桌 3:672677', XB=40.0,45.0,30.0,35.0,0.0,5.0, RGB=130,132,163, THICKEN=.TRUE., SURF_ID='textile'/ 
&OBST ID='办公桌 3:办公桌 3:672677', XB=50.0,55.0,30.0,35.0,0.0,5.0, RGB=130,132,163, THICKEN=.TRUE., SURF_ID='textile'/ 
&OBST ID='办公桌 3:办公桌 3:672677', XB=30.0,35.0,30.0,35.0,0.0,5.0, RGB=130,132,163, THICKEN=.TRUE., SURF_ID='textile'/ 
&OBST ID='办公桌 3:办公桌 3:672677', XB=10.0,15.0,150.0,155.0,5.0,10.0, RGB=130,132,163, THICKEN=.TRUE., SURF_ID='textile'/ 
&OBST ID='办公桌 3:办公桌 3:672677', XB=20.0,25.0,150.0,155.0,5.0,10.0, RGB=130,132,163, THICKEN=.TRUE., SURF_ID='textile'/ 
&OBST ID='办公桌 3:办公桌 3:672677', XB=60.0,65.0,150.0,155.0,5.0,10.0, RGB=130,132,163, THICKEN=.TRUE., SURF_ID='textile'/ 
&OBST ID='办公桌 3:办公桌 3:672677', XB=70.0,75.0,150.0,155.0,5.0,10.0, RGB=130,132,163, THICKEN=.TRUE., SURF_ID='textile'/ 
&OBST ID='办公桌 3:办公桌 3:672677', XB=80.0,85.0,150.0,155.0,5.0,10.0, RGB=130,132,163, THICKEN=.TRUE., SURF_ID='textile'/ 
&OBST ID='办公桌 3:办公桌 3:672677', XB=70.0,75.0,30.0,35.0,5.0,10.0, RGB=130,132,163, THICKEN=.TRUE., SURF_ID='textile'/ 
&OBST ID='办公桌 3:办公桌 3:672677', XB=80.0,85.0,30.0,35.0,5.0,10.0, RGB=130,132,163, THICKEN=.TRUE., SURF_ID='textile'/ 
&OBST ID='办公桌 3:办公桌 3:672677', XB=60.0,65.0,30.0,35.0,5.0,10.0, RGB=130,132,163, THICKEN=.TRUE., SURF_ID='textile'/ 
&OBST ID='办公桌 3:办公桌 3:672677', XB=20.0,25.0,30.0,35.0,5.0,10.0, RGB=130,132,163, THICKEN=.TRUE., SURF_ID='textile'/ 
&OBST ID='办公桌 3:办公桌 3:672677', XB=10.0,15.0,30.0,35.0,5.0,10.0, RGB=130,132,163, THICKEN=.TRUE., SURF_ID='textile'/ 
&OBST ID='办公隔板 2:办公隔板 2:673974', XB=95.0,100.0,160.0,165.0,0.0,5.0, RGB=130,132,163, THICKEN=.TRUE., SURF_ID='textile'/ 
&OBST ID='办公隔板 2:办公隔板 2:673974', XB=120.0,125.0,160.0,165.0,0.0,5.0, RGB=130,132,163, THICKEN=.TRUE., SURF_ID='textile'/ 
&OBST ID='办公隔板 2:办公隔板 2:673974', XB=135.0,140.0,160.0,165.0,0.0,5.0, RGB=130,132,163, THICKEN=.TRUE., SURF_ID='textile'/ 
&OBST ID='办公隔板 2:办公隔板 2:673974', XB=160.0,165.0,160.0,165.0,0.0,5.0, RGB=130,132,163, THICKEN=.TRUE., SURF_ID='textile'/ 
&OBST ID='办公隔板 2:办公隔板 2:673974', XB=185.0,190.0,160.0,165.0,0.0,5.0, RGB=130,132,163, THICKEN=.TRUE., SURF_ID='textile'/ 
&OBST ID='办公隔板 2:办公隔板 2:673974', XB=200.0,205.0,160.0,165.0,0.0,5.0, RGB=130,132,163, THICKEN=.TRUE., SURF_ID='textile'/ 
&OBST ID='办公隔板 2:办公隔板 2:673974', XB=120.0,125.0,145.0,150.0,0.0,5.0, RGB=130,132,163, THICKEN=.TRUE., SURF_ID='textile'/ 
&OBST ID='办公隔板 2:办公隔板 2:673974', XB=185.0,190.0,145.0,150.0,0.0,5.0, RGB=130,132,163, THICKEN=.TRUE., SURF_ID='textile'/ 
&OBST ID='办公隔板 2:办公隔板 2:673974', XB=95.0,100.0,130.0,135.0,0.0,5.0, RGB=130,132,163, THICKEN=.TRUE., SURF_ID='textile'/ 
&OBST ID='办公隔板 2:办公隔板 2:673974', XB=120.0,125.0,130.0,135.0,0.0,5.0, RGB=130,132,163, THICKEN=.TRUE., SURF_ID='textile'/ 
&OBST ID='办公隔板 2:办公隔板 2:673974', XB=135.0,140.0,130.0,135.0,0.0,5.0, RGB=130,132,163, THICKEN=.TRUE., SURF_ID='textile'/ 
&OBST ID='办公隔板 2:办公隔板 2:673974', XB=160.0,165.0,130.0,135.0,0.0,5.0, RGB=130,132,163, THICKEN=.TRUE., SURF_ID='textile'/ 
&OBST ID='办公隔板 2:办公隔板 2:673974', XB=185.0,190.0,130.0,135.0,0.0,5.0, RGB=130,132,163, THICKEN=.TRUE., SURF_ID='textile'/ 
&OBST ID='办公隔板 2:办公隔板 2:673974', XB=200.0,205.0,130.0,135.0,0.0,5.0, RGB=130,132,163, THICKEN=.TRUE., SURF_ID='textile'/ 
&OBST ID='办公隔板 2:办公隔板 2:673974', XB=120.0,125.0,115.0,120.0,0.0,5.0, RGB=130,132,163, THICKEN=.TRUE., SURF_ID='textile'/ 
&OBST ID='办公隔板 2:办公隔板 2:673974', XB=185.0,190.0,115.0,120.0,0.0,5.0, RGB=130,132,163, THICKEN=.TRUE., SURF_ID='textile'/ 
&OBST ID='办公隔板 2:办公隔板 2:673974', XB=95.0,100.0,65.0,70.0,0.0,5.0, RGB=130,132,163, THICKEN=.TRUE., SURF_ID='textile'/ 
&OBST ID='办公隔板 2:办公隔板 2:673974', XB=120.0,125.0,65.0,70.0,0.0,5.0, RGB=130,132,163, THICKEN=.TRUE., SURF_ID='textile'/ 
&OBST ID='办公隔板 2:办公隔板 2:673974', XB=160.0,165.0,65.0,70.0,0.0,5.0, RGB=130,132,163, THICKEN=.TRUE., SURF_ID='textile'/ 
&OBST ID='办公隔板 2:办公隔板 2:673974', XB=185.0,190.0,65.0,70.0,0.0,5.0, RGB=130,132,163, THICKEN=.TRUE., SURF_ID='textile'/ 
&OBST ID='办公隔板 2:办公隔板 2:673974', XB=120.0,125.0,50.0,55.0,0.0,5.0, RGB=130,132,163, THICKEN=.TRUE., SURF_ID='textile'/ 
&OBST ID='办公隔板 2:办公隔板 2:673974', XB=185.0,190.0,50.0,55.0,0.0,5.0, RGB=130,132,163, THICKEN=.TRUE., SURF_ID='textile'/ 
&OBST ID='办公隔板 2:办公隔板 2:673974', XB=95.0,100.0,35.0,40.0,0.0,5.0, RGB=130,132,163, THICKEN=.TRUE., SURF_ID='textile'/ 
&OBST ID='办公隔板 2:办公隔板 2:673974', XB=120.0,125.0,35.0,40.0,0.0,5.0, RGB=130,132,163, THICKEN=.TRUE., SURF_ID='textile'/ 
&OBST ID='办公隔板 2:办公隔板 2:673974', XB=160.0,165.0,35.0,40.0,0.0,5.0, RGB=130,132,163, THICKEN=.TRUE., SURF_ID='textile'/ 
&OBST ID='办公隔板 2:办公隔板 2:673974', XB=185.0,190.0,35.0,40.0,0.0,5.0, RGB=130,132,163, THICKEN=.TRUE., SURF_ID='textile'/ 
&OBST ID='办公隔板 2:办公隔板 2:673974', XB=120.0,125.0,20.0,25.0,0.0,5.0, RGB=130,132,163, THICKEN=.TRUE., SURF_ID='textile'/ 
&OBST ID='办公隔板 2:办公隔板 2:673974', XB=185.0,190.0,20.0,25.0,0.0,5.0, RGB=130,132,163, THICKEN=.TRUE., SURF_ID='textile'/ 
&OBST ID='楼板:常规 - 150mm:566970', XB=85.0,215.0,15.0,170.0,0.0,0.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='楼板:常规 - 150mm:658338', XB=5.0,85.0,125.0,160.0,0.0,0.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='楼板:常规 - 150mm:661000', XB=5.0,85.0,25.0,60.0,0.0,0.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='楼板:常规 - 150mm:661707', XB=0.0,85.0,60.0,125.0,0.0,0.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:200:556989', XB=85.0,215.0,170.0,170.0,0.0,10.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:200:557029', XB=215.0,215.0,15.0,170.0,0.0,10.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:200:557094', XB=85.0,215.0,15.0,15.0,0.0,10.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:200:557158', XB=85.0,85.0,15.0,75.0,0.0,10.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:200:557263', XB=205.0,215.0,75.0,75.0,0.0,10.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:200:557487', XB=205.0,205.0,20.0,45.0,0.0,10.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:200:557487', XB=205.0,205.0,50.0,55.0,0.0,10.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:200:557487', XB=205.0,205.0,60.0,65.0,0.0,10.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:200:557487', XB=205.0,205.0,70.0,75.0,0.0,10.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:200:557487', XB=205.0,205.0,45.0,50.0,5.0,10.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:200:557487', XB=205.0,205.0,55.0,60.0,5.0,10.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:200:557487', XB=205.0,205.0,65.0,70.0,5.0,10.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:200:557592', XB=200.0,205.0,20.0,20.0,5.0,10.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:200:557699', XB=200.0,200.0,15.0,20.0,0.0,10.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:200:557796', XB=190.0,200.0,75.0,75.0,0.0,10.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:200:557796', XB=200.0,205.0,75.0,75.0,5.0,10.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:200:561391', XB=150.0,155.0,75.0,75.0,0.0,10.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:400:561392', XB=155.0,155.0,20.0,45.0,0.0,10.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:400:561392', XB=155.0,155.0,50.0,55.0,0.0,10.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:400:561392', XB=155.0,155.0,60.0,65.0,0.0,10.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:400:561392', XB=155.0,155.0,70.0,75.0,0.0,10.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:400:561392', XB=155.0,155.0,45.0,50.0,5.0,10.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:400:561392', XB=155.0,155.0,55.0,60.0,5.0,10.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:400:561392', XB=155.0,155.0,65.0,70.0,5.0,10.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:400:561393', XB=155.0,165.0,20.0,20.0,0.0,10.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:200:561394', XB=165.0,165.0,15.0,20.0,0.0,10.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:400:561395', XB=155.0,160.0,75.0,75.0,0.0,10.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:400:561395', XB=160.0,165.0,75.0,75.0,5.0,10.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:400:561395', XB=165.0,175.0,75.0,75.0,0.0,10.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:200:562403', XB=95.0,100.0,15.0,15.0,0.0,10.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:200:562403', XB=100.0,105.0,15.0,15.0,5.0,10.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:200:562403', XB=105.0,110.0,15.0,15.0,0.0,10.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:200:562461', XB=95.0,95.0,15.0,55.0,0.0,10.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:200:562461', XB=95.0,95.0,60.0,75.0,0.0,10.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:200:562461', XB=95.0,95.0,55.0,60.0,5.0,10.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:200:562494', XB=85.0,100.0,75.0,75.0,0.0,10.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:200:562494', XB=100.0,105.0,75.0,75.0,5.0,10.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:200:562494', XB=105.0,115.0,75.0,75.0,0.0,10.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:200:563226', XB=125.0,140.0,15.0,15.0,0.0,10.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:200:563227', XB=140.0,140.0,15.0,55.0,0.0,10.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:200:563227', XB=140.0,140.0,60.0,75.0,0.0,10.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:200:563227', XB=140.0,140.0,55.0,60.0,5.0,10.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:200:563228', XB=125.0,130.0,75.0,75.0,0.0,10.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:200:563228', XB=130.0,135.0,75.0,75.0,5.0,10.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:200:563228', XB=135.0,150.0,75.0,75.0,0.0,10.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:200:566068', XB=0.0,5.0,105.0,105.0,0.0,10.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:200:566068', XB=5.0,10.0,105.0,105.0,5.0,10.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:200:566068', XB=10.0,20.0,105.0,105.0,0.0,10.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:200:566068', XB=20.0,25.0,105.0,105.0,5.0,10.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:200:566068', XB=25.0,40.0,105.0,105.0,0.0,10.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:200:566068', XB=40.0,45.0,105.0,105.0,5.0,10.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:200:566068', XB=45.0,50.0,105.0,105.0,0.0,10.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:200:566068', XB=50.0,55.0,105.0,105.0,5.0,10.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:200:566068', XB=55.0,70.0,105.0,105.0,0.0,10.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:200:566068', XB=70.0,75.0,105.0,105.0,5.0,10.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:200:566068', XB=75.0,80.0,105.0,105.0,0.0,10.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:200:566068', XB=80.0,85.0,105.0,105.0,5.0,10.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:200:566092', XB=105.0,105.0,105.0,110.0,0.0,10.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:200:566127', XB=90.0,105.0,110.0,110.0,0.0,10.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:200:566205', XB=90.0,90.0,110.0,115.0,0.0,10.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:200:566205', XB=90.0,90.0,120.0,125.0,0.0,10.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:200:566205', XB=90.0,90.0,130.0,135.0,0.0,10.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:200:566205', XB=90.0,90.0,140.0,160.0,0.0,10.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:200:566205', XB=90.0,90.0,165.0,170.0,0.0,10.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:200:566205', XB=90.0,90.0,115.0,120.0,5.0,10.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:200:566205', XB=90.0,90.0,125.0,130.0,5.0,10.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:200:566205', XB=90.0,90.0,135.0,140.0,5.0,10.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:200:566205', XB=90.0,90.0,160.0,165.0,5.0,10.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:200:566899', XB=130.0,150.0,105.0,105.0,0.0,10.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:200:566900', XB=130.0,130.0,105.0,110.0,0.0,10.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:200:566901', XB=130.0,145.0,110.0,110.0,0.0,10.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:200:566902', XB=145.0,145.0,110.0,115.0,0.0,10.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:200:566902', XB=145.0,145.0,120.0,125.0,0.0,10.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:200:566902', XB=145.0,145.0,130.0,135.0,0.0,10.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:200:566902', XB=145.0,145.0,140.0,160.0,0.0,10.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:200:566902', XB=145.0,145.0,165.0,170.0,0.0,10.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:200:566902', XB=145.0,145.0,115.0,120.0,5.0,10.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:200:566902', XB=145.0,145.0,125.0,130.0,5.0,10.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:200:566902', XB=145.0,145.0,135.0,140.0,5.0,10.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:200:566902', XB=145.0,145.0,160.0,165.0,5.0,10.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:200:568201', XB=190.0,195.0,165.0,165.0,0.0,10.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:200:568201', XB=195.0,200.0,165.0,165.0,5.0,10.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:200:568201', XB=200.0,205.0,165.0,165.0,0.0,10.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:200:568283', XB=205.0,205.0,115.0,130.0,0.0,10.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:200:568283', XB=205.0,205.0,135.0,140.0,0.0,10.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:200:568283', XB=205.0,205.0,145.0,150.0,0.0,10.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:200:568283', XB=205.0,205.0,155.0,165.0,0.0,10.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:200:568283', XB=205.0,205.0,110.0,115.0,5.0,10.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:200:568283', XB=205.0,205.0,130.0,135.0,5.0,10.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:200:568283', XB=205.0,205.0,140.0,145.0,5.0,10.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:200:568283', XB=205.0,205.0,150.0,155.0,5.0,10.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:200:568318', XB=190.0,195.0,110.0,110.0,0.0,10.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:200:568318', XB=195.0,200.0,110.0,110.0,5.0,10.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:200:568318', XB=200.0,205.0,110.0,110.0,0.0,10.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:200:568345', XB=190.0,190.0,105.0,110.0,0.0,10.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:200:569181', XB=155.0,175.0,165.0,165.0,0.0,10.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:200:569182', XB=155.0,160.0,115.0,130.0,0.0,10.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:200:569182', XB=155.0,160.0,135.0,140.0,0.0,10.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:200:569182', XB=155.0,160.0,145.0,150.0,0.0,10.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:200:569182', XB=155.0,160.0,155.0,165.0,0.0,10.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:200:569182', XB=155.0,160.0,110.0,115.0,5.0,10.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:200:569182', XB=155.0,160.0,130.0,135.0,5.0,10.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:200:569182', XB=155.0,160.0,140.0,145.0,5.0,10.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:200:569182', XB=155.0,160.0,150.0,155.0,5.0,10.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:200:569182', XB=155.0,160.0,110.0,115.0,0.0,0.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:200:569182', XB=155.0,160.0,130.0,135.0,0.0,0.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:200:569182', XB=155.0,160.0,140.0,145.0,0.0,0.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:200:569182', XB=155.0,160.0,150.0,155.0,0.0,0.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:200:569182', XB=155.0,160.0,110.0,110.0,0.0,5.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:200:569183', XB=160.0,175.0,110.0,110.0,0.0,10.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:200:569184', XB=175.0,175.0,105.0,110.0,0.0,10.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:200 2:595797', XB=0.0,0.0,115.0,125.0,0.0,35.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:200 4:596145', XB=5.0,85.0,160.0,160.0,0.0,15.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:200 2:596800', XB=0.0,0.0,60.0,65.0,0.0,35.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:200 4:596801', XB=5.0,85.0,25.0,25.0,0.0,20.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:200 2:596812', XB=0.0,10.0,125.0,125.0,0.0,35.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:200 2:596812', XB=10.0,15.0,125.0,125.0,15.0,35.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:200 2:596812', XB=15.0,20.0,125.0,125.0,0.0,35.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:200 2:596812', XB=20.0,25.0,125.0,125.0,15.0,35.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:200 2:596812', XB=25.0,30.0,125.0,125.0,0.0,35.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:200 2:596855', XB=0.0,30.0,60.0,60.0,0.0,35.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:200 4:597361', XB=5.0,5.0,125.0,160.0,0.0,15.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:200 4:597492', XB=5.0,5.0,25.0,60.0,0.0,20.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:200 3:598344', XB=0.0,0.0,65.0,115.0,0.0,65.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:200:652218', XB=220.0,220.0,65.0,115.0,0.0,70.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:200:652482', XB=215.0,220.0,115.0,115.0,0.0,70.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:200:652511', XB=215.0,220.0,65.0,65.0,0.0,70.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:200:655996', XB=85.0,85.0,105.0,170.0,0.0,10.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:200:656822', XB=30.0,30.0,135.0,145.0,0.0,5.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:200:656822', XB=30.0,30.0,155.0,160.0,0.0,5.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:200:656922', XB=60.0,60.0,125.0,140.0,0.0,5.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:200:656922', XB=60.0,60.0,155.0,160.0,0.0,5.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:200:660786', XB=30.0,30.0,25.0,40.0,0.0,5.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:200:660786', XB=30.0,30.0,45.0,60.0,0.0,5.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:200:660787', XB=60.0,60.0,25.0,40.0,0.0,5.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:200:660787', XB=60.0,60.0,55.0,60.0,0.0,5.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:200:662358', XB=30.0,30.0,105.0,110.0,0.0,10.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:200:662358', XB=30.0,30.0,120.0,125.0,0.0,10.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:200:662358', XB=30.0,30.0,110.0,120.0,5.0,10.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:200:662405', XB=60.0,60.0,105.0,110.0,0.0,10.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:200:662405', XB=60.0,60.0,120.0,125.0,0.0,10.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:200:662405', XB=60.0,60.0,110.0,120.0,5.0,10.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:200:665169', XB=85.0,105.0,105.0,105.0,0.0,10.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:200:665273', XB=0.0,5.0,75.0,75.0,0.0,10.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:200:665273', XB=5.0,10.0,75.0,75.0,5.0,10.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:200:665273', XB=10.0,20.0,75.0,75.0,0.0,10.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:200:665273', XB=20.0,25.0,75.0,75.0,5.0,10.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:200:665273', XB=25.0,40.0,75.0,75.0,0.0,10.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:200:665273', XB=40.0,45.0,75.0,75.0,5.0,10.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:200:665273', XB=45.0,50.0,75.0,75.0,0.0,10.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:200:665273', XB=50.0,55.0,75.0,75.0,5.0,10.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:200:665273', XB=55.0,70.0,75.0,75.0,0.0,10.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:200:665273', XB=70.0,75.0,75.0,75.0,5.0,10.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:200:665273', XB=75.0,80.0,75.0,75.0,0.0,10.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:200:665273', XB=80.0,85.0,75.0,75.0,5.0,10.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:200:665281', XB=30.0,30.0,60.0,70.0,0.0,10.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:200:665281', XB=30.0,30.0,70.0,75.0,5.0,10.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:200:665282', XB=60.0,60.0,60.0,70.0,0.0,10.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:200:665282', XB=60.0,60.0,70.0,75.0,5.0,10.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:200 2:668355', XB=60.0,75.0,125.0,125.0,0.0,35.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:200 2:668355', XB=75.0,80.0,125.0,125.0,15.0,35.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:200 2:668355', XB=80.0,85.0,125.0,125.0,0.0,35.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:200 2:670226', XB=60.0,85.0,60.0,60.0,0.0,35.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='窗洞:600 x 1200mm:561188', XB=200.0,205.0,75.0,75.0,0.0,5.0, RGB=0,128,192, TRANSPARENCY=0.101961, SURF_ID='glass'/ 
&OBST ID='窗洞:600 x 1200mm:569190', XB=155.0,160.0,130.0,135.0,0.0,0.0, RGB=0,128,192, TRANSPARENCY=0.101961, SURF_ID='glass'/ 
&OBST ID='窗洞:600 x 1200mm:569190', XB=155.0,160.0,130.0,135.0,5.0,5.0, RGB=0,128,192, TRANSPARENCY=0.101961, SURF_ID='glass'/ 
&OBST ID='窗洞:600 x 1200mm:569190', XB=155.0,160.0,130.0,130.0,0.0,5.0, RGB=0,128,192, TRANSPARENCY=0.101961, SURF_ID='glass'/ 
&OBST ID='窗洞:600 x 1200mm:569190', XB=155.0,160.0,135.0,135.0,0.0,5.0, RGB=0,128,192, TRANSPARENCY=0.101961, SURF_ID='glass'/ 
&OBST ID='窗洞:600 x 1200mm:569191', XB=155.0,160.0,140.0,145.0,0.0,0.0, RGB=0,128,192, TRANSPARENCY=0.101961, SURF_ID='glass'/ 
&OBST ID='窗洞:600 x 1200mm:569191', XB=155.0,160.0,140.0,145.0,5.0,5.0, RGB=0,128,192, TRANSPARENCY=0.101961, SURF_ID='glass'/ 
&OBST ID='窗洞:600 x 1200mm:569191', XB=155.0,160.0,140.0,140.0,0.0,5.0, RGB=0,128,192, TRANSPARENCY=0.101961, SURF_ID='glass'/ 
&OBST ID='窗洞:600 x 1200mm:569191', XB=155.0,160.0,145.0,145.0,0.0,5.0, RGB=0,128,192, TRANSPARENCY=0.101961, SURF_ID='glass'/ 
&OBST ID='窗洞:600 x 1200mm:569192', XB=155.0,160.0,150.0,155.0,0.0,0.0, RGB=0,128,192, TRANSPARENCY=0.101961, SURF_ID='glass'/ 
&OBST ID='窗洞:600 x 1200mm:569192', XB=155.0,160.0,150.0,155.0,5.0,5.0, RGB=0,128,192, TRANSPARENCY=0.101961, SURF_ID='glass'/ 
&OBST ID='窗洞:600 x 1200mm:569192', XB=155.0,160.0,150.0,150.0,0.0,5.0, RGB=0,128,192, TRANSPARENCY=0.101961, SURF_ID='glass'/ 
&OBST ID='窗洞:600 x 1200mm:569192', XB=155.0,160.0,155.0,155.0,0.0,5.0, RGB=0,128,192, TRANSPARENCY=0.101961, SURF_ID='glass'/ 
&OBST ID='窗洞:600 x 1200mm:569193', XB=155.0,160.0,160.0,160.0,0.0,5.0, RGB=0,128,192, TRANSPARENCY=0.101961, SURF_ID='glass'/ 
&OBST ID='窗洞:600 x 1200mm:569196', XB=155.0,160.0,120.0,120.0,0.0,5.0, RGB=0,128,192, TRANSPARENCY=0.101961, SURF_ID='glass'/ 
&OBST ID='窗洞:600 x 1200mm:569197', XB=155.0,160.0,110.0,115.0,0.0,0.0, RGB=0,128,192, TRANSPARENCY=0.101961, SURF_ID='glass'/ 
&OBST ID='窗洞:600 x 1200mm:569197', XB=155.0,160.0,110.0,115.0,5.0,5.0, RGB=0,128,192, TRANSPARENCY=0.101961, SURF_ID='glass'/ 
&OBST ID='窗洞:600 x 1200mm:569197', XB=155.0,160.0,110.0,110.0,0.0,5.0, RGB=0,128,192, TRANSPARENCY=0.101961, SURF_ID='glass'/ 
&OBST ID='窗洞:600 x 1200mm:569197', XB=155.0,160.0,115.0,115.0,0.0,5.0, RGB=0,128,192, TRANSPARENCY=0.101961, SURF_ID='glass'/ 
&OBST ID='楼板:常规 - 150mm:667503', XB=5.0,30.0,125.0,160.0,5.0,5.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='楼板:常规 - 150mm:667503:2', XB=60.0,85.0,125.0,160.0,5.0,5.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='楼板:常规 - 150mm:667749', XB=5.0,30.0,25.0,60.0,5.0,5.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='楼板:常规 - 150mm:667749:2', XB=60.0,85.0,25.0,60.0,5.0,5.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:200:659818', XB=30.0,30.0,135.0,145.0,5.0,10.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:200:659818', XB=30.0,30.0,155.0,160.0,5.0,10.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:200:659819', XB=60.0,60.0,125.0,140.0,5.0,10.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:200:659819', XB=60.0,60.0,155.0,160.0,5.0,10.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:200:661096', XB=30.0,30.0,25.0,40.0,5.0,10.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:200:661096', XB=30.0,30.0,45.0,60.0,5.0,10.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:200:661097', XB=60.0,60.0,25.0,40.0,5.0,10.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:200:661097', XB=60.0,60.0,55.0,60.0,5.0,10.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='LED屏幕:LED屏幕:573444', XB=95.0,100.0,165.0,170.0,10.0,10.0, RGB=130,132,163, SURF_ID='textile'/ 
&OBST ID='LED屏幕:LED屏幕:573444', XB=95.0,100.0,165.0,170.0,15.0,15.0, RGB=130,132,163, SURF_ID='textile'/ 
&OBST ID='LED屏幕:LED屏幕:573444', XB=95.0,100.0,165.0,165.0,10.0,15.0, RGB=130,132,163, SURF_ID='textile'/ 
&OBST ID='LED屏幕:LED屏幕:573444', XB=95.0,95.0,165.0,170.0,10.0,15.0, RGB=130,132,163, SURF_ID='textile'/ 
&OBST ID='LED屏幕:LED屏幕:573444', XB=100.0,100.0,165.0,170.0,10.0,15.0, RGB=130,132,163, SURF_ID='textile'/ 
&OBST ID='LED屏幕:LED屏幕:574288', XB=100.0,105.0,165.0,170.0,10.0,10.0, RGB=130,132,163, SURF_ID='textile'/ 
&OBST ID='LED屏幕:LED屏幕:574288', XB=100.0,105.0,165.0,170.0,15.0,15.0, RGB=130,132,163, SURF_ID='textile'/ 
&OBST ID='LED屏幕:LED屏幕:574288', XB=100.0,105.0,165.0,165.0,10.0,15.0, RGB=130,132,163, SURF_ID='textile'/ 
&OBST ID='LED屏幕:LED屏幕:574288', XB=100.0,100.0,165.0,170.0,10.0,15.0, RGB=130,132,163, SURF_ID='textile'/ 
&OBST ID='LED屏幕:LED屏幕:574288', XB=105.0,105.0,165.0,170.0,10.0,15.0, RGB=130,132,163, SURF_ID='textile'/ 
&OBST ID='门洞:1200 x 2400mm:574089', XB=155.0,160.0,125.0,125.0,10.0,15.0, RGB=247,48,0, SURF_ID='IfcDoor'/ 
&OBST ID='楼板:常规 - 150mm:665922', XB=0.0,30.0,105.0,125.0,10.0,10.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='楼板:常规 - 150mm:665922:2', XB=0.0,30.0,60.0,75.0,10.0,10.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='楼板:常规 - 150mm:665922:3', XB=60.0,85.0,60.0,75.0,10.0,10.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='楼板:常规 - 150mm:665922:4', XB=60.0,85.0,105.0,125.0,10.0,10.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='楼板:常规 - 150mm:667531', XB=5.0,30.0,125.0,160.0,10.0,10.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='楼板:常规 - 150mm:667531:2', XB=60.0,85.0,125.0,160.0,10.0,10.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='楼板:常规 - 150mm:667760', XB=5.0,30.0,25.0,60.0,10.0,10.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='楼板:常规 - 150mm:667760:2', XB=60.0,85.0,25.0,60.0,10.0,10.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:200:573469', XB=205.0,215.0,75.0,75.0,10.0,25.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:200:573470', XB=205.0,205.0,20.0,75.0,10.0,25.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:200:573471', XB=200.0,205.0,20.0,20.0,10.0,25.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:200:573472', XB=200.0,200.0,15.0,20.0,10.0,25.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:200:573473', XB=190.0,205.0,75.0,75.0,10.0,25.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:200:573660', XB=150.0,155.0,75.0,75.0,10.0,25.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:400:573661', XB=155.0,155.0,20.0,75.0,10.0,25.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:400:573662', XB=155.0,165.0,20.0,20.0,10.0,25.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:200:573663', XB=165.0,165.0,15.0,20.0,10.0,25.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:400:573664', XB=155.0,175.0,75.0,75.0,10.0,25.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:200:573692', XB=95.0,110.0,15.0,15.0,10.0,25.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:200:573693', XB=95.0,95.0,15.0,75.0,10.0,25.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:200:573694', XB=85.0,115.0,75.0,75.0,10.0,25.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:200:573720', XB=125.0,140.0,15.0,15.0,10.0,25.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:200:573721', XB=140.0,140.0,15.0,75.0,10.0,25.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:200:573722', XB=125.0,150.0,75.0,75.0,10.0,25.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:200:573887', XB=85.0,105.0,105.0,105.0,10.0,25.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:200:573888', XB=105.0,105.0,105.0,110.0,10.0,25.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:200:573889', XB=90.0,105.0,110.0,110.0,10.0,25.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:200:573890', XB=90.0,90.0,110.0,125.0,10.0,25.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:200:573890', XB=90.0,90.0,130.0,170.0,10.0,25.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:200:573890', XB=90.0,90.0,125.0,130.0,15.0,25.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:200:573957', XB=130.0,150.0,105.0,105.0,10.0,25.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:200:573958', XB=130.0,130.0,105.0,110.0,10.0,25.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:200:573959', XB=130.0,145.0,110.0,110.0,10.0,25.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:200:573960', XB=145.0,145.0,110.0,125.0,10.0,25.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:200:573960', XB=145.0,145.0,130.0,170.0,10.0,25.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:200:573960', XB=145.0,145.0,125.0,130.0,15.0,25.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:200:574046', XB=190.0,205.0,165.0,165.0,10.0,25.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:200:574047', XB=205.0,205.0,110.0,165.0,10.0,25.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:200:574048', XB=190.0,205.0,110.0,110.0,10.0,25.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:200:574049', XB=190.0,190.0,105.0,110.0,10.0,25.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:200:574084', XB=155.0,175.0,165.0,165.0,10.0,25.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:200:574085', XB=155.0,160.0,110.0,165.0,10.0,25.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:200:574086', XB=160.0,175.0,110.0,110.0,10.0,25.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:200:574087', XB=175.0,175.0,105.0,110.0,10.0,25.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:200:660235', XB=30.0,30.0,130.0,150.0,10.0,20.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:200:660235', XB=30.0,30.0,155.0,160.0,10.0,20.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:200:660235', XB=30.0,30.0,125.0,130.0,15.0,20.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:200:660235', XB=30.0,30.0,150.0,155.0,15.0,20.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:200:660236', XB=60.0,60.0,125.0,150.0,10.0,20.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:200:660236', XB=60.0,60.0,155.0,160.0,10.0,20.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:200:660236', XB=60.0,60.0,150.0,155.0,15.0,20.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:200:661384', XB=30.0,30.0,25.0,60.0,10.0,15.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:200:661385', XB=60.0,60.0,25.0,50.0,10.0,15.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:200:661385', XB=60.0,60.0,55.0,60.0,10.0,15.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:200:662096', XB=85.0,85.0,105.0,170.0,10.0,25.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:200:665347', XB=0.0,40.0,105.0,105.0,10.0,25.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:200:665347', XB=40.0,45.0,105.0,105.0,15.0,25.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:200:665347', XB=45.0,70.0,105.0,105.0,10.0,25.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:200:665347', XB=70.0,75.0,105.0,105.0,15.0,25.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:200:665347', XB=75.0,85.0,105.0,105.0,10.0,25.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:200:665355', XB=30.0,30.0,105.0,125.0,10.0,25.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:200:665356', XB=60.0,60.0,105.0,125.0,10.0,25.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:200:665417', XB=0.0,40.0,75.0,75.0,10.0,25.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:200:665417', XB=40.0,45.0,75.0,75.0,15.0,25.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:200:665417', XB=45.0,70.0,75.0,75.0,10.0,25.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:200:665417', XB=70.0,75.0,75.0,75.0,15.0,25.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:200:665417', XB=75.0,85.0,75.0,75.0,10.0,25.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:200:665418', XB=30.0,30.0,60.0,75.0,10.0,25.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:200:665419', XB=60.0,60.0,60.0,75.0,10.0,25.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='窗洞:600 x 1200mm:574090', XB=155.0,160.0,130.0,135.0,15.0,15.0, RGB=0,128,192, TRANSPARENCY=0.101961, SURF_ID='glass'/ 
&OBST ID='窗洞:600 x 1200mm:574091', XB=155.0,160.0,140.0,145.0,15.0,15.0, RGB=0,128,192, TRANSPARENCY=0.101961, SURF_ID='glass'/ 
&OBST ID='窗洞:600 x 1200mm:574092', XB=155.0,160.0,150.0,155.0,15.0,15.0, RGB=0,128,192, TRANSPARENCY=0.101961, SURF_ID='glass'/ 
&OBST ID='窗洞:600 x 1200mm:574097', XB=155.0,160.0,110.0,115.0,15.0,15.0, RGB=0,128,192, TRANSPARENCY=0.101961, SURF_ID='glass'/ 
&OBST ID='楼板:常规 - 150mm 2:600670', XB=5.0,25.0,45.0,60.0,15.0,20.0, COLOR='INVISIBLE', SURF_ID='Default Wall'/ 
&OBST ID='楼板:常规 - 150mm 2:600670', XB=5.0,85.0,25.0,45.0,15.0,20.0, COLOR='INVISIBLE', SURF_ID='Default Wall'/ 
&OBST ID='楼板:常规 - 150mm 2:600670', XB=70.0,85.0,45.0,60.0,15.0,20.0, COLOR='INVISIBLE', SURF_ID='Default Wall'/ 
&OBST ID='楼板:常规 - 150mm 2:600670:2', XB=5.0,25.0,125.0,140.0,15.0,20.0, COLOR='INVISIBLE', SURF_ID='Default Wall'/ 
&OBST ID='楼板:常规 - 150mm 2:600670:2', XB=5.0,85.0,140.0,160.0,15.0,20.0, COLOR='INVISIBLE', SURF_ID='Default Wall'/ 
&OBST ID='楼板:常规 - 150mm 2:600670:2', XB=70.0,85.0,125.0,140.0,15.0,20.0, COLOR='INVISIBLE', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:200:599120', XB=25.0,70.0,140.0,140.0,20.0,25.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:200:599182', XB=25.0,25.0,125.0,140.0,20.0,25.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:200:599202', XB=70.0,70.0,125.0,140.0,20.0,25.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:200:599412', XB=25.0,25.0,45.0,60.0,20.0,25.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:200:599413', XB=25.0,70.0,45.0,45.0,20.0,25.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:200:599414', XB=70.0,70.0,45.0,60.0,20.0,25.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='LED屏幕:LED屏幕:575069', XB=95.0,100.0,165.0,170.0,25.0,25.0, RGB=130,132,163, SURF_ID='textile'/ 
&OBST ID='LED屏幕:LED屏幕:575069', XB=95.0,100.0,165.0,170.0,30.0,30.0, RGB=130,132,163, SURF_ID='textile'/ 
&OBST ID='LED屏幕:LED屏幕:575069', XB=95.0,100.0,165.0,165.0,25.0,30.0, RGB=130,132,163, SURF_ID='textile'/ 
&OBST ID='LED屏幕:LED屏幕:575069', XB=95.0,95.0,165.0,170.0,25.0,30.0, RGB=130,132,163, SURF_ID='textile'/ 
&OBST ID='LED屏幕:LED屏幕:575069', XB=100.0,100.0,165.0,170.0,25.0,30.0, RGB=130,132,163, SURF_ID='textile'/ 
&OBST ID='LED屏幕:LED屏幕:575913', XB=100.0,105.0,165.0,170.0,25.0,25.0, RGB=130,132,163, SURF_ID='textile'/ 
&OBST ID='LED屏幕:LED屏幕:575913', XB=100.0,105.0,165.0,170.0,30.0,30.0, RGB=130,132,163, SURF_ID='textile'/ 
&OBST ID='LED屏幕:LED屏幕:575913', XB=100.0,105.0,165.0,165.0,25.0,30.0, RGB=130,132,163, SURF_ID='textile'/ 
&OBST ID='LED屏幕:LED屏幕:575913', XB=100.0,100.0,165.0,170.0,25.0,30.0, RGB=130,132,163, SURF_ID='textile'/ 
&OBST ID='LED屏幕:LED屏幕:575913', XB=105.0,105.0,165.0,170.0,25.0,30.0, RGB=130,132,163, SURF_ID='textile'/ 
&OBST ID='门洞:1200 x 2400mm:575714', XB=155.0,160.0,125.0,125.0,25.0,30.0, RGB=247,48,0, SURF_ID='IfcDoor'/ 
&OBST ID='办公桌 3:办公桌 3:672677', XB=10.0,15.0,115.0,120.0,25.0,25.0, RGB=130,132,163, SURF_ID='textile'/ 
&OBST ID='办公桌 3:办公桌 3:672677', XB=20.0,25.0,115.0,120.0,25.0,25.0, RGB=130,132,163, SURF_ID='textile'/ 
&OBST ID='办公桌 3:办公桌 3:672677', XB=60.0,65.0,115.0,120.0,25.0,25.0, RGB=130,132,163, SURF_ID='textile'/ 
&OBST ID='办公桌 3:办公桌 3:672677', XB=70.0,75.0,115.0,120.0,25.0,25.0, RGB=130,132,163, SURF_ID='textile'/ 
&OBST ID='办公桌 3:办公桌 3:672677', XB=80.0,85.0,115.0,120.0,25.0,25.0, RGB=130,132,163, SURF_ID='textile'/ 
&OBST ID='办公桌 3:办公桌 3:672677', XB=20.0,25.0,65.0,70.0,25.0,25.0, RGB=130,132,163, SURF_ID='textile'/ 
&OBST ID='办公桌 3:办公桌 3:672677', XB=60.0,65.0,65.0,70.0,25.0,25.0, RGB=130,132,163, SURF_ID='textile'/ 
&OBST ID='办公桌 3:办公桌 3:672677', XB=70.0,75.0,65.0,70.0,25.0,25.0, RGB=130,132,163, SURF_ID='textile'/ 
&OBST ID='办公桌 3:办公桌 3:672677', XB=80.0,85.0,65.0,70.0,25.0,25.0, RGB=130,132,163, SURF_ID='textile'/ 
&OBST ID='办公桌 3:办公桌 3:672677', XB=10.0,15.0,65.0,70.0,25.0,25.0, RGB=130,132,163, SURF_ID='textile'/ 
&OBST ID='办公隔板 2:办公隔板 2:673974', XB=95.0,100.0,145.0,150.0,25.0,25.0, RGB=130,132,163, SURF_ID='textile'/ 
&OBST ID='办公隔板 2:办公隔板 2:673974', XB=135.0,140.0,145.0,150.0,25.0,25.0, RGB=130,132,163, SURF_ID='textile'/ 
&OBST ID='办公隔板 2:办公隔板 2:673974', XB=160.0,165.0,145.0,150.0,25.0,25.0, RGB=130,132,163, SURF_ID='textile'/ 
&OBST ID='办公隔板 2:办公隔板 2:673974', XB=200.0,205.0,145.0,150.0,25.0,25.0, RGB=130,132,163, SURF_ID='textile'/ 
&OBST ID='办公隔板 2:办公隔板 2:673974', XB=95.0,100.0,115.0,120.0,25.0,25.0, RGB=130,132,163, SURF_ID='textile'/ 
&OBST ID='办公隔板 2:办公隔板 2:673974', XB=135.0,140.0,115.0,120.0,25.0,25.0, RGB=130,132,163, SURF_ID='textile'/ 
&OBST ID='办公隔板 2:办公隔板 2:673974', XB=160.0,165.0,115.0,120.0,25.0,25.0, RGB=130,132,163, SURF_ID='textile'/ 
&OBST ID='办公隔板 2:办公隔板 2:673974', XB=200.0,205.0,115.0,120.0,25.0,25.0, RGB=130,132,163, SURF_ID='textile'/ 
&OBST ID='办公隔板 2:办公隔板 2:673974', XB=95.0,100.0,50.0,55.0,25.0,25.0, RGB=130,132,163, SURF_ID='textile'/ 
&OBST ID='办公隔板 2:办公隔板 2:673974', XB=160.0,165.0,50.0,55.0,25.0,25.0, RGB=130,132,163, SURF_ID='textile'/ 
&OBST ID='办公隔板 2:办公隔板 2:673974', XB=95.0,100.0,20.0,25.0,25.0,25.0, RGB=130,132,163, SURF_ID='textile'/ 
&OBST ID='办公隔板 2:办公隔板 2:673974', XB=160.0,165.0,20.0,25.0,25.0,25.0, RGB=130,132,163, SURF_ID='textile'/ 
&OBST ID='办公隔板 2:办公隔板 2:673974', XB=95.0,100.0,20.0,25.0,50.0,50.0, RGB=130,132,163, SURF_ID='textile'/ 
&OBST ID='办公隔板 2:办公隔板 2:673974', XB=95.0,100.0,20.0,20.0,45.0,50.0, RGB=130,132,163, SURF_ID='textile'/ 
&OBST ID='办公隔板 2:办公隔板 2:673974', XB=95.0,100.0,25.0,25.0,45.0,50.0, RGB=130,132,163, SURF_ID='textile'/ 
&OBST ID='办公隔板 2:办公隔板 2:673974', XB=95.0,95.0,20.0,25.0,45.0,50.0, RGB=130,132,163, SURF_ID='textile'/ 
&OBST ID='办公隔板 2:办公隔板 2:673974', XB=100.0,100.0,20.0,25.0,45.0,50.0, RGB=130,132,163, SURF_ID='textile'/ 
&OBST ID='办公隔板 2:办公隔板 2:673974', XB=135.0,140.0,20.0,20.0,45.0,50.0, RGB=130,132,163, SURF_ID='textile'/ 
&OBST ID='办公隔板 2:办公隔板 2:673974', XB=135.0,140.0,25.0,25.0,45.0,50.0, RGB=130,132,163, SURF_ID='textile'/ 
&OBST ID='办公隔板 2:办公隔板 2:673974', XB=135.0,135.0,20.0,25.0,45.0,50.0, RGB=130,132,163, SURF_ID='textile'/ 
&OBST ID='办公隔板 2:办公隔板 2:673974', XB=160.0,165.0,20.0,25.0,50.0,50.0, RGB=130,132,163, SURF_ID='textile'/ 
&OBST ID='办公隔板 2:办公隔板 2:673974', XB=160.0,165.0,20.0,20.0,45.0,50.0, RGB=130,132,163, SURF_ID='textile'/ 
&OBST ID='办公隔板 2:办公隔板 2:673974', XB=160.0,165.0,25.0,25.0,45.0,50.0, RGB=130,132,163, SURF_ID='textile'/ 
&OBST ID='办公隔板 2:办公隔板 2:673974', XB=160.0,160.0,20.0,25.0,45.0,50.0, RGB=130,132,163, SURF_ID='textile'/ 
&OBST ID='办公隔板 2:办公隔板 2:673974', XB=165.0,165.0,20.0,25.0,45.0,50.0, RGB=130,132,163, SURF_ID='textile'/ 
&OBST ID='办公隔板 2:办公隔板 2:673974', XB=200.0,205.0,20.0,20.0,45.0,50.0, RGB=130,132,163, SURF_ID='textile'/ 
&OBST ID='办公隔板 2:办公隔板 2:673974', XB=200.0,205.0,25.0,25.0,45.0,50.0, RGB=130,132,163, SURF_ID='textile'/ 
&OBST ID='办公隔板 2:办公隔板 2:673974', XB=200.0,200.0,20.0,25.0,45.0,50.0, RGB=130,132,163, SURF_ID='textile'/ 
&OBST ID='办公隔板 2:办公隔板 2:673974', XB=95.0,100.0,50.0,55.0,50.0,50.0, RGB=130,132,163, SURF_ID='textile'/ 
&OBST ID='办公隔板 2:办公隔板 2:673974', XB=95.0,100.0,50.0,50.0,45.0,50.0, RGB=130,132,163, SURF_ID='textile'/ 
&OBST ID='办公隔板 2:办公隔板 2:673974', XB=95.0,100.0,55.0,55.0,45.0,50.0, RGB=130,132,163, SURF_ID='textile'/ 
&OBST ID='办公隔板 2:办公隔板 2:673974', XB=95.0,95.0,50.0,55.0,45.0,50.0, RGB=130,132,163, SURF_ID='textile'/ 
&OBST ID='办公隔板 2:办公隔板 2:673974', XB=100.0,100.0,50.0,55.0,45.0,50.0, RGB=130,132,163, SURF_ID='textile'/ 
&OBST ID='办公隔板 2:办公隔板 2:673974', XB=135.0,140.0,50.0,50.0,45.0,50.0, RGB=130,132,163, SURF_ID='textile'/ 
&OBST ID='办公隔板 2:办公隔板 2:673974', XB=135.0,140.0,55.0,55.0,45.0,50.0, RGB=130,132,163, SURF_ID='textile'/ 
&OBST ID='办公隔板 2:办公隔板 2:673974', XB=135.0,135.0,50.0,55.0,45.0,50.0, RGB=130,132,163, SURF_ID='textile'/ 
&OBST ID='办公隔板 2:办公隔板 2:673974', XB=160.0,165.0,50.0,55.0,50.0,50.0, RGB=130,132,163, SURF_ID='textile'/ 
&OBST ID='办公隔板 2:办公隔板 2:673974', XB=160.0,165.0,50.0,50.0,45.0,50.0, RGB=130,132,163, SURF_ID='textile'/ 
&OBST ID='办公隔板 2:办公隔板 2:673974', XB=160.0,165.0,55.0,55.0,45.0,50.0, RGB=130,132,163, SURF_ID='textile'/ 
&OBST ID='办公隔板 2:办公隔板 2:673974', XB=160.0,160.0,50.0,55.0,45.0,50.0, RGB=130,132,163, SURF_ID='textile'/ 
&OBST ID='办公隔板 2:办公隔板 2:673974', XB=165.0,165.0,50.0,55.0,45.0,50.0, RGB=130,132,163, SURF_ID='textile'/ 
&OBST ID='办公隔板 2:办公隔板 2:673974', XB=200.0,205.0,50.0,50.0,45.0,50.0, RGB=130,132,163, SURF_ID='textile'/ 
&OBST ID='办公隔板 2:办公隔板 2:673974', XB=200.0,205.0,55.0,55.0,45.0,50.0, RGB=130,132,163, SURF_ID='textile'/ 
&OBST ID='办公隔板 2:办公隔板 2:673974', XB=200.0,200.0,50.0,55.0,45.0,50.0, RGB=130,132,163, SURF_ID='textile'/ 
&OBST ID='办公隔板 2:办公隔板 2:673974', XB=200.0,205.0,115.0,120.0,45.0,50.0, RGB=130,132,163, SURF_ID='textile'/ 
&OBST ID='办公隔板 2:办公隔板 2:673974', XB=200.0,205.0,145.0,150.0,45.0,50.0, RGB=130,132,163, SURF_ID='textile'/ 
&OBST ID='办公隔板 2:办公隔板 2:673974', XB=160.0,165.0,145.0,150.0,45.0,50.0, RGB=130,132,163, SURF_ID='textile'/ 
&OBST ID='办公隔板 2:办公隔板 2:673974', XB=160.0,165.0,115.0,120.0,45.0,50.0, RGB=130,132,163, SURF_ID='textile'/ 
&OBST ID='办公隔板 2:办公隔板 2:673974', XB=135.0,140.0,115.0,120.0,45.0,50.0, RGB=130,132,163, SURF_ID='textile'/ 
&OBST ID='办公隔板 2:办公隔板 2:673974', XB=135.0,140.0,145.0,150.0,45.0,50.0, RGB=130,132,163, SURF_ID='textile'/ 
&OBST ID='办公隔板 2:办公隔板 2:673974', XB=95.0,100.0,115.0,120.0,45.0,50.0, RGB=130,132,163, SURF_ID='textile'/ 
&OBST ID='办公隔板 2:办公隔板 2:673974', XB=95.0,100.0,145.0,150.0,45.0,50.0, RGB=130,132,163, SURF_ID='textile'/ 
&OBST ID='办公隔板 2:办公隔板 2:673974', XB=95.0,100.0,20.0,25.0,70.0,70.0, RGB=130,132,163, SURF_ID='textile'/ 
&OBST ID='办公隔板 2:办公隔板 2:673974', XB=160.0,165.0,20.0,25.0,70.0,70.0, RGB=130,132,163, SURF_ID='textile'/ 
&OBST ID='办公隔板 2:办公隔板 2:673974', XB=95.0,100.0,50.0,55.0,70.0,70.0, RGB=130,132,163, SURF_ID='textile'/ 
&OBST ID='办公隔板 2:办公隔板 2:673974', XB=160.0,165.0,50.0,55.0,70.0,70.0, RGB=130,132,163, SURF_ID='textile'/ 
&OBST ID='办公隔板 2:办公隔板 2:673974', XB=200.0,205.0,115.0,120.0,70.0,70.0, RGB=130,132,163, SURF_ID='textile'/ 
&OBST ID='办公隔板 2:办公隔板 2:673974', XB=200.0,205.0,145.0,150.0,70.0,70.0, RGB=130,132,163, SURF_ID='textile'/ 
&OBST ID='办公隔板 2:办公隔板 2:673974', XB=160.0,165.0,145.0,150.0,70.0,70.0, RGB=130,132,163, SURF_ID='textile'/ 
&OBST ID='办公隔板 2:办公隔板 2:673974', XB=160.0,165.0,115.0,120.0,70.0,70.0, RGB=130,132,163, SURF_ID='textile'/ 
&OBST ID='办公隔板 2:办公隔板 2:673974', XB=135.0,140.0,115.0,120.0,70.0,70.0, RGB=130,132,163, SURF_ID='textile'/ 
&OBST ID='办公隔板 2:办公隔板 2:673974', XB=135.0,140.0,145.0,150.0,70.0,70.0, RGB=130,132,163, SURF_ID='textile'/ 
&OBST ID='办公隔板 2:办公隔板 2:673974', XB=95.0,100.0,115.0,120.0,70.0,70.0, RGB=130,132,163, SURF_ID='textile'/ 
&OBST ID='办公隔板 2:办公隔板 2:673974', XB=95.0,100.0,145.0,150.0,70.0,70.0, RGB=130,132,163, SURF_ID='textile'/ 
&OBST ID='办公隔板 2:办公隔板 2:673974', XB=95.0,100.0,145.0,150.0,95.0,95.0, RGB=130,132,163, SURF_ID='textile'/ 
&OBST ID='办公隔板 2:办公隔板 2:673974', XB=95.0,100.0,20.0,25.0,95.0,95.0, RGB=130,132,163, SURF_ID='textile'/ 
&OBST ID='办公隔板 2:办公隔板 2:673974', XB=160.0,165.0,20.0,25.0,95.0,95.0, RGB=130,132,163, SURF_ID='textile'/ 
&OBST ID='办公隔板 2:办公隔板 2:673974', XB=95.0,100.0,50.0,55.0,95.0,95.0, RGB=130,132,163, SURF_ID='textile'/ 
&OBST ID='办公隔板 2:办公隔板 2:673974', XB=160.0,165.0,50.0,55.0,95.0,95.0, RGB=130,132,163, SURF_ID='textile'/ 
&OBST ID='办公隔板 2:办公隔板 2:673974', XB=200.0,205.0,115.0,120.0,95.0,95.0, RGB=130,132,163, SURF_ID='textile'/ 
&OBST ID='办公隔板 2:办公隔板 2:673974', XB=200.0,205.0,145.0,150.0,95.0,95.0, RGB=130,132,163, SURF_ID='textile'/ 
&OBST ID='办公隔板 2:办公隔板 2:673974', XB=160.0,165.0,145.0,150.0,95.0,95.0, RGB=130,132,163, SURF_ID='textile'/ 
&OBST ID='办公隔板 2:办公隔板 2:673974', XB=160.0,165.0,115.0,120.0,95.0,95.0, RGB=130,132,163, SURF_ID='textile'/ 
&OBST ID='办公隔板 2:办公隔板 2:673974', XB=135.0,140.0,115.0,120.0,95.0,95.0, RGB=130,132,163, SURF_ID='textile'/ 
&OBST ID='办公隔板 2:办公隔板 2:673974', XB=135.0,140.0,145.0,150.0,95.0,95.0, RGB=130,132,163, SURF_ID='textile'/ 
&OBST ID='办公隔板 2:办公隔板 2:673974', XB=95.0,100.0,115.0,120.0,95.0,95.0, RGB=130,132,163, SURF_ID='textile'/ 
&OBST ID='办公隔板 2:办公隔板 2:673974', XB=95.0,100.0,145.0,150.0,115.0,115.0, RGB=130,132,163, SURF_ID='textile'/ 
&OBST ID='办公隔板 2:办公隔板 2:673974', XB=95.0,100.0,145.0,145.0,115.0,120.0, RGB=130,132,163, SURF_ID='textile'/ 
&OBST ID='办公隔板 2:办公隔板 2:673974', XB=95.0,95.0,145.0,150.0,115.0,120.0, RGB=130,132,163, SURF_ID='textile'/ 
&OBST ID='办公隔板 2:办公隔板 2:673974', XB=95.0,100.0,20.0,25.0,120.0,120.0, RGB=130,132,163, SURF_ID='textile'/ 
&OBST ID='办公隔板 2:办公隔板 2:673974', XB=95.0,100.0,25.0,25.0,115.0,120.0, RGB=130,132,163, SURF_ID='textile'/ 
&OBST ID='办公隔板 2:办公隔板 2:673974', XB=95.0,95.0,20.0,25.0,115.0,120.0, RGB=130,132,163, SURF_ID='textile'/ 
&OBST ID='办公隔板 2:办公隔板 2:673974', XB=135.0,140.0,20.0,20.0,115.0,120.0, RGB=130,132,163, SURF_ID='textile'/ 
&OBST ID='办公隔板 2:办公隔板 2:673974', XB=135.0,140.0,25.0,25.0,115.0,120.0, RGB=130,132,163, SURF_ID='textile'/ 
&OBST ID='办公隔板 2:办公隔板 2:673974', XB=135.0,135.0,20.0,25.0,115.0,120.0, RGB=130,132,163, SURF_ID='textile'/ 
&OBST ID='办公隔板 2:办公隔板 2:673974', XB=160.0,165.0,20.0,25.0,120.0,120.0, RGB=130,132,163, SURF_ID='textile'/ 
&OBST ID='办公隔板 2:办公隔板 2:673974', XB=160.0,165.0,25.0,25.0,115.0,120.0, RGB=130,132,163, SURF_ID='textile'/ 
&OBST ID='办公隔板 2:办公隔板 2:673974', XB=160.0,160.0,20.0,25.0,115.0,120.0, RGB=130,132,163, SURF_ID='textile'/ 
&OBST ID='办公隔板 2:办公隔板 2:673974', XB=200.0,205.0,20.0,20.0,115.0,120.0, RGB=130,132,163, SURF_ID='textile'/ 
&OBST ID='办公隔板 2:办公隔板 2:673974', XB=200.0,205.0,25.0,25.0,115.0,120.0, RGB=130,132,163, SURF_ID='textile'/ 
&OBST ID='办公隔板 2:办公隔板 2:673974', XB=200.0,200.0,20.0,25.0,115.0,120.0, RGB=130,132,163, SURF_ID='textile'/ 
&OBST ID='办公隔板 2:办公隔板 2:673974', XB=95.0,100.0,50.0,55.0,120.0,120.0, RGB=130,132,163, SURF_ID='textile'/ 
&OBST ID='办公隔板 2:办公隔板 2:673974', XB=95.0,100.0,55.0,55.0,115.0,120.0, RGB=130,132,163, SURF_ID='textile'/ 
&OBST ID='办公隔板 2:办公隔板 2:673974', XB=95.0,95.0,50.0,55.0,115.0,120.0, RGB=130,132,163, SURF_ID='textile'/ 
&OBST ID='办公隔板 2:办公隔板 2:673974', XB=135.0,140.0,50.0,50.0,115.0,120.0, RGB=130,132,163, SURF_ID='textile'/ 
&OBST ID='办公隔板 2:办公隔板 2:673974', XB=135.0,140.0,55.0,55.0,115.0,120.0, RGB=130,132,163, SURF_ID='textile'/ 
&OBST ID='办公隔板 2:办公隔板 2:673974', XB=135.0,135.0,50.0,55.0,115.0,120.0, RGB=130,132,163, SURF_ID='textile'/ 
&OBST ID='办公隔板 2:办公隔板 2:673974', XB=160.0,165.0,50.0,55.0,120.0,120.0, RGB=130,132,163, SURF_ID='textile'/ 
&OBST ID='办公隔板 2:办公隔板 2:673974', XB=160.0,165.0,55.0,55.0,115.0,120.0, RGB=130,132,163, SURF_ID='textile'/ 
&OBST ID='办公隔板 2:办公隔板 2:673974', XB=160.0,160.0,50.0,55.0,115.0,120.0, RGB=130,132,163, SURF_ID='textile'/ 
&OBST ID='办公隔板 2:办公隔板 2:673974', XB=200.0,205.0,50.0,50.0,115.0,120.0, RGB=130,132,163, SURF_ID='textile'/ 
&OBST ID='办公隔板 2:办公隔板 2:673974', XB=200.0,205.0,55.0,55.0,115.0,120.0, RGB=130,132,163, SURF_ID='textile'/ 
&OBST ID='办公隔板 2:办公隔板 2:673974', XB=200.0,200.0,50.0,55.0,115.0,120.0, RGB=130,132,163, SURF_ID='textile'/ 
&OBST ID='办公隔板 2:办公隔板 2:673974', XB=200.0,205.0,115.0,120.0,115.0,115.0, RGB=130,132,163, SURF_ID='textile'/ 
&OBST ID='办公隔板 2:办公隔板 2:673974', XB=200.0,205.0,115.0,115.0,115.0,120.0, RGB=130,132,163, SURF_ID='textile'/ 
&OBST ID='办公隔板 2:办公隔板 2:673974', XB=200.0,205.0,120.0,120.0,115.0,120.0, RGB=130,132,163, SURF_ID='textile'/ 
&OBST ID='办公隔板 2:办公隔板 2:673974', XB=200.0,200.0,115.0,120.0,115.0,120.0, RGB=130,132,163, SURF_ID='textile'/ 
&OBST ID='办公隔板 2:办公隔板 2:673974', XB=200.0,205.0,145.0,150.0,115.0,115.0, RGB=130,132,163, SURF_ID='textile'/ 
&OBST ID='办公隔板 2:办公隔板 2:673974', XB=200.0,205.0,145.0,145.0,115.0,120.0, RGB=130,132,163, SURF_ID='textile'/ 
&OBST ID='办公隔板 2:办公隔板 2:673974', XB=200.0,205.0,150.0,150.0,115.0,120.0, RGB=130,132,163, SURF_ID='textile'/ 
&OBST ID='办公隔板 2:办公隔板 2:673974', XB=200.0,200.0,145.0,150.0,115.0,120.0, RGB=130,132,163, SURF_ID='textile'/ 
&OBST ID='办公隔板 2:办公隔板 2:673974', XB=160.0,165.0,145.0,150.0,115.0,115.0, RGB=130,132,163, SURF_ID='textile'/ 
&OBST ID='办公隔板 2:办公隔板 2:673974', XB=160.0,165.0,145.0,145.0,115.0,120.0, RGB=130,132,163, SURF_ID='textile'/ 
&OBST ID='办公隔板 2:办公隔板 2:673974', XB=160.0,160.0,145.0,150.0,115.0,120.0, RGB=130,132,163, SURF_ID='textile'/ 
&OBST ID='办公隔板 2:办公隔板 2:673974', XB=160.0,165.0,115.0,120.0,115.0,115.0, RGB=130,132,163, SURF_ID='textile'/ 
&OBST ID='办公隔板 2:办公隔板 2:673974', XB=160.0,165.0,115.0,115.0,115.0,120.0, RGB=130,132,163, SURF_ID='textile'/ 
&OBST ID='办公隔板 2:办公隔板 2:673974', XB=160.0,160.0,115.0,120.0,115.0,120.0, RGB=130,132,163, SURF_ID='textile'/ 
&OBST ID='办公隔板 2:办公隔板 2:673974', XB=135.0,140.0,115.0,120.0,115.0,115.0, RGB=130,132,163, SURF_ID='textile'/ 
&OBST ID='办公隔板 2:办公隔板 2:673974', XB=135.0,140.0,115.0,115.0,115.0,120.0, RGB=130,132,163, SURF_ID='textile'/ 
&OBST ID='办公隔板 2:办公隔板 2:673974', XB=135.0,140.0,120.0,120.0,115.0,120.0, RGB=130,132,163, SURF_ID='textile'/ 
&OBST ID='办公隔板 2:办公隔板 2:673974', XB=135.0,135.0,115.0,120.0,115.0,120.0, RGB=130,132,163, SURF_ID='textile'/ 
&OBST ID='办公隔板 2:办公隔板 2:673974', XB=135.0,140.0,145.0,150.0,115.0,115.0, RGB=130,132,163, SURF_ID='textile'/ 
&OBST ID='办公隔板 2:办公隔板 2:673974', XB=135.0,140.0,145.0,145.0,115.0,120.0, RGB=130,132,163, SURF_ID='textile'/ 
&OBST ID='办公隔板 2:办公隔板 2:673974', XB=135.0,140.0,150.0,150.0,115.0,120.0, RGB=130,132,163, SURF_ID='textile'/ 
&OBST ID='办公隔板 2:办公隔板 2:673974', XB=135.0,135.0,145.0,150.0,115.0,120.0, RGB=130,132,163, SURF_ID='textile'/ 
&OBST ID='办公隔板 2:办公隔板 2:673974', XB=95.0,100.0,115.0,120.0,115.0,115.0, RGB=130,132,163, SURF_ID='textile'/ 
&OBST ID='办公隔板 2:办公隔板 2:673974', XB=95.0,100.0,115.0,115.0,115.0,120.0, RGB=130,132,163, SURF_ID='textile'/ 
&OBST ID='办公隔板 2:办公隔板 2:673974', XB=95.0,95.0,115.0,120.0,115.0,120.0, RGB=130,132,163, SURF_ID='textile'/ 
&OBST ID='办公隔板 2:办公隔板 2:673974', XB=95.0,100.0,145.0,150.0,140.0,140.0, RGB=130,132,163, SURF_ID='textile'/ 
&OBST ID='办公隔板 2:办公隔板 2:673974', XB=95.0,100.0,20.0,25.0,140.0,140.0, RGB=130,132,163, SURF_ID='textile'/ 
&OBST ID='办公隔板 2:办公隔板 2:673974', XB=160.0,165.0,20.0,25.0,140.0,140.0, RGB=130,132,163, SURF_ID='textile'/ 
&OBST ID='办公隔板 2:办公隔板 2:673974', XB=95.0,100.0,50.0,55.0,140.0,140.0, RGB=130,132,163, SURF_ID='textile'/ 
&OBST ID='办公隔板 2:办公隔板 2:673974', XB=160.0,165.0,50.0,55.0,140.0,140.0, RGB=130,132,163, SURF_ID='textile'/ 
&OBST ID='办公隔板 2:办公隔板 2:673974', XB=200.0,205.0,115.0,120.0,140.0,140.0, RGB=130,132,163, SURF_ID='textile'/ 
&OBST ID='办公隔板 2:办公隔板 2:673974', XB=200.0,205.0,145.0,150.0,140.0,140.0, RGB=130,132,163, SURF_ID='textile'/ 
&OBST ID='办公隔板 2:办公隔板 2:673974', XB=160.0,165.0,145.0,150.0,140.0,140.0, RGB=130,132,163, SURF_ID='textile'/ 
&OBST ID='办公隔板 2:办公隔板 2:673974', XB=160.0,165.0,115.0,120.0,140.0,140.0, RGB=130,132,163, SURF_ID='textile'/ 
&OBST ID='办公隔板 2:办公隔板 2:673974', XB=135.0,140.0,115.0,120.0,140.0,140.0, RGB=130,132,163, SURF_ID='textile'/ 
&OBST ID='办公隔板 2:办公隔板 2:673974', XB=135.0,140.0,145.0,150.0,140.0,140.0, RGB=130,132,163, SURF_ID='textile'/ 
&OBST ID='办公隔板 2:办公隔板 2:673974', XB=95.0,100.0,115.0,120.0,140.0,140.0, RGB=130,132,163, SURF_ID='textile'/ 
&OBST ID='楼板:常规 - 150mm:575101', XB=150.0,160.0,55.0,65.0,25.0,25.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='楼板:常规 - 150mm:575101', XB=150.0,165.0,15.0,50.0,25.0,25.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='楼板:常规 - 150mm:575101', XB=150.0,165.0,65.0,75.0,25.0,25.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='楼板:常规 - 150mm:575101', XB=150.0,170.0,50.0,55.0,25.0,25.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='楼板:常规 - 150mm:575118', XB=195.0,215.0,50.0,55.0,25.0,25.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='楼板:常规 - 150mm:575118', XB=200.0,215.0,15.0,50.0,25.0,25.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='楼板:常规 - 150mm:575118', XB=200.0,215.0,65.0,75.0,25.0,25.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='楼板:常规 - 150mm:575118', XB=205.0,215.0,55.0,65.0,25.0,25.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='楼板:常规 - 150mm:575137', XB=180.0,195.0,50.0,55.0,25.0,25.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='楼板:常规 - 150mm:575145', XB=185.0,200.0,25.0,30.0,25.0,25.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='楼板:常规 - 150mm:575145', XB=195.0,200.0,30.0,35.0,25.0,25.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='楼板:常规 - 150mm:575145', XB=195.0,200.0,40.0,50.0,25.0,25.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='楼板:常规 - 150mm:575298', XB=85.0,100.0,35.0,45.0,25.0,25.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='楼板:常规 - 150mm:575298', XB=85.0,105.0,15.0,35.0,25.0,25.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='楼板:常规 - 150mm:575298', XB=85.0,105.0,50.0,60.0,25.0,25.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='楼板:常规 - 150mm:575298', XB=85.0,110.0,45.0,50.0,25.0,25.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='楼板:常规 - 150mm:575298', XB=85.0,110.0,60.0,70.0,25.0,25.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='楼板:常规 - 150mm:575298', XB=85.0,115.0,70.0,75.0,25.0,25.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='楼板:常规 - 150mm:575332', XB=125.0,150.0,70.0,75.0,25.0,25.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='楼板:常规 - 150mm:575332', XB=130.0,150.0,15.0,30.0,25.0,25.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='楼板:常规 - 150mm:575332', XB=130.0,150.0,60.0,70.0,25.0,25.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='楼板:常规 - 150mm:575332', XB=135.0,150.0,30.0,60.0,25.0,25.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='楼板:常规 - 150mm:575356', XB=125.0,135.0,30.0,35.0,25.0,25.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='楼板:常规 - 150mm:575356', XB=125.0,135.0,45.0,50.0,25.0,25.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='楼板:常规 - 150mm:575493', XB=85.0,100.0,150.0,160.0,25.0,25.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='楼板:常规 - 150mm:575493', XB=85.0,105.0,105.0,150.0,25.0,25.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='楼板:常规 - 150mm:575493', XB=85.0,105.0,160.0,170.0,25.0,25.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='楼板:常规 - 150mm:575566', XB=130.0,150.0,105.0,125.0,25.0,25.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='楼板:常规 - 150mm:575566', XB=130.0,150.0,130.0,150.0,25.0,25.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='楼板:常规 - 150mm:575566', XB=130.0,150.0,160.0,170.0,25.0,25.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='楼板:常规 - 150mm:575566', XB=135.0,150.0,125.0,130.0,25.0,25.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='楼板:常规 - 150mm:575566', XB=135.0,150.0,150.0,160.0,25.0,25.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='楼板:常规 - 150mm:575640', XB=85.0,215.0,75.0,105.0,25.0,25.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='楼板:常规 - 150mm:575651', XB=185.0,215.0,135.0,140.0,25.0,25.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='楼板:常规 - 150mm:575651', XB=185.0,215.0,165.0,170.0,25.0,25.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='楼板:常规 - 150mm:575651', XB=190.0,215.0,105.0,120.0,25.0,25.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='楼板:常规 - 150mm:575651', XB=190.0,215.0,130.0,135.0,25.0,25.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='楼板:常规 - 150mm:575651', XB=190.0,215.0,150.0,165.0,25.0,25.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='楼板:常规 - 150mm:575651', XB=195.0,215.0,120.0,130.0,25.0,25.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='楼板:常规 - 150mm:575651', XB=195.0,215.0,140.0,150.0,25.0,25.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='楼板:常规 - 150mm:575692', XB=150.0,165.0,120.0,130.0,25.0,25.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='楼板:常规 - 150mm:575692', XB=150.0,165.0,135.0,150.0,25.0,25.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='楼板:常规 - 150mm:575692', XB=150.0,170.0,130.0,135.0,25.0,25.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='楼板:常规 - 150mm:575692', XB=150.0,170.0,150.0,160.0,25.0,25.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='楼板:常规 - 150mm:575692', XB=150.0,175.0,105.0,120.0,25.0,25.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='楼板:常规 - 150mm:575692', XB=150.0,175.0,160.0,170.0,25.0,25.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='楼板:常规 - 150mm:575734', XB=185.0,190.0,115.0,120.0,25.0,25.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='楼板:常规 - 150mm:680636', XB=0.0,30.0,105.0,125.0,25.0,25.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='楼板:常规 - 150mm:680636:2', XB=0.0,30.0,60.0,75.0,25.0,25.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='楼板:常规 - 150mm:680636:3', XB=60.0,85.0,60.0,75.0,25.0,25.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='楼板:常规 - 150mm:680636:4', XB=60.0,85.0,105.0,125.0,25.0,25.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:200:575090', XB=85.0,215.0,170.0,170.0,25.0,35.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:200:575091', XB=215.0,215.0,15.0,170.0,25.0,35.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:200:575092', XB=85.0,215.0,15.0,15.0,25.0,35.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:200:575093', XB=85.0,85.0,15.0,75.0,25.0,35.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:200:575094', XB=205.0,215.0,75.0,75.0,25.0,35.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:200:575095', XB=205.0,205.0,20.0,75.0,25.0,35.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:200:575096', XB=200.0,205.0,20.0,20.0,25.0,35.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:200:575097', XB=200.0,200.0,15.0,20.0,25.0,35.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:200:575098', XB=190.0,205.0,75.0,75.0,25.0,35.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:200:575285', XB=150.0,155.0,75.0,75.0,25.0,35.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:400:575286', XB=155.0,155.0,20.0,75.0,25.0,35.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:400:575287', XB=155.0,165.0,20.0,20.0,25.0,35.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:200:575288', XB=165.0,165.0,15.0,20.0,25.0,35.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:400:575289', XB=155.0,175.0,75.0,75.0,25.0,35.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:200:575317', XB=95.0,110.0,15.0,15.0,25.0,35.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:200:575318', XB=95.0,95.0,15.0,75.0,25.0,35.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:200:575319', XB=85.0,115.0,75.0,75.0,25.0,35.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:200:575345', XB=125.0,140.0,15.0,15.0,25.0,35.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:200:575346', XB=140.0,140.0,15.0,75.0,25.0,35.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:200:575347', XB=125.0,150.0,75.0,75.0,25.0,35.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:200:575512', XB=85.0,105.0,105.0,105.0,25.0,35.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:200:575513', XB=105.0,105.0,105.0,110.0,25.0,35.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:200:575514', XB=90.0,105.0,110.0,110.0,25.0,35.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:200:575515', XB=90.0,90.0,110.0,125.0,25.0,35.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:200:575515', XB=90.0,90.0,130.0,170.0,25.0,35.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:200:575515', XB=90.0,90.0,125.0,130.0,30.0,35.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:200:575582', XB=130.0,150.0,105.0,105.0,25.0,35.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:200:575583', XB=130.0,130.0,105.0,110.0,25.0,35.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:200:575584', XB=130.0,145.0,110.0,110.0,25.0,35.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:200:575585', XB=145.0,145.0,110.0,125.0,25.0,35.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:200:575585', XB=145.0,145.0,130.0,170.0,25.0,35.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:200:575585', XB=145.0,145.0,125.0,130.0,30.0,35.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:200:575671', XB=190.0,205.0,165.0,165.0,25.0,35.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:200:575672', XB=205.0,205.0,110.0,165.0,25.0,35.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:200:575673', XB=190.0,205.0,110.0,110.0,25.0,35.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:200:575674', XB=190.0,190.0,105.0,110.0,25.0,35.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:200:575709', XB=155.0,175.0,165.0,165.0,25.0,35.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:200:575710', XB=155.0,160.0,110.0,165.0,25.0,35.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:200:575711', XB=160.0,175.0,110.0,110.0,25.0,35.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:200:575712', XB=175.0,175.0,105.0,110.0,25.0,35.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:200:661959', XB=85.0,85.0,105.0,170.0,25.0,35.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:200:665486', XB=0.0,40.0,105.0,105.0,25.0,35.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:200:665486', XB=40.0,45.0,105.0,105.0,30.0,35.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:200:665486', XB=45.0,70.0,105.0,105.0,25.0,35.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:200:665486', XB=70.0,75.0,105.0,105.0,30.0,35.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:200:665486', XB=75.0,85.0,105.0,105.0,25.0,35.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:200:665494', XB=30.0,30.0,105.0,125.0,25.0,35.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:200:665495', XB=60.0,60.0,105.0,125.0,25.0,35.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:200:665556', XB=0.0,40.0,75.0,75.0,25.0,35.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:200:665556', XB=40.0,45.0,75.0,75.0,30.0,35.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:200:665556', XB=45.0,70.0,75.0,75.0,25.0,35.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:200:665556', XB=70.0,75.0,75.0,75.0,30.0,35.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:200:665556', XB=75.0,85.0,75.0,75.0,25.0,35.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:200:665557', XB=30.0,30.0,60.0,75.0,25.0,35.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:200:665558', XB=60.0,60.0,60.0,75.0,25.0,35.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='窗洞:600 x 1200mm:575715', XB=155.0,160.0,130.0,135.0,25.0,25.0, RGB=0,128,192, TRANSPARENCY=0.101961, SURF_ID='glass'/ 
&OBST ID='窗洞:600 x 1200mm:575716', XB=155.0,160.0,140.0,145.0,25.0,25.0, RGB=0,128,192, TRANSPARENCY=0.101961, SURF_ID='glass'/ 
&OBST ID='窗洞:600 x 1200mm:575717', XB=155.0,160.0,150.0,155.0,25.0,25.0, RGB=0,128,192, TRANSPARENCY=0.101961, SURF_ID='glass'/ 
&OBST ID='窗洞:600 x 1200mm:575722', XB=155.0,160.0,110.0,115.0,25.0,25.0, RGB=0,128,192, TRANSPARENCY=0.101961, SURF_ID='glass'/ 
&OBST ID='楼板:常规 - 150mm 2:600876', XB=25.0,70.0,125.0,140.0,25.0,25.0, COLOR='INVISIBLE', SURF_ID='Default Wall'/ 
&OBST ID='楼板:常规 - 150mm 2:600876:2', XB=25.0,70.0,45.0,60.0,25.0,25.0, COLOR='INVISIBLE', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:200 5:669516', XB=30.0,60.0,125.0,125.0,25.0,35.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:200 5:670044', XB=30.0,60.0,60.0,60.0,25.0,35.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='LED屏幕:LED屏幕:576694', XB=95.0,100.0,165.0,170.0,35.0,35.0, RGB=130,132,163, SURF_ID='textile'/ 
&OBST ID='LED屏幕:LED屏幕:576694', XB=95.0,100.0,165.0,170.0,40.0,40.0, RGB=130,132,163, SURF_ID='textile'/ 
&OBST ID='LED屏幕:LED屏幕:576694', XB=95.0,100.0,165.0,165.0,35.0,40.0, RGB=130,132,163, SURF_ID='textile'/ 
&OBST ID='LED屏幕:LED屏幕:576694', XB=95.0,95.0,165.0,170.0,35.0,40.0, RGB=130,132,163, SURF_ID='textile'/ 
&OBST ID='LED屏幕:LED屏幕:576694', XB=100.0,100.0,165.0,170.0,35.0,40.0, RGB=130,132,163, SURF_ID='textile'/ 
&OBST ID='LED屏幕:LED屏幕:577538', XB=100.0,105.0,165.0,170.0,35.0,35.0, RGB=130,132,163, SURF_ID='textile'/ 
&OBST ID='LED屏幕:LED屏幕:577538', XB=100.0,105.0,165.0,170.0,40.0,40.0, RGB=130,132,163, SURF_ID='textile'/ 
&OBST ID='LED屏幕:LED屏幕:577538', XB=100.0,105.0,165.0,165.0,35.0,40.0, RGB=130,132,163, SURF_ID='textile'/ 
&OBST ID='LED屏幕:LED屏幕:577538', XB=100.0,100.0,165.0,170.0,35.0,40.0, RGB=130,132,163, SURF_ID='textile'/ 
&OBST ID='LED屏幕:LED屏幕:577538', XB=105.0,105.0,165.0,170.0,35.0,40.0, RGB=130,132,163, SURF_ID='textile'/ 
&OBST ID='门洞:1200 x 2400mm:577339', XB=155.0,160.0,125.0,125.0,35.0,40.0, RGB=247,48,0, SURF_ID='IfcDoor'/ 
&OBST ID='楼板:常规 - 150mm:680688', XB=0.0,30.0,105.0,125.0,35.0,35.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='楼板:常规 - 150mm:680688:2', XB=0.0,30.0,60.0,75.0,35.0,35.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='楼板:常规 - 150mm:680688:3', XB=60.0,85.0,60.0,75.0,35.0,35.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='楼板:常规 - 150mm:680688:4', XB=60.0,85.0,105.0,125.0,35.0,35.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:200:576715', XB=85.0,215.0,170.0,170.0,35.0,45.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:200:576716', XB=215.0,215.0,15.0,170.0,35.0,45.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:200:576717', XB=85.0,215.0,15.0,15.0,35.0,45.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:200:576718', XB=85.0,85.0,15.0,75.0,35.0,45.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:200:576719', XB=205.0,215.0,75.0,75.0,35.0,45.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:200:576720', XB=205.0,205.0,20.0,45.0,35.0,45.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:200:576720', XB=205.0,205.0,50.0,55.0,35.0,45.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:200:576720', XB=205.0,205.0,60.0,65.0,35.0,45.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:200:576720', XB=205.0,205.0,70.0,75.0,35.0,45.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:200:576720', XB=205.0,205.0,45.0,50.0,40.0,45.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:200:576720', XB=205.0,205.0,55.0,60.0,40.0,45.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:200:576720', XB=205.0,205.0,65.0,70.0,40.0,45.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:200:576721', XB=200.0,205.0,20.0,20.0,40.0,45.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:200:576722', XB=200.0,200.0,15.0,20.0,35.0,45.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:200:576723', XB=190.0,200.0,75.0,75.0,35.0,45.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:200:576723', XB=200.0,205.0,75.0,75.0,40.0,45.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:200:576910', XB=150.0,155.0,75.0,75.0,35.0,45.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:400:576911', XB=155.0,155.0,20.0,45.0,35.0,45.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:400:576911', XB=155.0,155.0,50.0,55.0,35.0,45.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:400:576911', XB=155.0,155.0,60.0,65.0,35.0,45.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:400:576911', XB=155.0,155.0,70.0,75.0,35.0,45.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:400:576911', XB=155.0,155.0,45.0,50.0,40.0,45.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:400:576911', XB=155.0,155.0,55.0,60.0,40.0,45.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:400:576911', XB=155.0,155.0,65.0,70.0,40.0,45.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:400:576912', XB=155.0,165.0,20.0,20.0,35.0,45.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:200:576913', XB=165.0,165.0,15.0,20.0,35.0,45.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:400:576914', XB=155.0,160.0,75.0,75.0,35.0,45.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:400:576914', XB=160.0,165.0,75.0,75.0,40.0,45.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:400:576914', XB=165.0,175.0,75.0,75.0,35.0,45.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:200:576942', XB=95.0,100.0,15.0,15.0,35.0,45.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:200:576942', XB=100.0,105.0,15.0,15.0,40.0,45.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:200:576942', XB=105.0,110.0,15.0,15.0,35.0,45.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:200:576943', XB=95.0,95.0,15.0,55.0,35.0,45.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:200:576943', XB=95.0,95.0,60.0,75.0,35.0,45.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:200:576943', XB=95.0,95.0,55.0,60.0,40.0,45.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:200:576944', XB=85.0,100.0,75.0,75.0,35.0,45.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:200:576944', XB=100.0,105.0,75.0,75.0,40.0,45.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:200:576944', XB=105.0,115.0,75.0,75.0,35.0,45.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:200:576970', XB=125.0,140.0,15.0,15.0,35.0,45.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:200:576971', XB=140.0,140.0,15.0,55.0,35.0,45.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:200:576971', XB=140.0,140.0,60.0,75.0,35.0,45.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:200:576971', XB=140.0,140.0,55.0,60.0,40.0,45.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:200:576972', XB=125.0,130.0,75.0,75.0,35.0,45.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:200:576972', XB=130.0,135.0,75.0,75.0,40.0,45.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:200:576972', XB=135.0,150.0,75.0,75.0,35.0,45.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:200:577137', XB=85.0,105.0,105.0,105.0,35.0,45.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:200:577138', XB=105.0,105.0,105.0,110.0,35.0,45.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:200:577139', XB=90.0,105.0,110.0,110.0,35.0,45.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:200:577140', XB=90.0,90.0,110.0,115.0,35.0,45.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:200:577140', XB=90.0,90.0,120.0,125.0,35.0,45.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:200:577140', XB=90.0,90.0,130.0,135.0,35.0,45.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:200:577140', XB=90.0,90.0,140.0,160.0,35.0,45.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:200:577140', XB=90.0,90.0,165.0,170.0,35.0,45.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:200:577140', XB=90.0,90.0,115.0,120.0,40.0,45.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:200:577140', XB=90.0,90.0,125.0,130.0,40.0,45.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:200:577140', XB=90.0,90.0,135.0,140.0,40.0,45.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:200:577140', XB=90.0,90.0,160.0,165.0,40.0,45.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:200:577207', XB=130.0,150.0,105.0,105.0,35.0,45.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:200:577208', XB=130.0,130.0,105.0,110.0,35.0,45.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:200:577209', XB=130.0,145.0,110.0,110.0,35.0,45.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:200:577210', XB=145.0,145.0,110.0,115.0,35.0,45.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:200:577210', XB=145.0,145.0,120.0,125.0,35.0,45.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:200:577210', XB=145.0,145.0,130.0,135.0,35.0,45.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:200:577210', XB=145.0,145.0,140.0,160.0,35.0,45.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:200:577210', XB=145.0,145.0,165.0,170.0,35.0,45.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:200:577210', XB=145.0,145.0,115.0,120.0,40.0,45.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:200:577210', XB=145.0,145.0,125.0,130.0,40.0,45.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:200:577210', XB=145.0,145.0,135.0,140.0,40.0,45.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:200:577210', XB=145.0,145.0,160.0,165.0,40.0,45.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:200:577296', XB=190.0,195.0,165.0,165.0,35.0,45.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:200:577296', XB=195.0,200.0,165.0,165.0,40.0,45.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:200:577296', XB=200.0,205.0,165.0,165.0,35.0,45.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:200:577297', XB=205.0,205.0,115.0,130.0,35.0,45.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:200:577297', XB=205.0,205.0,135.0,140.0,35.0,45.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:200:577297', XB=205.0,205.0,145.0,150.0,35.0,45.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:200:577297', XB=205.0,205.0,155.0,165.0,35.0,45.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:200:577297', XB=205.0,205.0,110.0,115.0,40.0,45.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:200:577297', XB=205.0,205.0,130.0,135.0,40.0,45.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:200:577297', XB=205.0,205.0,140.0,145.0,40.0,45.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:200:577297', XB=205.0,205.0,150.0,155.0,40.0,45.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:200:577298', XB=190.0,195.0,110.0,110.0,35.0,45.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:200:577298', XB=195.0,200.0,110.0,110.0,40.0,45.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:200:577298', XB=200.0,205.0,110.0,110.0,35.0,45.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:200:577299', XB=190.0,190.0,105.0,110.0,35.0,45.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:200:577334', XB=155.0,175.0,165.0,165.0,35.0,45.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:200:577335', XB=155.0,160.0,115.0,130.0,35.0,45.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:200:577335', XB=155.0,160.0,135.0,140.0,35.0,45.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:200:577335', XB=155.0,160.0,145.0,150.0,35.0,45.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:200:577335', XB=155.0,160.0,155.0,165.0,35.0,45.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:200:577335', XB=155.0,160.0,110.0,115.0,40.0,45.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:200:577335', XB=155.0,160.0,130.0,135.0,40.0,45.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:200:577335', XB=155.0,160.0,140.0,145.0,40.0,45.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:200:577335', XB=155.0,160.0,150.0,155.0,40.0,45.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:200:577335', XB=155.0,160.0,110.0,115.0,35.0,35.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:200:577335', XB=155.0,160.0,130.0,135.0,35.0,35.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:200:577335', XB=155.0,160.0,140.0,145.0,35.0,35.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:200:577335', XB=155.0,160.0,150.0,155.0,35.0,35.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:200:577335', XB=155.0,160.0,110.0,110.0,35.0,40.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:200:577336', XB=160.0,175.0,110.0,110.0,35.0,45.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:200:577337', XB=175.0,175.0,105.0,110.0,35.0,45.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:200:661982', XB=85.0,85.0,105.0,170.0,35.0,45.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:200:665625', XB=0.0,5.0,105.0,105.0,35.0,45.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:200:665625', XB=5.0,10.0,105.0,105.0,40.0,45.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:200:665625', XB=10.0,20.0,105.0,105.0,35.0,45.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:200:665625', XB=20.0,25.0,105.0,105.0,40.0,45.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:200:665625', XB=25.0,40.0,105.0,105.0,35.0,45.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:200:665625', XB=40.0,45.0,105.0,105.0,40.0,45.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:200:665625', XB=45.0,50.0,105.0,105.0,35.0,45.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:200:665625', XB=50.0,55.0,105.0,105.0,40.0,45.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:200:665625', XB=55.0,70.0,105.0,105.0,35.0,45.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:200:665625', XB=70.0,75.0,105.0,105.0,40.0,45.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:200:665625', XB=75.0,80.0,105.0,105.0,35.0,45.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:200:665625', XB=80.0,85.0,105.0,105.0,40.0,45.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:200:665633', XB=30.0,30.0,105.0,110.0,35.0,45.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:200:665633', XB=30.0,30.0,110.0,115.0,40.0,45.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:200:665634', XB=60.0,60.0,105.0,110.0,35.0,45.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:200:665634', XB=60.0,60.0,110.0,115.0,40.0,45.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:200:665695', XB=0.0,5.0,75.0,75.0,35.0,45.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:200:665695', XB=5.0,10.0,75.0,75.0,40.0,45.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:200:665695', XB=10.0,20.0,75.0,75.0,35.0,45.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:200:665695', XB=20.0,25.0,75.0,75.0,40.0,45.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:200:665695', XB=25.0,40.0,75.0,75.0,35.0,45.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:200:665695', XB=40.0,45.0,75.0,75.0,40.0,45.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:200:665695', XB=45.0,50.0,75.0,75.0,35.0,45.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:200:665695', XB=50.0,55.0,75.0,75.0,40.0,45.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:200:665695', XB=55.0,70.0,75.0,75.0,35.0,45.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:200:665695', XB=70.0,75.0,75.0,75.0,40.0,45.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:200:665695', XB=75.0,80.0,75.0,75.0,35.0,45.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:200:665695', XB=80.0,85.0,75.0,75.0,40.0,45.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:200:665696', XB=30.0,30.0,70.0,75.0,40.0,45.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:200:665697', XB=60.0,60.0,65.0,70.0,35.0,45.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:200:665697', XB=60.0,60.0,70.0,75.0,40.0,45.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='窗洞:600 x 1200mm:576908', XB=200.0,205.0,75.0,75.0,35.0,40.0, RGB=0,128,192, TRANSPARENCY=0.101961, SURF_ID='glass'/ 
&OBST ID='窗洞:600 x 1200mm:577340', XB=155.0,160.0,130.0,135.0,35.0,35.0, RGB=0,128,192, TRANSPARENCY=0.101961, SURF_ID='glass'/ 
&OBST ID='窗洞:600 x 1200mm:577340', XB=155.0,160.0,130.0,135.0,40.0,40.0, RGB=0,128,192, TRANSPARENCY=0.101961, SURF_ID='glass'/ 
&OBST ID='窗洞:600 x 1200mm:577340', XB=155.0,160.0,130.0,130.0,35.0,40.0, RGB=0,128,192, TRANSPARENCY=0.101961, SURF_ID='glass'/ 
&OBST ID='窗洞:600 x 1200mm:577340', XB=155.0,160.0,135.0,135.0,35.0,40.0, RGB=0,128,192, TRANSPARENCY=0.101961, SURF_ID='glass'/ 
&OBST ID='窗洞:600 x 1200mm:577341', XB=155.0,160.0,140.0,145.0,35.0,35.0, RGB=0,128,192, TRANSPARENCY=0.101961, SURF_ID='glass'/ 
&OBST ID='窗洞:600 x 1200mm:577341', XB=155.0,160.0,140.0,145.0,40.0,40.0, RGB=0,128,192, TRANSPARENCY=0.101961, SURF_ID='glass'/ 
&OBST ID='窗洞:600 x 1200mm:577341', XB=155.0,160.0,140.0,140.0,35.0,40.0, RGB=0,128,192, TRANSPARENCY=0.101961, SURF_ID='glass'/ 
&OBST ID='窗洞:600 x 1200mm:577341', XB=155.0,160.0,145.0,145.0,35.0,40.0, RGB=0,128,192, TRANSPARENCY=0.101961, SURF_ID='glass'/ 
&OBST ID='窗洞:600 x 1200mm:577342', XB=155.0,160.0,150.0,155.0,35.0,35.0, RGB=0,128,192, TRANSPARENCY=0.101961, SURF_ID='glass'/ 
&OBST ID='窗洞:600 x 1200mm:577342', XB=155.0,160.0,150.0,155.0,40.0,40.0, RGB=0,128,192, TRANSPARENCY=0.101961, SURF_ID='glass'/ 
&OBST ID='窗洞:600 x 1200mm:577342', XB=155.0,160.0,150.0,150.0,35.0,40.0, RGB=0,128,192, TRANSPARENCY=0.101961, SURF_ID='glass'/ 
&OBST ID='窗洞:600 x 1200mm:577342', XB=155.0,160.0,155.0,155.0,35.0,40.0, RGB=0,128,192, TRANSPARENCY=0.101961, SURF_ID='glass'/ 
&OBST ID='窗洞:600 x 1200mm:577343', XB=155.0,160.0,160.0,160.0,35.0,40.0, RGB=0,128,192, TRANSPARENCY=0.101961, SURF_ID='glass'/ 
&OBST ID='窗洞:600 x 1200mm:577346', XB=155.0,160.0,120.0,120.0,35.0,40.0, RGB=0,128,192, TRANSPARENCY=0.101961, SURF_ID='glass'/ 
&OBST ID='窗洞:600 x 1200mm:577347', XB=155.0,160.0,110.0,115.0,35.0,35.0, RGB=0,128,192, TRANSPARENCY=0.101961, SURF_ID='glass'/ 
&OBST ID='窗洞:600 x 1200mm:577347', XB=155.0,160.0,110.0,115.0,40.0,40.0, RGB=0,128,192, TRANSPARENCY=0.101961, SURF_ID='glass'/ 
&OBST ID='窗洞:600 x 1200mm:577347', XB=155.0,160.0,110.0,110.0,35.0,40.0, RGB=0,128,192, TRANSPARENCY=0.101961, SURF_ID='glass'/ 
&OBST ID='窗洞:600 x 1200mm:577347', XB=155.0,160.0,115.0,115.0,35.0,40.0, RGB=0,128,192, TRANSPARENCY=0.101961, SURF_ID='glass'/ 
&OBST ID='常规模型 2:常规模型 2:625167', XB=105.0,130.0,175.0,180.0,95.0,125.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='常规模型 2:常规模型 2:625167', XB=105.0,130.0,175.0,180.0,130.0,160.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='常规模型 2:常规模型 2:625167', XB=105.0,130.0,180.0,185.0,140.0,160.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='常规模型 2:常规模型 2:625167', XB=105.0,135.0,170.0,175.0,40.0,160.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='常规模型 2:常规模型 2:625167', XB=130.0,135.0,175.0,180.0,55.0,160.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='常规模型 2:常规模型 2:625167', XB=130.0,135.0,180.0,185.0,120.0,160.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='常规模型 2:常规模型 2:625167', XB=105.0,130.0,175.0,175.0,35.0,40.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='常规模型 2:常规模型 2:625167', XB=105.0,130.0,180.0,180.0,125.0,130.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='常规模型 2:常规模型 2:625167', XB=105.0,105.0,175.0,180.0,55.0,95.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='常规模型 2:常规模型 2:625167', XB=105.0,105.0,180.0,185.0,120.0,140.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='常规模型 2:常规模型 2:625167', XB=105.0,105.0,175.0,180.0,125.0,130.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='常规模型 3:常规模型 2:625564', XB=165.0,170.0,175.0,180.0,55.0,160.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='常规模型 3:常规模型 2:625564', XB=165.0,170.0,180.0,185.0,120.0,160.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='常规模型 3:常规模型 2:625564', XB=165.0,195.0,170.0,175.0,40.0,160.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='常规模型 3:常规模型 2:625564', XB=170.0,190.0,175.0,180.0,95.0,125.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='常规模型 3:常规模型 2:625564', XB=170.0,190.0,175.0,180.0,130.0,160.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='常规模型 3:常规模型 2:625564', XB=170.0,190.0,180.0,185.0,140.0,160.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='常规模型 3:常规模型 2:625564', XB=190.0,195.0,175.0,180.0,55.0,160.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='常规模型 3:常规模型 2:625564', XB=190.0,195.0,180.0,185.0,120.0,160.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='常规模型 3:常规模型 2:625564', XB=170.0,190.0,175.0,175.0,35.0,40.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='常规模型 3:常规模型 2:625564', XB=170.0,190.0,180.0,180.0,125.0,130.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='常规模型 5:常规模型 2:627031', XB=105.0,130.0,5.0,10.0,65.0,125.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='常规模型 5:常规模型 2:627031', XB=105.0,130.0,0.0,5.0,125.0,160.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='常规模型 5:常规模型 2:627031', XB=105.0,130.0,5.0,10.0,130.0,160.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='常规模型 5:常规模型 2:627031', XB=105.0,135.0,10.0,15.0,40.0,160.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='常规模型 5:常规模型 2:627031', XB=130.0,135.0,5.0,10.0,40.0,160.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='常规模型 5:常规模型 2:627031', XB=130.0,135.0,0.0,5.0,90.0,160.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='常规模型 5:常规模型 2:627031', XB=105.0,130.0,10.0,10.0,35.0,40.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='常规模型 5:常规模型 2:627031', XB=105.0,105.0,5.0,10.0,40.0,65.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='常规模型 5:常规模型 2:627031', XB=105.0,105.0,0.0,5.0,90.0,125.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='常规模型 5:常规模型 2:627031', XB=105.0,105.0,5.0,10.0,125.0,130.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='常规模型 6:常规模型 2:627101', XB=165.0,170.0,5.0,10.0,40.0,160.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='常规模型 6:常规模型 2:627101', XB=165.0,170.0,0.0,5.0,90.0,160.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='常规模型 6:常规模型 2:627101', XB=165.0,195.0,10.0,15.0,40.0,160.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='常规模型 6:常规模型 2:627101', XB=170.0,190.0,5.0,10.0,65.0,125.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='常规模型 6:常规模型 2:627101', XB=170.0,190.0,0.0,5.0,125.0,160.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='常规模型 6:常规模型 2:627101', XB=170.0,190.0,5.0,10.0,130.0,160.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='常规模型 6:常规模型 2:627101', XB=190.0,195.0,5.0,10.0,40.0,160.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='常规模型 6:常规模型 2:627101', XB=190.0,195.0,0.0,5.0,90.0,160.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='常规模型 6:常规模型 2:627101', XB=170.0,190.0,10.0,10.0,35.0,40.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='楼板:常规 - 150mm 2:601120', XB=0.0,40.0,115.0,125.0,35.0,35.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='楼板:常规 - 150mm 2:601120:2', XB=55.0,85.0,115.0,125.0,35.0,35.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='楼板:常规 - 150mm 2:601120:3', XB=0.0,40.0,60.0,65.0,35.0,35.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='楼板:常规 - 150mm 2:601120:4', XB=55.0,85.0,60.0,65.0,35.0,35.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:200 3:598311', XB=0.0,85.0,115.0,115.0,35.0,65.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:200:599596', XB=40.0,40.0,115.0,125.0,35.0,40.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:200:599619', XB=55.0,55.0,115.0,125.0,35.0,40.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:200:599941', XB=40.0,55.0,125.0,125.0,35.0,40.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:200 3:600047', XB=0.0,85.0,65.0,65.0,35.0,65.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:200:600509', XB=40.0,40.0,60.0,65.0,35.0,40.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:200:600510', XB=55.0,55.0,60.0,65.0,35.0,40.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:200:600511', XB=40.0,55.0,60.0,60.0,35.0,40.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='楼板:常规 - 150mm 2:601221', XB=40.0,55.0,115.0,125.0,40.0,40.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='楼板:常规 - 150mm 2:601221:2', XB=40.0,55.0,60.0,65.0,40.0,40.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='LED屏幕:LED屏幕:578319', XB=95.0,100.0,165.0,170.0,45.0,45.0, RGB=130,132,163, SURF_ID='textile'/ 
&OBST ID='LED屏幕:LED屏幕:578319', XB=95.0,100.0,165.0,170.0,50.0,50.0, RGB=130,132,163, SURF_ID='textile'/ 
&OBST ID='LED屏幕:LED屏幕:578319', XB=95.0,100.0,165.0,165.0,45.0,50.0, RGB=130,132,163, SURF_ID='textile'/ 
&OBST ID='LED屏幕:LED屏幕:578319', XB=95.0,95.0,165.0,170.0,45.0,50.0, RGB=130,132,163, SURF_ID='textile'/ 
&OBST ID='LED屏幕:LED屏幕:578319', XB=100.0,100.0,165.0,170.0,45.0,50.0, RGB=130,132,163, SURF_ID='textile'/ 
&OBST ID='LED屏幕:LED屏幕:579163', XB=100.0,105.0,165.0,170.0,45.0,45.0, RGB=130,132,163, SURF_ID='textile'/ 
&OBST ID='LED屏幕:LED屏幕:579163', XB=100.0,105.0,165.0,170.0,50.0,50.0, RGB=130,132,163, SURF_ID='textile'/ 
&OBST ID='LED屏幕:LED屏幕:579163', XB=100.0,105.0,165.0,165.0,45.0,50.0, RGB=130,132,163, SURF_ID='textile'/ 
&OBST ID='LED屏幕:LED屏幕:579163', XB=100.0,100.0,165.0,170.0,45.0,50.0, RGB=130,132,163, SURF_ID='textile'/ 
&OBST ID='LED屏幕:LED屏幕:579163', XB=105.0,105.0,165.0,170.0,45.0,50.0, RGB=130,132,163, SURF_ID='textile'/ 
&OBST ID='门洞:1200 x 2400mm:578964', XB=155.0,160.0,125.0,125.0,45.0,50.0, RGB=247,48,0, SURF_ID='IfcDoor'/ 
&OBST ID='楼板:常规 - 150mm:578351', XB=150.0,160.0,55.0,65.0,45.0,45.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='楼板:常规 - 150mm:578351', XB=150.0,165.0,15.0,50.0,45.0,45.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='楼板:常规 - 150mm:578351', XB=150.0,165.0,65.0,75.0,45.0,45.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='楼板:常规 - 150mm:578351', XB=150.0,170.0,50.0,55.0,45.0,45.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='楼板:常规 - 150mm:578368', XB=195.0,215.0,50.0,55.0,45.0,45.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='楼板:常规 - 150mm:578368', XB=200.0,215.0,15.0,50.0,45.0,45.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='楼板:常规 - 150mm:578368', XB=200.0,215.0,65.0,75.0,45.0,45.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='楼板:常规 - 150mm:578368', XB=205.0,215.0,55.0,65.0,45.0,45.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='楼板:常规 - 150mm:578387', XB=180.0,195.0,50.0,55.0,45.0,45.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='楼板:常规 - 150mm:578395', XB=185.0,200.0,25.0,30.0,45.0,45.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='楼板:常规 - 150mm:578395', XB=195.0,200.0,30.0,35.0,45.0,45.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='楼板:常规 - 150mm:578395', XB=195.0,200.0,40.0,50.0,45.0,45.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='楼板:常规 - 150mm:578548', XB=85.0,100.0,35.0,45.0,45.0,45.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='楼板:常规 - 150mm:578548', XB=85.0,105.0,15.0,35.0,45.0,45.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='楼板:常规 - 150mm:578548', XB=85.0,105.0,50.0,60.0,45.0,45.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='楼板:常规 - 150mm:578548', XB=85.0,110.0,45.0,50.0,45.0,45.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='楼板:常规 - 150mm:578548', XB=85.0,110.0,60.0,70.0,45.0,45.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='楼板:常规 - 150mm:578548', XB=85.0,115.0,70.0,75.0,45.0,45.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='楼板:常规 - 150mm:578582', XB=125.0,150.0,70.0,75.0,45.0,45.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='楼板:常规 - 150mm:578582', XB=130.0,150.0,15.0,30.0,45.0,45.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='楼板:常规 - 150mm:578582', XB=130.0,150.0,60.0,70.0,45.0,45.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='楼板:常规 - 150mm:578582', XB=135.0,150.0,30.0,60.0,45.0,45.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='楼板:常规 - 150mm:578606', XB=125.0,135.0,30.0,35.0,45.0,45.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='楼板:常规 - 150mm:578606', XB=125.0,135.0,45.0,50.0,45.0,45.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='楼板:常规 - 150mm:578743', XB=85.0,100.0,150.0,160.0,45.0,45.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='楼板:常规 - 150mm:578743', XB=85.0,105.0,105.0,150.0,45.0,45.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='楼板:常规 - 150mm:578743', XB=85.0,105.0,160.0,170.0,45.0,45.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='楼板:常规 - 150mm:578816', XB=130.0,150.0,105.0,125.0,45.0,45.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='楼板:常规 - 150mm:578816', XB=130.0,150.0,130.0,150.0,45.0,45.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='楼板:常规 - 150mm:578816', XB=130.0,150.0,160.0,170.0,45.0,45.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='楼板:常规 - 150mm:578816', XB=135.0,150.0,125.0,130.0,45.0,45.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='楼板:常规 - 150mm:578816', XB=135.0,150.0,150.0,160.0,45.0,45.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='楼板:常规 - 150mm:578890', XB=85.0,215.0,75.0,105.0,45.0,45.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='楼板:常规 - 150mm:578901', XB=185.0,215.0,135.0,140.0,45.0,45.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='楼板:常规 - 150mm:578901', XB=185.0,215.0,165.0,170.0,45.0,45.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='楼板:常规 - 150mm:578901', XB=190.0,215.0,105.0,120.0,45.0,45.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='楼板:常规 - 150mm:578901', XB=190.0,215.0,130.0,135.0,45.0,45.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='楼板:常规 - 150mm:578901', XB=190.0,215.0,150.0,165.0,45.0,45.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='楼板:常规 - 150mm:578901', XB=195.0,215.0,120.0,130.0,45.0,45.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='楼板:常规 - 150mm:578901', XB=195.0,215.0,140.0,150.0,45.0,45.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='楼板:常规 - 150mm:578942', XB=150.0,165.0,120.0,130.0,45.0,45.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='楼板:常规 - 150mm:578942', XB=150.0,165.0,135.0,150.0,45.0,45.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='楼板:常规 - 150mm:578942', XB=150.0,170.0,130.0,135.0,45.0,45.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='楼板:常规 - 150mm:578942', XB=150.0,170.0,150.0,160.0,45.0,45.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='楼板:常规 - 150mm:578942', XB=150.0,175.0,105.0,120.0,45.0,45.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='楼板:常规 - 150mm:578942', XB=150.0,175.0,160.0,170.0,45.0,45.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='楼板:常规 - 150mm:578984', XB=185.0,190.0,115.0,120.0,45.0,45.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='楼板:常规 - 150mm:665970', XB=0.0,85.0,65.0,75.0,45.0,45.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='楼板:常规 - 150mm:665970:2', XB=0.0,85.0,105.0,115.0,45.0,45.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:200:578340', XB=85.0,215.0,170.0,170.0,45.0,60.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:200:578341', XB=215.0,215.0,15.0,170.0,45.0,60.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:200:578342', XB=85.0,215.0,15.0,15.0,45.0,60.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:200:578343', XB=85.0,85.0,15.0,75.0,45.0,60.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:200:578344', XB=205.0,215.0,75.0,75.0,45.0,60.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:200:578345', XB=205.0,205.0,20.0,45.0,45.0,60.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:200:578345', XB=205.0,205.0,50.0,55.0,45.0,60.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:200:578345', XB=205.0,205.0,60.0,65.0,45.0,60.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:200:578345', XB=205.0,205.0,70.0,75.0,45.0,60.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:200:578345', XB=205.0,205.0,45.0,50.0,50.0,60.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:200:578345', XB=205.0,205.0,55.0,60.0,50.0,60.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:200:578345', XB=205.0,205.0,65.0,70.0,50.0,60.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:200:578346', XB=200.0,205.0,20.0,20.0,50.0,60.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:200:578347', XB=200.0,200.0,15.0,20.0,45.0,60.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:200:578348', XB=190.0,200.0,75.0,75.0,45.0,60.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:200:578348', XB=200.0,205.0,75.0,75.0,50.0,60.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:200:578535', XB=150.0,155.0,75.0,75.0,45.0,60.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:400:578536', XB=155.0,155.0,20.0,45.0,45.0,60.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:400:578536', XB=155.0,155.0,50.0,55.0,45.0,60.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:400:578536', XB=155.0,155.0,60.0,65.0,45.0,60.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:400:578536', XB=155.0,155.0,70.0,75.0,45.0,60.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:400:578536', XB=155.0,155.0,45.0,50.0,50.0,60.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:400:578536', XB=155.0,155.0,55.0,60.0,50.0,60.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:400:578536', XB=155.0,155.0,65.0,70.0,50.0,60.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:400:578537', XB=155.0,165.0,20.0,20.0,45.0,60.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:200:578538', XB=165.0,165.0,15.0,20.0,45.0,60.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:400:578539', XB=155.0,160.0,75.0,75.0,45.0,60.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:400:578539', XB=160.0,165.0,75.0,75.0,50.0,60.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:400:578539', XB=165.0,175.0,75.0,75.0,45.0,60.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:200:578567', XB=95.0,100.0,15.0,15.0,45.0,60.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:200:578567', XB=100.0,105.0,15.0,15.0,50.0,60.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:200:578567', XB=105.0,110.0,15.0,15.0,45.0,60.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:200:578568', XB=95.0,95.0,15.0,55.0,45.0,60.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:200:578568', XB=95.0,95.0,60.0,75.0,45.0,60.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:200:578568', XB=95.0,95.0,55.0,60.0,50.0,60.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:200:578569', XB=85.0,100.0,75.0,75.0,45.0,60.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:200:578569', XB=100.0,105.0,75.0,75.0,50.0,60.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:200:578569', XB=105.0,115.0,75.0,75.0,45.0,60.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:200:578595', XB=125.0,140.0,15.0,15.0,45.0,60.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:200:578596', XB=140.0,140.0,15.0,55.0,45.0,60.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:200:578596', XB=140.0,140.0,60.0,75.0,45.0,60.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:200:578596', XB=140.0,140.0,55.0,60.0,50.0,60.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:200:578597', XB=125.0,130.0,75.0,75.0,45.0,60.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:200:578597', XB=130.0,135.0,75.0,75.0,50.0,60.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:200:578597', XB=135.0,150.0,75.0,75.0,45.0,60.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:200:578762', XB=85.0,105.0,105.0,105.0,45.0,60.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:200:578763', XB=105.0,105.0,105.0,110.0,45.0,60.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:200:578764', XB=90.0,105.0,110.0,110.0,45.0,60.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:200:578765', XB=90.0,90.0,110.0,115.0,45.0,60.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:200:578765', XB=90.0,90.0,120.0,125.0,45.0,60.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:200:578765', XB=90.0,90.0,130.0,135.0,45.0,60.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:200:578765', XB=90.0,90.0,140.0,160.0,45.0,60.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:200:578765', XB=90.0,90.0,165.0,170.0,45.0,60.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:200:578765', XB=90.0,90.0,115.0,120.0,50.0,60.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:200:578765', XB=90.0,90.0,125.0,130.0,50.0,60.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:200:578765', XB=90.0,90.0,135.0,140.0,50.0,60.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:200:578765', XB=90.0,90.0,160.0,165.0,50.0,60.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:200:578832', XB=130.0,150.0,105.0,105.0,45.0,60.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:200:578833', XB=130.0,130.0,105.0,110.0,45.0,60.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:200:578834', XB=130.0,145.0,110.0,110.0,45.0,60.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:200:578835', XB=145.0,145.0,110.0,115.0,45.0,60.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:200:578835', XB=145.0,145.0,120.0,125.0,45.0,60.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:200:578835', XB=145.0,145.0,130.0,135.0,45.0,60.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:200:578835', XB=145.0,145.0,140.0,160.0,45.0,60.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:200:578835', XB=145.0,145.0,165.0,170.0,45.0,60.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:200:578835', XB=145.0,145.0,115.0,120.0,50.0,60.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:200:578835', XB=145.0,145.0,125.0,130.0,50.0,60.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:200:578835', XB=145.0,145.0,135.0,140.0,50.0,60.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:200:578835', XB=145.0,145.0,160.0,165.0,50.0,60.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:200:578921', XB=190.0,195.0,165.0,165.0,45.0,60.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:200:578921', XB=195.0,200.0,165.0,165.0,50.0,60.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:200:578921', XB=200.0,205.0,165.0,165.0,45.0,60.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:200:578922', XB=205.0,205.0,115.0,130.0,45.0,60.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:200:578922', XB=205.0,205.0,135.0,140.0,45.0,60.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:200:578922', XB=205.0,205.0,145.0,150.0,45.0,60.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:200:578922', XB=205.0,205.0,155.0,165.0,45.0,60.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:200:578922', XB=205.0,205.0,110.0,115.0,50.0,60.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:200:578922', XB=205.0,205.0,130.0,135.0,50.0,60.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:200:578922', XB=205.0,205.0,140.0,145.0,50.0,60.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:200:578922', XB=205.0,205.0,150.0,155.0,50.0,60.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:200:578923', XB=190.0,195.0,110.0,110.0,45.0,60.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:200:578923', XB=195.0,200.0,110.0,110.0,50.0,60.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:200:578923', XB=200.0,205.0,110.0,110.0,45.0,60.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:200:578924', XB=190.0,190.0,105.0,110.0,45.0,60.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:200:578959', XB=155.0,175.0,165.0,165.0,45.0,60.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:200:578960', XB=155.0,160.0,115.0,130.0,45.0,60.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:200:578960', XB=155.0,160.0,135.0,140.0,45.0,60.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:200:578960', XB=155.0,160.0,145.0,150.0,45.0,60.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:200:578960', XB=155.0,160.0,155.0,165.0,45.0,60.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:200:578960', XB=155.0,160.0,110.0,115.0,50.0,60.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:200:578960', XB=155.0,160.0,130.0,135.0,50.0,60.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:200:578960', XB=155.0,160.0,140.0,145.0,50.0,60.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:200:578960', XB=155.0,160.0,150.0,155.0,50.0,60.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:200:578960', XB=155.0,160.0,110.0,115.0,45.0,45.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:200:578960', XB=155.0,160.0,130.0,135.0,45.0,45.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:200:578960', XB=155.0,160.0,140.0,145.0,45.0,45.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:200:578960', XB=155.0,160.0,150.0,155.0,45.0,45.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:200:578960', XB=155.0,160.0,110.0,110.0,45.0,50.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:200:578961', XB=160.0,175.0,110.0,110.0,45.0,60.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:200:578962', XB=175.0,175.0,105.0,110.0,45.0,60.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:200:662026', XB=85.0,85.0,105.0,170.0,45.0,60.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:200:665764', XB=0.0,5.0,105.0,105.0,45.0,60.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:200:665764', XB=5.0,10.0,105.0,105.0,50.0,60.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:200:665764', XB=10.0,20.0,105.0,105.0,45.0,60.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:200:665764', XB=20.0,25.0,105.0,105.0,50.0,60.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:200:665764', XB=25.0,40.0,105.0,105.0,45.0,60.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:200:665764', XB=40.0,45.0,105.0,105.0,50.0,60.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:200:665764', XB=45.0,50.0,105.0,105.0,45.0,60.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:200:665764', XB=50.0,55.0,105.0,105.0,50.0,60.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:200:665764', XB=55.0,70.0,105.0,105.0,45.0,60.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:200:665764', XB=70.0,75.0,105.0,105.0,50.0,60.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:200:665764', XB=75.0,80.0,105.0,105.0,45.0,60.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:200:665764', XB=80.0,85.0,105.0,105.0,50.0,60.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:200:665772', XB=30.0,30.0,105.0,110.0,45.0,65.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:200:665772', XB=30.0,30.0,110.0,115.0,50.0,65.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:200:665773', XB=60.0,60.0,105.0,110.0,45.0,65.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:200:665773', XB=60.0,60.0,110.0,115.0,50.0,65.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:200:665834', XB=0.0,5.0,75.0,75.0,45.0,60.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:200:665834', XB=5.0,10.0,75.0,75.0,50.0,60.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:200:665834', XB=10.0,20.0,75.0,75.0,45.0,60.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:200:665834', XB=20.0,25.0,75.0,75.0,50.0,60.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:200:665834', XB=25.0,40.0,75.0,75.0,45.0,60.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:200:665834', XB=40.0,45.0,75.0,75.0,50.0,60.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:200:665834', XB=45.0,50.0,75.0,75.0,45.0,60.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:200:665834', XB=50.0,55.0,75.0,75.0,50.0,60.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:200:665834', XB=55.0,70.0,75.0,75.0,45.0,60.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:200:665834', XB=70.0,75.0,75.0,75.0,50.0,60.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:200:665834', XB=75.0,80.0,75.0,75.0,45.0,60.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:200:665834', XB=80.0,85.0,75.0,75.0,50.0,60.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:200:665835', XB=30.0,30.0,65.0,70.0,45.0,65.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:200:665835', XB=30.0,30.0,70.0,75.0,50.0,65.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:200:665836', XB=60.0,60.0,65.0,70.0,45.0,65.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:200:665836', XB=60.0,60.0,70.0,75.0,50.0,65.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='窗洞:600 x 1200mm:578533', XB=200.0,205.0,75.0,75.0,45.0,50.0, RGB=0,128,192, TRANSPARENCY=0.101961, SURF_ID='glass'/ 
&OBST ID='窗洞:600 x 1200mm:578965', XB=155.0,160.0,130.0,135.0,45.0,45.0, RGB=0,128,192, TRANSPARENCY=0.101961, SURF_ID='glass'/ 
&OBST ID='窗洞:600 x 1200mm:578965', XB=155.0,160.0,130.0,135.0,50.0,50.0, RGB=0,128,192, TRANSPARENCY=0.101961, SURF_ID='glass'/ 
&OBST ID='窗洞:600 x 1200mm:578965', XB=155.0,160.0,130.0,130.0,45.0,50.0, RGB=0,128,192, TRANSPARENCY=0.101961, SURF_ID='glass'/ 
&OBST ID='窗洞:600 x 1200mm:578965', XB=155.0,160.0,135.0,135.0,45.0,50.0, RGB=0,128,192, TRANSPARENCY=0.101961, SURF_ID='glass'/ 
&OBST ID='窗洞:600 x 1200mm:578966', XB=155.0,160.0,140.0,145.0,45.0,45.0, RGB=0,128,192, TRANSPARENCY=0.101961, SURF_ID='glass'/ 
&OBST ID='窗洞:600 x 1200mm:578966', XB=155.0,160.0,140.0,145.0,50.0,50.0, RGB=0,128,192, TRANSPARENCY=0.101961, SURF_ID='glass'/ 
&OBST ID='窗洞:600 x 1200mm:578966', XB=155.0,160.0,140.0,140.0,45.0,50.0, RGB=0,128,192, TRANSPARENCY=0.101961, SURF_ID='glass'/ 
&OBST ID='窗洞:600 x 1200mm:578966', XB=155.0,160.0,145.0,145.0,45.0,50.0, RGB=0,128,192, TRANSPARENCY=0.101961, SURF_ID='glass'/ 
&OBST ID='窗洞:600 x 1200mm:578967', XB=155.0,160.0,150.0,155.0,45.0,45.0, RGB=0,128,192, TRANSPARENCY=0.101961, SURF_ID='glass'/ 
&OBST ID='窗洞:600 x 1200mm:578967', XB=155.0,160.0,150.0,155.0,50.0,50.0, RGB=0,128,192, TRANSPARENCY=0.101961, SURF_ID='glass'/ 
&OBST ID='窗洞:600 x 1200mm:578967', XB=155.0,160.0,150.0,150.0,45.0,50.0, RGB=0,128,192, TRANSPARENCY=0.101961, SURF_ID='glass'/ 
&OBST ID='窗洞:600 x 1200mm:578967', XB=155.0,160.0,155.0,155.0,45.0,50.0, RGB=0,128,192, TRANSPARENCY=0.101961, SURF_ID='glass'/ 
&OBST ID='窗洞:600 x 1200mm:578968', XB=155.0,160.0,160.0,160.0,45.0,50.0, RGB=0,128,192, TRANSPARENCY=0.101961, SURF_ID='glass'/ 
&OBST ID='窗洞:600 x 1200mm:578971', XB=155.0,160.0,120.0,120.0,45.0,50.0, RGB=0,128,192, TRANSPARENCY=0.101961, SURF_ID='glass'/ 
&OBST ID='窗洞:600 x 1200mm:578972', XB=155.0,160.0,110.0,115.0,45.0,45.0, RGB=0,128,192, TRANSPARENCY=0.101961, SURF_ID='glass'/ 
&OBST ID='窗洞:600 x 1200mm:578972', XB=155.0,160.0,110.0,115.0,50.0,50.0, RGB=0,128,192, TRANSPARENCY=0.101961, SURF_ID='glass'/ 
&OBST ID='窗洞:600 x 1200mm:578972', XB=155.0,160.0,110.0,110.0,45.0,50.0, RGB=0,128,192, TRANSPARENCY=0.101961, SURF_ID='glass'/ 
&OBST ID='窗洞:600 x 1200mm:578972', XB=155.0,160.0,115.0,115.0,45.0,50.0, RGB=0,128,192, TRANSPARENCY=0.101961, SURF_ID='glass'/ 
&OBST ID='LED屏幕:LED屏幕:579944', XB=95.0,100.0,165.0,170.0,60.0,60.0, RGB=130,132,163, SURF_ID='textile'/ 
&OBST ID='LED屏幕:LED屏幕:579944', XB=95.0,100.0,165.0,170.0,65.0,65.0, RGB=130,132,163, SURF_ID='textile'/ 
&OBST ID='LED屏幕:LED屏幕:579944', XB=95.0,100.0,165.0,165.0,60.0,65.0, RGB=130,132,163, SURF_ID='textile'/ 
&OBST ID='LED屏幕:LED屏幕:579944', XB=95.0,95.0,165.0,170.0,60.0,65.0, RGB=130,132,163, SURF_ID='textile'/ 
&OBST ID='LED屏幕:LED屏幕:579944', XB=100.0,100.0,165.0,170.0,60.0,65.0, RGB=130,132,163, SURF_ID='textile'/ 
&OBST ID='LED屏幕:LED屏幕:580788', XB=100.0,105.0,165.0,170.0,60.0,60.0, RGB=130,132,163, SURF_ID='textile'/ 
&OBST ID='LED屏幕:LED屏幕:580788', XB=100.0,105.0,165.0,170.0,65.0,65.0, RGB=130,132,163, SURF_ID='textile'/ 
&OBST ID='LED屏幕:LED屏幕:580788', XB=100.0,105.0,165.0,165.0,60.0,65.0, RGB=130,132,163, SURF_ID='textile'/ 
&OBST ID='LED屏幕:LED屏幕:580788', XB=100.0,100.0,165.0,170.0,60.0,65.0, RGB=130,132,163, SURF_ID='textile'/ 
&OBST ID='LED屏幕:LED屏幕:580788', XB=105.0,105.0,165.0,170.0,60.0,65.0, RGB=130,132,163, SURF_ID='textile'/ 
&OBST ID='门洞:1200 x 2400mm:580589', XB=155.0,160.0,125.0,125.0,60.0,65.0, RGB=247,48,0, SURF_ID='IfcDoor'/ 
&OBST ID='基本墙:200:579969', XB=205.0,215.0,75.0,75.0,60.0,70.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:200:579970', XB=205.0,205.0,20.0,75.0,60.0,70.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:200:579971', XB=200.0,205.0,20.0,20.0,60.0,70.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:200:579972', XB=200.0,200.0,15.0,20.0,60.0,70.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:200:579973', XB=190.0,205.0,75.0,75.0,60.0,70.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:200:580160', XB=150.0,155.0,75.0,75.0,60.0,70.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:400:580161', XB=155.0,155.0,20.0,75.0,60.0,70.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:400:580162', XB=155.0,165.0,20.0,20.0,60.0,70.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:200:580163', XB=165.0,165.0,15.0,20.0,60.0,70.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:400:580164', XB=155.0,175.0,75.0,75.0,60.0,70.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:200:580192', XB=95.0,110.0,15.0,15.0,60.0,70.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:200:580193', XB=95.0,95.0,15.0,75.0,60.0,70.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:200:580194', XB=85.0,115.0,75.0,75.0,60.0,70.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:200:580220', XB=125.0,140.0,15.0,15.0,60.0,70.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:200:580221', XB=140.0,140.0,15.0,75.0,60.0,70.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:200:580222', XB=125.0,150.0,75.0,75.0,60.0,70.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:200:580387', XB=85.0,105.0,105.0,105.0,60.0,70.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:200:580388', XB=105.0,105.0,105.0,110.0,60.0,70.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:200:580389', XB=90.0,105.0,110.0,110.0,60.0,70.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:200:580390', XB=90.0,90.0,110.0,125.0,60.0,70.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:200:580390', XB=90.0,90.0,130.0,170.0,60.0,70.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:200:580390', XB=90.0,90.0,125.0,130.0,65.0,70.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:200:580457', XB=130.0,150.0,105.0,105.0,60.0,70.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:200:580458', XB=130.0,130.0,105.0,110.0,60.0,70.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:200:580459', XB=130.0,145.0,110.0,110.0,60.0,70.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:200:580460', XB=145.0,145.0,110.0,125.0,60.0,70.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:200:580460', XB=145.0,145.0,130.0,170.0,60.0,70.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:200:580460', XB=145.0,145.0,125.0,130.0,65.0,70.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:200:580546', XB=190.0,205.0,165.0,165.0,60.0,70.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:200:580547', XB=205.0,205.0,110.0,165.0,60.0,70.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:200:580548', XB=190.0,205.0,110.0,110.0,60.0,70.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:200:580549', XB=190.0,190.0,105.0,110.0,60.0,70.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:200:580584', XB=155.0,175.0,165.0,165.0,60.0,70.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:200:580585', XB=155.0,160.0,110.0,165.0,60.0,70.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:200:580586', XB=160.0,175.0,110.0,110.0,60.0,70.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:200:580587', XB=175.0,175.0,105.0,110.0,60.0,70.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='窗洞:600 x 1200mm:580590', XB=155.0,160.0,130.0,135.0,60.0,60.0, RGB=0,128,192, TRANSPARENCY=0.101961, SURF_ID='glass'/ 
&OBST ID='窗洞:600 x 1200mm:580591', XB=155.0,160.0,140.0,145.0,60.0,60.0, RGB=0,128,192, TRANSPARENCY=0.101961, SURF_ID='glass'/ 
&OBST ID='窗洞:600 x 1200mm:580592', XB=155.0,160.0,150.0,155.0,60.0,60.0, RGB=0,128,192, TRANSPARENCY=0.101961, SURF_ID='glass'/ 
&OBST ID='窗洞:600 x 1200mm:580597', XB=155.0,160.0,110.0,115.0,60.0,60.0, RGB=0,128,192, TRANSPARENCY=0.101961, SURF_ID='glass'/ 
&OBST ID='楼板:常规 - 150mm 2:601294', XB=0.0,85.0,65.0,115.0,65.0,65.0, COLOR='INVISIBLE', SURF_ID='Default Wall'/ 
&OBST ID='LED屏幕:LED屏幕:581569', XB=95.0,100.0,165.0,170.0,70.0,70.0, RGB=130,132,163, SURF_ID='textile'/ 
&OBST ID='LED屏幕:LED屏幕:581569', XB=95.0,100.0,165.0,170.0,75.0,75.0, RGB=130,132,163, SURF_ID='textile'/ 
&OBST ID='LED屏幕:LED屏幕:581569', XB=95.0,100.0,165.0,165.0,70.0,75.0, RGB=130,132,163, SURF_ID='textile'/ 
&OBST ID='LED屏幕:LED屏幕:581569', XB=95.0,95.0,165.0,170.0,70.0,75.0, RGB=130,132,163, SURF_ID='textile'/ 
&OBST ID='LED屏幕:LED屏幕:581569', XB=100.0,100.0,165.0,170.0,70.0,75.0, RGB=130,132,163, SURF_ID='textile'/ 
&OBST ID='LED屏幕:LED屏幕:582413', XB=100.0,105.0,165.0,170.0,70.0,70.0, RGB=130,132,163, SURF_ID='textile'/ 
&OBST ID='LED屏幕:LED屏幕:582413', XB=100.0,105.0,165.0,170.0,75.0,75.0, RGB=130,132,163, SURF_ID='textile'/ 
&OBST ID='LED屏幕:LED屏幕:582413', XB=100.0,105.0,165.0,165.0,70.0,75.0, RGB=130,132,163, SURF_ID='textile'/ 
&OBST ID='LED屏幕:LED屏幕:582413', XB=100.0,100.0,165.0,170.0,70.0,75.0, RGB=130,132,163, SURF_ID='textile'/ 
&OBST ID='LED屏幕:LED屏幕:582413', XB=105.0,105.0,165.0,170.0,70.0,75.0, RGB=130,132,163, SURF_ID='textile'/ 
&OBST ID='门洞:1200 x 2400mm:582214', XB=155.0,160.0,125.0,125.0,70.0,75.0, RGB=247,48,0, SURF_ID='IfcDoor'/ 
&OBST ID='楼板:常规 - 150mm:581601', XB=150.0,160.0,55.0,65.0,70.0,70.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='楼板:常规 - 150mm:581601', XB=150.0,165.0,15.0,50.0,70.0,70.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='楼板:常规 - 150mm:581601', XB=150.0,165.0,65.0,75.0,70.0,70.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='楼板:常规 - 150mm:581601', XB=150.0,170.0,50.0,55.0,70.0,70.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='楼板:常规 - 150mm:581618', XB=195.0,215.0,50.0,55.0,70.0,70.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='楼板:常规 - 150mm:581618', XB=200.0,215.0,15.0,50.0,70.0,70.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='楼板:常规 - 150mm:581618', XB=200.0,215.0,65.0,75.0,70.0,70.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='楼板:常规 - 150mm:581618', XB=205.0,215.0,55.0,65.0,70.0,70.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='楼板:常规 - 150mm:581637', XB=180.0,195.0,50.0,55.0,70.0,70.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='楼板:常规 - 150mm:581645', XB=185.0,200.0,25.0,30.0,70.0,70.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='楼板:常规 - 150mm:581645', XB=195.0,200.0,30.0,35.0,70.0,70.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='楼板:常规 - 150mm:581645', XB=195.0,200.0,40.0,50.0,70.0,70.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='楼板:常规 - 150mm:581798', XB=85.0,100.0,35.0,45.0,70.0,70.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='楼板:常规 - 150mm:581798', XB=85.0,105.0,15.0,35.0,70.0,70.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='楼板:常规 - 150mm:581798', XB=85.0,105.0,50.0,60.0,70.0,70.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='楼板:常规 - 150mm:581798', XB=85.0,110.0,45.0,50.0,70.0,70.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='楼板:常规 - 150mm:581798', XB=85.0,110.0,60.0,70.0,70.0,70.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='楼板:常规 - 150mm:581798', XB=85.0,115.0,70.0,75.0,70.0,70.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='楼板:常规 - 150mm:581832', XB=125.0,150.0,70.0,75.0,70.0,70.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='楼板:常规 - 150mm:581832', XB=130.0,150.0,15.0,30.0,70.0,70.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='楼板:常规 - 150mm:581832', XB=130.0,150.0,60.0,70.0,70.0,70.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='楼板:常规 - 150mm:581832', XB=135.0,150.0,30.0,60.0,70.0,70.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='楼板:常规 - 150mm:581856', XB=125.0,135.0,30.0,35.0,70.0,70.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='楼板:常规 - 150mm:581856', XB=125.0,135.0,45.0,50.0,70.0,70.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='楼板:常规 - 150mm:581993', XB=85.0,100.0,150.0,160.0,70.0,70.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='楼板:常规 - 150mm:581993', XB=85.0,105.0,105.0,150.0,70.0,70.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='楼板:常规 - 150mm:581993', XB=85.0,105.0,160.0,170.0,70.0,70.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='楼板:常规 - 150mm:582066', XB=130.0,150.0,105.0,125.0,70.0,70.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='楼板:常规 - 150mm:582066', XB=130.0,150.0,130.0,150.0,70.0,70.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='楼板:常规 - 150mm:582066', XB=130.0,150.0,160.0,170.0,70.0,70.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='楼板:常规 - 150mm:582066', XB=135.0,150.0,125.0,130.0,70.0,70.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='楼板:常规 - 150mm:582066', XB=135.0,150.0,150.0,160.0,70.0,70.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='楼板:常规 - 150mm:582140', XB=85.0,215.0,75.0,105.0,70.0,70.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='楼板:常规 - 150mm:582151', XB=185.0,215.0,135.0,140.0,70.0,70.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='楼板:常规 - 150mm:582151', XB=185.0,215.0,165.0,170.0,70.0,70.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='楼板:常规 - 150mm:582151', XB=190.0,215.0,105.0,120.0,70.0,70.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='楼板:常规 - 150mm:582151', XB=190.0,215.0,130.0,135.0,70.0,70.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='楼板:常规 - 150mm:582151', XB=190.0,215.0,150.0,165.0,70.0,70.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='楼板:常规 - 150mm:582151', XB=195.0,215.0,120.0,130.0,70.0,70.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='楼板:常规 - 150mm:582151', XB=195.0,215.0,140.0,150.0,70.0,70.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='楼板:常规 - 150mm:582192', XB=150.0,165.0,120.0,130.0,70.0,70.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='楼板:常规 - 150mm:582192', XB=150.0,165.0,135.0,150.0,70.0,70.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='楼板:常规 - 150mm:582192', XB=150.0,170.0,130.0,135.0,70.0,70.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='楼板:常规 - 150mm:582192', XB=150.0,170.0,150.0,160.0,70.0,70.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='楼板:常规 - 150mm:582192', XB=150.0,175.0,105.0,120.0,70.0,70.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='楼板:常规 - 150mm:582192', XB=150.0,175.0,160.0,170.0,70.0,70.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='楼板:常规 - 150mm:582234', XB=185.0,190.0,115.0,120.0,70.0,70.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='楼板:常规 - 150mm 2:653067', XB=215.0,220.0,65.0,115.0,70.0,70.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:200:581590', XB=85.0,215.0,170.0,170.0,70.0,80.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:200:581591', XB=215.0,215.0,15.0,170.0,70.0,80.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:200:581592', XB=85.0,215.0,15.0,15.0,70.0,80.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:200:581593', XB=85.0,85.0,15.0,170.0,70.0,80.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:200:581594', XB=205.0,215.0,75.0,75.0,70.0,80.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:200:581595', XB=205.0,205.0,20.0,45.0,70.0,80.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:200:581595', XB=205.0,205.0,50.0,55.0,70.0,80.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:200:581595', XB=205.0,205.0,60.0,65.0,70.0,80.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:200:581595', XB=205.0,205.0,70.0,75.0,70.0,80.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:200:581595', XB=205.0,205.0,45.0,50.0,75.0,80.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:200:581595', XB=205.0,205.0,55.0,60.0,75.0,80.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:200:581595', XB=205.0,205.0,65.0,70.0,75.0,80.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:200:581596', XB=200.0,205.0,20.0,20.0,75.0,80.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:200:581597', XB=200.0,200.0,15.0,20.0,70.0,80.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:200:581598', XB=190.0,200.0,75.0,75.0,70.0,80.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:200:581598', XB=200.0,205.0,75.0,75.0,75.0,80.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:200:581785', XB=150.0,155.0,75.0,75.0,70.0,80.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:400:581786', XB=155.0,155.0,20.0,45.0,70.0,80.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:400:581786', XB=155.0,155.0,50.0,55.0,70.0,80.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:400:581786', XB=155.0,155.0,60.0,65.0,70.0,80.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:400:581786', XB=155.0,155.0,70.0,75.0,70.0,80.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:400:581786', XB=155.0,155.0,45.0,50.0,75.0,80.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:400:581786', XB=155.0,155.0,55.0,60.0,75.0,80.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:400:581786', XB=155.0,155.0,65.0,70.0,75.0,80.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:400:581787', XB=155.0,165.0,20.0,20.0,70.0,80.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:200:581788', XB=165.0,165.0,15.0,20.0,70.0,80.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:400:581789', XB=155.0,160.0,75.0,75.0,70.0,80.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:400:581789', XB=160.0,165.0,75.0,75.0,75.0,80.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:400:581789', XB=165.0,175.0,75.0,75.0,70.0,80.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:200:581817', XB=95.0,100.0,15.0,15.0,70.0,80.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:200:581817', XB=100.0,105.0,15.0,15.0,75.0,80.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:200:581817', XB=105.0,110.0,15.0,15.0,70.0,80.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:200:581818', XB=95.0,95.0,15.0,55.0,70.0,80.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:200:581818', XB=95.0,95.0,60.0,75.0,70.0,80.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:200:581818', XB=95.0,95.0,55.0,60.0,75.0,80.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:200:581819', XB=85.0,100.0,75.0,75.0,70.0,80.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:200:581819', XB=100.0,105.0,75.0,75.0,75.0,80.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:200:581819', XB=105.0,115.0,75.0,75.0,70.0,80.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:200:581845', XB=125.0,140.0,15.0,15.0,70.0,80.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:200:581846', XB=140.0,140.0,15.0,55.0,70.0,80.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:200:581846', XB=140.0,140.0,60.0,75.0,70.0,80.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:200:581846', XB=140.0,140.0,55.0,60.0,75.0,80.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:200:581847', XB=125.0,130.0,75.0,75.0,70.0,80.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:200:581847', XB=130.0,135.0,75.0,75.0,75.0,80.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:200:581847', XB=135.0,150.0,75.0,75.0,70.0,80.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:200:582012', XB=85.0,105.0,105.0,105.0,70.0,80.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:200:582013', XB=105.0,105.0,105.0,110.0,70.0,80.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:200:582014', XB=90.0,105.0,110.0,110.0,70.0,80.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:200:582015', XB=90.0,90.0,110.0,115.0,70.0,80.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:200:582015', XB=90.0,90.0,120.0,125.0,70.0,80.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:200:582015', XB=90.0,90.0,130.0,135.0,70.0,80.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:200:582015', XB=90.0,90.0,140.0,160.0,70.0,80.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:200:582015', XB=90.0,90.0,165.0,170.0,70.0,80.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:200:582015', XB=90.0,90.0,115.0,120.0,75.0,80.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:200:582015', XB=90.0,90.0,125.0,130.0,75.0,80.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:200:582015', XB=90.0,90.0,135.0,140.0,75.0,80.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:200:582015', XB=90.0,90.0,160.0,165.0,75.0,80.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:200:582082', XB=130.0,150.0,105.0,105.0,70.0,80.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:200:582083', XB=130.0,130.0,105.0,110.0,70.0,80.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:200:582084', XB=130.0,145.0,110.0,110.0,70.0,80.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:200:582085', XB=145.0,145.0,110.0,115.0,70.0,80.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:200:582085', XB=145.0,145.0,120.0,125.0,70.0,80.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:200:582085', XB=145.0,145.0,130.0,135.0,70.0,80.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:200:582085', XB=145.0,145.0,140.0,160.0,70.0,80.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:200:582085', XB=145.0,145.0,165.0,170.0,70.0,80.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:200:582085', XB=145.0,145.0,115.0,120.0,75.0,80.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:200:582085', XB=145.0,145.0,125.0,130.0,75.0,80.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:200:582085', XB=145.0,145.0,135.0,140.0,75.0,80.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:200:582085', XB=145.0,145.0,160.0,165.0,75.0,80.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:200:582171', XB=190.0,195.0,165.0,165.0,70.0,80.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:200:582171', XB=195.0,200.0,165.0,165.0,75.0,80.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:200:582171', XB=200.0,205.0,165.0,165.0,70.0,80.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:200:582172', XB=205.0,205.0,115.0,130.0,70.0,80.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:200:582172', XB=205.0,205.0,135.0,140.0,70.0,80.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:200:582172', XB=205.0,205.0,145.0,150.0,70.0,80.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:200:582172', XB=205.0,205.0,155.0,165.0,70.0,80.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:200:582172', XB=205.0,205.0,110.0,115.0,75.0,80.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:200:582172', XB=205.0,205.0,130.0,135.0,75.0,80.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:200:582172', XB=205.0,205.0,140.0,145.0,75.0,80.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:200:582172', XB=205.0,205.0,150.0,155.0,75.0,80.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:200:582173', XB=190.0,195.0,110.0,110.0,70.0,80.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:200:582173', XB=195.0,200.0,110.0,110.0,75.0,80.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:200:582173', XB=200.0,205.0,110.0,110.0,70.0,80.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:200:582174', XB=190.0,190.0,105.0,110.0,70.0,80.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:200:582209', XB=155.0,175.0,165.0,165.0,70.0,80.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:200:582210', XB=155.0,160.0,115.0,130.0,70.0,80.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:200:582210', XB=155.0,160.0,135.0,140.0,70.0,80.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:200:582210', XB=155.0,160.0,145.0,150.0,70.0,80.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:200:582210', XB=155.0,160.0,155.0,165.0,70.0,80.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:200:582210', XB=155.0,160.0,110.0,115.0,75.0,80.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:200:582210', XB=155.0,160.0,130.0,135.0,75.0,80.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:200:582210', XB=155.0,160.0,140.0,145.0,75.0,80.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:200:582210', XB=155.0,160.0,150.0,155.0,75.0,80.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:200:582210', XB=155.0,160.0,110.0,115.0,70.0,70.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:200:582210', XB=155.0,160.0,130.0,135.0,70.0,70.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:200:582210', XB=155.0,160.0,140.0,145.0,70.0,70.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:200:582210', XB=155.0,160.0,150.0,155.0,70.0,70.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:200:582210', XB=155.0,160.0,110.0,110.0,70.0,75.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:200:582211', XB=160.0,175.0,110.0,110.0,70.0,80.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:200:582212', XB=175.0,175.0,105.0,110.0,70.0,80.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='窗洞:600 x 1200mm:581783', XB=200.0,205.0,75.0,75.0,70.0,75.0, RGB=0,128,192, TRANSPARENCY=0.101961, SURF_ID='glass'/ 
&OBST ID='窗洞:600 x 1200mm:582215', XB=155.0,160.0,130.0,135.0,70.0,70.0, RGB=0,128,192, TRANSPARENCY=0.101961, SURF_ID='glass'/ 
&OBST ID='窗洞:600 x 1200mm:582215', XB=155.0,160.0,130.0,135.0,75.0,75.0, RGB=0,128,192, TRANSPARENCY=0.101961, SURF_ID='glass'/ 
&OBST ID='窗洞:600 x 1200mm:582215', XB=155.0,160.0,130.0,130.0,70.0,75.0, RGB=0,128,192, TRANSPARENCY=0.101961, SURF_ID='glass'/ 
&OBST ID='窗洞:600 x 1200mm:582215', XB=155.0,160.0,135.0,135.0,70.0,75.0, RGB=0,128,192, TRANSPARENCY=0.101961, SURF_ID='glass'/ 
&OBST ID='窗洞:600 x 1200mm:582216', XB=155.0,160.0,140.0,145.0,70.0,70.0, RGB=0,128,192, TRANSPARENCY=0.101961, SURF_ID='glass'/ 
&OBST ID='窗洞:600 x 1200mm:582216', XB=155.0,160.0,140.0,145.0,75.0,75.0, RGB=0,128,192, TRANSPARENCY=0.101961, SURF_ID='glass'/ 
&OBST ID='窗洞:600 x 1200mm:582216', XB=155.0,160.0,140.0,140.0,70.0,75.0, RGB=0,128,192, TRANSPARENCY=0.101961, SURF_ID='glass'/ 
&OBST ID='窗洞:600 x 1200mm:582216', XB=155.0,160.0,145.0,145.0,70.0,75.0, RGB=0,128,192, TRANSPARENCY=0.101961, SURF_ID='glass'/ 
&OBST ID='窗洞:600 x 1200mm:582217', XB=155.0,160.0,150.0,155.0,70.0,70.0, RGB=0,128,192, TRANSPARENCY=0.101961, SURF_ID='glass'/ 
&OBST ID='窗洞:600 x 1200mm:582217', XB=155.0,160.0,150.0,155.0,75.0,75.0, RGB=0,128,192, TRANSPARENCY=0.101961, SURF_ID='glass'/ 
&OBST ID='窗洞:600 x 1200mm:582217', XB=155.0,160.0,150.0,150.0,70.0,75.0, RGB=0,128,192, TRANSPARENCY=0.101961, SURF_ID='glass'/ 
&OBST ID='窗洞:600 x 1200mm:582217', XB=155.0,160.0,155.0,155.0,70.0,75.0, RGB=0,128,192, TRANSPARENCY=0.101961, SURF_ID='glass'/ 
&OBST ID='窗洞:600 x 1200mm:582218', XB=155.0,160.0,160.0,160.0,70.0,75.0, RGB=0,128,192, TRANSPARENCY=0.101961, SURF_ID='glass'/ 
&OBST ID='窗洞:600 x 1200mm:582221', XB=155.0,160.0,120.0,120.0,70.0,75.0, RGB=0,128,192, TRANSPARENCY=0.101961, SURF_ID='glass'/ 
&OBST ID='窗洞:600 x 1200mm:582222', XB=155.0,160.0,110.0,115.0,70.0,70.0, RGB=0,128,192, TRANSPARENCY=0.101961, SURF_ID='glass'/ 
&OBST ID='窗洞:600 x 1200mm:582222', XB=155.0,160.0,110.0,115.0,75.0,75.0, RGB=0,128,192, TRANSPARENCY=0.101961, SURF_ID='glass'/ 
&OBST ID='窗洞:600 x 1200mm:582222', XB=155.0,160.0,110.0,110.0,70.0,75.0, RGB=0,128,192, TRANSPARENCY=0.101961, SURF_ID='glass'/ 
&OBST ID='窗洞:600 x 1200mm:582222', XB=155.0,160.0,115.0,115.0,70.0,75.0, RGB=0,128,192, TRANSPARENCY=0.101961, SURF_ID='glass'/ 
&OBST ID='LED屏幕:LED屏幕:583194', XB=95.0,100.0,165.0,170.0,80.0,80.0, RGB=130,132,163, SURF_ID='textile'/ 
&OBST ID='LED屏幕:LED屏幕:583194', XB=95.0,100.0,165.0,170.0,85.0,85.0, RGB=130,132,163, SURF_ID='textile'/ 
&OBST ID='LED屏幕:LED屏幕:583194', XB=95.0,100.0,165.0,165.0,80.0,85.0, RGB=130,132,163, SURF_ID='textile'/ 
&OBST ID='LED屏幕:LED屏幕:583194', XB=95.0,95.0,165.0,170.0,80.0,85.0, RGB=130,132,163, SURF_ID='textile'/ 
&OBST ID='LED屏幕:LED屏幕:583194', XB=100.0,100.0,165.0,170.0,80.0,85.0, RGB=130,132,163, SURF_ID='textile'/ 
&OBST ID='LED屏幕:LED屏幕:584038', XB=100.0,105.0,165.0,170.0,80.0,80.0, RGB=130,132,163, SURF_ID='textile'/ 
&OBST ID='LED屏幕:LED屏幕:584038', XB=100.0,105.0,165.0,170.0,85.0,85.0, RGB=130,132,163, SURF_ID='textile'/ 
&OBST ID='LED屏幕:LED屏幕:584038', XB=100.0,105.0,165.0,165.0,80.0,85.0, RGB=130,132,163, SURF_ID='textile'/ 
&OBST ID='LED屏幕:LED屏幕:584038', XB=100.0,100.0,165.0,170.0,80.0,85.0, RGB=130,132,163, SURF_ID='textile'/ 
&OBST ID='LED屏幕:LED屏幕:584038', XB=105.0,105.0,165.0,170.0,80.0,85.0, RGB=130,132,163, SURF_ID='textile'/ 
&OBST ID='门洞:1200 x 2400mm:583839', XB=155.0,160.0,125.0,125.0,80.0,85.0, RGB=247,48,0, SURF_ID='IfcDoor'/ 
&OBST ID='基本墙:200:583219', XB=205.0,215.0,75.0,75.0,80.0,95.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:200:583220', XB=205.0,205.0,20.0,45.0,80.0,95.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:200:583220', XB=205.0,205.0,50.0,55.0,80.0,95.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:200:583220', XB=205.0,205.0,60.0,65.0,80.0,95.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:200:583220', XB=205.0,205.0,70.0,75.0,80.0,95.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:200:583220', XB=205.0,205.0,45.0,50.0,85.0,95.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:200:583220', XB=205.0,205.0,55.0,60.0,85.0,95.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:200:583220', XB=205.0,205.0,65.0,70.0,85.0,95.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:200:583221', XB=200.0,205.0,20.0,20.0,85.0,95.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:200:583222', XB=200.0,200.0,15.0,20.0,80.0,95.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:200:583223', XB=190.0,200.0,75.0,75.0,80.0,95.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:200:583223', XB=200.0,205.0,75.0,75.0,85.0,95.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:200:583410', XB=150.0,155.0,75.0,75.0,80.0,95.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:400:583411', XB=155.0,155.0,20.0,45.0,80.0,95.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:400:583411', XB=155.0,155.0,50.0,55.0,80.0,95.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:400:583411', XB=155.0,155.0,60.0,65.0,80.0,95.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:400:583411', XB=155.0,155.0,70.0,75.0,80.0,95.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:400:583411', XB=155.0,155.0,45.0,50.0,85.0,95.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:400:583411', XB=155.0,155.0,55.0,60.0,85.0,95.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:400:583411', XB=155.0,155.0,65.0,70.0,85.0,95.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:400:583412', XB=155.0,165.0,20.0,20.0,80.0,95.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:200:583413', XB=165.0,165.0,15.0,20.0,80.0,95.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:400:583414', XB=155.0,160.0,75.0,75.0,80.0,95.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:400:583414', XB=160.0,165.0,75.0,75.0,85.0,95.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:400:583414', XB=165.0,175.0,75.0,75.0,80.0,95.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:200:583442', XB=95.0,100.0,15.0,15.0,80.0,95.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:200:583442', XB=100.0,105.0,15.0,15.0,85.0,95.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:200:583442', XB=105.0,110.0,15.0,15.0,80.0,95.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:200:583443', XB=95.0,95.0,15.0,55.0,80.0,95.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:200:583443', XB=95.0,95.0,60.0,75.0,80.0,95.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:200:583443', XB=95.0,95.0,55.0,60.0,85.0,95.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:200:583444', XB=85.0,100.0,75.0,75.0,80.0,95.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:200:583444', XB=100.0,105.0,75.0,75.0,85.0,95.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:200:583444', XB=105.0,115.0,75.0,75.0,80.0,95.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:200:583470', XB=125.0,140.0,15.0,15.0,80.0,95.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:200:583471', XB=140.0,140.0,15.0,55.0,80.0,95.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:200:583471', XB=140.0,140.0,60.0,75.0,80.0,95.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:200:583471', XB=140.0,140.0,55.0,60.0,85.0,95.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:200:583472', XB=125.0,130.0,75.0,75.0,80.0,95.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:200:583472', XB=130.0,135.0,75.0,75.0,85.0,95.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:200:583472', XB=135.0,150.0,75.0,75.0,80.0,95.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:200:583637', XB=85.0,105.0,105.0,105.0,80.0,95.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:200:583638', XB=105.0,105.0,105.0,110.0,80.0,95.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:200:583639', XB=90.0,105.0,110.0,110.0,80.0,95.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:200:583640', XB=90.0,90.0,110.0,115.0,80.0,95.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:200:583640', XB=90.0,90.0,120.0,125.0,80.0,95.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:200:583640', XB=90.0,90.0,130.0,135.0,80.0,95.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:200:583640', XB=90.0,90.0,140.0,160.0,80.0,95.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:200:583640', XB=90.0,90.0,165.0,170.0,80.0,95.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:200:583640', XB=90.0,90.0,115.0,120.0,85.0,95.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:200:583640', XB=90.0,90.0,125.0,130.0,85.0,95.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:200:583640', XB=90.0,90.0,135.0,140.0,85.0,95.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:200:583640', XB=90.0,90.0,160.0,165.0,85.0,95.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:200:583707', XB=130.0,150.0,105.0,105.0,80.0,95.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:200:583708', XB=130.0,130.0,105.0,110.0,80.0,95.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:200:583709', XB=130.0,145.0,110.0,110.0,80.0,95.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:200:583710', XB=145.0,145.0,110.0,115.0,80.0,95.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:200:583710', XB=145.0,145.0,120.0,125.0,80.0,95.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:200:583710', XB=145.0,145.0,130.0,135.0,80.0,95.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:200:583710', XB=145.0,145.0,140.0,160.0,80.0,95.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:200:583710', XB=145.0,145.0,165.0,170.0,80.0,95.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:200:583710', XB=145.0,145.0,115.0,120.0,85.0,95.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:200:583710', XB=145.0,145.0,125.0,130.0,85.0,95.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:200:583710', XB=145.0,145.0,135.0,140.0,85.0,95.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:200:583710', XB=145.0,145.0,160.0,165.0,85.0,95.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:200:583796', XB=190.0,195.0,165.0,165.0,80.0,95.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:200:583796', XB=195.0,200.0,165.0,165.0,85.0,95.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:200:583796', XB=200.0,205.0,165.0,165.0,80.0,95.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:200:583797', XB=205.0,205.0,115.0,130.0,80.0,95.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:200:583797', XB=205.0,205.0,135.0,140.0,80.0,95.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:200:583797', XB=205.0,205.0,145.0,150.0,80.0,95.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:200:583797', XB=205.0,205.0,155.0,165.0,80.0,95.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:200:583797', XB=205.0,205.0,110.0,115.0,85.0,95.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:200:583797', XB=205.0,205.0,130.0,135.0,85.0,95.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:200:583797', XB=205.0,205.0,140.0,145.0,85.0,95.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:200:583797', XB=205.0,205.0,150.0,155.0,85.0,95.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:200:583798', XB=190.0,195.0,110.0,110.0,80.0,95.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:200:583798', XB=195.0,200.0,110.0,110.0,85.0,95.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:200:583798', XB=200.0,205.0,110.0,110.0,80.0,95.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:200:583799', XB=190.0,190.0,105.0,110.0,80.0,95.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:200:583834', XB=155.0,175.0,165.0,165.0,80.0,95.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:200:583835', XB=155.0,160.0,115.0,130.0,80.0,95.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:200:583835', XB=155.0,160.0,135.0,140.0,80.0,95.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:200:583835', XB=155.0,160.0,145.0,150.0,80.0,95.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:200:583835', XB=155.0,160.0,155.0,165.0,80.0,95.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:200:583835', XB=155.0,160.0,110.0,115.0,85.0,95.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:200:583835', XB=155.0,160.0,130.0,135.0,85.0,95.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:200:583835', XB=155.0,160.0,140.0,145.0,85.0,95.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:200:583835', XB=155.0,160.0,150.0,155.0,85.0,95.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:200:583835', XB=155.0,160.0,110.0,115.0,80.0,80.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:200:583835', XB=155.0,160.0,130.0,135.0,80.0,80.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:200:583835', XB=155.0,160.0,140.0,145.0,80.0,80.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:200:583835', XB=155.0,160.0,150.0,155.0,80.0,80.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:200:583835', XB=155.0,160.0,110.0,110.0,80.0,85.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:200:583836', XB=160.0,175.0,110.0,110.0,80.0,95.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:200:583837', XB=175.0,175.0,105.0,110.0,80.0,95.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='窗洞:600 x 1200mm:583408', XB=200.0,205.0,75.0,75.0,80.0,85.0, RGB=0,128,192, TRANSPARENCY=0.101961, SURF_ID='glass'/ 
&OBST ID='窗洞:600 x 1200mm:583840', XB=155.0,160.0,130.0,135.0,80.0,80.0, RGB=0,128,192, TRANSPARENCY=0.101961, SURF_ID='glass'/ 
&OBST ID='窗洞:600 x 1200mm:583840', XB=155.0,160.0,130.0,135.0,85.0,85.0, RGB=0,128,192, TRANSPARENCY=0.101961, SURF_ID='glass'/ 
&OBST ID='窗洞:600 x 1200mm:583840', XB=155.0,160.0,130.0,130.0,80.0,85.0, RGB=0,128,192, TRANSPARENCY=0.101961, SURF_ID='glass'/ 
&OBST ID='窗洞:600 x 1200mm:583840', XB=155.0,160.0,135.0,135.0,80.0,85.0, RGB=0,128,192, TRANSPARENCY=0.101961, SURF_ID='glass'/ 
&OBST ID='窗洞:600 x 1200mm:583841', XB=155.0,160.0,140.0,145.0,80.0,80.0, RGB=0,128,192, TRANSPARENCY=0.101961, SURF_ID='glass'/ 
&OBST ID='窗洞:600 x 1200mm:583841', XB=155.0,160.0,140.0,145.0,85.0,85.0, RGB=0,128,192, TRANSPARENCY=0.101961, SURF_ID='glass'/ 
&OBST ID='窗洞:600 x 1200mm:583841', XB=155.0,160.0,140.0,140.0,80.0,85.0, RGB=0,128,192, TRANSPARENCY=0.101961, SURF_ID='glass'/ 
&OBST ID='窗洞:600 x 1200mm:583841', XB=155.0,160.0,145.0,145.0,80.0,85.0, RGB=0,128,192, TRANSPARENCY=0.101961, SURF_ID='glass'/ 
&OBST ID='窗洞:600 x 1200mm:583842', XB=155.0,160.0,150.0,155.0,80.0,80.0, RGB=0,128,192, TRANSPARENCY=0.101961, SURF_ID='glass'/ 
&OBST ID='窗洞:600 x 1200mm:583842', XB=155.0,160.0,150.0,155.0,85.0,85.0, RGB=0,128,192, TRANSPARENCY=0.101961, SURF_ID='glass'/ 
&OBST ID='窗洞:600 x 1200mm:583842', XB=155.0,160.0,150.0,150.0,80.0,85.0, RGB=0,128,192, TRANSPARENCY=0.101961, SURF_ID='glass'/ 
&OBST ID='窗洞:600 x 1200mm:583842', XB=155.0,160.0,155.0,155.0,80.0,85.0, RGB=0,128,192, TRANSPARENCY=0.101961, SURF_ID='glass'/ 
&OBST ID='窗洞:600 x 1200mm:583843', XB=155.0,160.0,160.0,160.0,80.0,85.0, RGB=0,128,192, TRANSPARENCY=0.101961, SURF_ID='glass'/ 
&OBST ID='窗洞:600 x 1200mm:583846', XB=155.0,160.0,120.0,120.0,80.0,85.0, RGB=0,128,192, TRANSPARENCY=0.101961, SURF_ID='glass'/ 
&OBST ID='窗洞:600 x 1200mm:583847', XB=155.0,160.0,110.0,115.0,80.0,80.0, RGB=0,128,192, TRANSPARENCY=0.101961, SURF_ID='glass'/ 
&OBST ID='窗洞:600 x 1200mm:583847', XB=155.0,160.0,110.0,115.0,85.0,85.0, RGB=0,128,192, TRANSPARENCY=0.101961, SURF_ID='glass'/ 
&OBST ID='窗洞:600 x 1200mm:583847', XB=155.0,160.0,110.0,110.0,80.0,85.0, RGB=0,128,192, TRANSPARENCY=0.101961, SURF_ID='glass'/ 
&OBST ID='窗洞:600 x 1200mm:583847', XB=155.0,160.0,115.0,115.0,80.0,85.0, RGB=0,128,192, TRANSPARENCY=0.101961, SURF_ID='glass'/ 
&OBST ID='LED屏幕:LED屏幕:584819', XB=95.0,100.0,165.0,170.0,95.0,95.0, RGB=130,132,163, SURF_ID='textile'/ 
&OBST ID='LED屏幕:LED屏幕:584819', XB=95.0,100.0,165.0,170.0,100.0,100.0, RGB=130,132,163, SURF_ID='textile'/ 
&OBST ID='LED屏幕:LED屏幕:584819', XB=95.0,100.0,165.0,165.0,95.0,100.0, RGB=130,132,163, SURF_ID='textile'/ 
&OBST ID='LED屏幕:LED屏幕:584819', XB=95.0,95.0,165.0,170.0,95.0,100.0, RGB=130,132,163, SURF_ID='textile'/ 
&OBST ID='LED屏幕:LED屏幕:584819', XB=100.0,100.0,165.0,170.0,95.0,100.0, RGB=130,132,163, SURF_ID='textile'/ 
&OBST ID='LED屏幕:LED屏幕:585663', XB=100.0,105.0,165.0,170.0,95.0,95.0, RGB=130,132,163, SURF_ID='textile'/ 
&OBST ID='LED屏幕:LED屏幕:585663', XB=100.0,105.0,165.0,170.0,100.0,100.0, RGB=130,132,163, SURF_ID='textile'/ 
&OBST ID='LED屏幕:LED屏幕:585663', XB=100.0,105.0,165.0,165.0,95.0,100.0, RGB=130,132,163, SURF_ID='textile'/ 
&OBST ID='LED屏幕:LED屏幕:585663', XB=100.0,100.0,165.0,170.0,95.0,100.0, RGB=130,132,163, SURF_ID='textile'/ 
&OBST ID='LED屏幕:LED屏幕:585663', XB=105.0,105.0,165.0,170.0,95.0,100.0, RGB=130,132,163, SURF_ID='textile'/ 
&OBST ID='楼板:常规 - 150mm:584851', XB=150.0,160.0,55.0,65.0,95.0,95.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='楼板:常规 - 150mm:584851', XB=150.0,165.0,15.0,50.0,95.0,95.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='楼板:常规 - 150mm:584851', XB=150.0,165.0,65.0,75.0,95.0,95.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='楼板:常规 - 150mm:584851', XB=150.0,170.0,50.0,55.0,95.0,95.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='楼板:常规 - 150mm:584868', XB=195.0,215.0,50.0,55.0,95.0,95.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='楼板:常规 - 150mm:584868', XB=200.0,215.0,15.0,50.0,95.0,95.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='楼板:常规 - 150mm:584868', XB=200.0,215.0,65.0,75.0,95.0,95.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='楼板:常规 - 150mm:584868', XB=205.0,215.0,55.0,65.0,95.0,95.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='楼板:常规 - 150mm:584887', XB=180.0,195.0,50.0,55.0,95.0,95.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='楼板:常规 - 150mm:584895', XB=185.0,200.0,25.0,30.0,95.0,95.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='楼板:常规 - 150mm:584895', XB=195.0,200.0,30.0,35.0,95.0,95.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='楼板:常规 - 150mm:584895', XB=195.0,200.0,40.0,50.0,95.0,95.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='楼板:常规 - 150mm:585048', XB=85.0,100.0,35.0,45.0,95.0,95.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='楼板:常规 - 150mm:585048', XB=85.0,105.0,15.0,35.0,95.0,95.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='楼板:常规 - 150mm:585048', XB=85.0,105.0,50.0,60.0,95.0,95.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='楼板:常规 - 150mm:585048', XB=85.0,110.0,45.0,50.0,95.0,95.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='楼板:常规 - 150mm:585048', XB=85.0,110.0,60.0,70.0,95.0,95.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='楼板:常规 - 150mm:585048', XB=85.0,115.0,70.0,75.0,95.0,95.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='楼板:常规 - 150mm:585082', XB=125.0,150.0,70.0,75.0,95.0,95.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='楼板:常规 - 150mm:585082', XB=130.0,150.0,15.0,30.0,95.0,95.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='楼板:常规 - 150mm:585082', XB=130.0,150.0,60.0,70.0,95.0,95.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='楼板:常规 - 150mm:585082', XB=135.0,150.0,30.0,60.0,95.0,95.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='楼板:常规 - 150mm:585106', XB=125.0,135.0,30.0,35.0,95.0,95.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='楼板:常规 - 150mm:585106', XB=125.0,135.0,45.0,50.0,95.0,95.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='楼板:常规 - 150mm:585243', XB=85.0,100.0,150.0,160.0,95.0,95.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='楼板:常规 - 150mm:585243', XB=85.0,105.0,105.0,150.0,95.0,95.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='楼板:常规 - 150mm:585243', XB=85.0,105.0,160.0,170.0,95.0,95.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='楼板:常规 - 150mm:585316', XB=130.0,150.0,105.0,125.0,95.0,95.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='楼板:常规 - 150mm:585316', XB=130.0,150.0,130.0,150.0,95.0,95.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='楼板:常规 - 150mm:585316', XB=130.0,150.0,160.0,170.0,95.0,95.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='楼板:常规 - 150mm:585316', XB=135.0,150.0,125.0,130.0,95.0,95.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='楼板:常规 - 150mm:585316', XB=135.0,150.0,150.0,160.0,95.0,95.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='楼板:常规 - 150mm:585390', XB=85.0,215.0,75.0,105.0,95.0,95.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='楼板:常规 - 150mm:585401', XB=185.0,215.0,135.0,140.0,95.0,95.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='楼板:常规 - 150mm:585401', XB=185.0,215.0,165.0,170.0,95.0,95.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='楼板:常规 - 150mm:585401', XB=190.0,215.0,105.0,120.0,95.0,95.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='楼板:常规 - 150mm:585401', XB=190.0,215.0,130.0,135.0,95.0,95.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='楼板:常规 - 150mm:585401', XB=190.0,215.0,150.0,165.0,95.0,95.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='楼板:常规 - 150mm:585401', XB=195.0,215.0,120.0,130.0,95.0,95.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='楼板:常规 - 150mm:585401', XB=195.0,215.0,140.0,150.0,95.0,95.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='楼板:常规 - 150mm:585442', XB=150.0,165.0,120.0,130.0,95.0,95.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='楼板:常规 - 150mm:585442', XB=150.0,165.0,135.0,150.0,95.0,95.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='楼板:常规 - 150mm:585442', XB=150.0,170.0,130.0,135.0,95.0,95.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='楼板:常规 - 150mm:585442', XB=150.0,170.0,150.0,160.0,95.0,95.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='楼板:常规 - 150mm:585442', XB=150.0,175.0,105.0,120.0,95.0,95.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='楼板:常规 - 150mm:585442', XB=150.0,175.0,160.0,170.0,95.0,95.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='楼板:常规 - 150mm:585484', XB=185.0,190.0,115.0,120.0,95.0,95.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:200:584840', XB=85.0,215.0,170.0,170.0,95.0,105.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:200:584841', XB=215.0,215.0,15.0,170.0,95.0,105.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:200:584842', XB=85.0,215.0,15.0,15.0,95.0,105.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:200:584843', XB=85.0,85.0,15.0,170.0,95.0,105.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:200:584844', XB=205.0,215.0,75.0,75.0,95.0,105.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:200:584845', XB=205.0,205.0,20.0,75.0,95.0,105.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:200:584846', XB=200.0,205.0,20.0,20.0,95.0,105.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:200:584847', XB=200.0,200.0,15.0,20.0,95.0,105.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:200:584848', XB=190.0,205.0,75.0,75.0,95.0,105.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:200:585035', XB=150.0,155.0,75.0,75.0,95.0,105.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:400:585036', XB=155.0,155.0,20.0,75.0,95.0,105.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:400:585037', XB=155.0,165.0,20.0,20.0,95.0,105.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:200:585038', XB=165.0,165.0,15.0,20.0,95.0,105.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:400:585039', XB=155.0,175.0,75.0,75.0,95.0,105.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:200:585067', XB=95.0,110.0,15.0,15.0,95.0,105.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:200:585068', XB=95.0,95.0,15.0,75.0,95.0,105.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:200:585069', XB=85.0,115.0,75.0,75.0,95.0,105.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:200:585095', XB=125.0,140.0,15.0,15.0,95.0,105.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:200:585096', XB=140.0,140.0,15.0,75.0,95.0,105.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:200:585097', XB=125.0,150.0,75.0,75.0,95.0,105.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:200:585262', XB=85.0,105.0,105.0,105.0,95.0,105.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:200:585263', XB=105.0,105.0,105.0,110.0,95.0,105.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:200:585264', XB=90.0,105.0,110.0,110.0,95.0,105.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:200:585265', XB=90.0,90.0,110.0,170.0,95.0,105.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:200:585332', XB=130.0,150.0,105.0,105.0,95.0,105.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:200:585333', XB=130.0,130.0,105.0,110.0,95.0,105.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:200:585334', XB=130.0,145.0,110.0,110.0,95.0,105.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:200:585335', XB=145.0,145.0,110.0,170.0,95.0,105.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:200:585421', XB=190.0,205.0,165.0,165.0,95.0,105.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:200:585422', XB=205.0,205.0,110.0,165.0,95.0,105.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:200:585423', XB=190.0,205.0,110.0,110.0,95.0,105.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:200:585424', XB=190.0,190.0,105.0,110.0,95.0,105.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:200:585459', XB=155.0,175.0,165.0,165.0,95.0,105.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:200:585460', XB=155.0,160.0,110.0,165.0,95.0,105.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:200:585461', XB=160.0,175.0,110.0,110.0,95.0,105.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:200:585462', XB=175.0,175.0,105.0,110.0,95.0,105.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='窗洞:600 x 1200mm:585465', XB=155.0,160.0,130.0,135.0,95.0,95.0, RGB=0,128,192, TRANSPARENCY=0.101961, SURF_ID='glass'/ 
&OBST ID='窗洞:600 x 1200mm:585466', XB=155.0,160.0,140.0,145.0,95.0,95.0, RGB=0,128,192, TRANSPARENCY=0.101961, SURF_ID='glass'/ 
&OBST ID='窗洞:600 x 1200mm:585467', XB=155.0,160.0,150.0,155.0,95.0,95.0, RGB=0,128,192, TRANSPARENCY=0.101961, SURF_ID='glass'/ 
&OBST ID='窗洞:600 x 1200mm:585472', XB=155.0,160.0,110.0,115.0,95.0,95.0, RGB=0,128,192, TRANSPARENCY=0.101961, SURF_ID='glass'/ 
&OBST ID='LED屏幕:LED屏幕:586444', XB=95.0,100.0,165.0,170.0,105.0,105.0, RGB=130,132,163, SURF_ID='textile'/ 
&OBST ID='LED屏幕:LED屏幕:586444', XB=95.0,100.0,165.0,170.0,110.0,110.0, RGB=130,132,163, SURF_ID='textile'/ 
&OBST ID='LED屏幕:LED屏幕:586444', XB=95.0,100.0,165.0,165.0,105.0,110.0, RGB=130,132,163, SURF_ID='textile'/ 
&OBST ID='LED屏幕:LED屏幕:586444', XB=95.0,95.0,165.0,170.0,105.0,110.0, RGB=130,132,163, SURF_ID='textile'/ 
&OBST ID='LED屏幕:LED屏幕:586444', XB=100.0,100.0,165.0,170.0,105.0,110.0, RGB=130,132,163, SURF_ID='textile'/ 
&OBST ID='LED屏幕:LED屏幕:587288', XB=100.0,105.0,165.0,170.0,105.0,105.0, RGB=130,132,163, SURF_ID='textile'/ 
&OBST ID='LED屏幕:LED屏幕:587288', XB=100.0,105.0,165.0,170.0,110.0,110.0, RGB=130,132,163, SURF_ID='textile'/ 
&OBST ID='LED屏幕:LED屏幕:587288', XB=100.0,105.0,165.0,165.0,105.0,110.0, RGB=130,132,163, SURF_ID='textile'/ 
&OBST ID='LED屏幕:LED屏幕:587288', XB=100.0,100.0,165.0,170.0,105.0,110.0, RGB=130,132,163, SURF_ID='textile'/ 
&OBST ID='LED屏幕:LED屏幕:587288', XB=105.0,105.0,165.0,170.0,105.0,110.0, RGB=130,132,163, SURF_ID='textile'/ 
&OBST ID='门洞:1200 x 2400mm:587089', XB=155.0,160.0,125.0,125.0,105.0,110.0, RGB=247,48,0, SURF_ID='IfcDoor'/ 
&OBST ID='基本墙:200:586469', XB=205.0,215.0,75.0,75.0,105.0,115.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:200:586470', XB=205.0,205.0,20.0,45.0,105.0,115.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:200:586470', XB=205.0,205.0,50.0,55.0,105.0,115.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:200:586470', XB=205.0,205.0,60.0,65.0,105.0,115.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:200:586470', XB=205.0,205.0,70.0,75.0,105.0,115.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:200:586470', XB=205.0,205.0,45.0,50.0,110.0,115.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:200:586470', XB=205.0,205.0,55.0,60.0,110.0,115.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:200:586470', XB=205.0,205.0,65.0,70.0,110.0,115.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:200:586471', XB=200.0,205.0,20.0,20.0,110.0,115.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:200:586472', XB=200.0,200.0,15.0,20.0,105.0,115.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:200:586473', XB=190.0,200.0,75.0,75.0,105.0,115.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:200:586473', XB=200.0,205.0,75.0,75.0,110.0,115.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:200:586660', XB=150.0,155.0,75.0,75.0,105.0,115.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:400:586661', XB=155.0,155.0,20.0,45.0,105.0,115.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:400:586661', XB=155.0,155.0,50.0,55.0,105.0,115.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:400:586661', XB=155.0,155.0,60.0,65.0,105.0,115.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:400:586661', XB=155.0,155.0,70.0,75.0,105.0,115.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:400:586661', XB=155.0,155.0,45.0,50.0,110.0,115.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:400:586661', XB=155.0,155.0,55.0,60.0,110.0,115.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:400:586661', XB=155.0,155.0,65.0,70.0,110.0,115.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:400:586662', XB=155.0,165.0,20.0,20.0,105.0,115.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:200:586663', XB=165.0,165.0,15.0,20.0,105.0,115.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:400:586664', XB=155.0,160.0,75.0,75.0,105.0,115.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:400:586664', XB=160.0,165.0,75.0,75.0,110.0,115.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:400:586664', XB=165.0,175.0,75.0,75.0,105.0,115.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:200:586692', XB=95.0,100.0,15.0,15.0,105.0,115.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:200:586692', XB=100.0,105.0,15.0,15.0,110.0,115.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:200:586692', XB=105.0,110.0,15.0,15.0,105.0,115.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:200:586693', XB=95.0,95.0,15.0,55.0,105.0,115.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:200:586693', XB=95.0,95.0,60.0,75.0,105.0,115.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:200:586693', XB=95.0,95.0,55.0,60.0,110.0,115.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:200:586694', XB=85.0,100.0,75.0,75.0,105.0,115.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:200:586694', XB=100.0,105.0,75.0,75.0,110.0,115.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:200:586694', XB=105.0,115.0,75.0,75.0,105.0,115.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:200:586720', XB=125.0,140.0,15.0,15.0,105.0,115.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:200:586721', XB=140.0,140.0,15.0,55.0,105.0,115.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:200:586721', XB=140.0,140.0,60.0,75.0,105.0,115.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:200:586721', XB=140.0,140.0,55.0,60.0,110.0,115.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:200:586722', XB=125.0,130.0,75.0,75.0,105.0,115.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:200:586722', XB=130.0,135.0,75.0,75.0,110.0,115.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:200:586722', XB=135.0,150.0,75.0,75.0,105.0,115.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:200:586887', XB=85.0,105.0,105.0,105.0,105.0,115.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:200:586888', XB=105.0,105.0,105.0,110.0,105.0,115.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:200:586889', XB=90.0,105.0,110.0,110.0,105.0,115.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:200:586890', XB=90.0,90.0,110.0,115.0,105.0,115.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:200:586890', XB=90.0,90.0,120.0,125.0,105.0,115.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:200:586890', XB=90.0,90.0,130.0,135.0,105.0,115.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:200:586890', XB=90.0,90.0,140.0,160.0,105.0,115.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:200:586890', XB=90.0,90.0,165.0,170.0,105.0,115.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:200:586890', XB=90.0,90.0,115.0,120.0,110.0,115.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:200:586890', XB=90.0,90.0,125.0,130.0,110.0,115.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:200:586890', XB=90.0,90.0,135.0,140.0,110.0,115.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:200:586890', XB=90.0,90.0,160.0,165.0,110.0,115.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:200:586957', XB=130.0,150.0,105.0,105.0,105.0,115.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:200:586958', XB=130.0,130.0,105.0,110.0,105.0,115.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:200:586959', XB=130.0,145.0,110.0,110.0,105.0,115.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:200:586960', XB=145.0,145.0,110.0,115.0,105.0,115.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:200:586960', XB=145.0,145.0,120.0,125.0,105.0,115.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:200:586960', XB=145.0,145.0,130.0,135.0,105.0,115.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:200:586960', XB=145.0,145.0,140.0,160.0,105.0,115.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:200:586960', XB=145.0,145.0,165.0,170.0,105.0,115.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:200:586960', XB=145.0,145.0,115.0,120.0,110.0,115.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:200:586960', XB=145.0,145.0,125.0,130.0,110.0,115.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:200:586960', XB=145.0,145.0,135.0,140.0,110.0,115.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:200:586960', XB=145.0,145.0,160.0,165.0,110.0,115.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:200:587046', XB=190.0,195.0,165.0,165.0,105.0,115.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:200:587046', XB=195.0,200.0,165.0,165.0,110.0,115.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:200:587046', XB=200.0,205.0,165.0,165.0,105.0,115.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:200:587047', XB=205.0,205.0,115.0,130.0,105.0,115.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:200:587047', XB=205.0,205.0,135.0,140.0,105.0,115.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:200:587047', XB=205.0,205.0,145.0,150.0,105.0,115.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:200:587047', XB=205.0,205.0,155.0,165.0,105.0,115.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:200:587047', XB=205.0,205.0,110.0,115.0,110.0,115.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:200:587047', XB=205.0,205.0,130.0,135.0,110.0,115.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:200:587047', XB=205.0,205.0,140.0,145.0,110.0,115.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:200:587047', XB=205.0,205.0,150.0,155.0,110.0,115.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:200:587048', XB=190.0,195.0,110.0,110.0,105.0,115.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:200:587048', XB=195.0,200.0,110.0,110.0,110.0,115.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:200:587048', XB=200.0,205.0,110.0,110.0,105.0,115.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:200:587049', XB=190.0,190.0,105.0,110.0,105.0,115.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:200:587084', XB=155.0,175.0,165.0,165.0,105.0,115.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:200:587085', XB=155.0,160.0,115.0,130.0,105.0,115.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:200:587085', XB=155.0,160.0,135.0,140.0,105.0,115.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:200:587085', XB=155.0,160.0,145.0,150.0,105.0,115.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:200:587085', XB=155.0,160.0,155.0,165.0,105.0,115.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:200:587085', XB=155.0,160.0,110.0,115.0,110.0,115.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:200:587085', XB=155.0,160.0,130.0,135.0,110.0,115.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:200:587085', XB=155.0,160.0,140.0,145.0,110.0,115.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:200:587085', XB=155.0,160.0,150.0,155.0,110.0,115.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:200:587085', XB=155.0,160.0,110.0,115.0,105.0,105.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:200:587085', XB=155.0,160.0,130.0,135.0,105.0,105.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:200:587085', XB=155.0,160.0,140.0,145.0,105.0,105.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:200:587085', XB=155.0,160.0,150.0,155.0,105.0,105.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:200:587085', XB=155.0,160.0,110.0,110.0,105.0,110.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:200:587086', XB=160.0,175.0,110.0,110.0,105.0,115.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:200:587087', XB=175.0,175.0,105.0,110.0,105.0,115.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='窗洞:600 x 1200mm:586658', XB=200.0,205.0,75.0,75.0,105.0,110.0, RGB=0,128,192, TRANSPARENCY=0.101961, SURF_ID='glass'/ 
&OBST ID='窗洞:600 x 1200mm:587090', XB=155.0,160.0,130.0,135.0,105.0,105.0, RGB=0,128,192, TRANSPARENCY=0.101961, SURF_ID='glass'/ 
&OBST ID='窗洞:600 x 1200mm:587090', XB=155.0,160.0,130.0,135.0,110.0,110.0, RGB=0,128,192, TRANSPARENCY=0.101961, SURF_ID='glass'/ 
&OBST ID='窗洞:600 x 1200mm:587090', XB=155.0,160.0,130.0,130.0,105.0,110.0, RGB=0,128,192, TRANSPARENCY=0.101961, SURF_ID='glass'/ 
&OBST ID='窗洞:600 x 1200mm:587090', XB=155.0,160.0,135.0,135.0,105.0,110.0, RGB=0,128,192, TRANSPARENCY=0.101961, SURF_ID='glass'/ 
&OBST ID='窗洞:600 x 1200mm:587091', XB=155.0,160.0,140.0,145.0,105.0,105.0, RGB=0,128,192, TRANSPARENCY=0.101961, SURF_ID='glass'/ 
&OBST ID='窗洞:600 x 1200mm:587091', XB=155.0,160.0,140.0,145.0,110.0,110.0, RGB=0,128,192, TRANSPARENCY=0.101961, SURF_ID='glass'/ 
&OBST ID='窗洞:600 x 1200mm:587091', XB=155.0,160.0,140.0,140.0,105.0,110.0, RGB=0,128,192, TRANSPARENCY=0.101961, SURF_ID='glass'/ 
&OBST ID='窗洞:600 x 1200mm:587091', XB=155.0,160.0,145.0,145.0,105.0,110.0, RGB=0,128,192, TRANSPARENCY=0.101961, SURF_ID='glass'/ 
&OBST ID='窗洞:600 x 1200mm:587092', XB=155.0,160.0,150.0,155.0,105.0,105.0, RGB=0,128,192, TRANSPARENCY=0.101961, SURF_ID='glass'/ 
&OBST ID='窗洞:600 x 1200mm:587092', XB=155.0,160.0,150.0,155.0,110.0,110.0, RGB=0,128,192, TRANSPARENCY=0.101961, SURF_ID='glass'/ 
&OBST ID='窗洞:600 x 1200mm:587092', XB=155.0,160.0,150.0,150.0,105.0,110.0, RGB=0,128,192, TRANSPARENCY=0.101961, SURF_ID='glass'/ 
&OBST ID='窗洞:600 x 1200mm:587092', XB=155.0,160.0,155.0,155.0,105.0,110.0, RGB=0,128,192, TRANSPARENCY=0.101961, SURF_ID='glass'/ 
&OBST ID='窗洞:600 x 1200mm:587093', XB=155.0,160.0,160.0,160.0,105.0,110.0, RGB=0,128,192, TRANSPARENCY=0.101961, SURF_ID='glass'/ 
&OBST ID='窗洞:600 x 1200mm:587096', XB=155.0,160.0,120.0,120.0,105.0,110.0, RGB=0,128,192, TRANSPARENCY=0.101961, SURF_ID='glass'/ 
&OBST ID='窗洞:600 x 1200mm:587097', XB=155.0,160.0,110.0,115.0,105.0,105.0, RGB=0,128,192, TRANSPARENCY=0.101961, SURF_ID='glass'/ 
&OBST ID='窗洞:600 x 1200mm:587097', XB=155.0,160.0,110.0,115.0,110.0,110.0, RGB=0,128,192, TRANSPARENCY=0.101961, SURF_ID='glass'/ 
&OBST ID='窗洞:600 x 1200mm:587097', XB=155.0,160.0,110.0,110.0,105.0,110.0, RGB=0,128,192, TRANSPARENCY=0.101961, SURF_ID='glass'/ 
&OBST ID='窗洞:600 x 1200mm:587097', XB=155.0,160.0,115.0,115.0,105.0,110.0, RGB=0,128,192, TRANSPARENCY=0.101961, SURF_ID='glass'/ 
&OBST ID='LED屏幕:LED屏幕:588069', XB=95.0,100.0,165.0,170.0,115.0,115.0, RGB=130,132,163, SURF_ID='textile'/ 
&OBST ID='LED屏幕:LED屏幕:588069', XB=95.0,100.0,165.0,170.0,120.0,120.0, RGB=130,132,163, SURF_ID='textile'/ 
&OBST ID='LED屏幕:LED屏幕:588069', XB=95.0,100.0,165.0,165.0,115.0,120.0, RGB=130,132,163, SURF_ID='textile'/ 
&OBST ID='LED屏幕:LED屏幕:588069', XB=95.0,95.0,165.0,170.0,115.0,120.0, RGB=130,132,163, SURF_ID='textile'/ 
&OBST ID='LED屏幕:LED屏幕:588069', XB=100.0,100.0,165.0,170.0,115.0,120.0, RGB=130,132,163, SURF_ID='textile'/ 
&OBST ID='LED屏幕:LED屏幕:588913', XB=100.0,105.0,165.0,170.0,115.0,115.0, RGB=130,132,163, SURF_ID='textile'/ 
&OBST ID='LED屏幕:LED屏幕:588913', XB=100.0,105.0,165.0,170.0,120.0,120.0, RGB=130,132,163, SURF_ID='textile'/ 
&OBST ID='LED屏幕:LED屏幕:588913', XB=100.0,105.0,165.0,165.0,115.0,120.0, RGB=130,132,163, SURF_ID='textile'/ 
&OBST ID='LED屏幕:LED屏幕:588913', XB=100.0,100.0,165.0,170.0,115.0,120.0, RGB=130,132,163, SURF_ID='textile'/ 
&OBST ID='LED屏幕:LED屏幕:588913', XB=105.0,105.0,165.0,170.0,115.0,120.0, RGB=130,132,163, SURF_ID='textile'/ 
&OBST ID='门洞:1200 x 2400mm:588714', XB=155.0,160.0,125.0,125.0,115.0,120.0, RGB=247,48,0, SURF_ID='IfcDoor'/ 
&OBST ID='楼板:常规 - 150mm:588101', XB=150.0,160.0,55.0,65.0,115.0,115.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='楼板:常规 - 150mm:588101', XB=150.0,165.0,15.0,50.0,115.0,115.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='楼板:常规 - 150mm:588101', XB=150.0,165.0,65.0,75.0,115.0,115.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='楼板:常规 - 150mm:588101', XB=150.0,170.0,50.0,55.0,115.0,115.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='楼板:常规 - 150mm:588118', XB=195.0,215.0,50.0,55.0,115.0,115.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='楼板:常规 - 150mm:588118', XB=200.0,215.0,15.0,50.0,115.0,115.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='楼板:常规 - 150mm:588118', XB=200.0,215.0,65.0,75.0,115.0,115.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='楼板:常规 - 150mm:588118', XB=205.0,215.0,55.0,65.0,115.0,115.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='楼板:常规 - 150mm:588137', XB=180.0,195.0,50.0,55.0,115.0,115.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='楼板:常规 - 150mm:588145', XB=185.0,200.0,25.0,30.0,115.0,115.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='楼板:常规 - 150mm:588145', XB=195.0,200.0,30.0,35.0,115.0,115.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='楼板:常规 - 150mm:588145', XB=195.0,200.0,40.0,50.0,115.0,115.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='楼板:常规 - 150mm:588298', XB=85.0,100.0,35.0,45.0,115.0,115.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='楼板:常规 - 150mm:588298', XB=85.0,105.0,15.0,35.0,115.0,115.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='楼板:常规 - 150mm:588298', XB=85.0,105.0,50.0,60.0,115.0,115.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='楼板:常规 - 150mm:588298', XB=85.0,110.0,45.0,50.0,115.0,115.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='楼板:常规 - 150mm:588298', XB=85.0,110.0,60.0,70.0,115.0,115.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='楼板:常规 - 150mm:588298', XB=85.0,115.0,70.0,75.0,115.0,115.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='楼板:常规 - 150mm:588332', XB=125.0,150.0,70.0,75.0,115.0,115.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='楼板:常规 - 150mm:588332', XB=130.0,150.0,15.0,30.0,115.0,115.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='楼板:常规 - 150mm:588332', XB=130.0,150.0,60.0,70.0,115.0,115.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='楼板:常规 - 150mm:588332', XB=135.0,150.0,30.0,60.0,115.0,115.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='楼板:常规 - 150mm:588356', XB=125.0,135.0,30.0,35.0,115.0,115.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='楼板:常规 - 150mm:588356', XB=125.0,135.0,45.0,50.0,115.0,115.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='楼板:常规 - 150mm:588493', XB=85.0,100.0,150.0,160.0,115.0,115.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='楼板:常规 - 150mm:588493', XB=85.0,105.0,105.0,150.0,115.0,115.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='楼板:常规 - 150mm:588493', XB=85.0,105.0,160.0,170.0,115.0,115.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='楼板:常规 - 150mm:588566', XB=130.0,150.0,105.0,125.0,115.0,115.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='楼板:常规 - 150mm:588566', XB=130.0,150.0,130.0,150.0,115.0,115.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='楼板:常规 - 150mm:588566', XB=130.0,150.0,160.0,170.0,115.0,115.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='楼板:常规 - 150mm:588566', XB=135.0,150.0,125.0,130.0,115.0,115.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='楼板:常规 - 150mm:588566', XB=135.0,150.0,150.0,160.0,115.0,115.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='楼板:常规 - 150mm:588640', XB=85.0,215.0,75.0,105.0,115.0,115.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='楼板:常规 - 150mm:588651', XB=185.0,215.0,135.0,140.0,115.0,115.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='楼板:常规 - 150mm:588651', XB=185.0,215.0,165.0,170.0,115.0,115.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='楼板:常规 - 150mm:588651', XB=190.0,215.0,105.0,120.0,115.0,115.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='楼板:常规 - 150mm:588651', XB=190.0,215.0,130.0,135.0,115.0,115.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='楼板:常规 - 150mm:588651', XB=190.0,215.0,150.0,165.0,115.0,115.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='楼板:常规 - 150mm:588651', XB=195.0,215.0,120.0,130.0,115.0,115.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='楼板:常规 - 150mm:588651', XB=195.0,215.0,140.0,150.0,115.0,115.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='楼板:常规 - 150mm:588692', XB=150.0,165.0,120.0,130.0,115.0,115.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='楼板:常规 - 150mm:588692', XB=150.0,165.0,135.0,150.0,115.0,115.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='楼板:常规 - 150mm:588692', XB=150.0,170.0,130.0,135.0,115.0,115.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='楼板:常规 - 150mm:588692', XB=150.0,170.0,150.0,160.0,115.0,115.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='楼板:常规 - 150mm:588692', XB=150.0,175.0,105.0,120.0,115.0,115.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='楼板:常规 - 150mm:588692', XB=150.0,175.0,160.0,170.0,115.0,115.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='楼板:常规 - 150mm:588734', XB=185.0,190.0,115.0,120.0,115.0,115.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:200:588090', XB=85.0,215.0,170.0,170.0,115.0,130.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:200:588091', XB=215.0,215.0,15.0,170.0,115.0,130.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:200:588092', XB=85.0,215.0,15.0,15.0,115.0,130.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:200:588093', XB=85.0,85.0,15.0,170.0,115.0,130.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:200:588094', XB=205.0,215.0,75.0,75.0,115.0,130.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:200:588095', XB=205.0,205.0,20.0,45.0,115.0,130.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:200:588095', XB=205.0,205.0,50.0,55.0,115.0,130.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:200:588095', XB=205.0,205.0,60.0,65.0,115.0,130.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:200:588095', XB=205.0,205.0,70.0,75.0,115.0,130.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:200:588095', XB=205.0,205.0,45.0,50.0,120.0,130.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:200:588095', XB=205.0,205.0,55.0,60.0,120.0,130.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:200:588095', XB=205.0,205.0,65.0,70.0,120.0,130.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:200:588096', XB=200.0,205.0,20.0,20.0,120.0,130.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:200:588097', XB=200.0,200.0,15.0,20.0,115.0,130.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:200:588098', XB=190.0,200.0,75.0,75.0,115.0,130.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:200:588098', XB=200.0,205.0,75.0,75.0,120.0,130.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:200:588285', XB=150.0,155.0,75.0,75.0,115.0,130.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:400:588286', XB=155.0,155.0,20.0,45.0,115.0,130.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:400:588286', XB=155.0,155.0,50.0,55.0,115.0,130.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:400:588286', XB=155.0,155.0,60.0,65.0,115.0,130.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:400:588286', XB=155.0,155.0,70.0,75.0,115.0,130.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:400:588286', XB=155.0,155.0,45.0,50.0,120.0,130.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:400:588286', XB=155.0,155.0,55.0,60.0,120.0,130.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:400:588286', XB=155.0,155.0,65.0,70.0,120.0,130.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:400:588287', XB=155.0,165.0,20.0,20.0,115.0,130.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:200:588288', XB=165.0,165.0,15.0,20.0,115.0,130.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:400:588289', XB=155.0,160.0,75.0,75.0,115.0,130.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:400:588289', XB=160.0,165.0,75.0,75.0,120.0,130.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:400:588289', XB=165.0,175.0,75.0,75.0,115.0,130.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:200:588317', XB=95.0,100.0,15.0,15.0,115.0,130.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:200:588317', XB=100.0,105.0,15.0,15.0,120.0,130.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:200:588317', XB=105.0,110.0,15.0,15.0,115.0,130.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:200:588318', XB=95.0,95.0,15.0,55.0,115.0,130.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:200:588318', XB=95.0,95.0,60.0,75.0,115.0,130.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:200:588318', XB=95.0,95.0,55.0,60.0,120.0,130.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:200:588319', XB=85.0,100.0,75.0,75.0,115.0,130.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:200:588319', XB=100.0,105.0,75.0,75.0,120.0,130.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:200:588319', XB=105.0,115.0,75.0,75.0,115.0,130.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:200:588345', XB=125.0,140.0,15.0,15.0,115.0,130.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:200:588346', XB=140.0,140.0,15.0,55.0,115.0,130.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:200:588346', XB=140.0,140.0,60.0,75.0,115.0,130.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:200:588346', XB=140.0,140.0,55.0,60.0,120.0,130.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:200:588347', XB=125.0,130.0,75.0,75.0,115.0,130.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:200:588347', XB=130.0,135.0,75.0,75.0,120.0,130.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:200:588347', XB=135.0,150.0,75.0,75.0,115.0,130.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:200:588512', XB=85.0,105.0,105.0,105.0,115.0,130.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:200:588513', XB=105.0,105.0,105.0,110.0,115.0,130.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:200:588514', XB=90.0,105.0,110.0,110.0,115.0,130.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:200:588515', XB=90.0,90.0,110.0,115.0,115.0,130.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:200:588515', XB=90.0,90.0,120.0,125.0,115.0,130.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:200:588515', XB=90.0,90.0,130.0,135.0,115.0,130.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:200:588515', XB=90.0,90.0,140.0,160.0,115.0,130.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:200:588515', XB=90.0,90.0,165.0,170.0,115.0,130.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:200:588515', XB=90.0,90.0,115.0,120.0,120.0,130.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:200:588515', XB=90.0,90.0,125.0,130.0,120.0,130.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:200:588515', XB=90.0,90.0,135.0,140.0,120.0,130.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:200:588515', XB=90.0,90.0,160.0,165.0,120.0,130.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:200:588582', XB=130.0,150.0,105.0,105.0,115.0,130.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:200:588583', XB=130.0,130.0,105.0,110.0,115.0,130.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:200:588584', XB=130.0,145.0,110.0,110.0,115.0,130.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:200:588585', XB=145.0,145.0,110.0,115.0,115.0,130.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:200:588585', XB=145.0,145.0,120.0,125.0,115.0,130.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:200:588585', XB=145.0,145.0,130.0,135.0,115.0,130.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:200:588585', XB=145.0,145.0,140.0,160.0,115.0,130.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:200:588585', XB=145.0,145.0,165.0,170.0,115.0,130.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:200:588585', XB=145.0,145.0,115.0,120.0,120.0,130.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:200:588585', XB=145.0,145.0,125.0,130.0,120.0,130.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:200:588585', XB=145.0,145.0,135.0,140.0,120.0,130.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:200:588585', XB=145.0,145.0,160.0,165.0,120.0,130.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:200:588671', XB=190.0,195.0,165.0,165.0,115.0,130.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:200:588671', XB=195.0,200.0,165.0,165.0,120.0,130.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:200:588671', XB=200.0,205.0,165.0,165.0,115.0,130.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:200:588672', XB=205.0,205.0,115.0,130.0,115.0,130.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:200:588672', XB=205.0,205.0,135.0,140.0,115.0,130.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:200:588672', XB=205.0,205.0,145.0,150.0,115.0,130.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:200:588672', XB=205.0,205.0,155.0,165.0,115.0,130.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:200:588672', XB=205.0,205.0,110.0,115.0,120.0,130.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:200:588672', XB=205.0,205.0,130.0,135.0,120.0,130.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:200:588672', XB=205.0,205.0,140.0,145.0,120.0,130.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:200:588672', XB=205.0,205.0,150.0,155.0,120.0,130.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:200:588673', XB=190.0,195.0,110.0,110.0,115.0,130.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:200:588673', XB=195.0,200.0,110.0,110.0,120.0,130.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:200:588673', XB=200.0,205.0,110.0,110.0,115.0,130.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:200:588674', XB=190.0,190.0,105.0,110.0,115.0,130.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:200:588709', XB=155.0,175.0,165.0,165.0,115.0,130.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:200:588710', XB=155.0,160.0,115.0,130.0,115.0,130.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:200:588710', XB=155.0,160.0,135.0,140.0,115.0,130.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:200:588710', XB=155.0,160.0,145.0,150.0,115.0,130.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:200:588710', XB=155.0,160.0,155.0,165.0,115.0,130.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:200:588710', XB=155.0,160.0,110.0,115.0,120.0,130.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:200:588710', XB=155.0,160.0,130.0,135.0,120.0,130.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:200:588710', XB=155.0,160.0,140.0,145.0,120.0,130.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:200:588710', XB=155.0,160.0,150.0,155.0,120.0,130.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:200:588710', XB=155.0,160.0,110.0,115.0,115.0,115.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:200:588710', XB=155.0,160.0,130.0,135.0,115.0,115.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:200:588710', XB=155.0,160.0,140.0,145.0,115.0,115.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:200:588710', XB=155.0,160.0,150.0,155.0,115.0,115.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:200:588710', XB=155.0,160.0,110.0,110.0,115.0,120.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:200:588711', XB=160.0,175.0,110.0,110.0,115.0,130.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:200:588712', XB=175.0,175.0,105.0,110.0,115.0,130.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='窗洞:600 x 1200mm:588283', XB=200.0,205.0,75.0,75.0,115.0,120.0, RGB=0,128,192, TRANSPARENCY=0.101961, SURF_ID='glass'/ 
&OBST ID='窗洞:600 x 1200mm:588715', XB=155.0,160.0,130.0,135.0,115.0,115.0, RGB=0,128,192, TRANSPARENCY=0.101961, SURF_ID='glass'/ 
&OBST ID='窗洞:600 x 1200mm:588715', XB=155.0,160.0,130.0,135.0,120.0,120.0, RGB=0,128,192, TRANSPARENCY=0.101961, SURF_ID='glass'/ 
&OBST ID='窗洞:600 x 1200mm:588715', XB=155.0,160.0,130.0,130.0,115.0,120.0, RGB=0,128,192, TRANSPARENCY=0.101961, SURF_ID='glass'/ 
&OBST ID='窗洞:600 x 1200mm:588715', XB=155.0,160.0,135.0,135.0,115.0,120.0, RGB=0,128,192, TRANSPARENCY=0.101961, SURF_ID='glass'/ 
&OBST ID='窗洞:600 x 1200mm:588716', XB=155.0,160.0,140.0,145.0,115.0,115.0, RGB=0,128,192, TRANSPARENCY=0.101961, SURF_ID='glass'/ 
&OBST ID='窗洞:600 x 1200mm:588716', XB=155.0,160.0,140.0,145.0,120.0,120.0, RGB=0,128,192, TRANSPARENCY=0.101961, SURF_ID='glass'/ 
&OBST ID='窗洞:600 x 1200mm:588716', XB=155.0,160.0,140.0,140.0,115.0,120.0, RGB=0,128,192, TRANSPARENCY=0.101961, SURF_ID='glass'/ 
&OBST ID='窗洞:600 x 1200mm:588716', XB=155.0,160.0,145.0,145.0,115.0,120.0, RGB=0,128,192, TRANSPARENCY=0.101961, SURF_ID='glass'/ 
&OBST ID='窗洞:600 x 1200mm:588717', XB=155.0,160.0,150.0,155.0,115.0,115.0, RGB=0,128,192, TRANSPARENCY=0.101961, SURF_ID='glass'/ 
&OBST ID='窗洞:600 x 1200mm:588717', XB=155.0,160.0,150.0,155.0,120.0,120.0, RGB=0,128,192, TRANSPARENCY=0.101961, SURF_ID='glass'/ 
&OBST ID='窗洞:600 x 1200mm:588717', XB=155.0,160.0,150.0,150.0,115.0,120.0, RGB=0,128,192, TRANSPARENCY=0.101961, SURF_ID='glass'/ 
&OBST ID='窗洞:600 x 1200mm:588717', XB=155.0,160.0,155.0,155.0,115.0,120.0, RGB=0,128,192, TRANSPARENCY=0.101961, SURF_ID='glass'/ 
&OBST ID='窗洞:600 x 1200mm:588718', XB=155.0,160.0,160.0,160.0,115.0,120.0, RGB=0,128,192, TRANSPARENCY=0.101961, SURF_ID='glass'/ 
&OBST ID='窗洞:600 x 1200mm:588721', XB=155.0,160.0,120.0,120.0,115.0,120.0, RGB=0,128,192, TRANSPARENCY=0.101961, SURF_ID='glass'/ 
&OBST ID='窗洞:600 x 1200mm:588722', XB=155.0,160.0,110.0,115.0,115.0,115.0, RGB=0,128,192, TRANSPARENCY=0.101961, SURF_ID='glass'/ 
&OBST ID='窗洞:600 x 1200mm:588722', XB=155.0,160.0,110.0,115.0,120.0,120.0, RGB=0,128,192, TRANSPARENCY=0.101961, SURF_ID='glass'/ 
&OBST ID='窗洞:600 x 1200mm:588722', XB=155.0,160.0,110.0,110.0,115.0,120.0, RGB=0,128,192, TRANSPARENCY=0.101961, SURF_ID='glass'/ 
&OBST ID='窗洞:600 x 1200mm:588722', XB=155.0,160.0,115.0,115.0,115.0,120.0, RGB=0,128,192, TRANSPARENCY=0.101961, SURF_ID='glass'/ 
&OBST ID='LED屏幕:LED屏幕:589694', XB=95.0,100.0,165.0,170.0,130.0,130.0, RGB=130,132,163, SURF_ID='textile'/ 
&OBST ID='LED屏幕:LED屏幕:589694', XB=95.0,100.0,165.0,170.0,135.0,135.0, RGB=130,132,163, SURF_ID='textile'/ 
&OBST ID='LED屏幕:LED屏幕:589694', XB=95.0,100.0,165.0,165.0,130.0,135.0, RGB=130,132,163, SURF_ID='textile'/ 
&OBST ID='LED屏幕:LED屏幕:589694', XB=95.0,95.0,165.0,170.0,130.0,135.0, RGB=130,132,163, SURF_ID='textile'/ 
&OBST ID='LED屏幕:LED屏幕:589694', XB=100.0,100.0,165.0,170.0,130.0,135.0, RGB=130,132,163, SURF_ID='textile'/ 
&OBST ID='LED屏幕:LED屏幕:590538', XB=100.0,105.0,165.0,170.0,130.0,130.0, RGB=130,132,163, SURF_ID='textile'/ 
&OBST ID='LED屏幕:LED屏幕:590538', XB=100.0,105.0,165.0,170.0,135.0,135.0, RGB=130,132,163, SURF_ID='textile'/ 
&OBST ID='LED屏幕:LED屏幕:590538', XB=100.0,105.0,165.0,165.0,130.0,135.0, RGB=130,132,163, SURF_ID='textile'/ 
&OBST ID='LED屏幕:LED屏幕:590538', XB=100.0,100.0,165.0,170.0,130.0,135.0, RGB=130,132,163, SURF_ID='textile'/ 
&OBST ID='LED屏幕:LED屏幕:590538', XB=105.0,105.0,165.0,170.0,130.0,135.0, RGB=130,132,163, SURF_ID='textile'/ 
&OBST ID='基本墙:200:589719', XB=205.0,215.0,75.0,75.0,130.0,140.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:200:589720', XB=205.0,205.0,20.0,75.0,130.0,140.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:200:589721', XB=200.0,205.0,20.0,20.0,130.0,140.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:200:589722', XB=200.0,200.0,15.0,20.0,130.0,140.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:200:589723', XB=190.0,205.0,75.0,75.0,130.0,140.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:200:589910', XB=150.0,155.0,75.0,75.0,130.0,140.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:400:589911', XB=155.0,155.0,20.0,75.0,130.0,140.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:400:589912', XB=155.0,165.0,20.0,20.0,130.0,140.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:200:589913', XB=165.0,165.0,15.0,20.0,130.0,140.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:400:589914', XB=155.0,175.0,75.0,75.0,130.0,140.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:200:589942', XB=95.0,110.0,15.0,15.0,130.0,140.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:200:589943', XB=95.0,95.0,15.0,75.0,130.0,140.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:200:589944', XB=85.0,115.0,75.0,75.0,130.0,140.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:200:589970', XB=125.0,140.0,15.0,15.0,130.0,140.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:200:589971', XB=140.0,140.0,15.0,75.0,130.0,140.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:200:589972', XB=125.0,150.0,75.0,75.0,130.0,140.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:200:590137', XB=85.0,105.0,105.0,105.0,130.0,140.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:200:590138', XB=105.0,105.0,105.0,110.0,130.0,140.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:200:590139', XB=90.0,105.0,110.0,110.0,130.0,140.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:200:590140', XB=90.0,90.0,110.0,170.0,130.0,140.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:200:590207', XB=130.0,150.0,105.0,105.0,130.0,140.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:200:590208', XB=130.0,130.0,105.0,110.0,130.0,140.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:200:590209', XB=130.0,145.0,110.0,110.0,130.0,140.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:200:590210', XB=145.0,145.0,110.0,170.0,130.0,140.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:200:590296', XB=190.0,205.0,165.0,165.0,130.0,140.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:200:590297', XB=205.0,205.0,110.0,165.0,130.0,140.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:200:590298', XB=190.0,205.0,110.0,110.0,130.0,140.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:200:590299', XB=190.0,190.0,105.0,110.0,130.0,140.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:200:590334', XB=155.0,175.0,165.0,165.0,130.0,140.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:200:590335', XB=155.0,160.0,110.0,165.0,130.0,140.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:200:590336', XB=160.0,175.0,110.0,110.0,130.0,140.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:200:590337', XB=175.0,175.0,105.0,110.0,130.0,140.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='窗洞:600 x 1200mm:590340', XB=155.0,160.0,130.0,135.0,130.0,130.0, RGB=0,128,192, TRANSPARENCY=0.101961, SURF_ID='glass'/ 
&OBST ID='窗洞:600 x 1200mm:590341', XB=155.0,160.0,140.0,145.0,130.0,130.0, RGB=0,128,192, TRANSPARENCY=0.101961, SURF_ID='glass'/ 
&OBST ID='窗洞:600 x 1200mm:590342', XB=155.0,160.0,150.0,155.0,130.0,130.0, RGB=0,128,192, TRANSPARENCY=0.101961, SURF_ID='glass'/ 
&OBST ID='窗洞:600 x 1200mm:590347', XB=155.0,160.0,110.0,115.0,130.0,130.0, RGB=0,128,192, TRANSPARENCY=0.101961, SURF_ID='glass'/ 
&OBST ID='LED屏幕:LED屏幕:591319', XB=95.0,100.0,165.0,170.0,140.0,140.0, RGB=130,132,163, SURF_ID='textile'/ 
&OBST ID='LED屏幕:LED屏幕:591319', XB=95.0,100.0,165.0,170.0,145.0,145.0, RGB=130,132,163, SURF_ID='textile'/ 
&OBST ID='LED屏幕:LED屏幕:591319', XB=95.0,100.0,165.0,165.0,140.0,145.0, RGB=130,132,163, SURF_ID='textile'/ 
&OBST ID='LED屏幕:LED屏幕:591319', XB=95.0,95.0,165.0,170.0,140.0,145.0, RGB=130,132,163, SURF_ID='textile'/ 
&OBST ID='LED屏幕:LED屏幕:591319', XB=100.0,100.0,165.0,170.0,140.0,145.0, RGB=130,132,163, SURF_ID='textile'/ 
&OBST ID='LED屏幕:LED屏幕:592163', XB=100.0,105.0,165.0,170.0,140.0,140.0, RGB=130,132,163, SURF_ID='textile'/ 
&OBST ID='LED屏幕:LED屏幕:592163', XB=100.0,105.0,165.0,170.0,145.0,145.0, RGB=130,132,163, SURF_ID='textile'/ 
&OBST ID='LED屏幕:LED屏幕:592163', XB=100.0,105.0,165.0,165.0,140.0,145.0, RGB=130,132,163, SURF_ID='textile'/ 
&OBST ID='LED屏幕:LED屏幕:592163', XB=100.0,100.0,165.0,170.0,140.0,145.0, RGB=130,132,163, SURF_ID='textile'/ 
&OBST ID='LED屏幕:LED屏幕:592163', XB=105.0,105.0,165.0,170.0,140.0,145.0, RGB=130,132,163, SURF_ID='textile'/ 
&OBST ID='门洞:1200 x 2400mm:591964', XB=155.0,160.0,125.0,125.0,140.0,145.0, RGB=247,48,0, SURF_ID='IfcDoor'/ 
&OBST ID='楼板:常规 - 150mm:591351', XB=150.0,160.0,55.0,65.0,140.0,140.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='楼板:常规 - 150mm:591351', XB=150.0,165.0,15.0,50.0,140.0,140.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='楼板:常规 - 150mm:591351', XB=150.0,165.0,65.0,75.0,140.0,140.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='楼板:常规 - 150mm:591351', XB=150.0,170.0,50.0,55.0,140.0,140.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='楼板:常规 - 150mm:591368', XB=195.0,215.0,50.0,55.0,140.0,140.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='楼板:常规 - 150mm:591368', XB=200.0,215.0,15.0,50.0,140.0,140.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='楼板:常规 - 150mm:591368', XB=200.0,215.0,65.0,75.0,140.0,140.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='楼板:常规 - 150mm:591368', XB=205.0,215.0,55.0,65.0,140.0,140.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='楼板:常规 - 150mm:591387', XB=180.0,195.0,50.0,55.0,140.0,140.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='楼板:常规 - 150mm:591395', XB=185.0,200.0,25.0,30.0,140.0,140.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='楼板:常规 - 150mm:591395', XB=195.0,200.0,30.0,35.0,140.0,140.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='楼板:常规 - 150mm:591395', XB=195.0,200.0,40.0,50.0,140.0,140.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='楼板:常规 - 150mm:591548', XB=85.0,100.0,35.0,45.0,140.0,140.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='楼板:常规 - 150mm:591548', XB=85.0,105.0,15.0,35.0,140.0,140.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='楼板:常规 - 150mm:591548', XB=85.0,105.0,50.0,60.0,140.0,140.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='楼板:常规 - 150mm:591548', XB=85.0,110.0,45.0,50.0,140.0,140.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='楼板:常规 - 150mm:591548', XB=85.0,110.0,60.0,70.0,140.0,140.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='楼板:常规 - 150mm:591548', XB=85.0,115.0,70.0,75.0,140.0,140.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='楼板:常规 - 150mm:591582', XB=125.0,150.0,70.0,75.0,140.0,140.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='楼板:常规 - 150mm:591582', XB=130.0,150.0,15.0,30.0,140.0,140.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='楼板:常规 - 150mm:591582', XB=130.0,150.0,60.0,70.0,140.0,140.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='楼板:常规 - 150mm:591582', XB=135.0,150.0,30.0,60.0,140.0,140.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='楼板:常规 - 150mm:591606', XB=125.0,135.0,30.0,35.0,140.0,140.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='楼板:常规 - 150mm:591606', XB=125.0,135.0,45.0,50.0,140.0,140.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='楼板:常规 - 150mm:591743', XB=85.0,100.0,150.0,160.0,140.0,140.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='楼板:常规 - 150mm:591743', XB=85.0,105.0,105.0,150.0,140.0,140.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='楼板:常规 - 150mm:591743', XB=85.0,105.0,160.0,170.0,140.0,140.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='楼板:常规 - 150mm:591816', XB=130.0,150.0,105.0,125.0,140.0,140.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='楼板:常规 - 150mm:591816', XB=130.0,150.0,130.0,150.0,140.0,140.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='楼板:常规 - 150mm:591816', XB=130.0,150.0,160.0,170.0,140.0,140.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='楼板:常规 - 150mm:591816', XB=135.0,150.0,125.0,130.0,140.0,140.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='楼板:常规 - 150mm:591816', XB=135.0,150.0,150.0,160.0,140.0,140.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='楼板:常规 - 150mm:591890', XB=85.0,215.0,75.0,105.0,140.0,140.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='楼板:常规 - 150mm:591901', XB=185.0,215.0,135.0,140.0,140.0,140.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='楼板:常规 - 150mm:591901', XB=185.0,215.0,165.0,170.0,140.0,140.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='楼板:常规 - 150mm:591901', XB=190.0,215.0,105.0,120.0,140.0,140.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='楼板:常规 - 150mm:591901', XB=190.0,215.0,130.0,135.0,140.0,140.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='楼板:常规 - 150mm:591901', XB=190.0,215.0,150.0,165.0,140.0,140.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='楼板:常规 - 150mm:591901', XB=195.0,215.0,120.0,130.0,140.0,140.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='楼板:常规 - 150mm:591901', XB=195.0,215.0,140.0,150.0,140.0,140.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='楼板:常规 - 150mm:591942', XB=150.0,165.0,120.0,130.0,140.0,140.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='楼板:常规 - 150mm:591942', XB=150.0,165.0,135.0,150.0,140.0,140.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='楼板:常规 - 150mm:591942', XB=150.0,170.0,130.0,135.0,140.0,140.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='楼板:常规 - 150mm:591942', XB=150.0,170.0,150.0,160.0,140.0,140.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='楼板:常规 - 150mm:591942', XB=150.0,175.0,105.0,120.0,140.0,140.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='楼板:常规 - 150mm:591942', XB=150.0,175.0,160.0,170.0,140.0,140.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='楼板:常规 - 150mm:591984', XB=185.0,190.0,115.0,120.0,140.0,140.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:200:591340', XB=85.0,215.0,170.0,170.0,140.0,150.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:200:591341', XB=215.0,215.0,15.0,170.0,140.0,150.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:200:591342', XB=85.0,215.0,15.0,15.0,140.0,150.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:200:591343', XB=85.0,85.0,15.0,170.0,140.0,150.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:200:591344', XB=205.0,215.0,75.0,75.0,140.0,150.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:200:591345', XB=205.0,205.0,20.0,45.0,140.0,150.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:200:591345', XB=205.0,205.0,50.0,55.0,140.0,150.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:200:591345', XB=205.0,205.0,60.0,65.0,140.0,150.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:200:591345', XB=205.0,205.0,70.0,75.0,140.0,150.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:200:591345', XB=205.0,205.0,45.0,50.0,145.0,150.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:200:591345', XB=205.0,205.0,55.0,60.0,145.0,150.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:200:591345', XB=205.0,205.0,65.0,70.0,145.0,150.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:200:591346', XB=200.0,205.0,20.0,20.0,145.0,150.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:200:591347', XB=200.0,200.0,15.0,20.0,140.0,150.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:200:591348', XB=190.0,200.0,75.0,75.0,140.0,150.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:200:591348', XB=200.0,205.0,75.0,75.0,145.0,150.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:200:591535', XB=150.0,155.0,75.0,75.0,140.0,150.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:400:591536', XB=155.0,155.0,20.0,45.0,140.0,150.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:400:591536', XB=155.0,155.0,50.0,55.0,140.0,150.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:400:591536', XB=155.0,155.0,60.0,65.0,140.0,150.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:400:591536', XB=155.0,155.0,70.0,75.0,140.0,150.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:400:591536', XB=155.0,155.0,45.0,50.0,145.0,150.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:400:591536', XB=155.0,155.0,55.0,60.0,145.0,150.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:400:591536', XB=155.0,155.0,65.0,70.0,145.0,150.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:400:591537', XB=155.0,165.0,20.0,20.0,140.0,150.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:200:591538', XB=165.0,165.0,15.0,20.0,140.0,150.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:400:591539', XB=155.0,160.0,75.0,75.0,140.0,150.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:400:591539', XB=160.0,165.0,75.0,75.0,145.0,150.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:400:591539', XB=165.0,175.0,75.0,75.0,140.0,150.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:200:591567', XB=95.0,100.0,15.0,15.0,140.0,150.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:200:591567', XB=100.0,105.0,15.0,15.0,145.0,150.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:200:591567', XB=105.0,110.0,15.0,15.0,140.0,150.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:200:591568', XB=95.0,95.0,15.0,55.0,140.0,150.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:200:591568', XB=95.0,95.0,60.0,75.0,140.0,150.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:200:591568', XB=95.0,95.0,55.0,60.0,145.0,150.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:200:591569', XB=85.0,100.0,75.0,75.0,140.0,150.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:200:591569', XB=100.0,105.0,75.0,75.0,145.0,150.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:200:591569', XB=105.0,115.0,75.0,75.0,140.0,150.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:200:591595', XB=125.0,140.0,15.0,15.0,140.0,150.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:200:591596', XB=140.0,140.0,15.0,55.0,140.0,150.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:200:591596', XB=140.0,140.0,60.0,75.0,140.0,150.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:200:591596', XB=140.0,140.0,55.0,60.0,145.0,150.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:200:591597', XB=125.0,130.0,75.0,75.0,140.0,150.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:200:591597', XB=130.0,135.0,75.0,75.0,145.0,150.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:200:591597', XB=135.0,150.0,75.0,75.0,140.0,150.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:200:591762', XB=85.0,105.0,105.0,105.0,140.0,150.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:200:591763', XB=105.0,105.0,105.0,110.0,140.0,150.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:200:591764', XB=90.0,105.0,110.0,110.0,140.0,150.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:200:591765', XB=90.0,90.0,110.0,115.0,140.0,150.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:200:591765', XB=90.0,90.0,120.0,125.0,140.0,150.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:200:591765', XB=90.0,90.0,130.0,135.0,140.0,150.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:200:591765', XB=90.0,90.0,140.0,160.0,140.0,150.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:200:591765', XB=90.0,90.0,165.0,170.0,140.0,150.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:200:591765', XB=90.0,90.0,115.0,120.0,145.0,150.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:200:591765', XB=90.0,90.0,125.0,130.0,145.0,150.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:200:591765', XB=90.0,90.0,135.0,140.0,145.0,150.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:200:591765', XB=90.0,90.0,160.0,165.0,145.0,150.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:200:591832', XB=130.0,150.0,105.0,105.0,140.0,150.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:200:591833', XB=130.0,130.0,105.0,110.0,140.0,150.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:200:591834', XB=130.0,145.0,110.0,110.0,140.0,150.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:200:591835', XB=145.0,145.0,110.0,115.0,140.0,150.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:200:591835', XB=145.0,145.0,120.0,125.0,140.0,150.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:200:591835', XB=145.0,145.0,130.0,135.0,140.0,150.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:200:591835', XB=145.0,145.0,140.0,160.0,140.0,150.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:200:591835', XB=145.0,145.0,165.0,170.0,140.0,150.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:200:591835', XB=145.0,145.0,115.0,120.0,145.0,150.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:200:591835', XB=145.0,145.0,125.0,130.0,145.0,150.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:200:591835', XB=145.0,145.0,135.0,140.0,145.0,150.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:200:591835', XB=145.0,145.0,160.0,165.0,145.0,150.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:200:591921', XB=190.0,195.0,165.0,165.0,140.0,150.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:200:591921', XB=195.0,200.0,165.0,165.0,145.0,150.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:200:591921', XB=200.0,205.0,165.0,165.0,140.0,150.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:200:591922', XB=205.0,205.0,115.0,130.0,140.0,150.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:200:591922', XB=205.0,205.0,135.0,140.0,140.0,150.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:200:591922', XB=205.0,205.0,145.0,150.0,140.0,150.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:200:591922', XB=205.0,205.0,155.0,165.0,140.0,150.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:200:591922', XB=205.0,205.0,110.0,115.0,145.0,150.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:200:591922', XB=205.0,205.0,130.0,135.0,145.0,150.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:200:591922', XB=205.0,205.0,140.0,145.0,145.0,150.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:200:591922', XB=205.0,205.0,150.0,155.0,145.0,150.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:200:591923', XB=190.0,195.0,110.0,110.0,140.0,150.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:200:591923', XB=195.0,200.0,110.0,110.0,145.0,150.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:200:591923', XB=200.0,205.0,110.0,110.0,140.0,150.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:200:591924', XB=190.0,190.0,105.0,110.0,140.0,150.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:200:591959', XB=155.0,175.0,165.0,165.0,140.0,150.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:200:591960', XB=155.0,160.0,115.0,130.0,140.0,150.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:200:591960', XB=155.0,160.0,135.0,140.0,140.0,150.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:200:591960', XB=155.0,160.0,145.0,150.0,140.0,150.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:200:591960', XB=155.0,160.0,155.0,165.0,140.0,150.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:200:591960', XB=155.0,160.0,110.0,115.0,145.0,150.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:200:591960', XB=155.0,160.0,130.0,135.0,145.0,150.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:200:591960', XB=155.0,160.0,140.0,145.0,145.0,150.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:200:591960', XB=155.0,160.0,150.0,155.0,145.0,150.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:200:591960', XB=155.0,160.0,110.0,115.0,140.0,140.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:200:591960', XB=155.0,160.0,130.0,135.0,140.0,140.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:200:591960', XB=155.0,160.0,140.0,145.0,140.0,140.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:200:591960', XB=155.0,160.0,150.0,155.0,140.0,140.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:200:591960', XB=155.0,160.0,110.0,110.0,140.0,145.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:200:591961', XB=160.0,175.0,110.0,110.0,140.0,150.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:200:591962', XB=175.0,175.0,105.0,110.0,140.0,150.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='窗洞:600 x 1200mm:591533', XB=200.0,205.0,75.0,75.0,140.0,145.0, RGB=0,128,192, TRANSPARENCY=0.101961, SURF_ID='glass'/ 
&OBST ID='窗洞:600 x 1200mm:591965', XB=155.0,160.0,130.0,135.0,140.0,140.0, RGB=0,128,192, TRANSPARENCY=0.101961, SURF_ID='glass'/ 
&OBST ID='窗洞:600 x 1200mm:591965', XB=155.0,160.0,130.0,135.0,145.0,145.0, RGB=0,128,192, TRANSPARENCY=0.101961, SURF_ID='glass'/ 
&OBST ID='窗洞:600 x 1200mm:591965', XB=155.0,160.0,130.0,130.0,140.0,145.0, RGB=0,128,192, TRANSPARENCY=0.101961, SURF_ID='glass'/ 
&OBST ID='窗洞:600 x 1200mm:591965', XB=155.0,160.0,135.0,135.0,140.0,145.0, RGB=0,128,192, TRANSPARENCY=0.101961, SURF_ID='glass'/ 
&OBST ID='窗洞:600 x 1200mm:591966', XB=155.0,160.0,140.0,145.0,140.0,140.0, RGB=0,128,192, TRANSPARENCY=0.101961, SURF_ID='glass'/ 
&OBST ID='窗洞:600 x 1200mm:591966', XB=155.0,160.0,140.0,145.0,145.0,145.0, RGB=0,128,192, TRANSPARENCY=0.101961, SURF_ID='glass'/ 
&OBST ID='窗洞:600 x 1200mm:591966', XB=155.0,160.0,140.0,140.0,140.0,145.0, RGB=0,128,192, TRANSPARENCY=0.101961, SURF_ID='glass'/ 
&OBST ID='窗洞:600 x 1200mm:591966', XB=155.0,160.0,145.0,145.0,140.0,145.0, RGB=0,128,192, TRANSPARENCY=0.101961, SURF_ID='glass'/ 
&OBST ID='窗洞:600 x 1200mm:591967', XB=155.0,160.0,150.0,155.0,140.0,140.0, RGB=0,128,192, TRANSPARENCY=0.101961, SURF_ID='glass'/ 
&OBST ID='窗洞:600 x 1200mm:591967', XB=155.0,160.0,150.0,155.0,145.0,145.0, RGB=0,128,192, TRANSPARENCY=0.101961, SURF_ID='glass'/ 
&OBST ID='窗洞:600 x 1200mm:591967', XB=155.0,160.0,150.0,150.0,140.0,145.0, RGB=0,128,192, TRANSPARENCY=0.101961, SURF_ID='glass'/ 
&OBST ID='窗洞:600 x 1200mm:591967', XB=155.0,160.0,155.0,155.0,140.0,145.0, RGB=0,128,192, TRANSPARENCY=0.101961, SURF_ID='glass'/ 
&OBST ID='窗洞:600 x 1200mm:591968', XB=155.0,160.0,160.0,160.0,140.0,145.0, RGB=0,128,192, TRANSPARENCY=0.101961, SURF_ID='glass'/ 
&OBST ID='窗洞:600 x 1200mm:591971', XB=155.0,160.0,120.0,120.0,140.0,145.0, RGB=0,128,192, TRANSPARENCY=0.101961, SURF_ID='glass'/ 
&OBST ID='窗洞:600 x 1200mm:591972', XB=155.0,160.0,110.0,115.0,140.0,140.0, RGB=0,128,192, TRANSPARENCY=0.101961, SURF_ID='glass'/ 
&OBST ID='窗洞:600 x 1200mm:591972', XB=155.0,160.0,110.0,115.0,145.0,145.0, RGB=0,128,192, TRANSPARENCY=0.101961, SURF_ID='glass'/ 
&OBST ID='窗洞:600 x 1200mm:591972', XB=155.0,160.0,110.0,110.0,140.0,145.0, RGB=0,128,192, TRANSPARENCY=0.101961, SURF_ID='glass'/ 
&OBST ID='窗洞:600 x 1200mm:591972', XB=155.0,160.0,115.0,115.0,140.0,145.0, RGB=0,128,192, TRANSPARENCY=0.101961, SURF_ID='glass'/ 
&OBST ID='LED屏幕:LED屏幕:592944', XB=95.0,100.0,165.0,170.0,150.0,150.0, RGB=130,132,163, SURF_ID='textile'/ 
&OBST ID='LED屏幕:LED屏幕:592944', XB=95.0,100.0,165.0,170.0,155.0,155.0, RGB=130,132,163, SURF_ID='textile'/ 
&OBST ID='LED屏幕:LED屏幕:592944', XB=95.0,100.0,165.0,165.0,150.0,155.0, RGB=130,132,163, SURF_ID='textile'/ 
&OBST ID='LED屏幕:LED屏幕:592944', XB=95.0,95.0,165.0,170.0,150.0,155.0, RGB=130,132,163, SURF_ID='textile'/ 
&OBST ID='LED屏幕:LED屏幕:592944', XB=100.0,100.0,165.0,170.0,150.0,155.0, RGB=130,132,163, SURF_ID='textile'/ 
&OBST ID='LED屏幕:LED屏幕:593788', XB=100.0,105.0,165.0,170.0,150.0,150.0, RGB=130,132,163, SURF_ID='textile'/ 
&OBST ID='LED屏幕:LED屏幕:593788', XB=100.0,105.0,165.0,170.0,155.0,155.0, RGB=130,132,163, SURF_ID='textile'/ 
&OBST ID='LED屏幕:LED屏幕:593788', XB=100.0,105.0,165.0,165.0,150.0,155.0, RGB=130,132,163, SURF_ID='textile'/ 
&OBST ID='LED屏幕:LED屏幕:593788', XB=100.0,100.0,165.0,170.0,150.0,155.0, RGB=130,132,163, SURF_ID='textile'/ 
&OBST ID='LED屏幕:LED屏幕:593788', XB=105.0,105.0,165.0,170.0,150.0,155.0, RGB=130,132,163, SURF_ID='textile'/ 
&OBST ID='门洞:1200 x 2400mm:593589', XB=155.0,160.0,125.0,125.0,150.0,155.0, RGB=247,48,0, SURF_ID='IfcDoor'/ 
&OBST ID='基本墙:200:592965', XB=85.0,215.0,170.0,170.0,150.0,160.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:200:592966', XB=215.0,215.0,15.0,170.0,150.0,160.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:200:592967', XB=85.0,215.0,15.0,15.0,150.0,160.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:200:592968', XB=85.0,85.0,15.0,170.0,150.0,160.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:200:592969', XB=205.0,215.0,75.0,75.0,150.0,160.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:200:592970', XB=205.0,205.0,20.0,45.0,150.0,160.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:200:592970', XB=205.0,205.0,50.0,55.0,150.0,160.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:200:592970', XB=205.0,205.0,60.0,65.0,150.0,160.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:200:592970', XB=205.0,205.0,70.0,75.0,150.0,160.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:200:592970', XB=205.0,205.0,45.0,50.0,155.0,160.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:200:592970', XB=205.0,205.0,55.0,60.0,155.0,160.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:200:592970', XB=205.0,205.0,65.0,70.0,155.0,160.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:200:592971', XB=200.0,205.0,20.0,20.0,155.0,160.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:200:592972', XB=200.0,200.0,15.0,20.0,150.0,160.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:200:592973', XB=190.0,200.0,75.0,75.0,150.0,160.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:200:592973', XB=200.0,205.0,75.0,75.0,155.0,160.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:200:593160', XB=150.0,155.0,75.0,75.0,150.0,160.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:400:593161', XB=155.0,155.0,20.0,45.0,150.0,160.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:400:593161', XB=155.0,155.0,50.0,55.0,150.0,160.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:400:593161', XB=155.0,155.0,60.0,65.0,150.0,160.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:400:593161', XB=155.0,155.0,70.0,75.0,150.0,160.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:400:593161', XB=155.0,155.0,45.0,50.0,155.0,160.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:400:593161', XB=155.0,155.0,55.0,60.0,155.0,160.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:400:593161', XB=155.0,155.0,65.0,70.0,155.0,160.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:400:593162', XB=155.0,165.0,20.0,20.0,150.0,160.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:200:593163', XB=165.0,165.0,15.0,20.0,150.0,160.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:400:593164', XB=155.0,160.0,75.0,75.0,150.0,160.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:400:593164', XB=160.0,165.0,75.0,75.0,155.0,160.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:400:593164', XB=165.0,175.0,75.0,75.0,150.0,160.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:200:593192', XB=95.0,100.0,15.0,15.0,150.0,160.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:200:593192', XB=100.0,105.0,15.0,15.0,155.0,160.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:200:593192', XB=105.0,110.0,15.0,15.0,150.0,160.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:200:593193', XB=95.0,95.0,15.0,55.0,150.0,160.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:200:593193', XB=95.0,95.0,60.0,75.0,150.0,160.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:200:593193', XB=95.0,95.0,55.0,60.0,155.0,160.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:200:593194', XB=85.0,100.0,75.0,75.0,150.0,160.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:200:593194', XB=100.0,105.0,75.0,75.0,155.0,160.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:200:593194', XB=105.0,115.0,75.0,75.0,150.0,160.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:200:593220', XB=125.0,140.0,15.0,15.0,150.0,160.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:200:593221', XB=140.0,140.0,15.0,55.0,150.0,160.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:200:593221', XB=140.0,140.0,60.0,75.0,150.0,160.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:200:593221', XB=140.0,140.0,55.0,60.0,155.0,160.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:200:593222', XB=125.0,130.0,75.0,75.0,150.0,160.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:200:593222', XB=130.0,135.0,75.0,75.0,155.0,160.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:200:593222', XB=135.0,150.0,75.0,75.0,150.0,160.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:200:593387', XB=85.0,105.0,105.0,105.0,150.0,160.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:200:593388', XB=105.0,105.0,105.0,110.0,150.0,160.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:200:593389', XB=90.0,105.0,110.0,110.0,150.0,160.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:200:593390', XB=90.0,90.0,110.0,115.0,150.0,160.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:200:593390', XB=90.0,90.0,120.0,125.0,150.0,160.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:200:593390', XB=90.0,90.0,130.0,135.0,150.0,160.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:200:593390', XB=90.0,90.0,140.0,160.0,150.0,160.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:200:593390', XB=90.0,90.0,165.0,170.0,150.0,160.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:200:593390', XB=90.0,90.0,115.0,120.0,155.0,160.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:200:593390', XB=90.0,90.0,125.0,130.0,155.0,160.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:200:593390', XB=90.0,90.0,135.0,140.0,155.0,160.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:200:593390', XB=90.0,90.0,160.0,165.0,155.0,160.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:200:593457', XB=130.0,150.0,105.0,105.0,150.0,160.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:200:593458', XB=130.0,130.0,105.0,110.0,150.0,160.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:200:593459', XB=130.0,145.0,110.0,110.0,150.0,160.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:200:593460', XB=145.0,145.0,110.0,115.0,150.0,160.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:200:593460', XB=145.0,145.0,120.0,125.0,150.0,160.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:200:593460', XB=145.0,145.0,130.0,135.0,150.0,160.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:200:593460', XB=145.0,145.0,140.0,160.0,150.0,160.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:200:593460', XB=145.0,145.0,165.0,170.0,150.0,160.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:200:593460', XB=145.0,145.0,115.0,120.0,155.0,160.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:200:593460', XB=145.0,145.0,125.0,130.0,155.0,160.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:200:593460', XB=145.0,145.0,135.0,140.0,155.0,160.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:200:593460', XB=145.0,145.0,160.0,165.0,155.0,160.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:200:593546', XB=190.0,195.0,165.0,165.0,150.0,160.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:200:593546', XB=195.0,200.0,165.0,165.0,155.0,160.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:200:593546', XB=200.0,205.0,165.0,165.0,150.0,160.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:200:593547', XB=205.0,205.0,115.0,130.0,150.0,160.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:200:593547', XB=205.0,205.0,135.0,140.0,150.0,160.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:200:593547', XB=205.0,205.0,145.0,150.0,150.0,160.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:200:593547', XB=205.0,205.0,155.0,165.0,150.0,160.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:200:593547', XB=205.0,205.0,110.0,115.0,155.0,160.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:200:593547', XB=205.0,205.0,130.0,135.0,155.0,160.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:200:593547', XB=205.0,205.0,140.0,145.0,155.0,160.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:200:593547', XB=205.0,205.0,150.0,155.0,155.0,160.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:200:593548', XB=190.0,195.0,110.0,110.0,150.0,160.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:200:593548', XB=195.0,200.0,110.0,110.0,155.0,160.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:200:593548', XB=200.0,205.0,110.0,110.0,150.0,160.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:200:593549', XB=190.0,190.0,105.0,110.0,150.0,160.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:200:593584', XB=155.0,175.0,165.0,165.0,150.0,160.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:200:593585', XB=155.0,160.0,115.0,130.0,150.0,160.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:200:593585', XB=155.0,160.0,135.0,140.0,150.0,160.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:200:593585', XB=155.0,160.0,145.0,150.0,150.0,160.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:200:593585', XB=155.0,160.0,155.0,165.0,150.0,160.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:200:593585', XB=155.0,160.0,110.0,115.0,155.0,160.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:200:593585', XB=155.0,160.0,130.0,135.0,155.0,160.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:200:593585', XB=155.0,160.0,140.0,145.0,155.0,160.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:200:593585', XB=155.0,160.0,150.0,155.0,155.0,160.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:200:593585', XB=155.0,160.0,110.0,115.0,150.0,150.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:200:593585', XB=155.0,160.0,130.0,135.0,150.0,150.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:200:593585', XB=155.0,160.0,140.0,145.0,150.0,150.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:200:593585', XB=155.0,160.0,150.0,155.0,150.0,150.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:200:593585', XB=155.0,160.0,110.0,110.0,150.0,155.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:200:593586', XB=160.0,175.0,110.0,110.0,150.0,160.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='基本墙:200:593587', XB=175.0,175.0,105.0,110.0,150.0,160.0, COLOR='GRAY 50', SURF_ID='Default Wall'/ 
&OBST ID='窗洞:600 x 1200mm:593158', XB=200.0,205.0,75.0,75.0,150.0,155.0, RGB=0,128,192, TRANSPARENCY=0.101961, SURF_ID='glass'/ 
&OBST ID='窗洞:600 x 1200mm:593590', XB=155.0,160.0,130.0,135.0,150.0,150.0, RGB=0,128,192, TRANSPARENCY=0.101961, SURF_ID='glass'/ 
&OBST ID='窗洞:600 x 1200mm:593590', XB=155.0,160.0,130.0,135.0,155.0,155.0, RGB=0,128,192, TRANSPARENCY=0.101961, SURF_ID='glass'/ 
&OBST ID='窗洞:600 x 1200mm:593590', XB=155.0,160.0,130.0,130.0,150.0,155.0, RGB=0,128,192, TRANSPARENCY=0.101961, SURF_ID='glass'/ 
&OBST ID='窗洞:600 x 1200mm:593590', XB=155.0,160.0,135.0,135.0,150.0,155.0, RGB=0,128,192, TRANSPARENCY=0.101961, SURF_ID='glass'/ 
&OBST ID='窗洞:600 x 1200mm:593591', XB=155.0,160.0,140.0,145.0,150.0,150.0, RGB=0,128,192, TRANSPARENCY=0.101961, SURF_ID='glass'/ 
&OBST ID='窗洞:600 x 1200mm:593591', XB=155.0,160.0,140.0,145.0,155.0,155.0, RGB=0,128,192, TRANSPARENCY=0.101961, SURF_ID='glass'/ 
&OBST ID='窗洞:600 x 1200mm:593591', XB=155.0,160.0,140.0,140.0,150.0,155.0, RGB=0,128,192, TRANSPARENCY=0.101961, SURF_ID='glass'/ 
&OBST ID='窗洞:600 x 1200mm:593591', XB=155.0,160.0,145.0,145.0,150.0,155.0, RGB=0,128,192, TRANSPARENCY=0.101961, SURF_ID='glass'/ 
&OBST ID='窗洞:600 x 1200mm:593592', XB=155.0,160.0,150.0,155.0,150.0,150.0, RGB=0,128,192, TRANSPARENCY=0.101961, SURF_ID='glass'/ 
&OBST ID='窗洞:600 x 1200mm:593592', XB=155.0,160.0,150.0,155.0,155.0,155.0, RGB=0,128,192, TRANSPARENCY=0.101961, SURF_ID='glass'/ 
&OBST ID='窗洞:600 x 1200mm:593592', XB=155.0,160.0,150.0,150.0,150.0,155.0, RGB=0,128,192, TRANSPARENCY=0.101961, SURF_ID='glass'/ 
&OBST ID='窗洞:600 x 1200mm:593592', XB=155.0,160.0,155.0,155.0,150.0,155.0, RGB=0,128,192, TRANSPARENCY=0.101961, SURF_ID='glass'/ 
&OBST ID='窗洞:600 x 1200mm:593593', XB=155.0,160.0,160.0,160.0,150.0,155.0, RGB=0,128,192, TRANSPARENCY=0.101961, SURF_ID='glass'/ 
&OBST ID='窗洞:600 x 1200mm:593596', XB=155.0,160.0,120.0,120.0,150.0,155.0, RGB=0,128,192, TRANSPARENCY=0.101961, SURF_ID='glass'/ 
&OBST ID='窗洞:600 x 1200mm:593597', XB=155.0,160.0,110.0,115.0,150.0,150.0, RGB=0,128,192, TRANSPARENCY=0.101961, SURF_ID='glass'/ 
&OBST ID='窗洞:600 x 1200mm:593597', XB=155.0,160.0,110.0,115.0,155.0,155.0, RGB=0,128,192, TRANSPARENCY=0.101961, SURF_ID='glass'/ 
&OBST ID='窗洞:600 x 1200mm:593597', XB=155.0,160.0,110.0,110.0,150.0,155.0, RGB=0,128,192, TRANSPARENCY=0.101961, SURF_ID='glass'/ 
&OBST ID='窗洞:600 x 1200mm:593597', XB=155.0,160.0,115.0,115.0,150.0,155.0, RGB=0,128,192, TRANSPARENCY=0.101961, SURF_ID='glass'/ 
&OBST ID='楼板:常规 - 150mm 2:594836', XB=85.0,215.0,15.0,170.0,160.0,160.0, COLOR='INVISIBLE', SURF_ID='Default Wall'/ 

&VENT ID='Mesh Vent: Mesh01 [XMAX]', SURF_ID='OPEN', XB=225.0,225.0,0.0,185.0,0.0,165.0/ 
&VENT ID='Mesh Vent: Mesh01 [XMIN]', SURF_ID='OPEN', XB=0.0,0.0,0.0,185.0,0.0,165.0/ 
&VENT ID='Mesh Vent: Mesh01 [YMAX]', SURF_ID='radiation01', XB=0.0,225.0,185.0,185.0,0.0,165.0/ 
&VENT ID='Mesh Vent: Mesh01 [YMIN]', SURF_ID='OPEN', XB=0.0,225.0,0.0,0.0,0.0,165.0/ 
&VENT ID='Mesh Vent: Mesh01 [ZMAX]', SURF_ID='OPEN', XB=0.0,225.0,0.0,185.0,165.0,165.0/ 
&VENT ID='Mesh Vent: Mesh01 [ZMIN]', SURF_ID='OPEN', XB=0.0,225.0,0.0,185.0,0.0,0.0/ 

&SLCF QUANTITY='TEMPERATURE', PBZ=0.5/
&SLCF QUANTITY='RADIATION LOSS', PBZ=0.5/


&TAIL /
