yjc_q3000_a0_e0_d1360_t1800.fds
Generated by PyroSim - Version 2020.5.1118
2026-6-23 4:18:29

&HEAD CHID='yjc_q3000_a0_e0_d1360_t1800'/
&TIME T_END=1800.0/
&DUMP DT_RESTART=300.0, DT_SL3D=0.25/

&MESH ID='Mesh01', IJK=150,140,6, XB=0.0,600.0,0.0,560.0,0.0,24.0/

&SPEC ID='SOOT'/
&SPEC ID='METHANE', FORMULA='CH4'/

&REAC ID='METHANE',
      FYI='AFT NIST Multi-Floor FDS5 Validation',
      FUEL='REAC_FUEL',
      FORMULA='C1H4'/

&DEVC ID='THCPxmin', QUANTITY='THERMOCOUPLE', XYZ=33.11,213.01,2.01/
&DEVC ID='tempxmin', QUANTITY='TEMPERATURE', XYZ=33.11,213.01,2.01/
&DEVC ID='Gasxmin', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=33.11,213.01,2.01, ORIENTATION=0.0,1.0,0.0/
&DEVC ID='THCPxmax', QUANTITY='THERMOCOUPLE', XYZ=568.11,278.01,2.01/
&DEVC ID='tempxmax', QUANTITY='TEMPERATURE', XYZ=568.11,278.01,2.01/
&DEVC ID='Gasxmax', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=568.11,278.01,2.01, ORIENTATION=0.0,1.0,0.0/
&DEVC ID='THCPymin', QUANTITY='THERMOCOUPLE', XYZ=518.11,1.0E-2,2.01/
&DEVC ID='tempymin', QUANTITY='TEMPERATURE', XYZ=518.11,1.0E-2,2.01/
&DEVC ID='Gasymin', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=518.11,1.0E-2,2.01, ORIENTATION=0.0,1.0,0.0/
&DEVC ID='Gasymax', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=508.11,559.99,2.01, ORIENTATION=0.0,1.0,0.0/
&DEVC ID='THCPymax', QUANTITY='THERMOCOUPLE', XYZ=508.11,559.99,2.01/
&DEVC ID='tempymax', QUANTITY='TEMPERATURE', XYZ=508.11,559.99,2.01/
&DEVC ID='THCP_desk01', QUANTITY='THERMOCOUPLE', XYZ=15.11,331.01,2.01/
&DEVC ID='temp_desk01', QUANTITY='TEMPERATURE', XYZ=15.11,331.01,2.01/
&DEVC ID='Gas_desk01', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=15.11,331.01,2.01, ORIENTATION=0.0,1.0,0.0/
&DEVC ID='Gas_desk02', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=15.11,321.01,2.01, ORIENTATION=0.0,1.0,0.0/
&DEVC ID='THCP_desk02', QUANTITY='THERMOCOUPLE', XYZ=15.11,321.01,2.01/
&DEVC ID='temp_desk02', QUANTITY='TEMPERATURE', XYZ=15.11,321.01,2.01/
&DEVC ID='Gas_desk03', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=15.11,309.01,2.01, ORIENTATION=0.0,1.0,0.0/
&DEVC ID='THCP_desk03', QUANTITY='THERMOCOUPLE', XYZ=15.11,309.01,2.01/
&DEVC ID='temp_desk03', QUANTITY='TEMPERATURE', XYZ=15.11,309.01,2.01/
&DEVC ID='Gas_desk04', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=15.11,299.01,2.01, ORIENTATION=0.0,1.0,0.0/
&DEVC ID='THCP_desk04', QUANTITY='THERMOCOUPLE', XYZ=15.11,299.01,2.01/
&DEVC ID='temp_desk04', QUANTITY='TEMPERATURE', XYZ=15.11,299.01,2.01/
&DEVC ID='Gas_desk05', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=15.11,289.01,2.01, ORIENTATION=0.0,1.0,0.0/
&DEVC ID='THCP_desk05', QUANTITY='THERMOCOUPLE', XYZ=15.11,289.01,2.01/
&DEVC ID='temp_desk05', QUANTITY='TEMPERATURE', XYZ=15.11,289.01,2.01/
&DEVC ID='Gas_desk06', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=15.11,279.01,2.01, ORIENTATION=0.0,1.0,0.0/
&DEVC ID='THCP_desk06', QUANTITY='THERMOCOUPLE', XYZ=15.11,279.01,2.01/
&DEVC ID='temp_desk06', QUANTITY='TEMPERATURE', XYZ=15.11,279.01,2.01/
&DEVC ID='Gas_desk07', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=6.11,269.51,2.01, ORIENTATION=0.0,1.0,0.0/
&DEVC ID='THCP_desk07', QUANTITY='THERMOCOUPLE', XYZ=6.11,269.51,2.01/
&DEVC ID='temp_desk07', QUANTITY='TEMPERATURE', XYZ=6.11,269.51,2.01/
&DEVC ID='Gas_desk08', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=14.11,269.51,2.01, ORIENTATION=0.0,1.0,0.0/
&DEVC ID='THCP_desk08', QUANTITY='THERMOCOUPLE', XYZ=14.11,269.51,2.01/
&DEVC ID='temp_desk08', QUANTITY='TEMPERATURE', XYZ=14.11,269.51,2.01/
&DEVC ID='Gas_desk09', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=22.11,269.51,2.01, ORIENTATION=0.0,1.0,0.0/
&DEVC ID='THCP_desk09', QUANTITY='THERMOCOUPLE', XYZ=22.11,269.51,2.01/
&DEVC ID='temp_desk09', QUANTITY='TEMPERATURE', XYZ=22.11,269.51,2.01/
&DEVC ID='Gas_desk10', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=6.11,263.51,2.01, ORIENTATION=0.0,1.0,0.0/
&DEVC ID='THCP_desk10', QUANTITY='THERMOCOUPLE', XYZ=6.11,263.51,2.01/
&DEVC ID='temp_desk10', QUANTITY='TEMPERATURE', XYZ=6.11,263.51,2.01/
&DEVC ID='Gas_desk11', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=14.11,263.51,2.01, ORIENTATION=0.0,1.0,0.0/
&DEVC ID='THCP_desk11', QUANTITY='THERMOCOUPLE', XYZ=14.11,263.51,2.01/
&DEVC ID='temp_desk11', QUANTITY='TEMPERATURE', XYZ=14.11,263.51,2.01/
&DEVC ID='Gas_desk12', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=22.11,263.51,2.01, ORIENTATION=0.0,1.0,0.0/
&DEVC ID='THCP_desk12', QUANTITY='THERMOCOUPLE', XYZ=22.11,263.51,2.01/
&DEVC ID='temp_desk12', QUANTITY='TEMPERATURE', XYZ=22.11,263.51,2.01/
&DEVC ID='Gas_desk13', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=6.11,257.51,2.01, ORIENTATION=0.0,1.0,0.0/
&DEVC ID='THCP_desk13', QUANTITY='THERMOCOUPLE', XYZ=6.11,257.51,2.01/
&DEVC ID='temp_desk13', QUANTITY='TEMPERATURE', XYZ=6.11,257.51,2.01/
&DEVC ID='Gas_desk14', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=14.11,257.51,2.01, ORIENTATION=0.0,1.0,0.0/
&DEVC ID='THCP_desk14', QUANTITY='THERMOCOUPLE', XYZ=14.11,257.51,2.01/
&DEVC ID='temp_desk14', QUANTITY='TEMPERATURE', XYZ=14.11,257.51,2.01/
&DEVC ID='Gas_desk15', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=22.11,257.51,2.01, ORIENTATION=0.0,1.0,0.0/
&DEVC ID='THCP_desk15', QUANTITY='THERMOCOUPLE', XYZ=22.11,257.51,2.01/
&DEVC ID='temp_desk15', QUANTITY='TEMPERATURE', XYZ=22.11,257.51,2.01/
&DEVC ID='Gas_desk16', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=6.11,251.51,2.01, ORIENTATION=0.0,1.0,0.0/
&DEVC ID='THCP_desk16', QUANTITY='THERMOCOUPLE', XYZ=6.11,251.51,2.01/
&DEVC ID='temp_desk16', QUANTITY='TEMPERATURE', XYZ=6.11,251.51,2.01/
&DEVC ID='Gas_desk17', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=14.11,251.51,2.01, ORIENTATION=0.0,1.0,0.0/
&DEVC ID='THCP_desk17', QUANTITY='THERMOCOUPLE', XYZ=14.11,251.51,2.01/
&DEVC ID='temp_desk17', QUANTITY='TEMPERATURE', XYZ=14.11,251.51,2.01/
&DEVC ID='Gas_desk18', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=22.11,251.51,2.01, ORIENTATION=0.0,1.0,0.0/
&DEVC ID='THCP_desk18', QUANTITY='THERMOCOUPLE', XYZ=22.11,251.51,2.01/
&DEVC ID='temp_desk18', QUANTITY='TEMPERATURE', XYZ=22.11,251.51,2.01/
&DEVC ID='Gas_desk19', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=6.11,245.51,2.01, ORIENTATION=0.0,1.0,0.0/
&DEVC ID='THCP_desk19', QUANTITY='THERMOCOUPLE', XYZ=6.11,245.51,2.01/
&DEVC ID='temp_desk19', QUANTITY='TEMPERATURE', XYZ=6.11,245.51,2.01/
&DEVC ID='Gas_desk20', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=14.11,245.51,2.01, ORIENTATION=0.0,1.0,0.0/
&DEVC ID='THCP_desk20', QUANTITY='THERMOCOUPLE', XYZ=14.11,245.51,2.01/
&DEVC ID='temp_desk20', QUANTITY='TEMPERATURE', XYZ=14.11,245.51,2.01/
&DEVC ID='Gas_desk21', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=22.11,245.51,2.01, ORIENTATION=0.0,1.0,0.0/
&DEVC ID='THCP_desk21', QUANTITY='THERMOCOUPLE', XYZ=22.11,245.51,2.01/
&DEVC ID='temp_desk21', QUANTITY='TEMPERATURE', XYZ=22.11,245.51,2.01/
&DEVC ID='Gas_desk22', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=6.11,239.51,2.01, ORIENTATION=0.0,1.0,0.0/
&DEVC ID='THCP_desk22', QUANTITY='THERMOCOUPLE', XYZ=6.11,239.51,2.01/
&DEVC ID='temp_desk22', QUANTITY='TEMPERATURE', XYZ=6.11,239.51,2.01/
&DEVC ID='Gas_desk23', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=14.11,239.51,2.01, ORIENTATION=0.0,1.0,0.0/
&DEVC ID='THCP_desk23', QUANTITY='THERMOCOUPLE', XYZ=14.11,239.51,2.01/
&DEVC ID='temp_desk23', QUANTITY='TEMPERATURE', XYZ=14.11,239.51,2.01/
&DEVC ID='Gas_desk24', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=22.11,239.51,2.01, ORIENTATION=0.0,1.0,0.0/
&DEVC ID='THCP_desk24', QUANTITY='THERMOCOUPLE', XYZ=22.11,239.51,2.01/
&DEVC ID='temp_desk24', QUANTITY='TEMPERATURE', XYZ=22.11,239.51,2.01/
&DEVC ID='Gas_desk25', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=42.11,329.51,2.01, ORIENTATION=0.0,1.0,0.0/
&DEVC ID='THCP_desk25', QUANTITY='THERMOCOUPLE', XYZ=42.11,329.51,2.01/
&DEVC ID='temp_desk25', QUANTITY='TEMPERATURE', XYZ=42.11,329.51,2.01/
&DEVC ID='Gas_desk26', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=51.11,329.51,2.01, ORIENTATION=0.0,1.0,0.0/
&DEVC ID='THCP_desk26', QUANTITY='THERMOCOUPLE', XYZ=51.11,329.51,2.01/
&DEVC ID='temp_desk26', QUANTITY='TEMPERATURE', XYZ=51.11,329.51,2.01/
&DEVC ID='Gas_desk27', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=42.11,309.51,2.01, ORIENTATION=0.0,1.0,0.0/
&DEVC ID='THCP_desk27', QUANTITY='THERMOCOUPLE', XYZ=42.11,309.51,2.01/
&DEVC ID='temp_desk27', QUANTITY='TEMPERATURE', XYZ=42.11,309.51,2.01/
&DEVC ID='Gas_desk28', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=51.11,309.51,2.01, ORIENTATION=0.0,1.0,0.0/
&DEVC ID='THCP_desk28', QUANTITY='THERMOCOUPLE', XYZ=51.11,309.51,2.01/
&DEVC ID='temp_desk28', QUANTITY='TEMPERATURE', XYZ=51.11,309.51,2.01/
&DEVC ID='Gas_desk29', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=42.11,292.51,2.01, ORIENTATION=0.0,1.0,0.0/
&DEVC ID='THCP_desk29', QUANTITY='THERMOCOUPLE', XYZ=42.11,292.51,2.01/
&DEVC ID='temp_desk29', QUANTITY='TEMPERATURE', XYZ=42.11,292.51,2.01/
&DEVC ID='Gas_desk30', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=51.11,292.51,2.01, ORIENTATION=0.0,1.0,0.0/
&DEVC ID='THCP_desk30', QUANTITY='THERMOCOUPLE', XYZ=51.11,292.51,2.01/
&DEVC ID='temp_desk30', QUANTITY='TEMPERATURE', XYZ=51.11,292.51,2.01/
&DEVC ID='Gas_desk31', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=42.11,283.51,2.01, ORIENTATION=0.0,1.0,0.0/
&DEVC ID='THCP_desk31', QUANTITY='THERMOCOUPLE', XYZ=42.11,283.51,2.01/
&DEVC ID='temp_desk31', QUANTITY='TEMPERATURE', XYZ=42.11,283.51,2.01/
&DEVC ID='Gas_desk32', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=51.11,283.51,2.01, ORIENTATION=0.0,1.0,0.0/
&DEVC ID='THCP_desk32', QUANTITY='THERMOCOUPLE', XYZ=51.11,283.51,2.01/
&DEVC ID='temp_desk32', QUANTITY='TEMPERATURE', XYZ=51.11,283.51,2.01/
&DEVC ID='Gas_desk33', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=42.11,274.51,2.01, ORIENTATION=0.0,1.0,0.0/
&DEVC ID='THCP_desk33', QUANTITY='THERMOCOUPLE', XYZ=42.11,274.51,2.01/
&DEVC ID='temp_desk33', QUANTITY='TEMPERATURE', XYZ=42.11,274.51,2.01/
&DEVC ID='Gas_desk34', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=51.11,274.51,2.01, ORIENTATION=0.0,1.0,0.0/
&DEVC ID='THCP_desk34', QUANTITY='THERMOCOUPLE', XYZ=51.11,274.51,2.01/
&DEVC ID='temp_desk34', QUANTITY='TEMPERATURE', XYZ=51.11,274.51,2.01/
&DEVC ID='Gas_desk35', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=42.11,265.51,2.01, ORIENTATION=0.0,1.0,0.0/
&DEVC ID='THCP_desk35', QUANTITY='THERMOCOUPLE', XYZ=42.11,265.51,2.01/
&DEVC ID='temp_desk35', QUANTITY='TEMPERATURE', XYZ=42.11,265.51,2.01/
&DEVC ID='Gas_desk36', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=51.11,265.51,2.01, ORIENTATION=0.0,1.0,0.0/
&DEVC ID='THCP_desk36', QUANTITY='THERMOCOUPLE', XYZ=51.11,265.51,2.01/
&DEVC ID='temp_desk36', QUANTITY='TEMPERATURE', XYZ=51.11,265.51,2.01/
&DEVC ID='Gas_desk37', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=42.11,252.51,2.01, ORIENTATION=0.0,1.0,0.0/
&DEVC ID='THCP_desk37', QUANTITY='THERMOCOUPLE', XYZ=42.11,252.51,2.01/
&DEVC ID='temp_desk37', QUANTITY='TEMPERATURE', XYZ=42.11,252.51,2.01/
&DEVC ID='Gas_desk38', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=51.11,252.51,2.01, ORIENTATION=0.0,1.0,0.0/
&DEVC ID='THCP_desk38', QUANTITY='THERMOCOUPLE', XYZ=51.11,252.51,2.01/
&DEVC ID='temp_desk38', QUANTITY='TEMPERATURE', XYZ=51.11,252.51,2.01/
&DEVC ID='Gas_desk39', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=42.11,243.51,2.01, ORIENTATION=0.0,1.0,0.0/
&DEVC ID='THCP_desk39', QUANTITY='THERMOCOUPLE', XYZ=42.11,243.51,2.01/
&DEVC ID='temp_desk39', QUANTITY='TEMPERATURE', XYZ=42.11,243.51,2.01/
&DEVC ID='Gas_desk40', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=51.11,243.51,2.01, ORIENTATION=0.0,1.0,0.0/
&DEVC ID='THCP_desk40', QUANTITY='THERMOCOUPLE', XYZ=51.11,243.51,2.01/
&DEVC ID='temp_desk40', QUANTITY='TEMPERATURE', XYZ=51.11,243.51,2.01/
&DEVC ID='Gas_desk41', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=375.11,224.51,2.01, ORIENTATION=0.0,1.0,0.0/
&DEVC ID='THCP_desk41', QUANTITY='THERMOCOUPLE', XYZ=375.11,224.51,2.01/
&DEVC ID='temp_desk41', QUANTITY='TEMPERATURE', XYZ=375.11,224.51,2.01/
&DEVC ID='Gas_desk42', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=380.11,224.51,2.01, ORIENTATION=0.0,1.0,0.0/
&DEVC ID='THCP_desk42', QUANTITY='THERMOCOUPLE', XYZ=380.11,224.51,2.01/
&DEVC ID='temp_desk42', QUANTITY='TEMPERATURE', XYZ=380.11,224.51,2.01/
&DEVC ID='Gas_desk43', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=378.11,214.51,2.01, ORIENTATION=0.0,1.0,0.0/
&DEVC ID='THCP_desk43', QUANTITY='THERMOCOUPLE', XYZ=378.11,214.51,2.01/
&DEVC ID='temp_desk43', QUANTITY='TEMPERATURE', XYZ=378.11,214.51,2.01/
&DEVC ID='Gas_desk44', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=376.61,208.01,2.01, ORIENTATION=0.0,1.0,0.0/
&DEVC ID='THCP_desk44', QUANTITY='THERMOCOUPLE', XYZ=376.61,208.01,2.01/
&DEVC ID='temp_desk44', QUANTITY='TEMPERATURE', XYZ=376.61,208.01,2.01/
&DEVC ID='Gas_desk45', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=377.61,200.51,2.01, ORIENTATION=0.0,1.0,0.0/
&DEVC ID='THCP_desk45', QUANTITY='THERMOCOUPLE', XYZ=377.61,200.51,2.01/
&DEVC ID='temp_desk45', QUANTITY='TEMPERATURE', XYZ=377.61,200.51,2.01/
&DEVC ID='Gas_desk46', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=377.61,192.51,2.01, ORIENTATION=0.0,1.0,0.0/
&DEVC ID='THCP_desk46', QUANTITY='THERMOCOUPLE', XYZ=377.61,192.51,2.01/
&DEVC ID='temp_desk46', QUANTITY='TEMPERATURE', XYZ=377.61,192.51,2.01/
&DEVC ID='Gas_desk47', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=387.61,217.51,2.01, ORIENTATION=0.0,1.0,0.0/
&DEVC ID='THCP_desk47', QUANTITY='THERMOCOUPLE', XYZ=387.61,217.51,2.01/
&DEVC ID='temp_desk47', QUANTITY='TEMPERATURE', XYZ=387.61,217.51,2.01/
&DEVC ID='Gas_desk48', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=387.61,210.51,2.01, ORIENTATION=0.0,1.0,0.0/
&DEVC ID='THCP_desk48', QUANTITY='THERMOCOUPLE', XYZ=387.61,210.51,2.01/
&DEVC ID='temp_desk48', QUANTITY='TEMPERATURE', XYZ=387.61,210.51,2.01/
&DEVC ID='Gas_desk49', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=387.61,204.51,2.01, ORIENTATION=0.0,1.0,0.0/
&DEVC ID='THCP_desk49', QUANTITY='THERMOCOUPLE', XYZ=387.61,204.51,2.01/
&DEVC ID='temp_desk49', QUANTITY='TEMPERATURE', XYZ=387.61,204.51,2.01/
&DEVC ID='Gas_desk50', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=387.61,198.51,2.01, ORIENTATION=0.0,1.0,0.0/
&DEVC ID='THCP_desk50', QUANTITY='THERMOCOUPLE', XYZ=387.61,198.51,2.01/
&DEVC ID='temp_desk50', QUANTITY='TEMPERATURE', XYZ=387.61,198.51,2.01/
&DEVC ID='Gas_desk51', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=387.61,190.51,2.01, ORIENTATION=0.0,1.0,0.0/
&DEVC ID='THCP_desk51', QUANTITY='THERMOCOUPLE', XYZ=387.61,190.51,2.01/
&DEVC ID='temp_desk51', QUANTITY='TEMPERATURE', XYZ=387.61,190.51,2.01/
&DEVC ID='Gas_desk52', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=395.61,216.51,2.01, ORIENTATION=0.0,1.0,0.0/
&DEVC ID='THCP_desk52', QUANTITY='THERMOCOUPLE', XYZ=395.61,216.51,2.01/
&DEVC ID='temp_desk52', QUANTITY='TEMPERATURE', XYZ=395.61,216.51,2.01/
&DEVC ID='Gas_desk53', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=395.61,212.51,2.01, ORIENTATION=0.0,1.0,0.0/
&DEVC ID='THCP_desk53', QUANTITY='THERMOCOUPLE', XYZ=395.61,212.51,2.01/
&DEVC ID='temp_desk53', QUANTITY='TEMPERATURE', XYZ=395.61,212.51,2.01/
&DEVC ID='Gas_desk54', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=395.61,207.51,2.01, ORIENTATION=0.0,1.0,0.0/
&DEVC ID='THCP_desk54', QUANTITY='THERMOCOUPLE', XYZ=395.61,207.51,2.01/
&DEVC ID='temp_desk54', QUANTITY='TEMPERATURE', XYZ=395.61,207.51,2.01/
&DEVC ID='Gas_desk55', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=394.61,198.51,2.01, ORIENTATION=0.0,1.0,0.0/
&DEVC ID='THCP_desk55', QUANTITY='THERMOCOUPLE', XYZ=394.61,198.51,2.01/
&DEVC ID='temp_desk55', QUANTITY='TEMPERATURE', XYZ=394.61,198.51,2.01/
&DEVC ID='Gas_desk56', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=394.61,195.01,2.01, ORIENTATION=0.0,1.0,0.0/
&DEVC ID='temp_desk56', QUANTITY='TEMPERATURE', XYZ=394.61,195.01,2.01/
&DEVC ID='THCP_desk56', QUANTITY='THERMOCOUPLE', XYZ=394.61,195.01,2.01/
&DEVC ID='Gas_desk57', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=394.61,191.01,2.01, ORIENTATION=0.0,1.0,0.0/
&DEVC ID='temp_desk57', QUANTITY='TEMPERATURE', XYZ=394.61,191.01,2.01/
&DEVC ID='THCP_desk57', QUANTITY='THERMOCOUPLE', XYZ=394.61,191.01,2.01/
&DEVC ID='THCP_desk58', QUANTITY='THERMOCOUPLE', XYZ=430.61,522.01,2.01/
&DEVC ID='Gas_desk58', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=430.61,522.01,2.01, ORIENTATION=0.0,1.0,0.0/
&DEVC ID='temp_desk58', QUANTITY='TEMPERATURE', XYZ=430.61,522.01,2.01/
&DEVC ID='THCP_desk59', QUANTITY='THERMOCOUPLE', XYZ=438.61,522.01,2.01/
&DEVC ID='Gas_desk59', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=438.61,522.01,2.01, ORIENTATION=0.0,1.0,0.0/
&DEVC ID='temp_desk59', QUANTITY='TEMPERATURE', XYZ=438.61,522.01,2.01/
&DEVC ID='temp_desk60', QUANTITY='TEMPERATURE', XYZ=455.61,500.01,2.01/
&DEVC ID='THCP_desk60', QUANTITY='THERMOCOUPLE', XYZ=455.61,500.01,2.01/
&DEVC ID='Gas_desk60', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=455.61,500.01,2.01, ORIENTATION=0.0,1.0,0.0/
&DEVC ID='temp_desk61', QUANTITY='TEMPERATURE', XYZ=460.61,500.01,2.01/
&DEVC ID='THCP_desk61', QUANTITY='THERMOCOUPLE', XYZ=460.61,500.01,2.01/
&DEVC ID='Gas_desk61', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=460.61,500.01,2.01, ORIENTATION=0.0,1.0,0.0/
&DEVC ID='temp_desk62', QUANTITY='TEMPERATURE', XYZ=469.61,500.01,2.01/
&DEVC ID='THCP_desk62', QUANTITY='THERMOCOUPLE', XYZ=469.61,500.01,2.01/
&DEVC ID='Gas_desk62', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=469.61,500.01,2.01, ORIENTATION=0.0,1.0,0.0/
&DEVC ID='temp_desk63', QUANTITY='TEMPERATURE', XYZ=474.61,500.01,2.01/
&DEVC ID='THCP_desk63', QUANTITY='THERMOCOUPLE', XYZ=474.61,500.01,2.01/
&DEVC ID='Gas_desk63', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=474.61,500.01,2.01, ORIENTATION=0.0,1.0,0.0/
&DEVC ID='Gas_desk64', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=454.61,491.01,2.01, ORIENTATION=0.0,1.0,0.0/
&DEVC ID='temp_desk64', QUANTITY='TEMPERATURE', XYZ=454.61,491.01,2.01/
&DEVC ID='THCP_desk64', QUANTITY='THERMOCOUPLE', XYZ=454.61,491.01,2.01/
&DEVC ID='Gas_desk65', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=465.61,486.01,2.01, ORIENTATION=0.0,1.0,0.0/
&DEVC ID='temp_desk65', QUANTITY='TEMPERATURE', XYZ=465.61,486.01,2.01/
&DEVC ID='THCP_desk65', QUANTITY='THERMOCOUPLE', XYZ=465.61,486.01,2.01/
&DEVC ID='Gas_desk66', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=471.11,486.01,2.01, ORIENTATION=0.0,1.0,0.0/
&DEVC ID='temp_desk66', QUANTITY='TEMPERATURE', XYZ=471.11,486.01,2.01/
&DEVC ID='THCP_desk66', QUANTITY='THERMOCOUPLE', XYZ=471.11,486.01,2.01/
&DEVC ID='Gas_desk67', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=476.61,486.01,2.01, ORIENTATION=0.0,1.0,0.0/
&DEVC ID='temp_desk67', QUANTITY='TEMPERATURE', XYZ=476.61,486.01,2.01/
&DEVC ID='THCP_desk67', QUANTITY='THERMOCOUPLE', XYZ=476.61,486.01,2.01/
&DEVC ID='Gas_desk68', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=483.61,492.01,2.01, ORIENTATION=0.0,1.0,0.0/
&DEVC ID='temp_desk68', QUANTITY='TEMPERATURE', XYZ=483.61,492.01,2.01/
&DEVC ID='THCP_desk68', QUANTITY='THERMOCOUPLE', XYZ=483.61,492.01,2.01/
&DEVC ID='Gas_desk69', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=483.61,498.01,2.01, ORIENTATION=0.0,1.0,0.0/
&DEVC ID='temp_desk69', QUANTITY='TEMPERATURE', XYZ=483.61,498.01,2.01/
&DEVC ID='THCP_desk69', QUANTITY='THERMOCOUPLE', XYZ=483.61,498.01,2.01/
&DEVC ID='THCP_desk70', QUANTITY='THERMOCOUPLE', XYZ=482.61,502.01,2.01/
&DEVC ID='Gas_desk70', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=482.61,502.01,2.01, ORIENTATION=0.0,1.0,0.0/
&DEVC ID='temp_desk70', QUANTITY='TEMPERATURE', XYZ=482.61,502.01,2.01/
&DEVC ID='temp_desk71', QUANTITY='TEMPERATURE', XYZ=572.61,542.01,2.01/
&DEVC ID='THCP_desk71', QUANTITY='THERMOCOUPLE', XYZ=572.61,542.01,2.01/
&DEVC ID='Gas_desk71', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=572.61,542.01,2.01, ORIENTATION=0.0,1.0,0.0/
&DEVC ID='temp_desk72', QUANTITY='TEMPERATURE', XYZ=590.61,542.01,2.01/
&DEVC ID='Gas_desk72', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=590.61,542.01,2.01, ORIENTATION=0.0,1.0,0.0/
&DEVC ID='THCP_desk72', QUANTITY='THERMOCOUPLE', XYZ=590.61,542.01,2.01/
&DEVC ID='temp_desk73', QUANTITY='TEMPERATURE', XYZ=574.61,554.01,2.01/
&DEVC ID='Gas_desk73', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=574.61,554.01,2.01, ORIENTATION=0.0,1.0,0.0/
&DEVC ID='THCP_desk73', QUANTITY='THERMOCOUPLE', XYZ=574.61,554.01,2.01/
&DEVC ID='temp_desk74', QUANTITY='TEMPERATURE', XYZ=592.61,554.01,2.01/
&DEVC ID='Gas_desk74', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=592.61,554.01,2.01, ORIENTATION=0.0,1.0,0.0/
&DEVC ID='THCP_desk74', QUANTITY='THERMOCOUPLE', XYZ=592.61,554.01,2.01/
&DEVC ID='THCP_desk75', QUANTITY='THERMOCOUPLE', XYZ=494.61,346.01,2.01/
&DEVC ID='Gas_desk75', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=494.61,346.01,2.01, ORIENTATION=0.0,1.0,0.0/
&DEVC ID='temp_desk75', QUANTITY='TEMPERATURE', XYZ=494.61,346.01,2.01/
&DEVC ID='THCP_desk76', QUANTITY='THERMOCOUPLE', XYZ=494.61,363.01,2.01/
&DEVC ID='Gas_desk76', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=494.61,363.01,2.01, ORIENTATION=0.0,1.0,0.0/
&DEVC ID='temp_desk76', QUANTITY='TEMPERATURE', XYZ=494.61,363.01,2.01/
&DEVC ID='THCP_desk77', QUANTITY='THERMOCOUPLE', XYZ=494.61,375.01,2.01/
&DEVC ID='Gas_desk77', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=494.61,375.01,2.01, ORIENTATION=0.0,1.0,0.0/
&DEVC ID='temp_desk77', QUANTITY='TEMPERATURE', XYZ=494.61,375.01,2.01/
&DEVC ID='THCP_desk78', QUANTITY='THERMOCOUPLE', XYZ=556.61,330.01,2.01/
&DEVC ID='Gas_desk78', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=556.61,330.01,2.01, ORIENTATION=0.0,1.0,0.0/
&DEVC ID='temp_desk78', QUANTITY='TEMPERATURE', XYZ=556.61,330.01,2.01/
&DEVC ID='THCP_desk79', QUANTITY='THERMOCOUPLE', XYZ=556.61,347.01,2.01/
&DEVC ID='Gas_desk79', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=556.61,347.01,2.01, ORIENTATION=0.0,1.0,0.0/
&DEVC ID='temp_desk79', QUANTITY='TEMPERATURE', XYZ=556.61,347.01,2.01/
&DEVC ID='THCP_desk80', QUANTITY='THERMOCOUPLE', XYZ=556.61,359.01,2.01/
&DEVC ID='Gas_desk80', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=556.61,359.01,2.01, ORIENTATION=0.0,1.0,0.0/
&DEVC ID='temp_desk80', QUANTITY='TEMPERATURE', XYZ=556.61,359.01,2.01/
&DEVC ID='THCP_desk81', QUANTITY='THERMOCOUPLE', XYZ=496.61,239.01,2.01/
&DEVC ID='Gas_desk81', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=496.61,239.01,2.01, ORIENTATION=0.0,1.0,0.0/
&DEVC ID='temp_desk81', QUANTITY='TEMPERATURE', XYZ=496.61,239.01,2.01/
&DEVC ID='THCP_desk82', QUANTITY='THERMOCOUPLE', XYZ=502.11,237.01,2.01/
&DEVC ID='Gas_desk82', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=502.11,237.01,2.01, ORIENTATION=0.0,1.0,0.0/
&DEVC ID='temp_desk82', QUANTITY='TEMPERATURE', XYZ=502.11,237.01,2.01/
&DEVC ID='THCP_desk83', QUANTITY='THERMOCOUPLE', XYZ=507.61,237.01,2.01/
&DEVC ID='Gas_desk83', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=507.61,237.01,2.01, ORIENTATION=0.0,1.0,0.0/
&DEVC ID='temp_desk83', QUANTITY='TEMPERATURE', XYZ=507.61,237.01,2.01/
&DEVC ID='THCP_desk84', QUANTITY='THERMOCOUPLE', XYZ=513.11,237.01,2.01/
&DEVC ID='Gas_desk84', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=513.11,237.01,2.01, ORIENTATION=0.0,1.0,0.0/
&DEVC ID='temp_desk84', QUANTITY='TEMPERATURE', XYZ=513.11,237.01,2.01/
&DEVC ID='THCP_desk85', QUANTITY='THERMOCOUPLE', XYZ=518.61,237.01,2.01/
&DEVC ID='Gas_desk85', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=518.61,237.01,2.01, ORIENTATION=0.0,1.0,0.0/
&DEVC ID='temp_desk85', QUANTITY='TEMPERATURE', XYZ=518.61,237.01,2.01/
&DEVC ID='THCP_desk86', QUANTITY='THERMOCOUPLE', XYZ=524.11,237.01,2.01/
&DEVC ID='Gas_desk86', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=524.11,237.01,2.01, ORIENTATION=0.0,1.0,0.0/
&DEVC ID='temp_desk86', QUANTITY='TEMPERATURE', XYZ=524.11,237.01,2.01/
&DEVC ID='THCP_desk87', QUANTITY='THERMOCOUPLE', XYZ=495.61,235.01,2.01/
&DEVC ID='Gas_desk87', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=495.61,235.01,2.01, ORIENTATION=0.0,1.0,0.0/
&DEVC ID='temp_desk87', QUANTITY='TEMPERATURE', XYZ=495.61,235.01,2.01/
&DEVC ID='THCP_desk88', QUANTITY='THERMOCOUPLE', XYZ=495.61,225.01,2.01/
&DEVC ID='Gas_desk88', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=495.61,225.01,2.01, ORIENTATION=0.0,1.0,0.0/
&DEVC ID='temp_desk88', QUANTITY='TEMPERATURE', XYZ=495.61,225.01,2.01/
&DEVC ID='temp_desk89', QUANTITY='TEMPERATURE', XYZ=495.61,220.51,2.01/
&DEVC ID='THCP_desk89', QUANTITY='THERMOCOUPLE', XYZ=495.61,220.51,2.01/
&DEVC ID='Gas_desk89', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=495.61,220.51,2.01, ORIENTATION=0.0,1.0,0.0/
&DEVC ID='temp_desk90', QUANTITY='TEMPERATURE', XYZ=495.61,216.01,2.01/
&DEVC ID='THCP_desk90', QUANTITY='THERMOCOUPLE', XYZ=495.61,216.01,2.01/
&DEVC ID='Gas_desk90', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=495.61,216.01,2.01, ORIENTATION=0.0,1.0,0.0/
&DEVC ID='temp_desk91', QUANTITY='TEMPERATURE', XYZ=505.61,219.01,2.01/
&DEVC ID='THCP_desk91', QUANTITY='THERMOCOUPLE', XYZ=505.61,219.01,2.01/
&DEVC ID='Gas_desk91', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=505.61,219.01,2.01, ORIENTATION=0.0,1.0,0.0/
&DEVC ID='Gas_desk92', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=503.61,229.01,2.01, ORIENTATION=0.0,1.0,0.0/
&DEVC ID='temp_desk92', QUANTITY='TEMPERATURE', XYZ=503.61,229.01,2.01/
&DEVC ID='THCP_desk92', QUANTITY='THERMOCOUPLE', XYZ=503.61,229.01,2.01/
&DEVC ID='Gas_desk93', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=508.61,229.01,2.01, ORIENTATION=0.0,1.0,0.0/
&DEVC ID='temp_desk93', QUANTITY='TEMPERATURE', XYZ=508.61,229.01,2.01/
&DEVC ID='THCP_desk93', QUANTITY='THERMOCOUPLE', XYZ=508.61,229.01,2.01/
&DEVC ID='Gas_desk94', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=517.61,228.01,2.01, ORIENTATION=0.0,1.0,0.0/
&DEVC ID='temp_desk94', QUANTITY='TEMPERATURE', XYZ=517.61,228.01,2.01/
&DEVC ID='THCP_desk94', QUANTITY='THERMOCOUPLE', XYZ=517.61,228.01,2.01/
&DEVC ID='Gas_desk95', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=522.61,228.01,2.01, ORIENTATION=0.0,1.0,0.0/
&DEVC ID='temp_desk95', QUANTITY='TEMPERATURE', XYZ=522.61,228.01,2.01/
&DEVC ID='THCP_desk95', QUANTITY='THERMOCOUPLE', XYZ=522.61,228.01,2.01/
&DEVC ID='Gas_desk96', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=517.61,218.01,2.01, ORIENTATION=0.0,1.0,0.0/
&DEVC ID='temp_desk96', QUANTITY='TEMPERATURE', XYZ=517.61,218.01,2.01/
&DEVC ID='THCP_desk96', QUANTITY='THERMOCOUPLE', XYZ=517.61,218.01,2.01/
&DEVC ID='Gas_desk97', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=522.61,218.01,2.01, ORIENTATION=0.0,1.0,0.0/
&DEVC ID='temp_desk97', QUANTITY='TEMPERATURE', XYZ=522.61,218.01,2.01/
&DEVC ID='THCP_desk97', QUANTITY='THERMOCOUPLE', XYZ=522.61,218.01,2.01/
&DEVC ID='Gas_desk98', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=521.61,206.01,2.01, ORIENTATION=0.0,1.0,0.0/
&DEVC ID='temp_desk98', QUANTITY='TEMPERATURE', XYZ=521.61,206.01,2.01/
&DEVC ID='THCP_desk98', QUANTITY='THERMOCOUPLE', XYZ=521.61,206.01,2.01/
&DEVC ID='Gas_desk99', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=521.61,199.01,2.01, ORIENTATION=0.0,1.0,0.0/
&DEVC ID='temp_desk99', QUANTITY='TEMPERATURE', XYZ=521.61,199.01,2.01/
&DEVC ID='THCP_desk99', QUANTITY='THERMOCOUPLE', XYZ=521.61,199.01,2.01/
&DEVC ID='Gas_desk100', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=521.61,192.01,2.01, ORIENTATION=0.0,1.0,0.0/
&DEVC ID='temp_desk100', QUANTITY='TEMPERATURE', XYZ=521.61,192.01,2.01/
&DEVC ID='THCP_desk100', QUANTITY='THERMOCOUPLE', XYZ=521.61,192.01,2.01/
&DEVC ID='Gas_desk101', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=518.61,130.01,2.01, ORIENTATION=0.0,1.0,0.0/
&DEVC ID='temp_desk101', QUANTITY='TEMPERATURE', XYZ=518.61,130.01,2.01/
&DEVC ID='THCP_desk101', QUANTITY='THERMOCOUPLE', XYZ=518.61,130.01,2.01/
&DEVC ID='Gas_desk102', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=518.61,125.01,2.01, ORIENTATION=0.0,1.0,0.0/
&DEVC ID='THCP_desk102', QUANTITY='THERMOCOUPLE', XYZ=518.61,125.01,2.01/
&DEVC ID='temp_desk102', QUANTITY='TEMPERATURE', XYZ=518.61,125.01,2.01/
&DEVC ID='Gas_desk103', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=518.61,122.01,2.01, ORIENTATION=0.0,1.0,0.0/
&DEVC ID='THCP_desk103', QUANTITY='THERMOCOUPLE', XYZ=518.61,122.01,2.01/
&DEVC ID='temp_desk103', QUANTITY='TEMPERATURE', XYZ=518.61,122.01,2.01/
&DEVC ID='Gas_desk104', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=518.61,119.01,2.01, ORIENTATION=0.0,1.0,0.0/
&DEVC ID='THCP_desk104', QUANTITY='THERMOCOUPLE', XYZ=518.61,119.01,2.01/
&DEVC ID='temp_desk104', QUANTITY='TEMPERATURE', XYZ=518.61,119.01,2.01/
&DEVC ID='Gas_desk105', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=524.61,129.01,2.01, ORIENTATION=0.0,1.0,0.0/
&DEVC ID='THCP_desk105', QUANTITY='THERMOCOUPLE', XYZ=524.61,129.01,2.01/
&DEVC ID='temp_desk105', QUANTITY='TEMPERATURE', XYZ=524.61,129.01,2.01/
&DEVC ID='Gas_desk106', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=524.61,121.01,2.01, ORIENTATION=0.0,1.0,0.0/
&DEVC ID='THCP_desk106', QUANTITY='THERMOCOUPLE', XYZ=524.61,121.01,2.01/
&DEVC ID='temp_desk106', QUANTITY='TEMPERATURE', XYZ=524.61,121.01,2.01/
&DEVC ID='GAS_buran01', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=66.0,294.0,9.51, ORIENTATION=0.0,1.0,0.0/
&DEVC ID='TC_buran01', QUANTITY='THERMOCOUPLE', XYZ=66.0,294.0,9.51/
&DEVC ID='TMP_buran01', QUANTITY='TEMPERATURE', XYZ=66.0,294.0,9.51/
&DEVC ID='GAS_buran02', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=70.0,232.0,9.51, ORIENTATION=0.0,1.0,0.0/
&DEVC ID='TC_buran02', QUANTITY='THERMOCOUPLE', XYZ=70.0,232.0,9.51/
&DEVC ID='TMP_buran02', QUANTITY='TEMPERATURE', XYZ=70.0,232.0,9.51/
&DEVC ID='GAS_buran03', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=72.0,256.0,9.51, ORIENTATION=0.0,1.0,0.0/
&DEVC ID='TC_buran03', QUANTITY='THERMOCOUPLE', XYZ=72.0,256.0,9.51/
&DEVC ID='TMP_buran03', QUANTITY='TEMPERATURE', XYZ=72.0,256.0,9.51/
&DEVC ID='GAS_buran04', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=72.0,266.0,9.51, ORIENTATION=0.0,1.0,0.0/
&DEVC ID='TC_buran04', QUANTITY='THERMOCOUPLE', XYZ=72.0,266.0,9.51/
&DEVC ID='TMP_buran04', QUANTITY='TEMPERATURE', XYZ=72.0,266.0,9.51/
&DEVC ID='GAS_buran05', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=74.0,270.0,9.51, ORIENTATION=0.0,1.0,0.0/
&DEVC ID='TC_buran05', QUANTITY='THERMOCOUPLE', XYZ=74.0,270.0,9.51/
&DEVC ID='TMP_buran05', QUANTITY='TEMPERATURE', XYZ=74.0,270.0,9.51/
&DEVC ID='GAS_buran06', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=74.0,282.0,9.51, ORIENTATION=0.0,1.0,0.0/
&DEVC ID='TC_buran06', QUANTITY='THERMOCOUPLE', XYZ=74.0,282.0,9.51/
&DEVC ID='TMP_buran06', QUANTITY='TEMPERATURE', XYZ=74.0,282.0,9.51/
&DEVC ID='GAS_buran07', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=86.0,276.0,9.51, ORIENTATION=0.0,1.0,0.0/
&DEVC ID='TC_buran07', QUANTITY='THERMOCOUPLE', XYZ=86.0,276.0,9.51/
&DEVC ID='TMP_buran07', QUANTITY='TEMPERATURE', XYZ=86.0,276.0,9.51/
&DEVC ID='GAS_buran08', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=94.0,292.0,9.51, ORIENTATION=0.0,1.0,0.0/
&DEVC ID='TC_buran08', QUANTITY='THERMOCOUPLE', XYZ=94.0,292.0,9.51/
&DEVC ID='TMP_buran08', QUANTITY='TEMPERATURE', XYZ=94.0,292.0,9.51/
&DEVC ID='GAS_buran09', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=102.0,244.0,9.51, ORIENTATION=0.0,1.0,0.0/
&DEVC ID='TC_buran09', QUANTITY='THERMOCOUPLE', XYZ=102.0,244.0,9.51/
&DEVC ID='TMP_buran09', QUANTITY='TEMPERATURE', XYZ=102.0,244.0,9.51/
&DEVC ID='GAS_buran10', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=102.0,260.0,9.51, ORIENTATION=0.0,1.0,0.0/
&DEVC ID='TC_buran10', QUANTITY='THERMOCOUPLE', XYZ=102.0,260.0,9.51/
&DEVC ID='TMP_buran10', QUANTITY='TEMPERATURE', XYZ=102.0,260.0,9.51/
&DEVC ID='GAS_buran11', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=114.0,262.0,9.51, ORIENTATION=0.0,1.0,0.0/
&DEVC ID='TC_buran11', QUANTITY='THERMOCOUPLE', XYZ=114.0,262.0,9.51/
&DEVC ID='TMP_buran11', QUANTITY='TEMPERATURE', XYZ=114.0,262.0,9.51/
&DEVC ID='GAS_buran12', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=126.0,238.0,9.51, ORIENTATION=0.0,1.0,0.0/
&DEVC ID='TC_buran12', QUANTITY='THERMOCOUPLE', XYZ=126.0,238.0,9.51/
&DEVC ID='TMP_buran12', QUANTITY='TEMPERATURE', XYZ=126.0,238.0,9.51/
&DEVC ID='GAS_buran13', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=134.0,234.0,9.51, ORIENTATION=0.0,1.0,0.0/
&DEVC ID='TC_buran13', QUANTITY='THERMOCOUPLE', XYZ=134.0,234.0,9.51/
&DEVC ID='TMP_buran13', QUANTITY='TEMPERATURE', XYZ=134.0,234.0,9.51/
&DEVC ID='GAS_buran14', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=134.0,242.0,9.51, ORIENTATION=0.0,1.0,0.0/
&DEVC ID='TC_buran14', QUANTITY='THERMOCOUPLE', XYZ=134.0,242.0,9.51/
&DEVC ID='TMP_buran14', QUANTITY='TEMPERATURE', XYZ=134.0,242.0,9.51/
&DEVC ID='GAS_buran15', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=134.0,256.0,9.51, ORIENTATION=0.0,1.0,0.0/
&DEVC ID='TC_buran15', QUANTITY='THERMOCOUPLE', XYZ=134.0,256.0,9.51/
&DEVC ID='TMP_buran15', QUANTITY='TEMPERATURE', XYZ=134.0,256.0,9.51/
&DEVC ID='GAS_buran16', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=134.0,266.0,9.51, ORIENTATION=0.0,1.0,0.0/
&DEVC ID='TC_buran16', QUANTITY='THERMOCOUPLE', XYZ=134.0,266.0,9.51/
&DEVC ID='TMP_buran16', QUANTITY='TEMPERATURE', XYZ=134.0,266.0,9.51/
&DEVC ID='GAS_buran17', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=124.0,262.0,9.51, ORIENTATION=0.0,1.0,0.0/
&DEVC ID='TC_buran17', QUANTITY='THERMOCOUPLE', XYZ=124.0,262.0,9.51/
&DEVC ID='TMP_buran17', QUANTITY='TEMPERATURE', XYZ=124.0,262.0,9.51/
&DEVC ID='GAS_buran18', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=136.0,262.0,9.51, ORIENTATION=0.0,1.0,0.0/
&DEVC ID='TC_buran18', QUANTITY='THERMOCOUPLE', XYZ=136.0,262.0,9.51/
&DEVC ID='TMP_buran18', QUANTITY='TEMPERATURE', XYZ=136.0,262.0,9.51/
&DEVC ID='GAS_buran19', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=146.0,238.0,9.51, ORIENTATION=0.0,1.0,0.0/
&DEVC ID='TC_buran19', QUANTITY='THERMOCOUPLE', XYZ=146.0,238.0,9.51/
&DEVC ID='TMP_buran19', QUANTITY='TEMPERATURE', XYZ=146.0,238.0,9.51/
&DEVC ID='GAS_buran20', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=146.0,262.0,9.51, ORIENTATION=0.0,1.0,0.0/
&DEVC ID='TC_buran20', QUANTITY='THERMOCOUPLE', XYZ=146.0,262.0,9.51/
&DEVC ID='TMP_buran20', QUANTITY='TEMPERATURE', XYZ=146.0,262.0,9.51/
&DEVC ID='GAS_buran21', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=146.0,298.0,9.51, ORIENTATION=0.0,1.0,0.0/
&DEVC ID='TC_buran21', QUANTITY='THERMOCOUPLE', XYZ=146.0,298.0,9.51/
&DEVC ID='TMP_buran21', QUANTITY='TEMPERATURE', XYZ=146.0,298.0,9.51/
&DEVC ID='GAS_buran22', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=154.0,238.0,9.51, ORIENTATION=0.0,1.0,0.0/
&DEVC ID='TC_buran22', QUANTITY='THERMOCOUPLE', XYZ=154.0,238.0,9.51/
&DEVC ID='TMP_buran22', QUANTITY='TEMPERATURE', XYZ=154.0,238.0,9.51/
&DEVC ID='GAS_buran23', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=154.0,262.0,9.51, ORIENTATION=0.0,1.0,0.0/
&DEVC ID='TC_buran23', QUANTITY='THERMOCOUPLE', XYZ=154.0,262.0,9.51/
&DEVC ID='TMP_buran23', QUANTITY='TEMPERATURE', XYZ=154.0,262.0,9.51/
&DEVC ID='GAS_buran24', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=160.0,298.0,9.51, ORIENTATION=0.0,1.0,0.0/
&DEVC ID='TC_buran24', QUANTITY='THERMOCOUPLE', XYZ=160.0,298.0,9.51/
&DEVC ID='TMP_buran24', QUANTITY='TEMPERATURE', XYZ=160.0,298.0,9.51/
&DEVC ID='GAS_buran25', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=162.0,294.0,9.51, ORIENTATION=0.0,1.0,0.0/
&DEVC ID='TC_buran25', QUANTITY='THERMOCOUPLE', XYZ=162.0,294.0,9.51/
&DEVC ID='TMP_buran25', QUANTITY='TEMPERATURE', XYZ=162.0,294.0,9.51/
&DEVC ID='GAS_buran26', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=168.0,238.0,9.51, ORIENTATION=0.0,1.0,0.0/
&DEVC ID='TC_buran26', QUANTITY='THERMOCOUPLE', XYZ=168.0,238.0,9.51/
&DEVC ID='TMP_buran26', QUANTITY='TEMPERATURE', XYZ=168.0,238.0,9.51/
&DEVC ID='GAS_buran27', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=168.0,262.0,9.51, ORIENTATION=0.0,1.0,0.0/
&DEVC ID='TC_buran27', QUANTITY='THERMOCOUPLE', XYZ=168.0,262.0,9.51/
&DEVC ID='TMP_buran27', QUANTITY='TEMPERATURE', XYZ=168.0,262.0,9.51/
&DEVC ID='GAS_buran28', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=178.0,234.0,9.51, ORIENTATION=0.0,1.0,0.0/
&DEVC ID='TC_buran28', QUANTITY='THERMOCOUPLE', XYZ=178.0,234.0,9.51/
&DEVC ID='TMP_buran28', QUANTITY='TEMPERATURE', XYZ=178.0,234.0,9.51/
&DEVC ID='GAS_buran29', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=178.0,242.0,9.51, ORIENTATION=0.0,1.0,0.0/
&DEVC ID='TC_buran29', QUANTITY='THERMOCOUPLE', XYZ=178.0,242.0,9.51/
&DEVC ID='TMP_buran29', QUANTITY='TEMPERATURE', XYZ=178.0,242.0,9.51/
&DEVC ID='GAS_buran30', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=178.0,256.0,9.51, ORIENTATION=0.0,1.0,0.0/
&DEVC ID='TC_buran30', QUANTITY='THERMOCOUPLE', XYZ=178.0,256.0,9.51/
&DEVC ID='TMP_buran30', QUANTITY='TEMPERATURE', XYZ=178.0,256.0,9.51/
&DEVC ID='GAS_buran31', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=178.0,266.0,9.51, ORIENTATION=0.0,1.0,0.0/
&DEVC ID='TC_buran31', QUANTITY='THERMOCOUPLE', XYZ=178.0,266.0,9.51/
&DEVC ID='TMP_buran31', QUANTITY='TEMPERATURE', XYZ=178.0,266.0,9.51/
&DEVC ID='GAS_buran32', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=172.0,296.0,9.51, ORIENTATION=0.0,1.0,0.0/
&DEVC ID='TC_buran32', QUANTITY='THERMOCOUPLE', XYZ=172.0,296.0,9.51/
&DEVC ID='TMP_buran32', QUANTITY='TEMPERATURE', XYZ=172.0,296.0,9.51/
&DEVC ID='GAS_buran33', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=180.0,238.0,9.51, ORIENTATION=0.0,1.0,0.0/
&DEVC ID='TC_buran33', QUANTITY='THERMOCOUPLE', XYZ=180.0,238.0,9.51/
&DEVC ID='TMP_buran33', QUANTITY='TEMPERATURE', XYZ=180.0,238.0,9.51/
&DEVC ID='GAS_buran34', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=180.0,262.0,9.51, ORIENTATION=0.0,1.0,0.0/
&DEVC ID='TC_buran34', QUANTITY='THERMOCOUPLE', XYZ=180.0,262.0,9.51/
&DEVC ID='TMP_buran34', QUANTITY='TEMPERATURE', XYZ=180.0,262.0,9.51/
&DEVC ID='GAS_buran35', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=188.0,294.0,9.51, ORIENTATION=0.0,1.0,0.0/
&DEVC ID='TC_buran35', QUANTITY='THERMOCOUPLE', XYZ=188.0,294.0,9.51/
&DEVC ID='TMP_buran35', QUANTITY='TEMPERATURE', XYZ=188.0,294.0,9.51/
&DEVC ID='GAS_buran36', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=198.0,290.0,9.51, ORIENTATION=0.0,1.0,0.0/
&DEVC ID='TC_buran36', QUANTITY='THERMOCOUPLE', XYZ=198.0,290.0,9.51/
&DEVC ID='TMP_buran36', QUANTITY='TEMPERATURE', XYZ=198.0,290.0,9.51/
&DEVC ID='GAS_buran37', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=198.0,298.0,9.51, ORIENTATION=0.0,1.0,0.0/
&DEVC ID='TC_buran37', QUANTITY='THERMOCOUPLE', XYZ=198.0,298.0,9.51/
&DEVC ID='TMP_buran37', QUANTITY='TEMPERATURE', XYZ=198.0,298.0,9.51/
&DEVC ID='GAS_buran38', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=190.0,238.0,9.51, ORIENTATION=0.0,1.0,0.0/
&DEVC ID='TC_buran38', QUANTITY='THERMOCOUPLE', XYZ=190.0,238.0,9.51/
&DEVC ID='TMP_buran38', QUANTITY='TEMPERATURE', XYZ=190.0,238.0,9.51/
&DEVC ID='GAS_buran39', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=190.0,262.0,9.51, ORIENTATION=0.0,1.0,0.0/
&DEVC ID='TC_buran39', QUANTITY='THERMOCOUPLE', XYZ=190.0,262.0,9.51/
&DEVC ID='TMP_buran39', QUANTITY='TEMPERATURE', XYZ=190.0,262.0,9.51/
&DEVC ID='GAS_buran40', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=200.0,294.0,9.51, ORIENTATION=0.0,1.0,0.0/
&DEVC ID='TC_buran40', QUANTITY='THERMOCOUPLE', XYZ=200.0,294.0,9.51/
&DEVC ID='TMP_buran40', QUANTITY='TEMPERATURE', XYZ=200.0,294.0,9.51/
&DEVC ID='GAS_buran41', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=210.0,294.0,9.51, ORIENTATION=0.0,1.0,0.0/
&DEVC ID='TC_buran41', QUANTITY='THERMOCOUPLE', XYZ=210.0,294.0,9.51/
&DEVC ID='TMP_buran41', QUANTITY='TEMPERATURE', XYZ=210.0,294.0,9.51/
&DEVC ID='GAS_buran42', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=220.0,232.0,9.51, ORIENTATION=0.0,1.0,0.0/
&DEVC ID='TC_buran42', QUANTITY='THERMOCOUPLE', XYZ=220.0,232.0,9.51/
&DEVC ID='TMP_buran42', QUANTITY='TEMPERATURE', XYZ=220.0,232.0,9.51/
&DEVC ID='GAS_buran43', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=222.0,278.0,9.51, ORIENTATION=0.0,1.0,0.0/
&DEVC ID='TC_buran43', QUANTITY='THERMOCOUPLE', XYZ=222.0,278.0,9.51/
&DEVC ID='TMP_buran43', QUANTITY='TEMPERATURE', XYZ=222.0,278.0,9.51/
&DEVC ID='GAS_buran44', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=224.0,262.0,9.51, ORIENTATION=0.0,1.0,0.0/
&DEVC ID='TC_buran44', QUANTITY='THERMOCOUPLE', XYZ=224.0,262.0,9.51/
&DEVC ID='TMP_buran44', QUANTITY='TEMPERATURE', XYZ=224.0,262.0,9.51/
&DEVC ID='GAS_buran45', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=228.0,254.0,9.51, ORIENTATION=0.0,1.0,0.0/
&DEVC ID='TC_buran45', QUANTITY='THERMOCOUPLE', XYZ=228.0,254.0,9.51/
&DEVC ID='TMP_buran45', QUANTITY='TEMPERATURE', XYZ=228.0,254.0,9.51/
&DEVC ID='GAS_buran46', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=230.0,246.0,9.51, ORIENTATION=0.0,1.0,0.0/
&DEVC ID='TC_buran46', QUANTITY='THERMOCOUPLE', XYZ=230.0,246.0,9.51/
&DEVC ID='TMP_buran46', QUANTITY='TEMPERATURE', XYZ=230.0,246.0,9.51/
&DEVC ID='GAS_buran47', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=238.0,278.0,9.51, ORIENTATION=0.0,1.0,0.0/
&DEVC ID='TC_buran47', QUANTITY='THERMOCOUPLE', XYZ=238.0,278.0,9.51/
&DEVC ID='TMP_buran47', QUANTITY='TEMPERATURE', XYZ=238.0,278.0,9.51/
&DEVC ID='GAS_buran48', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=242.0,222.0,9.51, ORIENTATION=0.0,1.0,0.0/
&DEVC ID='TC_buran48', QUANTITY='THERMOCOUPLE', XYZ=242.0,222.0,9.51/
&DEVC ID='TMP_buran48', QUANTITY='TEMPERATURE', XYZ=242.0,222.0,9.51/
&DEVC ID='GAS_buran49', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=246.0,278.0,9.51, ORIENTATION=0.0,1.0,0.0/
&DEVC ID='TC_buran49', QUANTITY='THERMOCOUPLE', XYZ=246.0,278.0,9.51/
&DEVC ID='TMP_buran49', QUANTITY='TEMPERATURE', XYZ=246.0,278.0,9.51/
&DEVC ID='GAS_buran50', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=248.0,254.0,9.51, ORIENTATION=0.0,1.0,0.0/
&DEVC ID='TC_buran50', QUANTITY='THERMOCOUPLE', XYZ=248.0,254.0,9.51/
&DEVC ID='TMP_buran50', QUANTITY='TEMPERATURE', XYZ=248.0,254.0,9.51/
&DEVC ID='GAS_buran51', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=250.0,258.0,9.51, ORIENTATION=0.0,1.0,0.0/
&DEVC ID='TC_buran51', QUANTITY='THERMOCOUPLE', XYZ=250.0,258.0,9.51/
&DEVC ID='TMP_buran51', QUANTITY='TEMPERATURE', XYZ=250.0,258.0,9.51/
&DEVC ID='GAS_buran52', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=250.0,262.0,9.51, ORIENTATION=0.0,1.0,0.0/
&DEVC ID='TC_buran52', QUANTITY='THERMOCOUPLE', XYZ=250.0,262.0,9.51/
&DEVC ID='TMP_buran52', QUANTITY='TEMPERATURE', XYZ=250.0,262.0,9.51/
&DEVC ID='GAS_buran53', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=258.0,236.0,9.51, ORIENTATION=0.0,1.0,0.0/
&DEVC ID='TC_buran53', QUANTITY='THERMOCOUPLE', XYZ=258.0,236.0,9.51/
&DEVC ID='TMP_buran53', QUANTITY='TEMPERATURE', XYZ=258.0,236.0,9.51/
&DEVC ID='GAS_buran54', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=260.0,222.0,9.51, ORIENTATION=0.0,1.0,0.0/
&DEVC ID='TC_buran54', QUANTITY='THERMOCOUPLE', XYZ=260.0,222.0,9.51/
&DEVC ID='TMP_buran54', QUANTITY='TEMPERATURE', XYZ=260.0,222.0,9.51/
&DEVC ID='GAS_buran55', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=270.0,278.0,9.51, ORIENTATION=0.0,1.0,0.0/
&DEVC ID='TC_buran55', QUANTITY='THERMOCOUPLE', XYZ=270.0,278.0,9.51/
&DEVC ID='TMP_buran55', QUANTITY='TEMPERATURE', XYZ=270.0,278.0,9.51/
&DEVC ID='GAS_buran56', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=278.0,222.0,9.51, ORIENTATION=0.0,1.0,0.0/
&DEVC ID='TC_buran56', QUANTITY='THERMOCOUPLE', XYZ=278.0,222.0,9.51/
&DEVC ID='TMP_buran56', QUANTITY='TEMPERATURE', XYZ=278.0,222.0,9.51/
&DEVC ID='GAS_buran57', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=280.0,278.0,9.51, ORIENTATION=0.0,1.0,0.0/
&DEVC ID='TC_buran57', QUANTITY='THERMOCOUPLE', XYZ=280.0,278.0,9.51/
&DEVC ID='TMP_buran57', QUANTITY='TEMPERATURE', XYZ=280.0,278.0,9.51/
&DEVC ID='GAS_buran58', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=282.0,232.0,9.51, ORIENTATION=0.0,1.0,0.0/
&DEVC ID='TC_buran58', QUANTITY='THERMOCOUPLE', XYZ=282.0,232.0,9.51/
&DEVC ID='TMP_buran58', QUANTITY='TEMPERATURE', XYZ=282.0,232.0,9.51/
&DEVC ID='GAS_buran59', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=286.0,246.0,9.51, ORIENTATION=0.0,1.0,0.0/
&DEVC ID='TC_buran59', QUANTITY='THERMOCOUPLE', XYZ=286.0,246.0,9.51/
&DEVC ID='TMP_buran59', QUANTITY='TEMPERATURE', XYZ=286.0,246.0,9.51/
&DEVC ID='GAS_buran60', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=292.0,220.0,9.51, ORIENTATION=0.0,1.0,0.0/
&DEVC ID='TC_buran60', QUANTITY='THERMOCOUPLE', XYZ=292.0,220.0,9.51/
&DEVC ID='TMP_buran60', QUANTITY='TEMPERATURE', XYZ=292.0,220.0,9.51/
&DEVC ID='GAS_buran61', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=292.0,226.0,9.51, ORIENTATION=0.0,1.0,0.0/
&DEVC ID='TC_buran61', QUANTITY='THERMOCOUPLE', XYZ=292.0,226.0,9.51/
&DEVC ID='TMP_buran61', QUANTITY='TEMPERATURE', XYZ=292.0,226.0,9.51/
&DEVC ID='GAS_buran62', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=294.0,214.0,9.51, ORIENTATION=0.0,1.0,0.0/
&DEVC ID='TC_buran62', QUANTITY='THERMOCOUPLE', XYZ=294.0,214.0,9.51/
&DEVC ID='TMP_buran62', QUANTITY='TEMPERATURE', XYZ=294.0,214.0,9.51/
&DEVC ID='GAS_buran63', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=308.0,258.0,9.51, ORIENTATION=0.0,1.0,0.0/
&DEVC ID='TC_buran63', QUANTITY='THERMOCOUPLE', XYZ=308.0,258.0,9.51/
&DEVC ID='TMP_buran63', QUANTITY='TEMPERATURE', XYZ=308.0,258.0,9.51/
&DEVC ID='GAS_buran64', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=332.0,206.0,9.51, ORIENTATION=0.0,1.0,0.0/
&DEVC ID='TC_buran64', QUANTITY='THERMOCOUPLE', XYZ=332.0,206.0,9.51/
&DEVC ID='TMP_buran64', QUANTITY='TEMPERATURE', XYZ=332.0,206.0,9.51/
&DEVC ID='GAS_buran65', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=332.0,160.0,9.51, ORIENTATION=0.0,1.0,0.0/
&DEVC ID='TC_buran65', QUANTITY='THERMOCOUPLE', XYZ=332.0,160.0,9.51/
&DEVC ID='TMP_buran65', QUANTITY='TEMPERATURE', XYZ=332.0,160.0,9.51/
&DEVC ID='GAS_buran66', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=330.0,78.0,9.51, ORIENTATION=0.0,1.0,0.0/
&DEVC ID='TC_buran66', QUANTITY='THERMOCOUPLE', XYZ=330.0,78.0,9.51/
&DEVC ID='TMP_buran66', QUANTITY='TEMPERATURE', XYZ=330.0,78.0,9.51/
&DEVC ID='GAS_buran67', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=332.0,110.0,9.51, ORIENTATION=0.0,1.0,0.0/
&DEVC ID='TC_buran67', QUANTITY='THERMOCOUPLE', XYZ=332.0,110.0,9.51/
&DEVC ID='TMP_buran67', QUANTITY='TEMPERATURE', XYZ=332.0,110.0,9.51/
&DEVC ID='GAS_buran68', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=334.0,214.0,9.51, ORIENTATION=0.0,1.0,0.0/
&DEVC ID='TC_buran68', QUANTITY='THERMOCOUPLE', XYZ=334.0,214.0,9.51/
&DEVC ID='TMP_buran68', QUANTITY='TEMPERATURE', XYZ=334.0,214.0,9.51/
&DEVC ID='GAS_buran69', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=338.0,222.0,9.51, ORIENTATION=0.0,1.0,0.0/
&DEVC ID='TC_buran69', QUANTITY='THERMOCOUPLE', XYZ=338.0,222.0,9.51/
&DEVC ID='TMP_buran69', QUANTITY='TEMPERATURE', XYZ=338.0,222.0,9.51/
&DEVC ID='GAS_buran70', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=348.0,110.0,9.51, ORIENTATION=0.0,1.0,0.0/
&DEVC ID='TC_buran70', QUANTITY='THERMOCOUPLE', XYZ=348.0,110.0,9.51/
&DEVC ID='TMP_buran70', QUANTITY='TEMPERATURE', XYZ=348.0,110.0,9.51/
&DEVC ID='GAS_buran71', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=356.0,206.0,9.51, ORIENTATION=0.0,1.0,0.0/
&DEVC ID='TC_buran71', QUANTITY='THERMOCOUPLE', XYZ=356.0,206.0,9.51/
&DEVC ID='TMP_buran71', QUANTITY='TEMPERATURE', XYZ=356.0,206.0,9.51/
&DEVC ID='GAS_buran72', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=356.0,232.0,9.51, ORIENTATION=0.0,1.0,0.0/
&DEVC ID='TC_buran72', QUANTITY='THERMOCOUPLE', XYZ=356.0,232.0,9.51/
&DEVC ID='TMP_buran72', QUANTITY='TEMPERATURE', XYZ=356.0,232.0,9.51/
&DEVC ID='GAS_buran73', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=358.0,200.0,9.51, ORIENTATION=0.0,1.0,0.0/
&DEVC ID='TC_buran73', QUANTITY='THERMOCOUPLE', XYZ=358.0,200.0,9.51/
&DEVC ID='TMP_buran73', QUANTITY='TEMPERATURE', XYZ=358.0,200.0,9.51/
&DEVC ID='GAS_buran74', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=358.0,214.0,9.51, ORIENTATION=0.0,1.0,0.0/
&DEVC ID='TC_buran74', QUANTITY='THERMOCOUPLE', XYZ=358.0,214.0,9.51/
&DEVC ID='TMP_buran74', QUANTITY='TEMPERATURE', XYZ=358.0,214.0,9.51/
&DEVC ID='GAS_buran75', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=362.0,78.0,9.51, ORIENTATION=0.0,1.0,0.0/
&DEVC ID='TC_buran75', QUANTITY='THERMOCOUPLE', XYZ=362.0,78.0,9.51/
&DEVC ID='TMP_buran75', QUANTITY='TEMPERATURE', XYZ=362.0,78.0,9.51/
&DEVC ID='GAS_buran76', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=362.0,154.0,9.51, ORIENTATION=0.0,1.0,0.0/
&DEVC ID='TC_buran76', QUANTITY='THERMOCOUPLE', XYZ=362.0,154.0,9.51/
&DEVC ID='TMP_buran76', QUANTITY='TEMPERATURE', XYZ=362.0,154.0,9.51/
&DEVC ID='GAS_buran77', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=364.0,110.0,9.51, ORIENTATION=0.0,1.0,0.0/
&DEVC ID='TC_buran77', QUANTITY='THERMOCOUPLE', XYZ=364.0,110.0,9.51/
&DEVC ID='TMP_buran77', QUANTITY='TEMPERATURE', XYZ=364.0,110.0,9.51/
&DEVC ID='GAS_buran78', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=364.0,138.0,9.51, ORIENTATION=0.0,1.0,0.0/
&DEVC ID='TC_buran78', QUANTITY='THERMOCOUPLE', XYZ=364.0,138.0,9.51/
&DEVC ID='TMP_buran78', QUANTITY='TEMPERATURE', XYZ=364.0,138.0,9.51/
&DEVC ID='GAS_buran79', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=364.0,162.0,9.51, ORIENTATION=0.0,1.0,0.0/
&DEVC ID='TC_buran79', QUANTITY='THERMOCOUPLE', XYZ=364.0,162.0,9.51/
&DEVC ID='TMP_buran79', QUANTITY='TEMPERATURE', XYZ=364.0,162.0,9.51/
&DEVC ID='GAS_buran80', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=366.0,174.0,9.51, ORIENTATION=0.0,1.0,0.0/
&DEVC ID='TC_buran80', QUANTITY='THERMOCOUPLE', XYZ=366.0,174.0,9.51/
&DEVC ID='TMP_buran80', QUANTITY='TEMPERATURE', XYZ=366.0,174.0,9.51/
&DEVC ID='GAS_buran81', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=372.0,530.0,9.51, ORIENTATION=0.0,1.0,0.0/
&DEVC ID='TC_buran81', QUANTITY='THERMOCOUPLE', XYZ=372.0,530.0,9.51/
&DEVC ID='TMP_buran81', QUANTITY='TEMPERATURE', XYZ=372.0,530.0,9.51/
&DEVC ID='GAS_buran82', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=378.0,254.0,9.51, ORIENTATION=0.0,1.0,0.0/
&DEVC ID='TC_buran82', QUANTITY='THERMOCOUPLE', XYZ=378.0,254.0,9.51/
&DEVC ID='TMP_buran82', QUANTITY='TEMPERATURE', XYZ=378.0,254.0,9.51/
&DEVC ID='GAS_buran83', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=378.0,262.0,9.51, ORIENTATION=0.0,1.0,0.0/
&DEVC ID='TC_buran83', QUANTITY='THERMOCOUPLE', XYZ=378.0,262.0,9.51/
&DEVC ID='TMP_buran83', QUANTITY='TEMPERATURE', XYZ=378.0,262.0,9.51/
&DEVC ID='GAS_buran84', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=378.0,546.0,9.51, ORIENTATION=0.0,1.0,0.0/
&DEVC ID='TC_buran84', QUANTITY='THERMOCOUPLE', XYZ=378.0,546.0,9.51/
&DEVC ID='TMP_buran84', QUANTITY='TEMPERATURE', XYZ=378.0,546.0,9.51/
&DEVC ID='GAS_buran85', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=378.0,554.0,9.51, ORIENTATION=0.0,1.0,0.0/
&DEVC ID='TC_buran85', QUANTITY='THERMOCOUPLE', XYZ=378.0,554.0,9.51/
&DEVC ID='TMP_buran85', QUANTITY='TEMPERATURE', XYZ=378.0,554.0,9.51/
&DEVC ID='GAS_buran86', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=380.0,246.0,9.51, ORIENTATION=0.0,1.0,0.0/
&DEVC ID='TC_buran86', QUANTITY='THERMOCOUPLE', XYZ=380.0,246.0,9.51/
&DEVC ID='TMP_buran86', QUANTITY='TEMPERATURE', XYZ=380.0,246.0,9.51/
&DEVC ID='GAS_buran87', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=380.0,538.0,9.51, ORIENTATION=0.0,1.0,0.0/
&DEVC ID='TC_buran87', QUANTITY='THERMOCOUPLE', XYZ=380.0,538.0,9.51/
&DEVC ID='TMP_buran87', QUANTITY='TEMPERATURE', XYZ=380.0,538.0,9.51/
&DEVC ID='GAS_buran88', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=384.0,238.0,9.51, ORIENTATION=0.0,1.0,0.0/
&DEVC ID='TC_buran88', QUANTITY='THERMOCOUPLE', XYZ=384.0,238.0,9.51/
&DEVC ID='TMP_buran88', QUANTITY='TEMPERATURE', XYZ=384.0,238.0,9.51/
&DEVC ID='GAS_buran89', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=394.0,260.0,9.51, ORIENTATION=0.0,1.0,0.0/
&DEVC ID='TC_buran89', QUANTITY='THERMOCOUPLE', XYZ=394.0,260.0,9.51/
&DEVC ID='TMP_buran89', QUANTITY='TEMPERATURE', XYZ=394.0,260.0,9.51/
&DEVC ID='GAS_buran90', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=394.0,554.0,9.51, ORIENTATION=0.0,1.0,0.0/
&DEVC ID='TC_buran90', QUANTITY='THERMOCOUPLE', XYZ=394.0,554.0,9.51/
&DEVC ID='TMP_buran90', QUANTITY='TEMPERATURE', XYZ=394.0,554.0,9.51/
&DEVC ID='GAS_buran91', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=404.0,260.0,9.51, ORIENTATION=0.0,1.0,0.0/
&DEVC ID='TC_buran91', QUANTITY='THERMOCOUPLE', XYZ=404.0,260.0,9.51/
&DEVC ID='TMP_buran91', QUANTITY='TEMPERATURE', XYZ=404.0,260.0,9.51/
&DEVC ID='GAS_buran92', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=406.0,242.0,9.51, ORIENTATION=0.0,1.0,0.0/
&DEVC ID='TC_buran92', QUANTITY='THERMOCOUPLE', XYZ=406.0,242.0,9.51/
&DEVC ID='TMP_buran92', QUANTITY='TEMPERATURE', XYZ=406.0,242.0,9.51/
&DEVC ID='GAS_buran93', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=406.0,246.0,9.51, ORIENTATION=0.0,1.0,0.0/
&DEVC ID='TC_buran93', QUANTITY='THERMOCOUPLE', XYZ=406.0,246.0,9.51/
&DEVC ID='TMP_buran93', QUANTITY='TEMPERATURE', XYZ=406.0,246.0,9.51/
&DEVC ID='GAS_buran94', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=408.0,238.0,9.51, ORIENTATION=0.0,1.0,0.0/
&DEVC ID='TC_buran94', QUANTITY='THERMOCOUPLE', XYZ=408.0,238.0,9.51/
&DEVC ID='TMP_buran94', QUANTITY='TEMPERATURE', XYZ=408.0,238.0,9.51/
&DEVC ID='GAS_buran95', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=408.0,536.0,9.51, ORIENTATION=0.0,1.0,0.0/
&DEVC ID='TC_buran95', QUANTITY='THERMOCOUPLE', XYZ=408.0,536.0,9.51/
&DEVC ID='TMP_buran95', QUANTITY='TEMPERATURE', XYZ=408.0,536.0,9.51/
&DEVC ID='GAS_buran96', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=412.0,554.0,9.51, ORIENTATION=0.0,1.0,0.0/
&DEVC ID='TC_buran96', QUANTITY='THERMOCOUPLE', XYZ=412.0,554.0,9.51/
&DEVC ID='TMP_buran96', QUANTITY='TEMPERATURE', XYZ=412.0,554.0,9.51/
&DEVC ID='GAS_buran97', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=418.0,546.0,9.51, ORIENTATION=0.0,1.0,0.0/
&DEVC ID='TC_buran97', QUANTITY='THERMOCOUPLE', XYZ=418.0,546.0,9.51/
&DEVC ID='TMP_buran97', QUANTITY='TEMPERATURE', XYZ=418.0,546.0,9.51/
&DEVC ID='GAS_buran98', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=418.0,554.0,9.51, ORIENTATION=0.0,1.0,0.0/
&DEVC ID='TC_buran98', QUANTITY='THERMOCOUPLE', XYZ=418.0,554.0,9.51/
&DEVC ID='TMP_buran98', QUANTITY='TEMPERATURE', XYZ=418.0,554.0,9.51/
&DEVC ID='GAS_buran99', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=420.0,538.0,9.51, ORIENTATION=0.0,1.0,0.0/
&DEVC ID='TC_buran99', QUANTITY='THERMOCOUPLE', XYZ=420.0,538.0,9.51/
&DEVC ID='TMP_buran99', QUANTITY='TEMPERATURE', XYZ=420.0,538.0,9.51/
&DEVC ID='GAS_buran100', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=428.0,534.0,9.51, ORIENTATION=0.0,1.0,0.0/
&DEVC ID='TC_buran100', QUANTITY='THERMOCOUPLE', XYZ=428.0,534.0,9.51/
&DEVC ID='TMP_buran100', QUANTITY='TEMPERATURE', XYZ=428.0,534.0,9.51/
&DEVC ID='GAS_buran101', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=434.0,554.0,9.51, ORIENTATION=0.0,1.0,0.0/
&DEVC ID='TC_buran101', QUANTITY='THERMOCOUPLE', XYZ=434.0,554.0,9.51/
&DEVC ID='TMP_buran101', QUANTITY='TEMPERATURE', XYZ=434.0,554.0,9.51/
&DEVC ID='GAS_buran102', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=442.0,554.0,9.51, ORIENTATION=0.0,1.0,0.0/
&DEVC ID='TC_buran102', QUANTITY='THERMOCOUPLE', XYZ=442.0,554.0,9.51/
&DEVC ID='TMP_buran102', QUANTITY='TEMPERATURE', XYZ=442.0,554.0,9.51/
&DEVC ID='GAS_buran103', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=462.0,542.0,9.51, ORIENTATION=0.0,1.0,0.0/
&DEVC ID='TC_buran103', QUANTITY='THERMOCOUPLE', XYZ=462.0,542.0,9.51/
&DEVC ID='TMP_buran103', QUANTITY='TEMPERATURE', XYZ=462.0,542.0,9.51/
&DEVC ID='GAS_buran104', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=462.0,550.0,9.51, ORIENTATION=0.0,1.0,0.0/
&DEVC ID='TC_buran104', QUANTITY='THERMOCOUPLE', XYZ=462.0,550.0,9.51/
&DEVC ID='TMP_buran104', QUANTITY='TEMPERATURE', XYZ=462.0,550.0,9.51/
&DEVC ID='GAS_buran105', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=464.0,522.0,9.51, ORIENTATION=0.0,1.0,0.0/
&DEVC ID='TC_buran105', QUANTITY='THERMOCOUPLE', XYZ=464.0,522.0,9.51/
&DEVC ID='TMP_buran105', QUANTITY='TEMPERATURE', XYZ=464.0,522.0,9.51/
&DEVC ID='GAS_buran106', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=478.0,550.0,9.51, ORIENTATION=0.0,1.0,0.0/
&DEVC ID='TC_buran106', QUANTITY='THERMOCOUPLE', XYZ=478.0,550.0,9.51/
&DEVC ID='TMP_buran106', QUANTITY='TEMPERATURE', XYZ=478.0,550.0,9.51/
&DEVC ID='GAS_buran107', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=490.0,518.0,9.51, ORIENTATION=0.0,1.0,0.0/
&DEVC ID='TC_buran107', QUANTITY='THERMOCOUPLE', XYZ=490.0,518.0,9.51/
&DEVC ID='TMP_buran107', QUANTITY='TEMPERATURE', XYZ=490.0,518.0,9.51/
&DEVC ID='GAS_buran108', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=492.0,522.0,9.51, ORIENTATION=0.0,1.0,0.0/
&DEVC ID='TC_buran108', QUANTITY='THERMOCOUPLE', XYZ=492.0,522.0,9.51/
&DEVC ID='TMP_buran108', QUANTITY='TEMPERATURE', XYZ=492.0,522.0,9.51/
&DEVC ID='GAS_buran109', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=496.0,550.0,9.51, ORIENTATION=0.0,1.0,0.0/
&DEVC ID='TC_buran109', QUANTITY='THERMOCOUPLE', XYZ=496.0,550.0,9.51/
&DEVC ID='TMP_buran109', QUANTITY='TEMPERATURE', XYZ=496.0,550.0,9.51/
&DEVC ID='GAS_buran110', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=502.0,542.0,9.51, ORIENTATION=0.0,1.0,0.0/
&DEVC ID='TC_buran110', QUANTITY='THERMOCOUPLE', XYZ=502.0,542.0,9.51/
&DEVC ID='TMP_buran110', QUANTITY='TEMPERATURE', XYZ=502.0,542.0,9.51/
&DEVC ID='GAS_buran111', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=502.0,550.0,9.51, ORIENTATION=0.0,1.0,0.0/
&DEVC ID='TC_buran111', QUANTITY='THERMOCOUPLE', XYZ=502.0,550.0,9.51/
&DEVC ID='TMP_buran111', QUANTITY='TEMPERATURE', XYZ=502.0,550.0,9.51/
&DEVC ID='GAS_buran112', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=504.0,368.0,9.51, ORIENTATION=0.0,1.0,0.0/
&DEVC ID='TC_buran112', QUANTITY='THERMOCOUPLE', XYZ=504.0,368.0,9.51/
&DEVC ID='TMP_buran112', QUANTITY='TEMPERATURE', XYZ=504.0,368.0,9.51/
&DEVC ID='GAS_buran113', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=504.0,448.0,9.51, ORIENTATION=0.0,1.0,0.0/
&DEVC ID='TC_buran113', QUANTITY='THERMOCOUPLE', XYZ=504.0,448.0,9.51/
&DEVC ID='TMP_buran113', QUANTITY='TEMPERATURE', XYZ=504.0,448.0,9.51/
&DEVC ID='GAS_buran114', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=504.0,522.0,9.51, ORIENTATION=0.0,1.0,0.0/
&DEVC ID='TC_buran114', QUANTITY='THERMOCOUPLE', XYZ=504.0,522.0,9.51/
&DEVC ID='TMP_buran114', QUANTITY='TEMPERATURE', XYZ=504.0,522.0,9.51/
&DEVC ID='GAS_buran115', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=508.0,304.0,9.51, ORIENTATION=0.0,1.0,0.0/
&DEVC ID='TC_buran115', QUANTITY='THERMOCOUPLE', XYZ=508.0,304.0,9.51/
&DEVC ID='TMP_buran115', QUANTITY='TEMPERATURE', XYZ=508.0,304.0,9.51/
&DEVC ID='GAS_buran116', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=508.0,392.0,9.51, ORIENTATION=0.0,1.0,0.0/
&DEVC ID='TC_buran116', QUANTITY='THERMOCOUPLE', XYZ=508.0,392.0,9.51/
&DEVC ID='TMP_buran116', QUANTITY='TEMPERATURE', XYZ=508.0,392.0,9.51/
&DEVC ID='GAS_buran117', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=510.0,278.0,9.51, ORIENTATION=0.0,1.0,0.0/
&DEVC ID='TC_buran117', QUANTITY='THERMOCOUPLE', XYZ=510.0,278.0,9.51/
&DEVC ID='TMP_buran117', QUANTITY='TEMPERATURE', XYZ=510.0,278.0,9.51/
&DEVC ID='GAS_buran118', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=510.0,334.0,9.51, ORIENTATION=0.0,1.0,0.0/
&DEVC ID='TC_buran118', QUANTITY='THERMOCOUPLE', XYZ=510.0,334.0,9.51/
&DEVC ID='TMP_buran118', QUANTITY='TEMPERATURE', XYZ=510.0,334.0,9.51/
&DEVC ID='GAS_buran119', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=510.0,414.0,9.51, ORIENTATION=0.0,1.0,0.0/
&DEVC ID='TC_buran119', QUANTITY='THERMOCOUPLE', XYZ=510.0,414.0,9.51/
&DEVC ID='TMP_buran119', QUANTITY='TEMPERATURE', XYZ=510.0,414.0,9.51/
&DEVC ID='GAS_buran120', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=510.0,22.0,9.51, ORIENTATION=0.0,1.0,0.0/
&DEVC ID='TC_buran120', QUANTITY='THERMOCOUPLE', XYZ=510.0,22.0,9.51/
&DEVC ID='TMP_buran120', QUANTITY='TEMPERATURE', XYZ=510.0,22.0,9.51/
&DEVC ID='GAS_buran121', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=510.0,274.0,9.51, ORIENTATION=0.0,1.0,0.0/
&DEVC ID='TC_buran121', QUANTITY='THERMOCOUPLE', XYZ=510.0,274.0,9.51/
&DEVC ID='TMP_buran121', QUANTITY='TEMPERATURE', XYZ=510.0,274.0,9.51/
&DEVC ID='GAS_buran122', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=510.0,282.0,9.51, ORIENTATION=0.0,1.0,0.0/
&DEVC ID='TC_buran122', QUANTITY='THERMOCOUPLE', XYZ=510.0,282.0,9.51/
&DEVC ID='TMP_buran122', QUANTITY='TEMPERATURE', XYZ=510.0,282.0,9.51/
&DEVC ID='GAS_buran123', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=510.0,330.0,9.51, ORIENTATION=0.0,1.0,0.0/
&DEVC ID='TC_buran123', QUANTITY='THERMOCOUPLE', XYZ=510.0,330.0,9.51/
&DEVC ID='TMP_buran123', QUANTITY='TEMPERATURE', XYZ=510.0,330.0,9.51/
&DEVC ID='GAS_buran124', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=510.0,338.0,9.51, ORIENTATION=0.0,1.0,0.0/
&DEVC ID='TC_buran124', QUANTITY='THERMOCOUPLE', XYZ=510.0,338.0,9.51/
&DEVC ID='TMP_buran124', QUANTITY='TEMPERATURE', XYZ=510.0,338.0,9.51/
&DEVC ID='GAS_buran125', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=510.0,410.0,9.51, ORIENTATION=0.0,1.0,0.0/
&DEVC ID='TC_buran125', QUANTITY='THERMOCOUPLE', XYZ=510.0,410.0,9.51/
&DEVC ID='TMP_buran125', QUANTITY='TEMPERATURE', XYZ=510.0,410.0,9.51/
&DEVC ID='GAS_buran126', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=510.0,418.0,9.51, ORIENTATION=0.0,1.0,0.0/
&DEVC ID='TC_buran126', QUANTITY='THERMOCOUPLE', XYZ=510.0,418.0,9.51/
&DEVC ID='TMP_buran126', QUANTITY='TEMPERATURE', XYZ=510.0,418.0,9.51/
&DEVC ID='GAS_buran127', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=512.0,10.0,9.51, ORIENTATION=0.0,1.0,0.0/
&DEVC ID='TC_buran127', QUANTITY='THERMOCOUPLE', XYZ=512.0,10.0,9.51/
&DEVC ID='TMP_buran127', QUANTITY='TEMPERATURE', XYZ=512.0,10.0,9.51/
&DEVC ID='GAS_buran128', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=512.0,34.0,9.51, ORIENTATION=0.0,1.0,0.0/
&DEVC ID='TC_buran128', QUANTITY='THERMOCOUPLE', XYZ=512.0,34.0,9.51/
&DEVC ID='TMP_buran128', QUANTITY='TEMPERATURE', XYZ=512.0,34.0,9.51/
&DEVC ID='GAS_buran129', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=512.0,54.0,9.51, ORIENTATION=0.0,1.0,0.0/
&DEVC ID='TC_buran129', QUANTITY='THERMOCOUPLE', XYZ=512.0,54.0,9.51/
&DEVC ID='TMP_buran129', QUANTITY='TEMPERATURE', XYZ=512.0,54.0,9.51/
&DEVC ID='GAS_buran130', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=512.0,516.0,9.51, ORIENTATION=0.0,1.0,0.0/
&DEVC ID='TC_buran130', QUANTITY='THERMOCOUPLE', XYZ=512.0,516.0,9.51/
&DEVC ID='TMP_buran130', QUANTITY='TEMPERATURE', XYZ=512.0,516.0,9.51/
&DEVC ID='GAS_buran131', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=514.0,264.0,9.51, ORIENTATION=0.0,1.0,0.0/
&DEVC ID='TC_buran131', QUANTITY='THERMOCOUPLE', XYZ=514.0,264.0,9.51/
&DEVC ID='TMP_buran131', QUANTITY='TEMPERATURE', XYZ=514.0,264.0,9.51/
&DEVC ID='GAS_buran132', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=514.0,312.0,9.51, ORIENTATION=0.0,1.0,0.0/
&DEVC ID='TC_buran132', QUANTITY='THERMOCOUPLE', XYZ=514.0,312.0,9.51/
&DEVC ID='TMP_buran132', QUANTITY='TEMPERATURE', XYZ=514.0,312.0,9.51/
&DEVC ID='GAS_buran133', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=514.0,360.0,9.51, ORIENTATION=0.0,1.0,0.0/
&DEVC ID='TC_buran133', QUANTITY='THERMOCOUPLE', XYZ=514.0,360.0,9.51/
&DEVC ID='TMP_buran133', QUANTITY='TEMPERATURE', XYZ=514.0,360.0,9.51/
&DEVC ID='GAS_buran134', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=514.0,400.0,9.51, ORIENTATION=0.0,1.0,0.0/
&DEVC ID='TC_buran134', QUANTITY='THERMOCOUPLE', XYZ=514.0,400.0,9.51/
&DEVC ID='TMP_buran134', QUANTITY='TEMPERATURE', XYZ=514.0,400.0,9.51/
&DEVC ID='GAS_buran135', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=514.0,440.0,9.51, ORIENTATION=0.0,1.0,0.0/
&DEVC ID='TC_buran135', QUANTITY='THERMOCOUPLE', XYZ=514.0,440.0,9.51/
&DEVC ID='TMP_buran135', QUANTITY='TEMPERATURE', XYZ=514.0,440.0,9.51/
&DEVC ID='GAS_buran136', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=518.0,550.0,9.51, ORIENTATION=0.0,1.0,0.0/
&DEVC ID='TC_buran136', QUANTITY='THERMOCOUPLE', XYZ=518.0,550.0,9.51/
&DEVC ID='TMP_buran136', QUANTITY='TEMPERATURE', XYZ=518.0,550.0,9.51/
&DEVC ID='GAS_buran137', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=522.0,266.0,9.51, ORIENTATION=0.0,1.0,0.0/
&DEVC ID='TC_buran137', QUANTITY='THERMOCOUPLE', XYZ=522.0,266.0,9.51/
&DEVC ID='TMP_buran137', QUANTITY='TEMPERATURE', XYZ=522.0,266.0,9.51/
&DEVC ID='GAS_buran138', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=522.0,314.0,9.51, ORIENTATION=0.0,1.0,0.0/
&DEVC ID='TC_buran138', QUANTITY='THERMOCOUPLE', XYZ=522.0,314.0,9.51/
&DEVC ID='TMP_buran138', QUANTITY='TEMPERATURE', XYZ=522.0,314.0,9.51/
&DEVC ID='GAS_buran139', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=522.0,362.0,9.51, ORIENTATION=0.0,1.0,0.0/
&DEVC ID='TC_buran139', QUANTITY='THERMOCOUPLE', XYZ=522.0,362.0,9.51/
&DEVC ID='TMP_buran139', QUANTITY='TEMPERATURE', XYZ=522.0,362.0,9.51/
&DEVC ID='GAS_buran140', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=522.0,402.0,9.51, ORIENTATION=0.0,1.0,0.0/
&DEVC ID='TC_buran140', QUANTITY='THERMOCOUPLE', XYZ=522.0,402.0,9.51/
&DEVC ID='TMP_buran140', QUANTITY='TEMPERATURE', XYZ=522.0,402.0,9.51/
&DEVC ID='GAS_buran141', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=522.0,442.0,9.51, ORIENTATION=0.0,1.0,0.0/
&DEVC ID='TC_buran141', QUANTITY='THERMOCOUPLE', XYZ=522.0,442.0,9.51/
&DEVC ID='TMP_buran141', QUANTITY='TEMPERATURE', XYZ=522.0,442.0,9.51/
&DEVC ID='GAS_buran142', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=526.0,550.0,9.51, ORIENTATION=0.0,1.0,0.0/
&DEVC ID='TC_buran142', QUANTITY='THERMOCOUPLE', XYZ=526.0,550.0,9.51/
&DEVC ID='TMP_buran142', QUANTITY='TEMPERATURE', XYZ=526.0,550.0,9.51/
&DEVC ID='GAS_buran143', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=530.0,272.0,9.51, ORIENTATION=0.0,1.0,0.0/
&DEVC ID='TC_buran143', QUANTITY='THERMOCOUPLE', XYZ=530.0,272.0,9.51/
&DEVC ID='TMP_buran143', QUANTITY='TEMPERATURE', XYZ=530.0,272.0,9.51/
&DEVC ID='GAS_buran144', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=530.0,290.0,9.51, ORIENTATION=0.0,1.0,0.0/
&DEVC ID='TC_buran144', QUANTITY='THERMOCOUPLE', XYZ=530.0,290.0,9.51/
&DEVC ID='TMP_buran144', QUANTITY='TEMPERATURE', XYZ=530.0,290.0,9.51/
&DEVC ID='GAS_buran145', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=530.0,328.0,9.51, ORIENTATION=0.0,1.0,0.0/
&DEVC ID='TC_buran145', QUANTITY='THERMOCOUPLE', XYZ=530.0,328.0,9.51/
&DEVC ID='TMP_buran145', QUANTITY='TEMPERATURE', XYZ=530.0,328.0,9.51/
&DEVC ID='GAS_buran146', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=530.0,378.0,9.51, ORIENTATION=0.0,1.0,0.0/
&DEVC ID='TC_buran146', QUANTITY='THERMOCOUPLE', XYZ=530.0,378.0,9.51/
&DEVC ID='TMP_buran146', QUANTITY='TEMPERATURE', XYZ=530.0,378.0,9.51/
&DEVC ID='GAS_buran147', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=530.0,408.0,9.51, ORIENTATION=0.0,1.0,0.0/
&DEVC ID='TC_buran147', QUANTITY='THERMOCOUPLE', XYZ=530.0,408.0,9.51/
&DEVC ID='TMP_buran147', QUANTITY='TEMPERATURE', XYZ=530.0,408.0,9.51/
&DEVC ID='GAS_buran148', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=530.0,266.0,9.51, ORIENTATION=0.0,1.0,0.0/
&DEVC ID='TC_buran148', QUANTITY='THERMOCOUPLE', XYZ=530.0,266.0,9.51/
&DEVC ID='TMP_buran148', QUANTITY='TEMPERATURE', XYZ=530.0,266.0,9.51/
&DEVC ID='GAS_buran149', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=530.0,298.0,9.51, ORIENTATION=0.0,1.0,0.0/
&DEVC ID='TC_buran149', QUANTITY='THERMOCOUPLE', XYZ=530.0,298.0,9.51/
&DEVC ID='TMP_buran149', QUANTITY='TEMPERATURE', XYZ=530.0,298.0,9.51/
&DEVC ID='GAS_buran150', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=530.0,314.0,9.51, ORIENTATION=0.0,1.0,0.0/
&DEVC ID='TC_buran150', QUANTITY='THERMOCOUPLE', XYZ=530.0,314.0,9.51/
&DEVC ID='TMP_buran150', QUANTITY='TEMPERATURE', XYZ=530.0,314.0,9.51/
&DEVC ID='GAS_buran151', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=530.0,346.0,9.51, ORIENTATION=0.0,1.0,0.0/
&DEVC ID='TC_buran151', QUANTITY='THERMOCOUPLE', XYZ=530.0,346.0,9.51/
&DEVC ID='TMP_buran151', QUANTITY='TEMPERATURE', XYZ=530.0,346.0,9.51/
&DEVC ID='GAS_buran152', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=530.0,362.0,9.51, ORIENTATION=0.0,1.0,0.0/
&DEVC ID='TC_buran152', QUANTITY='THERMOCOUPLE', XYZ=530.0,362.0,9.51/
&DEVC ID='TMP_buran152', QUANTITY='TEMPERATURE', XYZ=530.0,362.0,9.51/
&DEVC ID='GAS_buran153', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=530.0,386.0,9.51, ORIENTATION=0.0,1.0,0.0/
&DEVC ID='TC_buran153', QUANTITY='THERMOCOUPLE', XYZ=530.0,386.0,9.51/
&DEVC ID='TMP_buran153', QUANTITY='TEMPERATURE', XYZ=530.0,386.0,9.51/
&DEVC ID='GAS_buran154', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=530.0,402.0,9.51, ORIENTATION=0.0,1.0,0.0/
&DEVC ID='TC_buran154', QUANTITY='THERMOCOUPLE', XYZ=530.0,402.0,9.51/
&DEVC ID='TMP_buran154', QUANTITY='TEMPERATURE', XYZ=530.0,402.0,9.51/
&DEVC ID='GAS_buran155', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=530.0,426.0,9.51, ORIENTATION=0.0,1.0,0.0/
&DEVC ID='TC_buran155', QUANTITY='THERMOCOUPLE', XYZ=530.0,426.0,9.51/
&DEVC ID='TMP_buran155', QUANTITY='TEMPERATURE', XYZ=530.0,426.0,9.51/
&DEVC ID='GAS_buran156', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=530.0,442.0,9.51, ORIENTATION=0.0,1.0,0.0/
&DEVC ID='TC_buran156', QUANTITY='THERMOCOUPLE', XYZ=530.0,442.0,9.51/
&DEVC ID='TMP_buran156', QUANTITY='TEMPERATURE', XYZ=530.0,442.0,9.51/
&DEVC ID='GAS_buran157', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=532.0,498.0,9.51, ORIENTATION=0.0,1.0,0.0/
&DEVC ID='TC_buran157', QUANTITY='THERMOCOUPLE', XYZ=532.0,498.0,9.51/
&DEVC ID='TMP_buran157', QUANTITY='TEMPERATURE', XYZ=532.0,498.0,9.51/
&DEVC ID='GAS_buran158', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=532.0,502.0,9.51, ORIENTATION=0.0,1.0,0.0/
&DEVC ID='TC_buran158', QUANTITY='THERMOCOUPLE', XYZ=532.0,502.0,9.51/
&DEVC ID='TMP_buran158', QUANTITY='TEMPERATURE', XYZ=532.0,502.0,9.51/
&DEVC ID='GAS_buran159', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=534.0,10.0,9.51, ORIENTATION=0.0,1.0,0.0/
&DEVC ID='TC_buran159', QUANTITY='THERMOCOUPLE', XYZ=534.0,10.0,9.51/
&DEVC ID='TMP_buran159', QUANTITY='TEMPERATURE', XYZ=534.0,10.0,9.51/
&DEVC ID='GAS_buran160', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=534.0,34.0,9.51, ORIENTATION=0.0,1.0,0.0/
&DEVC ID='TC_buran160', QUANTITY='THERMOCOUPLE', XYZ=534.0,34.0,9.51/
&DEVC ID='TMP_buran160', QUANTITY='TEMPERATURE', XYZ=534.0,34.0,9.51/
&DEVC ID='GAS_buran161', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=534.0,54.0,9.51, ORIENTATION=0.0,1.0,0.0/
&DEVC ID='TC_buran161', QUANTITY='THERMOCOUPLE', XYZ=534.0,54.0,9.51/
&DEVC ID='TMP_buran161', QUANTITY='TEMPERATURE', XYZ=534.0,54.0,9.51/
&DEVC ID='GAS_buran162', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=534.0,518.0,9.51, ORIENTATION=0.0,1.0,0.0/
&DEVC ID='TC_buran162', QUANTITY='THERMOCOUPLE', XYZ=534.0,518.0,9.51/
&DEVC ID='TMP_buran162', QUANTITY='TEMPERATURE', XYZ=534.0,518.0,9.51/
&DEVC ID='GAS_buran163', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=536.0,148.0,9.51, ORIENTATION=0.0,1.0,0.0/
&DEVC ID='TC_buran163', QUANTITY='THERMOCOUPLE', XYZ=536.0,148.0,9.51/
&DEVC ID='TMP_buran163', QUANTITY='TEMPERATURE', XYZ=536.0,148.0,9.51/
&DEVC ID='GAS_buran164', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=538.0,22.0,9.51, ORIENTATION=0.0,1.0,0.0/
&DEVC ID='TC_buran164', QUANTITY='THERMOCOUPLE', XYZ=538.0,22.0,9.51/
&DEVC ID='TMP_buran164', QUANTITY='TEMPERATURE', XYZ=538.0,22.0,9.51/
&DEVC ID='GAS_buran165', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=538.0,86.0,9.51, ORIENTATION=0.0,1.0,0.0/
&DEVC ID='TC_buran165', QUANTITY='THERMOCOUPLE', XYZ=538.0,86.0,9.51/
&DEVC ID='TMP_buran165', QUANTITY='TEMPERATURE', XYZ=538.0,86.0,9.51/
&DEVC ID='GAS_buran166', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=538.0,46.0,9.51, ORIENTATION=0.0,1.0,0.0/
&DEVC ID='TC_buran166', QUANTITY='THERMOCOUPLE', XYZ=538.0,46.0,9.51/
&DEVC ID='TMP_buran166', QUANTITY='TEMPERATURE', XYZ=538.0,46.0,9.51/
&DEVC ID='GAS_buran167', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=538.0,82.0,9.51, ORIENTATION=0.0,1.0,0.0/
&DEVC ID='TC_buran167', QUANTITY='THERMOCOUPLE', XYZ=538.0,82.0,9.51/
&DEVC ID='TMP_buran167', QUANTITY='TEMPERATURE', XYZ=538.0,82.0,9.51/
&DEVC ID='GAS_buran168', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=538.0,90.0,9.51, ORIENTATION=0.0,1.0,0.0/
&DEVC ID='TC_buran168', QUANTITY='THERMOCOUPLE', XYZ=538.0,90.0,9.51/
&DEVC ID='TMP_buran168', QUANTITY='TEMPERATURE', XYZ=538.0,90.0,9.51/
&DEVC ID='GAS_buran169', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=540.0,420.0,9.51, ORIENTATION=0.0,1.0,0.0/
&DEVC ID='TC_buran169', QUANTITY='THERMOCOUPLE', XYZ=540.0,420.0,9.51/
&DEVC ID='TMP_buran169', QUANTITY='TEMPERATURE', XYZ=540.0,420.0,9.51/
&DEVC ID='GAS_buran170', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=542.0,112.0,9.51, ORIENTATION=0.0,1.0,0.0/
&DEVC ID='TC_buran170', QUANTITY='THERMOCOUPLE', XYZ=542.0,112.0,9.51/
&DEVC ID='TMP_buran170', QUANTITY='TEMPERATURE', XYZ=542.0,112.0,9.51/
&DEVC ID='GAS_buran171', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=542.0,194.0,9.51, ORIENTATION=0.0,1.0,0.0/
&DEVC ID='TC_buran171', QUANTITY='THERMOCOUPLE', XYZ=542.0,194.0,9.51/
&DEVC ID='TMP_buran171', QUANTITY='TEMPERATURE', XYZ=542.0,194.0,9.51/
&DEVC ID='GAS_buran172', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=542.0,334.0,9.51, ORIENTATION=0.0,1.0,0.0/
&DEVC ID='TC_buran172', QUANTITY='THERMOCOUPLE', XYZ=542.0,334.0,9.51/
&DEVC ID='TMP_buran172', QUANTITY='TEMPERATURE', XYZ=542.0,334.0,9.51/
&DEVC ID='GAS_buran173', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=542.0,356.0,9.51, ORIENTATION=0.0,1.0,0.0/
&DEVC ID='TC_buran173', QUANTITY='THERMOCOUPLE', XYZ=542.0,356.0,9.51/
&DEVC ID='TMP_buran173', QUANTITY='TEMPERATURE', XYZ=542.0,356.0,9.51/
&DEVC ID='GAS_buran174', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=542.0,448.0,9.51, ORIENTATION=0.0,1.0,0.0/
&DEVC ID='TC_buran174', QUANTITY='THERMOCOUPLE', XYZ=542.0,448.0,9.51/
&DEVC ID='TMP_buran174', QUANTITY='TEMPERATURE', XYZ=542.0,448.0,9.51/
&DEVC ID='GAS_buran175', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=542.0,466.0,9.51, ORIENTATION=0.0,1.0,0.0/
&DEVC ID='TC_buran175', QUANTITY='THERMOCOUPLE', XYZ=542.0,466.0,9.51/
&DEVC ID='TMP_buran175', QUANTITY='TEMPERATURE', XYZ=542.0,466.0,9.51/
&DEVC ID='GAS_buran176', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=542.0,504.0,9.51, ORIENTATION=0.0,1.0,0.0/
&DEVC ID='TC_buran176', QUANTITY='THERMOCOUPLE', XYZ=542.0,504.0,9.51/
&DEVC ID='TMP_buran176', QUANTITY='TEMPERATURE', XYZ=542.0,504.0,9.51/
&DEVC ID='GAS_buran177', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=542.0,326.0,9.51, ORIENTATION=0.0,1.0,0.0/
&DEVC ID='TC_buran177', QUANTITY='THERMOCOUPLE', XYZ=542.0,326.0,9.51/
&DEVC ID='TMP_buran177', QUANTITY='TEMPERATURE', XYZ=542.0,326.0,9.51/
&DEVC ID='GAS_buran178', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=542.0,442.0,9.51, ORIENTATION=0.0,1.0,0.0/
&DEVC ID='TC_buran178', QUANTITY='THERMOCOUPLE', XYZ=542.0,442.0,9.51/
&DEVC ID='TMP_buran178', QUANTITY='TEMPERATURE', XYZ=542.0,442.0,9.51/
&DEVC ID='GAS_buran179', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=542.0,474.0,9.51, ORIENTATION=0.0,1.0,0.0/
&DEVC ID='TC_buran179', QUANTITY='THERMOCOUPLE', XYZ=542.0,474.0,9.51/
&DEVC ID='TMP_buran179', QUANTITY='TEMPERATURE', XYZ=542.0,474.0,9.51/
&DEVC ID='GAS_buran180', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=542.0,490.0,9.51, ORIENTATION=0.0,1.0,0.0/
&DEVC ID='TC_buran180', QUANTITY='THERMOCOUPLE', XYZ=542.0,490.0,9.51/
&DEVC ID='TMP_buran180', QUANTITY='TEMPERATURE', XYZ=542.0,490.0,9.51/
&DEVC ID='GAS_buran181', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=542.0,522.0,9.51, ORIENTATION=0.0,1.0,0.0/
&DEVC ID='TC_buran181', QUANTITY='THERMOCOUPLE', XYZ=542.0,522.0,9.51/
&DEVC ID='TMP_buran181', QUANTITY='TEMPERATURE', XYZ=542.0,522.0,9.51/
&DEVC ID='GAS_buran182', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=544.0,182.0,9.51, ORIENTATION=0.0,1.0,0.0/
&DEVC ID='TC_buran182', QUANTITY='THERMOCOUPLE', XYZ=544.0,182.0,9.51/
&DEVC ID='TMP_buran182', QUANTITY='TEMPERATURE', XYZ=544.0,182.0,9.51/
&DEVC ID='GAS_buran183', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=544.0,206.0,9.51, ORIENTATION=0.0,1.0,0.0/
&DEVC ID='TC_buran183', QUANTITY='THERMOCOUPLE', XYZ=544.0,206.0,9.51/
&DEVC ID='TMP_buran183', QUANTITY='TEMPERATURE', XYZ=544.0,206.0,9.51/
&DEVC ID='GAS_buran184', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=544.0,226.0,9.51, ORIENTATION=0.0,1.0,0.0/
&DEVC ID='TC_buran184', QUANTITY='THERMOCOUPLE', XYZ=544.0,226.0,9.51/
&DEVC ID='TMP_buran184', QUANTITY='TEMPERATURE', XYZ=544.0,226.0,9.51/
&DEVC ID='GAS_buran185', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=544.0,272.0,9.51, ORIENTATION=0.0,1.0,0.0/
&DEVC ID='TC_buran185', QUANTITY='THERMOCOUPLE', XYZ=544.0,272.0,9.51/
&DEVC ID='TMP_buran185', QUANTITY='TEMPERATURE', XYZ=544.0,272.0,9.51/
&DEVC ID='GAS_buran186', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=544.0,388.0,9.51, ORIENTATION=0.0,1.0,0.0/
&DEVC ID='TC_buran186', QUANTITY='THERMOCOUPLE', XYZ=544.0,388.0,9.51/
&DEVC ID='TMP_buran186', QUANTITY='TEMPERATURE', XYZ=544.0,388.0,9.51/
&DEVC ID='GAS_buran187', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=546.0,218.0,9.51, ORIENTATION=0.0,1.0,0.0/
&DEVC ID='TC_buran187', QUANTITY='THERMOCOUPLE', XYZ=546.0,218.0,9.51/
&DEVC ID='TMP_buran187', QUANTITY='TEMPERATURE', XYZ=546.0,218.0,9.51/
&DEVC ID='GAS_buran188', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=550.0,300.0,9.51, ORIENTATION=0.0,1.0,0.0/
&DEVC ID='TC_buran188', QUANTITY='THERMOCOUPLE', XYZ=550.0,300.0,9.51/
&DEVC ID='TMP_buran188', QUANTITY='TEMPERATURE', XYZ=550.0,300.0,9.51/
&DEVC ID='GAS_buran189', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=550.0,364.0,9.51, ORIENTATION=0.0,1.0,0.0/
&DEVC ID='TC_buran189', QUANTITY='THERMOCOUPLE', XYZ=550.0,364.0,9.51/
&DEVC ID='TMP_buran189', QUANTITY='TEMPERATURE', XYZ=550.0,364.0,9.51/
&DEVC ID='GAS_buran190', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=550.0,412.0,9.51, ORIENTATION=0.0,1.0,0.0/
&DEVC ID='TC_buran190', QUANTITY='THERMOCOUPLE', XYZ=550.0,412.0,9.51/
&DEVC ID='TMP_buran190', QUANTITY='TEMPERATURE', XYZ=550.0,412.0,9.51/
&DEVC ID='GAS_buran191', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=222.0,268.0,9.51, ORIENTATION=0.0,1.0,0.0/
&DEVC ID='TC_buran191', QUANTITY='THERMOCOUPLE', XYZ=222.0,268.0,9.51/
&DEVC ID='TMP_buran191', QUANTITY='TEMPERATURE', XYZ=222.0,268.0,9.51/
&DEVC ID='GAS_buran192', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=232.0,240.0,9.51, ORIENTATION=0.0,1.0,0.0/
&DEVC ID='TC_buran192', QUANTITY='THERMOCOUPLE', XYZ=232.0,240.0,9.51/
&DEVC ID='TMP_buran192', QUANTITY='TEMPERATURE', XYZ=232.0,240.0,9.51/
&DEVC ID='GAS_buran193', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=284.0,240.0,9.51, ORIENTATION=0.0,1.0,0.0/
&DEVC ID='TC_buran193', QUANTITY='THERMOCOUPLE', XYZ=284.0,240.0,9.51/
&DEVC ID='TMP_buran193', QUANTITY='TEMPERATURE', XYZ=284.0,240.0,9.51/
&DEVC ID='GAS_buran194', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=332.0,64.0,9.51, ORIENTATION=0.0,1.0,0.0/
&DEVC ID='TC_buran194', QUANTITY='THERMOCOUPLE', XYZ=332.0,64.0,9.51/
&DEVC ID='TMP_buran194', QUANTITY='TEMPERATURE', XYZ=332.0,64.0,9.51/
&DEVC ID='GAS_buran195', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=332.0,88.0,9.51, ORIENTATION=0.0,1.0,0.0/
&DEVC ID='TC_buran195', QUANTITY='THERMOCOUPLE', XYZ=332.0,88.0,9.51/
&DEVC ID='TMP_buran195', QUANTITY='TEMPERATURE', XYZ=332.0,88.0,9.51/
&DEVC ID='GAS_buran196', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=348.0,64.0,9.51, ORIENTATION=0.0,1.0,0.0/
&DEVC ID='TC_buran196', QUANTITY='THERMOCOUPLE', XYZ=348.0,64.0,9.51/
&DEVC ID='TMP_buran196', QUANTITY='TEMPERATURE', XYZ=348.0,64.0,9.51/
&DEVC ID='GAS_buran197', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=348.0,88.0,9.51, ORIENTATION=0.0,1.0,0.0/
&DEVC ID='TC_buran197', QUANTITY='THERMOCOUPLE', XYZ=348.0,88.0,9.51/
&DEVC ID='TMP_buran197', QUANTITY='TEMPERATURE', XYZ=348.0,88.0,9.51/
&DEVC ID='GAS_buran198', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=350.0,100.0,9.51, ORIENTATION=0.0,1.0,0.0/
&DEVC ID='TC_buran198', QUANTITY='THERMOCOUPLE', XYZ=350.0,100.0,9.51/
&DEVC ID='TMP_buran198', QUANTITY='TEMPERATURE', XYZ=350.0,100.0,9.51/
&DEVC ID='GAS_buran199', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=364.0,64.0,9.51, ORIENTATION=0.0,1.0,0.0/
&DEVC ID='TC_buran199', QUANTITY='THERMOCOUPLE', XYZ=364.0,64.0,9.51/
&DEVC ID='TMP_buran199', QUANTITY='TEMPERATURE', XYZ=364.0,64.0,9.51/
&DEVC ID='GAS_buran200', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=364.0,88.0,9.51, ORIENTATION=0.0,1.0,0.0/
&DEVC ID='TC_buran200', QUANTITY='THERMOCOUPLE', XYZ=364.0,88.0,9.51/
&DEVC ID='TMP_buran200', QUANTITY='TEMPERATURE', XYZ=364.0,88.0,9.51/
&DEVC ID='GAS_buran201', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=364.0,184.0,9.51, ORIENTATION=0.0,1.0,0.0/
&DEVC ID='TC_buran201', QUANTITY='THERMOCOUPLE', XYZ=364.0,184.0,9.51/
&DEVC ID='TMP_buran201', QUANTITY='TEMPERATURE', XYZ=364.0,184.0,9.51/
&DEVC ID='GAS_buran202', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=366.0,100.0,9.51, ORIENTATION=0.0,1.0,0.0/
&DEVC ID='TC_buran202', QUANTITY='THERMOCOUPLE', XYZ=366.0,100.0,9.51/
&DEVC ID='TMP_buran202', QUANTITY='TEMPERATURE', XYZ=366.0,100.0,9.51/
&DEVC ID='GAS_buran203', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=402.0,536.0,9.51, ORIENTATION=0.0,1.0,0.0/
&DEVC ID='TC_buran203', QUANTITY='THERMOCOUPLE', XYZ=402.0,536.0,9.51/
&DEVC ID='TMP_buran203', QUANTITY='TEMPERATURE', XYZ=402.0,536.0,9.51/
&DEVC ID='GAS_buran204', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=538.0,140.0,9.51, ORIENTATION=0.0,1.0,0.0/
&DEVC ID='TC_buran204', QUANTITY='THERMOCOUPLE', XYZ=538.0,140.0,9.51/
&DEVC ID='TMP_buran204', QUANTITY='TEMPERATURE', XYZ=538.0,140.0,9.51/
&DEVC ID='GAS_buran205', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=136.0,290.0,9.51, ORIENTATION=0.0,1.0,0.0/
&DEVC ID='TC_buran205', QUANTITY='THERMOCOUPLE', XYZ=136.0,290.0,9.51/
&DEVC ID='TMP_buran205', QUANTITY='TEMPERATURE', XYZ=136.0,290.0,9.51/
&DEVC ID='GAS_buran206', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=220.0,270.0,9.51, ORIENTATION=0.0,1.0,0.0/
&DEVC ID='TC_buran206', QUANTITY='THERMOCOUPLE', XYZ=220.0,270.0,9.51/
&DEVC ID='TMP_buran206', QUANTITY='TEMPERATURE', XYZ=220.0,270.0,9.51/
&DEVC ID='GAS_buran207', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=344.0,78.0,9.51, ORIENTATION=0.0,1.0,0.0/
&DEVC ID='TC_buran207', QUANTITY='THERMOCOUPLE', XYZ=344.0,78.0,9.51/
&DEVC ID='TMP_buran207', QUANTITY='TEMPERATURE', XYZ=344.0,78.0,9.51/
&DEVC ID='GAS_buran208', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=516.0,46.0,9.51, ORIENTATION=0.0,1.0,0.0/
&DEVC ID='TC_buran208', QUANTITY='THERMOCOUPLE', XYZ=516.0,46.0,9.51/
&DEVC ID='TMP_buran208', QUANTITY='TEMPERATURE', XYZ=516.0,46.0,9.51/
&DEVC ID='GAS_buran209', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=536.0,142.0,9.51, ORIENTATION=0.0,1.0,0.0/
&DEVC ID='TC_buran209', QUANTITY='THERMOCOUPLE', XYZ=536.0,142.0,9.51/
&DEVC ID='TMP_buran209', QUANTITY='TEMPERATURE', XYZ=536.0,142.0,9.51/
&DEVC ID='GAS_buran210', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=544.0,382.0,9.51, ORIENTATION=0.0,1.0,0.0/
&DEVC ID='TC_buran210', QUANTITY='THERMOCOUPLE', XYZ=544.0,382.0,9.51/
&DEVC ID='TMP_buran210', QUANTITY='TEMPERATURE', XYZ=544.0,382.0,9.51/

&MATL ID='STEEL',
      FYI='Drysdale, Intro to Fire Dynamics - ATF NIST Multi-Floor Validation',
      SPECIFIC_HEAT=0.46,
      CONDUCTIVITY=45.8,
      DENSITY=7850.0,
      EMISSIVITY=0.95/
&MATL ID='YELLOW PINE',
      FYI='Quintiere, Fire Behavior - NIST NRC Validation',
      SPECIFIC_HEAT=2.85,
      CONDUCTIVITY=0.14,
      DENSITY=640.0/
&MATL ID='CERAMIC FIBER',
      FYI='NBSIR 88-3752 - NBS Multi-Room Validation',
      SPECIFIC_HEAT=1.04,
      CONDUCTIVITY_RAMP='CERAMIC FIBER_CONDUCTIVITY_RAMP',
      DENSITY=128.0,
      EMISSIVITY=0.97/
&RAMP ID='CERAMIC FIBER_CONDUCTIVITY_RAMP', T=20.0, F=0.09/
&RAMP ID='CERAMIC FIBER_CONDUCTIVITY_RAMP', T=300.0, F=0.09/
&RAMP ID='CERAMIC FIBER_CONDUCTIVITY_RAMP', T=600.0, F=0.17/
&RAMP ID='CERAMIC FIBER_CONDUCTIVITY_RAMP', T=900.0, F=0.25/
&MATL ID='GYPSUM',
      FYI='NBSIR 88-3752 - ATF NIST Multi-Floor Validation',
      SPECIFIC_HEAT=1.09,
      CONDUCTIVITY=0.17,
      DENSITY=930.0/
&MATL ID='PVC',
      FYI='NISTIR 1013-1 - NIST NRC Validation',
      SPECIFIC_HEAT_RAMP='PVC_SPECIFIC_HEAT_RAMP',
      CONDUCTIVITY_RAMP='PVC_CONDUCTIVITY_RAMP',
      DENSITY=1380.0,
      EMISSIVITY=0.95/
&RAMP ID='PVC_SPECIFIC_HEAT_RAMP', T=23.0, F=1.29/
&RAMP ID='PVC_SPECIFIC_HEAT_RAMP', T=50.0, F=1.35/
&RAMP ID='PVC_SPECIFIC_HEAT_RAMP', T=75.0, F=1.41/
&RAMP ID='PVC_SPECIFIC_HEAT_RAMP', T=100.0, F=1.47/
&RAMP ID='PVC_SPECIFIC_HEAT_RAMP', T=125.0, F=1.53/
&RAMP ID='PVC_SPECIFIC_HEAT_RAMP', T=150.0, F=1.59/
&RAMP ID='PVC_CONDUCTIVITY_RAMP', T=23.0, F=0.192/
&RAMP ID='PVC_CONDUCTIVITY_RAMP', T=50.0, F=0.175/
&RAMP ID='PVC_CONDUCTIVITY_RAMP', T=75.0, F=0.172/
&RAMP ID='PVC_CONDUCTIVITY_RAMP', T=100.0, F=0.147/
&RAMP ID='PVC_CONDUCTIVITY_RAMP', T=125.0, F=0.141/
&RAMP ID='PVC_CONDUCTIVITY_RAMP', T=150.0, F=0.134/
&MATL ID='rubber', 
      SPECIFIC_HEAT=1.403, 
      CONDUCTIVITY=0.133, 
      DENSITY=1200.0, 
      EMISSIVITY=0.95,
      HEAT_OF_COMBUSTION=3.4E4, 
      N_REACTIONS=1, 
      HEAT_OF_REACTION=200, 
      SPEC_ID(1,1)='METHANE', 
      NU_SPEC(1,1)=1.0,
      REFERENCE_TEMPERATURE=350.0, 
      PYROLYSIS_RANGE=150.0/
&MATL ID='CONCRETE',
      FYI='NBSIR 88-3752 - ATF NIST Multi-Floor Validation',
      SPECIFIC_HEAT=1.04,
      CONDUCTIVITY=1.8,
      DENSITY=2280.0/

&SURF ID='radiation',
      RGB=255,102,0,
      TMP_FRONT=3000,
      RAMP_T='radiation_RAMP_T',
      EMISSIVITY=1.0/
&RAMP ID='radiation_RAMP_T', T=0.0, F=1.0/
&RAMP ID='radiation_RAMP_T', T=1.36, F=1.0/
&RAMP ID='radiation_RAMP_T', T=1.37, F=0.0/
&SURF ID='Steel',
      RGB=189,187,185,
      BACKING='VOID',
      MATL_ID(1,1)='STEEL',
      MATL_MASS_FRACTION(1,1)=1.0,
      THICKNESS(1)=0.25/
&SURF ID='wood',
      RGB=146,202,166,
      HRRPUA=300.0,
      IGNITION_TEMPERATURE=330.0,
      BURN_AWAY=.TRUE.,
      BACKING='VOID',
      MATL_ID(1,1)='YELLOW PINE',
      MATL_MASS_FRACTION(1,1)=1.0,
      THICKNESS(1)=0.1/
&SURF ID='textile',
      RGB=130,132,163,
      HRRPUA=200.0,
      IGNITION_TEMPERATURE=292.0,
      BURN_AWAY=.TRUE.,
      BACKING='VOID',
      MATL_ID(1,1)='YELLOW PINE',
      MATL_MASS_FRACTION(1,1)=1.0,
      THICKNESS(1)=0.25/
&SURF ID='glass',
      RGB=0,128,192,
      TRANSPARENCY=0.101961,
      BACKING='VOID',
      MATL_ID(1,1)='CERAMIC FIBER',
      MATL_MASS_FRACTION(1,1)=1.0,
      THICKNESS(1)=0.25/
&SURF ID='IfcBuildingElementProxy',
      RGB=242,240,189,
      BACKING='VOID',
      MATL_ID(1,1)='STEEL',
      MATL_MASS_FRACTION(1,1)=1.0,
      THICKNESS(1)=0.25/
&SURF ID='gypsum',
      RGB=249,249,249,
      BACKING='VOID',
      MATL_ID(1,1)='GYPSUM',
      MATL_MASS_FRACTION(1,1)=1.0,
      THICKNESS(1)=0.1/
&SURF ID='Plastic',
      COLOR='GRAY 97',
      HRRPUA=2500.0,
      IGNITION_TEMPERATURE=408.0,
      BURN_AWAY=.TRUE.,
      BACKING='VOID',
      MATL_ID(1,1)='PVC',
      MATL_MASS_FRACTION(1,1)=1.0,
      THICKNESS(1)=0.25/
&SURF ID='rubber',
      COLOR='GRAY 47',
      BURN_AWAY=.TRUE.,
      BACKING='VOID',
      MATL_ID(1,1)='rubber',
      MATL_MASS_FRACTION(1,1)=1.0,
      THICKNESS(1)=0.25/
&SURF ID='Default Wall',
      COLOR='GRAY 50',
      BACKING='VOID',
      MATL_ID(1,1)='CONCRETE',
      MATL_MASS_FRACTION(1,1)=1.0,
      THICKNESS(1)=0.25/

&OBST ID='办公隔板 1:办公隔板 1:378917', XB=41.75,41.75,330.25,330.5,1.0,1.25, COLOR='WHITE', SURF_ID='wood'/ 
&OBST ID='办公隔板 1:办公隔板 1:378924', XB=41.75,41.75,329.75,330.25,1.0,1.25, COLOR='WHITE', SURF_ID='wood'/ 
&OBST ID='文件柜:文件柜:378930', XB=41.25,41.75,329.75,330.0,0.25,0.75, RGB=189,187,185, SURF_ID='Steel'/ 
&OBST ID='办公隔板 1:办公隔板 1:378933', XB=41.75,41.75,329.25,329.75,1.0,1.25, COLOR='WHITE', SURF_ID='wood'/ 
&OBST ID='文件柜:文件柜:378939', XB=41.25,41.75,330.25,330.5,0.25,0.75, RGB=189,187,185, SURF_ID='Steel'/ 
&OBST ID='办公隔板 1:办公隔板 1:378940', XB=41.75,42.0,331.0,331.25,1.0,1.25, COLOR='WHITE', SURF_ID='wood'/ 
&OBST ID='办公隔板 1:办公隔板 1:378942', XB=41.75,41.75,330.5,331.0,1.0,1.25, COLOR='WHITE', SURF_ID='wood'/ 
&OBST ID='办公隔板 1:办公隔板 1:379094', XB=50.75,50.75,330.25,330.5,1.0,1.25, COLOR='WHITE', SURF_ID='wood'/ 
&OBST ID='办公隔板 1:办公隔板 1:379101', XB=50.75,50.75,329.75,330.25,1.0,1.25, COLOR='WHITE', SURF_ID='wood'/ 
&OBST ID='文件柜:文件柜:379107', XB=50.25,50.75,329.75,330.0,0.25,0.75, RGB=189,187,185, SURF_ID='Steel'/ 
&OBST ID='办公隔板 1:办公隔板 1:379110', XB=50.75,50.75,329.25,329.75,1.0,1.25, COLOR='WHITE', SURF_ID='wood'/ 
&OBST ID='文件柜:文件柜:379116', XB=50.25,50.75,330.25,330.5,0.25,0.75, RGB=189,187,185, SURF_ID='Steel'/ 
&OBST ID='办公隔板 1:办公隔板 1:379117', XB=50.75,51.0,331.0,331.25,1.0,1.25, COLOR='WHITE', SURF_ID='wood'/ 
&OBST ID='办公隔板 1:办公隔板 1:379119', XB=50.75,50.75,330.5,331.0,1.0,1.25, COLOR='WHITE', SURF_ID='wood'/ 
&OBST ID='办公隔板 1:办公隔板 1:379143', XB=41.75,41.75,309.5,309.75,1.0,1.25, COLOR='WHITE', SURF_ID='wood'/ 
&OBST ID='办公隔板 1:办公隔板 1:379150', XB=41.75,41.75,309.0,309.5,1.0,1.25, COLOR='WHITE', SURF_ID='wood'/ 
&OBST ID='文件柜:文件柜:379156', XB=41.25,41.75,309.0,309.25,0.25,0.75, RGB=189,187,185, SURF_ID='Steel'/ 
&OBST ID='办公隔板 1:办公隔板 1:379157', XB=41.75,42.0,308.25,308.5,1.0,1.25, COLOR='WHITE', SURF_ID='wood'/ 
&OBST ID='办公隔板 1:办公隔板 1:379159', XB=41.75,41.75,308.5,309.0,1.0,1.25, COLOR='WHITE', SURF_ID='wood'/ 
&OBST ID='文件柜:文件柜:379165', XB=41.25,41.75,309.5,309.75,0.25,0.75, RGB=189,187,185, SURF_ID='Steel'/ 
&OBST ID='办公隔板 1:办公隔板 1:379166', XB=41.75,42.0,310.25,310.5,1.0,1.25, COLOR='WHITE', SURF_ID='wood'/ 
&OBST ID='办公隔板 1:办公隔板 1:379168', XB=41.75,41.75,309.75,310.25,1.0,1.25, COLOR='WHITE', SURF_ID='wood'/ 
&OBST ID='办公隔板 1:办公隔板 1:379230', XB=50.75,50.75,309.5,309.75,1.0,1.25, COLOR='WHITE', SURF_ID='wood'/ 
&OBST ID='办公隔板 1:办公隔板 1:379237', XB=50.75,50.75,309.0,309.5,1.0,1.25, COLOR='WHITE', SURF_ID='wood'/ 
&OBST ID='文件柜:文件柜:379243', XB=50.25,50.75,309.0,309.25,0.25,0.75, RGB=189,187,185, SURF_ID='Steel'/ 
&OBST ID='办公隔板 1:办公隔板 1:379244', XB=50.75,51.0,308.25,308.5,1.0,1.25, COLOR='WHITE', SURF_ID='wood'/ 
&OBST ID='办公隔板 1:办公隔板 1:379246', XB=50.75,50.75,308.5,309.0,1.0,1.25, COLOR='WHITE', SURF_ID='wood'/ 
&OBST ID='文件柜:文件柜:379252', XB=50.25,50.75,309.5,309.75,0.25,0.75, RGB=189,187,185, SURF_ID='Steel'/ 
&OBST ID='办公隔板 1:办公隔板 1:379253', XB=50.75,51.0,310.25,310.5,1.0,1.25, COLOR='WHITE', SURF_ID='wood'/ 
&OBST ID='办公隔板 1:办公隔板 1:379255', XB=50.75,50.75,309.75,310.25,1.0,1.25, COLOR='WHITE', SURF_ID='wood'/ 
&OBST ID='办公隔板 1:办公隔板 1:406992', XB=41.75,41.75,292.5,292.75,1.0,1.25, COLOR='WHITE', SURF_ID='wood'/ 
&OBST ID='办公隔板 1:办公隔板 1:406999', XB=41.75,41.75,292.0,292.5,1.0,1.25, COLOR='WHITE', SURF_ID='wood'/ 
&OBST ID='文件柜:文件柜:407005', XB=41.25,41.75,292.0,292.25,0.25,0.75, RGB=189,187,185, SURF_ID='Steel'/ 
&OBST ID='办公隔板 1:办公隔板 1:407006', XB=41.75,42.0,291.25,291.5,1.0,1.25, COLOR='WHITE', SURF_ID='wood'/ 
&OBST ID='办公隔板 1:办公隔板 1:407008', XB=41.75,41.75,291.5,292.0,1.0,1.25, COLOR='WHITE', SURF_ID='wood'/ 
&OBST ID='文件柜:文件柜:407014', XB=41.25,41.75,292.5,292.75,0.25,0.75, RGB=189,187,185, SURF_ID='Steel'/ 
&OBST ID='办公隔板 1:办公隔板 1:407015', XB=41.75,42.0,293.25,293.5,1.0,1.25, COLOR='WHITE', SURF_ID='wood'/ 
&OBST ID='办公隔板 1:办公隔板 1:407017', XB=41.75,41.75,292.75,293.25,1.0,1.25, COLOR='WHITE', SURF_ID='wood'/ 
&OBST ID='办公隔板 1:办公隔板 1:407021', XB=50.75,50.75,292.5,292.75,1.0,1.25, COLOR='WHITE', SURF_ID='wood'/ 
&OBST ID='办公隔板 1:办公隔板 1:407028', XB=50.75,50.75,292.0,292.5,1.0,1.25, COLOR='WHITE', SURF_ID='wood'/ 
&OBST ID='文件柜:文件柜:407034', XB=50.25,50.75,292.0,292.25,0.25,0.75, RGB=189,187,185, SURF_ID='Steel'/ 
&OBST ID='办公隔板 1:办公隔板 1:407035', XB=50.75,51.0,291.25,291.5,1.0,1.25, COLOR='WHITE', SURF_ID='wood'/ 
&OBST ID='办公隔板 1:办公隔板 1:407037', XB=50.75,50.75,291.5,292.0,1.0,1.25, COLOR='WHITE', SURF_ID='wood'/ 
&OBST ID='文件柜:文件柜:407043', XB=50.25,50.75,292.5,292.75,0.25,0.75, RGB=189,187,185, SURF_ID='Steel'/ 
&OBST ID='办公隔板 1:办公隔板 1:407044', XB=50.75,51.0,293.25,293.5,1.0,1.25, COLOR='WHITE', SURF_ID='wood'/ 
&OBST ID='办公隔板 1:办公隔板 1:407046', XB=50.75,50.75,292.75,293.25,1.0,1.25, COLOR='WHITE', SURF_ID='wood'/ 
&OBST ID='办公隔板 1:办公隔板 1:407057', XB=41.75,41.75,283.0,283.25,1.0,1.25, COLOR='WHITE', SURF_ID='wood'/ 
&OBST ID='办公隔板 1:办公隔板 1:407064', XB=41.75,41.75,282.5,283.0,1.0,1.25, COLOR='WHITE', SURF_ID='wood'/ 
&OBST ID='文件柜:文件柜:407070', XB=41.25,41.75,282.5,282.75,0.25,0.75, RGB=189,187,185, SURF_ID='Steel'/ 
&OBST ID='办公隔板 1:办公隔板 1:407071', XB=41.75,42.0,281.75,282.0,1.0,1.25, COLOR='WHITE', SURF_ID='wood'/ 
&OBST ID='办公隔板 1:办公隔板 1:407073', XB=41.75,41.75,282.0,282.5,1.0,1.25, COLOR='WHITE', SURF_ID='wood'/ 
&OBST ID='文件柜:文件柜:407079', XB=41.25,41.75,283.0,283.25,0.25,0.75, RGB=189,187,185, SURF_ID='Steel'/ 
&OBST ID='办公隔板 1:办公隔板 1:407080', XB=41.75,42.0,283.75,284.0,1.0,1.25, COLOR='WHITE', SURF_ID='wood'/ 
&OBST ID='办公隔板 1:办公隔板 1:407082', XB=41.75,41.75,283.25,283.75,1.0,1.25, COLOR='WHITE', SURF_ID='wood'/ 
&OBST ID='办公隔板 1:办公隔板 1:407086', XB=50.75,50.75,283.0,283.25,1.0,1.25, COLOR='WHITE', SURF_ID='wood'/ 
&OBST ID='办公隔板 1:办公隔板 1:407093', XB=50.75,50.75,282.5,283.0,1.0,1.25, COLOR='WHITE', SURF_ID='wood'/ 
&OBST ID='文件柜:文件柜:407099', XB=50.25,50.75,282.5,282.75,0.25,0.75, RGB=189,187,185, SURF_ID='Steel'/ 
&OBST ID='办公隔板 1:办公隔板 1:407100', XB=50.75,51.0,281.75,282.0,1.0,1.25, COLOR='WHITE', SURF_ID='wood'/ 
&OBST ID='办公隔板 1:办公隔板 1:407102', XB=50.75,50.75,282.0,282.5,1.0,1.25, COLOR='WHITE', SURF_ID='wood'/ 
&OBST ID='文件柜:文件柜:407108', XB=50.25,50.75,283.0,283.25,0.25,0.75, RGB=189,187,185, SURF_ID='Steel'/ 
&OBST ID='办公隔板 1:办公隔板 1:407109', XB=50.75,51.0,283.75,284.0,1.0,1.25, COLOR='WHITE', SURF_ID='wood'/ 
&OBST ID='办公隔板 1:办公隔板 1:407111', XB=50.75,50.75,283.25,283.75,1.0,1.25, COLOR='WHITE', SURF_ID='wood'/ 
&OBST ID='办公隔板 1:办公隔板 1:407122', XB=41.75,41.75,274.0,274.25,1.0,1.25, COLOR='WHITE', SURF_ID='wood'/ 
&OBST ID='办公隔板 1:办公隔板 1:407129', XB=41.75,41.75,273.5,274.0,1.0,1.25, COLOR='WHITE', SURF_ID='wood'/ 
&OBST ID='文件柜:文件柜:407135', XB=41.25,41.75,273.5,273.75,0.25,0.75, RGB=189,187,185, SURF_ID='Steel'/ 
&OBST ID='办公隔板 1:办公隔板 1:407136', XB=41.75,42.0,272.75,273.0,1.0,1.25, COLOR='WHITE', SURF_ID='wood'/ 
&OBST ID='办公隔板 1:办公隔板 1:407138', XB=41.75,41.75,273.0,273.5,1.0,1.25, COLOR='WHITE', SURF_ID='wood'/ 
&OBST ID='文件柜:文件柜:407144', XB=41.25,41.75,274.0,274.25,0.25,0.75, RGB=189,187,185, SURF_ID='Steel'/ 
&OBST ID='办公隔板 1:办公隔板 1:407145', XB=41.75,42.0,274.75,275.0,1.0,1.25, COLOR='WHITE', SURF_ID='wood'/ 
&OBST ID='办公隔板 1:办公隔板 1:407147', XB=41.75,41.75,274.25,274.75,1.0,1.25, COLOR='WHITE', SURF_ID='wood'/ 
&OBST ID='办公隔板 1:办公隔板 1:407151', XB=50.75,50.75,274.0,274.25,1.0,1.25, COLOR='WHITE', SURF_ID='wood'/ 
&OBST ID='办公隔板 1:办公隔板 1:407158', XB=50.75,50.75,273.5,274.0,1.0,1.25, COLOR='WHITE', SURF_ID='wood'/ 
&OBST ID='文件柜:文件柜:407164', XB=50.25,50.75,273.5,273.75,0.25,0.75, RGB=189,187,185, SURF_ID='Steel'/ 
&OBST ID='办公隔板 1:办公隔板 1:407165', XB=50.75,51.0,272.75,273.0,1.0,1.25, COLOR='WHITE', SURF_ID='wood'/ 
&OBST ID='办公隔板 1:办公隔板 1:407167', XB=50.75,50.75,273.0,273.5,1.0,1.25, COLOR='WHITE', SURF_ID='wood'/ 
&OBST ID='文件柜:文件柜:407173', XB=50.25,50.75,274.0,274.25,0.25,0.75, RGB=189,187,185, SURF_ID='Steel'/ 
&OBST ID='办公隔板 1:办公隔板 1:407174', XB=50.75,51.0,274.75,275.0,1.0,1.25, COLOR='WHITE', SURF_ID='wood'/ 
&OBST ID='办公隔板 1:办公隔板 1:407176', XB=50.75,50.75,274.25,274.75,1.0,1.25, COLOR='WHITE', SURF_ID='wood'/ 
&OBST ID='办公隔板 1:办公隔板 1:407187', XB=41.75,41.75,265.0,265.25,1.0,1.25, COLOR='WHITE', SURF_ID='wood'/ 
&OBST ID='办公隔板 1:办公隔板 1:407194', XB=41.75,41.75,264.5,265.0,1.0,1.25, COLOR='WHITE', SURF_ID='wood'/ 
&OBST ID='文件柜:文件柜:407200', XB=41.25,41.75,264.5,264.75,0.25,0.75, RGB=189,187,185, SURF_ID='Steel'/ 
&OBST ID='办公隔板 1:办公隔板 1:407201', XB=41.75,42.0,263.75,264.0,1.0,1.25, COLOR='WHITE', SURF_ID='wood'/ 
&OBST ID='办公隔板 1:办公隔板 1:407203', XB=41.75,41.75,264.0,264.5,1.0,1.25, COLOR='WHITE', SURF_ID='wood'/ 
&OBST ID='文件柜:文件柜:407209', XB=41.25,41.75,265.0,265.25,0.25,0.75, RGB=189,187,185, SURF_ID='Steel'/ 
&OBST ID='办公隔板 1:办公隔板 1:407210', XB=41.75,42.0,265.75,266.0,1.0,1.25, COLOR='WHITE', SURF_ID='wood'/ 
&OBST ID='办公隔板 1:办公隔板 1:407212', XB=41.75,41.75,265.25,265.75,1.0,1.25, COLOR='WHITE', SURF_ID='wood'/ 
&OBST ID='办公隔板 1:办公隔板 1:407216', XB=50.75,50.75,265.0,265.25,1.0,1.25, COLOR='WHITE', SURF_ID='wood'/ 
&OBST ID='办公隔板 1:办公隔板 1:407223', XB=50.75,50.75,264.5,265.0,1.0,1.25, COLOR='WHITE', SURF_ID='wood'/ 
&OBST ID='文件柜:文件柜:407229', XB=50.25,50.75,264.5,264.75,0.25,0.75, RGB=189,187,185, SURF_ID='Steel'/ 
&OBST ID='办公隔板 1:办公隔板 1:407230', XB=50.75,51.0,263.75,264.0,1.0,1.25, COLOR='WHITE', SURF_ID='wood'/ 
&OBST ID='办公隔板 1:办公隔板 1:407232', XB=50.75,50.75,264.0,264.5,1.0,1.25, COLOR='WHITE', SURF_ID='wood'/ 
&OBST ID='文件柜:文件柜:407238', XB=50.25,50.75,265.0,265.25,0.25,0.75, RGB=189,187,185, SURF_ID='Steel'/ 
&OBST ID='办公隔板 1:办公隔板 1:407239', XB=50.75,51.0,265.75,266.0,1.0,1.25, COLOR='WHITE', SURF_ID='wood'/ 
&OBST ID='办公隔板 1:办公隔板 1:407241', XB=50.75,50.75,265.25,265.75,1.0,1.25, COLOR='WHITE', SURF_ID='wood'/ 
&OBST ID='办公隔板 1:办公隔板 1:407254', XB=41.75,41.75,252.0,252.25,1.0,1.25, COLOR='WHITE', SURF_ID='wood'/ 
&OBST ID='办公隔板 1:办公隔板 1:407261', XB=41.75,41.75,251.5,252.0,1.0,1.25, COLOR='WHITE', SURF_ID='wood'/ 
&OBST ID='文件柜:文件柜:407267', XB=41.25,41.75,251.5,251.75,0.25,0.75, RGB=189,187,185, SURF_ID='Steel'/ 
&OBST ID='办公隔板 1:办公隔板 1:407268', XB=41.75,42.0,250.75,251.0,1.0,1.25, COLOR='WHITE', SURF_ID='wood'/ 
&OBST ID='办公隔板 1:办公隔板 1:407270', XB=41.75,41.75,251.0,251.5,1.0,1.25, COLOR='WHITE', SURF_ID='wood'/ 
&OBST ID='文件柜:文件柜:407276', XB=41.25,41.75,252.0,252.25,0.25,0.75, RGB=189,187,185, SURF_ID='Steel'/ 
&OBST ID='办公隔板 1:办公隔板 1:407277', XB=41.75,42.0,252.75,253.0,1.0,1.25, COLOR='WHITE', SURF_ID='wood'/ 
&OBST ID='办公隔板 1:办公隔板 1:407279', XB=41.75,41.75,252.25,252.75,1.0,1.25, COLOR='WHITE', SURF_ID='wood'/ 
&OBST ID='办公隔板 1:办公隔板 1:407283', XB=50.75,50.75,252.0,252.25,1.0,1.25, COLOR='WHITE', SURF_ID='wood'/ 
&OBST ID='办公隔板 1:办公隔板 1:407290', XB=50.75,50.75,251.5,252.0,1.0,1.25, COLOR='WHITE', SURF_ID='wood'/ 
&OBST ID='文件柜:文件柜:407296', XB=50.25,50.75,251.5,251.75,0.25,0.75, RGB=189,187,185, SURF_ID='Steel'/ 
&OBST ID='办公隔板 1:办公隔板 1:407297', XB=50.75,51.0,250.75,251.0,1.0,1.25, COLOR='WHITE', SURF_ID='wood'/ 
&OBST ID='办公隔板 1:办公隔板 1:407299', XB=50.75,50.75,251.0,251.5,1.0,1.25, COLOR='WHITE', SURF_ID='wood'/ 
&OBST ID='文件柜:文件柜:407305', XB=50.25,50.75,252.0,252.25,0.25,0.75, RGB=189,187,185, SURF_ID='Steel'/ 
&OBST ID='办公隔板 1:办公隔板 1:407306', XB=50.75,51.0,252.75,253.0,1.0,1.25, COLOR='WHITE', SURF_ID='wood'/ 
&OBST ID='办公隔板 1:办公隔板 1:407308', XB=50.75,50.75,252.25,252.75,1.0,1.25, COLOR='WHITE', SURF_ID='wood'/ 
&OBST ID='办公隔板 1:办公隔板 1:407319', XB=41.75,41.75,244.0,244.25,1.0,1.25, COLOR='WHITE', SURF_ID='wood'/ 
&OBST ID='办公隔板 1:办公隔板 1:407326', XB=41.75,41.75,243.5,244.0,1.0,1.25, COLOR='WHITE', SURF_ID='wood'/ 
&OBST ID='文件柜:文件柜:407332', XB=41.25,41.75,243.5,243.75,0.25,0.75, RGB=189,187,185, SURF_ID='Steel'/ 
&OBST ID='办公隔板 1:办公隔板 1:407333', XB=41.75,42.0,242.75,243.0,1.0,1.25, COLOR='WHITE', SURF_ID='wood'/ 
&OBST ID='办公隔板 1:办公隔板 1:407335', XB=41.75,41.75,243.0,243.5,1.0,1.25, COLOR='WHITE', SURF_ID='wood'/ 
&OBST ID='文件柜:文件柜:407341', XB=41.25,41.75,244.0,244.25,0.25,0.75, RGB=189,187,185, SURF_ID='Steel'/ 
&OBST ID='办公隔板 1:办公隔板 1:407342', XB=41.75,42.0,244.75,245.0,1.0,1.25, COLOR='WHITE', SURF_ID='wood'/ 
&OBST ID='办公隔板 1:办公隔板 1:407344', XB=41.75,41.75,244.25,244.75,1.0,1.25, COLOR='WHITE', SURF_ID='wood'/ 
&OBST ID='办公隔板 1:办公隔板 1:407348', XB=50.75,50.75,244.0,244.25,1.0,1.25, COLOR='WHITE', SURF_ID='wood'/ 
&OBST ID='办公隔板 1:办公隔板 1:407355', XB=50.75,50.75,243.5,244.0,1.0,1.25, COLOR='WHITE', SURF_ID='wood'/ 
&OBST ID='文件柜:文件柜:407361', XB=50.25,50.75,243.5,243.75,0.25,0.75, RGB=189,187,185, SURF_ID='Steel'/ 
&OBST ID='办公隔板 1:办公隔板 1:407362', XB=50.75,51.0,242.75,243.0,1.0,1.25, COLOR='WHITE', SURF_ID='wood'/ 
&OBST ID='办公隔板 1:办公隔板 1:407364', XB=50.75,50.75,243.0,243.5,1.0,1.25, COLOR='WHITE', SURF_ID='wood'/ 
&OBST ID='文件柜:文件柜:407370', XB=50.25,50.75,244.0,244.25,0.25,0.75, RGB=189,187,185, SURF_ID='Steel'/ 
&OBST ID='办公隔板 1:办公隔板 1:407371', XB=50.75,51.0,244.75,245.0,1.0,1.25, COLOR='WHITE', SURF_ID='wood'/ 
&OBST ID='办公隔板 1:办公隔板 1:407373', XB=50.75,50.75,244.25,244.75,1.0,1.25, COLOR='WHITE', SURF_ID='wood'/ 
&OBST ID='办公隔板 1:办公隔板 1:409314', XB=575.5,575.5,554.0,554.25,1.0,1.25, COLOR='WHITE', SURF_ID='wood'/ 
&OBST ID='办公隔板 1:办公隔板 1:409321', XB=575.5,575.5,553.5,554.0,1.0,1.25, COLOR='WHITE', SURF_ID='wood'/ 
&OBST ID='文件柜:文件柜:409327', XB=575.0,575.5,553.5,553.75,0.25,0.75, RGB=189,187,185, SURF_ID='Steel'/ 
&OBST ID='办公隔板 1:办公隔板 1:409330', XB=575.5,575.5,553.0,553.5,1.0,1.25, COLOR='WHITE', SURF_ID='wood'/ 
&OBST ID='文件柜:文件柜:409336', XB=575.0,575.5,554.0,554.25,0.25,0.75, RGB=189,187,185, SURF_ID='Steel'/ 
&OBST ID='办公隔板 1:办公隔板 1:409339', XB=575.5,575.5,554.25,554.75,1.0,1.25, COLOR='WHITE', SURF_ID='wood'/ 
&OBST ID='办公隔板 1:办公隔板 1:409389', XB=494.25,494.25,375.75,376.25,1.0,1.25, COLOR='WHITE', SURF_ID='wood'/ 
&OBST ID='办公隔板 1:办公隔板 1:409396', XB=494.25,494.25,375.25,375.75,1.0,1.25, COLOR='WHITE', SURF_ID='wood'/ 
&OBST ID='文件柜:文件柜:409402', XB=493.75,494.25,375.25,375.5,0.25,0.75, RGB=189,187,185, SURF_ID='Steel'/ 
&OBST ID='办公隔板 1:办公隔板 1:409405', XB=494.25,494.25,374.75,375.25,1.0,1.25, COLOR='WHITE', SURF_ID='wood'/ 
&OBST ID='文件柜:文件柜:409411', XB=493.75,494.25,375.75,376.25,0.25,0.75, RGB=189,187,185, SURF_ID='Steel'/ 
&OBST ID='办公隔板 1:办公隔板 1:409414', XB=494.25,494.25,376.25,376.5,1.0,1.25, COLOR='WHITE', SURF_ID='wood'/ 
&OBST ID='办公隔板 1:办公隔板 1:409532', XB=494.25,494.25,363.75,364.25,1.0,1.25, COLOR='WHITE', SURF_ID='wood'/ 
&OBST ID='办公隔板 1:办公隔板 1:409539', XB=494.25,494.25,363.25,363.75,1.0,1.25, COLOR='WHITE', SURF_ID='wood'/ 
&OBST ID='文件柜:文件柜:409545', XB=493.75,494.25,363.25,363.5,0.25,0.75, RGB=189,187,185, SURF_ID='Steel'/ 
&OBST ID='办公隔板 1:办公隔板 1:409548', XB=494.25,494.25,362.75,363.25,1.0,1.25, COLOR='WHITE', SURF_ID='wood'/ 
&OBST ID='文件柜:文件柜:409554', XB=493.75,494.25,363.75,364.25,0.25,0.75, RGB=189,187,185, SURF_ID='Steel'/ 
&OBST ID='办公隔板 1:办公隔板 1:409557', XB=494.25,494.25,364.25,364.5,1.0,1.25, COLOR='WHITE', SURF_ID='wood'/ 
&OBST ID='办公隔板 1:办公隔板 1:409589', XB=494.25,494.25,345.75,346.25,1.0,1.25, COLOR='WHITE', SURF_ID='wood'/ 
&OBST ID='办公隔板 1:办公隔板 1:409596', XB=494.25,494.25,345.25,345.75,1.0,1.25, COLOR='WHITE', SURF_ID='wood'/ 
&OBST ID='文件柜:文件柜:409602', XB=493.75,494.25,345.25,345.5,0.25,0.75, RGB=189,187,185, SURF_ID='Steel'/ 
&OBST ID='办公隔板 1:办公隔板 1:409605', XB=494.25,494.25,344.75,345.25,1.0,1.25, COLOR='WHITE', SURF_ID='wood'/ 
&OBST ID='文件柜:文件柜:409611', XB=493.75,494.25,345.75,346.25,0.25,0.75, RGB=189,187,185, SURF_ID='Steel'/ 
&OBST ID='办公隔板 1:办公隔板 1:409614', XB=494.25,494.25,346.25,346.5,1.0,1.25, COLOR='WHITE', SURF_ID='wood'/ 
&OBST ID='办公隔板 1:办公隔板 1:409656', XB=557.0,557.25,359.75,359.75,1.0,1.25, COLOR='WHITE', SURF_ID='wood'/ 
&OBST ID='办公隔板 1:办公隔板 1:409663', XB=557.25,557.75,359.75,359.75,1.0,1.25, COLOR='WHITE', SURF_ID='wood'/ 
&OBST ID='文件柜:文件柜:409669', XB=557.5,557.75,359.25,359.75,0.25,0.75, RGB=189,187,185, SURF_ID='Steel'/ 
&OBST ID='办公隔板 1:办公隔板 1:409672', XB=557.75,558.25,359.75,359.75,1.0,1.25, COLOR='WHITE', SURF_ID='wood'/ 
&OBST ID='文件柜:文件柜:409678', XB=557.0,557.25,359.25,359.75,0.25,0.75, RGB=189,187,185, SURF_ID='Steel'/ 
&OBST ID='办公隔板 1:办公隔板 1:409681', XB=556.5,557.0,359.75,359.75,1.0,1.25, COLOR='WHITE', SURF_ID='wood'/ 
&OBST ID='办公隔板 1:办公隔板 1:409747', XB=557.0,557.25,346.75,346.75,1.0,1.25, COLOR='WHITE', SURF_ID='wood'/ 
&OBST ID='办公隔板 1:办公隔板 1:409754', XB=557.25,557.75,346.75,346.75,1.0,1.25, COLOR='WHITE', SURF_ID='wood'/ 
&OBST ID='文件柜:文件柜:409760', XB=557.5,557.75,346.25,346.75,0.25,0.75, RGB=189,187,185, SURF_ID='Steel'/ 
&OBST ID='办公隔板 1:办公隔板 1:409763', XB=557.75,558.25,346.75,346.75,1.0,1.25, COLOR='WHITE', SURF_ID='wood'/ 
&OBST ID='文件柜:文件柜:409769', XB=557.0,557.25,346.25,346.75,0.25,0.75, RGB=189,187,185, SURF_ID='Steel'/ 
&OBST ID='办公隔板 1:办公隔板 1:409772', XB=556.5,557.0,346.75,346.75,1.0,1.25, COLOR='WHITE', SURF_ID='wood'/ 
&OBST ID='办公隔板 1:办公隔板 1:409808', XB=557.0,557.25,330.0,330.0,1.0,1.25, COLOR='WHITE', SURF_ID='wood'/ 
&OBST ID='办公隔板 1:办公隔板 1:409815', XB=557.25,557.75,330.0,330.0,1.0,1.25, COLOR='WHITE', SURF_ID='wood'/ 
&OBST ID='文件柜:文件柜:409821', XB=557.5,557.75,329.5,330.0,0.25,0.75, RGB=189,187,185, SURF_ID='Steel'/ 
&OBST ID='办公隔板 1:办公隔板 1:409824', XB=557.75,558.25,330.0,330.0,1.0,1.25, COLOR='WHITE', SURF_ID='wood'/ 
&OBST ID='文件柜:文件柜:409830', XB=557.0,557.25,329.5,330.0,0.25,0.75, RGB=189,187,185, SURF_ID='Steel'/ 
&OBST ID='办公隔板 1:办公隔板 1:409833', XB=556.5,557.0,330.0,330.0,1.0,1.25, COLOR='WHITE', SURF_ID='wood'/ 
&OBST ID='会议桌椅-十人座:会议桌椅-十人座:381730', XB=11.5,11.75,330.25,330.5,0.25,1.0, COLOR='WHITE', SURF_ID='Steel'/ 
&OBST ID='会议桌椅-十人座:会议桌椅-十人座:381730', XB=11.5,11.75,332.0,332.25,0.25,1.0, COLOR='WHITE', SURF_ID='Steel'/ 
&OBST ID='会议桌椅-十人座:会议桌椅-十人座:381730', XB=11.5,11.75,331.5,331.75,0.5,0.75, RGB=189,187,185, SURF_ID='wood'/ 
&OBST ID='会议桌椅-十人座:会议桌椅-十人座:381730', XB=12.25,12.75,329.75,330.0,1.0,1.25, RGB=189,187,185, SURF_ID='textile'/ 
&OBST ID='会议桌椅-十人座:会议桌椅-十人座:381730', XB=13.5,14.0,329.75,330.0,1.0,1.25, RGB=189,187,185, SURF_ID='textile'/ 
&OBST ID='会议桌椅-十人座:会议桌椅-十人座:381730', XB=15.0,15.5,329.75,330.0,1.0,1.25, RGB=189,187,185, SURF_ID='textile'/ 
&OBST ID='会议桌椅-十人座:会议桌椅-十人座:381730', XB=16.25,16.75,329.75,330.0,1.0,1.25, RGB=189,187,185, SURF_ID='textile'/ 
&OBST ID='会议桌椅-十人座:会议桌椅-十人座:381730', XB=17.25,17.5,330.25,330.5,0.25,1.0, COLOR='WHITE', SURF_ID='Steel'/ 
&OBST ID='会议桌椅-十人座:会议桌椅-十人座:381730', XB=17.25,17.5,332.0,332.25,0.25,1.0, COLOR='WHITE', SURF_ID='Steel'/ 
&OBST ID='会议桌椅-十人座:会议桌椅-十人座:381730', XB=17.25,17.5,331.5,331.75,0.5,0.75, COLOR='WHITE', SURF_ID='wood'/  
&OBST ID='会议桌椅-十人座:会议桌椅-十人座:381730', XB=11.0,11.25,331.0,331.5,0.25,0.25, RGB=189,187,185, SURF_ID='Steel'/ 
&OBST ID='会议桌椅-十人座:会议桌椅-十人座:381730', XB=11.0,11.25,331.0,331.5,0.75,0.75, RGB=130,132,163, SURF_ID='textile'/ 
&OBST ID='会议桌椅-十人座:会议桌椅-十人座:381730', XB=11.25,11.5,331.5,331.75,0.75,0.75, COLOR='WHITE', SURF_ID='wood'/ 
&OBST ID='会议桌椅-十人座:会议桌椅-十人座:381730', XB=11.25,11.75,331.0,331.5,0.5,0.5, RGB=130,132,163, SURF_ID='textile'/ 
&OBST ID='会议桌椅-十人座:会议桌椅-十人座:381730', XB=11.5,11.75,330.25,330.5,1.25,1.25, RGB=189,187,185, SURF_ID='wood'/
&OBST ID='会议桌椅-十人座:会议桌椅-十人座:381730', XB=11.5,11.75,332.0,332.25,1.25,1.25, RGB=189,187,185, SURF_ID='wood'/
&OBST ID='会议桌椅-十人座:会议桌椅-十人座:381730', XB=11.5,17.5,330.5,331.0,1.25,1.25, COLOR='WHITE', SURF_ID='wood'/ 
&OBST ID='会议桌椅-十人座:会议桌椅-十人座:381730', XB=11.5,17.5,331.0,331.5,1.25,1.25, RGB=0,128,192, TRANSPARENCY=0.101961, SURF_ID='glass'/ 
&OBST ID='会议桌椅-十人座:会议桌椅-十人座:381730', XB=11.5,17.5,331.5,332.0,1.25,1.25, COLOR='WHITE', SURF_ID='wood'/ 
&OBST ID='会议桌椅-十人座:会议桌椅-十人座:381730', XB=11.75,14.25,330.25,330.5,1.25,1.25, COLOR='WHITE', SURF_ID='wood'/ 
&OBST ID='会议桌椅-十人座:会议桌椅-十人座:381730', XB=11.75,14.25,332.0,332.25,1.25,1.25, COLOR='WHITE', SURF_ID='wood'/ 
&OBST ID='会议桌椅-十人座:会议桌椅-十人座:381730', XB=12.25,12.75,330.0,330.5,0.5,0.5, RGB=130,132,163, SURF_ID='textile'/ 
&OBST ID='会议桌椅-十人座:会议桌椅-十人座:381730', XB=12.25,12.75,332.0,332.5,0.5,0.5, RGB=130,132,163, SURF_ID='textile'/ 
&OBST ID='会议桌椅-十人座:会议桌椅-十人座:381730', XB=12.25,12.75,332.5,332.75,1.0,1.0, RGB=130,132,163, SURF_ID='textile'/ 
&OBST ID='会议桌椅-十人座:会议桌椅-十人座:381730', XB=13.25,13.5,330.25,330.5,0.5,0.5, COLOR='WHITE', SURF_ID='wood'/ 
&OBST ID='会议桌椅-十人座:会议桌椅-十人座:381730', XB=13.25,13.5,332.0,332.25,0.5,0.5, COLOR='WHITE', SURF_ID='wood'/ 
&OBST ID='会议桌椅-十人座:会议桌椅-十人座:381730', XB=13.25,13.5,330.0,330.5,0.75,0.75, COLOR='WHITE', SURF_ID='wood'/ 
&OBST ID='会议桌椅-十人座:会议桌椅-十人座:381730', XB=13.25,13.5,332.0,332.5,0.75,0.75, COLOR='WHITE', SURF_ID='wood'/ 
&OBST ID='会议桌椅-十人座:会议桌椅-十人座:381730', XB=13.5,14.0,330.0,330.5,0.5,0.5, RGB=130,132,163, SURF_ID='textile'/ 
&OBST ID='会议桌椅-十人座:会议桌椅-十人座:381730', XB=13.5,14.0,332.0,332.5,0.5,0.5, RGB=130,132,163, SURF_ID='textile'/ 
&OBST ID='会议桌椅-十人座:会议桌椅-十人座:381730', XB=13.5,14.0,332.5,332.75,1.0,1.0, RGB=130,132,163, SURF_ID='textile'/ 
&OBST ID='会议桌椅-十人座:会议桌椅-十人座:381730', XB=14.25,14.75,330.25,330.5,1.25,1.25, RGB=189,187,185, SURF_ID='wood'/
&OBST ID='会议桌椅-十人座:会议桌椅-十人座:381730', XB=14.25,14.75,332.0,332.25,1.25,1.25, RGB=189,187,185, SURF_ID='wood'/
&OBST ID='会议桌椅-十人座:会议桌椅-十人座:381730', XB=14.75,17.25,330.25,330.5,1.25,1.25, COLOR='WHITE', SURF_ID='wood'/ 
&OBST ID='会议桌椅-十人座:会议桌椅-十人座:381730', XB=14.75,17.25,332.0,332.25,1.25,1.25, COLOR='WHITE', SURF_ID='wood'/ 
&OBST ID='会议桌椅-十人座:会议桌椅-十人座:381730', XB=15.0,15.5,330.0,330.5,0.5,0.5, RGB=130,132,163, SURF_ID='textile'/ 
&OBST ID='会议桌椅-十人座:会议桌椅-十人座:381730', XB=15.0,15.5,332.0,332.5,0.5,0.5, RGB=130,132,163, SURF_ID='textile'/ 
&OBST ID='会议桌椅-十人座:会议桌椅-十人座:381730', XB=15.0,15.5,332.5,332.75,1.0,1.0, RGB=130,132,163, SURF_ID='textile'/ 
&OBST ID='会议桌椅-十人座:会议桌椅-十人座:381730', XB=15.5,15.75,330.25,330.5,0.5,0.5, COLOR='WHITE', SURF_ID='wood'/ 
&OBST ID='会议桌椅-十人座:会议桌椅-十人座:381730', XB=15.5,15.75,332.0,332.25,0.5,0.5, COLOR='WHITE', SURF_ID='wood'/ 
&OBST ID='会议桌椅-十人座:会议桌椅-十人座:381730', XB=15.5,15.75,330.0,330.5,0.75,0.75, COLOR='WHITE', SURF_ID='wood'/ 
&OBST ID='会议桌椅-十人座:会议桌椅-十人座:381730', XB=15.5,15.75,332.0,332.5,0.75,0.75, COLOR='WHITE', SURF_ID='wood'/ 
&OBST ID='会议桌椅-十人座:会议桌椅-十人座:381730', XB=16.25,16.75,330.0,330.5,0.5,0.5, RGB=130,132,163, SURF_ID='textile'/ 
&OBST ID='会议桌椅-十人座:会议桌椅-十人座:381730', XB=16.25,16.75,332.0,332.5,0.5,0.5, RGB=130,132,163, SURF_ID='textile'/ 
&OBST ID='会议桌椅-十人座:会议桌椅-十人座:381730', XB=16.25,16.75,332.5,332.75,1.0,1.0, RGB=130,132,163, SURF_ID='textile'/ 
&OBST ID='会议桌椅-十人座:会议桌椅-十人座:381730', XB=17.25,17.5,330.25,330.5,1.25,1.25, RGB=189,187,185, SURF_ID='wood'/
&OBST ID='会议桌椅-十人座:会议桌椅-十人座:381730', XB=17.25,17.5,332.0,332.25,1.25,1.25, RGB=189,187,185, SURF_ID='wood'/
&OBST ID='会议桌椅-十人座:会议桌椅-十人座:381730', XB=17.25,17.75,331.0,331.5,0.5,0.5, RGB=130,132,163, SURF_ID='textile'/ 
&OBST ID='会议桌椅-十人座:会议桌椅-十人座:381730', XB=17.5,17.75,331.5,331.75,0.75,0.75, COLOR='WHITE', SURF_ID='wood'/ 
&OBST ID='会议桌椅-十人座:会议桌椅-十人座:381730', XB=17.75,18.0,331.0,331.5,0.25,0.25, RGB=189,187,185, SURF_ID='Steel'/ 
&OBST ID='会议桌椅-十人座:会议桌椅-十人座:381730', XB=17.75,18.0,331.0,331.5,0.75,0.75, RGB=130,132,163, SURF_ID='textile'/ 
&OBST ID='会议桌椅-十人座:会议桌椅-十人座:381730', XB=11.5,11.75,331.0,331.0,0.5,0.75, COLOR='WHITE', SURF_ID='wood'/ 
&OBST ID='会议桌椅-十人座:会议桌椅-十人座:381730', XB=11.5,11.75,330.25,330.25,1.0,1.25, RGB=189,187,185, SURF_ID='Steel'/  
&OBST ID='会议桌椅-十人座:会议桌椅-十人座:381730', XB=11.5,11.75,330.5,330.5,1.0,1.25, COLOR='WHITE', SURF_ID='wood'/  
&OBST ID='会议桌椅-十人座:会议桌椅-十人座:381730', XB=11.5,11.75,332.0,332.0,1.0,1.25, RGB=189,187,185, SURF_ID='Steel'/  
&OBST ID='会议桌椅-十人座:会议桌椅-十人座:381730', XB=11.5,11.75,332.25,332.25,1.0,1.25, COLOR='WHITE', SURF_ID='wood'/  
&OBST ID='会议桌椅-十人座:会议桌椅-十人座:381730', XB=12.25,12.75,330.0,330.0,0.5,1.0, RGB=130,132,163, SURF_ID='textile'/ 
&OBST ID='会议桌椅-十人座:会议桌椅-十人座:381730', XB=12.25,12.75,332.5,332.5,0.5,1.25, RGB=130,132,163, SURF_ID='textile'/ 
&OBST ID='会议桌椅-十人座:会议桌椅-十人座:381730', XB=13.25,13.5,330.25,330.25,0.5,0.75, RGB=189,187,185, SURF_ID='Steel'/ 
&OBST ID='会议桌椅-十人座:会议桌椅-十人座:381730', XB=13.25,13.5,330.5,330.5,0.5,0.75, COLOR='WHITE', SURF_ID='wood'/ 
&OBST ID='会议桌椅-十人座:会议桌椅-十人座:381730', XB=13.25,13.5,332.0,332.0,0.5,0.75, COLOR='WHITE', SURF_ID='wood'/ 
&OBST ID='会议桌椅-十人座:会议桌椅-十人座:381730', XB=13.25,13.5,332.25,332.25,0.5,0.75, RGB=189,187,185, SURF_ID='Steel'/ 
&OBST ID='会议桌椅-十人座:会议桌椅-十人座:381730', XB=13.5,14.0,330.0,330.0,0.5,1.0, RGB=130,132,163, SURF_ID='textile'/ 
&OBST ID='会议桌椅-十人座:会议桌椅-十人座:381730', XB=13.5,14.0,332.5,332.5,0.5,1.25, RGB=130,132,163, SURF_ID='textile'/ 
&OBST ID='会议桌椅-十人座:会议桌椅-十人座:381730', XB=15.0,15.5,330.0,330.0,0.5,1.0, RGB=130,132,163, SURF_ID='textile'/ 
&OBST ID='会议桌椅-十人座:会议桌椅-十人座:381730', XB=15.0,15.5,332.5,332.5,0.5,1.25, RGB=130,132,163, SURF_ID='textile'/ 
&OBST ID='会议桌椅-十人座:会议桌椅-十人座:381730', XB=15.5,15.75,330.25,330.25,0.5,0.75, RGB=189,187,185, SURF_ID='Steel'/ 
&OBST ID='会议桌椅-十人座:会议桌椅-十人座:381730', XB=15.5,15.75,330.5,330.5,0.5,0.75, COLOR='WHITE', SURF_ID='wood'/ 
&OBST ID='会议桌椅-十人座:会议桌椅-十人座:381730', XB=15.5,15.75,332.0,332.0,0.5,0.75, COLOR='WHITE', SURF_ID='wood'/ 
&OBST ID='会议桌椅-十人座:会议桌椅-十人座:381730', XB=15.5,15.75,332.25,332.25,0.5,0.75, RGB=189,187,185, SURF_ID='Steel'/ 
&OBST ID='会议桌椅-十人座:会议桌椅-十人座:381730', XB=16.25,16.75,330.0,330.0,0.5,1.0, RGB=130,132,163, SURF_ID='textile'/ 
&OBST ID='会议桌椅-十人座:会议桌椅-十人座:381730', XB=16.25,16.75,332.5,332.5,0.5,1.25, RGB=130,132,163, SURF_ID='textile'/ 
&OBST ID='会议桌椅-十人座:会议桌椅-十人座:381730', XB=17.25,17.5,331.0,331.0,0.5,0.75, COLOR='WHITE', SURF_ID='wood'/ 
&OBST ID='会议桌椅-十人座:会议桌椅-十人座:381730', XB=17.25,17.5,330.25,330.25,1.0,1.25, RGB=189,187,185, SURF_ID='Steel'/  
&OBST ID='会议桌椅-十人座:会议桌椅-十人座:381730', XB=17.25,17.5,330.5,330.5,1.0,1.25, COLOR='WHITE', SURF_ID='wood'/  
&OBST ID='会议桌椅-十人座:会议桌椅-十人座:381730', XB=17.25,17.5,332.0,332.0,1.0,1.25, RGB=189,187,185, SURF_ID='Steel'/  
&OBST ID='会议桌椅-十人座:会议桌椅-十人座:381730', XB=17.25,17.5,332.25,332.25,1.0,1.25, COLOR='WHITE', SURF_ID='wood'/  
&OBST ID='会议桌椅-十人座:会议桌椅-十人座:381730', XB=11.0,11.0,331.0,331.5,0.75,1.25, RGB=130,132,163, SURF_ID='textile'/ 
&OBST ID='会议桌椅-十人座:会议桌椅-十人座:381730', XB=11.25,11.25,331.0,331.5,0.5,0.75, RGB=130,132,163, SURF_ID='textile'/ 
&OBST ID='会议桌椅-十人座:会议桌椅-十人座:381730', XB=11.5,11.5,330.25,330.5,1.0,1.25, RGB=189,187,185, SURF_ID='Steel'/ 
&OBST ID='会议桌椅-十人座:会议桌椅-十人座:381730', XB=11.5,11.5,332.0,332.25,1.0,1.25, RGB=189,187,185, SURF_ID='Steel'/ 
&OBST ID='会议桌椅-十人座:会议桌椅-十人座:381730', XB=11.75,11.75,330.25,330.5,1.0,1.25, COLOR='WHITE', SURF_ID='wood'/  
&OBST ID='会议桌椅-十人座:会议桌椅-十人座:381730', XB=11.75,11.75,332.0,332.25,1.0,1.25, COLOR='WHITE', SURF_ID='wood'/  
&OBST ID='会议桌椅-十人座:会议桌椅-十人座:381730', XB=14.5,14.5,330.25,330.5,0.25,1.0, COLOR='WHITE', SURF_ID='wood'/ 
&OBST ID='会议桌椅-十人座:会议桌椅-十人座:381730', XB=14.5,14.5,332.0,332.25,0.25,1.0, COLOR='WHITE', SURF_ID='wood'/ 
&OBST ID='会议桌椅-十人座:会议桌椅-十人座:381730', XB=14.5,14.5,330.25,330.5,1.0,1.25, RGB=189,187,185, SURF_ID='Steel'/ 
&OBST ID='会议桌椅-十人座:会议桌椅-十人座:381730', XB=14.5,14.5,332.0,332.25,1.0,1.25, RGB=189,187,185, SURF_ID='Steel'/ 
&OBST ID='会议桌椅-十人座:会议桌椅-十人座:381730', XB=17.25,17.25,330.25,330.5,1.0,1.25, RGB=189,187,185, SURF_ID='Steel'/ 
&OBST ID='会议桌椅-十人座:会议桌椅-十人座:381730', XB=17.25,17.25,332.0,332.25,1.0,1.25, RGB=189,187,185, SURF_ID='Steel'/ 
&OBST ID='会议桌椅-十人座:会议桌椅-十人座:381730', XB=17.5,17.5,330.25,330.5,1.0,1.25, COLOR='WHITE', SURF_ID='wood'/  
&OBST ID='会议桌椅-十人座:会议桌椅-十人座:381730', XB=17.5,17.5,332.0,332.25,1.0,1.25, COLOR='WHITE', SURF_ID='wood'/  
&OBST ID='会议桌椅-十人座:会议桌椅-十人座:381730', XB=17.75,17.75,331.0,331.5,0.5,0.75, RGB=130,132,163, SURF_ID='textile'/ 
&OBST ID='会议桌椅-十人座:会议桌椅-十人座:381730', XB=18.0,18.0,331.0,331.5,0.75,1.25, RGB=130,132,163, SURF_ID='textile'/ 
&OBST ID='会议桌椅-十人座:会议桌椅-十人座:381811', XB=11.5,11.75,320.25,320.5,0.25,1.0, COLOR='WHITE', SURF_ID='Steel'/ 
&OBST ID='会议桌椅-十人座:会议桌椅-十人座:381811', XB=11.5,11.75,322.0,322.25,0.25,1.0, COLOR='WHITE', SURF_ID='Steel'/ 
&OBST ID='会议桌椅-十人座:会议桌椅-十人座:381811', XB=11.5,11.75,321.5,321.75,0.5,0.75, RGB=189,187,185, SURF_ID='wood'/ 
&OBST ID='会议桌椅-十人座:会议桌椅-十人座:381811', XB=12.25,12.75,319.75,320.0,1.0,1.25, RGB=189,187,185, SURF_ID='textile'/ 
&OBST ID='会议桌椅-十人座:会议桌椅-十人座:381811', XB=13.5,14.0,319.75,320.0,1.0,1.25, RGB=189,187,185, SURF_ID='textile'/ 
&OBST ID='会议桌椅-十人座:会议桌椅-十人座:381811', XB=15.0,15.5,319.75,320.0,1.0,1.25, RGB=189,187,185, SURF_ID='textile'/ 
&OBST ID='会议桌椅-十人座:会议桌椅-十人座:381811', XB=16.25,16.75,319.75,320.0,1.0,1.25, RGB=189,187,185, SURF_ID='textile'/ 
&OBST ID='会议桌椅-十人座:会议桌椅-十人座:381811', XB=17.25,17.5,320.25,320.5,0.25,1.0, COLOR='WHITE', SURF_ID='Steel'/ 
&OBST ID='会议桌椅-十人座:会议桌椅-十人座:381811', XB=17.25,17.5,322.0,322.25,0.25,1.0, COLOR='WHITE', SURF_ID='Steel'/ 
&OBST ID='会议桌椅-十人座:会议桌椅-十人座:381811', XB=17.25,17.5,321.5,321.75,0.5,0.75, COLOR='WHITE', SURF_ID='wood'/  
&OBST ID='会议桌椅-十人座:会议桌椅-十人座:381811', XB=11.0,11.25,321.0,321.5,0.25,0.25, RGB=189,187,185, SURF_ID='Steel'/ 
&OBST ID='会议桌椅-十人座:会议桌椅-十人座:381811', XB=11.0,11.25,321.0,321.5,0.75,0.75, RGB=130,132,163, SURF_ID='textile'/ 
&OBST ID='会议桌椅-十人座:会议桌椅-十人座:381811', XB=11.25,11.5,321.5,321.75,0.75,0.75, COLOR='WHITE', SURF_ID='wood'/ 
&OBST ID='会议桌椅-十人座:会议桌椅-十人座:381811', XB=11.25,11.75,321.0,321.5,0.5,0.5, RGB=130,132,163, SURF_ID='textile'/ 
&OBST ID='会议桌椅-十人座:会议桌椅-十人座:381811', XB=11.5,11.75,320.25,320.5,1.25,1.25, RGB=189,187,185, SURF_ID='wood'/
&OBST ID='会议桌椅-十人座:会议桌椅-十人座:381811', XB=11.5,11.75,322.0,322.25,1.25,1.25, RGB=189,187,185, SURF_ID='wood'/
&OBST ID='会议桌椅-十人座:会议桌椅-十人座:381811', XB=11.5,17.5,320.5,321.0,1.25,1.25, COLOR='WHITE', SURF_ID='wood'/ 
&OBST ID='会议桌椅-十人座:会议桌椅-十人座:381811', XB=11.5,17.5,321.0,321.5,1.25,1.25, RGB=0,128,192, TRANSPARENCY=0.101961, SURF_ID='glass'/ 
&OBST ID='会议桌椅-十人座:会议桌椅-十人座:381811', XB=11.5,17.5,321.5,322.0,1.25,1.25, COLOR='WHITE', SURF_ID='wood'/ 
&OBST ID='会议桌椅-十人座:会议桌椅-十人座:381811', XB=11.75,14.25,320.25,320.5,1.25,1.25, COLOR='WHITE', SURF_ID='wood'/ 
&OBST ID='会议桌椅-十人座:会议桌椅-十人座:381811', XB=11.75,14.25,322.0,322.25,1.25,1.25, COLOR='WHITE', SURF_ID='wood'/ 
&OBST ID='会议桌椅-十人座:会议桌椅-十人座:381811', XB=12.25,12.75,320.0,320.5,0.5,0.5, RGB=130,132,163, SURF_ID='textile'/ 
&OBST ID='会议桌椅-十人座:会议桌椅-十人座:381811', XB=12.25,12.75,322.0,322.5,0.5,0.5, RGB=130,132,163, SURF_ID='textile'/ 
&OBST ID='会议桌椅-十人座:会议桌椅-十人座:381811', XB=12.25,12.75,322.5,322.75,1.0,1.0, RGB=130,132,163, SURF_ID='textile'/ 
&OBST ID='会议桌椅-十人座:会议桌椅-十人座:381811', XB=13.25,13.5,320.25,320.5,0.5,0.5, COLOR='WHITE', SURF_ID='wood'/ 
&OBST ID='会议桌椅-十人座:会议桌椅-十人座:381811', XB=13.25,13.5,322.0,322.25,0.5,0.5, COLOR='WHITE', SURF_ID='wood'/ 
&OBST ID='会议桌椅-十人座:会议桌椅-十人座:381811', XB=13.25,13.5,320.0,320.5,0.75,0.75, COLOR='WHITE', SURF_ID='wood'/ 
&OBST ID='会议桌椅-十人座:会议桌椅-十人座:381811', XB=13.25,13.5,322.0,322.5,0.75,0.75, COLOR='WHITE', SURF_ID='wood'/ 
&OBST ID='会议桌椅-十人座:会议桌椅-十人座:381811', XB=13.5,14.0,320.0,320.5,0.5,0.5, RGB=130,132,163, SURF_ID='textile'/ 
&OBST ID='会议桌椅-十人座:会议桌椅-十人座:381811', XB=13.5,14.0,322.0,322.5,0.5,0.5, RGB=130,132,163, SURF_ID='textile'/ 
&OBST ID='会议桌椅-十人座:会议桌椅-十人座:381811', XB=13.5,14.0,322.5,322.75,1.0,1.0, RGB=130,132,163, SURF_ID='textile'/ 
&OBST ID='会议桌椅-十人座:会议桌椅-十人座:381811', XB=14.25,14.75,320.25,320.5,1.25,1.25, RGB=189,187,185, SURF_ID='wood'/
&OBST ID='会议桌椅-十人座:会议桌椅-十人座:381811', XB=14.25,14.75,322.0,322.25,1.25,1.25, RGB=189,187,185, SURF_ID='wood'/
&OBST ID='会议桌椅-十人座:会议桌椅-十人座:381811', XB=14.75,17.25,320.25,320.5,1.25,1.25, COLOR='WHITE', SURF_ID='wood'/ 
&OBST ID='会议桌椅-十人座:会议桌椅-十人座:381811', XB=14.75,17.25,322.0,322.25,1.25,1.25, COLOR='WHITE', SURF_ID='wood'/ 
&OBST ID='会议桌椅-十人座:会议桌椅-十人座:381811', XB=15.0,15.5,320.0,320.5,0.5,0.5, RGB=130,132,163, SURF_ID='textile'/ 
&OBST ID='会议桌椅-十人座:会议桌椅-十人座:381811', XB=15.0,15.5,322.0,322.5,0.5,0.5, RGB=130,132,163, SURF_ID='textile'/ 
&OBST ID='会议桌椅-十人座:会议桌椅-十人座:381811', XB=15.0,15.5,322.5,322.75,1.0,1.0, RGB=130,132,163, SURF_ID='textile'/ 
&OBST ID='会议桌椅-十人座:会议桌椅-十人座:381811', XB=15.5,15.75,320.25,320.5,0.5,0.5, COLOR='WHITE', SURF_ID='wood'/ 
&OBST ID='会议桌椅-十人座:会议桌椅-十人座:381811', XB=15.5,15.75,322.0,322.25,0.5,0.5, COLOR='WHITE', SURF_ID='wood'/ 
&OBST ID='会议桌椅-十人座:会议桌椅-十人座:381811', XB=15.5,15.75,320.0,320.5,0.75,0.75, COLOR='WHITE', SURF_ID='wood'/ 
&OBST ID='会议桌椅-十人座:会议桌椅-十人座:381811', XB=15.5,15.75,322.0,322.5,0.75,0.75, COLOR='WHITE', SURF_ID='wood'/ 
&OBST ID='会议桌椅-十人座:会议桌椅-十人座:381811', XB=16.25,16.75,320.0,320.5,0.5,0.5, RGB=130,132,163, SURF_ID='textile'/ 
&OBST ID='会议桌椅-十人座:会议桌椅-十人座:381811', XB=16.25,16.75,322.0,322.5,0.5,0.5, RGB=130,132,163, SURF_ID='textile'/ 
&OBST ID='会议桌椅-十人座:会议桌椅-十人座:381811', XB=16.25,16.75,322.5,322.75,1.0,1.0, RGB=130,132,163, SURF_ID='textile'/ 
&OBST ID='会议桌椅-十人座:会议桌椅-十人座:381811', XB=17.25,17.5,320.25,320.5,1.25,1.25, RGB=189,187,185, SURF_ID='wood'/
&OBST ID='会议桌椅-十人座:会议桌椅-十人座:381811', XB=17.25,17.5,322.0,322.25,1.25,1.25, RGB=189,187,185, SURF_ID='wood'/
&OBST ID='会议桌椅-十人座:会议桌椅-十人座:381811', XB=17.25,17.75,321.0,321.5,0.5,0.5, RGB=130,132,163, SURF_ID='textile'/ 
&OBST ID='会议桌椅-十人座:会议桌椅-十人座:381811', XB=17.5,17.75,321.5,321.75,0.75,0.75, COLOR='WHITE', SURF_ID='wood'/ 
&OBST ID='会议桌椅-十人座:会议桌椅-十人座:381811', XB=17.75,18.0,321.0,321.5,0.25,0.25, RGB=189,187,185, SURF_ID='Steel'/ 
&OBST ID='会议桌椅-十人座:会议桌椅-十人座:381811', XB=17.75,18.0,321.0,321.5,0.75,0.75, RGB=130,132,163, SURF_ID='textile'/ 
&OBST ID='会议桌椅-十人座:会议桌椅-十人座:381811', XB=11.5,11.75,321.0,321.0,0.5,0.75, COLOR='WHITE', SURF_ID='wood'/ 
&OBST ID='会议桌椅-十人座:会议桌椅-十人座:381811', XB=11.5,11.75,320.25,320.25,1.0,1.25, RGB=189,187,185, SURF_ID='Steel'/  
&OBST ID='会议桌椅-十人座:会议桌椅-十人座:381811', XB=11.5,11.75,320.5,320.5,1.0,1.25, COLOR='WHITE', SURF_ID='wood'/  
&OBST ID='会议桌椅-十人座:会议桌椅-十人座:381811', XB=11.5,11.75,322.0,322.0,1.0,1.25, RGB=189,187,185, SURF_ID='Steel'/  
&OBST ID='会议桌椅-十人座:会议桌椅-十人座:381811', XB=11.5,11.75,322.25,322.25,1.0,1.25, COLOR='WHITE', SURF_ID='wood'/  
&OBST ID='会议桌椅-十人座:会议桌椅-十人座:381811', XB=12.25,12.75,320.0,320.0,0.5,1.0, RGB=130,132,163, SURF_ID='textile'/ 
&OBST ID='会议桌椅-十人座:会议桌椅-十人座:381811', XB=12.25,12.75,322.5,322.5,0.5,1.25, RGB=130,132,163, SURF_ID='textile'/ 
&OBST ID='会议桌椅-十人座:会议桌椅-十人座:381811', XB=13.25,13.5,320.25,320.25,0.5,0.75, RGB=189,187,185, SURF_ID='Steel'/ 
&OBST ID='会议桌椅-十人座:会议桌椅-十人座:381811', XB=13.25,13.5,320.5,320.5,0.5,0.75, COLOR='WHITE', SURF_ID='wood'/ 
&OBST ID='会议桌椅-十人座:会议桌椅-十人座:381811', XB=13.25,13.5,322.0,322.0,0.5,0.75, COLOR='WHITE', SURF_ID='wood'/ 
&OBST ID='会议桌椅-十人座:会议桌椅-十人座:381811', XB=13.25,13.5,322.25,322.25,0.5,0.75, RGB=189,187,185, SURF_ID='Steel'/ 
&OBST ID='会议桌椅-十人座:会议桌椅-十人座:381811', XB=13.5,14.0,320.0,320.0,0.5,1.0, RGB=130,132,163, SURF_ID='textile'/ 
&OBST ID='会议桌椅-十人座:会议桌椅-十人座:381811', XB=13.5,14.0,322.5,322.5,0.5,1.25, RGB=130,132,163, SURF_ID='textile'/ 
&OBST ID='会议桌椅-十人座:会议桌椅-十人座:381811', XB=15.0,15.5,320.0,320.0,0.5,1.0, RGB=130,132,163, SURF_ID='textile'/ 
&OBST ID='会议桌椅-十人座:会议桌椅-十人座:381811', XB=15.0,15.5,322.5,322.5,0.5,1.25, RGB=130,132,163, SURF_ID='textile'/ 
&OBST ID='会议桌椅-十人座:会议桌椅-十人座:381811', XB=15.5,15.75,320.25,320.25,0.5,0.75, RGB=189,187,185, SURF_ID='Steel'/ 
&OBST ID='会议桌椅-十人座:会议桌椅-十人座:381811', XB=15.5,15.75,320.5,320.5,0.5,0.75, COLOR='WHITE', SURF_ID='wood'/ 
&OBST ID='会议桌椅-十人座:会议桌椅-十人座:381811', XB=15.5,15.75,322.0,322.0,0.5,0.75, COLOR='WHITE', SURF_ID='wood'/ 
&OBST ID='会议桌椅-十人座:会议桌椅-十人座:381811', XB=15.5,15.75,322.25,322.25,0.5,0.75, RGB=189,187,185, SURF_ID='Steel'/ 
&OBST ID='会议桌椅-十人座:会议桌椅-十人座:381811', XB=16.25,16.75,320.0,320.0,0.5,1.0, RGB=130,132,163, SURF_ID='textile'/ 
&OBST ID='会议桌椅-十人座:会议桌椅-十人座:381811', XB=16.25,16.75,322.5,322.5,0.5,1.25, RGB=130,132,163, SURF_ID='textile'/ 
&OBST ID='会议桌椅-十人座:会议桌椅-十人座:381811', XB=17.25,17.5,321.0,321.0,0.5,0.75, COLOR='WHITE', SURF_ID='wood'/ 
&OBST ID='会议桌椅-十人座:会议桌椅-十人座:381811', XB=17.25,17.5,320.25,320.25,1.0,1.25, RGB=189,187,185, SURF_ID='Steel'/  
&OBST ID='会议桌椅-十人座:会议桌椅-十人座:381811', XB=17.25,17.5,320.5,320.5,1.0,1.25, COLOR='WHITE', SURF_ID='wood'/  
&OBST ID='会议桌椅-十人座:会议桌椅-十人座:381811', XB=17.25,17.5,322.0,322.0,1.0,1.25, RGB=189,187,185, SURF_ID='Steel'/  
&OBST ID='会议桌椅-十人座:会议桌椅-十人座:381811', XB=17.25,17.5,322.25,322.25,1.0,1.25, COLOR='WHITE', SURF_ID='wood'/  
&OBST ID='会议桌椅-十人座:会议桌椅-十人座:381811', XB=11.0,11.0,321.0,321.5,0.75,1.25, RGB=130,132,163, SURF_ID='textile'/ 
&OBST ID='会议桌椅-十人座:会议桌椅-十人座:381811', XB=11.25,11.25,321.0,321.5,0.5,0.75, RGB=130,132,163, SURF_ID='textile'/ 
&OBST ID='会议桌椅-十人座:会议桌椅-十人座:381811', XB=11.5,11.5,320.25,320.5,1.0,1.25, RGB=189,187,185, SURF_ID='Steel'/ 
&OBST ID='会议桌椅-十人座:会议桌椅-十人座:381811', XB=11.5,11.5,322.0,322.25,1.0,1.25, RGB=189,187,185, SURF_ID='Steel'/ 
&OBST ID='会议桌椅-十人座:会议桌椅-十人座:381811', XB=11.75,11.75,320.25,320.5,1.0,1.25, COLOR='WHITE', SURF_ID='wood'/  
&OBST ID='会议桌椅-十人座:会议桌椅-十人座:381811', XB=11.75,11.75,322.0,322.25,1.0,1.25, COLOR='WHITE', SURF_ID='wood'/  
&OBST ID='会议桌椅-十人座:会议桌椅-十人座:381811', XB=14.5,14.5,320.25,320.5,0.25,1.0, COLOR='WHITE', SURF_ID='wood'/ 
&OBST ID='会议桌椅-十人座:会议桌椅-十人座:381811', XB=14.5,14.5,322.0,322.25,0.25,1.0, COLOR='WHITE', SURF_ID='wood'/ 
&OBST ID='会议桌椅-十人座:会议桌椅-十人座:381811', XB=14.5,14.5,320.25,320.5,1.0,1.25, RGB=189,187,185, SURF_ID='Steel'/ 
&OBST ID='会议桌椅-十人座:会议桌椅-十人座:381811', XB=14.5,14.5,322.0,322.25,1.0,1.25, RGB=189,187,185, SURF_ID='Steel'/ 
&OBST ID='会议桌椅-十人座:会议桌椅-十人座:381811', XB=17.25,17.25,320.25,320.5,1.0,1.25, RGB=189,187,185, SURF_ID='Steel'/ 
&OBST ID='会议桌椅-十人座:会议桌椅-十人座:381811', XB=17.25,17.25,322.0,322.25,1.0,1.25, RGB=189,187,185, SURF_ID='Steel'/ 
&OBST ID='会议桌椅-十人座:会议桌椅-十人座:381811', XB=17.5,17.5,320.25,320.5,1.0,1.25, COLOR='WHITE', SURF_ID='wood'/  
&OBST ID='会议桌椅-十人座:会议桌椅-十人座:381811', XB=17.5,17.5,322.0,322.25,1.0,1.25, COLOR='WHITE', SURF_ID='wood'/  
&OBST ID='会议桌椅-十人座:会议桌椅-十人座:381811', XB=17.75,17.75,321.0,321.5,0.5,0.75, RGB=130,132,163, SURF_ID='textile'/ 
&OBST ID='会议桌椅-十人座:会议桌椅-十人座:381811', XB=18.0,18.0,321.0,321.5,0.75,1.25, RGB=130,132,163, SURF_ID='textile'/ 
&OBST ID='会议桌椅-十人座:会议桌椅-十人座:381848', XB=11.5,11.75,307.5,307.75,0.25,1.0, COLOR='WHITE', SURF_ID='Steel'/ 
&OBST ID='会议桌椅-十人座:会议桌椅-十人座:381848', XB=11.5,11.75,309.25,309.5,0.25,1.0, COLOR='WHITE', SURF_ID='Steel'/ 
&OBST ID='会议桌椅-十人座:会议桌椅-十人座:381848', XB=11.5,11.75,308.75,309.0,0.5,0.75, RGB=189,187,185, SURF_ID='wood'/ 
&OBST ID='会议桌椅-十人座:会议桌椅-十人座:381848', XB=12.25,12.75,307.0,307.25,1.0,1.25, RGB=130,132,163, SURF_ID='textile'/ 
&OBST ID='会议桌椅-十人座:会议桌椅-十人座:381848', XB=13.25,13.5,307.5,307.75,0.5,0.75, COLOR='WHITE', SURF_ID='wood'/ 
&OBST ID='会议桌椅-十人座:会议桌椅-十人座:381848', XB=13.5,14.0,307.0,307.25,1.0,1.25, RGB=130,132,163, SURF_ID='textile'/ 
&OBST ID='会议桌椅-十人座:会议桌椅-十人座:381848', XB=15.0,15.5,307.0,307.25,1.0,1.25, RGB=130,132,163, SURF_ID='textile'/ 
&OBST ID='会议桌椅-十人座:会议桌椅-十人座:381848', XB=15.5,15.75,307.5,307.75,0.5,0.75, COLOR='WHITE', SURF_ID='wood'/ 
&OBST ID='会议桌椅-十人座:会议桌椅-十人座:381848', XB=16.25,16.75,307.0,307.25,1.0,1.25, RGB=130,132,163, SURF_ID='textile'/ 
&OBST ID='会议桌椅-十人座:会议桌椅-十人座:381848', XB=17.25,17.5,307.5,307.75,0.25,1.0, COLOR='WHITE', SURF_ID='Steel'/ 
&OBST ID='会议桌椅-十人座:会议桌椅-十人座:381848', XB=17.25,17.5,309.25,309.5,0.25,1.0, COLOR='WHITE', SURF_ID='Steel'/ 
&OBST ID='会议桌椅-十人座:会议桌椅-十人座:381848', XB=17.25,17.5,308.75,309.0,0.5,0.75, COLOR='WHITE', SURF_ID='wood'/  
&OBST ID='会议桌椅-十人座:会议桌椅-十人座:381848', XB=11.0,11.25,308.25,308.75,0.25,0.25, RGB=189,187,185, SURF_ID='Steel'/ 
&OBST ID='会议桌椅-十人座:会议桌椅-十人座:381848', XB=11.0,11.25,308.25,308.75,0.75,0.75, RGB=130,132,163, SURF_ID='textile'/ 
&OBST ID='会议桌椅-十人座:会议桌椅-十人座:381848', XB=11.25,11.5,308.75,309.0,0.75,0.75, COLOR='WHITE', SURF_ID='wood'/ 
&OBST ID='会议桌椅-十人座:会议桌椅-十人座:381848', XB=11.25,11.75,308.25,308.75,0.5,0.5, RGB=130,132,163, SURF_ID='textile'/ 
&OBST ID='会议桌椅-十人座:会议桌椅-十人座:381848', XB=11.5,11.75,307.5,307.75,1.25,1.25, RGB=189,187,185, SURF_ID='wood'/
&OBST ID='会议桌椅-十人座:会议桌椅-十人座:381848', XB=11.5,11.75,309.25,309.5,1.25,1.25, RGB=189,187,185, SURF_ID='wood'/
&OBST ID='会议桌椅-十人座:会议桌椅-十人座:381848', XB=11.5,17.5,307.75,308.25,1.25,1.25, COLOR='WHITE', SURF_ID='wood'/ 
&OBST ID='会议桌椅-十人座:会议桌椅-十人座:381848', XB=11.5,17.5,308.25,308.75,1.25,1.25, RGB=0,128,192, TRANSPARENCY=0.101961, SURF_ID='glass'/ 
&OBST ID='会议桌椅-十人座:会议桌椅-十人座:381848', XB=11.5,17.5,308.75,309.25,1.25,1.25, COLOR='WHITE', SURF_ID='wood'/ 
&OBST ID='会议桌椅-十人座:会议桌椅-十人座:381848', XB=11.75,14.25,307.5,307.75,1.25,1.25, COLOR='WHITE', SURF_ID='wood'/ 
&OBST ID='会议桌椅-十人座:会议桌椅-十人座:381848', XB=11.75,14.25,309.25,309.5,1.25,1.25, COLOR='WHITE', SURF_ID='wood'/ 
&OBST ID='会议桌椅-十人座:会议桌椅-十人座:381848', XB=12.25,12.75,307.25,307.75,0.5,0.5, RGB=130,132,163, SURF_ID='textile'/ 
&OBST ID='会议桌椅-十人座:会议桌椅-十人座:381848', XB=12.25,12.75,309.25,309.75,0.5,0.5, RGB=130,132,163, SURF_ID='textile'/ 
&OBST ID='会议桌椅-十人座:会议桌椅-十人座:381848', XB=13.25,13.5,309.25,309.5,0.5,0.5, COLOR='WHITE', SURF_ID='wood'/ 
&OBST ID='会议桌椅-十人座:会议桌椅-十人座:381848', XB=13.25,13.5,307.25,307.5,0.75,0.75, COLOR='WHITE', SURF_ID='wood'/ 
&OBST ID='会议桌椅-十人座:会议桌椅-十人座:381848', XB=13.25,13.5,309.25,309.75,0.75,0.75, COLOR='WHITE', SURF_ID='wood'/ 
&OBST ID='会议桌椅-十人座:会议桌椅-十人座:381848', XB=13.5,14.0,307.25,307.75,0.5,0.5, RGB=130,132,163, SURF_ID='textile'/ 
&OBST ID='会议桌椅-十人座:会议桌椅-十人座:381848', XB=13.5,14.0,309.25,309.75,0.5,0.5, RGB=130,132,163, SURF_ID='textile'/ 
&OBST ID='会议桌椅-十人座:会议桌椅-十人座:381848', XB=14.25,14.75,307.5,307.75,1.25,1.25, RGB=189,187,185, SURF_ID='wood'/
&OBST ID='会议桌椅-十人座:会议桌椅-十人座:381848', XB=14.25,14.75,309.25,309.5,1.25,1.25, RGB=189,187,185, SURF_ID='wood'/
&OBST ID='会议桌椅-十人座:会议桌椅-十人座:381848', XB=14.75,17.25,307.5,307.75,1.25,1.25, COLOR='WHITE', SURF_ID='wood'/ 
&OBST ID='会议桌椅-十人座:会议桌椅-十人座:381848', XB=14.75,17.25,309.25,309.5,1.25,1.25, COLOR='WHITE', SURF_ID='wood'/ 
&OBST ID='会议桌椅-十人座:会议桌椅-十人座:381848', XB=15.0,15.5,307.25,307.75,0.5,0.5, RGB=130,132,163, SURF_ID='textile'/ 
&OBST ID='会议桌椅-十人座:会议桌椅-十人座:381848', XB=15.0,15.5,309.25,309.75,0.5,0.5, RGB=130,132,163, SURF_ID='textile'/ 
&OBST ID='会议桌椅-十人座:会议桌椅-十人座:381848', XB=15.5,15.75,309.25,309.5,0.5,0.5, COLOR='WHITE', SURF_ID='wood'/ 
&OBST ID='会议桌椅-十人座:会议桌椅-十人座:381848', XB=15.5,15.75,307.25,307.5,0.75,0.75, COLOR='WHITE', SURF_ID='wood'/ 
&OBST ID='会议桌椅-十人座:会议桌椅-十人座:381848', XB=15.5,15.75,309.25,309.75,0.75,0.75, COLOR='WHITE', SURF_ID='wood'/ 
&OBST ID='会议桌椅-十人座:会议桌椅-十人座:381848', XB=16.25,16.75,307.25,307.75,0.5,0.5, RGB=130,132,163, SURF_ID='textile'/ 
&OBST ID='会议桌椅-十人座:会议桌椅-十人座:381848', XB=16.25,16.75,309.25,309.75,0.5,0.5, RGB=130,132,163, SURF_ID='textile'/ 
&OBST ID='会议桌椅-十人座:会议桌椅-十人座:381848', XB=17.25,17.5,307.5,307.75,1.25,1.25, RGB=189,187,185, SURF_ID='wood'/
&OBST ID='会议桌椅-十人座:会议桌椅-十人座:381848', XB=17.25,17.5,309.25,309.5,1.25,1.25, RGB=189,187,185, SURF_ID='wood'/
&OBST ID='会议桌椅-十人座:会议桌椅-十人座:381848', XB=17.25,17.75,308.25,308.75,0.5,0.5, RGB=130,132,163, SURF_ID='textile'/ 
&OBST ID='会议桌椅-十人座:会议桌椅-十人座:381848', XB=17.5,17.75,308.75,309.0,0.75,0.75, COLOR='WHITE', SURF_ID='wood'/ 
&OBST ID='会议桌椅-十人座:会议桌椅-十人座:381848', XB=17.75,18.0,308.25,308.75,0.25,0.25, RGB=189,187,185, SURF_ID='Steel'/ 
&OBST ID='会议桌椅-十人座:会议桌椅-十人座:381848', XB=17.75,18.0,308.25,308.75,0.75,0.75, RGB=130,132,163, SURF_ID='textile'/ 
&OBST ID='会议桌椅-十人座:会议桌椅-十人座:381848', XB=11.5,11.75,308.25,308.25,0.5,0.75, COLOR='WHITE', SURF_ID='wood'/ 
&OBST ID='会议桌椅-十人座:会议桌椅-十人座:381848', XB=11.5,11.75,307.5,307.5,1.0,1.25, RGB=189,187,185, SURF_ID='Steel'/  
&OBST ID='会议桌椅-十人座:会议桌椅-十人座:381848', XB=11.5,11.75,307.75,307.75,1.0,1.25, COLOR='WHITE', SURF_ID='wood'/  
&OBST ID='会议桌椅-十人座:会议桌椅-十人座:381848', XB=11.5,11.75,309.25,309.25,1.0,1.25, RGB=189,187,185, SURF_ID='Steel'/  
&OBST ID='会议桌椅-十人座:会议桌椅-十人座:381848', XB=11.5,11.75,309.5,309.5,1.0,1.25, COLOR='WHITE', SURF_ID='wood'/  
&OBST ID='会议桌椅-十人座:会议桌椅-十人座:381848', XB=12.25,12.75,307.25,307.25,0.5,1.0, RGB=130,132,163, SURF_ID='textile'/ 
&OBST ID='会议桌椅-十人座:会议桌椅-十人座:381848', XB=12.25,12.75,309.75,309.75,0.5,1.25, RGB=130,132,163, SURF_ID='textile'/ 
&OBST ID='会议桌椅-十人座:会议桌椅-十人座:381848', XB=13.25,13.5,309.25,309.25,0.5,0.75, COLOR='WHITE', SURF_ID='wood'/ 
&OBST ID='会议桌椅-十人座:会议桌椅-十人座:381848', XB=13.25,13.5,309.5,309.5,0.5,0.75, RGB=189,187,185, SURF_ID='Steel'/ 
&OBST ID='会议桌椅-十人座:会议桌椅-十人座:381848', XB=13.5,14.0,307.25,307.25,0.5,1.0, RGB=130,132,163, SURF_ID='textile'/ 
&OBST ID='会议桌椅-十人座:会议桌椅-十人座:381848', XB=13.5,14.0,309.75,309.75,0.5,1.25, RGB=130,132,163, SURF_ID='textile'/ 
&OBST ID='会议桌椅-十人座:会议桌椅-十人座:381848', XB=15.0,15.5,307.25,307.25,0.5,1.0, RGB=130,132,163, SURF_ID='textile'/ 
&OBST ID='会议桌椅-十人座:会议桌椅-十人座:381848', XB=15.0,15.5,309.75,309.75,0.5,1.25, RGB=130,132,163, SURF_ID='textile'/ 
&OBST ID='会议桌椅-十人座:会议桌椅-十人座:381848', XB=15.5,15.75,309.25,309.25,0.5,0.75, COLOR='WHITE', SURF_ID='wood'/ 
&OBST ID='会议桌椅-十人座:会议桌椅-十人座:381848', XB=15.5,15.75,309.5,309.5,0.5,0.75, RGB=189,187,185, SURF_ID='Steel'/ 
&OBST ID='会议桌椅-十人座:会议桌椅-十人座:381848', XB=16.25,16.75,307.25,307.25,0.5,1.0, RGB=130,132,163, SURF_ID='textile'/ 
&OBST ID='会议桌椅-十人座:会议桌椅-十人座:381848', XB=16.25,16.75,309.75,309.75,0.5,1.25, RGB=130,132,163, SURF_ID='textile'/ 
&OBST ID='会议桌椅-十人座:会议桌椅-十人座:381848', XB=17.25,17.5,308.25,308.25,0.5,0.75, COLOR='WHITE', SURF_ID='wood'/ 
&OBST ID='会议桌椅-十人座:会议桌椅-十人座:381848', XB=17.25,17.5,307.5,307.5,1.0,1.25, RGB=189,187,185, SURF_ID='Steel'/  
&OBST ID='会议桌椅-十人座:会议桌椅-十人座:381848', XB=17.25,17.5,307.75,307.75,1.0,1.25, COLOR='WHITE', SURF_ID='wood'/  
&OBST ID='会议桌椅-十人座:会议桌椅-十人座:381848', XB=17.25,17.5,309.25,309.25,1.0,1.25, RGB=189,187,185, SURF_ID='Steel'/  
&OBST ID='会议桌椅-十人座:会议桌椅-十人座:381848', XB=17.25,17.5,309.5,309.5,1.0,1.25, COLOR='WHITE', SURF_ID='wood'/  
&OBST ID='会议桌椅-十人座:会议桌椅-十人座:381848', XB=11.0,11.0,308.25,308.75,0.75,1.25, RGB=130,132,163, SURF_ID='textile'/ 
&OBST ID='会议桌椅-十人座:会议桌椅-十人座:381848', XB=11.25,11.25,308.25,308.75,0.5,0.75, RGB=130,132,163, SURF_ID='textile'/ 
&OBST ID='会议桌椅-十人座:会议桌椅-十人座:381848', XB=11.5,11.5,307.5,307.75,1.0,1.25, RGB=189,187,185, SURF_ID='Steel'/ 
&OBST ID='会议桌椅-十人座:会议桌椅-十人座:381848', XB=11.5,11.5,309.25,309.5,1.0,1.25, RGB=189,187,185, SURF_ID='Steel'/ 
&OBST ID='会议桌椅-十人座:会议桌椅-十人座:381848', XB=11.75,11.75,307.5,307.75,1.0,1.25, COLOR='WHITE', SURF_ID='wood'/  
&OBST ID='会议桌椅-十人座:会议桌椅-十人座:381848', XB=11.75,11.75,309.25,309.5,1.0,1.25, COLOR='WHITE', SURF_ID='wood'/  
&OBST ID='会议桌椅-十人座:会议桌椅-十人座:381848', XB=12.25,12.25,307.5,307.75,0.5,0.75, COLOR='WHITE', SURF_ID='wood'/ 
&OBST ID='会议桌椅-十人座:会议桌椅-十人座:381848', XB=12.75,12.75,307.5,307.75,0.5,0.75, COLOR='WHITE', SURF_ID='wood'/ 
&OBST ID='会议桌椅-十人座:会议桌椅-十人座:381848', XB=14.0,14.0,307.5,307.75,0.5,0.75, COLOR='WHITE', SURF_ID='wood'/ 
&OBST ID='会议桌椅-十人座:会议桌椅-十人座:381848', XB=14.5,14.5,307.5,307.75,0.25,1.0, COLOR='WHITE', SURF_ID='wood'/ 
&OBST ID='会议桌椅-十人座:会议桌椅-十人座:381848', XB=14.5,14.5,309.25,309.5,0.25,1.0, COLOR='WHITE', SURF_ID='wood'/ 
&OBST ID='会议桌椅-十人座:会议桌椅-十人座:381848', XB=14.5,14.5,307.5,307.75,1.0,1.25, RGB=189,187,185, SURF_ID='Steel'/ 
&OBST ID='会议桌椅-十人座:会议桌椅-十人座:381848', XB=14.5,14.5,309.25,309.5,1.0,1.25, RGB=189,187,185, SURF_ID='Steel'/ 
&OBST ID='会议桌椅-十人座:会议桌椅-十人座:381848', XB=15.0,15.0,307.5,307.75,0.5,0.75, COLOR='WHITE', SURF_ID='wood'/ 
&OBST ID='会议桌椅-十人座:会议桌椅-十人座:381848', XB=16.25,16.25,307.5,307.75,0.5,0.75, COLOR='WHITE', SURF_ID='wood'/ 
&OBST ID='会议桌椅-十人座:会议桌椅-十人座:381848', XB=16.75,16.75,307.5,307.75,0.5,0.75, COLOR='WHITE', SURF_ID='wood'/ 
&OBST ID='会议桌椅-十人座:会议桌椅-十人座:381848', XB=17.25,17.25,307.5,307.75,1.0,1.25, RGB=189,187,185, SURF_ID='Steel'/ 
&OBST ID='会议桌椅-十人座:会议桌椅-十人座:381848', XB=17.25,17.25,309.25,309.5,1.0,1.25, RGB=189,187,185, SURF_ID='Steel'/ 
&OBST ID='会议桌椅-十人座:会议桌椅-十人座:381848', XB=17.5,17.5,307.5,307.75,1.0,1.25, COLOR='WHITE', SURF_ID='wood'/  
&OBST ID='会议桌椅-十人座:会议桌椅-十人座:381848', XB=17.5,17.5,309.25,309.5,1.0,1.25, COLOR='WHITE', SURF_ID='wood'/  
&OBST ID='会议桌椅-十人座:会议桌椅-十人座:381848', XB=17.75,17.75,308.25,308.75,0.5,0.75, RGB=130,132,163, SURF_ID='textile'/ 
&OBST ID='会议桌椅-十人座:会议桌椅-十人座:381848', XB=18.0,18.0,308.25,308.75,0.75,1.25, RGB=130,132,163, SURF_ID='textile'/ 
&OBST ID='会议桌椅-十人座:会议桌椅-十人座:381905', XB=11.5,11.75,298.25,298.5,0.25,1.0, COLOR='WHITE', SURF_ID='Steel'/ 
&OBST ID='会议桌椅-十人座:会议桌椅-十人座:381905', XB=11.5,11.75,300.0,300.25,0.25,1.0, COLOR='WHITE', SURF_ID='Steel'/ 
&OBST ID='会议桌椅-十人座:会议桌椅-十人座:381905', XB=11.5,11.75,299.5,299.75,0.5,0.75, RGB=189,187,185, SURF_ID='wood'/ 
&OBST ID='会议桌椅-十人座:会议桌椅-十人座:381905', XB=12.25,12.75,297.75,298.0,1.0,1.25, RGB=189,187,185, SURF_ID='textile'/ 
&OBST ID='会议桌椅-十人座:会议桌椅-十人座:381905', XB=13.5,14.0,297.75,298.0,1.0,1.25, RGB=189,187,185, SURF_ID='textile'/ 
&OBST ID='会议桌椅-十人座:会议桌椅-十人座:381905', XB=15.0,15.5,297.75,298.0,1.0,1.25, RGB=189,187,185, SURF_ID='textile'/ 
&OBST ID='会议桌椅-十人座:会议桌椅-十人座:381905', XB=16.25,16.75,297.75,298.0,1.0,1.25, RGB=189,187,185, SURF_ID='textile'/ 
&OBST ID='会议桌椅-十人座:会议桌椅-十人座:381905', XB=17.25,17.5,298.25,298.5,0.25,1.0, COLOR='WHITE', SURF_ID='Steel'/ 
&OBST ID='会议桌椅-十人座:会议桌椅-十人座:381905', XB=17.25,17.5,300.0,300.25,0.25,1.0, COLOR='WHITE', SURF_ID='Steel'/ 
&OBST ID='会议桌椅-十人座:会议桌椅-十人座:381905', XB=17.25,17.5,299.5,299.75,0.5,0.75, COLOR='WHITE', SURF_ID='wood'/  
&OBST ID='会议桌椅-十人座:会议桌椅-十人座:381905', XB=11.0,11.25,299.0,299.5,0.25,0.25, RGB=189,187,185, SURF_ID='Steel'/ 
&OBST ID='会议桌椅-十人座:会议桌椅-十人座:381905', XB=11.0,11.25,299.0,299.5,0.75,0.75, RGB=130,132,163, SURF_ID='textile'/ 
&OBST ID='会议桌椅-十人座:会议桌椅-十人座:381905', XB=11.25,11.5,299.5,299.75,0.75,0.75, COLOR='WHITE', SURF_ID='wood'/ 
&OBST ID='会议桌椅-十人座:会议桌椅-十人座:381905', XB=11.25,11.75,299.0,299.5,0.5,0.5, RGB=130,132,163, SURF_ID='textile'/ 
&OBST ID='会议桌椅-十人座:会议桌椅-十人座:381905', XB=11.5,11.75,298.25,298.5,1.25,1.25, RGB=189,187,185, SURF_ID='wood'/
&OBST ID='会议桌椅-十人座:会议桌椅-十人座:381905', XB=11.5,11.75,300.0,300.25,1.25,1.25, RGB=189,187,185, SURF_ID='wood'/
&OBST ID='会议桌椅-十人座:会议桌椅-十人座:381905', XB=11.5,17.5,298.5,299.0,1.25,1.25, COLOR='WHITE', SURF_ID='wood'/ 
&OBST ID='会议桌椅-十人座:会议桌椅-十人座:381905', XB=11.5,17.5,299.0,299.5,1.25,1.25, RGB=0,128,192, TRANSPARENCY=0.101961, SURF_ID='glass'/ 
&OBST ID='会议桌椅-十人座:会议桌椅-十人座:381905', XB=11.5,17.5,299.5,300.0,1.25,1.25, COLOR='WHITE', SURF_ID='wood'/ 
&OBST ID='会议桌椅-十人座:会议桌椅-十人座:381905', XB=11.75,14.25,298.25,298.5,1.25,1.25, COLOR='WHITE', SURF_ID='wood'/ 
&OBST ID='会议桌椅-十人座:会议桌椅-十人座:381905', XB=11.75,14.25,300.0,300.25,1.25,1.25, COLOR='WHITE', SURF_ID='wood'/ 
&OBST ID='会议桌椅-十人座:会议桌椅-十人座:381905', XB=12.25,12.75,298.0,298.5,0.5,0.5, RGB=130,132,163, SURF_ID='textile'/ 
&OBST ID='会议桌椅-十人座:会议桌椅-十人座:381905', XB=12.25,12.75,300.0,300.5,0.5,0.5, RGB=130,132,163, SURF_ID='textile'/ 
&OBST ID='会议桌椅-十人座:会议桌椅-十人座:381905', XB=12.25,12.75,300.5,300.75,1.0,1.0, RGB=130,132,163, SURF_ID='textile'/ 
&OBST ID='会议桌椅-十人座:会议桌椅-十人座:381905', XB=13.25,13.5,298.25,298.5,0.5,0.5, COLOR='WHITE', SURF_ID='wood'/ 
&OBST ID='会议桌椅-十人座:会议桌椅-十人座:381905', XB=13.25,13.5,300.0,300.25,0.5,0.5, COLOR='WHITE', SURF_ID='wood'/ 
&OBST ID='会议桌椅-十人座:会议桌椅-十人座:381905', XB=13.25,13.5,298.0,298.5,0.75,0.75, COLOR='WHITE', SURF_ID='wood'/ 
&OBST ID='会议桌椅-十人座:会议桌椅-十人座:381905', XB=13.25,13.5,300.0,300.5,0.75,0.75, COLOR='WHITE', SURF_ID='wood'/ 
&OBST ID='会议桌椅-十人座:会议桌椅-十人座:381905', XB=13.5,14.0,298.0,298.5,0.5,0.5, RGB=130,132,163, SURF_ID='textile'/ 
&OBST ID='会议桌椅-十人座:会议桌椅-十人座:381905', XB=13.5,14.0,300.0,300.5,0.5,0.5, RGB=130,132,163, SURF_ID='textile'/ 
&OBST ID='会议桌椅-十人座:会议桌椅-十人座:381905', XB=13.5,14.0,300.5,300.75,1.0,1.0, RGB=130,132,163, SURF_ID='textile'/ 
&OBST ID='会议桌椅-十人座:会议桌椅-十人座:381905', XB=14.25,14.75,298.25,298.5,1.25,1.25, RGB=189,187,185, SURF_ID='wood'/
&OBST ID='会议桌椅-十人座:会议桌椅-十人座:381905', XB=14.25,14.75,300.0,300.25,1.25,1.25, RGB=189,187,185, SURF_ID='wood'/
&OBST ID='会议桌椅-十人座:会议桌椅-十人座:381905', XB=14.75,17.25,298.25,298.5,1.25,1.25, COLOR='WHITE', SURF_ID='wood'/ 
&OBST ID='会议桌椅-十人座:会议桌椅-十人座:381905', XB=14.75,17.25,300.0,300.25,1.25,1.25, COLOR='WHITE', SURF_ID='wood'/ 
&OBST ID='会议桌椅-十人座:会议桌椅-十人座:381905', XB=15.0,15.5,298.0,298.5,0.5,0.5, RGB=130,132,163, SURF_ID='textile'/ 
&OBST ID='会议桌椅-十人座:会议桌椅-十人座:381905', XB=15.0,15.5,300.0,300.5,0.5,0.5, RGB=130,132,163, SURF_ID='textile'/ 
&OBST ID='会议桌椅-十人座:会议桌椅-十人座:381905', XB=15.0,15.5,300.5,300.75,1.0,1.0, RGB=130,132,163, SURF_ID='textile'/ 
&OBST ID='会议桌椅-十人座:会议桌椅-十人座:381905', XB=15.5,15.75,298.25,298.5,0.5,0.5, COLOR='WHITE', SURF_ID='wood'/ 
&OBST ID='会议桌椅-十人座:会议桌椅-十人座:381905', XB=15.5,15.75,300.0,300.25,0.5,0.5, COLOR='WHITE', SURF_ID='wood'/ 
&OBST ID='会议桌椅-十人座:会议桌椅-十人座:381905', XB=15.5,15.75,298.0,298.5,0.75,0.75, COLOR='WHITE', SURF_ID='wood'/ 
&OBST ID='会议桌椅-十人座:会议桌椅-十人座:381905', XB=15.5,15.75,300.0,300.5,0.75,0.75, COLOR='WHITE', SURF_ID='wood'/ 
&OBST ID='会议桌椅-十人座:会议桌椅-十人座:381905', XB=16.25,16.75,298.0,298.5,0.5,0.5, RGB=130,132,163, SURF_ID='textile'/ 
&OBST ID='会议桌椅-十人座:会议桌椅-十人座:381905', XB=16.25,16.75,300.0,300.5,0.5,0.5, RGB=130,132,163, SURF_ID='textile'/ 
&OBST ID='会议桌椅-十人座:会议桌椅-十人座:381905', XB=16.25,16.75,300.5,300.75,1.0,1.0, RGB=130,132,163, SURF_ID='textile'/ 
&OBST ID='会议桌椅-十人座:会议桌椅-十人座:381905', XB=17.25,17.5,298.25,298.5,1.25,1.25, RGB=189,187,185, SURF_ID='wood'/
&OBST ID='会议桌椅-十人座:会议桌椅-十人座:381905', XB=17.25,17.5,300.0,300.25,1.25,1.25, RGB=189,187,185, SURF_ID='wood'/
&OBST ID='会议桌椅-十人座:会议桌椅-十人座:381905', XB=17.25,17.75,299.0,299.5,0.5,0.5, RGB=130,132,163, SURF_ID='textile'/ 
&OBST ID='会议桌椅-十人座:会议桌椅-十人座:381905', XB=17.5,17.75,299.5,299.75,0.75,0.75, COLOR='WHITE', SURF_ID='wood'/ 
&OBST ID='会议桌椅-十人座:会议桌椅-十人座:381905', XB=17.75,18.0,299.0,299.5,0.25,0.25, RGB=189,187,185, SURF_ID='Steel'/ 
&OBST ID='会议桌椅-十人座:会议桌椅-十人座:381905', XB=17.75,18.0,299.0,299.5,0.75,0.75, RGB=130,132,163, SURF_ID='textile'/ 
&OBST ID='会议桌椅-十人座:会议桌椅-十人座:381905', XB=11.5,11.75,299.0,299.0,0.5,0.75, COLOR='WHITE', SURF_ID='wood'/ 
&OBST ID='会议桌椅-十人座:会议桌椅-十人座:381905', XB=11.5,11.75,298.25,298.25,1.0,1.25, RGB=189,187,185, SURF_ID='Steel'/  
&OBST ID='会议桌椅-十人座:会议桌椅-十人座:381905', XB=11.5,11.75,298.5,298.5,1.0,1.25, COLOR='WHITE', SURF_ID='wood'/  
&OBST ID='会议桌椅-十人座:会议桌椅-十人座:381905', XB=11.5,11.75,300.0,300.0,1.0,1.25, RGB=189,187,185, SURF_ID='Steel'/  
&OBST ID='会议桌椅-十人座:会议桌椅-十人座:381905', XB=11.5,11.75,300.25,300.25,1.0,1.25, COLOR='WHITE', SURF_ID='wood'/  
&OBST ID='会议桌椅-十人座:会议桌椅-十人座:381905', XB=12.25,12.75,298.0,298.0,0.5,1.0, RGB=130,132,163, SURF_ID='textile'/ 
&OBST ID='会议桌椅-十人座:会议桌椅-十人座:381905', XB=12.25,12.75,300.5,300.5,0.5,1.25, RGB=130,132,163, SURF_ID='textile'/ 
&OBST ID='会议桌椅-十人座:会议桌椅-十人座:381905', XB=13.25,13.5,298.25,298.25,0.5,0.75, RGB=189,187,185, SURF_ID='Steel'/ 
&OBST ID='会议桌椅-十人座:会议桌椅-十人座:381905', XB=13.25,13.5,298.5,298.5,0.5,0.75, COLOR='WHITE', SURF_ID='wood'/ 
&OBST ID='会议桌椅-十人座:会议桌椅-十人座:381905', XB=13.25,13.5,300.0,300.0,0.5,0.75, COLOR='WHITE', SURF_ID='wood'/ 
&OBST ID='会议桌椅-十人座:会议桌椅-十人座:381905', XB=13.25,13.5,300.25,300.25,0.5,0.75, RGB=189,187,185, SURF_ID='Steel'/ 
&OBST ID='会议桌椅-十人座:会议桌椅-十人座:381905', XB=13.5,14.0,298.0,298.0,0.5,1.0, RGB=130,132,163, SURF_ID='textile'/ 
&OBST ID='会议桌椅-十人座:会议桌椅-十人座:381905', XB=13.5,14.0,300.5,300.5,0.5,1.25, RGB=130,132,163, SURF_ID='textile'/ 
&OBST ID='会议桌椅-十人座:会议桌椅-十人座:381905', XB=15.0,15.5,298.0,298.0,0.5,1.0, RGB=130,132,163, SURF_ID='textile'/ 
&OBST ID='会议桌椅-十人座:会议桌椅-十人座:381905', XB=15.0,15.5,300.5,300.5,0.5,1.25, RGB=130,132,163, SURF_ID='textile'/ 
&OBST ID='会议桌椅-十人座:会议桌椅-十人座:381905', XB=15.5,15.75,298.25,298.25,0.5,0.75, RGB=189,187,185, SURF_ID='Steel'/ 
&OBST ID='会议桌椅-十人座:会议桌椅-十人座:381905', XB=15.5,15.75,298.5,298.5,0.5,0.75, COLOR='WHITE', SURF_ID='wood'/ 
&OBST ID='会议桌椅-十人座:会议桌椅-十人座:381905', XB=15.5,15.75,300.0,300.0,0.5,0.75, COLOR='WHITE', SURF_ID='wood'/ 
&OBST ID='会议桌椅-十人座:会议桌椅-十人座:381905', XB=15.5,15.75,300.25,300.25,0.5,0.75, RGB=189,187,185, SURF_ID='Steel'/ 
&OBST ID='会议桌椅-十人座:会议桌椅-十人座:381905', XB=16.25,16.75,298.0,298.0,0.5,1.0, RGB=130,132,163, SURF_ID='textile'/ 
&OBST ID='会议桌椅-十人座:会议桌椅-十人座:381905', XB=16.25,16.75,300.5,300.5,0.5,1.25, RGB=130,132,163, SURF_ID='textile'/ 
&OBST ID='会议桌椅-十人座:会议桌椅-十人座:381905', XB=17.25,17.5,299.0,299.0,0.5,0.75, COLOR='WHITE', SURF_ID='wood'/ 
&OBST ID='会议桌椅-十人座:会议桌椅-十人座:381905', XB=17.25,17.5,298.25,298.25,1.0,1.25, RGB=189,187,185, SURF_ID='Steel'/  
&OBST ID='会议桌椅-十人座:会议桌椅-十人座:381905', XB=17.25,17.5,298.5,298.5,1.0,1.25, COLOR='WHITE', SURF_ID='wood'/  
&OBST ID='会议桌椅-十人座:会议桌椅-十人座:381905', XB=17.25,17.5,300.0,300.0,1.0,1.25, RGB=189,187,185, SURF_ID='Steel'/  
&OBST ID='会议桌椅-十人座:会议桌椅-十人座:381905', XB=17.25,17.5,300.25,300.25,1.0,1.25, COLOR='WHITE', SURF_ID='wood'/  
&OBST ID='会议桌椅-十人座:会议桌椅-十人座:381905', XB=11.0,11.0,299.0,299.5,0.75,1.25, RGB=130,132,163, SURF_ID='textile'/ 
&OBST ID='会议桌椅-十人座:会议桌椅-十人座:381905', XB=11.25,11.25,299.0,299.5,0.5,0.75, RGB=130,132,163, SURF_ID='textile'/ 
&OBST ID='会议桌椅-十人座:会议桌椅-十人座:381905', XB=11.5,11.5,298.25,298.5,1.0,1.25, RGB=189,187,185, SURF_ID='Steel'/ 
&OBST ID='会议桌椅-十人座:会议桌椅-十人座:381905', XB=11.5,11.5,300.0,300.25,1.0,1.25, RGB=189,187,185, SURF_ID='Steel'/ 
&OBST ID='会议桌椅-十人座:会议桌椅-十人座:381905', XB=11.75,11.75,298.25,298.5,1.0,1.25, COLOR='WHITE', SURF_ID='wood'/  
&OBST ID='会议桌椅-十人座:会议桌椅-十人座:381905', XB=11.75,11.75,300.0,300.25,1.0,1.25, COLOR='WHITE', SURF_ID='wood'/  
&OBST ID='会议桌椅-十人座:会议桌椅-十人座:381905', XB=14.5,14.5,298.25,298.5,0.25,1.0, COLOR='WHITE', SURF_ID='wood'/ 
&OBST ID='会议桌椅-十人座:会议桌椅-十人座:381905', XB=14.5,14.5,300.0,300.25,0.25,1.0, COLOR='WHITE', SURF_ID='wood'/ 
&OBST ID='会议桌椅-十人座:会议桌椅-十人座:381905', XB=14.5,14.5,298.25,298.5,1.0,1.25, RGB=189,187,185, SURF_ID='Steel'/ 
&OBST ID='会议桌椅-十人座:会议桌椅-十人座:381905', XB=14.5,14.5,300.0,300.25,1.0,1.25, RGB=189,187,185, SURF_ID='Steel'/ 
&OBST ID='会议桌椅-十人座:会议桌椅-十人座:381905', XB=17.25,17.25,298.25,298.5,1.0,1.25, RGB=189,187,185, SURF_ID='Steel'/ 
&OBST ID='会议桌椅-十人座:会议桌椅-十人座:381905', XB=17.25,17.25,300.0,300.25,1.0,1.25, RGB=189,187,185, SURF_ID='Steel'/ 
&OBST ID='会议桌椅-十人座:会议桌椅-十人座:381905', XB=17.5,17.5,298.25,298.5,1.0,1.25, COLOR='WHITE', SURF_ID='wood'/  
&OBST ID='会议桌椅-十人座:会议桌椅-十人座:381905', XB=17.5,17.5,300.0,300.25,1.0,1.25, COLOR='WHITE', SURF_ID='wood'/  
&OBST ID='会议桌椅-十人座:会议桌椅-十人座:381905', XB=17.75,17.75,299.0,299.5,0.5,0.75, RGB=130,132,163, SURF_ID='textile'/ 
&OBST ID='会议桌椅-十人座:会议桌椅-十人座:381905', XB=18.0,18.0,299.0,299.5,0.75,1.25, RGB=130,132,163, SURF_ID='textile'/ 
&OBST ID='会议桌椅-十人座:会议桌椅-十人座:381950', XB=11.5,11.75,287.5,287.75,0.25,1.0, COLOR='WHITE', SURF_ID='Steel'/ 
&OBST ID='会议桌椅-十人座:会议桌椅-十人座:381950', XB=11.5,11.75,289.25,289.5,0.25,1.0, COLOR='WHITE', SURF_ID='Steel'/ 
&OBST ID='会议桌椅-十人座:会议桌椅-十人座:381950', XB=11.5,11.75,288.75,289.0,0.5,0.75, RGB=189,187,185, SURF_ID='wood'/ 
&OBST ID='会议桌椅-十人座:会议桌椅-十人座:381950', XB=12.25,12.75,287.0,287.25,1.0,1.25, RGB=130,132,163, SURF_ID='textile'/ 
&OBST ID='会议桌椅-十人座:会议桌椅-十人座:381950', XB=13.25,13.5,287.5,287.75,0.5,0.75, COLOR='WHITE', SURF_ID='wood'/ 
&OBST ID='会议桌椅-十人座:会议桌椅-十人座:381950', XB=13.5,14.0,287.0,287.25,1.0,1.25, RGB=130,132,163, SURF_ID='textile'/ 
&OBST ID='会议桌椅-十人座:会议桌椅-十人座:381950', XB=15.0,15.5,287.0,287.25,1.0,1.25, RGB=130,132,163, SURF_ID='textile'/ 
&OBST ID='会议桌椅-十人座:会议桌椅-十人座:381950', XB=15.5,15.75,287.5,287.75,0.5,0.75, COLOR='WHITE', SURF_ID='wood'/ 
&OBST ID='会议桌椅-十人座:会议桌椅-十人座:381950', XB=16.25,16.75,287.0,287.25,1.0,1.25, RGB=130,132,163, SURF_ID='textile'/ 
&OBST ID='会议桌椅-十人座:会议桌椅-十人座:381950', XB=17.25,17.5,287.5,287.75,0.25,1.0, COLOR='WHITE', SURF_ID='Steel'/ 
&OBST ID='会议桌椅-十人座:会议桌椅-十人座:381950', XB=17.25,17.5,289.25,289.5,0.25,1.0, COLOR='WHITE', SURF_ID='Steel'/ 
&OBST ID='会议桌椅-十人座:会议桌椅-十人座:381950', XB=17.25,17.5,288.75,289.0,0.5,0.75, COLOR='WHITE', SURF_ID='wood'/  
&OBST ID='会议桌椅-十人座:会议桌椅-十人座:381950', XB=11.0,11.25,288.25,288.75,0.25,0.25, RGB=189,187,185, SURF_ID='Steel'/ 
&OBST ID='会议桌椅-十人座:会议桌椅-十人座:381950', XB=11.0,11.25,288.25,288.75,0.75,0.75, RGB=130,132,163, SURF_ID='textile'/ 
&OBST ID='会议桌椅-十人座:会议桌椅-十人座:381950', XB=11.25,11.5,288.75,289.0,0.75,0.75, COLOR='WHITE', SURF_ID='wood'/ 
&OBST ID='会议桌椅-十人座:会议桌椅-十人座:381950', XB=11.25,11.75,288.25,288.75,0.5,0.5, RGB=130,132,163, SURF_ID='textile'/ 
&OBST ID='会议桌椅-十人座:会议桌椅-十人座:381950', XB=11.5,11.75,287.5,287.75,1.25,1.25, RGB=189,187,185, SURF_ID='wood'/
&OBST ID='会议桌椅-十人座:会议桌椅-十人座:381950', XB=11.5,11.75,289.25,289.5,1.25,1.25, RGB=189,187,185, SURF_ID='wood'/
&OBST ID='会议桌椅-十人座:会议桌椅-十人座:381950', XB=11.5,17.5,287.75,288.25,1.25,1.25, COLOR='WHITE', SURF_ID='wood'/ 
&OBST ID='会议桌椅-十人座:会议桌椅-十人座:381950', XB=11.5,17.5,288.25,288.75,1.25,1.25, RGB=0,128,192, TRANSPARENCY=0.101961, SURF_ID='glass'/ 
&OBST ID='会议桌椅-十人座:会议桌椅-十人座:381950', XB=11.5,17.5,288.75,289.25,1.25,1.25, COLOR='WHITE', SURF_ID='wood'/ 
&OBST ID='会议桌椅-十人座:会议桌椅-十人座:381950', XB=11.75,14.25,287.5,287.75,1.25,1.25, COLOR='WHITE', SURF_ID='wood'/ 
&OBST ID='会议桌椅-十人座:会议桌椅-十人座:381950', XB=11.75,14.25,289.25,289.5,1.25,1.25, COLOR='WHITE', SURF_ID='wood'/ 
&OBST ID='会议桌椅-十人座:会议桌椅-十人座:381950', XB=12.25,12.75,287.25,287.75,0.5,0.5, RGB=130,132,163, SURF_ID='textile'/ 
&OBST ID='会议桌椅-十人座:会议桌椅-十人座:381950', XB=12.25,12.75,289.25,289.75,0.5,0.5, RGB=130,132,163, SURF_ID='textile'/ 
&OBST ID='会议桌椅-十人座:会议桌椅-十人座:381950', XB=13.25,13.5,289.25,289.5,0.5,0.5, COLOR='WHITE', SURF_ID='wood'/ 
&OBST ID='会议桌椅-十人座:会议桌椅-十人座:381950', XB=13.25,13.5,287.25,287.5,0.75,0.75, COLOR='WHITE', SURF_ID='wood'/ 
&OBST ID='会议桌椅-十人座:会议桌椅-十人座:381950', XB=13.25,13.5,289.25,289.75,0.75,0.75, COLOR='WHITE', SURF_ID='wood'/ 
&OBST ID='会议桌椅-十人座:会议桌椅-十人座:381950', XB=13.5,14.0,287.25,287.75,0.5,0.5, RGB=130,132,163, SURF_ID='textile'/ 
&OBST ID='会议桌椅-十人座:会议桌椅-十人座:381950', XB=13.5,14.0,289.25,289.75,0.5,0.5, RGB=130,132,163, SURF_ID='textile'/ 
&OBST ID='会议桌椅-十人座:会议桌椅-十人座:381950', XB=14.25,14.75,287.5,287.75,1.25,1.25, RGB=189,187,185, SURF_ID='wood'/
&OBST ID='会议桌椅-十人座:会议桌椅-十人座:381950', XB=14.25,14.75,289.25,289.5,1.25,1.25, RGB=189,187,185, SURF_ID='wood'/
&OBST ID='会议桌椅-十人座:会议桌椅-十人座:381950', XB=14.75,17.25,287.5,287.75,1.25,1.25, COLOR='WHITE', SURF_ID='wood'/ 
&OBST ID='会议桌椅-十人座:会议桌椅-十人座:381950', XB=14.75,17.25,289.25,289.5,1.25,1.25, COLOR='WHITE', SURF_ID='wood'/ 
&OBST ID='会议桌椅-十人座:会议桌椅-十人座:381950', XB=15.0,15.5,287.25,287.75,0.5,0.5, RGB=130,132,163, SURF_ID='textile'/ 
&OBST ID='会议桌椅-十人座:会议桌椅-十人座:381950', XB=15.0,15.5,289.25,289.75,0.5,0.5, RGB=130,132,163, SURF_ID='textile'/ 
&OBST ID='会议桌椅-十人座:会议桌椅-十人座:381950', XB=15.5,15.75,289.25,289.5,0.5,0.5, COLOR='WHITE', SURF_ID='wood'/ 
&OBST ID='会议桌椅-十人座:会议桌椅-十人座:381950', XB=15.5,15.75,287.25,287.5,0.75,0.75, COLOR='WHITE', SURF_ID='wood'/ 
&OBST ID='会议桌椅-十人座:会议桌椅-十人座:381950', XB=15.5,15.75,289.25,289.75,0.75,0.75, COLOR='WHITE', SURF_ID='wood'/ 
&OBST ID='会议桌椅-十人座:会议桌椅-十人座:381950', XB=16.25,16.75,287.25,287.75,0.5,0.5, RGB=130,132,163, SURF_ID='textile'/ 
&OBST ID='会议桌椅-十人座:会议桌椅-十人座:381950', XB=16.25,16.75,289.25,289.75,0.5,0.5, RGB=130,132,163, SURF_ID='textile'/ 
&OBST ID='会议桌椅-十人座:会议桌椅-十人座:381950', XB=17.25,17.5,287.5,287.75,1.25,1.25, RGB=189,187,185, SURF_ID='wood'/
&OBST ID='会议桌椅-十人座:会议桌椅-十人座:381950', XB=17.25,17.5,289.25,289.5,1.25,1.25, RGB=189,187,185, SURF_ID='wood'/
&OBST ID='会议桌椅-十人座:会议桌椅-十人座:381950', XB=17.25,17.75,288.25,288.75,0.5,0.5, RGB=130,132,163, SURF_ID='textile'/ 
&OBST ID='会议桌椅-十人座:会议桌椅-十人座:381950', XB=17.5,17.75,288.75,289.0,0.75,0.75, COLOR='WHITE', SURF_ID='wood'/ 
&OBST ID='会议桌椅-十人座:会议桌椅-十人座:381950', XB=17.75,18.0,288.25,288.75,0.25,0.25, RGB=189,187,185, SURF_ID='Steel'/ 
&OBST ID='会议桌椅-十人座:会议桌椅-十人座:381950', XB=17.75,18.0,288.25,288.75,0.75,0.75, RGB=130,132,163, SURF_ID='textile'/ 
&OBST ID='会议桌椅-十人座:会议桌椅-十人座:381950', XB=11.5,11.75,288.25,288.25,0.5,0.75, COLOR='WHITE', SURF_ID='wood'/ 
&OBST ID='会议桌椅-十人座:会议桌椅-十人座:381950', XB=11.5,11.75,287.5,287.5,1.0,1.25, RGB=189,187,185, SURF_ID='Steel'/  
&OBST ID='会议桌椅-十人座:会议桌椅-十人座:381950', XB=11.5,11.75,287.75,287.75,1.0,1.25, COLOR='WHITE', SURF_ID='wood'/  
&OBST ID='会议桌椅-十人座:会议桌椅-十人座:381950', XB=11.5,11.75,289.25,289.25,1.0,1.25, RGB=189,187,185, SURF_ID='Steel'/  
&OBST ID='会议桌椅-十人座:会议桌椅-十人座:381950', XB=11.5,11.75,289.5,289.5,1.0,1.25, COLOR='WHITE', SURF_ID='wood'/  
&OBST ID='会议桌椅-十人座:会议桌椅-十人座:381950', XB=12.25,12.75,287.25,287.25,0.5,1.0, RGB=130,132,163, SURF_ID='textile'/ 
&OBST ID='会议桌椅-十人座:会议桌椅-十人座:381950', XB=12.25,12.75,289.75,289.75,0.5,1.25, RGB=130,132,163, SURF_ID='textile'/ 
&OBST ID='会议桌椅-十人座:会议桌椅-十人座:381950', XB=13.25,13.5,289.25,289.25,0.5,0.75, COLOR='WHITE', SURF_ID='wood'/ 
&OBST ID='会议桌椅-十人座:会议桌椅-十人座:381950', XB=13.25,13.5,289.5,289.5,0.5,0.75, RGB=189,187,185, SURF_ID='Steel'/ 
&OBST ID='会议桌椅-十人座:会议桌椅-十人座:381950', XB=13.5,14.0,287.25,287.25,0.5,1.0, RGB=130,132,163, SURF_ID='textile'/ 
&OBST ID='会议桌椅-十人座:会议桌椅-十人座:381950', XB=13.5,14.0,289.75,289.75,0.5,1.25, RGB=130,132,163, SURF_ID='textile'/ 
&OBST ID='会议桌椅-十人座:会议桌椅-十人座:381950', XB=15.0,15.5,287.25,287.25,0.5,1.0, RGB=130,132,163, SURF_ID='textile'/ 
&OBST ID='会议桌椅-十人座:会议桌椅-十人座:381950', XB=15.0,15.5,289.75,289.75,0.5,1.25, RGB=130,132,163, SURF_ID='textile'/ 
&OBST ID='会议桌椅-十人座:会议桌椅-十人座:381950', XB=15.5,15.75,289.25,289.25,0.5,0.75, COLOR='WHITE', SURF_ID='wood'/ 
&OBST ID='会议桌椅-十人座:会议桌椅-十人座:381950', XB=15.5,15.75,289.5,289.5,0.5,0.75, RGB=189,187,185, SURF_ID='Steel'/ 
&OBST ID='会议桌椅-十人座:会议桌椅-十人座:381950', XB=16.25,16.75,287.25,287.25,0.5,1.0, RGB=130,132,163, SURF_ID='textile'/ 
&OBST ID='会议桌椅-十人座:会议桌椅-十人座:381950', XB=16.25,16.75,289.75,289.75,0.5,1.25, RGB=130,132,163, SURF_ID='textile'/ 
&OBST ID='会议桌椅-十人座:会议桌椅-十人座:381950', XB=17.25,17.5,288.25,288.25,0.5,0.75, COLOR='WHITE', SURF_ID='wood'/ 
&OBST ID='会议桌椅-十人座:会议桌椅-十人座:381950', XB=17.25,17.5,287.5,287.5,1.0,1.25, RGB=189,187,185, SURF_ID='Steel'/  
&OBST ID='会议桌椅-十人座:会议桌椅-十人座:381950', XB=17.25,17.5,287.75,287.75,1.0,1.25, COLOR='WHITE', SURF_ID='wood'/  
&OBST ID='会议桌椅-十人座:会议桌椅-十人座:381950', XB=17.25,17.5,289.25,289.25,1.0,1.25, RGB=189,187,185, SURF_ID='Steel'/  
&OBST ID='会议桌椅-十人座:会议桌椅-十人座:381950', XB=17.25,17.5,289.5,289.5,1.0,1.25, COLOR='WHITE', SURF_ID='wood'/  
&OBST ID='会议桌椅-十人座:会议桌椅-十人座:381950', XB=11.0,11.0,288.25,288.75,0.75,1.25, RGB=130,132,163, SURF_ID='textile'/ 
&OBST ID='会议桌椅-十人座:会议桌椅-十人座:381950', XB=11.25,11.25,288.25,288.75,0.5,0.75, RGB=130,132,163, SURF_ID='textile'/ 
&OBST ID='会议桌椅-十人座:会议桌椅-十人座:381950', XB=11.5,11.5,287.5,287.75,1.0,1.25, RGB=189,187,185, SURF_ID='Steel'/ 
&OBST ID='会议桌椅-十人座:会议桌椅-十人座:381950', XB=11.5,11.5,289.25,289.5,1.0,1.25, RGB=189,187,185, SURF_ID='Steel'/ 
&OBST ID='会议桌椅-十人座:会议桌椅-十人座:381950', XB=11.75,11.75,287.5,287.75,1.0,1.25, COLOR='WHITE', SURF_ID='wood'/  
&OBST ID='会议桌椅-十人座:会议桌椅-十人座:381950', XB=11.75,11.75,289.25,289.5,1.0,1.25, COLOR='WHITE', SURF_ID='wood'/  
&OBST ID='会议桌椅-十人座:会议桌椅-十人座:381950', XB=12.25,12.25,287.5,287.75,0.5,0.75, COLOR='WHITE', SURF_ID='wood'/ 
&OBST ID='会议桌椅-十人座:会议桌椅-十人座:381950', XB=12.75,12.75,287.5,287.75,0.5,0.75, COLOR='WHITE', SURF_ID='wood'/ 
&OBST ID='会议桌椅-十人座:会议桌椅-十人座:381950', XB=14.0,14.0,287.5,287.75,0.5,0.75, COLOR='WHITE', SURF_ID='wood'/ 
&OBST ID='会议桌椅-十人座:会议桌椅-十人座:381950', XB=14.5,14.5,287.5,287.75,0.25,1.0, COLOR='WHITE', SURF_ID='wood'/ 
&OBST ID='会议桌椅-十人座:会议桌椅-十人座:381950', XB=14.5,14.5,289.25,289.5,0.25,1.0, COLOR='WHITE', SURF_ID='wood'/ 
&OBST ID='会议桌椅-十人座:会议桌椅-十人座:381950', XB=14.5,14.5,287.5,287.75,1.0,1.25, RGB=189,187,185, SURF_ID='Steel'/ 
&OBST ID='会议桌椅-十人座:会议桌椅-十人座:381950', XB=14.5,14.5,289.25,289.5,1.0,1.25, RGB=189,187,185, SURF_ID='Steel'/ 
&OBST ID='会议桌椅-十人座:会议桌椅-十人座:381950', XB=15.0,15.0,287.5,287.75,0.5,0.75, COLOR='WHITE', SURF_ID='wood'/ 
&OBST ID='会议桌椅-十人座:会议桌椅-十人座:381950', XB=16.25,16.25,287.5,287.75,0.5,0.75, COLOR='WHITE', SURF_ID='wood'/ 
&OBST ID='会议桌椅-十人座:会议桌椅-十人座:381950', XB=16.75,16.75,287.5,287.75,0.5,0.75, COLOR='WHITE', SURF_ID='wood'/ 
&OBST ID='会议桌椅-十人座:会议桌椅-十人座:381950', XB=17.25,17.25,287.5,287.75,1.0,1.25, RGB=189,187,185, SURF_ID='Steel'/ 
&OBST ID='会议桌椅-十人座:会议桌椅-十人座:381950', XB=17.25,17.25,289.25,289.5,1.0,1.25, RGB=189,187,185, SURF_ID='Steel'/ 
&OBST ID='会议桌椅-十人座:会议桌椅-十人座:381950', XB=17.5,17.5,287.5,287.75,1.0,1.25, COLOR='WHITE', SURF_ID='wood'/  
&OBST ID='会议桌椅-十人座:会议桌椅-十人座:381950', XB=17.5,17.5,289.25,289.5,1.0,1.25, COLOR='WHITE', SURF_ID='wood'/  
&OBST ID='会议桌椅-十人座:会议桌椅-十人座:381950', XB=17.75,17.75,288.25,288.75,0.5,0.75, RGB=130,132,163, SURF_ID='textile'/ 
&OBST ID='会议桌椅-十人座:会议桌椅-十人座:381950', XB=18.0,18.0,288.25,288.75,0.75,1.25, RGB=130,132,163, SURF_ID='textile'/ 
&OBST ID='会议桌椅-十人座:会议桌椅-十人座:381987', XB=11.5,11.75,278.5,278.75,0.25,1.0, COLOR='WHITE', SURF_ID='Steel'/ 
&OBST ID='会议桌椅-十人座:会议桌椅-十人座:381987', XB=11.5,11.75,280.25,280.5,0.25,1.0, COLOR='WHITE', SURF_ID='Steel'/ 
&OBST ID='会议桌椅-十人座:会议桌椅-十人座:381987', XB=11.5,11.75,279.75,280.0,0.5,0.75, RGB=189,187,185, SURF_ID='wood'/ 
&OBST ID='会议桌椅-十人座:会议桌椅-十人座:381987', XB=12.25,12.75,278.0,278.25,1.0,1.25, RGB=130,132,163, SURF_ID='textile'/ 
&OBST ID='会议桌椅-十人座:会议桌椅-十人座:381987', XB=13.25,13.5,278.5,278.75,0.5,0.75, COLOR='WHITE', SURF_ID='wood'/ 
&OBST ID='会议桌椅-十人座:会议桌椅-十人座:381987', XB=13.5,14.0,278.0,278.25,1.0,1.25, RGB=130,132,163, SURF_ID='textile'/ 
&OBST ID='会议桌椅-十人座:会议桌椅-十人座:381987', XB=15.0,15.5,278.0,278.25,1.0,1.25, RGB=130,132,163, SURF_ID='textile'/ 
&OBST ID='会议桌椅-十人座:会议桌椅-十人座:381987', XB=15.5,15.75,278.5,278.75,0.5,0.75, COLOR='WHITE', SURF_ID='wood'/ 
&OBST ID='会议桌椅-十人座:会议桌椅-十人座:381987', XB=16.25,16.75,278.0,278.25,1.0,1.25, RGB=130,132,163, SURF_ID='textile'/ 
&OBST ID='会议桌椅-十人座:会议桌椅-十人座:381987', XB=17.25,17.5,278.5,278.75,0.25,1.0, COLOR='WHITE', SURF_ID='Steel'/ 
&OBST ID='会议桌椅-十人座:会议桌椅-十人座:381987', XB=17.25,17.5,280.25,280.5,0.25,1.0, COLOR='WHITE', SURF_ID='Steel'/ 
&OBST ID='会议桌椅-十人座:会议桌椅-十人座:381987', XB=17.25,17.5,279.75,280.0,0.5,0.75, COLOR='WHITE', SURF_ID='wood'/  
&OBST ID='会议桌椅-十人座:会议桌椅-十人座:381987', XB=11.0,11.25,279.25,279.75,0.25,0.25, RGB=189,187,185, SURF_ID='Steel'/ 
&OBST ID='会议桌椅-十人座:会议桌椅-十人座:381987', XB=11.0,11.25,279.25,279.75,0.75,0.75, RGB=130,132,163, SURF_ID='textile'/ 
&OBST ID='会议桌椅-十人座:会议桌椅-十人座:381987', XB=11.25,11.5,279.75,280.0,0.75,0.75, COLOR='WHITE', SURF_ID='wood'/ 
&OBST ID='会议桌椅-十人座:会议桌椅-十人座:381987', XB=11.25,11.75,279.25,279.75,0.5,0.5, RGB=130,132,163, SURF_ID='textile'/ 
&OBST ID='会议桌椅-十人座:会议桌椅-十人座:381987', XB=11.5,11.75,278.5,278.75,1.25,1.25, RGB=189,187,185, SURF_ID='wood'/
&OBST ID='会议桌椅-十人座:会议桌椅-十人座:381987', XB=11.5,11.75,280.25,280.5,1.25,1.25, RGB=189,187,185, SURF_ID='wood'/
&OBST ID='会议桌椅-十人座:会议桌椅-十人座:381987', XB=11.5,17.5,278.75,279.25,1.25,1.25, COLOR='WHITE', SURF_ID='wood'/ 
&OBST ID='会议桌椅-十人座:会议桌椅-十人座:381987', XB=11.5,17.5,279.25,279.75,1.25,1.25, RGB=0,128,192, TRANSPARENCY=0.101961, SURF_ID='glass'/ 
&OBST ID='会议桌椅-十人座:会议桌椅-十人座:381987', XB=11.5,17.5,279.75,280.25,1.25,1.25, COLOR='WHITE', SURF_ID='wood'/ 
&OBST ID='会议桌椅-十人座:会议桌椅-十人座:381987', XB=11.75,14.25,278.5,278.75,1.25,1.25, COLOR='WHITE', SURF_ID='wood'/ 
&OBST ID='会议桌椅-十人座:会议桌椅-十人座:381987', XB=11.75,14.25,280.25,280.5,1.25,1.25, COLOR='WHITE', SURF_ID='wood'/ 
&OBST ID='会议桌椅-十人座:会议桌椅-十人座:381987', XB=12.25,12.75,278.25,278.75,0.5,0.5, RGB=130,132,163, SURF_ID='textile'/ 
&OBST ID='会议桌椅-十人座:会议桌椅-十人座:381987', XB=12.25,12.75,280.25,280.75,0.5,0.5, RGB=130,132,163, SURF_ID='textile'/ 
&OBST ID='会议桌椅-十人座:会议桌椅-十人座:381987', XB=13.25,13.5,280.25,280.5,0.5,0.5, COLOR='WHITE', SURF_ID='wood'/ 
&OBST ID='会议桌椅-十人座:会议桌椅-十人座:381987', XB=13.25,13.5,278.25,278.5,0.75,0.75, COLOR='WHITE', SURF_ID='wood'/ 
&OBST ID='会议桌椅-十人座:会议桌椅-十人座:381987', XB=13.25,13.5,280.25,280.75,0.75,0.75, COLOR='WHITE', SURF_ID='wood'/ 
&OBST ID='会议桌椅-十人座:会议桌椅-十人座:381987', XB=13.5,14.0,278.25,278.75,0.5,0.5, RGB=130,132,163, SURF_ID='textile'/ 
&OBST ID='会议桌椅-十人座:会议桌椅-十人座:381987', XB=13.5,14.0,280.25,280.75,0.5,0.5, RGB=130,132,163, SURF_ID='textile'/ 
&OBST ID='会议桌椅-十人座:会议桌椅-十人座:381987', XB=14.25,14.75,278.5,278.75,1.25,1.25, RGB=189,187,185, SURF_ID='wood'/
&OBST ID='会议桌椅-十人座:会议桌椅-十人座:381987', XB=14.25,14.75,280.25,280.5,1.25,1.25, RGB=189,187,185, SURF_ID='wood'/
&OBST ID='会议桌椅-十人座:会议桌椅-十人座:381987', XB=14.75,17.25,278.5,278.75,1.25,1.25, COLOR='WHITE', SURF_ID='wood'/ 
&OBST ID='会议桌椅-十人座:会议桌椅-十人座:381987', XB=14.75,17.25,280.25,280.5,1.25,1.25, COLOR='WHITE', SURF_ID='wood'/ 
&OBST ID='会议桌椅-十人座:会议桌椅-十人座:381987', XB=15.0,15.5,278.25,278.75,0.5,0.5, RGB=130,132,163, SURF_ID='textile'/ 
&OBST ID='会议桌椅-十人座:会议桌椅-十人座:381987', XB=15.0,15.5,280.25,280.75,0.5,0.5, RGB=130,132,163, SURF_ID='textile'/ 
&OBST ID='会议桌椅-十人座:会议桌椅-十人座:381987', XB=15.5,15.75,280.25,280.5,0.5,0.5, COLOR='WHITE', SURF_ID='wood'/ 
&OBST ID='会议桌椅-十人座:会议桌椅-十人座:381987', XB=15.5,15.75,278.25,278.5,0.75,0.75, COLOR='WHITE', SURF_ID='wood'/ 
&OBST ID='会议桌椅-十人座:会议桌椅-十人座:381987', XB=15.5,15.75,280.25,280.75,0.75,0.75, COLOR='WHITE', SURF_ID='wood'/ 
&OBST ID='会议桌椅-十人座:会议桌椅-十人座:381987', XB=16.25,16.75,278.25,278.75,0.5,0.5, RGB=130,132,163, SURF_ID='textile'/ 
&OBST ID='会议桌椅-十人座:会议桌椅-十人座:381987', XB=16.25,16.75,280.25,280.75,0.5,0.5, RGB=130,132,163, SURF_ID='textile'/ 
&OBST ID='会议桌椅-十人座:会议桌椅-十人座:381987', XB=17.25,17.5,278.5,278.75,1.25,1.25, RGB=189,187,185, SURF_ID='wood'/
&OBST ID='会议桌椅-十人座:会议桌椅-十人座:381987', XB=17.25,17.5,280.25,280.5,1.25,1.25, RGB=189,187,185, SURF_ID='wood'/
&OBST ID='会议桌椅-十人座:会议桌椅-十人座:381987', XB=17.25,17.75,279.25,279.75,0.5,0.5, RGB=130,132,163, SURF_ID='textile'/ 
&OBST ID='会议桌椅-十人座:会议桌椅-十人座:381987', XB=17.5,17.75,279.75,280.0,0.75,0.75, COLOR='WHITE', SURF_ID='wood'/ 
&OBST ID='会议桌椅-十人座:会议桌椅-十人座:381987', XB=17.75,18.0,279.25,279.75,0.25,0.25, RGB=189,187,185, SURF_ID='Steel'/ 
&OBST ID='会议桌椅-十人座:会议桌椅-十人座:381987', XB=17.75,18.0,279.25,279.75,0.75,0.75, RGB=130,132,163, SURF_ID='textile'/ 
&OBST ID='会议桌椅-十人座:会议桌椅-十人座:381987', XB=11.5,11.75,279.25,279.25,0.5,0.75, COLOR='WHITE', SURF_ID='wood'/ 
&OBST ID='会议桌椅-十人座:会议桌椅-十人座:381987', XB=11.5,11.75,278.5,278.5,1.0,1.25, RGB=189,187,185, SURF_ID='Steel'/  
&OBST ID='会议桌椅-十人座:会议桌椅-十人座:381987', XB=11.5,11.75,278.75,278.75,1.0,1.25, COLOR='WHITE', SURF_ID='wood'/  
&OBST ID='会议桌椅-十人座:会议桌椅-十人座:381987', XB=11.5,11.75,280.25,280.25,1.0,1.25, RGB=189,187,185, SURF_ID='Steel'/  
&OBST ID='会议桌椅-十人座:会议桌椅-十人座:381987', XB=11.5,11.75,280.5,280.5,1.0,1.25, COLOR='WHITE', SURF_ID='wood'/  
&OBST ID='会议桌椅-十人座:会议桌椅-十人座:381987', XB=12.25,12.75,278.25,278.25,0.5,1.0, RGB=130,132,163, SURF_ID='textile'/ 
&OBST ID='会议桌椅-十人座:会议桌椅-十人座:381987', XB=12.25,12.75,280.75,280.75,0.5,1.25, RGB=130,132,163, SURF_ID='textile'/ 
&OBST ID='会议桌椅-十人座:会议桌椅-十人座:381987', XB=13.25,13.5,280.25,280.25,0.5,0.75, COLOR='WHITE', SURF_ID='wood'/ 
&OBST ID='会议桌椅-十人座:会议桌椅-十人座:381987', XB=13.25,13.5,280.5,280.5,0.5,0.75, RGB=189,187,185, SURF_ID='Steel'/ 
&OBST ID='会议桌椅-十人座:会议桌椅-十人座:381987', XB=13.5,14.0,278.25,278.25,0.5,1.0, RGB=130,132,163, SURF_ID='textile'/ 
&OBST ID='会议桌椅-十人座:会议桌椅-十人座:381987', XB=13.5,14.0,280.75,280.75,0.5,1.25, RGB=130,132,163, SURF_ID='textile'/ 
&OBST ID='会议桌椅-十人座:会议桌椅-十人座:381987', XB=15.0,15.5,278.25,278.25,0.5,1.0, RGB=130,132,163, SURF_ID='textile'/ 
&OBST ID='会议桌椅-十人座:会议桌椅-十人座:381987', XB=15.0,15.5,280.75,280.75,0.5,1.25, RGB=130,132,163, SURF_ID='textile'/ 
&OBST ID='会议桌椅-十人座:会议桌椅-十人座:381987', XB=15.5,15.75,280.25,280.25,0.5,0.75, COLOR='WHITE', SURF_ID='wood'/ 
&OBST ID='会议桌椅-十人座:会议桌椅-十人座:381987', XB=15.5,15.75,280.5,280.5,0.5,0.75, RGB=189,187,185, SURF_ID='Steel'/ 
&OBST ID='会议桌椅-十人座:会议桌椅-十人座:381987', XB=16.25,16.75,278.25,278.25,0.5,1.0, RGB=130,132,163, SURF_ID='textile'/ 
&OBST ID='会议桌椅-十人座:会议桌椅-十人座:381987', XB=16.25,16.75,280.75,280.75,0.5,1.25, RGB=130,132,163, SURF_ID='textile'/ 
&OBST ID='会议桌椅-十人座:会议桌椅-十人座:381987', XB=17.25,17.5,279.25,279.25,0.5,0.75, COLOR='WHITE', SURF_ID='wood'/ 
&OBST ID='会议桌椅-十人座:会议桌椅-十人座:381987', XB=17.25,17.5,278.5,278.5,1.0,1.25, RGB=189,187,185, SURF_ID='Steel'/  
&OBST ID='会议桌椅-十人座:会议桌椅-十人座:381987', XB=17.25,17.5,278.75,278.75,1.0,1.25, COLOR='WHITE', SURF_ID='wood'/  
&OBST ID='会议桌椅-十人座:会议桌椅-十人座:381987', XB=17.25,17.5,280.25,280.25,1.0,1.25, RGB=189,187,185, SURF_ID='Steel'/  
&OBST ID='会议桌椅-十人座:会议桌椅-十人座:381987', XB=17.25,17.5,280.5,280.5,1.0,1.25, COLOR='WHITE', SURF_ID='wood'/  
&OBST ID='会议桌椅-十人座:会议桌椅-十人座:381987', XB=11.0,11.0,279.25,279.75,0.75,1.25, RGB=130,132,163, SURF_ID='textile'/ 
&OBST ID='会议桌椅-十人座:会议桌椅-十人座:381987', XB=11.25,11.25,279.25,279.75,0.5,0.75, RGB=130,132,163, SURF_ID='textile'/ 
&OBST ID='会议桌椅-十人座:会议桌椅-十人座:381987', XB=11.5,11.5,278.5,278.75,1.0,1.25, RGB=189,187,185, SURF_ID='Steel'/ 
&OBST ID='会议桌椅-十人座:会议桌椅-十人座:381987', XB=11.5,11.5,280.25,280.5,1.0,1.25, RGB=189,187,185, SURF_ID='Steel'/ 
&OBST ID='会议桌椅-十人座:会议桌椅-十人座:381987', XB=11.75,11.75,278.5,278.75,1.0,1.25, COLOR='WHITE', SURF_ID='wood'/  
&OBST ID='会议桌椅-十人座:会议桌椅-十人座:381987', XB=11.75,11.75,280.25,280.5,1.0,1.25, COLOR='WHITE', SURF_ID='wood'/  
&OBST ID='会议桌椅-十人座:会议桌椅-十人座:381987', XB=12.25,12.25,278.5,278.75,0.5,0.75, COLOR='WHITE', SURF_ID='wood'/ 
&OBST ID='会议桌椅-十人座:会议桌椅-十人座:381987', XB=12.75,12.75,278.5,278.75,0.5,0.75, COLOR='WHITE', SURF_ID='wood'/ 
&OBST ID='会议桌椅-十人座:会议桌椅-十人座:381987', XB=14.0,14.0,278.5,278.75,0.5,0.75, COLOR='WHITE', SURF_ID='wood'/ 
&OBST ID='会议桌椅-十人座:会议桌椅-十人座:381987', XB=14.5,14.5,278.5,278.75,0.25,1.0, COLOR='WHITE', SURF_ID='wood'/ 
&OBST ID='会议桌椅-十人座:会议桌椅-十人座:381987', XB=14.5,14.5,280.25,280.5,0.25,1.0, COLOR='WHITE', SURF_ID='wood'/ 
&OBST ID='会议桌椅-十人座:会议桌椅-十人座:381987', XB=14.5,14.5,278.5,278.75,1.0,1.25, RGB=189,187,185, SURF_ID='Steel'/ 
&OBST ID='会议桌椅-十人座:会议桌椅-十人座:381987', XB=14.5,14.5,280.25,280.5,1.0,1.25, RGB=189,187,185, SURF_ID='Steel'/ 
&OBST ID='会议桌椅-十人座:会议桌椅-十人座:381987', XB=15.0,15.0,278.5,278.75,0.5,0.75, COLOR='WHITE', SURF_ID='wood'/ 
&OBST ID='会议桌椅-十人座:会议桌椅-十人座:381987', XB=16.25,16.25,278.5,278.75,0.5,0.75, COLOR='WHITE', SURF_ID='wood'/ 
&OBST ID='会议桌椅-十人座:会议桌椅-十人座:381987', XB=16.75,16.75,278.5,278.75,0.5,0.75, COLOR='WHITE', SURF_ID='wood'/ 
&OBST ID='会议桌椅-十人座:会议桌椅-十人座:381987', XB=17.25,17.25,278.5,278.75,1.0,1.25, RGB=189,187,185, SURF_ID='Steel'/ 
&OBST ID='会议桌椅-十人座:会议桌椅-十人座:381987', XB=17.25,17.25,280.25,280.5,1.0,1.25, RGB=189,187,185, SURF_ID='Steel'/ 
&OBST ID='会议桌椅-十人座:会议桌椅-十人座:381987', XB=17.5,17.5,278.5,278.75,1.0,1.25, COLOR='WHITE', SURF_ID='wood'/  
&OBST ID='会议桌椅-十人座:会议桌椅-十人座:381987', XB=17.5,17.5,280.25,280.5,1.0,1.25, COLOR='WHITE', SURF_ID='wood'/  
&OBST ID='会议桌椅-十人座:会议桌椅-十人座:381987', XB=17.75,17.75,279.25,279.75,0.5,0.75, RGB=130,132,163, SURF_ID='textile'/ 
&OBST ID='会议桌椅-十人座:会议桌椅-十人座:381987', XB=18.0,18.0,279.25,279.75,0.75,1.25, RGB=130,132,163, SURF_ID='textile'/ 
&OBST ID='会议桌椅-十人座:会议桌椅-十人座:409085', XB=569.0,569.25,540.25,541.0,1.0,1.25, RGB=130,132,163, SURF_ID='textile'/ 
&OBST ID='会议桌椅-十人座:会议桌椅-十人座:409085', XB=570.75,571.0,541.25,541.5,0.5,0.75, COLOR='WHITE', SURF_ID='wood'/  
&OBST ID='会议桌椅-十人座:会议桌椅-十人座:409085', XB=572.0,572.25,541.25,541.5,0.5,0.75, COLOR='WHITE', SURF_ID='wood'/  
&OBST ID='会议桌椅-十人座:会议桌椅-十人座:409085', XB=574.75,575.0,541.25,541.5,0.5,0.75, COLOR='WHITE', SURF_ID='wood'/  
&OBST ID='会议桌椅-十人座:会议桌椅-十人座:409085', XB=569.25,569.75,540.25,541.0,0.5,0.5, RGB=130,132,163, SURF_ID='textile'/ 
&OBST ID='会议桌椅-十人座:会议桌椅-十人座:409085', XB=569.5,575.5,539.5,540.25,1.25,1.25, COLOR='WHITE', SURF_ID='wood'/ 
&OBST ID='会议桌椅-十人座:会议桌椅-十人座:409085', XB=569.5,575.5,540.25,540.75,1.25,1.25, RGB=0,128,192, TRANSPARENCY=0.101961, SURF_ID='glass'/ 
&OBST ID='会议桌椅-十人座:会议桌椅-十人座:409085', XB=569.5,575.5,540.75,541.5,1.25,1.25, COLOR='WHITE', SURF_ID='wood'/ 
&OBST ID='会议桌椅-十人座:会议桌椅-十人座:409085', XB=570.25,570.75,539.25,539.75,0.5,0.5, RGB=130,132,163, SURF_ID='textile'/ 
&OBST ID='会议桌椅-十人座:会议桌椅-十人座:409085', XB=570.25,570.75,541.25,541.75,0.5,0.5, RGB=130,132,163, SURF_ID='textile'/ 
&OBST ID='会议桌椅-十人座:会议桌椅-十人座:409085', XB=570.25,570.75,541.75,542.0,0.75,0.75, RGB=130,132,163, SURF_ID='textile'/ 
&OBST ID='会议桌椅-十人座:会议桌椅-十人座:409085', XB=570.75,571.0,539.5,539.75,0.5,0.5, COLOR='WHITE', SURF_ID='wood'/ 
&OBST ID='会议桌椅-十人座:会议桌椅-十人座:409085', XB=570.75,571.0,539.25,539.75,0.75,0.75, COLOR='WHITE', SURF_ID='wood'/ 
&OBST ID='会议桌椅-十人座:会议桌椅-十人座:409085', XB=570.75,571.0,541.5,541.75,0.75,0.75, COLOR='WHITE', SURF_ID='wood'/ 
&OBST ID='会议桌椅-十人座:会议桌椅-十人座:409085', XB=571.5,572.0,539.25,539.75,0.5,0.5, RGB=130,132,163, SURF_ID='textile'/ 
&OBST ID='会议桌椅-十人座:会议桌椅-十人座:409085', XB=571.5,572.0,541.25,541.75,0.5,0.5, RGB=130,132,163, SURF_ID='textile'/ 
&OBST ID='会议桌椅-十人座:会议桌椅-十人座:409085', XB=571.5,572.0,541.75,542.0,0.75,0.75, RGB=130,132,163, SURF_ID='textile'/ 
&OBST ID='会议桌椅-十人座:会议桌椅-十人座:409085', XB=572.0,572.25,539.5,539.75,0.5,0.5, COLOR='WHITE', SURF_ID='wood'/ 
&OBST ID='会议桌椅-十人座:会议桌椅-十人座:409085', XB=572.0,572.25,539.25,539.75,0.75,0.75, COLOR='WHITE', SURF_ID='wood'/ 
&OBST ID='会议桌椅-十人座:会议桌椅-十人座:409085', XB=572.0,572.25,541.5,541.75,0.75,0.75, COLOR='WHITE', SURF_ID='wood'/ 
&OBST ID='会议桌椅-十人座:会议桌椅-十人座:409085', XB=573.0,573.75,539.25,539.75,0.5,0.5, RGB=130,132,163, SURF_ID='textile'/ 
&OBST ID='会议桌椅-十人座:会议桌椅-十人座:409085', XB=573.0,573.75,541.25,541.75,0.5,0.5, RGB=130,132,163, SURF_ID='textile'/ 
&OBST ID='会议桌椅-十人座:会议桌椅-十人座:409085', XB=573.0,573.75,541.75,542.0,0.75,0.75, RGB=130,132,163, SURF_ID='textile'/ 
&OBST ID='会议桌椅-十人座:会议桌椅-十人座:409085', XB=574.25,574.75,539.25,539.75,0.5,0.5, RGB=130,132,163, SURF_ID='textile'/ 
&OBST ID='会议桌椅-十人座:会议桌椅-十人座:409085', XB=574.25,574.75,541.25,541.75,0.5,0.5, RGB=130,132,163, SURF_ID='textile'/ 
&OBST ID='会议桌椅-十人座:会议桌椅-十人座:409085', XB=574.25,574.75,541.75,542.0,0.75,0.75, RGB=130,132,163, SURF_ID='textile'/ 
&OBST ID='会议桌椅-十人座:会议桌椅-十人座:409085', XB=574.75,575.0,539.5,539.75,0.5,0.5, COLOR='WHITE', SURF_ID='wood'/ 
&OBST ID='会议桌椅-十人座:会议桌椅-十人座:409085', XB=574.75,575.0,539.25,539.75,0.75,0.75, COLOR='WHITE', SURF_ID='wood'/ 
&OBST ID='会议桌椅-十人座:会议桌椅-十人座:409085', XB=574.75,575.0,541.5,541.75,0.75,0.75, COLOR='WHITE', SURF_ID='wood'/ 
&OBST ID='会议桌椅-十人座:会议桌椅-十人座:409085', XB=575.5,576.0,540.25,541.0,0.5,0.5, RGB=130,132,163, SURF_ID='textile'/ 
&OBST ID='会议桌椅-十人座:会议桌椅-十人座:409085', XB=570.25,570.75,541.75,541.75,0.5,0.75, RGB=130,132,163, SURF_ID='textile'/ 
&OBST ID='会议桌椅-十人座:会议桌椅-十人座:409085', XB=570.25,570.75,539.25,539.25,0.5,1.25, RGB=130,132,163, SURF_ID='textile'/ 
&OBST ID='会议桌椅-十人座:会议桌椅-十人座:409085', XB=570.25,570.75,542.0,542.0,0.75,1.25, RGB=130,132,163, SURF_ID='textile'/ 
&OBST ID='会议桌椅-十人座:会议桌椅-十人座:409085', XB=570.75,571.0,539.5,539.5,0.5,0.75, RGB=189,187,185, SURF_ID='Steel'/ 
&OBST ID='会议桌椅-十人座:会议桌椅-十人座:409085', XB=570.75,571.0,539.75,539.75,0.5,0.75, COLOR='WHITE', SURF_ID='wood'/ 
&OBST ID='会议桌椅-十人座:会议桌椅-十人座:409085', XB=571.5,572.0,541.75,541.75,0.5,0.75, RGB=130,132,163, SURF_ID='textile'/ 
&OBST ID='会议桌椅-十人座:会议桌椅-十人座:409085', XB=571.5,572.0,539.25,539.25,0.5,1.25, RGB=130,132,163, SURF_ID='textile'/ 
&OBST ID='会议桌椅-十人座:会议桌椅-十人座:409085', XB=571.5,572.0,542.0,542.0,0.75,1.25, RGB=130,132,163, SURF_ID='textile'/ 
&OBST ID='会议桌椅-十人座:会议桌椅-十人座:409085', XB=572.0,572.25,539.5,539.5,0.5,0.75, RGB=189,187,185, SURF_ID='Steel'/ 
&OBST ID='会议桌椅-十人座:会议桌椅-十人座:409085', XB=572.0,572.25,539.75,539.75,0.5,0.75, COLOR='WHITE', SURF_ID='wood'/ 
&OBST ID='会议桌椅-十人座:会议桌椅-十人座:409085', XB=573.0,573.75,541.75,541.75,0.5,0.75, RGB=130,132,163, SURF_ID='textile'/ 
&OBST ID='会议桌椅-十人座:会议桌椅-十人座:409085', XB=573.0,573.75,539.25,539.25,0.5,1.25, RGB=130,132,163, SURF_ID='textile'/ 
&OBST ID='会议桌椅-十人座:会议桌椅-十人座:409085', XB=573.0,573.75,542.0,542.0,0.75,1.25, RGB=130,132,163, SURF_ID='textile'/ 
&OBST ID='会议桌椅-十人座:会议桌椅-十人座:409085', XB=574.25,574.75,541.75,541.75,0.5,0.75, RGB=130,132,163, SURF_ID='textile'/ 
&OBST ID='会议桌椅-十人座:会议桌椅-十人座:409085', XB=574.25,574.75,539.25,539.25,0.5,1.25, RGB=130,132,163, SURF_ID='textile'/ 
&OBST ID='会议桌椅-十人座:会议桌椅-十人座:409085', XB=574.25,574.75,542.0,542.0,0.75,1.25, RGB=130,132,163, SURF_ID='textile'/ 
&OBST ID='会议桌椅-十人座:会议桌椅-十人座:409085', XB=574.75,575.0,539.5,539.5,0.5,0.75, RGB=189,187,185, SURF_ID='Steel'/ 
&OBST ID='会议桌椅-十人座:会议桌椅-十人座:409085', XB=574.75,575.0,539.75,539.75,0.5,0.75, COLOR='WHITE', SURF_ID='wood'/ 
&OBST ID='会议桌椅-十人座:会议桌椅-十人座:409085', XB=575.5,575.75,540.25,540.25,0.5,0.75, RGB=189,187,185, SURF_ID='Steel'/ 
&OBST ID='会议桌椅-十人座:会议桌椅-十人座:409085', XB=575.5,575.75,541.0,541.0,0.5,0.75, RGB=189,187,185, SURF_ID='Steel'/ 
&OBST ID='会议桌椅-十人座:会议桌椅-十人座:409085', XB=569.25,569.25,540.25,541.0,0.5,1.0, RGB=130,132,163, SURF_ID='textile'/ 
&OBST ID='会议桌椅-十人座:会议桌椅-十人座:409085', XB=569.75,569.75,541.25,541.5,1.0,1.25, RGB=189,187,185, SURF_ID='Steel'/ 
&OBST ID='会议桌椅-十人座:会议桌椅-十人座:409085', XB=570.25,570.25,541.25,541.5,0.5,0.75, COLOR='WHITE', SURF_ID='wood'/ 
&OBST ID='会议桌椅-十人座:会议桌椅-十人座:409085', XB=571.5,571.5,541.25,541.5,0.5,0.75, COLOR='WHITE', SURF_ID='wood'/ 
&OBST ID='会议桌椅-十人座:会议桌椅-十人座:409085', XB=572.5,572.5,541.25,541.5,1.0,1.25, RGB=189,187,185, SURF_ID='Steel'/ 
&OBST ID='会议桌椅-十人座:会议桌椅-十人座:409085', XB=573.0,573.0,541.25,541.5,0.5,0.75, COLOR='WHITE', SURF_ID='wood'/ 
&OBST ID='会议桌椅-十人座:会议桌椅-十人座:409085', XB=573.75,573.75,541.25,541.5,0.5,0.75, COLOR='WHITE', SURF_ID='wood'/ 
&OBST ID='会议桌椅-十人座:会议桌椅-十人座:409085', XB=574.25,574.25,541.25,541.5,0.5,0.75, COLOR='WHITE', SURF_ID='wood'/ 
&OBST ID='会议桌椅-十人座:会议桌椅-十人座:409085', XB=575.5,575.5,541.25,541.5,1.0,1.25, RGB=189,187,185, SURF_ID='Steel'/ 
&OBST ID='会议桌椅-十人座:会议桌椅-十人座:409085', XB=576.0,576.0,540.25,541.0,0.5,1.25, RGB=130,132,163, SURF_ID='textile'/ 
&OBST ID='会议桌椅-十人座:会议桌椅-十人座:409158', XB=589.25,589.5,543.5,543.75,0.5,0.75, RGB=189,187,185, SURF_ID='Steel'/ 
&OBST ID='会议桌椅-十人座:会议桌椅-十人座:409158', XB=589.5,590.0,537.0,537.25,1.0,1.25, RGB=189,187,185, SURF_ID='textile'/ 
&OBST ID='会议桌椅-十人座:会议桌椅-十人座:409158', XB=590.5,590.75,538.75,539.0,0.5,0.75, COLOR='WHITE', SURF_ID='wood'/ 
&OBST ID='会议桌椅-十人座:会议桌椅-十人座:409158', XB=590.5,590.75,540.0,540.25,0.5,0.75, COLOR='WHITE', SURF_ID='wood'/  
&OBST ID='会议桌椅-十人座:会议桌椅-十人座:409158', XB=590.5,590.75,542.75,543.0,0.5,0.75, COLOR='WHITE', SURF_ID='wood'/ 
&OBST ID='会议桌椅-十人座:会议桌椅-十人座:409158', XB=591.0,591.25,538.25,538.75,1.0,1.25, RGB=130,132,163, SURF_ID='textile'/ 
&OBST ID='会议桌椅-十人座:会议桌椅-十人座:409158', XB=591.0,591.25,539.5,540.0,1.0,1.25, RGB=130,132,163, SURF_ID='textile'/ 
&OBST ID='会议桌椅-十人座:会议桌椅-十人座:409158', XB=591.0,591.25,541.0,541.75,1.0,1.25, RGB=130,132,163, SURF_ID='textile'/ 
&OBST ID='会议桌椅-十人座:会议桌椅-十人座:409158', XB=591.0,591.25,542.25,542.75,1.0,1.25, RGB=130,132,163, SURF_ID='textile'/ 
&OBST ID='会议桌椅-十人座:会议桌椅-十人座:409158', XB=588.5,588.75,538.75,539.0,0.5,0.5, RGB=189,187,185, SURF_ID='Steel'/ 
&OBST ID='会议桌椅-十人座:会议桌椅-十人座:409158', XB=588.5,588.75,542.75,543.0,0.5,0.5, RGB=189,187,185, SURF_ID='Steel'/ 
&OBST ID='会议桌椅-十人座:会议桌椅-十人座:409158', XB=588.5,589.0,538.25,538.75,0.5,0.5, RGB=130,132,163, SURF_ID='textile'/ 
&OBST ID='会议桌椅-十人座:会议桌椅-十人座:409158', XB=588.5,589.0,539.5,540.0,0.5,0.5, RGB=130,132,163, SURF_ID='textile'/ 
&OBST ID='会议桌椅-十人座:会议桌椅-十人座:409158', XB=588.5,589.0,541.0,541.75,0.5,0.5, RGB=130,132,163, SURF_ID='textile'/ 
&OBST ID='会议桌椅-十人座:会议桌椅-十人座:409158', XB=588.5,589.0,542.25,542.75,0.5,0.5, RGB=130,132,163, SURF_ID='textile'/ 
&OBST ID='会议桌椅-十人座:会议桌椅-十人座:409158', XB=588.5,589.0,538.75,539.0,0.75,0.75, COLOR='WHITE', SURF_ID='wood'/ 
&OBST ID='会议桌椅-十人座:会议桌椅-十人座:409158', XB=588.5,589.0,540.0,540.25,0.75,0.75, COLOR='WHITE', SURF_ID='wood'/ 
&OBST ID='会议桌椅-十人座:会议桌椅-十人座:409158', XB=588.5,589.0,542.75,543.0,0.75,0.75, COLOR='WHITE', SURF_ID='wood'/ 
&OBST ID='会议桌椅-十人座:会议桌椅-十人座:409158', XB=588.75,589.0,538.75,539.0,0.5,0.5, COLOR='WHITE', SURF_ID='wood'/ 
&OBST ID='会议桌椅-十人座:会议桌椅-十人座:409158', XB=588.75,589.0,540.0,540.25,0.5,0.5, COLOR='WHITE', SURF_ID='wood'/ 
&OBST ID='会议桌椅-十人座:会议桌椅-十人座:409158', XB=588.75,589.0,542.75,543.0,0.5,0.5, COLOR='WHITE', SURF_ID='wood'/ 
&OBST ID='会议桌椅-十人座:会议桌椅-十人座:409158', XB=588.75,589.0,540.5,540.75,1.0,1.0, RGB=189,187,185, SURF_ID='Steel'/ 
&OBST ID='会议桌椅-十人座:会议桌椅-十人座:409158', XB=588.75,589.0,543.25,543.5,1.0,1.0, RGB=189,187,185, SURF_ID='Steel'/ 
&OBST ID='会议桌椅-十人座:会议桌椅-十人座:409158', XB=588.75,589.0,537.75,538.0,1.25,1.25, RGB=189,187,185, SURF_ID='wood'/
&OBST ID='会议桌椅-十人座:会议桌椅-十人座:409158', XB=588.75,589.5,537.5,537.75,1.25,1.25, COLOR='WHITE', SURF_ID='wood'/ 
&OBST ID='会议桌椅-十人座:会议桌椅-十人座:409158', XB=588.75,589.5,538.0,543.5,1.25,1.25, COLOR='WHITE', SURF_ID='wood'/ 
&OBST ID='会议桌椅-十人座:会议桌椅-十人座:409158', XB=589.0,589.5,537.75,538.0,1.25,1.25, COLOR='WHITE', SURF_ID='wood'/ 
&OBST ID='会议桌椅-十人座:会议桌椅-十人座:409158', XB=589.25,589.5,537.5,537.75,0.5,0.5, COLOR='WHITE', SURF_ID='wood'/ 
&OBST ID='会议桌椅-十人座:会议桌椅-十人座:409158', XB=589.25,589.5,537.25,537.75,0.75,0.75, COLOR='WHITE', SURF_ID='wood'/ 
&OBST ID='会议桌椅-十人座:会议桌椅-十人座:409158', XB=589.25,589.5,543.75,544.0,0.75,0.75, COLOR='WHITE', SURF_ID='wood'/ 
&OBST ID='会议桌椅-十人座:会议桌椅-十人座:409158', XB=589.5,590.0,537.25,537.75,0.5,0.5, RGB=130,132,163, SURF_ID='textile'/ 
&OBST ID='会议桌椅-十人座:会议桌椅-十人座:409158', XB=589.5,590.0,543.5,544.0,0.5,0.5, RGB=130,132,163, SURF_ID='textile'/ 
&OBST ID='会议桌椅-十人座:会议桌椅-十人座:409158', XB=589.5,590.0,537.5,543.5,1.25,1.25, RGB=0,128,192, TRANSPARENCY=0.101961, SURF_ID='glass'/ 
&OBST ID='会议桌椅-十人座:会议桌椅-十人座:409158', XB=590.0,590.5,537.75,538.0,1.25,1.25, COLOR='WHITE', SURF_ID='wood'/ 
&OBST ID='会议桌椅-十人座:会议桌椅-十人座:409158', XB=590.0,590.75,537.5,537.75,1.25,1.25, COLOR='WHITE', SURF_ID='wood'/ 
&OBST ID='会议桌椅-十人座:会议桌椅-十人座:409158', XB=590.0,590.75,538.0,543.5,1.25,1.25, COLOR='WHITE', SURF_ID='wood'/ 
&OBST ID='会议桌椅-十人座:会议桌椅-十人座:409158', XB=590.5,590.75,540.5,540.75,1.0,1.0, RGB=189,187,185, SURF_ID='Steel'/ 
&OBST ID='会议桌椅-十人座:会议桌椅-十人座:409158', XB=590.5,590.75,543.25,543.5,1.0,1.0, RGB=189,187,185, SURF_ID='Steel'/ 
&OBST ID='会议桌椅-十人座:会议桌椅-十人座:409158', XB=590.5,590.75,537.75,538.0,1.25,1.25, RGB=189,187,185, SURF_ID='wood'/
&OBST ID='会议桌椅-十人座:会议桌椅-十人座:409158', XB=590.5,591.0,538.25,538.75,0.5,0.5, RGB=130,132,163, SURF_ID='textile'/ 
&OBST ID='会议桌椅-十人座:会议桌椅-十人座:409158', XB=590.5,591.0,539.5,540.0,0.5,0.5, RGB=130,132,163, SURF_ID='textile'/ 
&OBST ID='会议桌椅-十人座:会议桌椅-十人座:409158', XB=590.5,591.0,541.0,541.75,0.5,0.5, RGB=130,132,163, SURF_ID='textile'/ 
&OBST ID='会议桌椅-十人座:会议桌椅-十人座:409158', XB=590.5,591.0,542.25,542.75,0.5,0.5, RGB=130,132,163, SURF_ID='textile'/ 
&OBST ID='会议桌椅-十人座:会议桌椅-十人座:409158', XB=590.75,591.0,538.75,539.0,0.5,0.5, RGB=189,187,185, SURF_ID='Steel'/ 
&OBST ID='会议桌椅-十人座:会议桌椅-十人座:409158', XB=590.75,591.0,542.75,543.0,0.5,0.5, RGB=189,187,185, SURF_ID='Steel'/ 
&OBST ID='会议桌椅-十人座:会议桌椅-十人座:409158', XB=590.75,591.0,538.75,539.0,0.75,0.75, COLOR='WHITE', SURF_ID='wood'/ 
&OBST ID='会议桌椅-十人座:会议桌椅-十人座:409158', XB=590.75,591.0,540.0,540.25,0.75,0.75, COLOR='WHITE', SURF_ID='wood'/ 
&OBST ID='会议桌椅-十人座:会议桌椅-十人座:409158', XB=590.75,591.0,542.75,543.0,0.75,0.75, COLOR='WHITE', SURF_ID='wood'/ 
&OBST ID='会议桌椅-十人座:会议桌椅-十人座:409158', XB=591.0,591.25,538.75,539.0,1.0,1.0, RGB=189,187,185, SURF_ID='Steel'/ 
&OBST ID='会议桌椅-十人座:会议桌椅-十人座:409158', XB=591.0,591.25,542.75,543.0,1.0,1.0, RGB=189,187,185, SURF_ID='Steel'/ 
&OBST ID='会议桌椅-十人座:会议桌椅-十人座:409158', XB=588.75,589.0,537.75,537.75,0.25,1.0, COLOR='WHITE', SURF_ID='wood'/ 
&OBST ID='会议桌椅-十人座:会议桌椅-十人座:409158', XB=588.75,589.0,540.5,540.5,0.25,1.0, COLOR='WHITE', SURF_ID='wood'/ 
&OBST ID='会议桌椅-十人座:会议桌椅-十人座:409158', XB=588.75,589.0,543.5,543.5,0.25,1.0, COLOR='WHITE', SURF_ID='wood'/ 
&OBST ID='会议桌椅-十人座:会议桌椅-十人座:409158', XB=588.75,589.0,537.75,537.75,1.0,1.25, RGB=189,187,185, SURF_ID='Steel'/ 
&OBST ID='会议桌椅-十人座:会议桌椅-十人座:409158', XB=588.75,589.0,540.5,540.5,1.0,1.25, RGB=189,187,185, SURF_ID='Steel'/ 
&OBST ID='会议桌椅-十人座:会议桌椅-十人座:409158', XB=588.75,589.0,540.75,540.75,1.0,1.25, RGB=189,187,185, SURF_ID='Steel'/ 
&OBST ID='会议桌椅-十人座:会议桌椅-十人座:409158', XB=588.75,589.0,543.25,543.25,1.0,1.25, RGB=189,187,185, SURF_ID='Steel'/ 
&OBST ID='会议桌椅-十人座:会议桌椅-十人座:409158', XB=588.75,589.0,543.5,543.5,1.0,1.25, RGB=189,187,185, SURF_ID='Steel'/ 
&OBST ID='会议桌椅-十人座:会议桌椅-十人座:409158', XB=589.25,589.5,537.5,537.5,0.5,0.75, RGB=189,187,185, SURF_ID='Steel'/ 
&OBST ID='会议桌椅-十人座:会议桌椅-十人座:409158', XB=589.25,589.5,537.75,537.75,0.5,0.75, COLOR='WHITE', SURF_ID='wood'/ 
&OBST ID='会议桌椅-十人座:会议桌椅-十人座:409158', XB=589.5,590.0,537.25,537.25,0.5,1.0, RGB=130,132,163, SURF_ID='textile'/ 
&OBST ID='会议桌椅-十人座:会议桌椅-十人座:409158', XB=589.5,590.0,544.0,544.0,0.5,1.25, RGB=130,132,163, SURF_ID='textile'/ 
&OBST ID='会议桌椅-十人座:会议桌椅-十人座:409158', XB=590.5,590.75,537.75,537.75,0.25,1.0, COLOR='WHITE', SURF_ID='wood'/ 
&OBST ID='会议桌椅-十人座:会议桌椅-十人座:409158', XB=590.5,590.75,540.5,540.5,0.25,1.0, COLOR='WHITE', SURF_ID='wood'/ 
&OBST ID='会议桌椅-十人座:会议桌椅-十人座:409158', XB=590.5,590.75,543.5,543.5,0.25,1.0, COLOR='WHITE', SURF_ID='wood'/ 
&OBST ID='会议桌椅-十人座:会议桌椅-十人座:409158', XB=590.5,590.75,538.25,538.25,0.5,0.75, COLOR='WHITE', SURF_ID='wood'/ 
&OBST ID='会议桌椅-十人座:会议桌椅-十人座:409158', XB=590.5,590.75,539.5,539.5,0.5,0.75, COLOR='WHITE', SURF_ID='wood'/ 
&OBST ID='会议桌椅-十人座:会议桌椅-十人座:409158', XB=590.5,590.75,541.0,541.0,0.5,0.75, COLOR='WHITE', SURF_ID='wood'/ 
&OBST ID='会议桌椅-十人座:会议桌椅-十人座:409158', XB=590.5,590.75,541.75,541.75,0.5,0.75, COLOR='WHITE', SURF_ID='wood'/ 
&OBST ID='会议桌椅-十人座:会议桌椅-十人座:409158', XB=590.5,590.75,542.25,542.25,0.5,0.75, COLOR='WHITE', SURF_ID='wood'/ 
&OBST ID='会议桌椅-十人座:会议桌椅-十人座:409158', XB=590.5,590.75,537.75,537.75,1.0,1.25, RGB=189,187,185, SURF_ID='Steel'/ 
&OBST ID='会议桌椅-十人座:会议桌椅-十人座:409158', XB=590.5,590.75,540.5,540.5,1.0,1.25, RGB=189,187,185, SURF_ID='Steel'/ 
&OBST ID='会议桌椅-十人座:会议桌椅-十人座:409158', XB=590.5,590.75,540.75,540.75,1.0,1.25, RGB=189,187,185, SURF_ID='Steel'/ 
&OBST ID='会议桌椅-十人座:会议桌椅-十人座:409158', XB=590.5,590.75,543.25,543.25,1.0,1.25, RGB=189,187,185, SURF_ID='Steel'/ 
&OBST ID='会议桌椅-十人座:会议桌椅-十人座:409158', XB=590.5,590.75,543.5,543.5,1.0,1.25, RGB=189,187,185, SURF_ID='Steel'/ 
&OBST ID='会议桌椅-十人座:会议桌椅-十人座:409158', XB=588.5,588.5,538.25,538.75,0.5,1.25, RGB=130,132,163, SURF_ID='textile'/ 
&OBST ID='会议桌椅-十人座:会议桌椅-十人座:409158', XB=588.5,588.5,538.75,539.0,0.5,1.25, RGB=189,187,185, SURF_ID='Steel'/ 
&OBST ID='会议桌椅-十人座:会议桌椅-十人座:409158', XB=588.5,588.5,539.5,540.0,0.5,1.25, RGB=130,132,163, SURF_ID='textile'/ 
&OBST ID='会议桌椅-十人座:会议桌椅-十人座:409158', XB=588.5,588.5,541.0,541.75,0.5,1.25, RGB=130,132,163, SURF_ID='textile'/ 
&OBST ID='会议桌椅-十人座:会议桌椅-十人座:409158', XB=588.5,588.5,542.25,542.75,0.5,1.25, RGB=130,132,163, SURF_ID='textile'/ 
&OBST ID='会议桌椅-十人座:会议桌椅-十人座:409158', XB=588.5,588.5,542.75,543.0,0.5,1.25, RGB=189,187,185, SURF_ID='Steel'/ 
&OBST ID='会议桌椅-十人座:会议桌椅-十人座:409158', XB=588.75,588.75,538.75,539.0,0.5,0.75, RGB=189,187,185, SURF_ID='Steel'/ 
&OBST ID='会议桌椅-十人座:会议桌椅-十人座:409158', XB=588.75,588.75,540.0,540.25,0.5,0.75, RGB=189,187,185, SURF_ID='Steel'/ 
&OBST ID='会议桌椅-十人座:会议桌椅-十人座:409158', XB=588.75,588.75,542.75,543.0,0.5,0.75, RGB=189,187,185, SURF_ID='Steel'/ 
&OBST ID='会议桌椅-十人座:会议桌椅-十人座:409158', XB=589.0,589.0,538.75,539.0,0.5,0.75, COLOR='WHITE', SURF_ID='wood'/ 
&OBST ID='会议桌椅-十人座:会议桌椅-十人座:409158', XB=589.0,589.0,540.0,540.25,0.5,0.75, COLOR='WHITE', SURF_ID='wood'/ 
&OBST ID='会议桌椅-十人座:会议桌椅-十人座:409158', XB=589.0,589.0,542.75,543.0,0.5,0.75, COLOR='WHITE', SURF_ID='wood'/ 
&OBST ID='会议桌椅-十人座:会议桌椅-十人座:409158', XB=589.0,589.0,540.5,540.75,1.0,1.25, RGB=189,187,185, SURF_ID='Steel'/ 
&OBST ID='会议桌椅-十人座:会议桌椅-十人座:409158', XB=590.0,590.0,543.5,543.75,0.5,0.75, RGB=189,187,185, SURF_ID='Steel'/ 
&OBST ID='会议桌椅-十人座:会议桌椅-十人座:409158', XB=590.75,590.75,540.5,540.75,1.0,1.25, RGB=189,187,185, SURF_ID='Steel'/ 
&OBST ID='会议桌椅-十人座:会议桌椅-十人座:409158', XB=591.0,591.0,538.25,538.75,0.5,1.0, RGB=130,132,163, SURF_ID='textile'/ 
&OBST ID='会议桌椅-十人座:会议桌椅-十人座:409158', XB=591.0,591.0,538.75,539.0,0.5,1.0, RGB=189,187,185, SURF_ID='Steel'/ 
&OBST ID='会议桌椅-十人座:会议桌椅-十人座:409158', XB=591.0,591.0,539.5,540.0,0.5,1.0, RGB=130,132,163, SURF_ID='textile'/ 
&OBST ID='会议桌椅-十人座:会议桌椅-十人座:409158', XB=591.0,591.0,541.0,541.75,0.5,1.0, RGB=130,132,163, SURF_ID='textile'/ 
&OBST ID='会议桌椅-十人座:会议桌椅-十人座:409158', XB=591.0,591.0,542.25,542.75,0.5,1.0, RGB=130,132,163, SURF_ID='textile'/ 
&OBST ID='会议桌椅-十人座:会议桌椅-十人座:409158', XB=591.0,591.0,542.75,543.0,0.5,1.0, RGB=189,187,185, SURF_ID='Steel'/ 
&OBST ID='会议桌椅-十人座:会议桌椅-十人座:409158', XB=591.25,591.25,538.75,539.0,1.0,1.25, RGB=189,187,185, SURF_ID='Steel'/ 
&OBST ID='会议桌椅-十人座:会议桌椅-十人座:409158', XB=591.25,591.25,542.75,543.0,1.0,1.25, RGB=189,187,185, SURF_ID='Steel'/ 
&OBST ID='会议桌椅-十人座:会议桌椅-十人座:409195', XB=586.75,587.0,553.5,553.75,0.5,0.75, RGB=189,187,185, SURF_ID='wood'/ 
&OBST ID='会议桌椅-十人座:会议桌椅-十人座:409195', XB=586.75,587.0,553.0,553.25,0.5,1.0, COLOR='WHITE', SURF_ID='wood'/ 
&OBST ID='会议桌椅-十人座:会议桌椅-十人座:409195', XB=586.75,587.0,554.75,555.0,0.5,1.0, COLOR='WHITE', SURF_ID='wood'/ 
&OBST ID='会议桌椅-十人座:会议桌椅-十人座:409195', XB=587.5,588.0,555.25,555.5,1.0,1.25, RGB=130,132,163, SURF_ID='textile'/ 
&OBST ID='会议桌椅-十人座:会议桌椅-十人座:409195', XB=588.75,589.25,555.25,555.5,1.0,1.25, RGB=130,132,163, SURF_ID='textile'/ 
&OBST ID='会议桌椅-十人座:会议桌椅-十人座:409195', XB=590.25,590.75,555.25,555.5,1.0,1.25, RGB=130,132,163, SURF_ID='textile'/ 
&OBST ID='会议桌椅-十人座:会议桌椅-十人座:409195', XB=591.5,592.0,555.25,555.5,1.0,1.25, RGB=130,132,163, SURF_ID='textile'/ 
&OBST ID='会议桌椅-十人座:会议桌椅-十人座:409195', XB=592.5,592.75,553.0,553.25,0.25,1.0, COLOR='WHITE', SURF_ID='Steel'/ 
&OBST ID='会议桌椅-十人座:会议桌椅-十人座:409195', XB=592.5,592.75,554.75,555.0,0.25,1.0, COLOR='WHITE', SURF_ID='Steel'/ 
&OBST ID='会议桌椅-十人座:会议桌椅-十人座:409195', XB=593.0,593.25,553.75,554.25,0.5,0.75, RGB=130,132,163, SURF_ID='textile'/ 
&OBST ID='会议桌椅-十人座:会议桌椅-十人座:409195', XB=586.25,586.5,553.75,554.25,0.75,0.75, RGB=130,132,163, SURF_ID='textile'/ 
&OBST ID='会议桌椅-十人座:会议桌椅-十人座:409195', XB=586.5,586.75,553.5,553.75,0.75,0.75, COLOR='WHITE', SURF_ID='wood'/ 
&OBST ID='会议桌椅-十人座:会议桌椅-十人座:409195', XB=586.5,587.0,553.75,554.25,0.5,0.5, RGB=130,132,163, SURF_ID='textile'/ 
&OBST ID='会议桌椅-十人座:会议桌椅-十人座:409195', XB=586.75,587.0,553.0,553.25,0.25,0.25, RGB=189,187,185, SURF_ID='Steel'/ 
&OBST ID='会议桌椅-十人座:会议桌椅-十人座:409195', XB=586.75,587.0,554.75,555.0,0.25,0.25, RGB=189,187,185, SURF_ID='Steel'/ 
&OBST ID='会议桌椅-十人座:会议桌椅-十人座:409195', XB=586.75,587.0,553.0,553.25,1.25,1.25, RGB=189,187,185, SURF_ID='wood'/
&OBST ID='会议桌椅-十人座:会议桌椅-十人座:409195', XB=586.75,587.0,554.75,555.0,1.25,1.25, RGB=189,187,185, SURF_ID='wood'/
&OBST ID='会议桌椅-十人座:会议桌椅-十人座:409195', XB=586.75,592.75,553.25,553.75,1.25,1.25, COLOR='WHITE', SURF_ID='wood'/ 
&OBST ID='会议桌椅-十人座:会议桌椅-十人座:409195', XB=586.75,592.75,553.75,554.25,1.25,1.25, RGB=0,128,192, TRANSPARENCY=0.101961, SURF_ID='glass'/ 
&OBST ID='会议桌椅-十人座:会议桌椅-十人座:409195', XB=586.75,592.75,554.25,554.75,1.25,1.25, COLOR='WHITE', SURF_ID='wood'/ 
&OBST ID='会议桌椅-十人座:会议桌椅-十人座:409195', XB=587.0,589.5,553.0,553.25,1.25,1.25, COLOR='WHITE', SURF_ID='wood'/ 
&OBST ID='会议桌椅-十人座:会议桌椅-十人座:409195', XB=587.0,589.5,554.75,555.0,1.25,1.25, COLOR='WHITE', SURF_ID='wood'/ 
&OBST ID='会议桌椅-十人座:会议桌椅-十人座:409195', XB=587.5,588.0,552.75,553.25,0.5,0.5, RGB=130,132,163, SURF_ID='textile'/ 
&OBST ID='会议桌椅-十人座:会议桌椅-十人座:409195', XB=587.5,588.0,554.75,555.25,0.5,0.5, RGB=130,132,163, SURF_ID='textile'/ 
&OBST ID='会议桌椅-十人座:会议桌椅-十人座:409195', XB=587.5,588.0,552.5,552.75,1.0,1.0, RGB=130,132,163, SURF_ID='textile'/ 
&OBST ID='会议桌椅-十人座:会议桌椅-十人座:409195', XB=588.0,588.25,553.0,553.25,0.5,0.5, COLOR='WHITE', SURF_ID='wood'/ 
&OBST ID='会议桌椅-十人座:会议桌椅-十人座:409195', XB=588.0,588.25,554.75,555.0,0.5,0.5, COLOR='WHITE', SURF_ID='wood'/ 
&OBST ID='会议桌椅-十人座:会议桌椅-十人座:409195', XB=588.0,588.25,552.75,553.25,0.75,0.75, COLOR='WHITE', SURF_ID='wood'/ 
&OBST ID='会议桌椅-十人座:会议桌椅-十人座:409195', XB=588.0,588.25,554.75,555.25,0.75,0.75, COLOR='WHITE', SURF_ID='wood'/ 
&OBST ID='会议桌椅-十人座:会议桌椅-十人座:409195', XB=588.5,588.75,553.0,553.25,0.5,0.5, COLOR='WHITE', SURF_ID='wood'/ 
&OBST ID='会议桌椅-十人座:会议桌椅-十人座:409195', XB=588.5,588.75,554.75,555.0,0.5,0.5, COLOR='WHITE', SURF_ID='wood'/ 
&OBST ID='会议桌椅-十人座:会议桌椅-十人座:409195', XB=588.5,588.75,552.75,553.25,0.75,0.75, COLOR='WHITE', SURF_ID='wood'/ 
&OBST ID='会议桌椅-十人座:会议桌椅-十人座:409195', XB=588.5,588.75,554.75,555.25,0.75,0.75, COLOR='WHITE', SURF_ID='wood'/ 
&OBST ID='会议桌椅-十人座:会议桌椅-十人座:409195', XB=588.75,589.25,552.75,553.25,0.5,0.5, RGB=130,132,163, SURF_ID='textile'/ 
&OBST ID='会议桌椅-十人座:会议桌椅-十人座:409195', XB=588.75,589.25,554.75,555.25,0.5,0.5, RGB=130,132,163, SURF_ID='textile'/ 
&OBST ID='会议桌椅-十人座:会议桌椅-十人座:409195', XB=588.75,589.25,552.5,552.75,1.0,1.0, RGB=130,132,163, SURF_ID='textile'/ 
&OBST ID='会议桌椅-十人座:会议桌椅-十人座:409195', XB=589.5,590.0,553.0,553.25,1.25,1.25, RGB=189,187,185, SURF_ID='wood'/
&OBST ID='会议桌椅-十人座:会议桌椅-十人座:409195', XB=589.5,590.0,554.75,555.0,1.25,1.25, RGB=189,187,185, SURF_ID='wood'/
&OBST ID='会议桌椅-十人座:会议桌椅-十人座:409195', XB=590.0,592.5,553.0,553.25,1.25,1.25, COLOR='WHITE', SURF_ID='wood'/ 
&OBST ID='会议桌椅-十人座:会议桌椅-十人座:409195', XB=590.0,592.5,554.75,555.0,1.25,1.25, COLOR='WHITE', SURF_ID='wood'/ 
&OBST ID='会议桌椅-十人座:会议桌椅-十人座:409195', XB=590.25,590.75,552.75,553.25,0.5,0.5, RGB=130,132,163, SURF_ID='textile'/ 
&OBST ID='会议桌椅-十人座:会议桌椅-十人座:409195', XB=590.25,590.75,554.75,555.25,0.5,0.5, RGB=130,132,163, SURF_ID='textile'/ 
&OBST ID='会议桌椅-十人座:会议桌椅-十人座:409195', XB=590.25,590.75,552.5,552.75,1.0,1.0, RGB=130,132,163, SURF_ID='textile'/ 
&OBST ID='会议桌椅-十人座:会议桌椅-十人座:409195', XB=590.75,591.0,552.75,553.0,0.5,0.5, RGB=189,187,185, SURF_ID='Steel'/ 
&OBST ID='会议桌椅-十人座:会议桌椅-十人座:409195', XB=590.75,591.0,553.0,553.25,0.5,0.5, COLOR='WHITE', SURF_ID='wood'/ 
&OBST ID='会议桌椅-十人座:会议桌椅-十人座:409195', XB=590.75,591.0,554.75,555.0,0.5,0.5, COLOR='WHITE', SURF_ID='wood'/ 
&OBST ID='会议桌椅-十人座:会议桌椅-十人座:409195', XB=590.75,591.0,555.0,555.25,0.5,0.5, RGB=189,187,185, SURF_ID='Steel'/ 
&OBST ID='会议桌椅-十人座:会议桌椅-十人座:409195', XB=590.75,591.0,552.75,553.25,0.75,0.75, COLOR='WHITE', SURF_ID='wood'/ 
&OBST ID='会议桌椅-十人座:会议桌椅-十人座:409195', XB=590.75,591.0,554.75,555.25,0.75,0.75, COLOR='WHITE', SURF_ID='wood'/ 
&OBST ID='会议桌椅-十人座:会议桌椅-十人座:409195', XB=590.75,591.0,555.25,555.5,1.0,1.0, RGB=189,187,185, SURF_ID='Steel'/ 
&OBST ID='会议桌椅-十人座:会议桌椅-十人座:409195', XB=590.75,591.0,555.25,555.5,1.25,1.25, RGB=189,187,185, SURF_ID='Steel'/ 
&OBST ID='会议桌椅-十人座:会议桌椅-十人座:409195', XB=591.5,592.0,552.75,553.25,0.5,0.5, RGB=130,132,163, SURF_ID='textile'/ 
&OBST ID='会议桌椅-十人座:会议桌椅-十人座:409195', XB=591.5,592.0,554.75,555.25,0.5,0.5, RGB=130,132,163, SURF_ID='textile'/ 
&OBST ID='会议桌椅-十人座:会议桌椅-十人座:409195', XB=591.5,592.0,552.5,552.75,1.0,1.0, RGB=130,132,163, SURF_ID='textile'/ 
&OBST ID='会议桌椅-十人座:会议桌椅-十人座:409195', XB=592.0,592.25,553.0,553.25,0.5,0.5, COLOR='WHITE', SURF_ID='wood'/ 
&OBST ID='会议桌椅-十人座:会议桌椅-十人座:409195', XB=592.0,592.25,554.75,555.0,0.5,0.5, COLOR='WHITE', SURF_ID='wood'/ 
&OBST ID='会议桌椅-十人座:会议桌椅-十人座:409195', XB=592.0,592.25,552.75,553.25,0.75,0.75, COLOR='WHITE', SURF_ID='wood'/ 
&OBST ID='会议桌椅-十人座:会议桌椅-十人座:409195', XB=592.0,592.25,554.75,555.25,0.75,0.75, COLOR='WHITE', SURF_ID='wood'/ 
&OBST ID='会议桌椅-十人座:会议桌椅-十人座:409195', XB=592.5,592.75,553.0,553.25,1.25,1.25, RGB=189,187,185, SURF_ID='wood'/
&OBST ID='会议桌椅-十人座:会议桌椅-十人座:409195', XB=592.5,592.75,554.75,555.0,1.25,1.25, RGB=189,187,185, SURF_ID='wood'/
&OBST ID='会议桌椅-十人座:会议桌椅-十人座:409195', XB=592.5,593.0,553.75,554.25,0.5,0.5, RGB=130,132,163, SURF_ID='textile'/ 
&OBST ID='会议桌椅-十人座:会议桌椅-十人座:409195', XB=592.5,593.0,553.5,553.75,0.75,0.75, COLOR='WHITE', SURF_ID='wood'/ 
&OBST ID='会议桌椅-十人座:会议桌椅-十人座:409195', XB=593.0,593.25,553.5,553.75,0.75,0.75, RGB=189,187,185, SURF_ID='Steel'/ 
&OBST ID='会议桌椅-十人座:会议桌椅-十人座:409195', XB=586.75,587.0,553.25,553.25,0.25,0.5, COLOR='WHITE', SURF_ID='wood'/ 
&OBST ID='会议桌椅-十人座:会议桌椅-十人座:409195', XB=586.75,587.0,555.0,555.0,0.25,0.5, COLOR='WHITE', SURF_ID='wood'/ 
&OBST ID='会议桌椅-十人座:会议桌椅-十人座:409195', XB=586.75,587.0,554.25,554.25,0.5,0.75, COLOR='WHITE', SURF_ID='wood'/ 
&OBST ID='会议桌椅-十人座:会议桌椅-十人座:409195', XB=586.75,587.0,553.0,553.0,1.0,1.25, RGB=189,187,185, SURF_ID='Steel'/  
&OBST ID='会议桌椅-十人座:会议桌椅-十人座:409195', XB=586.75,587.0,553.25,553.25,1.0,1.25, COLOR='WHITE', SURF_ID='wood'/  
&OBST ID='会议桌椅-十人座:会议桌椅-十人座:409195', XB=586.75,587.0,554.75,554.75,1.0,1.25, RGB=189,187,185, SURF_ID='Steel'/  
&OBST ID='会议桌椅-十人座:会议桌椅-十人座:409195', XB=586.75,587.0,555.0,555.0,1.0,1.25, COLOR='WHITE', SURF_ID='wood'/  
&OBST ID='会议桌椅-十人座:会议桌椅-十人座:409195', XB=587.5,588.0,555.25,555.25,0.5,1.0, RGB=130,132,163, SURF_ID='textile'/ 
&OBST ID='会议桌椅-十人座:会议桌椅-十人座:409195', XB=587.5,588.0,552.75,552.75,0.5,1.25, RGB=130,132,163, SURF_ID='textile'/ 
&OBST ID='会议桌椅-十人座:会议桌椅-十人座:409195', XB=588.0,588.25,553.0,553.0,0.5,0.75, RGB=189,187,185, SURF_ID='Steel'/ 
&OBST ID='会议桌椅-十人座:会议桌椅-十人座:409195', XB=588.0,588.25,553.25,553.25,0.5,0.75, COLOR='WHITE', SURF_ID='wood'/ 
&OBST ID='会议桌椅-十人座:会议桌椅-十人座:409195', XB=588.0,588.25,554.75,554.75,0.5,0.75, COLOR='WHITE', SURF_ID='wood'/ 
&OBST ID='会议桌椅-十人座:会议桌椅-十人座:409195', XB=588.0,588.25,555.0,555.0,0.5,0.75, RGB=189,187,185, SURF_ID='Steel'/ 
&OBST ID='会议桌椅-十人座:会议桌椅-十人座:409195', XB=588.5,588.75,553.0,553.0,0.5,0.75, RGB=189,187,185, SURF_ID='Steel'/ 
&OBST ID='会议桌椅-十人座:会议桌椅-十人座:409195', XB=588.5,588.75,553.25,553.25,0.5,0.75, COLOR='WHITE', SURF_ID='wood'/ 
&OBST ID='会议桌椅-十人座:会议桌椅-十人座:409195', XB=588.5,588.75,554.75,554.75,0.5,0.75, COLOR='WHITE', SURF_ID='wood'/ 
&OBST ID='会议桌椅-十人座:会议桌椅-十人座:409195', XB=588.5,588.75,555.0,555.0,0.5,0.75, RGB=189,187,185, SURF_ID='Steel'/ 
&OBST ID='会议桌椅-十人座:会议桌椅-十人座:409195', XB=588.75,589.25,555.25,555.25,0.5,1.0, RGB=130,132,163, SURF_ID='textile'/ 
&OBST ID='会议桌椅-十人座:会议桌椅-十人座:409195', XB=588.75,589.25,552.75,552.75,0.5,1.25, RGB=130,132,163, SURF_ID='textile'/ 
&OBST ID='会议桌椅-十人座:会议桌椅-十人座:409195', XB=590.25,590.75,555.25,555.25,0.5,1.0, RGB=130,132,163, SURF_ID='textile'/ 
&OBST ID='会议桌椅-十人座:会议桌椅-十人座:409195', XB=590.25,590.75,552.75,552.75,0.5,1.25, RGB=130,132,163, SURF_ID='textile'/ 
&OBST ID='会议桌椅-十人座:会议桌椅-十人座:409195', XB=590.75,591.0,553.0,553.0,0.5,0.75, RGB=189,187,185, SURF_ID='Steel'/ 
&OBST ID='会议桌椅-十人座:会议桌椅-十人座:409195', XB=590.75,591.0,553.25,553.25,0.5,0.75, COLOR='WHITE', SURF_ID='wood'/ 
&OBST ID='会议桌椅-十人座:会议桌椅-十人座:409195', XB=590.75,591.0,554.75,554.75,0.5,0.75, COLOR='WHITE', SURF_ID='wood'/ 
&OBST ID='会议桌椅-十人座:会议桌椅-十人座:409195', XB=590.75,591.0,555.0,555.0,0.5,0.75, RGB=189,187,185, SURF_ID='Steel'/ 
&OBST ID='会议桌椅-十人座:会议桌椅-十人座:409195', XB=590.75,591.0,555.25,555.25,0.5,1.0, RGB=189,187,185, SURF_ID='Steel'/ 
&OBST ID='会议桌椅-十人座:会议桌椅-十人座:409195', XB=590.75,591.0,552.75,552.75,0.5,1.25, RGB=189,187,185, SURF_ID='Steel'/ 
&OBST ID='会议桌椅-十人座:会议桌椅-十人座:409195', XB=590.75,591.0,555.5,555.5,1.0,1.25, RGB=189,187,185, SURF_ID='Steel'/ 
&OBST ID='会议桌椅-十人座:会议桌椅-十人座:409195', XB=591.5,592.0,555.25,555.25,0.5,1.0, RGB=130,132,163, SURF_ID='textile'/ 
&OBST ID='会议桌椅-十人座:会议桌椅-十人座:409195', XB=591.5,592.0,552.75,552.75,0.5,1.25, RGB=130,132,163, SURF_ID='textile'/ 
&OBST ID='会议桌椅-十人座:会议桌椅-十人座:409195', XB=592.0,592.25,553.0,553.0,0.5,0.75, RGB=189,187,185, SURF_ID='Steel'/ 
&OBST ID='会议桌椅-十人座:会议桌椅-十人座:409195', XB=592.0,592.25,553.25,553.25,0.5,0.75, COLOR='WHITE', SURF_ID='wood'/ 
&OBST ID='会议桌椅-十人座:会议桌椅-十人座:409195', XB=592.0,592.25,554.75,554.75,0.5,0.75, COLOR='WHITE', SURF_ID='wood'/ 
&OBST ID='会议桌椅-十人座:会议桌椅-十人座:409195', XB=592.0,592.25,555.0,555.0,0.5,0.75, RGB=189,187,185, SURF_ID='Steel'/ 
&OBST ID='会议桌椅-十人座:会议桌椅-十人座:409195', XB=592.5,592.75,553.75,553.75,0.25,0.5, RGB=189,187,185, SURF_ID='Steel'/ 
&OBST ID='会议桌椅-十人座:会议桌椅-十人座:409195', XB=592.5,592.75,554.25,554.25,0.25,0.5, RGB=189,187,185, SURF_ID='Steel'/ 
&OBST ID='会议桌椅-十人座:会议桌椅-十人座:409195', XB=592.5,592.75,553.0,553.0,1.0,1.25, RGB=189,187,185, SURF_ID='Steel'/  
&OBST ID='会议桌椅-十人座:会议桌椅-十人座:409195', XB=592.5,592.75,553.25,553.25,1.0,1.25, COLOR='WHITE', SURF_ID='wood'/  
&OBST ID='会议桌椅-十人座:会议桌椅-十人座:409195', XB=592.5,592.75,554.75,554.75,1.0,1.25, RGB=189,187,185, SURF_ID='Steel'/  
&OBST ID='会议桌椅-十人座:会议桌椅-十人座:409195', XB=592.5,592.75,555.0,555.0,1.0,1.25, COLOR='WHITE', SURF_ID='wood'/  
&OBST ID='会议桌椅-十人座:会议桌椅-十人座:409195', XB=586.25,586.25,553.75,554.25,0.75,1.25, RGB=130,132,163, SURF_ID='textile'/ 
&OBST ID='会议桌椅-十人座:会议桌椅-十人座:409195', XB=586.5,586.5,553.75,554.25,0.5,0.75, RGB=130,132,163, SURF_ID='textile'/ 
&OBST ID='会议桌椅-十人座:会议桌椅-十人座:409195', XB=586.75,586.75,553.0,553.25,1.0,1.25, RGB=189,187,185, SURF_ID='Steel'/ 
&OBST ID='会议桌椅-十人座:会议桌椅-十人座:409195', XB=586.75,586.75,554.75,555.0,1.0,1.25, RGB=189,187,185, SURF_ID='Steel'/ 
&OBST ID='会议桌椅-十人座:会议桌椅-十人座:409195', XB=587.0,587.0,553.0,553.25,0.25,0.5, COLOR='WHITE', SURF_ID='wood'/ 
&OBST ID='会议桌椅-十人座:会议桌椅-十人座:409195', XB=587.0,587.0,554.75,555.0,0.25,0.5, COLOR='WHITE', SURF_ID='wood'/ 
&OBST ID='会议桌椅-十人座:会议桌椅-十人座:409195', XB=587.0,587.0,553.0,553.25,1.0,1.25, COLOR='WHITE', SURF_ID='wood'/  
&OBST ID='会议桌椅-十人座:会议桌椅-十人座:409195', XB=587.0,587.0,554.75,555.0,1.0,1.25, COLOR='WHITE', SURF_ID='wood'/  
&OBST ID='会议桌椅-十人座:会议桌椅-十人座:409195', XB=589.75,589.75,553.0,553.25,0.25,1.0, COLOR='WHITE', SURF_ID='wood'/ 
&OBST ID='会议桌椅-十人座:会议桌椅-十人座:409195', XB=589.75,589.75,554.75,555.0,0.25,1.0, COLOR='WHITE', SURF_ID='wood'/ 
&OBST ID='会议桌椅-十人座:会议桌椅-十人座:409195', XB=589.75,589.75,553.0,553.25,1.0,1.25, RGB=189,187,185, SURF_ID='Steel'/ 
&OBST ID='会议桌椅-十人座:会议桌椅-十人座:409195', XB=589.75,589.75,554.75,555.0,1.0,1.25, RGB=189,187,185, SURF_ID='Steel'/ 
&OBST ID='会议桌椅-十人座:会议桌椅-十人座:409195', XB=592.5,592.5,553.0,553.25,1.0,1.25, RGB=189,187,185, SURF_ID='Steel'/ 
&OBST ID='会议桌椅-十人座:会议桌椅-十人座:409195', XB=592.5,592.5,554.75,555.0,1.0,1.25, RGB=189,187,185, SURF_ID='Steel'/ 
&OBST ID='会议桌椅-十人座:会议桌椅-十人座:409195', XB=592.75,592.75,553.5,553.75,0.5,0.75, COLOR='WHITE', SURF_ID='wood'/  
&OBST ID='会议桌椅-十人座:会议桌椅-十人座:409195', XB=592.75,592.75,553.0,553.25,1.0,1.25, COLOR='WHITE', SURF_ID='wood'/  
&OBST ID='会议桌椅-十人座:会议桌椅-十人座:409195', XB=592.75,592.75,554.75,555.0,1.0,1.25, COLOR='WHITE', SURF_ID='wood'/  
&OBST ID='会议桌椅-十人座:会议桌椅-十人座:409195', XB=593.25,593.25,553.75,554.25,0.75,1.25, RGB=130,132,163, SURF_ID='textile'/ 
&OBST ID='常规模型 4:常规模型 1:411479', XB=62.25,75.25,218.0,244.0,0.25,3.75, RGB=242,240,189, SURF_ID='IfcBuildingElementProxy'/ 
&OBST ID='常规模型 4:常规模型 1:411479', XB=65.0,68.75,291.5,295.0,0.25,3.75, RGB=242,240,189, SURF_ID='IfcBuildingElementProxy'/ 
&OBST ID='常规模型 4:常规模型 1:411479', XB=68.75,74.25,252.0,261.75,0.25,3.75, RGB=242,240,189, SURF_ID='IfcBuildingElementProxy'/ 
&OBST ID='常规模型 4:常规模型 1:411479', XB=68.75,74.25,264.25,267.75,0.25,3.75, RGB=242,240,189, SURF_ID='IfcBuildingElementProxy'/ 
&OBST ID='常规模型 4:常规模型 1:411479', XB=70.25,74.0,281.5,281.75,0.25,3.75, RGB=242,240,189, SURF_ID='IfcBuildingElementProxy'/ 
&OBST ID='常规模型 4:常规模型 1:411479', XB=70.25,74.25,281.75,283.0,0.25,3.75, RGB=242,240,189, SURF_ID='IfcBuildingElementProxy'/ 
&OBST ID='常规模型 4:常规模型 1:411479', XB=70.5,73.75,281.0,281.25,0.25,3.75, RGB=242,240,189, SURF_ID='IfcBuildingElementProxy'/ 
&OBST ID='常规模型 4:常规模型 1:411479', XB=70.5,74.0,281.25,281.5,0.25,3.75, RGB=242,240,189, SURF_ID='IfcBuildingElementProxy'/ 
&OBST ID='常规模型 4:常规模型 1:411479', XB=70.5,74.0,283.0,283.5,0.25,3.75, RGB=242,240,189, SURF_ID='IfcBuildingElementProxy'/ 
&OBST ID='常规模型 4:常规模型 1:411479', XB=70.5,74.25,269.25,272.75,0.25,3.75, RGB=242,240,189, SURF_ID='IfcBuildingElementProxy'/ 
&OBST ID='常规模型 4:常规模型 1:411479', XB=70.75,73.5,280.75,281.0,0.25,3.75, RGB=242,240,189, SURF_ID='IfcBuildingElementProxy'/ 
&OBST ID='常规模型 4:常规模型 1:411479', XB=70.75,73.75,283.5,283.75,0.25,3.75, RGB=242,240,189, SURF_ID='IfcBuildingElementProxy'/ 
&OBST ID='常规模型 4:常规模型 1:411479', XB=71.0,73.5,283.75,284.0,0.25,3.75, RGB=242,240,189, SURF_ID='IfcBuildingElementProxy'/ 
&OBST ID='常规模型 4:常规模型 1:411479', XB=71.25,73.25,280.5,280.75,0.25,3.75, RGB=242,240,189, SURF_ID='IfcBuildingElementProxy'/ 
&OBST ID='常规模型 4:常规模型 1:411479', XB=71.5,73.0,284.0,284.25,0.25,3.75, RGB=242,240,189, SURF_ID='IfcBuildingElementProxy'/ 
&OBST ID='常规模型 4:常规模型 1:411479', XB=71.75,72.75,280.25,280.5,0.25,3.75, RGB=242,240,189, SURF_ID='IfcBuildingElementProxy'/ 
&OBST ID='常规模型 4:常规模型 1:411479', XB=84.0,89.75,272.0,278.0,0.25,3.75, RGB=242,240,189, SURF_ID='IfcBuildingElementProxy'/ 
&OBST ID='常规模型 4:常规模型 1:411479', XB=92.75,94.75,286.25,296.0,0.25,3.75, RGB=242,240,189, SURF_ID='IfcBuildingElementProxy'/ 
&OBST ID='常规模型 4:常规模型 1:411479', XB=100.5,106.0,238.75,248.75,0.25,3.75, RGB=242,240,189, SURF_ID='IfcBuildingElementProxy'/ 
&OBST ID='常规模型 4:常规模型 1:411479', XB=100.5,106.0,255.75,265.75,0.25,3.75, RGB=242,240,189, SURF_ID='IfcBuildingElementProxy'/ 
&OBST ID='常规模型 4:常规模型 1:411479', XB=112.5,117.5,256.0,265.0,0.25,9.25, RGB=242,240,189, SURF_ID='IfcBuildingElementProxy'/ 
&OBST ID='常规模型 4:常规模型 1:411479', XB=112.5,140.5,234.25,243.0,0.25,9.25, RGB=242,240,189, SURF_ID='IfcBuildingElementProxy'/ 
&OBST ID='常规模型 4:常规模型 1:411479', XB=112.5,157.5,232.0,234.25,0.25,9.25, RGB=242,240,189, SURF_ID='IfcBuildingElementProxy'/ 
&OBST ID='常规模型 4:常规模型 1:411479', XB=112.5,157.5,243.0,245.0,0.25,9.25, RGB=242,240,189, SURF_ID='IfcBuildingElementProxy'/ 
&OBST ID='常规模型 4:常规模型 1:411479', XB=112.5,157.5,254.0,256.0,0.25,9.25, RGB=242,240,189, SURF_ID='IfcBuildingElementProxy'/ 
&OBST ID='常规模型 4:常规模型 1:411479', XB=112.5,157.5,265.0,267.0,0.25,9.25, RGB=242,240,189, SURF_ID='IfcBuildingElementProxy'/ 
&OBST ID='常规模型 4:常规模型 1:411479', XB=117.5,121.75,263.75,264.0,0.25,6.75, RGB=242,240,189, SURF_ID='IfcBuildingElementProxy'/ 
&OBST ID='常规模型 4:常规模型 1:411479', XB=117.5,130.75,259.75,261.25,0.25,5.25, RGB=242,240,189, SURF_ID='IfcBuildingElementProxy'/ 
&OBST ID='常规模型 4:常规模型 1:411479', XB=117.5,130.75,258.75,259.75,0.25,5.5, RGB=242,240,189, SURF_ID='IfcBuildingElementProxy'/ 
&OBST ID='常规模型 4:常规模型 1:411479', XB=117.5,130.75,261.25,262.0,0.25,5.5, RGB=242,240,189, SURF_ID='IfcBuildingElementProxy'/ 
&OBST ID='常规模型 4:常规模型 1:411479', XB=117.5,130.75,258.25,258.75,0.25,5.75, RGB=242,240,189, SURF_ID='IfcBuildingElementProxy'/ 
&OBST ID='常规模型 4:常规模型 1:411479', XB=117.5,130.75,262.0,262.75,0.25,5.75, RGB=242,240,189, SURF_ID='IfcBuildingElementProxy'/ 
&OBST ID='常规模型 4:常规模型 1:411479', XB=117.5,130.75,258.0,258.25,0.25,6.0, RGB=242,240,189, SURF_ID='IfcBuildingElementProxy'/ 
&OBST ID='常规模型 4:常规模型 1:411479', XB=117.5,130.75,262.75,263.0,0.25,6.0, RGB=242,240,189, SURF_ID='IfcBuildingElementProxy'/ 
&OBST ID='常规模型 4:常规模型 1:411479', XB=117.5,130.75,257.5,258.0,0.25,6.25, RGB=242,240,189, SURF_ID='IfcBuildingElementProxy'/ 
&OBST ID='常规模型 4:常规模型 1:411479', XB=117.5,130.75,263.0,263.25,0.25,6.25, RGB=242,240,189, SURF_ID='IfcBuildingElementProxy'/ 
&OBST ID='常规模型 4:常规模型 1:411479', XB=117.5,130.75,257.25,257.5,0.25,6.5, RGB=242,240,189, SURF_ID='IfcBuildingElementProxy'/ 
&OBST ID='常规模型 4:常规模型 1:411479', XB=117.5,130.75,263.25,263.75,0.25,6.5, RGB=242,240,189, SURF_ID='IfcBuildingElementProxy'/ 
&OBST ID='常规模型 4:常规模型 1:411479', XB=117.5,130.75,257.0,257.25,0.25,6.75, RGB=242,240,189, SURF_ID='IfcBuildingElementProxy'/ 
&OBST ID='常规模型 4:常规模型 1:411479', XB=117.5,130.75,256.75,257.0,0.25,7.0, RGB=242,240,189, SURF_ID='IfcBuildingElementProxy'/ 
&OBST ID='常规模型 4:常规模型 1:411479', XB=117.5,130.75,264.0,264.25,0.25,7.25, RGB=242,240,189, SURF_ID='IfcBuildingElementProxy'/ 
&OBST ID='常规模型 4:常规模型 1:411479', XB=117.5,130.75,256.5,256.75,0.25,7.5, RGB=242,240,189, SURF_ID='IfcBuildingElementProxy'/ 
&OBST ID='常规模型 4:常规模型 1:411479', XB=117.5,130.75,264.25,264.5,0.25,7.5, RGB=242,240,189, SURF_ID='IfcBuildingElementProxy'/ 
&OBST ID='常规模型 4:常规模型 1:411479', XB=117.5,130.75,256.25,256.5,0.25,8.0, RGB=242,240,189, SURF_ID='IfcBuildingElementProxy'/ 
&OBST ID='常规模型 4:常规模型 1:411479', XB=117.5,130.75,264.5,264.75,0.25,8.0, RGB=242,240,189, SURF_ID='IfcBuildingElementProxy'/ 
&OBST ID='常规模型 4:常规模型 1:411479', XB=117.5,130.75,256.0,256.25,0.25,8.75, RGB=242,240,189, SURF_ID='IfcBuildingElementProxy'/ 
&OBST ID='常规模型 4:常规模型 1:411479', XB=117.5,130.75,264.75,265.0,0.25,9.0, RGB=242,240,189, SURF_ID='IfcBuildingElementProxy'/ 
&OBST ID='常规模型 4:常规模型 1:411479', XB=121.75,130.5,263.75,264.0,0.25,7.0, RGB=242,240,189, SURF_ID='IfcBuildingElementProxy'/ 
&OBST ID='常规模型 4:常规模型 1:411479', XB=130.5,130.75,263.75,264.0,0.25,6.75, RGB=242,240,189, SURF_ID='IfcBuildingElementProxy'/ 
&OBST ID='常规模型 4:常规模型 1:411479', XB=130.75,140.5,256.0,265.0,0.25,9.25, RGB=242,240,189, SURF_ID='IfcBuildingElementProxy'/ 
&OBST ID='常规模型 4:常规模型 1:411479', XB=134.25,138.0,289.75,293.5,0.25,3.75, RGB=242,240,189, SURF_ID='IfcBuildingElementProxy'/ 
&OBST ID='常规模型 4:常规模型 1:411479', XB=140.5,144.75,263.75,264.0,0.25,6.75, RGB=242,240,189, SURF_ID='IfcBuildingElementProxy'/ 
&OBST ID='常规模型 4:常规模型 1:411479', XB=140.5,147.25,234.25,234.5,0.25,8.25, RGB=242,240,189, SURF_ID='IfcBuildingElementProxy'/ 
&OBST ID='常规模型 4:常规模型 1:411479', XB=140.5,150.5,239.25,239.5,0.25,5.25, RGB=242,240,189, SURF_ID='IfcBuildingElementProxy'/ 
&OBST ID='常规模型 4:常规模型 1:411479', XB=140.5,153.75,238.0,239.25,0.25,5.25, RGB=242,240,189, SURF_ID='IfcBuildingElementProxy'/ 
&OBST ID='常规模型 4:常规模型 1:411479', XB=140.5,153.75,259.75,261.25,0.25,5.25, RGB=242,240,189, SURF_ID='IfcBuildingElementProxy'/ 
&OBST ID='常规模型 4:常规模型 1:411479', XB=140.5,153.75,237.0,238.0,0.25,5.5, RGB=242,240,189, SURF_ID='IfcBuildingElementProxy'/ 
&OBST ID='常规模型 4:常规模型 1:411479', XB=140.5,153.75,239.5,240.25,0.25,5.5, RGB=242,240,189, SURF_ID='IfcBuildingElementProxy'/ 
&OBST ID='常规模型 4:常规模型 1:411479', XB=140.5,153.75,258.75,259.75,0.25,5.5, RGB=242,240,189, SURF_ID='IfcBuildingElementProxy'/ 
&OBST ID='常规模型 4:常规模型 1:411479', XB=140.5,153.75,261.25,262.0,0.25,5.5, RGB=242,240,189, SURF_ID='IfcBuildingElementProxy'/ 
&OBST ID='常规模型 4:常规模型 1:411479', XB=140.5,153.75,236.5,237.0,0.25,5.75, RGB=242,240,189, SURF_ID='IfcBuildingElementProxy'/ 
&OBST ID='常规模型 4:常规模型 1:411479', XB=140.5,153.75,240.25,240.75,0.25,5.75, RGB=242,240,189, SURF_ID='IfcBuildingElementProxy'/ 
&OBST ID='常规模型 4:常规模型 1:411479', XB=140.5,153.75,258.25,258.75,0.25,5.75, RGB=242,240,189, SURF_ID='IfcBuildingElementProxy'/ 
&OBST ID='常规模型 4:常规模型 1:411479', XB=140.5,153.75,262.0,262.75,0.25,5.75, RGB=242,240,189, SURF_ID='IfcBuildingElementProxy'/ 
&OBST ID='常规模型 4:常规模型 1:411479', XB=140.5,153.75,236.0,236.5,0.25,6.0, RGB=242,240,189, SURF_ID='IfcBuildingElementProxy'/ 
&OBST ID='常规模型 4:常规模型 1:411479', XB=140.5,153.75,240.75,241.25,0.25,6.0, RGB=242,240,189, SURF_ID='IfcBuildingElementProxy'/ 
&OBST ID='常规模型 4:常规模型 1:411479', XB=140.5,153.75,258.0,258.25,0.25,6.0, RGB=242,240,189, SURF_ID='IfcBuildingElementProxy'/ 
&OBST ID='常规模型 4:常规模型 1:411479', XB=140.5,153.75,262.75,263.0,0.25,6.0, RGB=242,240,189, SURF_ID='IfcBuildingElementProxy'/ 
&OBST ID='常规模型 4:常规模型 1:411479', XB=140.5,153.75,235.75,236.0,0.25,6.25, RGB=242,240,189, SURF_ID='IfcBuildingElementProxy'/ 
&OBST ID='常规模型 4:常规模型 1:411479', XB=140.5,153.75,241.25,241.5,0.25,6.25, RGB=242,240,189, SURF_ID='IfcBuildingElementProxy'/ 
&OBST ID='常规模型 4:常规模型 1:411479', XB=140.5,153.75,257.5,258.0,0.25,6.25, RGB=242,240,189, SURF_ID='IfcBuildingElementProxy'/ 
&OBST ID='常规模型 4:常规模型 1:411479', XB=140.5,153.75,263.0,263.25,0.25,6.25, RGB=242,240,189, SURF_ID='IfcBuildingElementProxy'/ 
&OBST ID='常规模型 4:常规模型 1:411479', XB=140.5,153.75,235.5,235.75,0.25,6.5, RGB=242,240,189, SURF_ID='IfcBuildingElementProxy'/ 
&OBST ID='常规模型 4:常规模型 1:411479', XB=140.5,153.75,241.5,241.75,0.25,6.5, RGB=242,240,189, SURF_ID='IfcBuildingElementProxy'/ 
&OBST ID='常规模型 4:常规模型 1:411479', XB=140.5,153.75,257.25,257.5,0.25,6.5, RGB=242,240,189, SURF_ID='IfcBuildingElementProxy'/ 
&OBST ID='常规模型 4:常规模型 1:411479', XB=140.5,153.75,263.25,263.75,0.25,6.5, RGB=242,240,189, SURF_ID='IfcBuildingElementProxy'/ 
&OBST ID='常规模型 4:常规模型 1:411479', XB=140.5,153.75,235.25,235.5,0.25,6.75, RGB=242,240,189, SURF_ID='IfcBuildingElementProxy'/ 
&OBST ID='常规模型 4:常规模型 1:411479', XB=140.5,153.75,241.75,242.0,0.25,6.75, RGB=242,240,189, SURF_ID='IfcBuildingElementProxy'/ 
&OBST ID='常规模型 4:常规模型 1:411479', XB=140.5,153.75,257.0,257.25,0.25,6.75, RGB=242,240,189, SURF_ID='IfcBuildingElementProxy'/ 
&OBST ID='常规模型 4:常规模型 1:411479', XB=140.5,153.75,235.0,235.25,0.25,7.0, RGB=242,240,189, SURF_ID='IfcBuildingElementProxy'/ 
&OBST ID='常规模型 4:常规模型 1:411479', XB=140.5,153.75,242.0,242.25,0.25,7.0, RGB=242,240,189, SURF_ID='IfcBuildingElementProxy'/ 
&OBST ID='常规模型 4:常规模型 1:411479', XB=140.5,153.75,256.75,257.0,0.25,7.0, RGB=242,240,189, SURF_ID='IfcBuildingElementProxy'/ 
&OBST ID='常规模型 4:常规模型 1:411479', XB=140.5,153.75,234.75,235.0,0.25,7.25, RGB=242,240,189, SURF_ID='IfcBuildingElementProxy'/ 
&OBST ID='常规模型 4:常规模型 1:411479', XB=140.5,153.75,242.25,242.5,0.25,7.25, RGB=242,240,189, SURF_ID='IfcBuildingElementProxy'/ 
&OBST ID='常规模型 4:常规模型 1:411479', XB=140.5,153.75,264.0,264.25,0.25,7.25, RGB=242,240,189, SURF_ID='IfcBuildingElementProxy'/ 
&OBST ID='常规模型 4:常规模型 1:411479', XB=140.5,153.75,256.5,256.75,0.25,7.5, RGB=242,240,189, SURF_ID='IfcBuildingElementProxy'/ 
&OBST ID='常规模型 4:常规模型 1:411479', XB=140.5,153.75,264.25,264.5,0.25,7.5, RGB=242,240,189, SURF_ID='IfcBuildingElementProxy'/ 
&OBST ID='常规模型 4:常规模型 1:411479', XB=140.5,153.75,234.5,234.75,0.25,7.75, RGB=242,240,189, SURF_ID='IfcBuildingElementProxy'/ 
&OBST ID='常规模型 4:常规模型 1:411479', XB=140.5,153.75,242.5,242.75,0.25,7.75, RGB=242,240,189, SURF_ID='IfcBuildingElementProxy'/ 
&OBST ID='常规模型 4:常规模型 1:411479', XB=140.5,153.75,256.25,256.5,0.25,8.0, RGB=242,240,189, SURF_ID='IfcBuildingElementProxy'/ 
&OBST ID='常规模型 4:常规模型 1:411479', XB=140.5,153.75,264.5,264.75,0.25,8.0, RGB=242,240,189, SURF_ID='IfcBuildingElementProxy'/ 
&OBST ID='常规模型 4:常规模型 1:411479', XB=140.5,153.75,242.75,243.0,0.25,8.25, RGB=242,240,189, SURF_ID='IfcBuildingElementProxy'/ 
&OBST ID='常规模型 4:常规模型 1:411479', XB=140.5,153.75,256.0,256.25,0.25,8.75, RGB=242,240,189, SURF_ID='IfcBuildingElementProxy'/ 
&OBST ID='常规模型 4:常规模型 1:411479', XB=140.5,153.75,264.75,265.0,0.25,9.0, RGB=242,240,189, SURF_ID='IfcBuildingElementProxy'/ 
&OBST ID='常规模型 4:常规模型 1:411479', XB=144.75,153.5,263.75,264.0,0.25,7.0, RGB=242,240,189, SURF_ID='IfcBuildingElementProxy'/ 
&OBST ID='常规模型 4:常规模型 1:411479', XB=145.0,149.0,296.25,297.5,0.25,6.5, RGB=242,240,189, SURF_ID='IfcBuildingElementProxy'/ 
&OBST ID='常规模型 4:常规模型 1:411479', XB=145.25,148.75,295.75,296.25,0.25,6.5, RGB=242,240,189, SURF_ID='IfcBuildingElementProxy'/ 
&OBST ID='常规模型 4:常规模型 1:411479', XB=145.25,148.75,297.75,298.0,0.25,6.5, RGB=242,240,189, SURF_ID='IfcBuildingElementProxy'/ 
&OBST ID='常规模型 4:常规模型 1:411479', XB=145.25,149.0,297.5,297.75,0.25,6.5, RGB=242,240,189, SURF_ID='IfcBuildingElementProxy'/ 
&OBST ID='常规模型 4:常规模型 1:411479', XB=145.5,148.5,295.5,295.75,0.25,6.5, RGB=242,240,189, SURF_ID='IfcBuildingElementProxy'/ 
&OBST ID='常规模型 4:常规模型 1:411479', XB=145.5,148.5,298.25,298.5,0.25,6.5, RGB=242,240,189, SURF_ID='IfcBuildingElementProxy'/ 
&OBST ID='常规模型 4:常规模型 1:411479', XB=145.5,148.75,298.0,298.25,0.25,6.5, RGB=242,240,189, SURF_ID='IfcBuildingElementProxy'/ 
&OBST ID='常规模型 4:常规模型 1:411479', XB=145.75,148.25,295.25,295.5,0.25,6.5, RGB=242,240,189, SURF_ID='IfcBuildingElementProxy'/ 
&OBST ID='常规模型 4:常规模型 1:411479', XB=146.0,148.0,298.5,298.75,0.25,6.5, RGB=242,240,189, SURF_ID='IfcBuildingElementProxy'/ 
&OBST ID='常规模型 4:常规模型 1:411479', XB=146.25,147.75,295.0,295.25,0.25,6.5, RGB=242,240,189, SURF_ID='IfcBuildingElementProxy'/ 
&OBST ID='常规模型 4:常规模型 1:411479', XB=146.5,147.5,298.75,299.0,0.25,6.5, RGB=242,240,189, SURF_ID='IfcBuildingElementProxy'/ 
&OBST ID='常规模型 4:常规模型 1:411479', XB=147.25,152.5,234.25,234.5,0.25,8.5, RGB=242,240,189, SURF_ID='IfcBuildingElementProxy'/ 
&OBST ID='常规模型 4:常规模型 1:411479', XB=150.5,151.0,239.25,239.5,0.25,5.5, RGB=242,240,189, SURF_ID='IfcBuildingElementProxy'/ 
&OBST ID='常规模型 4:常规模型 1:411479', XB=151.0,153.75,239.25,239.5,0.25,5.25, RGB=242,240,189, SURF_ID='IfcBuildingElementProxy'/ 
&OBST ID='常规模型 4:常规模型 1:411479', XB=152.5,153.75,234.25,234.5,0.25,8.25, RGB=242,240,189, SURF_ID='IfcBuildingElementProxy'/ 
&OBST ID='常规模型 4:常规模型 1:411479', XB=153.5,153.75,263.75,264.0,0.25,6.75, RGB=242,240,189, SURF_ID='IfcBuildingElementProxy'/ 
&OBST ID='常规模型 4:常规模型 1:411479', XB=153.75,157.5,234.25,243.0,0.25,9.25, RGB=242,240,189, SURF_ID='IfcBuildingElementProxy'/ 
&OBST ID='常规模型 4:常规模型 1:411479', XB=153.75,157.5,256.0,265.0,0.25,9.25, RGB=242,240,189, SURF_ID='IfcBuildingElementProxy'/ 
&OBST ID='常规模型 4:常规模型 1:411479', XB=156.5,160.25,295.25,299.0,0.25,3.75, RGB=242,240,189, SURF_ID='IfcBuildingElementProxy'/ 
&OBST ID='常规模型 4:常规模型 1:411479', XB=161.5,165.25,293.5,299.0,0.25,3.75, RGB=242,240,189, SURF_ID='IfcBuildingElementProxy'/ 
&OBST ID='常规模型 4:常规模型 1:411479', XB=165.5,170.5,234.25,243.0,0.25,9.25, RGB=242,240,189, SURF_ID='IfcBuildingElementProxy'/ 
&OBST ID='常规模型 4:常规模型 1:411479', XB=165.5,170.5,256.0,265.0,0.25,9.25, RGB=242,240,189, SURF_ID='IfcBuildingElementProxy'/ 
&OBST ID='常规模型 4:常规模型 1:411479', XB=165.5,191.5,232.0,234.25,0.25,9.25, RGB=242,240,189, SURF_ID='IfcBuildingElementProxy'/ 
&OBST ID='常规模型 4:常规模型 1:411479', XB=165.5,191.5,243.0,245.0,0.25,9.25, RGB=242,240,189, SURF_ID='IfcBuildingElementProxy'/ 
&OBST ID='常规模型 4:常规模型 1:411479', XB=165.5,191.5,254.0,256.0,0.25,9.25, RGB=242,240,189, SURF_ID='IfcBuildingElementProxy'/ 
&OBST ID='常规模型 4:常规模型 1:411479', XB=165.5,191.5,265.0,267.0,0.25,9.25, RGB=242,240,189, SURF_ID='IfcBuildingElementProxy'/ 
&OBST ID='常规模型 4:常规模型 1:411479', XB=167.5,177.5,293.5,299.0,0.25,3.75, RGB=242,240,189, SURF_ID='IfcBuildingElementProxy'/ 
&OBST ID='常规模型 4:常规模型 1:411479', XB=170.5,172.0,237.75,238.0,0.25,5.5, RGB=242,240,189, SURF_ID='IfcBuildingElementProxy'/ 
&OBST ID='常规模型 4:常规模型 1:411479', XB=170.5,172.0,234.25,234.5,0.25,8.25, RGB=242,240,189, SURF_ID='IfcBuildingElementProxy'/ 
&OBST ID='常规模型 4:常规模型 1:411479', XB=170.5,172.75,239.25,239.5,0.25,5.25, RGB=242,240,189, SURF_ID='IfcBuildingElementProxy'/ 
&OBST ID='常规模型 4:常规模型 1:411479', XB=170.5,173.5,263.75,264.0,0.25,6.75, RGB=242,240,189, SURF_ID='IfcBuildingElementProxy'/ 
&OBST ID='常规模型 4:常规模型 1:411479', XB=170.5,187.75,238.0,239.25,0.25,5.25, RGB=242,240,189, SURF_ID='IfcBuildingElementProxy'/ 
&OBST ID='常规模型 4:常规模型 1:411479', XB=170.5,187.75,259.75,261.25,0.25,5.25, RGB=242,240,189, SURF_ID='IfcBuildingElementProxy'/ 
&OBST ID='常规模型 4:常规模型 1:411479', XB=170.5,187.75,237.0,237.75,0.25,5.5, RGB=242,240,189, SURF_ID='IfcBuildingElementProxy'/ 
&OBST ID='常规模型 4:常规模型 1:411479', XB=170.5,187.75,239.5,240.25,0.25,5.5, RGB=242,240,189, SURF_ID='IfcBuildingElementProxy'/ 
&OBST ID='常规模型 4:常规模型 1:411479', XB=170.5,187.75,258.75,259.75,0.25,5.5, RGB=242,240,189, SURF_ID='IfcBuildingElementProxy'/ 
&OBST ID='常规模型 4:常规模型 1:411479', XB=170.5,187.75,261.25,262.0,0.25,5.5, RGB=242,240,189, SURF_ID='IfcBuildingElementProxy'/ 
&OBST ID='常规模型 4:常规模型 1:411479', XB=170.5,187.75,236.5,237.0,0.25,5.75, RGB=242,240,189, SURF_ID='IfcBuildingElementProxy'/ 
&OBST ID='常规模型 4:常规模型 1:411479', XB=170.5,187.75,240.25,240.75,0.25,5.75, RGB=242,240,189, SURF_ID='IfcBuildingElementProxy'/ 
&OBST ID='常规模型 4:常规模型 1:411479', XB=170.5,187.75,258.25,258.75,0.25,5.75, RGB=242,240,189, SURF_ID='IfcBuildingElementProxy'/ 
&OBST ID='常规模型 4:常规模型 1:411479', XB=170.5,187.75,262.0,262.75,0.25,5.75, RGB=242,240,189, SURF_ID='IfcBuildingElementProxy'/ 
&OBST ID='常规模型 4:常规模型 1:411479', XB=170.5,187.75,236.0,236.5,0.25,6.0, RGB=242,240,189, SURF_ID='IfcBuildingElementProxy'/ 
&OBST ID='常规模型 4:常规模型 1:411479', XB=170.5,187.75,240.75,241.25,0.25,6.0, RGB=242,240,189, SURF_ID='IfcBuildingElementProxy'/ 
&OBST ID='常规模型 4:常规模型 1:411479', XB=170.5,187.75,258.0,258.25,0.25,6.0, RGB=242,240,189, SURF_ID='IfcBuildingElementProxy'/ 
&OBST ID='常规模型 4:常规模型 1:411479', XB=170.5,187.75,262.75,263.0,0.25,6.0, RGB=242,240,189, SURF_ID='IfcBuildingElementProxy'/ 
&OBST ID='常规模型 4:常规模型 1:411479', XB=170.5,187.75,235.75,236.0,0.25,6.25, RGB=242,240,189, SURF_ID='IfcBuildingElementProxy'/ 
&OBST ID='常规模型 4:常规模型 1:411479', XB=170.5,187.75,241.25,241.5,0.25,6.25, RGB=242,240,189, SURF_ID='IfcBuildingElementProxy'/ 
&OBST ID='常规模型 4:常规模型 1:411479', XB=170.5,187.75,257.5,258.0,0.25,6.25, RGB=242,240,189, SURF_ID='IfcBuildingElementProxy'/ 
&OBST ID='常规模型 4:常规模型 1:411479', XB=170.5,187.75,263.0,263.25,0.25,6.25, RGB=242,240,189, SURF_ID='IfcBuildingElementProxy'/ 
&OBST ID='常规模型 4:常规模型 1:411479', XB=170.5,187.75,235.5,235.75,0.25,6.5, RGB=242,240,189, SURF_ID='IfcBuildingElementProxy'/ 
&OBST ID='常规模型 4:常规模型 1:411479', XB=170.5,187.75,241.5,241.75,0.25,6.5, RGB=242,240,189, SURF_ID='IfcBuildingElementProxy'/ 
&OBST ID='常规模型 4:常规模型 1:411479', XB=170.5,187.75,257.25,257.5,0.25,6.5, RGB=242,240,189, SURF_ID='IfcBuildingElementProxy'/ 
&OBST ID='常规模型 4:常规模型 1:411479', XB=170.5,187.75,263.25,263.75,0.25,6.5, RGB=242,240,189, SURF_ID='IfcBuildingElementProxy'/ 
&OBST ID='常规模型 4:常规模型 1:411479', XB=170.5,187.75,235.25,235.5,0.25,6.75, RGB=242,240,189, SURF_ID='IfcBuildingElementProxy'/ 
&OBST ID='常规模型 4:常规模型 1:411479', XB=170.5,187.75,241.75,242.0,0.25,6.75, RGB=242,240,189, SURF_ID='IfcBuildingElementProxy'/ 
&OBST ID='常规模型 4:常规模型 1:411479', XB=170.5,187.75,257.0,257.25,0.25,6.75, RGB=242,240,189, SURF_ID='IfcBuildingElementProxy'/ 
&OBST ID='常规模型 4:常规模型 1:411479', XB=170.5,187.75,235.0,235.25,0.25,7.0, RGB=242,240,189, SURF_ID='IfcBuildingElementProxy'/ 
&OBST ID='常规模型 4:常规模型 1:411479', XB=170.5,187.75,242.0,242.25,0.25,7.0, RGB=242,240,189, SURF_ID='IfcBuildingElementProxy'/ 
&OBST ID='常规模型 4:常规模型 1:411479', XB=170.5,187.75,256.75,257.0,0.25,7.0, RGB=242,240,189, SURF_ID='IfcBuildingElementProxy'/ 
&OBST ID='常规模型 4:常规模型 1:411479', XB=170.5,187.75,234.75,235.0,0.25,7.25, RGB=242,240,189, SURF_ID='IfcBuildingElementProxy'/ 
&OBST ID='常规模型 4:常规模型 1:411479', XB=170.5,187.75,242.25,242.5,0.25,7.25, RGB=242,240,189, SURF_ID='IfcBuildingElementProxy'/ 
&OBST ID='常规模型 4:常规模型 1:411479', XB=170.5,187.75,264.0,264.25,0.25,7.25, RGB=242,240,189, SURF_ID='IfcBuildingElementProxy'/ 
&OBST ID='常规模型 4:常规模型 1:411479', XB=170.5,187.75,256.5,256.75,0.25,7.5, RGB=242,240,189, SURF_ID='IfcBuildingElementProxy'/ 
&OBST ID='常规模型 4:常规模型 1:411479', XB=170.5,187.75,264.25,264.5,0.25,7.5, RGB=242,240,189, SURF_ID='IfcBuildingElementProxy'/ 
&OBST ID='常规模型 4:常规模型 1:411479', XB=170.5,187.75,234.5,234.75,0.25,7.75, RGB=242,240,189, SURF_ID='IfcBuildingElementProxy'/ 
&OBST ID='常规模型 4:常规模型 1:411479', XB=170.5,187.75,242.5,242.75,0.25,7.75, RGB=242,240,189, SURF_ID='IfcBuildingElementProxy'/ 
&OBST ID='常规模型 4:常规模型 1:411479', XB=170.5,187.75,256.25,256.5,0.25,8.0, RGB=242,240,189, SURF_ID='IfcBuildingElementProxy'/ 
&OBST ID='常规模型 4:常规模型 1:411479', XB=170.5,187.75,264.5,264.75,0.25,8.0, RGB=242,240,189, SURF_ID='IfcBuildingElementProxy'/ 
&OBST ID='常规模型 4:常规模型 1:411479', XB=170.5,187.75,242.75,243.0,0.25,8.25, RGB=242,240,189, SURF_ID='IfcBuildingElementProxy'/ 
&OBST ID='常规模型 4:常规模型 1:411479', XB=170.5,187.75,256.0,256.25,0.25,8.75, RGB=242,240,189, SURF_ID='IfcBuildingElementProxy'/ 
&OBST ID='常规模型 4:常规模型 1:411479', XB=170.5,187.75,264.75,265.0,0.25,9.0, RGB=242,240,189, SURF_ID='IfcBuildingElementProxy'/ 
&OBST ID='常规模型 4:常规模型 1:411479', XB=172.0,172.25,237.75,238.0,0.25,5.25, RGB=242,240,189, SURF_ID='IfcBuildingElementProxy'/ 
&OBST ID='常规模型 4:常规模型 1:411479', XB=172.0,174.75,234.25,234.5,0.25,8.5, RGB=242,240,189, SURF_ID='IfcBuildingElementProxy'/ 
&OBST ID='常规模型 4:常规模型 1:411479', XB=172.25,180.25,237.75,238.0,0.25,5.5, RGB=242,240,189, SURF_ID='IfcBuildingElementProxy'/ 
&OBST ID='常规模型 4:常规模型 1:411479', XB=172.75,174.25,239.25,239.5,0.25,5.5, RGB=242,240,189, SURF_ID='IfcBuildingElementProxy'/ 
&OBST ID='常规模型 4:常规模型 1:411479', XB=173.5,173.75,263.75,264.0,0.25,7.0, RGB=242,240,189, SURF_ID='IfcBuildingElementProxy'/ 
&OBST ID='常规模型 4:常规模型 1:411479', XB=173.75,174.75,263.75,264.0,0.25,6.75, RGB=242,240,189, SURF_ID='IfcBuildingElementProxy'/ 
&OBST ID='常规模型 4:常规模型 1:411479', XB=174.25,179.0,239.25,239.5,0.25,5.25, RGB=242,240,189, SURF_ID='IfcBuildingElementProxy'/ 
&OBST ID='常规模型 4:常规模型 1:411479', XB=174.75,177.25,234.25,234.5,0.25,8.25, RGB=242,240,189, SURF_ID='IfcBuildingElementProxy'/ 
&OBST ID='常规模型 4:常规模型 1:411479', XB=174.75,178.0,263.75,264.0,0.25,7.0, RGB=242,240,189, SURF_ID='IfcBuildingElementProxy'/ 
&OBST ID='常规模型 4:常规模型 1:411479', XB=177.25,181.25,234.25,234.5,0.25,8.5, RGB=242,240,189, SURF_ID='IfcBuildingElementProxy'/ 
&OBST ID='常规模型 4:常规模型 1:411479', XB=178.0,180.25,263.75,264.0,0.25,6.75, RGB=242,240,189, SURF_ID='IfcBuildingElementProxy'/ 
&OBST ID='常规模型 4:常规模型 1:411479', XB=179.0,179.25,239.25,239.5,0.25,5.5, RGB=242,240,189, SURF_ID='IfcBuildingElementProxy'/ 
&OBST ID='常规模型 4:常规模型 1:411479', XB=179.25,184.25,239.25,239.5,0.25,5.25, RGB=242,240,189, SURF_ID='IfcBuildingElementProxy'/ 
&OBST ID='常规模型 4:常规模型 1:411479', XB=180.25,180.5,237.75,238.0,0.25,5.25, RGB=242,240,189, SURF_ID='IfcBuildingElementProxy'/ 
&OBST ID='常规模型 4:常规模型 1:411479', XB=180.25,183.75,263.75,264.0,0.25,7.0, RGB=242,240,189, SURF_ID='IfcBuildingElementProxy'/ 
&OBST ID='常规模型 4:常规模型 1:411479', XB=180.5,186.5,237.75,238.0,0.25,5.5, RGB=242,240,189, SURF_ID='IfcBuildingElementProxy'/ 
&OBST ID='常规模型 4:常规模型 1:411479', XB=181.25,183.75,234.25,234.5,0.25,8.25, RGB=242,240,189, SURF_ID='IfcBuildingElementProxy'/ 
&OBST ID='常规模型 4:常规模型 1:411479', XB=183.75,184.75,263.75,264.0,0.25,6.75, RGB=242,240,189, SURF_ID='IfcBuildingElementProxy'/ 
&OBST ID='常规模型 4:常规模型 1:411479', XB=183.75,186.25,234.25,234.5,0.25,8.5, RGB=242,240,189, SURF_ID='IfcBuildingElementProxy'/ 
&OBST ID='常规模型 4:常规模型 1:411479', XB=184.25,185.5,239.25,239.5,0.25,5.5, RGB=242,240,189, SURF_ID='IfcBuildingElementProxy'/ 
&OBST ID='常规模型 4:常规模型 1:411479', XB=184.75,185.0,263.75,264.0,0.25,7.0, RGB=242,240,189, SURF_ID='IfcBuildingElementProxy'/ 
&OBST ID='常规模型 4:常规模型 1:411479', XB=185.0,187.75,263.75,264.0,0.25,6.75, RGB=242,240,189, SURF_ID='IfcBuildingElementProxy'/ 
&OBST ID='常规模型 4:常规模型 1:411479', XB=185.25,190.25,289.0,298.0,0.25,9.25, RGB=242,240,189, SURF_ID='IfcBuildingElementProxy'/ 
&OBST ID='常规模型 4:常规模型 1:411479', XB=185.25,211.25,287.0,289.0,0.25,9.25, RGB=242,240,189, SURF_ID='IfcBuildingElementProxy'/ 
&OBST ID='常规模型 4:常规模型 1:411479', XB=185.25,211.25,298.0,300.0,0.25,9.25, RGB=242,240,189, SURF_ID='IfcBuildingElementProxy'/ 
&OBST ID='常规模型 4:常规模型 1:411479', XB=185.5,187.75,239.25,239.5,0.25,5.25, RGB=242,240,189, SURF_ID='IfcBuildingElementProxy'/ 
&OBST ID='常规模型 4:常规模型 1:411479', XB=186.25,187.75,234.25,234.5,0.25,8.25, RGB=242,240,189, SURF_ID='IfcBuildingElementProxy'/ 
&OBST ID='常规模型 4:常规模型 1:411479', XB=186.5,186.75,237.75,238.0,0.25,5.25, RGB=242,240,189, SURF_ID='IfcBuildingElementProxy'/ 
&OBST ID='常规模型 4:常规模型 1:411479', XB=186.75,187.75,237.75,238.0,0.25,5.5, RGB=242,240,189, SURF_ID='IfcBuildingElementProxy'/ 
&OBST ID='常规模型 4:常规模型 1:411479', XB=187.75,191.5,234.25,243.0,0.25,9.25, RGB=242,240,189, SURF_ID='IfcBuildingElementProxy'/ 
&OBST ID='常规模型 4:常规模型 1:411479', XB=187.75,191.5,256.0,265.0,0.25,9.25, RGB=242,240,189, SURF_ID='IfcBuildingElementProxy'/ 
&OBST ID='常规模型 4:常规模型 1:411479', XB=190.25,204.0,290.75,291.0,0.25,6.25, RGB=242,240,189, SURF_ID='IfcBuildingElementProxy'/ 
&OBST ID='常规模型 4:常规模型 1:411479', XB=190.25,207.75,292.75,294.25,0.25,5.25, RGB=242,240,189, SURF_ID='IfcBuildingElementProxy'/ 
&OBST ID='常规模型 4:常规模型 1:411479', XB=190.25,207.75,291.75,292.75,0.25,5.5, RGB=242,240,189, SURF_ID='IfcBuildingElementProxy'/ 
&OBST ID='常规模型 4:常规模型 1:411479', XB=190.25,207.75,294.25,295.0,0.25,5.5, RGB=242,240,189, SURF_ID='IfcBuildingElementProxy'/ 
&OBST ID='常规模型 4:常规模型 1:411479', XB=190.25,207.75,291.25,291.75,0.25,5.75, RGB=242,240,189, SURF_ID='IfcBuildingElementProxy'/ 
&OBST ID='常规模型 4:常规模型 1:411479', XB=190.25,207.75,295.0,295.75,0.25,5.75, RGB=242,240,189, SURF_ID='IfcBuildingElementProxy'/ 
&OBST ID='常规模型 4:常规模型 1:411479', XB=190.25,207.75,291.0,291.25,0.25,6.0, RGB=242,240,189, SURF_ID='IfcBuildingElementProxy'/ 
&OBST ID='常规模型 4:常规模型 1:411479', XB=190.25,207.75,295.75,296.0,0.25,6.0, RGB=242,240,189, SURF_ID='IfcBuildingElementProxy'/ 
&OBST ID='常规模型 4:常规模型 1:411479', XB=190.25,207.75,290.5,290.75,0.25,6.25, RGB=242,240,189, SURF_ID='IfcBuildingElementProxy'/ 
&OBST ID='常规模型 4:常规模型 1:411479', XB=190.25,207.75,296.0,296.25,0.25,6.25, RGB=242,240,189, SURF_ID='IfcBuildingElementProxy'/ 
&OBST ID='常规模型 4:常规模型 1:411479', XB=190.25,207.75,290.25,290.5,0.25,6.5, RGB=242,240,189, SURF_ID='IfcBuildingElementProxy'/ 
&OBST ID='常规模型 4:常规模型 1:411479', XB=190.25,207.75,296.25,296.75,0.25,6.5, RGB=242,240,189, SURF_ID='IfcBuildingElementProxy'/ 
&OBST ID='常规模型 4:常规模型 1:411479', XB=190.25,207.75,290.0,290.25,0.25,6.75, RGB=242,240,189, SURF_ID='IfcBuildingElementProxy'/ 
&OBST ID='常规模型 4:常规模型 1:411479', XB=190.25,207.75,289.75,290.0,0.25,7.0, RGB=242,240,189, SURF_ID='IfcBuildingElementProxy'/ 
&OBST ID='常规模型 4:常规模型 1:411479', XB=190.25,207.75,296.75,297.0,0.25,7.0, RGB=242,240,189, SURF_ID='IfcBuildingElementProxy'/ 
&OBST ID='常规模型 4:常规模型 1:411479', XB=190.25,207.75,297.0,297.25,0.25,7.25, RGB=242,240,189, SURF_ID='IfcBuildingElementProxy'/ 
&OBST ID='常规模型 4:常规模型 1:411479', XB=190.25,207.75,289.5,289.75,0.25,7.5, RGB=242,240,189, SURF_ID='IfcBuildingElementProxy'/ 
&OBST ID='常规模型 4:常规模型 1:411479', XB=190.25,207.75,297.25,297.5,0.25,7.5, RGB=242,240,189, SURF_ID='IfcBuildingElementProxy'/ 
&OBST ID='常规模型 4:常规模型 1:411479', XB=190.25,207.75,289.25,289.5,0.25,8.0, RGB=242,240,189, SURF_ID='IfcBuildingElementProxy'/ 
&OBST ID='常规模型 4:常规模型 1:411479', XB=190.25,207.75,297.5,297.75,0.25,8.0, RGB=242,240,189, SURF_ID='IfcBuildingElementProxy'/ 
&OBST ID='常规模型 4:常规模型 1:411479', XB=190.25,207.75,289.0,289.25,0.25,8.5, RGB=242,240,189, SURF_ID='IfcBuildingElementProxy'/ 
&OBST ID='常规模型 4:常规模型 1:411479', XB=190.25,207.75,297.75,298.0,0.25,9.0, RGB=242,240,189, SURF_ID='IfcBuildingElementProxy'/ 
&OBST ID='常规模型 4:常规模型 1:411479', XB=204.0,204.25,290.75,291.0,0.25,6.0, RGB=242,240,189, SURF_ID='IfcBuildingElementProxy'/ 
&OBST ID='常规模型 4:常规模型 1:411479', XB=204.25,205.0,290.75,291.0,0.25,6.25, RGB=242,240,189, SURF_ID='IfcBuildingElementProxy'/ 
&OBST ID='常规模型 4:常规模型 1:411479', XB=205.0,205.5,290.75,291.0,0.25,6.0, RGB=242,240,189, SURF_ID='IfcBuildingElementProxy'/ 
&OBST ID='常规模型 4:常规模型 1:411479', XB=205.5,207.75,290.75,291.0,0.25,6.25, RGB=242,240,189, SURF_ID='IfcBuildingElementProxy'/ 
&OBST ID='常规模型 4:常规模型 1:411479', XB=207.75,211.25,289.0,298.0,0.25,9.25, RGB=242,240,189, SURF_ID='IfcBuildingElementProxy'/ 
&OBST ID='常规模型 4:常规模型 1:411479', XB=212.0,227.0,230.0,235.0,0.25,3.75, RGB=242,240,189, SURF_ID='IfcBuildingElementProxy'/ 
&OBST ID='常规模型 4:常规模型 1:411479', XB=218.0,222.0,268.25,269.5,0.25,6.5, RGB=242,240,189, SURF_ID='IfcBuildingElementProxy'/ 
&OBST ID='常规模型 4:常规模型 1:411479', XB=218.0,222.0,277.25,278.5,0.25,6.5, RGB=242,240,189, SURF_ID='IfcBuildingElementProxy'/ 
&OBST ID='常规模型 4:常规模型 1:411479', XB=218.25,221.75,267.75,268.25,0.25,6.5, RGB=242,240,189, SURF_ID='IfcBuildingElementProxy'/ 
&OBST ID='常规模型 4:常规模型 1:411479', XB=218.25,221.75,269.75,270.0,0.25,6.5, RGB=242,240,189, SURF_ID='IfcBuildingElementProxy'/ 
&OBST ID='常规模型 4:常规模型 1:411479', XB=218.25,221.75,276.75,277.25,0.25,6.5, RGB=242,240,189, SURF_ID='IfcBuildingElementProxy'/ 
&OBST ID='常规模型 4:常规模型 1:411479', XB=218.25,221.75,278.75,279.0,0.25,6.5, RGB=242,240,189, SURF_ID='IfcBuildingElementProxy'/ 
&OBST ID='常规模型 4:常规模型 1:411479', XB=218.25,222.0,269.5,269.75,0.25,6.5, RGB=242,240,189, SURF_ID='IfcBuildingElementProxy'/ 
&OBST ID='常规模型 4:常规模型 1:411479', XB=218.25,222.0,278.5,278.75,0.25,6.5, RGB=242,240,189, SURF_ID='IfcBuildingElementProxy'/ 
&OBST ID='常规模型 4:常规模型 1:411479', XB=218.25,226.25,260.25,263.75,0.25,3.75, RGB=242,240,189, SURF_ID='IfcBuildingElementProxy'/ 
&OBST ID='常规模型 4:常规模型 1:411479', XB=218.5,221.5,267.5,267.75,0.25,6.5, RGB=242,240,189, SURF_ID='IfcBuildingElementProxy'/ 
&OBST ID='常规模型 4:常规模型 1:411479', XB=218.5,221.5,270.25,270.5,0.25,6.5, RGB=242,240,189, SURF_ID='IfcBuildingElementProxy'/ 
&OBST ID='常规模型 4:常规模型 1:411479', XB=218.5,221.5,276.5,276.75,0.25,6.5, RGB=242,240,189, SURF_ID='IfcBuildingElementProxy'/ 
&OBST ID='常规模型 4:常规模型 1:411479', XB=218.5,221.5,279.25,279.5,0.25,6.5, RGB=242,240,189, SURF_ID='IfcBuildingElementProxy'/ 
&OBST ID='常规模型 4:常规模型 1:411479', XB=218.5,221.75,270.0,270.25,0.25,6.5, RGB=242,240,189, SURF_ID='IfcBuildingElementProxy'/ 
&OBST ID='常规模型 4:常规模型 1:411479', XB=218.5,221.75,279.0,279.25,0.25,6.5, RGB=242,240,189, SURF_ID='IfcBuildingElementProxy'/ 
&OBST ID='常规模型 4:常规模型 1:411479', XB=218.75,221.25,267.25,267.5,0.25,6.5, RGB=242,240,189, SURF_ID='IfcBuildingElementProxy'/ 
&OBST ID='常规模型 4:常规模型 1:411479', XB=218.75,221.25,276.25,276.5,0.25,6.5, RGB=242,240,189, SURF_ID='IfcBuildingElementProxy'/ 
&OBST ID='常规模型 4:常规模型 1:411479', XB=219.0,221.0,270.5,270.75,0.25,6.5, RGB=242,240,189, SURF_ID='IfcBuildingElementProxy'/ 
&OBST ID='常规模型 4:常规模型 1:411479', XB=219.0,221.0,279.5,279.75,0.25,6.5, RGB=242,240,189, SURF_ID='IfcBuildingElementProxy'/ 
&OBST ID='常规模型 4:常规模型 1:411479', XB=219.25,220.75,267.0,267.25,0.25,6.5, RGB=242,240,189, SURF_ID='IfcBuildingElementProxy'/ 
&OBST ID='常规模型 4:常规模型 1:411479', XB=219.25,220.75,276.0,276.25,0.25,6.5, RGB=242,240,189, SURF_ID='IfcBuildingElementProxy'/ 
&OBST ID='常规模型 4:常规模型 1:411479', XB=219.5,220.5,270.75,271.0,0.25,6.5, RGB=242,240,189, SURF_ID='IfcBuildingElementProxy'/ 
&OBST ID='常规模型 4:常规模型 1:411479', XB=219.5,220.5,279.75,280.0,0.25,6.5, RGB=242,240,189, SURF_ID='IfcBuildingElementProxy'/ 
&OBST ID='常规模型 4:常规模型 1:411479', XB=224.75,233.25,252.75,257.75,0.25,3.75, RGB=242,240,189, SURF_ID='IfcBuildingElementProxy'/ 
&OBST ID='常规模型 4:常规模型 1:411479', XB=227.0,231.0,246.5,247.75,0.25,6.5, RGB=242,240,189, SURF_ID='IfcBuildingElementProxy'/ 
&OBST ID='常规模型 4:常规模型 1:411479', XB=227.25,230.75,246.0,246.5,0.25,6.5, RGB=242,240,189, SURF_ID='IfcBuildingElementProxy'/ 
&OBST ID='常规模型 4:常规模型 1:411479', XB=227.25,230.75,247.75,248.25,0.25,6.5, RGB=242,240,189, SURF_ID='IfcBuildingElementProxy'/ 
&OBST ID='常规模型 4:常规模型 1:411479', XB=227.25,235.25,238.5,242.0,0.25,3.75, RGB=242,240,189, SURF_ID='IfcBuildingElementProxy'/ 
&OBST ID='常规模型 4:常规模型 1:411479', XB=227.5,230.5,245.75,246.0,0.25,6.5, RGB=242,240,189, SURF_ID='IfcBuildingElementProxy'/ 
&OBST ID='常规模型 4:常规模型 1:411479', XB=227.5,230.5,248.25,248.5,0.25,6.5, RGB=242,240,189, SURF_ID='IfcBuildingElementProxy'/ 
&OBST ID='常规模型 4:常规模型 1:411479', XB=227.75,230.25,245.5,245.75,0.25,6.5, RGB=242,240,189, SURF_ID='IfcBuildingElementProxy'/ 
&OBST ID='常规模型 4:常规模型 1:411479', XB=227.75,230.25,248.5,248.75,0.25,6.5, RGB=242,240,189, SURF_ID='IfcBuildingElementProxy'/ 
&OBST ID='常规模型 4:常规模型 1:411479', XB=228.0,230.0,245.25,245.5,0.25,6.5, RGB=242,240,189, SURF_ID='IfcBuildingElementProxy'/ 
&OBST ID='常规模型 4:常规模型 1:411479', XB=228.0,230.0,248.75,249.0,0.25,6.5, RGB=242,240,189, SURF_ID='IfcBuildingElementProxy'/ 
&OBST ID='常规模型 4:常规模型 1:411479', XB=230.75,231.0,246.25,246.5,0.25,1.75, RGB=242,240,189, SURF_ID='IfcBuildingElementProxy'/ 
&OBST ID='常规模型 4:常规模型 1:411479', XB=230.75,231.0,247.75,248.0,0.25,3.0, RGB=242,240,189, SURF_ID='IfcBuildingElementProxy'/ 
&OBST ID='常规模型 4:常规模型 1:411479', XB=230.75,231.0,246.25,246.5,5.0,6.5, RGB=242,240,189, SURF_ID='IfcBuildingElementProxy'/ 
&OBST ID='常规模型 4:常规模型 1:411479', XB=230.75,231.0,247.75,248.0,5.0,6.5, RGB=242,240,189, SURF_ID='IfcBuildingElementProxy'/ 
&OBST ID='常规模型 4:常规模型 1:411479', XB=234.5,238.25,274.5,280.0,0.25,6.0, RGB=242,240,189, SURF_ID='IfcBuildingElementProxy'/ 
&OBST ID='常规模型 4:常规模型 1:411479', XB=240.5,250.5,274.5,280.0,0.25,3.75, RGB=242,240,189, SURF_ID='IfcBuildingElementProxy'/ 
&OBST ID='常规模型 4:常规模型 1:411479', XB=242.0,245.75,222.5,222.75,0.25,6.5, RGB=242,240,189, SURF_ID='IfcBuildingElementProxy'/ 
&OBST ID='常规模型 4:常规模型 1:411479', XB=242.0,246.0,221.25,222.5,0.25,6.5, RGB=242,240,189, SURF_ID='IfcBuildingElementProxy'/ 
&OBST ID='常规模型 4:常规模型 1:411479', XB=242.25,245.75,220.75,221.25,0.25,6.5, RGB=242,240,189, SURF_ID='IfcBuildingElementProxy'/ 
&OBST ID='常规模型 4:常规模型 1:411479', XB=242.25,245.75,222.75,223.0,0.25,6.5, RGB=242,240,189, SURF_ID='IfcBuildingElementProxy'/ 
&OBST ID='常规模型 4:常规模型 1:411479', XB=242.5,245.5,220.5,220.75,0.25,6.5, RGB=242,240,189, SURF_ID='IfcBuildingElementProxy'/ 
&OBST ID='常规模型 4:常规模型 1:411479', XB=242.5,245.5,223.0,223.25,0.25,6.5, RGB=242,240,189, SURF_ID='IfcBuildingElementProxy'/ 
&OBST ID='常规模型 4:常规模型 1:411479', XB=242.75,245.25,220.25,220.5,0.25,6.5, RGB=242,240,189, SURF_ID='IfcBuildingElementProxy'/ 
&OBST ID='常规模型 4:常规模型 1:411479', XB=242.75,245.25,223.25,223.5,0.25,6.5, RGB=242,240,189, SURF_ID='IfcBuildingElementProxy'/ 
&OBST ID='常规模型 4:常规模型 1:411479', XB=243.0,245.0,220.0,220.25,0.25,6.5, RGB=242,240,189, SURF_ID='IfcBuildingElementProxy'/ 
&OBST ID='常规模型 4:常规模型 1:411479', XB=243.0,245.0,223.5,223.75,0.25,6.5, RGB=242,240,189, SURF_ID='IfcBuildingElementProxy'/ 
&OBST ID='常规模型 4:常规模型 1:411479', XB=243.75,244.25,223.75,224.0,0.25,6.5, RGB=242,240,189, SURF_ID='IfcBuildingElementProxy'/ 
&OBST ID='常规模型 4:常规模型 1:411479', XB=244.0,254.0,257.75,258.0,0.25,6.5, RGB=242,240,189, SURF_ID='IfcBuildingElementProxy'/ 
&OBST ID='常规模型 4:常规模型 1:411479', XB=244.25,254.0,256.25,257.75,0.25,6.5, RGB=242,240,189, SURF_ID='IfcBuildingElementProxy'/ 
&OBST ID='常规模型 4:常规模型 1:411479', XB=244.25,254.0,258.0,259.5,0.25,6.5, RGB=242,240,189, SURF_ID='IfcBuildingElementProxy'/ 
&OBST ID='常规模型 4:常规模型 1:411479', XB=244.5,253.75,255.75,256.25,0.25,6.5, RGB=242,240,189, SURF_ID='IfcBuildingElementProxy'/ 
&OBST ID='常规模型 4:常规模型 1:411479', XB=244.5,253.75,259.5,260.0,0.25,6.5, RGB=242,240,189, SURF_ID='IfcBuildingElementProxy'/ 
&OBST ID='常规模型 4:常规模型 1:411479', XB=244.75,253.5,255.25,255.75,0.25,6.5, RGB=242,240,189, SURF_ID='IfcBuildingElementProxy'/ 
&OBST ID='常规模型 4:常规模型 1:411479', XB=244.75,253.5,260.0,260.5,0.25,6.5, RGB=242,240,189, SURF_ID='IfcBuildingElementProxy'/ 
&OBST ID='常规模型 4:常规模型 1:411479', XB=245.0,253.0,254.75,255.0,0.25,6.5, RGB=242,240,189, SURF_ID='IfcBuildingElementProxy'/ 
&OBST ID='常规模型 4:常规模型 1:411479', XB=245.0,253.25,255.0,255.25,0.25,6.5, RGB=242,240,189, SURF_ID='IfcBuildingElementProxy'/ 
&OBST ID='常规模型 4:常规模型 1:411479', XB=245.0,253.25,260.5,260.75,0.25,6.5, RGB=242,240,189, SURF_ID='IfcBuildingElementProxy'/ 
&OBST ID='常规模型 4:常规模型 1:411479', XB=245.25,253.0,254.5,254.75,0.25,6.5, RGB=242,240,189, SURF_ID='IfcBuildingElementProxy'/ 
&OBST ID='常规模型 4:常规模型 1:411479', XB=245.25,253.0,260.75,261.25,0.25,6.5, RGB=242,240,189, SURF_ID='IfcBuildingElementProxy'/ 
&OBST ID='常规模型 4:常规模型 1:411479', XB=245.5,252.75,254.25,254.5,0.25,6.5, RGB=242,240,189, SURF_ID='IfcBuildingElementProxy'/ 
&OBST ID='常规模型 4:常规模型 1:411479', XB=245.5,252.75,261.25,261.5,0.25,6.5, RGB=242,240,189, SURF_ID='IfcBuildingElementProxy'/ 
&OBST ID='常规模型 4:常规模型 1:411479', XB=245.75,252.5,254.0,254.25,0.25,6.5, RGB=242,240,189, SURF_ID='IfcBuildingElementProxy'/ 
&OBST ID='常规模型 4:常规模型 1:411479', XB=245.75,252.5,261.5,261.75,0.25,6.5, RGB=242,240,189, SURF_ID='IfcBuildingElementProxy'/ 
&OBST ID='常规模型 4:常规模型 1:411479', XB=246.0,252.0,253.75,254.0,0.25,6.5, RGB=242,240,189, SURF_ID='IfcBuildingElementProxy'/ 
&OBST ID='常规模型 4:常规模型 1:411479', XB=246.25,252.0,261.75,262.0,0.25,6.5, RGB=242,240,189, SURF_ID='IfcBuildingElementProxy'/ 
&OBST ID='常规模型 4:常规模型 1:411479', XB=246.5,251.75,253.5,253.75,0.25,6.5, RGB=242,240,189, SURF_ID='IfcBuildingElementProxy'/ 
&OBST ID='常规模型 4:常规模型 1:411479', XB=246.5,251.75,262.0,262.25,0.25,6.5, RGB=242,240,189, SURF_ID='IfcBuildingElementProxy'/ 
&OBST ID='常规模型 4:常规模型 1:411479', XB=247.0,251.25,253.25,253.5,0.25,6.5, RGB=242,240,189, SURF_ID='IfcBuildingElementProxy'/ 
&OBST ID='常规模型 4:常规模型 1:411479', XB=247.0,251.25,262.25,262.5,0.25,6.5, RGB=242,240,189, SURF_ID='IfcBuildingElementProxy'/ 
&OBST ID='常规模型 4:常规模型 1:411479', XB=247.5,250.75,253.0,253.25,0.25,6.5, RGB=242,240,189, SURF_ID='IfcBuildingElementProxy'/ 
&OBST ID='常规模型 4:常规模型 1:411479', XB=247.5,250.75,262.5,262.75,0.25,6.5, RGB=242,240,189, SURF_ID='IfcBuildingElementProxy'/ 
&OBST ID='常规模型 4:常规模型 1:411479', XB=248.75,249.0,252.75,253.0,1.5,4.5, RGB=242,240,189, SURF_ID='IfcBuildingElementProxy'/ 
&OBST ID='常规模型 4:常规模型 1:411479', XB=249.0,249.25,252.75,253.0,1.25,5.5, RGB=242,240,189, SURF_ID='IfcBuildingElementProxy'/ 
&OBST ID='常规模型 4:常规模型 1:411479', XB=249.25,249.5,252.75,253.0,1.0,2.25, RGB=242,240,189, SURF_ID='IfcBuildingElementProxy'/ 
&OBST ID='常规模型 4:常规模型 1:411479', XB=249.25,249.5,252.75,253.0,4.25,5.5, RGB=242,240,189, SURF_ID='IfcBuildingElementProxy'/ 
&OBST ID='常规模型 4:常规模型 1:411479', XB=252.0,252.25,253.75,254.0,0.25,6.25, RGB=242,240,189, SURF_ID='IfcBuildingElementProxy'/ 
&OBST ID='常规模型 4:常规模型 1:411479', XB=252.5,267.75,219.75,224.75,0.25,3.75, RGB=242,240,189, SURF_ID='IfcBuildingElementProxy'/ 
&OBST ID='常规模型 4:常规模型 1:411479', XB=253.0,253.25,254.75,255.0,2.5,3.25, RGB=242,240,189, SURF_ID='IfcBuildingElementProxy'/ 
&OBST ID='常规模型 4:常规模型 1:411479', XB=253.0,253.25,254.75,255.0,3.5,4.25, RGB=242,240,189, SURF_ID='IfcBuildingElementProxy'/ 
&OBST ID='常规模型 4:常规模型 1:411479', XB=253.0,263.0,236.0,236.25,0.25,6.5, RGB=242,240,189, SURF_ID='IfcBuildingElementProxy'/ 
&OBST ID='常规模型 4:常规模型 1:411479', XB=253.25,263.0,234.5,236.0,0.25,6.5, RGB=242,240,189, SURF_ID='IfcBuildingElementProxy'/ 
&OBST ID='常规模型 4:常规模型 1:411479', XB=253.25,263.0,236.25,237.5,0.25,6.5, RGB=242,240,189, SURF_ID='IfcBuildingElementProxy'/ 
&OBST ID='常规模型 4:常规模型 1:411479', XB=253.5,262.5,233.75,234.0,0.25,6.5, RGB=242,240,189, SURF_ID='IfcBuildingElementProxy'/ 
&OBST ID='常规模型 4:常规模型 1:411479', XB=253.5,262.75,234.0,234.5,0.25,6.5, RGB=242,240,189, SURF_ID='IfcBuildingElementProxy'/ 
&OBST ID='常规模型 4:常规模型 1:411479', XB=253.5,262.75,237.5,238.25,0.25,6.5, RGB=242,240,189, SURF_ID='IfcBuildingElementProxy'/ 
&OBST ID='常规模型 4:常规模型 1:411479', XB=253.75,262.5,233.5,233.75,0.25,6.5, RGB=242,240,189, SURF_ID='IfcBuildingElementProxy'/ 
&OBST ID='常规模型 4:常规模型 1:411479', XB=253.75,262.5,238.25,238.75,0.25,6.5, RGB=242,240,189, SURF_ID='IfcBuildingElementProxy'/ 
&OBST ID='常规模型 4:常规模型 1:411479', XB=254.0,262.25,233.0,233.5,0.25,6.5, RGB=242,240,189, SURF_ID='IfcBuildingElementProxy'/ 
&OBST ID='常规模型 4:常规模型 1:411479', XB=254.0,262.25,238.75,239.0,0.25,6.5, RGB=242,240,189, SURF_ID='IfcBuildingElementProxy'/ 
&OBST ID='常规模型 4:常规模型 1:411479', XB=254.25,262.0,232.75,233.0,0.25,6.5, RGB=242,240,189, SURF_ID='IfcBuildingElementProxy'/ 
&OBST ID='常规模型 4:常规模型 1:411479', XB=254.25,262.0,239.0,239.25,0.25,6.5, RGB=242,240,189, SURF_ID='IfcBuildingElementProxy'/ 
&OBST ID='常规模型 4:常规模型 1:411479', XB=254.5,261.75,232.5,232.75,0.25,6.5, RGB=242,240,189, SURF_ID='IfcBuildingElementProxy'/ 
&OBST ID='常规模型 4:常规模型 1:411479', XB=254.5,261.75,239.25,239.5,0.25,6.5, RGB=242,240,189, SURF_ID='IfcBuildingElementProxy'/ 
&OBST ID='常规模型 4:常规模型 1:411479', XB=254.75,261.5,232.25,232.5,0.25,6.5, RGB=242,240,189, SURF_ID='IfcBuildingElementProxy'/ 
&OBST ID='常规模型 4:常规模型 1:411479', XB=254.75,261.5,239.5,239.75,0.25,6.5, RGB=242,240,189, SURF_ID='IfcBuildingElementProxy'/ 
&OBST ID='常规模型 4:常规模型 1:411479', XB=255.0,261.25,232.0,232.25,0.25,6.5, RGB=242,240,189, SURF_ID='IfcBuildingElementProxy'/ 
&OBST ID='常规模型 4:常规模型 1:411479', XB=255.0,261.25,239.75,240.0,0.25,6.5, RGB=242,240,189, SURF_ID='IfcBuildingElementProxy'/ 
&OBST ID='常规模型 4:常规模型 1:411479', XB=255.25,261.0,231.75,232.0,0.25,6.5, RGB=242,240,189, SURF_ID='IfcBuildingElementProxy'/ 
&OBST ID='常规模型 4:常规模型 1:411479', XB=255.25,261.0,240.0,240.25,0.25,6.5, RGB=242,240,189, SURF_ID='IfcBuildingElementProxy'/ 
&OBST ID='常规模型 4:常规模型 1:411479', XB=255.75,260.5,231.5,231.75,0.25,6.5, RGB=242,240,189, SURF_ID='IfcBuildingElementProxy'/ 
&OBST ID='常规模型 4:常规模型 1:411479', XB=255.75,260.5,240.25,240.5,0.25,6.5, RGB=242,240,189, SURF_ID='IfcBuildingElementProxy'/ 
&OBST ID='常规模型 4:常规模型 1:411479', XB=256.25,260.0,231.25,231.5,0.25,6.5, RGB=242,240,189, SURF_ID='IfcBuildingElementProxy'/ 
&OBST ID='常规模型 4:常规模型 1:411479', XB=256.25,260.0,240.5,240.75,0.25,6.5, RGB=242,240,189, SURF_ID='IfcBuildingElementProxy'/ 
&OBST ID='常规模型 4:常规模型 1:411479', XB=256.75,257.0,240.75,241.0,1.0,2.25, RGB=242,240,189, SURF_ID='IfcBuildingElementProxy'/ 
&OBST ID='常规模型 4:常规模型 1:411479', XB=256.75,257.0,240.75,241.0,4.5,5.75, RGB=242,240,189, SURF_ID='IfcBuildingElementProxy'/ 
&OBST ID='常规模型 4:常规模型 1:411479', XB=257.0,259.25,240.75,241.0,0.25,6.5, RGB=242,240,189, SURF_ID='IfcBuildingElementProxy'/ 
&OBST ID='常规模型 4:常规模型 1:411479', XB=257.25,259.0,231.0,231.25,0.25,6.5, RGB=242,240,189, SURF_ID='IfcBuildingElementProxy'/ 
&OBST ID='常规模型 4:常规模型 1:411479', XB=262.5,262.75,233.75,234.0,1.75,5.0, RGB=242,240,189, SURF_ID='IfcBuildingElementProxy'/ 
&OBST ID='常规模型 4:常规模型 1:411479', XB=269.5,273.25,274.5,280.0,0.25,6.0, RGB=242,240,189, SURF_ID='IfcBuildingElementProxy'/ 
&OBST ID='常规模型 4:常规模型 1:411479', XB=274.25,289.5,230.0,235.0,0.25,3.75, RGB=242,240,189, SURF_ID='IfcBuildingElementProxy'/ 
&OBST ID='常规模型 4:常规模型 1:411479', XB=275.5,281.25,219.75,224.75,0.25,3.75, RGB=242,240,189, SURF_ID='IfcBuildingElementProxy'/ 
&OBST ID='常规模型 4:常规模型 1:411479', XB=275.5,285.5,274.5,280.0,0.25,3.75, RGB=242,240,189, SURF_ID='IfcBuildingElementProxy'/ 
&OBST ID='常规模型 4:常规模型 1:411479', XB=281.25,289.0,238.5,242.0,0.25,3.75, RGB=242,240,189, SURF_ID='IfcBuildingElementProxy'/ 
&OBST ID='常规模型 4:常规模型 1:411479', XB=285.25,289.25,247.0,247.25,0.25,6.5, RGB=242,240,189, SURF_ID='IfcBuildingElementProxy'/ 
&OBST ID='常规模型 4:常规模型 1:411479', XB=285.25,301.0,217.25,218.0,0.25,6.5, RGB=242,240,189, SURF_ID='IfcBuildingElementProxy'/ 
&OBST ID='常规模型 4:常规模型 1:411479', XB=285.25,301.0,219.75,220.75,0.25,6.5, RGB=242,240,189, SURF_ID='IfcBuildingElementProxy'/ 
&OBST ID='常规模型 4:常规模型 1:411479', XB=285.25,301.25,218.0,219.75,0.25,6.5, RGB=242,240,189, SURF_ID='IfcBuildingElementProxy'/ 
&OBST ID='常规模型 4:常规模型 1:411479', XB=285.5,289.25,246.25,247.0,0.25,6.5, RGB=242,240,189, SURF_ID='IfcBuildingElementProxy'/ 
&OBST ID='常规模型 4:常规模型 1:411479', XB=285.5,289.25,247.25,248.0,0.25,6.5, RGB=242,240,189, SURF_ID='IfcBuildingElementProxy'/ 
&OBST ID='常规模型 4:常规模型 1:411479', XB=285.5,300.75,216.25,216.75,0.25,6.5, RGB=242,240,189, SURF_ID='IfcBuildingElementProxy'/ 
&OBST ID='常规模型 4:常规模型 1:411479', XB=285.5,300.75,221.0,221.5,0.25,6.5, RGB=242,240,189, SURF_ID='IfcBuildingElementProxy'/ 
&OBST ID='常规模型 4:常规模型 1:411479', XB=285.5,301.0,216.75,217.25,0.25,6.5, RGB=242,240,189, SURF_ID='IfcBuildingElementProxy'/ 
&OBST ID='常规模型 4:常规模型 1:411479', XB=285.5,301.0,220.75,221.0,0.25,6.5, RGB=242,240,189, SURF_ID='IfcBuildingElementProxy'/ 
&OBST ID='常规模型 4:常规模型 1:411479', XB=285.75,289.0,245.75,246.25,0.25,6.5, RGB=242,240,189, SURF_ID='IfcBuildingElementProxy'/ 
&OBST ID='常规模型 4:常规模型 1:411479', XB=285.75,289.0,248.0,248.5,0.25,6.5, RGB=242,240,189, SURF_ID='IfcBuildingElementProxy'/ 
&OBST ID='常规模型 4:常规模型 1:411479', XB=285.75,300.5,215.75,216.0,0.25,6.5, RGB=242,240,189, SURF_ID='IfcBuildingElementProxy'/ 
&OBST ID='常规模型 4:常规模型 1:411479', XB=285.75,300.5,221.75,222.25,0.25,6.5, RGB=242,240,189, SURF_ID='IfcBuildingElementProxy'/ 
&OBST ID='常规模型 4:常规模型 1:411479', XB=285.75,300.75,216.0,216.25,0.25,6.5, RGB=242,240,189, SURF_ID='IfcBuildingElementProxy'/ 
&OBST ID='常规模型 4:常规模型 1:411479', XB=285.75,300.75,221.5,221.75,0.25,6.5, RGB=242,240,189, SURF_ID='IfcBuildingElementProxy'/ 
&OBST ID='常规模型 4:常规模型 1:411479', XB=286.0,288.75,245.5,245.75,0.25,6.5, RGB=242,240,189, SURF_ID='IfcBuildingElementProxy'/ 
&OBST ID='常规模型 4:常规模型 1:411479', XB=286.0,288.75,248.5,248.75,0.25,6.5, RGB=242,240,189, SURF_ID='IfcBuildingElementProxy'/ 
&OBST ID='常规模型 4:常规模型 1:411479', XB=286.0,300.25,215.0,215.5,0.25,6.5, RGB=242,240,189, SURF_ID='IfcBuildingElementProxy'/ 
&OBST ID='常规模型 4:常规模型 1:411479', XB=286.0,300.25,222.25,222.75,0.25,6.5, RGB=242,240,189, SURF_ID='IfcBuildingElementProxy'/ 
&OBST ID='常规模型 4:常规模型 1:411479', XB=286.0,300.5,215.5,215.75,0.25,6.5, RGB=242,240,189, SURF_ID='IfcBuildingElementProxy'/ 
&OBST ID='常规模型 4:常规模型 1:411479', XB=286.25,300.0,214.75,215.0,0.25,6.5, RGB=242,240,189, SURF_ID='IfcBuildingElementProxy'/ 
&OBST ID='常规模型 4:常规模型 1:411479', XB=286.25,300.0,222.75,223.0,0.25,6.5, RGB=242,240,189, SURF_ID='IfcBuildingElementProxy'/ 
&OBST ID='常规模型 4:常规模型 1:411479', XB=286.5,288.25,245.25,245.5,0.25,6.5, RGB=242,240,189, SURF_ID='IfcBuildingElementProxy'/ 
&OBST ID='常规模型 4:常规模型 1:411479', XB=286.5,288.25,248.75,249.0,0.25,6.5, RGB=242,240,189, SURF_ID='IfcBuildingElementProxy'/ 
&OBST ID='常规模型 4:常规模型 1:411479', XB=286.5,299.75,214.25,214.5,0.25,6.5, RGB=242,240,189, SURF_ID='IfcBuildingElementProxy'/ 
&OBST ID='常规模型 4:常规模型 1:411479', XB=286.5,299.75,223.25,223.5,0.25,6.5, RGB=242,240,189, SURF_ID='IfcBuildingElementProxy'/ 
&OBST ID='常规模型 4:常规模型 1:411479', XB=286.5,300.0,214.5,214.75,0.25,6.5, RGB=242,240,189, SURF_ID='IfcBuildingElementProxy'/ 
&OBST ID='常规模型 4:常规模型 1:411479', XB=286.5,300.0,223.0,223.25,0.25,6.5, RGB=242,240,189, SURF_ID='IfcBuildingElementProxy'/ 
&OBST ID='常规模型 4:常规模型 1:411479', XB=286.75,299.5,214.0,214.25,0.25,6.5, RGB=242,240,189, SURF_ID='IfcBuildingElementProxy'/ 
&OBST ID='常规模型 4:常规模型 1:411479', XB=286.75,299.75,223.5,223.75,0.25,6.5, RGB=242,240,189, SURF_ID='IfcBuildingElementProxy'/ 
&OBST ID='常规模型 4:常规模型 1:411479', XB=287.0,299.5,213.75,214.0,0.25,6.5, RGB=242,240,189, SURF_ID='IfcBuildingElementProxy'/ 
&OBST ID='常规模型 4:常规模型 1:411479', XB=287.0,299.5,223.75,224.0,0.25,6.5, RGB=242,240,189, SURF_ID='IfcBuildingElementProxy'/ 
&OBST ID='常规模型 4:常规模型 1:411479', XB=287.25,287.5,249.0,249.25,0.25,1.0, RGB=242,240,189, SURF_ID='IfcBuildingElementProxy'/ 
&OBST ID='常规模型 4:常规模型 1:411479', XB=287.25,287.5,249.0,249.25,5.5,6.5, RGB=242,240,189, SURF_ID='IfcBuildingElementProxy'/ 
&OBST ID='常规模型 4:常规模型 1:411479', XB=287.25,299.0,224.25,224.5,0.25,6.5, RGB=242,240,189, SURF_ID='IfcBuildingElementProxy'/ 
&OBST ID='常规模型 4:常规模型 1:411479', XB=287.25,299.25,213.5,213.75,0.25,6.5, RGB=242,240,189, SURF_ID='IfcBuildingElementProxy'/ 
&OBST ID='常规模型 4:常规模型 1:411479', XB=287.25,299.25,224.0,224.25,0.25,6.5, RGB=242,240,189, SURF_ID='IfcBuildingElementProxy'/ 
&OBST ID='常规模型 4:常规模型 1:411479', XB=287.5,298.75,224.5,224.75,0.25,6.5, RGB=242,240,189, SURF_ID='IfcBuildingElementProxy'/ 
&OBST ID='常规模型 4:常规模型 1:411479', XB=287.5,299.0,213.25,213.5,0.25,6.5, RGB=242,240,189, SURF_ID='IfcBuildingElementProxy'/ 
&OBST ID='常规模型 4:常规模型 1:411479', XB=287.75,298.5,224.75,225.0,0.25,6.5, RGB=242,240,189, SURF_ID='IfcBuildingElementProxy'/ 
&OBST ID='常规模型 4:常规模型 1:411479', XB=287.75,298.75,213.0,213.25,0.25,6.5, RGB=242,240,189, SURF_ID='IfcBuildingElementProxy'/ 
&OBST ID='常规模型 4:常规模型 1:411479', XB=288.0,298.5,212.75,213.0,0.25,6.5, RGB=242,240,189, SURF_ID='IfcBuildingElementProxy'/ 
&OBST ID='常规模型 4:常规模型 1:411479', XB=288.25,298.25,212.5,212.75,0.25,6.5, RGB=242,240,189, SURF_ID='IfcBuildingElementProxy'/ 
&OBST ID='常规模型 4:常规模型 1:411479', XB=288.25,298.25,225.0,225.25,0.25,6.5, RGB=242,240,189, SURF_ID='IfcBuildingElementProxy'/ 
&OBST ID='常规模型 4:常规模型 1:411479', XB=288.5,297.75,212.25,212.5,0.25,6.5, RGB=242,240,189, SURF_ID='IfcBuildingElementProxy'/ 
&OBST ID='常规模型 4:常规模型 1:411479', XB=288.5,297.75,225.25,225.5,0.25,6.5, RGB=242,240,189, SURF_ID='IfcBuildingElementProxy'/ 
&OBST ID='常规模型 4:常规模型 1:411479', XB=288.75,297.5,225.5,225.75,0.25,6.5, RGB=242,240,189, SURF_ID='IfcBuildingElementProxy'/ 
&OBST ID='常规模型 4:常规模型 1:411479', XB=289.0,297.5,212.0,212.25,0.25,6.5, RGB=242,240,189, SURF_ID='IfcBuildingElementProxy'/ 
&OBST ID='常规模型 4:常规模型 1:411479', XB=289.25,297.0,211.75,212.0,0.25,6.5, RGB=242,240,189, SURF_ID='IfcBuildingElementProxy'/ 
&OBST ID='常规模型 4:常规模型 1:411479', XB=289.25,297.0,225.75,226.0,0.25,6.5, RGB=242,240,189, SURF_ID='IfcBuildingElementProxy'/ 
&OBST ID='常规模型 4:常规模型 1:411479', XB=289.75,296.5,211.5,211.75,0.25,6.5, RGB=242,240,189, SURF_ID='IfcBuildingElementProxy'/ 
&OBST ID='常规模型 4:常规模型 1:411479', XB=289.75,296.5,226.0,226.25,0.25,6.5, RGB=242,240,189, SURF_ID='IfcBuildingElementProxy'/ 
&OBST ID='常规模型 4:常规模型 1:411479', XB=290.25,296.0,226.25,226.5,0.25,6.5, RGB=242,240,189, SURF_ID='IfcBuildingElementProxy'/ 
&OBST ID='常规模型 4:常规模型 1:411479', XB=290.5,296.0,211.25,211.5,0.25,6.5, RGB=242,240,189, SURF_ID='IfcBuildingElementProxy'/ 
&OBST ID='常规模型 4:常规模型 1:411479', XB=291.25,295.0,211.0,211.25,0.25,6.5, RGB=242,240,189, SURF_ID='IfcBuildingElementProxy'/ 
&OBST ID='常规模型 4:常规模型 1:411479', XB=291.25,295.25,226.5,226.75,0.25,6.5, RGB=242,240,189, SURF_ID='IfcBuildingElementProxy'/ 
&OBST ID='常规模型 4:常规模型 1:411479', XB=292.75,293.75,226.75,227.0,0.25,6.5, RGB=242,240,189, SURF_ID='IfcBuildingElementProxy'/ 
&OBST ID='常规模型 4:常规模型 1:411479', XB=303.0,313.0,257.75,258.0,0.25,6.5, RGB=242,240,189, SURF_ID='IfcBuildingElementProxy'/ 
&OBST ID='常规模型 4:常规模型 1:411479', XB=303.25,313.0,256.25,257.75,0.25,6.5, RGB=242,240,189, SURF_ID='IfcBuildingElementProxy'/ 
&OBST ID='常规模型 4:常规模型 1:411479', XB=303.25,313.0,258.0,259.5,0.25,6.5, RGB=242,240,189, SURF_ID='IfcBuildingElementProxy'/ 
&OBST ID='常规模型 4:常规模型 1:411479', XB=303.5,312.75,255.75,256.25,0.25,6.5, RGB=242,240,189, SURF_ID='IfcBuildingElementProxy'/ 
&OBST ID='常规模型 4:常规模型 1:411479', XB=303.5,312.75,259.5,260.0,0.25,6.5, RGB=242,240,189, SURF_ID='IfcBuildingElementProxy'/ 
&OBST ID='常规模型 4:常规模型 1:411479', XB=303.75,312.5,255.25,255.75,0.25,6.5, RGB=242,240,189, SURF_ID='IfcBuildingElementProxy'/ 
&OBST ID='常规模型 4:常规模型 1:411479', XB=303.75,312.5,260.0,260.5,0.25,6.5, RGB=242,240,189, SURF_ID='IfcBuildingElementProxy'/ 
&OBST ID='常规模型 4:常规模型 1:411479', XB=304.0,312.0,254.75,255.0,0.25,6.5, RGB=242,240,189, SURF_ID='IfcBuildingElementProxy'/ 
&OBST ID='常规模型 4:常规模型 1:411479', XB=304.0,312.25,255.0,255.25,0.25,6.5, RGB=242,240,189, SURF_ID='IfcBuildingElementProxy'/ 
&OBST ID='常规模型 4:常规模型 1:411479', XB=304.0,312.25,260.5,260.75,0.25,6.5, RGB=242,240,189, SURF_ID='IfcBuildingElementProxy'/ 
&OBST ID='常规模型 4:常规模型 1:411479', XB=304.25,312.0,254.5,254.75,0.25,6.5, RGB=242,240,189, SURF_ID='IfcBuildingElementProxy'/ 
&OBST ID='常规模型 4:常规模型 1:411479', XB=304.25,312.0,260.75,261.25,0.25,6.5, RGB=242,240,189, SURF_ID='IfcBuildingElementProxy'/ 
&OBST ID='常规模型 4:常规模型 1:411479', XB=304.5,311.75,254.25,254.5,0.25,6.5, RGB=242,240,189, SURF_ID='IfcBuildingElementProxy'/ 
&OBST ID='常规模型 4:常规模型 1:411479', XB=304.5,311.75,261.25,261.5,0.25,6.5, RGB=242,240,189, SURF_ID='IfcBuildingElementProxy'/ 
&OBST ID='常规模型 4:常规模型 1:411479', XB=304.75,311.5,254.0,254.25,0.25,6.5, RGB=242,240,189, SURF_ID='IfcBuildingElementProxy'/ 
&OBST ID='常规模型 4:常规模型 1:411479', XB=304.75,311.5,261.5,261.75,0.25,6.5, RGB=242,240,189, SURF_ID='IfcBuildingElementProxy'/ 
&OBST ID='常规模型 4:常规模型 1:411479', XB=305.0,311.0,253.75,254.0,0.25,6.5, RGB=242,240,189, SURF_ID='IfcBuildingElementProxy'/ 
&OBST ID='常规模型 4:常规模型 1:411479', XB=305.25,311.0,261.75,262.0,0.25,6.5, RGB=242,240,189, SURF_ID='IfcBuildingElementProxy'/ 
&OBST ID='常规模型 4:常规模型 1:411479', XB=305.5,310.75,253.5,253.75,0.25,6.5, RGB=242,240,189, SURF_ID='IfcBuildingElementProxy'/ 
&OBST ID='常规模型 4:常规模型 1:411479', XB=305.5,310.75,262.0,262.25,0.25,6.5, RGB=242,240,189, SURF_ID='IfcBuildingElementProxy'/ 
&OBST ID='常规模型 4:常规模型 1:411479', XB=306.0,310.25,253.25,253.5,0.25,6.5, RGB=242,240,189, SURF_ID='IfcBuildingElementProxy'/ 
&OBST ID='常规模型 4:常规模型 1:411479', XB=306.0,310.25,262.25,262.5,0.25,6.5, RGB=242,240,189, SURF_ID='IfcBuildingElementProxy'/ 
&OBST ID='常规模型 4:常规模型 1:411479', XB=306.5,309.75,253.0,253.25,0.25,6.5, RGB=242,240,189, SURF_ID='IfcBuildingElementProxy'/ 
&OBST ID='常规模型 4:常规模型 1:411479', XB=306.5,309.75,262.5,262.75,0.25,6.5, RGB=242,240,189, SURF_ID='IfcBuildingElementProxy'/ 
&OBST ID='常规模型 4:常规模型 1:411479', XB=307.75,308.0,252.75,253.0,1.5,4.5, RGB=242,240,189, SURF_ID='IfcBuildingElementProxy'/ 
&OBST ID='常规模型 4:常规模型 1:411479', XB=308.0,308.25,252.75,253.0,1.25,5.5, RGB=242,240,189, SURF_ID='IfcBuildingElementProxy'/ 
&OBST ID='常规模型 4:常规模型 1:411479', XB=308.25,308.5,252.75,253.0,1.0,2.25, RGB=242,240,189, SURF_ID='IfcBuildingElementProxy'/ 
&OBST ID='常规模型 4:常规模型 1:411479', XB=308.25,308.5,252.75,253.0,4.25,5.5, RGB=242,240,189, SURF_ID='IfcBuildingElementProxy'/ 
&OBST ID='常规模型 4:常规模型 1:411479', XB=311.0,311.25,253.75,254.0,0.25,6.25, RGB=242,240,189, SURF_ID='IfcBuildingElementProxy'/ 
&OBST ID='常规模型 4:常规模型 1:411479', XB=312.0,312.25,254.75,255.0,2.5,3.25, RGB=242,240,189, SURF_ID='IfcBuildingElementProxy'/ 
&OBST ID='常规模型 4:常规模型 1:411479', XB=312.0,312.25,254.75,255.0,3.5,4.25, RGB=242,240,189, SURF_ID='IfcBuildingElementProxy'/ 
&OBST ID='常规模型 4:常规模型 1:411479', XB=323.0,338.25,204.0,209.0,0.25,3.75, RGB=242,240,189, SURF_ID='IfcBuildingElementProxy'/ 
&OBST ID='常规模型 4:常规模型 1:411479', XB=323.0,338.25,137.75,186.0,0.25,9.5, RGB=242,240,189, SURF_ID='IfcBuildingElementProxy'/ 
&OBST ID='常规模型 4:常规模型 1:411479', XB=329.5,331.75,76.0,79.5,0.25,3.75, RGB=242,240,189, SURF_ID='IfcBuildingElementProxy'/ 
&OBST ID='常规模型 4:常规模型 1:411479', XB=329.5,337.25,62.0,65.5,0.25,3.75, RGB=242,240,189, SURF_ID='IfcBuildingElementProxy'/ 
&OBST ID='常规模型 4:常规模型 1:411479', XB=329.5,337.25,86.0,89.5,0.25,3.75, RGB=242,240,189, SURF_ID='IfcBuildingElementProxy'/ 
&OBST ID='常规模型 4:常规模型 1:411479', XB=329.5,337.25,107.0,110.5,0.25,3.75, RGB=242,240,189, SURF_ID='IfcBuildingElementProxy'/ 
&OBST ID='常规模型 4:常规模型 1:411479', XB=330.0,338.0,212.5,216.0,0.25,3.75, RGB=242,240,189, SURF_ID='IfcBuildingElementProxy'/ 
&OBST ID='常规模型 4:常规模型 1:411479', XB=334.25,337.25,98.0,101.5,0.25,3.75, RGB=242,240,189, SURF_ID='IfcBuildingElementProxy'/ 
&OBST ID='常规模型 4:常规模型 1:411479', XB=334.25,338.0,221.75,222.0,0.25,6.5, RGB=242,240,189, SURF_ID='IfcBuildingElementProxy'/ 
&OBST ID='常规模型 4:常规模型 1:411479', XB=334.25,338.25,220.5,221.75,0.25,6.5, RGB=242,240,189, SURF_ID='IfcBuildingElementProxy'/ 
&OBST ID='常规模型 4:常规模型 1:411479', XB=334.5,338.0,220.0,220.5,0.25,6.5, RGB=242,240,189, SURF_ID='IfcBuildingElementProxy'/ 
&OBST ID='常规模型 4:常规模型 1:411479', XB=334.5,338.0,222.0,222.25,0.25,6.5, RGB=242,240,189, SURF_ID='IfcBuildingElementProxy'/ 
&OBST ID='常规模型 4:常规模型 1:411479', XB=334.75,337.5,222.5,222.75,0.25,6.5, RGB=242,240,189, SURF_ID='IfcBuildingElementProxy'/ 
&OBST ID='常规模型 4:常规模型 1:411479', XB=334.75,337.75,219.75,220.0,0.25,6.5, RGB=242,240,189, SURF_ID='IfcBuildingElementProxy'/ 
&OBST ID='常规模型 4:常规模型 1:411479', XB=334.75,337.75,222.25,222.5,0.25,6.5, RGB=242,240,189, SURF_ID='IfcBuildingElementProxy'/ 
&OBST ID='常规模型 4:常规模型 1:411479', XB=335.0,337.5,219.5,219.75,0.25,6.5, RGB=242,240,189, SURF_ID='IfcBuildingElementProxy'/ 
&OBST ID='常规模型 4:常规模型 1:411479', XB=335.25,337.25,219.25,219.5,0.25,6.5, RGB=242,240,189, SURF_ID='IfcBuildingElementProxy'/ 
&OBST ID='常规模型 4:常规模型 1:411479', XB=335.25,337.25,222.75,223.0,0.25,6.5, RGB=242,240,189, SURF_ID='IfcBuildingElementProxy'/ 
&OBST ID='常规模型 4:常规模型 1:411479', XB=336.0,336.5,223.0,223.25,0.25,6.5, RGB=242,240,189, SURF_ID='IfcBuildingElementProxy'/ 
&OBST ID='常规模型 4:常规模型 1:411479', XB=343.5,345.75,76.0,79.5,0.25,3.75, RGB=242,240,189, SURF_ID='IfcBuildingElementProxy'/ 
&OBST ID='常规模型 4:常规模型 1:411479', XB=343.5,351.25,62.0,65.5,0.25,3.75, RGB=242,240,189, SURF_ID='IfcBuildingElementProxy'/ 
&OBST ID='常规模型 4:常规模型 1:411479', XB=343.5,351.25,86.0,89.5,0.25,3.75, RGB=242,240,189, SURF_ID='IfcBuildingElementProxy'/ 
&OBST ID='常规模型 4:常规模型 1:411479', XB=343.5,351.25,107.0,110.5,0.25,3.75, RGB=242,240,189, SURF_ID='IfcBuildingElementProxy'/ 
&OBST ID='常规模型 4:常规模型 1:411479', XB=348.25,351.25,98.0,101.5,0.25,3.75, RGB=242,240,189, SURF_ID='IfcBuildingElementProxy'/ 
&OBST ID='常规模型 4:常规模型 1:411479', XB=351.0,362.75,199.75,200.0,0.25,6.5, RGB=242,240,189, SURF_ID='IfcBuildingElementProxy'/ 
&OBST ID='常规模型 4:常规模型 1:411479', XB=351.0,362.75,202.0,202.25,0.25,6.5, RGB=242,240,189, SURF_ID='IfcBuildingElementProxy'/ 
&OBST ID='常规模型 4:常规模型 1:411479', XB=351.0,363.0,200.0,202.0,0.25,6.5, RGB=242,240,189, SURF_ID='IfcBuildingElementProxy'/ 
&OBST ID='常规模型 4:常规模型 1:411479', XB=351.25,362.5,198.75,199.0,0.25,6.5, RGB=242,240,189, SURF_ID='IfcBuildingElementProxy'/ 
&OBST ID='常规模型 4:常规模型 1:411479', XB=351.25,362.5,203.0,203.25,0.25,6.5, RGB=242,240,189, SURF_ID='IfcBuildingElementProxy'/ 
&OBST ID='常规模型 4:常规模型 1:411479', XB=351.25,362.75,199.0,199.75,0.25,6.5, RGB=242,240,189, SURF_ID='IfcBuildingElementProxy'/ 
&OBST ID='常规模型 4:常规模型 1:411479', XB=351.25,362.75,202.25,203.0,0.25,6.5, RGB=242,240,189, SURF_ID='IfcBuildingElementProxy'/ 
&OBST ID='常规模型 4:常规模型 1:411479', XB=351.5,362.25,198.25,198.5,0.25,6.5, RGB=242,240,189, SURF_ID='IfcBuildingElementProxy'/ 
&OBST ID='常规模型 4:常规模型 1:411479', XB=351.5,362.25,203.5,203.75,0.25,6.5, RGB=242,240,189, SURF_ID='IfcBuildingElementProxy'/ 
&OBST ID='常规模型 4:常规模型 1:411479', XB=351.5,362.5,198.5,198.75,0.25,6.5, RGB=242,240,189, SURF_ID='IfcBuildingElementProxy'/ 
&OBST ID='常规模型 4:常规模型 1:411479', XB=351.5,362.5,203.25,203.5,0.25,6.5, RGB=242,240,189, SURF_ID='IfcBuildingElementProxy'/ 
&OBST ID='常规模型 4:常规模型 1:411479', XB=351.75,362.0,197.75,198.0,0.25,6.5, RGB=242,240,189, SURF_ID='IfcBuildingElementProxy'/ 
&OBST ID='常规模型 4:常规模型 1:411479', XB=351.75,362.0,204.0,204.25,0.25,6.5, RGB=242,240,189, SURF_ID='IfcBuildingElementProxy'/ 
&OBST ID='常规模型 4:常规模型 1:411479', XB=351.75,362.25,198.0,198.25,0.25,6.5, RGB=242,240,189, SURF_ID='IfcBuildingElementProxy'/ 
&OBST ID='常规模型 4:常规模型 1:411479', XB=351.75,362.25,203.75,204.0,0.25,6.5, RGB=242,240,189, SURF_ID='IfcBuildingElementProxy'/ 
&OBST ID='常规模型 4:常规模型 1:411479', XB=352.0,352.25,233.0,233.25,2.5,4.0, RGB=242,240,189, SURF_ID='IfcBuildingElementProxy'/ 
&OBST ID='常规模型 4:常规模型 1:411479', XB=352.0,361.75,230.75,231.0,0.25,6.5, RGB=242,240,189, SURF_ID='IfcBuildingElementProxy'/ 
&OBST ID='常规模型 4:常规模型 1:411479', XB=352.0,361.75,232.75,233.0,0.25,6.5, RGB=242,240,189, SURF_ID='IfcBuildingElementProxy'/ 
&OBST ID='常规模型 4:常规模型 1:411479', XB=352.0,362.0,197.5,197.75,0.25,6.5, RGB=242,240,189, SURF_ID='IfcBuildingElementProxy'/ 
&OBST ID='常规模型 4:常规模型 1:411479', XB=352.0,362.0,204.25,204.5,0.25,6.5, RGB=242,240,189, SURF_ID='IfcBuildingElementProxy'/ 
&OBST ID='常规模型 4:常规模型 1:411479', XB=352.0,362.0,231.0,232.75,0.25,6.5, RGB=242,240,189, SURF_ID='IfcBuildingElementProxy'/ 
&OBST ID='常规模型 4:常规模型 1:411479', XB=352.25,361.75,197.25,197.5,0.25,6.5, RGB=242,240,189, SURF_ID='IfcBuildingElementProxy'/ 
&OBST ID='常规模型 4:常规模型 1:411479', XB=352.25,361.75,204.5,204.75,0.25,6.5, RGB=242,240,189, SURF_ID='IfcBuildingElementProxy'/ 
&OBST ID='常规模型 4:常规模型 1:411479', XB=352.25,361.75,230.0,230.75,0.25,6.5, RGB=242,240,189, SURF_ID='IfcBuildingElementProxy'/ 
&OBST ID='常规模型 4:常规模型 1:411479', XB=352.25,361.75,233.0,233.75,0.25,6.5, RGB=242,240,189, SURF_ID='IfcBuildingElementProxy'/ 
&OBST ID='常规模型 4:常规模型 1:411479', XB=352.5,361.25,205.0,205.25,0.25,6.5, RGB=242,240,189, SURF_ID='IfcBuildingElementProxy'/ 
&OBST ID='常规模型 4:常规模型 1:411479', XB=352.5,361.5,197.0,197.25,0.25,6.5, RGB=242,240,189, SURF_ID='IfcBuildingElementProxy'/ 
&OBST ID='常规模型 4:常规模型 1:411479', XB=352.5,361.5,204.75,205.0,0.25,6.5, RGB=242,240,189, SURF_ID='IfcBuildingElementProxy'/ 
&OBST ID='常规模型 4:常规模型 1:411479', XB=352.5,361.5,229.5,230.0,0.25,6.5, RGB=242,240,189, SURF_ID='IfcBuildingElementProxy'/ 
&OBST ID='常规模型 4:常规模型 1:411479', XB=352.5,361.5,233.75,234.25,0.25,6.5, RGB=242,240,189, SURF_ID='IfcBuildingElementProxy'/ 
&OBST ID='常规模型 4:常规模型 1:411479', XB=352.75,361.0,205.25,205.5,0.25,6.5, RGB=242,240,189, SURF_ID='IfcBuildingElementProxy'/ 
&OBST ID='常规模型 4:常规模型 1:411479', XB=352.75,361.25,196.75,197.0,0.25,6.5, RGB=242,240,189, SURF_ID='IfcBuildingElementProxy'/ 
&OBST ID='常规模型 4:常规模型 1:411479', XB=352.75,361.25,229.0,229.5,0.25,6.5, RGB=242,240,189, SURF_ID='IfcBuildingElementProxy'/ 
&OBST ID='常规模型 4:常规模型 1:411479', XB=352.75,361.25,234.25,234.75,0.25,6.5, RGB=242,240,189, SURF_ID='IfcBuildingElementProxy'/ 
&OBST ID='常规模型 4:常规模型 1:411479', XB=353.0,361.0,196.5,196.75,0.25,6.5, RGB=242,240,189, SURF_ID='IfcBuildingElementProxy'/ 
&OBST ID='常规模型 4:常规模型 1:411479', XB=353.0,361.0,228.75,229.0,0.25,6.5, RGB=242,240,189, SURF_ID='IfcBuildingElementProxy'/ 
&OBST ID='常规模型 4:常规模型 1:411479', XB=353.0,361.0,234.75,235.0,0.25,6.5, RGB=242,240,189, SURF_ID='IfcBuildingElementProxy'/ 
&OBST ID='常规模型 4:常规模型 1:411479', XB=353.25,360.75,196.25,196.5,0.25,6.5, RGB=242,240,189, SURF_ID='IfcBuildingElementProxy'/ 
&OBST ID='常规模型 4:常规模型 1:411479', XB=353.25,360.75,205.5,205.75,0.25,6.5, RGB=242,240,189, SURF_ID='IfcBuildingElementProxy'/ 
&OBST ID='常规模型 4:常规模型 1:411479', XB=353.25,360.75,228.5,228.75,0.25,6.5, RGB=242,240,189, SURF_ID='IfcBuildingElementProxy'/ 
&OBST ID='常规模型 4:常规模型 1:411479', XB=353.25,360.75,235.0,235.25,0.25,6.5, RGB=242,240,189, SURF_ID='IfcBuildingElementProxy'/ 
&OBST ID='常规模型 4:常规模型 1:411479', XB=353.5,360.5,196.0,196.25,0.25,6.5, RGB=242,240,189, SURF_ID='IfcBuildingElementProxy'/ 
&OBST ID='常规模型 4:常规模型 1:411479', XB=353.5,360.5,205.75,206.0,0.25,6.5, RGB=242,240,189, SURF_ID='IfcBuildingElementProxy'/ 
&OBST ID='常规模型 4:常规模型 1:411479', XB=353.5,360.5,228.25,228.5,0.25,6.5, RGB=242,240,189, SURF_ID='IfcBuildingElementProxy'/ 
&OBST ID='常规模型 4:常规模型 1:411479', XB=353.5,360.5,235.25,235.5,0.25,6.5, RGB=242,240,189, SURF_ID='IfcBuildingElementProxy'/ 
&OBST ID='常规模型 4:常规模型 1:411479', XB=353.75,360.0,206.0,206.25,0.25,6.5, RGB=242,240,189, SURF_ID='IfcBuildingElementProxy'/ 
&OBST ID='常规模型 4:常规模型 1:411479', XB=353.75,360.25,228.0,228.25,0.25,6.5, RGB=242,240,189, SURF_ID='IfcBuildingElementProxy'/ 
&OBST ID='常规模型 4:常规模型 1:411479', XB=353.75,360.25,235.5,235.75,0.25,6.5, RGB=242,240,189, SURF_ID='IfcBuildingElementProxy'/ 
&OBST ID='常规模型 4:常规模型 1:411479', XB=354.0,360.0,195.75,196.0,0.25,6.5, RGB=242,240,189, SURF_ID='IfcBuildingElementProxy'/ 
&OBST ID='常规模型 4:常规模型 1:411479', XB=354.0,360.0,227.75,228.0,0.25,6.5, RGB=242,240,189, SURF_ID='IfcBuildingElementProxy'/ 
&OBST ID='常规模型 4:常规模型 1:411479', XB=354.0,360.0,235.75,236.0,0.25,6.5, RGB=242,240,189, SURF_ID='IfcBuildingElementProxy'/ 
&OBST ID='常规模型 4:常规模型 1:411479', XB=354.25,359.5,195.5,195.75,0.25,6.5, RGB=242,240,189, SURF_ID='IfcBuildingElementProxy'/ 
&OBST ID='常规模型 4:常规模型 1:411479', XB=354.25,359.5,227.5,227.75,0.25,6.5, RGB=242,240,189, SURF_ID='IfcBuildingElementProxy'/ 
&OBST ID='常规模型 4:常规模型 1:411479', XB=354.25,359.5,236.0,236.25,0.25,6.5, RGB=242,240,189, SURF_ID='IfcBuildingElementProxy'/ 
&OBST ID='常规模型 4:常规模型 1:411479', XB=354.25,359.75,206.25,206.5,0.25,6.5, RGB=242,240,189, SURF_ID='IfcBuildingElementProxy'/ 
&OBST ID='常规模型 4:常规模型 1:411479', XB=354.5,359.25,214.5,214.75,0.25,6.5, RGB=242,240,189, SURF_ID='IfcBuildingElementProxy'/ 
&OBST ID='常规模型 4:常规模型 1:411479', XB=354.5,359.5,213.0,214.5,0.25,6.5, RGB=242,240,189, SURF_ID='IfcBuildingElementProxy'/ 
&OBST ID='常规模型 4:常规模型 1:411479', XB=354.75,355.0,215.0,215.25,0.25,3.0, RGB=242,240,189, SURF_ID='IfcBuildingElementProxy'/ 
&OBST ID='常规模型 4:常规模型 1:411479', XB=354.75,355.0,215.0,215.25,3.5,6.5, RGB=242,240,189, SURF_ID='IfcBuildingElementProxy'/ 
&OBST ID='常规模型 4:常规模型 1:411479', XB=354.75,359.0,206.5,206.75,0.25,6.5, RGB=242,240,189, SURF_ID='IfcBuildingElementProxy'/ 
&OBST ID='常规模型 4:常规模型 1:411479', XB=354.75,359.0,227.25,227.5,0.25,6.5, RGB=242,240,189, SURF_ID='IfcBuildingElementProxy'/ 
&OBST ID='常规模型 4:常规模型 1:411479', XB=354.75,359.25,212.5,213.0,0.25,6.5, RGB=242,240,189, SURF_ID='IfcBuildingElementProxy'/ 
&OBST ID='常规模型 4:常规模型 1:411479', XB=354.75,359.25,214.75,215.0,0.25,6.5, RGB=242,240,189, SURF_ID='IfcBuildingElementProxy'/ 
&OBST ID='常规模型 4:常规模型 1:411479', XB=354.75,359.25,236.25,236.5,0.25,6.5, RGB=242,240,189, SURF_ID='IfcBuildingElementProxy'/ 
&OBST ID='常规模型 4:常规模型 1:411479', XB=355.0,358.75,212.0,212.25,0.25,6.5, RGB=242,240,189, SURF_ID='IfcBuildingElementProxy'/ 
&OBST ID='常规模型 4:常规模型 1:411479', XB=355.0,359.0,195.25,195.5,0.25,6.5, RGB=242,240,189, SURF_ID='IfcBuildingElementProxy'/ 
&OBST ID='常规模型 4:常规模型 1:411479', XB=355.0,359.0,212.25,212.5,0.25,6.5, RGB=242,240,189, SURF_ID='IfcBuildingElementProxy'/ 
&OBST ID='常规模型 4:常规模型 1:411479', XB=355.0,359.0,215.0,215.5,0.25,6.5, RGB=242,240,189, SURF_ID='IfcBuildingElementProxy'/ 
&OBST ID='常规模型 4:常规模型 1:411479', XB=355.25,355.5,236.5,236.75,0.75,6.0, RGB=242,240,189, SURF_ID='IfcBuildingElementProxy'/ 
&OBST ID='常规模型 4:常规模型 1:411479', XB=355.25,358.5,211.75,212.0,0.25,6.5, RGB=242,240,189, SURF_ID='IfcBuildingElementProxy'/ 
&OBST ID='常规模型 4:常规模型 1:411479', XB=355.25,358.75,215.5,215.75,0.25,6.5, RGB=242,240,189, SURF_ID='IfcBuildingElementProxy'/ 
&OBST ID='常规模型 4:常规模型 1:411479', XB=355.5,358.25,215.75,216.0,0.25,6.5, RGB=242,240,189, SURF_ID='IfcBuildingElementProxy'/ 
&OBST ID='常规模型 4:常规模型 1:411479', XB=355.5,358.5,227.0,227.25,0.25,6.5, RGB=242,240,189, SURF_ID='IfcBuildingElementProxy'/ 
&OBST ID='常规模型 4:常规模型 1:411479', XB=355.5,358.5,236.5,236.75,0.25,6.5, RGB=242,240,189, SURF_ID='IfcBuildingElementProxy'/ 
&OBST ID='常规模型 4:常规模型 1:411479', XB=355.75,358.0,195.0,195.25,0.25,6.5, RGB=242,240,189, SURF_ID='IfcBuildingElementProxy'/ 
&OBST ID='常规模型 4:常规模型 1:411479', XB=355.75,358.25,206.75,207.0,0.25,6.5, RGB=242,240,189, SURF_ID='IfcBuildingElementProxy'/ 
&OBST ID='常规模型 4:常规模型 1:411479', XB=355.75,358.25,211.5,211.75,0.25,6.5, RGB=242,240,189, SURF_ID='IfcBuildingElementProxy'/ 
&OBST ID='常规模型 4:常规模型 1:411479', XB=356.0,356.25,216.0,216.25,0.25,1.5, RGB=242,240,189, SURF_ID='IfcBuildingElementProxy'/ 
&OBST ID='常规模型 4:常规模型 1:411479', XB=356.0,356.25,216.0,216.25,5.25,6.5, RGB=242,240,189, SURF_ID='IfcBuildingElementProxy'/ 
&OBST ID='常规模型 4:常规模型 1:411479', XB=356.25,357.75,211.25,211.5,0.25,6.5, RGB=242,240,189, SURF_ID='IfcBuildingElementProxy'/ 
&OBST ID='常规模型 4:常规模型 1:411479', XB=356.25,357.75,216.0,216.25,0.25,6.5, RGB=242,240,189, SURF_ID='IfcBuildingElementProxy'/ 
&OBST ID='常规模型 4:常规模型 1:411479', XB=356.5,356.75,236.75,237.0,0.25,2.25, RGB=242,240,189, SURF_ID='IfcBuildingElementProxy'/ 
&OBST ID='常规模型 4:常规模型 1:411479', XB=356.5,356.75,236.75,237.0,4.5,6.5, RGB=242,240,189, SURF_ID='IfcBuildingElementProxy'/ 
&OBST ID='常规模型 4:常规模型 1:411479', XB=356.75,357.25,236.75,237.0,0.25,6.5, RGB=242,240,189, SURF_ID='IfcBuildingElementProxy'/ 
&OBST ID='常规模型 4:常规模型 1:411479', XB=359.5,359.75,236.0,236.25,0.75,1.25, RGB=242,240,189, SURF_ID='IfcBuildingElementProxy'/ 
&OBST ID='常规模型 4:常规模型 1:411479', XB=359.5,359.75,236.0,236.25,5.25,6.0, RGB=242,240,189, SURF_ID='IfcBuildingElementProxy'/ 
&OBST ID='常规模型 4:常规模型 1:411479', XB=360.5,362.75,76.0,79.5,0.25,3.75, RGB=242,240,189, SURF_ID='IfcBuildingElementProxy'/ 
&OBST ID='常规模型 4:常规模型 1:411479', XB=360.5,362.75,151.0,154.5,0.25,3.75, RGB=242,240,189, SURF_ID='IfcBuildingElementProxy'/ 
&OBST ID='常规模型 4:常规模型 1:411479', XB=360.5,368.25,62.0,65.5,0.25,3.75, RGB=242,240,189, SURF_ID='IfcBuildingElementProxy'/ 
&OBST ID='常规模型 4:常规模型 1:411479', XB=360.5,368.25,86.0,89.5,0.25,3.75, RGB=242,240,189, SURF_ID='IfcBuildingElementProxy'/ 
&OBST ID='常规模型 4:常规模型 1:411479', XB=360.5,368.25,107.0,110.5,0.25,3.75, RGB=242,240,189, SURF_ID='IfcBuildingElementProxy'/ 
&OBST ID='常规模型 4:常规模型 1:411479', XB=360.5,368.25,137.0,140.5,0.25,3.75, RGB=242,240,189, SURF_ID='IfcBuildingElementProxy'/ 
&OBST ID='常规模型 4:常规模型 1:411479', XB=360.5,368.25,161.0,164.5,0.25,3.75, RGB=242,240,189, SURF_ID='IfcBuildingElementProxy'/ 
&OBST ID='常规模型 4:常规模型 1:411479', XB=360.5,368.25,182.0,185.5,0.25,3.75, RGB=242,240,189, SURF_ID='IfcBuildingElementProxy'/ 
&OBST ID='常规模型 4:常规模型 1:411479', XB=365.25,368.25,98.0,101.5,0.25,3.75, RGB=242,240,189, SURF_ID='IfcBuildingElementProxy'/ 
&OBST ID='常规模型 4:常规模型 1:411479', XB=365.25,368.25,173.0,176.5,0.25,3.75, RGB=242,240,189, SURF_ID='IfcBuildingElementProxy'/ 
&OBST ID='常规模型 4:常规模型 1:411479', XB=368.5,375.75,526.5,531.5,0.25,3.75, RGB=242,240,189, SURF_ID='IfcBuildingElementProxy'/ 
&OBST ID='常规模型 4:常规模型 1:411479', XB=375.75,379.75,252.0,252.75,0.25,6.5, RGB=242,240,189, SURF_ID='IfcBuildingElementProxy'/ 
&OBST ID='常规模型 4:常规模型 1:411479', XB=375.75,379.75,261.0,261.75,0.25,6.5, RGB=242,240,189, SURF_ID='IfcBuildingElementProxy'/ 
&OBST ID='常规模型 4:常规模型 1:411479', XB=375.75,379.75,546.0,546.75,0.25,6.5, RGB=242,240,189, SURF_ID='IfcBuildingElementProxy'/ 
&OBST ID='常规模型 4:常规模型 1:411479', XB=375.75,379.75,555.0,555.75,0.25,6.5, RGB=242,240,189, SURF_ID='IfcBuildingElementProxy'/ 
&OBST ID='常规模型 4:常规模型 1:411479', XB=375.75,391.0,236.25,241.25,0.25,3.75, RGB=242,240,189, SURF_ID='IfcBuildingElementProxy'/ 
&OBST ID='常规模型 4:常规模型 1:411479', XB=376.0,379.5,251.25,251.5,0.25,6.5, RGB=242,240,189, SURF_ID='IfcBuildingElementProxy'/ 
&OBST ID='常规模型 4:常规模型 1:411479', XB=376.0,379.5,253.25,253.5,0.25,6.5, RGB=242,240,189, SURF_ID='IfcBuildingElementProxy'/ 
&OBST ID='常规模型 4:常规模型 1:411479', XB=376.0,379.5,260.25,260.5,0.25,6.5, RGB=242,240,189, SURF_ID='IfcBuildingElementProxy'/ 
&OBST ID='常规模型 4:常规模型 1:411479', XB=376.0,379.5,262.25,262.5,0.25,6.5, RGB=242,240,189, SURF_ID='IfcBuildingElementProxy'/ 
&OBST ID='常规模型 4:常规模型 1:411479', XB=376.0,379.5,545.25,545.5,0.25,6.5, RGB=242,240,189, SURF_ID='IfcBuildingElementProxy'/ 
&OBST ID='常规模型 4:常规模型 1:411479', XB=376.0,379.5,547.25,547.5,0.25,6.5, RGB=242,240,189, SURF_ID='IfcBuildingElementProxy'/ 
&OBST ID='常规模型 4:常规模型 1:411479', XB=376.0,379.5,554.25,554.5,0.25,6.5, RGB=242,240,189, SURF_ID='IfcBuildingElementProxy'/ 
&OBST ID='常规模型 4:常规模型 1:411479', XB=376.0,379.5,556.25,556.5,0.25,6.5, RGB=242,240,189, SURF_ID='IfcBuildingElementProxy'/ 
&OBST ID='常规模型 4:常规模型 1:411479', XB=376.0,379.75,251.5,252.0,0.25,6.5, RGB=242,240,189, SURF_ID='IfcBuildingElementProxy'/ 
&OBST ID='常规模型 4:常规模型 1:411479', XB=376.0,379.75,252.75,253.25,0.25,6.5, RGB=242,240,189, SURF_ID='IfcBuildingElementProxy'/ 
&OBST ID='常规模型 4:常规模型 1:411479', XB=376.0,379.75,260.5,261.0,0.25,6.5, RGB=242,240,189, SURF_ID='IfcBuildingElementProxy'/ 
&OBST ID='常规模型 4:常规模型 1:411479', XB=376.0,379.75,261.75,262.25,0.25,6.5, RGB=242,240,189, SURF_ID='IfcBuildingElementProxy'/ 
&OBST ID='常规模型 4:常规模型 1:411479', XB=376.0,379.75,545.5,546.0,0.25,6.5, RGB=242,240,189, SURF_ID='IfcBuildingElementProxy'/ 
&OBST ID='常规模型 4:常规模型 1:411479', XB=376.0,379.75,546.75,547.25,0.25,6.5, RGB=242,240,189, SURF_ID='IfcBuildingElementProxy'/ 
&OBST ID='常规模型 4:常规模型 1:411479', XB=376.0,379.75,554.5,555.0,0.25,6.5, RGB=242,240,189, SURF_ID='IfcBuildingElementProxy'/ 
&OBST ID='常规模型 4:常规模型 1:411479', XB=376.0,379.75,555.75,556.25,0.25,6.5, RGB=242,240,189, SURF_ID='IfcBuildingElementProxy'/ 
&OBST ID='常规模型 4:常规模型 1:411479', XB=376.0,384.0,243.75,247.25,0.25,3.75, RGB=242,240,189, SURF_ID='IfcBuildingElementProxy'/ 
&OBST ID='常规模型 4:常规模型 1:411479', XB=376.0,384.0,537.75,541.25,0.25,3.75, RGB=242,240,189, SURF_ID='IfcBuildingElementProxy'/ 
&OBST ID='常规模型 4:常规模型 1:411479', XB=376.25,379.5,251.0,251.25,0.25,6.5, RGB=242,240,189, SURF_ID='IfcBuildingElementProxy'/ 
&OBST ID='常规模型 4:常规模型 1:411479', XB=376.25,379.5,253.5,253.75,0.25,6.5, RGB=242,240,189, SURF_ID='IfcBuildingElementProxy'/ 
&OBST ID='常规模型 4:常规模型 1:411479', XB=376.25,379.5,260.0,260.25,0.25,6.5, RGB=242,240,189, SURF_ID='IfcBuildingElementProxy'/ 
&OBST ID='常规模型 4:常规模型 1:411479', XB=376.25,379.5,262.5,262.75,0.25,6.5, RGB=242,240,189, SURF_ID='IfcBuildingElementProxy'/ 
&OBST ID='常规模型 4:常规模型 1:411479', XB=376.25,379.5,545.0,545.25,0.25,6.5, RGB=242,240,189, SURF_ID='IfcBuildingElementProxy'/ 
&OBST ID='常规模型 4:常规模型 1:411479', XB=376.25,379.5,547.5,547.75,0.25,6.5, RGB=242,240,189, SURF_ID='IfcBuildingElementProxy'/ 
&OBST ID='常规模型 4:常规模型 1:411479', XB=376.25,379.5,554.0,554.25,0.25,6.5, RGB=242,240,189, SURF_ID='IfcBuildingElementProxy'/ 
&OBST ID='常规模型 4:常规模型 1:411479', XB=376.25,379.5,556.5,556.75,0.25,6.5, RGB=242,240,189, SURF_ID='IfcBuildingElementProxy'/ 
&OBST ID='常规模型 4:常规模型 1:411479', XB=376.5,379.25,250.75,251.0,0.25,6.5, RGB=242,240,189, SURF_ID='IfcBuildingElementProxy'/ 
&OBST ID='常规模型 4:常规模型 1:411479', XB=376.5,379.25,253.75,254.0,0.25,6.5, RGB=242,240,189, SURF_ID='IfcBuildingElementProxy'/ 
&OBST ID='常规模型 4:常规模型 1:411479', XB=376.5,379.25,259.75,260.0,0.25,6.5, RGB=242,240,189, SURF_ID='IfcBuildingElementProxy'/ 
&OBST ID='常规模型 4:常规模型 1:411479', XB=376.5,379.25,262.75,263.0,0.25,6.5, RGB=242,240,189, SURF_ID='IfcBuildingElementProxy'/ 
&OBST ID='常规模型 4:常规模型 1:411479', XB=376.5,379.25,544.75,545.0,0.25,6.5, RGB=242,240,189, SURF_ID='IfcBuildingElementProxy'/ 
&OBST ID='常规模型 4:常规模型 1:411479', XB=376.5,379.25,547.75,548.0,0.25,6.5, RGB=242,240,189, SURF_ID='IfcBuildingElementProxy'/ 
&OBST ID='常规模型 4:常规模型 1:411479', XB=376.5,379.25,553.75,554.0,0.25,6.5, RGB=242,240,189, SURF_ID='IfcBuildingElementProxy'/ 
&OBST ID='常规模型 4:常规模型 1:411479', XB=376.5,379.25,556.75,557.0,0.25,6.5, RGB=242,240,189, SURF_ID='IfcBuildingElementProxy'/ 
&OBST ID='常规模型 4:常规模型 1:411479', XB=376.75,378.75,250.5,250.75,0.25,6.5, RGB=242,240,189, SURF_ID='IfcBuildingElementProxy'/ 
&OBST ID='常规模型 4:常规模型 1:411479', XB=376.75,378.75,259.5,259.75,0.25,6.5, RGB=242,240,189, SURF_ID='IfcBuildingElementProxy'/ 
&OBST ID='常规模型 4:常规模型 1:411479', XB=376.75,378.75,544.5,544.75,0.25,6.5, RGB=242,240,189, SURF_ID='IfcBuildingElementProxy'/ 
&OBST ID='常规模型 4:常规模型 1:411479', XB=376.75,378.75,553.5,553.75,0.25,6.5, RGB=242,240,189, SURF_ID='IfcBuildingElementProxy'/ 
&OBST ID='常规模型 4:常规模型 1:411479', XB=377.0,378.75,254.0,254.25,0.25,6.5, RGB=242,240,189, SURF_ID='IfcBuildingElementProxy'/ 
&OBST ID='常规模型 4:常规模型 1:411479', XB=377.0,378.75,263.0,263.25,0.25,6.5, RGB=242,240,189, SURF_ID='IfcBuildingElementProxy'/ 
&OBST ID='常规模型 4:常规模型 1:411479', XB=377.0,378.75,548.0,548.25,0.25,6.5, RGB=242,240,189, SURF_ID='IfcBuildingElementProxy'/ 
&OBST ID='常规模型 4:常规模型 1:411479', XB=377.0,378.75,557.0,557.25,0.25,6.5, RGB=242,240,189, SURF_ID='IfcBuildingElementProxy'/ 
&OBST ID='常规模型 4:常规模型 1:411479', XB=377.75,378.0,250.25,250.5,0.25,2.0, RGB=242,240,189, SURF_ID='IfcBuildingElementProxy'/ 
&OBST ID='常规模型 4:常规模型 1:411479', XB=377.75,378.0,259.25,259.5,0.25,2.0, RGB=242,240,189, SURF_ID='IfcBuildingElementProxy'/ 
&OBST ID='常规模型 4:常规模型 1:411479', XB=377.75,378.0,544.25,544.5,0.25,2.0, RGB=242,240,189, SURF_ID='IfcBuildingElementProxy'/ 
&OBST ID='常规模型 4:常规模型 1:411479', XB=377.75,378.0,553.25,553.5,0.25,2.0, RGB=242,240,189, SURF_ID='IfcBuildingElementProxy'/ 
&OBST ID='常规模型 4:常规模型 1:411479', XB=377.75,378.0,250.25,250.5,4.25,6.5, RGB=242,240,189, SURF_ID='IfcBuildingElementProxy'/ 
&OBST ID='常规模型 4:常规模型 1:411479', XB=377.75,378.0,259.25,259.5,4.25,6.5, RGB=242,240,189, SURF_ID='IfcBuildingElementProxy'/ 
&OBST ID='常规模型 4:常规模型 1:411479', XB=377.75,378.0,544.25,544.5,4.25,6.5, RGB=242,240,189, SURF_ID='IfcBuildingElementProxy'/ 
&OBST ID='常规模型 4:常规模型 1:411479', XB=377.75,378.0,553.25,553.5,4.25,6.5, RGB=242,240,189, SURF_ID='IfcBuildingElementProxy'/ 
&OBST ID='常规模型 4:常规模型 1:411479', XB=392.5,396.0,257.75,263.25,0.25,6.0, RGB=242,240,189, SURF_ID='IfcBuildingElementProxy'/ 
&OBST ID='常规模型 4:常规模型 1:411479', XB=392.5,396.0,551.75,557.25,0.25,6.0, RGB=242,240,189, SURF_ID='IfcBuildingElementProxy'/ 
&OBST ID='常规模型 4:常规模型 1:411479', XB=398.5,408.25,257.75,263.25,0.25,3.75, RGB=242,240,189, SURF_ID='IfcBuildingElementProxy'/ 
&OBST ID='常规模型 4:常规模型 1:411479', XB=402.0,411.75,240.0,240.5,0.25,6.5, RGB=242,240,189, SURF_ID='IfcBuildingElementProxy'/ 
&OBST ID='常规模型 4:常规模型 1:411479', XB=402.0,411.75,242.0,242.75,0.25,6.5, RGB=242,240,189, SURF_ID='IfcBuildingElementProxy'/ 
&OBST ID='常规模型 4:常规模型 1:411479', XB=402.0,411.75,534.0,534.5,0.25,6.5, RGB=242,240,189, SURF_ID='IfcBuildingElementProxy'/ 
&OBST ID='常规模型 4:常规模型 1:411479', XB=402.0,411.75,536.0,536.75,0.25,6.5, RGB=242,240,189, SURF_ID='IfcBuildingElementProxy'/ 
&OBST ID='常规模型 4:常规模型 1:411479', XB=402.0,412.0,240.5,242.0,0.25,6.5, RGB=242,240,189, SURF_ID='IfcBuildingElementProxy'/ 
&OBST ID='常规模型 4:常规模型 1:411479', XB=402.0,412.0,534.5,536.0,0.25,6.5, RGB=242,240,189, SURF_ID='IfcBuildingElementProxy'/ 
&OBST ID='常规模型 4:常规模型 1:411479', XB=402.25,411.5,239.25,239.5,0.25,6.5, RGB=242,240,189, SURF_ID='IfcBuildingElementProxy'/ 
&OBST ID='常规模型 4:常规模型 1:411479', XB=402.25,411.5,243.0,243.25,0.25,6.5, RGB=242,240,189, SURF_ID='IfcBuildingElementProxy'/ 
&OBST ID='常规模型 4:常规模型 1:411479', XB=402.25,411.5,533.25,533.5,0.25,6.5, RGB=242,240,189, SURF_ID='IfcBuildingElementProxy'/ 
&OBST ID='常规模型 4:常规模型 1:411479', XB=402.25,411.5,537.0,537.25,0.25,6.5, RGB=242,240,189, SURF_ID='IfcBuildingElementProxy'/ 
&OBST ID='常规模型 4:常规模型 1:411479', XB=402.25,411.75,239.5,240.0,0.25,6.5, RGB=242,240,189, SURF_ID='IfcBuildingElementProxy'/ 
&OBST ID='常规模型 4:常规模型 1:411479', XB=402.25,411.75,242.75,243.0,0.25,6.5, RGB=242,240,189, SURF_ID='IfcBuildingElementProxy'/ 
&OBST ID='常规模型 4:常规模型 1:411479', XB=402.25,411.75,533.5,534.0,0.25,6.5, RGB=242,240,189, SURF_ID='IfcBuildingElementProxy'/ 
&OBST ID='常规模型 4:常规模型 1:411479', XB=402.25,411.75,536.75,537.0,0.25,6.5, RGB=242,240,189, SURF_ID='IfcBuildingElementProxy'/ 
&OBST ID='常规模型 4:常规模型 1:411479', XB=402.5,411.25,238.75,239.0,0.25,6.5, RGB=242,240,189, SURF_ID='IfcBuildingElementProxy'/ 
&OBST ID='常规模型 4:常规模型 1:411479', XB=402.5,411.25,243.5,243.75,0.25,6.5, RGB=242,240,189, SURF_ID='IfcBuildingElementProxy'/ 
&OBST ID='常规模型 4:常规模型 1:411479', XB=402.5,411.25,532.75,533.0,0.25,6.5, RGB=242,240,189, SURF_ID='IfcBuildingElementProxy'/ 
&OBST ID='常规模型 4:常规模型 1:411479', XB=402.5,411.25,537.5,537.75,0.25,6.5, RGB=242,240,189, SURF_ID='IfcBuildingElementProxy'/ 
&OBST ID='常规模型 4:常规模型 1:411479', XB=402.5,411.5,239.0,239.25,0.25,6.5, RGB=242,240,189, SURF_ID='IfcBuildingElementProxy'/ 
&OBST ID='常规模型 4:常规模型 1:411479', XB=402.5,411.5,243.25,243.5,0.25,6.5, RGB=242,240,189, SURF_ID='IfcBuildingElementProxy'/ 
&OBST ID='常规模型 4:常规模型 1:411479', XB=402.5,411.5,533.0,533.25,0.25,6.5, RGB=242,240,189, SURF_ID='IfcBuildingElementProxy'/ 
&OBST ID='常规模型 4:常规模型 1:411479', XB=402.5,411.5,537.25,537.5,0.25,6.5, RGB=242,240,189, SURF_ID='IfcBuildingElementProxy'/ 
&OBST ID='常规模型 4:常规模型 1:411479', XB=402.75,411.0,238.25,238.5,0.25,6.5, RGB=242,240,189, SURF_ID='IfcBuildingElementProxy'/ 
&OBST ID='常规模型 4:常规模型 1:411479', XB=402.75,411.0,244.0,244.25,0.25,6.5, RGB=242,240,189, SURF_ID='IfcBuildingElementProxy'/ 
&OBST ID='常规模型 4:常规模型 1:411479', XB=402.75,411.0,532.25,532.5,0.25,6.5, RGB=242,240,189, SURF_ID='IfcBuildingElementProxy'/ 
&OBST ID='常规模型 4:常规模型 1:411479', XB=402.75,411.0,538.0,538.25,0.25,6.5, RGB=242,240,189, SURF_ID='IfcBuildingElementProxy'/ 
&OBST ID='常规模型 4:常规模型 1:411479', XB=402.75,411.25,238.5,238.75,0.25,6.5, RGB=242,240,189, SURF_ID='IfcBuildingElementProxy'/ 
&OBST ID='常规模型 4:常规模型 1:411479', XB=402.75,411.25,243.75,244.0,0.25,6.5, RGB=242,240,189, SURF_ID='IfcBuildingElementProxy'/ 
&OBST ID='常规模型 4:常规模型 1:411479', XB=402.75,411.25,532.5,532.75,0.25,6.5, RGB=242,240,189, SURF_ID='IfcBuildingElementProxy'/ 
&OBST ID='常规模型 4:常规模型 1:411479', XB=402.75,411.25,537.75,538.0,0.25,6.5, RGB=242,240,189, SURF_ID='IfcBuildingElementProxy'/ 
&OBST ID='常规模型 4:常规模型 1:411479', XB=403.0,410.75,238.0,238.25,0.25,6.5, RGB=242,240,189, SURF_ID='IfcBuildingElementProxy'/ 
&OBST ID='常规模型 4:常规模型 1:411479', XB=403.0,410.75,244.25,244.5,0.25,6.5, RGB=242,240,189, SURF_ID='IfcBuildingElementProxy'/ 
&OBST ID='常规模型 4:常规模型 1:411479', XB=403.0,410.75,532.0,532.25,0.25,6.5, RGB=242,240,189, SURF_ID='IfcBuildingElementProxy'/ 
&OBST ID='常规模型 4:常规模型 1:411479', XB=403.0,410.75,538.25,538.5,0.25,6.5, RGB=242,240,189, SURF_ID='IfcBuildingElementProxy'/ 
&OBST ID='常规模型 4:常规模型 1:411479', XB=403.25,410.5,237.75,238.0,0.25,6.5, RGB=242,240,189, SURF_ID='IfcBuildingElementProxy'/ 
&OBST ID='常规模型 4:常规模型 1:411479', XB=403.25,410.5,531.75,532.0,0.25,6.5, RGB=242,240,189, SURF_ID='IfcBuildingElementProxy'/ 
&OBST ID='常规模型 4:常规模型 1:411479', XB=403.25,410.75,244.5,244.75,0.25,6.5, RGB=242,240,189, SURF_ID='IfcBuildingElementProxy'/ 
&OBST ID='常规模型 4:常规模型 1:411479', XB=403.25,410.75,538.5,538.75,0.25,6.5, RGB=242,240,189, SURF_ID='IfcBuildingElementProxy'/ 
&OBST ID='常规模型 4:常规模型 1:411479', XB=403.5,410.25,237.5,237.75,0.25,6.5, RGB=242,240,189, SURF_ID='IfcBuildingElementProxy'/ 
&OBST ID='常规模型 4:常规模型 1:411479', XB=403.5,410.25,531.5,531.75,0.25,6.5, RGB=242,240,189, SURF_ID='IfcBuildingElementProxy'/ 
&OBST ID='常规模型 4:常规模型 1:411479', XB=403.5,410.5,244.75,245.0,0.25,6.5, RGB=242,240,189, SURF_ID='IfcBuildingElementProxy'/ 
&OBST ID='常规模型 4:常规模型 1:411479', XB=403.5,410.5,538.75,539.0,0.25,6.5, RGB=242,240,189, SURF_ID='IfcBuildingElementProxy'/ 
&OBST ID='常规模型 4:常规模型 1:411479', XB=403.75,410.0,237.25,237.5,0.25,6.5, RGB=242,240,189, SURF_ID='IfcBuildingElementProxy'/ 
&OBST ID='常规模型 4:常规模型 1:411479', XB=403.75,410.0,245.0,245.25,0.25,6.5, RGB=242,240,189, SURF_ID='IfcBuildingElementProxy'/ 
&OBST ID='常规模型 4:常规模型 1:411479', XB=403.75,410.0,531.25,531.5,0.25,6.5, RGB=242,240,189, SURF_ID='IfcBuildingElementProxy'/ 
&OBST ID='常规模型 4:常规模型 1:411479', XB=403.75,410.0,539.0,539.25,0.25,6.5, RGB=242,240,189, SURF_ID='IfcBuildingElementProxy'/ 
&OBST ID='常规模型 4:常规模型 1:411479', XB=404.0,409.75,245.25,245.5,0.25,6.5, RGB=242,240,189, SURF_ID='IfcBuildingElementProxy'/ 
&OBST ID='常规模型 4:常规模型 1:411479', XB=404.0,409.75,539.25,539.5,0.25,6.5, RGB=242,240,189, SURF_ID='IfcBuildingElementProxy'/ 
&OBST ID='常规模型 4:常规模型 1:411479', XB=404.25,409.75,237.0,237.25,0.25,6.5, RGB=242,240,189, SURF_ID='IfcBuildingElementProxy'/ 
&OBST ID='常规模型 4:常规模型 1:411479', XB=404.25,409.75,531.0,531.25,0.25,6.5, RGB=242,240,189, SURF_ID='IfcBuildingElementProxy'/ 
&OBST ID='常规模型 4:常规模型 1:411479', XB=404.5,409.25,236.75,237.0,0.25,6.5, RGB=242,240,189, SURF_ID='IfcBuildingElementProxy'/ 
&OBST ID='常规模型 4:常规模型 1:411479', XB=404.5,409.25,530.75,531.0,0.25,6.5, RGB=242,240,189, SURF_ID='IfcBuildingElementProxy'/ 
&OBST ID='常规模型 4:常规模型 1:411479', XB=404.5,409.5,245.5,245.75,0.25,6.5, RGB=242,240,189, SURF_ID='IfcBuildingElementProxy'/ 
&OBST ID='常规模型 4:常规模型 1:411479', XB=404.5,409.5,539.5,539.75,0.25,6.5, RGB=242,240,189, SURF_ID='IfcBuildingElementProxy'/ 
&OBST ID='常规模型 4:常规模型 1:411479', XB=405.0,408.75,236.5,236.75,0.25,6.5, RGB=242,240,189, SURF_ID='IfcBuildingElementProxy'/ 
&OBST ID='常规模型 4:常规模型 1:411479', XB=405.0,408.75,530.5,530.75,0.25,6.5, RGB=242,240,189, SURF_ID='IfcBuildingElementProxy'/ 
&OBST ID='常规模型 4:常规模型 1:411479', XB=405.0,409.0,245.75,246.0,0.25,6.5, RGB=242,240,189, SURF_ID='IfcBuildingElementProxy'/ 
&OBST ID='常规模型 4:常规模型 1:411479', XB=405.0,409.0,539.75,540.0,0.25,6.5, RGB=242,240,189, SURF_ID='IfcBuildingElementProxy'/ 
&OBST ID='常规模型 4:常规模型 1:411479', XB=405.75,408.25,246.0,246.25,0.25,6.5, RGB=242,240,189, SURF_ID='IfcBuildingElementProxy'/ 
&OBST ID='常规模型 4:常规模型 1:411479', XB=405.75,408.25,540.0,540.25,0.25,6.5, RGB=242,240,189, SURF_ID='IfcBuildingElementProxy'/ 
&OBST ID='常规模型 4:常规模型 1:411479', XB=406.0,408.0,236.25,236.5,0.25,6.5, RGB=242,240,189, SURF_ID='IfcBuildingElementProxy'/ 
&OBST ID='常规模型 4:常规模型 1:411479', XB=406.0,408.0,530.25,530.5,0.25,6.5, RGB=242,240,189, SURF_ID='IfcBuildingElementProxy'/ 
&OBST ID='常规模型 4:常规模型 1:411479', XB=407.0,416.0,552.5,558.0,0.25,3.75, RGB=242,240,189, SURF_ID='IfcBuildingElementProxy'/ 
&OBST ID='常规模型 4:常规模型 1:411479', XB=416.75,420.75,546.25,546.5,0.25,6.5, RGB=242,240,189, SURF_ID='IfcBuildingElementProxy'/ 
&OBST ID='常规模型 4:常规模型 1:411479', XB=416.75,420.75,555.25,555.5,0.25,6.5, RGB=242,240,189, SURF_ID='IfcBuildingElementProxy'/ 
&OBST ID='常规模型 4:常规模型 1:411479', XB=417.0,420.75,545.5,546.25,0.25,6.5, RGB=242,240,189, SURF_ID='IfcBuildingElementProxy'/ 
&OBST ID='常规模型 4:常规模型 1:411479', XB=417.0,420.75,546.5,547.25,0.25,6.5, RGB=242,240,189, SURF_ID='IfcBuildingElementProxy'/ 
&OBST ID='常规模型 4:常规模型 1:411479', XB=417.0,420.75,554.5,555.25,0.25,6.5, RGB=242,240,189, SURF_ID='IfcBuildingElementProxy'/ 
&OBST ID='常规模型 4:常规模型 1:411479', XB=417.0,420.75,555.5,556.25,0.25,6.5, RGB=242,240,189, SURF_ID='IfcBuildingElementProxy'/ 
&OBST ID='常规模型 4:常规模型 1:411479', XB=417.25,420.5,545.0,545.5,0.25,6.5, RGB=242,240,189, SURF_ID='IfcBuildingElementProxy'/ 
&OBST ID='常规模型 4:常规模型 1:411479', XB=417.25,420.5,547.25,547.75,0.25,6.5, RGB=242,240,189, SURF_ID='IfcBuildingElementProxy'/ 
&OBST ID='常规模型 4:常规模型 1:411479', XB=417.25,420.5,554.0,554.5,0.25,6.5, RGB=242,240,189, SURF_ID='IfcBuildingElementProxy'/ 
&OBST ID='常规模型 4:常规模型 1:411479', XB=417.25,420.5,556.25,556.75,0.25,6.5, RGB=242,240,189, SURF_ID='IfcBuildingElementProxy'/ 
&OBST ID='常规模型 4:常规模型 1:411479', XB=417.25,425.0,537.75,541.25,0.25,3.75, RGB=242,240,189, SURF_ID='IfcBuildingElementProxy'/ 
&OBST ID='常规模型 4:常规模型 1:411479', XB=417.5,420.25,544.75,545.0,0.25,6.5, RGB=242,240,189, SURF_ID='IfcBuildingElementProxy'/ 
&OBST ID='常规模型 4:常规模型 1:411479', XB=417.5,420.25,547.75,548.0,0.25,6.5, RGB=242,240,189, SURF_ID='IfcBuildingElementProxy'/ 
&OBST ID='常规模型 4:常规模型 1:411479', XB=417.5,420.25,553.75,554.0,0.25,6.5, RGB=242,240,189, SURF_ID='IfcBuildingElementProxy'/ 
&OBST ID='常规模型 4:常规模型 1:411479', XB=417.5,420.25,556.75,557.0,0.25,6.5, RGB=242,240,189, SURF_ID='IfcBuildingElementProxy'/ 
&OBST ID='常规模型 4:常规模型 1:411479', XB=418.0,419.75,544.5,544.75,0.25,6.5, RGB=242,240,189, SURF_ID='IfcBuildingElementProxy'/ 
&OBST ID='常规模型 4:常规模型 1:411479', XB=418.0,419.75,548.0,548.25,0.25,6.5, RGB=242,240,189, SURF_ID='IfcBuildingElementProxy'/ 
&OBST ID='常规模型 4:常规模型 1:411479', XB=418.0,419.75,553.5,553.75,0.25,6.5, RGB=242,240,189, SURF_ID='IfcBuildingElementProxy'/ 
&OBST ID='常规模型 4:常规模型 1:411479', XB=418.0,419.75,557.0,557.25,0.25,6.5, RGB=242,240,189, SURF_ID='IfcBuildingElementProxy'/ 
&OBST ID='常规模型 4:常规模型 1:411479', XB=418.75,419.0,544.25,544.5,0.25,6.5, RGB=242,240,189, SURF_ID='IfcBuildingElementProxy'/ 
&OBST ID='常规模型 4:常规模型 1:411479', XB=418.75,419.0,553.25,553.5,0.25,6.5, RGB=242,240,189, SURF_ID='IfcBuildingElementProxy'/ 
&OBST ID='常规模型 4:常规模型 1:411479', XB=425.0,432.0,530.25,535.25,0.25,3.75, RGB=242,240,189, SURF_ID='IfcBuildingElementProxy'/ 
&OBST ID='常规模型 4:常规模型 1:411479', XB=433.5,437.0,551.75,557.25,0.25,6.0, RGB=242,240,189, SURF_ID='IfcBuildingElementProxy'/ 
&OBST ID='常规模型 4:常规模型 1:411479', XB=439.5,444.5,551.75,557.25,0.25,3.75, RGB=242,240,189, SURF_ID='IfcBuildingElementProxy'/ 
&OBST ID='常规模型 4:常规模型 1:411479', XB=459.5,467.5,521.5,525.0,0.25,3.75, RGB=242,240,189, SURF_ID='IfcBuildingElementProxy'/ 
&OBST ID='常规模型 4:常规模型 1:411479', XB=459.75,463.5,541.25,542.0,0.25,6.5, RGB=242,240,189, SURF_ID='IfcBuildingElementProxy'/ 
&OBST ID='常规模型 4:常规模型 1:411479', XB=459.75,463.5,542.25,543.0,0.25,6.5, RGB=242,240,189, SURF_ID='IfcBuildingElementProxy'/ 
&OBST ID='常规模型 4:常规模型 1:411479', XB=459.75,463.5,550.25,551.0,0.25,6.5, RGB=242,240,189, SURF_ID='IfcBuildingElementProxy'/ 
&OBST ID='常规模型 4:常规模型 1:411479', XB=459.75,463.5,551.25,552.0,0.25,6.5, RGB=242,240,189, SURF_ID='IfcBuildingElementProxy'/ 
&OBST ID='常规模型 4:常规模型 1:411479', XB=459.75,463.75,542.0,542.25,0.25,6.5, RGB=242,240,189, SURF_ID='IfcBuildingElementProxy'/ 
&OBST ID='常规模型 4:常规模型 1:411479', XB=459.75,463.75,551.0,551.25,0.25,6.5, RGB=242,240,189, SURF_ID='IfcBuildingElementProxy'/ 
&OBST ID='常规模型 4:常规模型 1:411479', XB=460.0,463.25,540.75,541.25,0.25,6.5, RGB=242,240,189, SURF_ID='IfcBuildingElementProxy'/ 
&OBST ID='常规模型 4:常规模型 1:411479', XB=460.0,463.25,543.0,543.5,0.25,6.5, RGB=242,240,189, SURF_ID='IfcBuildingElementProxy'/ 
&OBST ID='常规模型 4:常规模型 1:411479', XB=460.0,463.25,549.75,550.25,0.25,6.5, RGB=242,240,189, SURF_ID='IfcBuildingElementProxy'/ 
&OBST ID='常规模型 4:常规模型 1:411479', XB=460.0,463.25,552.0,552.5,0.25,6.5, RGB=242,240,189, SURF_ID='IfcBuildingElementProxy'/ 
&OBST ID='常规模型 4:常规模型 1:411479', XB=460.25,463.0,540.5,540.75,0.25,6.5, RGB=242,240,189, SURF_ID='IfcBuildingElementProxy'/ 
&OBST ID='常规模型 4:常规模型 1:411479', XB=460.25,463.0,543.5,543.75,0.25,6.5, RGB=242,240,189, SURF_ID='IfcBuildingElementProxy'/ 
&OBST ID='常规模型 4:常规模型 1:411479', XB=460.25,463.0,549.5,549.75,0.25,6.5, RGB=242,240,189, SURF_ID='IfcBuildingElementProxy'/ 
&OBST ID='常规模型 4:常规模型 1:411479', XB=460.25,463.0,552.5,552.75,0.25,6.5, RGB=242,240,189, SURF_ID='IfcBuildingElementProxy'/ 
&OBST ID='常规模型 4:常规模型 1:411479', XB=460.75,462.5,540.25,540.5,0.25,6.5, RGB=242,240,189, SURF_ID='IfcBuildingElementProxy'/ 
&OBST ID='常规模型 4:常规模型 1:411479', XB=460.75,462.5,543.75,544.0,0.25,6.5, RGB=242,240,189, SURF_ID='IfcBuildingElementProxy'/ 
&OBST ID='常规模型 4:常规模型 1:411479', XB=460.75,462.5,549.25,549.5,0.25,6.5, RGB=242,240,189, SURF_ID='IfcBuildingElementProxy'/ 
&OBST ID='常规模型 4:常规模型 1:411479', XB=460.75,462.5,552.75,553.0,0.25,6.5, RGB=242,240,189, SURF_ID='IfcBuildingElementProxy'/ 
&OBST ID='常规模型 4:常规模型 1:411479', XB=461.5,461.75,544.0,544.25,0.25,2.25, RGB=242,240,189, SURF_ID='IfcBuildingElementProxy'/ 
&OBST ID='常规模型 4:常规模型 1:411479', XB=461.5,461.75,553.0,553.25,0.25,2.25, RGB=242,240,189, SURF_ID='IfcBuildingElementProxy'/ 
&OBST ID='常规模型 4:常规模型 1:411479', XB=461.5,461.75,544.0,544.25,4.25,6.5, RGB=242,240,189, SURF_ID='IfcBuildingElementProxy'/ 
&OBST ID='常规模型 4:常规模型 1:411479', XB=461.5,461.75,553.0,553.25,4.25,6.5, RGB=242,240,189, SURF_ID='IfcBuildingElementProxy'/ 
&OBST ID='常规模型 4:常规模型 1:411479', XB=476.25,479.75,547.5,553.0,0.25,6.0, RGB=242,240,189, SURF_ID='IfcBuildingElementProxy'/ 
&OBST ID='常规模型 4:常规模型 1:411479', XB=485.25,495.25,519.0,519.25,0.25,6.5, RGB=242,240,189, SURF_ID='IfcBuildingElementProxy'/ 
&OBST ID='常规模型 4:常规模型 1:411479', XB=485.5,485.75,520.5,520.75,1.25,1.5, RGB=242,240,189, SURF_ID='IfcBuildingElementProxy'/ 
&OBST ID='常规模型 4:常规模型 1:411479', XB=485.5,485.75,520.5,520.75,5.0,5.5, RGB=242,240,189, SURF_ID='IfcBuildingElementProxy'/ 
&OBST ID='常规模型 4:常规模型 1:411479', XB=485.5,495.25,517.5,519.0,0.25,6.5, RGB=242,240,189, SURF_ID='IfcBuildingElementProxy'/ 
&OBST ID='常规模型 4:常规模型 1:411479', XB=485.5,495.25,519.25,520.5,0.25,6.5, RGB=242,240,189, SURF_ID='IfcBuildingElementProxy'/ 
&OBST ID='常规模型 4:常规模型 1:411479', XB=485.75,486.0,516.75,517.0,2.75,3.75, RGB=242,240,189, SURF_ID='IfcBuildingElementProxy'/ 
&OBST ID='常规模型 4:常规模型 1:411479', XB=485.75,495.0,517.0,517.5,0.25,6.5, RGB=242,240,189, SURF_ID='IfcBuildingElementProxy'/ 
&OBST ID='常规模型 4:常规模型 1:411479', XB=485.75,495.0,520.5,521.25,0.25,6.5, RGB=242,240,189, SURF_ID='IfcBuildingElementProxy'/ 
&OBST ID='常规模型 4:常规模型 1:411479', XB=486.0,494.75,516.5,517.0,0.25,6.5, RGB=242,240,189, SURF_ID='IfcBuildingElementProxy'/ 
&OBST ID='常规模型 4:常规模型 1:411479', XB=486.0,494.75,521.25,521.75,0.25,6.5, RGB=242,240,189, SURF_ID='IfcBuildingElementProxy'/ 
&OBST ID='常规模型 4:常规模型 1:411479', XB=486.25,494.5,516.0,516.5,0.25,6.5, RGB=242,240,189, SURF_ID='IfcBuildingElementProxy'/ 
&OBST ID='常规模型 4:常规模型 1:411479', XB=486.25,494.5,521.75,522.0,0.25,6.5, RGB=242,240,189, SURF_ID='IfcBuildingElementProxy'/ 
&OBST ID='常规模型 4:常规模型 1:411479', XB=486.5,494.25,515.75,516.0,0.25,6.5, RGB=242,240,189, SURF_ID='IfcBuildingElementProxy'/ 
&OBST ID='常规模型 4:常规模型 1:411479', XB=486.5,494.25,522.0,522.25,0.25,6.5, RGB=242,240,189, SURF_ID='IfcBuildingElementProxy'/ 
&OBST ID='常规模型 4:常规模型 1:411479', XB=486.75,487.0,522.5,522.75,0.25,3.25, RGB=242,240,189, SURF_ID='IfcBuildingElementProxy'/ 
&OBST ID='常规模型 4:常规模型 1:411479', XB=486.75,487.0,522.5,522.75,3.5,6.5, RGB=242,240,189, SURF_ID='IfcBuildingElementProxy'/ 
&OBST ID='常规模型 4:常规模型 1:411479', XB=486.75,494.0,515.5,515.75,0.25,6.5, RGB=242,240,189, SURF_ID='IfcBuildingElementProxy'/ 
&OBST ID='常规模型 4:常规模型 1:411479', XB=486.75,494.0,522.25,522.5,0.25,6.5, RGB=242,240,189, SURF_ID='IfcBuildingElementProxy'/ 
&OBST ID='常规模型 4:常规模型 1:411479', XB=487.0,493.75,515.25,515.5,0.25,6.5, RGB=242,240,189, SURF_ID='IfcBuildingElementProxy'/ 
&OBST ID='常规模型 4:常规模型 1:411479', XB=487.0,493.75,522.5,522.75,0.25,6.5, RGB=242,240,189, SURF_ID='IfcBuildingElementProxy'/ 
&OBST ID='常规模型 4:常规模型 1:411479', XB=487.25,493.5,515.0,515.25,0.25,6.5, RGB=242,240,189, SURF_ID='IfcBuildingElementProxy'/ 
&OBST ID='常规模型 4:常规模型 1:411479', XB=487.25,493.5,522.75,523.0,0.25,6.5, RGB=242,240,189, SURF_ID='IfcBuildingElementProxy'/ 
&OBST ID='常规模型 4:常规模型 1:411479', XB=487.5,493.25,523.0,523.25,0.25,6.5, RGB=242,240,189, SURF_ID='IfcBuildingElementProxy'/ 
&OBST ID='常规模型 4:常规模型 1:411479', XB=487.75,493.0,514.75,515.0,0.25,6.5, RGB=242,240,189, SURF_ID='IfcBuildingElementProxy'/ 
&OBST ID='常规模型 4:常规模型 1:411479', XB=487.75,493.0,523.25,523.5,0.25,6.5, RGB=242,240,189, SURF_ID='IfcBuildingElementProxy'/ 
&OBST ID='常规模型 4:常规模型 1:411479', XB=488.0,492.75,514.5,514.75,0.25,6.5, RGB=242,240,189, SURF_ID='IfcBuildingElementProxy'/ 
&OBST ID='常规模型 4:常规模型 1:411479', XB=488.25,492.5,523.5,523.75,0.25,6.5, RGB=242,240,189, SURF_ID='IfcBuildingElementProxy'/ 
&OBST ID='常规模型 4:常规模型 1:411479', XB=488.75,492.0,514.25,514.5,0.25,6.5, RGB=242,240,189, SURF_ID='IfcBuildingElementProxy'/ 
&OBST ID='常规模型 4:常规模型 1:411479', XB=489.0,491.75,523.75,524.0,0.25,6.5, RGB=242,240,189, SURF_ID='IfcBuildingElementProxy'/ 
&OBST ID='常规模型 4:常规模型 1:411479', XB=489.5,491.25,514.0,514.25,0.25,6.5, RGB=242,240,189, SURF_ID='IfcBuildingElementProxy'/ 
&OBST ID='常规模型 4:常规模型 1:411479', XB=490.75,499.75,548.25,553.75,0.25,3.75, RGB=242,240,189, SURF_ID='IfcBuildingElementProxy'/ 
&OBST ID='常规模型 4:常规模型 1:411479', XB=493.75,494.0,522.5,522.75,0.25,0.75, RGB=242,240,189, SURF_ID='IfcBuildingElementProxy'/ 
&OBST ID='常规模型 4:常规模型 1:411479', XB=493.75,494.0,522.5,522.75,6.0,6.5, RGB=242,240,189, SURF_ID='IfcBuildingElementProxy'/ 
&OBST ID='常规模型 4:常规模型 1:411479', XB=500.5,508.5,521.5,525.0,0.25,3.75, RGB=242,240,189, SURF_ID='IfcBuildingElementProxy'/ 
&OBST ID='常规模型 4:常规模型 1:411479', XB=500.75,504.5,541.25,541.75,0.25,6.5, RGB=242,240,189, SURF_ID='IfcBuildingElementProxy'/ 
&OBST ID='常规模型 4:常规模型 1:411479', XB=500.75,504.5,542.5,543.0,0.25,6.5, RGB=242,240,189, SURF_ID='IfcBuildingElementProxy'/ 
&OBST ID='常规模型 4:常规模型 1:411479', XB=500.75,504.5,550.25,550.75,0.25,6.5, RGB=242,240,189, SURF_ID='IfcBuildingElementProxy'/ 
&OBST ID='常规模型 4:常规模型 1:411479', XB=500.75,504.5,551.5,552.0,0.25,6.5, RGB=242,240,189, SURF_ID='IfcBuildingElementProxy'/ 
&OBST ID='常规模型 4:常规模型 1:411479', XB=500.75,504.75,541.75,542.5,0.25,6.5, RGB=242,240,189, SURF_ID='IfcBuildingElementProxy'/ 
&OBST ID='常规模型 4:常规模型 1:411479', XB=500.75,504.75,550.75,551.5,0.25,6.5, RGB=242,240,189, SURF_ID='IfcBuildingElementProxy'/ 
&OBST ID='常规模型 4:常规模型 1:411479', XB=501.0,504.25,540.75,541.0,0.25,6.5, RGB=242,240,189, SURF_ID='IfcBuildingElementProxy'/ 
&OBST ID='常规模型 4:常规模型 1:411479', XB=501.0,504.25,543.25,543.5,0.25,6.5, RGB=242,240,189, SURF_ID='IfcBuildingElementProxy'/ 
&OBST ID='常规模型 4:常规模型 1:411479', XB=501.0,504.25,549.75,550.0,0.25,6.5, RGB=242,240,189, SURF_ID='IfcBuildingElementProxy'/ 
&OBST ID='常规模型 4:常规模型 1:411479', XB=501.0,504.25,552.25,552.5,0.25,6.5, RGB=242,240,189, SURF_ID='IfcBuildingElementProxy'/ 
&OBST ID='常规模型 4:常规模型 1:411479', XB=501.0,504.5,541.0,541.25,0.25,6.5, RGB=242,240,189, SURF_ID='IfcBuildingElementProxy'/ 
&OBST ID='常规模型 4:常规模型 1:411479', XB=501.0,504.5,543.0,543.25,0.25,6.5, RGB=242,240,189, SURF_ID='IfcBuildingElementProxy'/ 
&OBST ID='常规模型 4:常规模型 1:411479', XB=501.0,504.5,550.0,550.25,0.25,6.5, RGB=242,240,189, SURF_ID='IfcBuildingElementProxy'/ 
&OBST ID='常规模型 4:常规模型 1:411479', XB=501.0,504.5,552.0,552.25,0.25,6.5, RGB=242,240,189, SURF_ID='IfcBuildingElementProxy'/ 
&OBST ID='常规模型 4:常规模型 1:411479', XB=501.25,504.0,540.5,540.75,0.25,6.5, RGB=242,240,189, SURF_ID='IfcBuildingElementProxy'/ 
&OBST ID='常规模型 4:常规模型 1:411479', XB=501.25,504.0,543.5,543.75,0.25,6.5, RGB=242,240,189, SURF_ID='IfcBuildingElementProxy'/ 
&OBST ID='常规模型 4:常规模型 1:411479', XB=501.25,504.0,549.5,549.75,0.25,6.5, RGB=242,240,189, SURF_ID='IfcBuildingElementProxy'/ 
&OBST ID='常规模型 4:常规模型 1:411479', XB=501.25,504.0,552.5,552.75,0.25,6.5, RGB=242,240,189, SURF_ID='IfcBuildingElementProxy'/ 
&OBST ID='常规模型 4:常规模型 1:411479', XB=501.75,503.75,540.25,540.5,0.25,6.5, RGB=242,240,189, SURF_ID='IfcBuildingElementProxy'/ 
&OBST ID='常规模型 4:常规模型 1:411479', XB=501.75,503.75,543.75,544.0,0.25,6.5, RGB=242,240,189, SURF_ID='IfcBuildingElementProxy'/ 
&OBST ID='常规模型 4:常规模型 1:411479', XB=501.75,503.75,549.25,549.5,0.25,6.5, RGB=242,240,189, SURF_ID='IfcBuildingElementProxy'/ 
&OBST ID='常规模型 4:常规模型 1:411479', XB=501.75,503.75,552.75,553.0,0.25,6.5, RGB=242,240,189, SURF_ID='IfcBuildingElementProxy'/ 
&OBST ID='常规模型 4:常规模型 1:411479', XB=502.0,507.0,365.0,372.0,0.25,3.75, RGB=242,240,189, SURF_ID='IfcBuildingElementProxy'/ 
&OBST ID='常规模型 4:常规模型 1:411479', XB=502.0,507.0,445.0,452.0,0.25,3.75, RGB=242,240,189, SURF_ID='IfcBuildingElementProxy'/ 
&OBST ID='常规模型 4:常规模型 1:411479', XB=502.5,502.75,544.0,544.25,0.25,1.5, RGB=242,240,189, SURF_ID='IfcBuildingElementProxy'/ 
&OBST ID='常规模型 4:常规模型 1:411479', XB=502.5,502.75,553.0,553.25,0.25,1.5, RGB=242,240,189, SURF_ID='IfcBuildingElementProxy'/ 
&OBST ID='常规模型 4:常规模型 1:411479', XB=502.5,502.75,544.0,544.25,5.0,6.5, RGB=242,240,189, SURF_ID='IfcBuildingElementProxy'/ 
&OBST ID='常规模型 4:常规模型 1:411479', XB=502.5,502.75,553.0,553.25,5.0,6.5, RGB=242,240,189, SURF_ID='IfcBuildingElementProxy'/ 
&OBST ID='常规模型 4:常规模型 1:411479', XB=505.5,510.5,300.5,307.75,0.25,3.75, RGB=242,240,189, SURF_ID='IfcBuildingElementProxy'/ 
&OBST ID='常规模型 4:常规模型 1:411479', XB=505.5,510.5,388.5,395.75,0.25,3.75, RGB=242,240,189, SURF_ID='IfcBuildingElementProxy'/ 
&OBST ID='常规模型 4:常规模型 1:411479', XB=505.5,515.5,277.25,278.25,0.25,6.5, RGB=242,240,189, SURF_ID='IfcBuildingElementProxy'/ 
&OBST ID='常规模型 4:常规模型 1:411479', XB=505.5,515.5,333.25,334.25,0.25,6.5, RGB=242,240,189, SURF_ID='IfcBuildingElementProxy'/ 
&OBST ID='常规模型 4:常规模型 1:411479', XB=505.5,515.5,413.25,414.25,0.25,6.5, RGB=242,240,189, SURF_ID='IfcBuildingElementProxy'/ 
&OBST ID='常规模型 4:常规模型 1:411479', XB=505.75,506.0,276.0,276.25,0.75,5.75, RGB=242,240,189, SURF_ID='IfcBuildingElementProxy'/ 
&OBST ID='常规模型 4:常规模型 1:411479', XB=505.75,506.0,332.0,332.25,0.75,5.75, RGB=242,240,189, SURF_ID='IfcBuildingElementProxy'/ 
&OBST ID='常规模型 4:常规模型 1:411479', XB=505.75,506.0,412.0,412.25,0.75,5.75, RGB=242,240,189, SURF_ID='IfcBuildingElementProxy'/ 
&OBST ID='常规模型 4:常规模型 1:411479', XB=505.75,515.5,276.25,277.25,0.25,6.5, RGB=242,240,189, SURF_ID='IfcBuildingElementProxy'/ 
&OBST ID='常规模型 4:常规模型 1:411479', XB=505.75,515.5,278.25,279.25,0.25,6.5, RGB=242,240,189, SURF_ID='IfcBuildingElementProxy'/ 
&OBST ID='常规模型 4:常规模型 1:411479', XB=505.75,515.5,332.25,333.25,0.25,6.5, RGB=242,240,189, SURF_ID='IfcBuildingElementProxy'/ 
&OBST ID='常规模型 4:常规模型 1:411479', XB=505.75,515.5,334.25,335.25,0.25,6.5, RGB=242,240,189, SURF_ID='IfcBuildingElementProxy'/ 
&OBST ID='常规模型 4:常规模型 1:411479', XB=505.75,515.5,412.25,413.25,0.25,6.5, RGB=242,240,189, SURF_ID='IfcBuildingElementProxy'/ 
&OBST ID='常规模型 4:常规模型 1:411479', XB=505.75,515.5,414.25,415.25,0.25,6.5, RGB=242,240,189, SURF_ID='IfcBuildingElementProxy'/ 
&OBST ID='常规模型 4:常规模型 1:411479', XB=506.0,515.0,279.75,280.0,0.25,6.5, RGB=242,240,189, SURF_ID='IfcBuildingElementProxy'/ 
&OBST ID='常规模型 4:常规模型 1:411479', XB=506.0,515.0,335.75,336.0,0.25,6.5, RGB=242,240,189, SURF_ID='IfcBuildingElementProxy'/ 
&OBST ID='常规模型 4:常规模型 1:411479', XB=506.0,515.0,415.75,416.0,0.25,6.5, RGB=242,240,189, SURF_ID='IfcBuildingElementProxy'/ 
&OBST ID='常规模型 4:常规模型 1:411479', XB=506.0,515.25,275.5,276.25,0.25,6.5, RGB=242,240,189, SURF_ID='IfcBuildingElementProxy'/ 
&OBST ID='常规模型 4:常规模型 1:411479', XB=506.0,515.25,279.25,279.75,0.25,6.5, RGB=242,240,189, SURF_ID='IfcBuildingElementProxy'/ 
&OBST ID='常规模型 4:常规模型 1:411479', XB=506.0,515.25,331.5,332.25,0.25,6.5, RGB=242,240,189, SURF_ID='IfcBuildingElementProxy'/ 
&OBST ID='常规模型 4:常规模型 1:411479', XB=506.0,515.25,335.25,335.75,0.25,6.5, RGB=242,240,189, SURF_ID='IfcBuildingElementProxy'/ 
&OBST ID='常规模型 4:常规模型 1:411479', XB=506.0,515.25,411.5,412.25,0.25,6.5, RGB=242,240,189, SURF_ID='IfcBuildingElementProxy'/ 
&OBST ID='常规模型 4:常规模型 1:411479', XB=506.0,515.25,415.25,415.75,0.25,6.5, RGB=242,240,189, SURF_ID='IfcBuildingElementProxy'/ 
&OBST ID='常规模型 4:常规模型 1:411479', XB=506.25,514.75,275.0,275.25,0.25,6.5, RGB=242,240,189, SURF_ID='IfcBuildingElementProxy'/ 
&OBST ID='常规模型 4:常规模型 1:411479', XB=506.25,514.75,280.25,280.5,0.25,6.5, RGB=242,240,189, SURF_ID='IfcBuildingElementProxy'/ 
&OBST ID='常规模型 4:常规模型 1:411479', XB=506.25,514.75,331.0,331.25,0.25,6.5, RGB=242,240,189, SURF_ID='IfcBuildingElementProxy'/ 
&OBST ID='常规模型 4:常规模型 1:411479', XB=506.25,514.75,336.25,336.5,0.25,6.5, RGB=242,240,189, SURF_ID='IfcBuildingElementProxy'/ 
&OBST ID='常规模型 4:常规模型 1:411479', XB=506.25,514.75,411.0,411.25,0.25,6.5, RGB=242,240,189, SURF_ID='IfcBuildingElementProxy'/ 
&OBST ID='常规模型 4:常规模型 1:411479', XB=506.25,514.75,416.25,416.5,0.25,6.5, RGB=242,240,189, SURF_ID='IfcBuildingElementProxy'/ 
&OBST ID='常规模型 4:常规模型 1:411479', XB=506.25,515.0,275.25,275.5,0.25,6.5, RGB=242,240,189, SURF_ID='IfcBuildingElementProxy'/ 
&OBST ID='常规模型 4:常规模型 1:411479', XB=506.25,515.0,280.0,280.25,0.25,6.5, RGB=242,240,189, SURF_ID='IfcBuildingElementProxy'/ 
&OBST ID='常规模型 4:常规模型 1:411479', XB=506.25,515.0,331.25,331.5,0.25,6.5, RGB=242,240,189, SURF_ID='IfcBuildingElementProxy'/ 
&OBST ID='常规模型 4:常规模型 1:411479', XB=506.25,515.0,336.0,336.25,0.25,6.5, RGB=242,240,189, SURF_ID='IfcBuildingElementProxy'/ 
&OBST ID='常规模型 4:常规模型 1:411479', XB=506.25,515.0,411.25,411.5,0.25,6.5, RGB=242,240,189, SURF_ID='IfcBuildingElementProxy'/ 
&OBST ID='常规模型 4:常规模型 1:411479', XB=506.25,515.0,416.0,416.25,0.25,6.5, RGB=242,240,189, SURF_ID='IfcBuildingElementProxy'/ 
&OBST ID='常规模型 4:常规模型 1:411479', XB=506.5,514.75,274.75,275.0,0.25,6.5, RGB=242,240,189, SURF_ID='IfcBuildingElementProxy'/ 
&OBST ID='常规模型 4:常规模型 1:411479', XB=506.5,514.75,280.5,280.75,0.25,6.5, RGB=242,240,189, SURF_ID='IfcBuildingElementProxy'/ 
&OBST ID='常规模型 4:常规模型 1:411479', XB=506.5,514.75,330.75,331.0,0.25,6.5, RGB=242,240,189, SURF_ID='IfcBuildingElementProxy'/ 
&OBST ID='常规模型 4:常规模型 1:411479', XB=506.5,514.75,336.5,336.75,0.25,6.5, RGB=242,240,189, SURF_ID='IfcBuildingElementProxy'/ 
&OBST ID='常规模型 4:常规模型 1:411479', XB=506.5,514.75,410.75,411.0,0.25,6.5, RGB=242,240,189, SURF_ID='IfcBuildingElementProxy'/ 
&OBST ID='常规模型 4:常规模型 1:411479', XB=506.5,514.75,416.5,416.75,0.25,6.5, RGB=242,240,189, SURF_ID='IfcBuildingElementProxy'/ 
&OBST ID='常规模型 4:常规模型 1:411479', XB=506.75,514.5,274.5,274.75,0.25,6.5, RGB=242,240,189, SURF_ID='IfcBuildingElementProxy'/ 
&OBST ID='常规模型 4:常规模型 1:411479', XB=506.75,514.5,280.75,281.0,0.25,6.5, RGB=242,240,189, SURF_ID='IfcBuildingElementProxy'/ 
&OBST ID='常规模型 4:常规模型 1:411479', XB=506.75,514.5,330.5,330.75,0.25,6.5, RGB=242,240,189, SURF_ID='IfcBuildingElementProxy'/ 
&OBST ID='常规模型 4:常规模型 1:411479', XB=506.75,514.5,336.75,337.0,0.25,6.5, RGB=242,240,189, SURF_ID='IfcBuildingElementProxy'/ 
&OBST ID='常规模型 4:常规模型 1:411479', XB=506.75,514.5,410.5,410.75,0.25,6.5, RGB=242,240,189, SURF_ID='IfcBuildingElementProxy'/ 
&OBST ID='常规模型 4:常规模型 1:411479', XB=506.75,514.5,416.75,417.0,0.25,6.5, RGB=242,240,189, SURF_ID='IfcBuildingElementProxy'/ 
&OBST ID='常规模型 4:常规模型 1:411479', XB=507.0,514.25,274.25,274.5,0.25,6.5, RGB=242,240,189, SURF_ID='IfcBuildingElementProxy'/ 
&OBST ID='常规模型 4:常规模型 1:411479', XB=507.0,514.25,281.0,281.25,0.25,6.5, RGB=242,240,189, SURF_ID='IfcBuildingElementProxy'/ 
&OBST ID='常规模型 4:常规模型 1:411479', XB=507.0,514.25,330.25,330.5,0.25,6.5, RGB=242,240,189, SURF_ID='IfcBuildingElementProxy'/ 
&OBST ID='常规模型 4:常规模型 1:411479', XB=507.0,514.25,337.0,337.25,0.25,6.5, RGB=242,240,189, SURF_ID='IfcBuildingElementProxy'/ 
&OBST ID='常规模型 4:常规模型 1:411479', XB=507.0,514.25,410.25,410.5,0.25,6.5, RGB=242,240,189, SURF_ID='IfcBuildingElementProxy'/ 
&OBST ID='常规模型 4:常规模型 1:411479', XB=507.0,514.25,417.0,417.25,0.25,6.5, RGB=242,240,189, SURF_ID='IfcBuildingElementProxy'/ 
&OBST ID='常规模型 4:常规模型 1:411479', XB=507.25,514.0,274.0,274.25,0.25,6.5, RGB=242,240,189, SURF_ID='IfcBuildingElementProxy'/ 
&OBST ID='常规模型 4:常规模型 1:411479', XB=507.25,514.0,281.25,281.5,0.25,6.5, RGB=242,240,189, SURF_ID='IfcBuildingElementProxy'/ 
&OBST ID='常规模型 4:常规模型 1:411479', XB=507.25,514.0,330.0,330.25,0.25,6.5, RGB=242,240,189, SURF_ID='IfcBuildingElementProxy'/ 
&OBST ID='常规模型 4:常规模型 1:411479', XB=507.25,514.0,337.25,337.5,0.25,6.5, RGB=242,240,189, SURF_ID='IfcBuildingElementProxy'/ 
&OBST ID='常规模型 4:常规模型 1:411479', XB=507.25,514.0,410.0,410.25,0.25,6.5, RGB=242,240,189, SURF_ID='IfcBuildingElementProxy'/ 
&OBST ID='常规模型 4:常规模型 1:411479', XB=507.25,514.0,417.25,417.5,0.25,6.5, RGB=242,240,189, SURF_ID='IfcBuildingElementProxy'/ 
&OBST ID='常规模型 4:常规模型 1:411479', XB=507.5,513.75,273.75,274.0,0.25,6.5, RGB=242,240,189, SURF_ID='IfcBuildingElementProxy'/ 
&OBST ID='常规模型 4:常规模型 1:411479', XB=507.5,513.75,281.5,281.75,0.25,6.5, RGB=242,240,189, SURF_ID='IfcBuildingElementProxy'/ 
&OBST ID='常规模型 4:常规模型 1:411479', XB=507.5,513.75,329.75,330.0,0.25,6.5, RGB=242,240,189, SURF_ID='IfcBuildingElementProxy'/ 
&OBST ID='常规模型 4:常规模型 1:411479', XB=507.5,513.75,337.5,337.75,0.25,6.5, RGB=242,240,189, SURF_ID='IfcBuildingElementProxy'/ 
&OBST ID='常规模型 4:常规模型 1:411479', XB=507.5,513.75,409.75,410.0,0.25,6.5, RGB=242,240,189, SURF_ID='IfcBuildingElementProxy'/ 
&OBST ID='常规模型 4:常规模型 1:411479', XB=507.5,513.75,417.5,417.75,0.25,6.5, RGB=242,240,189, SURF_ID='IfcBuildingElementProxy'/ 
&OBST ID='常规模型 4:常规模型 1:411479', XB=507.75,513.5,273.5,273.75,0.25,6.5, RGB=242,240,189, SURF_ID='IfcBuildingElementProxy'/ 
&OBST ID='常规模型 4:常规模型 1:411479', XB=507.75,513.5,281.75,282.0,0.25,6.5, RGB=242,240,189, SURF_ID='IfcBuildingElementProxy'/ 
&OBST ID='常规模型 4:常规模型 1:411479', XB=507.75,513.5,329.5,329.75,0.25,6.5, RGB=242,240,189, SURF_ID='IfcBuildingElementProxy'/ 
&OBST ID='常规模型 4:常规模型 1:411479', XB=507.75,513.5,337.75,338.0,0.25,6.5, RGB=242,240,189, SURF_ID='IfcBuildingElementProxy'/ 
&OBST ID='常规模型 4:常规模型 1:411479', XB=507.75,513.5,409.5,409.75,0.25,6.5, RGB=242,240,189, SURF_ID='IfcBuildingElementProxy'/ 
&OBST ID='常规模型 4:常规模型 1:411479', XB=507.75,513.5,417.75,418.0,0.25,6.5, RGB=242,240,189, SURF_ID='IfcBuildingElementProxy'/ 
&OBST ID='常规模型 4:常规模型 1:411479', XB=508.25,513.0,273.25,273.5,0.25,6.5, RGB=242,240,189, SURF_ID='IfcBuildingElementProxy'/ 
&OBST ID='常规模型 4:常规模型 1:411479', XB=508.25,513.0,282.0,282.25,0.25,6.5, RGB=242,240,189, SURF_ID='IfcBuildingElementProxy'/ 
&OBST ID='常规模型 4:常规模型 1:411479', XB=508.25,513.0,329.25,329.5,0.25,6.5, RGB=242,240,189, SURF_ID='IfcBuildingElementProxy'/ 
&OBST ID='常规模型 4:常规模型 1:411479', XB=508.25,513.0,338.0,338.25,0.25,6.5, RGB=242,240,189, SURF_ID='IfcBuildingElementProxy'/ 
&OBST ID='常规模型 4:常规模型 1:411479', XB=508.25,513.0,409.25,409.5,0.25,6.5, RGB=242,240,189, SURF_ID='IfcBuildingElementProxy'/ 
&OBST ID='常规模型 4:常规模型 1:411479', XB=508.25,513.0,418.0,418.25,0.25,6.5, RGB=242,240,189, SURF_ID='IfcBuildingElementProxy'/ 
&OBST ID='常规模型 4:常规模型 1:411479', XB=508.5,515.5,514.0,519.0,0.25,3.75, RGB=242,240,189, SURF_ID='IfcBuildingElementProxy'/ 
&OBST ID='常规模型 4:常规模型 1:411479', XB=508.75,512.5,273.0,273.25,0.25,6.5, RGB=242,240,189, SURF_ID='IfcBuildingElementProxy'/ 
&OBST ID='常规模型 4:常规模型 1:411479', XB=508.75,512.5,282.25,282.5,0.25,6.5, RGB=242,240,189, SURF_ID='IfcBuildingElementProxy'/ 
&OBST ID='常规模型 4:常规模型 1:411479', XB=508.75,512.5,329.0,329.25,0.25,6.5, RGB=242,240,189, SURF_ID='IfcBuildingElementProxy'/ 
&OBST ID='常规模型 4:常规模型 1:411479', XB=508.75,512.5,338.25,338.5,0.25,6.5, RGB=242,240,189, SURF_ID='IfcBuildingElementProxy'/ 
&OBST ID='常规模型 4:常规模型 1:411479', XB=508.75,512.5,409.0,409.25,0.25,6.5, RGB=242,240,189, SURF_ID='IfcBuildingElementProxy'/ 
&OBST ID='常规模型 4:常规模型 1:411479', XB=508.75,512.5,418.25,418.5,0.25,6.5, RGB=242,240,189, SURF_ID='IfcBuildingElementProxy'/ 
&OBST ID='常规模型 4:常规模型 1:411479', XB=509.5,511.75,272.75,273.0,0.25,6.5, RGB=242,240,189, SURF_ID='IfcBuildingElementProxy'/ 
&OBST ID='常规模型 4:常规模型 1:411479', XB=509.5,511.75,282.5,282.75,0.25,6.5, RGB=242,240,189, SURF_ID='IfcBuildingElementProxy'/ 
&OBST ID='常规模型 4:常规模型 1:411479', XB=509.5,511.75,328.75,329.0,0.25,6.5, RGB=242,240,189, SURF_ID='IfcBuildingElementProxy'/ 
&OBST ID='常规模型 4:常规模型 1:411479', XB=509.5,511.75,338.5,338.75,0.25,6.5, RGB=242,240,189, SURF_ID='IfcBuildingElementProxy'/ 
&OBST ID='常规模型 4:常规模型 1:411479', XB=509.5,511.75,408.75,409.0,0.25,6.5, RGB=242,240,189, SURF_ID='IfcBuildingElementProxy'/ 
&OBST ID='常规模型 4:常规模型 1:411479', XB=509.5,511.75,418.5,418.75,0.25,6.5, RGB=242,240,189, SURF_ID='IfcBuildingElementProxy'/ 
&OBST ID='常规模型 4:常规模型 1:411479', XB=509.75,512.0,20.75,24.25,0.25,3.75, RGB=242,240,189, SURF_ID='IfcBuildingElementProxy'/ 
&OBST ID='常规模型 4:常规模型 1:411479', XB=509.75,517.75,6.75,10.25,0.25,3.75, RGB=242,240,189, SURF_ID='IfcBuildingElementProxy'/ 
&OBST ID='常规模型 4:常规模型 1:411479', XB=509.75,517.75,30.75,34.25,0.25,3.75, RGB=242,240,189, SURF_ID='IfcBuildingElementProxy'/ 
&OBST ID='常规模型 4:常规模型 1:411479', XB=509.75,517.75,51.75,55.25,0.25,3.75, RGB=242,240,189, SURF_ID='IfcBuildingElementProxy'/ 
&OBST ID='常规模型 4:常规模型 1:411479', XB=513.0,516.5,259.75,267.5,0.25,3.75, RGB=242,240,189, SURF_ID='IfcBuildingElementProxy'/ 
&OBST ID='常规模型 4:常规模型 1:411479', XB=513.0,516.5,307.75,315.5,0.25,3.75, RGB=242,240,189, SURF_ID='IfcBuildingElementProxy'/ 
&OBST ID='常规模型 4:常规模型 1:411479', XB=513.0,516.5,356.75,364.5,0.25,3.75, RGB=242,240,189, SURF_ID='IfcBuildingElementProxy'/ 
&OBST ID='常规模型 4:常规模型 1:411479', XB=513.0,516.5,395.75,403.5,0.25,3.75, RGB=242,240,189, SURF_ID='IfcBuildingElementProxy'/ 
&OBST ID='常规模型 4:常规模型 1:411479', XB=513.0,516.5,436.75,444.5,0.25,3.75, RGB=242,240,189, SURF_ID='IfcBuildingElementProxy'/ 
&OBST ID='常规模型 4:常规模型 1:411479', XB=514.5,517.75,42.75,46.25,0.25,3.75, RGB=242,240,189, SURF_ID='IfcBuildingElementProxy'/ 
&OBST ID='常规模型 4:常规模型 1:411479', XB=517.25,520.75,547.5,553.0,0.25,6.0, RGB=242,240,189, SURF_ID='IfcBuildingElementProxy'/ 
&OBST ID='常规模型 4:常规模型 1:411479', XB=519.75,520.0,266.5,266.75,1.0,5.75, RGB=242,240,189, SURF_ID='IfcBuildingElementProxy'/ 
&OBST ID='常规模型 4:常规模型 1:411479', XB=519.75,520.0,314.5,314.75,1.0,5.75, RGB=242,240,189, SURF_ID='IfcBuildingElementProxy'/ 
&OBST ID='常规模型 4:常规模型 1:411479', XB=519.75,520.0,402.5,402.75,1.0,5.75, RGB=242,240,189, SURF_ID='IfcBuildingElementProxy'/ 
&OBST ID='常规模型 4:常规模型 1:411479', XB=519.75,523.5,265.0,265.25,0.25,6.5, RGB=242,240,189, SURF_ID='IfcBuildingElementProxy'/ 
&OBST ID='常规模型 4:常规模型 1:411479', XB=519.75,523.5,266.25,266.5,0.25,6.5, RGB=242,240,189, SURF_ID='IfcBuildingElementProxy'/ 
&OBST ID='常规模型 4:常规模型 1:411479', XB=519.75,523.5,313.0,313.25,0.25,6.5, RGB=242,240,189, SURF_ID='IfcBuildingElementProxy'/ 
&OBST ID='常规模型 4:常规模型 1:411479', XB=519.75,523.5,314.25,314.5,0.25,6.5, RGB=242,240,189, SURF_ID='IfcBuildingElementProxy'/ 
&OBST ID='常规模型 4:常规模型 1:411479', XB=519.75,523.5,362.0,362.25,0.25,6.5, RGB=242,240,189, SURF_ID='IfcBuildingElementProxy'/ 
&OBST ID='常规模型 4:常规模型 1:411479', XB=519.75,523.5,363.25,363.75,0.25,6.5, RGB=242,240,189, SURF_ID='IfcBuildingElementProxy'/ 
&OBST ID='常规模型 4:常规模型 1:411479', XB=519.75,523.5,401.0,401.25,0.25,6.5, RGB=242,240,189, SURF_ID='IfcBuildingElementProxy'/ 
&OBST ID='常规模型 4:常规模型 1:411479', XB=519.75,523.5,402.25,402.5,0.25,6.5, RGB=242,240,189, SURF_ID='IfcBuildingElementProxy'/ 
&OBST ID='常规模型 4:常规模型 1:411479', XB=519.75,523.5,442.0,442.25,0.25,6.5, RGB=242,240,189, SURF_ID='IfcBuildingElementProxy'/ 
&OBST ID='常规模型 4:常规模型 1:411479', XB=519.75,523.5,443.25,443.75,0.25,6.5, RGB=242,240,189, SURF_ID='IfcBuildingElementProxy'/ 
&OBST ID='常规模型 4:常规模型 1:411479', XB=519.75,523.75,265.25,266.25,0.25,6.5, RGB=242,240,189, SURF_ID='IfcBuildingElementProxy'/ 
&OBST ID='常规模型 4:常规模型 1:411479', XB=519.75,523.75,313.25,314.25,0.25,6.5, RGB=242,240,189, SURF_ID='IfcBuildingElementProxy'/ 
&OBST ID='常规模型 4:常规模型 1:411479', XB=519.75,523.75,362.25,363.25,0.25,6.5, RGB=242,240,189, SURF_ID='IfcBuildingElementProxy'/ 
&OBST ID='常规模型 4:常规模型 1:411479', XB=519.75,523.75,401.25,402.25,0.25,6.5, RGB=242,240,189, SURF_ID='IfcBuildingElementProxy'/ 
&OBST ID='常规模型 4:常规模型 1:411479', XB=519.75,523.75,442.25,443.25,0.25,6.5, RGB=242,240,189, SURF_ID='IfcBuildingElementProxy'/ 
&OBST ID='常规模型 4:常规模型 1:411479', XB=520.0,523.25,264.5,264.75,0.25,6.5, RGB=242,240,189, SURF_ID='IfcBuildingElementProxy'/ 
&OBST ID='常规模型 4:常规模型 1:411479', XB=520.0,523.25,312.5,312.75,0.25,6.5, RGB=242,240,189, SURF_ID='IfcBuildingElementProxy'/ 
&OBST ID='常规模型 4:常规模型 1:411479', XB=520.0,523.25,361.5,361.75,0.25,6.5, RGB=242,240,189, SURF_ID='IfcBuildingElementProxy'/ 
&OBST ID='常规模型 4:常规模型 1:411479', XB=520.0,523.25,400.5,400.75,0.25,6.5, RGB=242,240,189, SURF_ID='IfcBuildingElementProxy'/ 
&OBST ID='常规模型 4:常规模型 1:411479', XB=520.0,523.25,441.5,441.75,0.25,6.5, RGB=242,240,189, SURF_ID='IfcBuildingElementProxy'/ 
&OBST ID='常规模型 4:常规模型 1:411479', XB=520.0,523.5,264.75,265.0,0.25,6.5, RGB=242,240,189, SURF_ID='IfcBuildingElementProxy'/ 
&OBST ID='常规模型 4:常规模型 1:411479', XB=520.0,523.5,266.5,267.0,0.25,6.5, RGB=242,240,189, SURF_ID='IfcBuildingElementProxy'/ 
&OBST ID='常规模型 4:常规模型 1:411479', XB=520.0,523.5,312.75,313.0,0.25,6.5, RGB=242,240,189, SURF_ID='IfcBuildingElementProxy'/ 
&OBST ID='常规模型 4:常规模型 1:411479', XB=520.0,523.5,314.5,315.0,0.25,6.5, RGB=242,240,189, SURF_ID='IfcBuildingElementProxy'/ 
&OBST ID='常规模型 4:常规模型 1:411479', XB=520.0,523.5,361.75,362.0,0.25,6.5, RGB=242,240,189, SURF_ID='IfcBuildingElementProxy'/ 
&OBST ID='常规模型 4:常规模型 1:411479', XB=520.0,523.5,363.75,364.0,0.25,6.5, RGB=242,240,189, SURF_ID='IfcBuildingElementProxy'/ 
&OBST ID='常规模型 4:常规模型 1:411479', XB=520.0,523.5,400.75,401.0,0.25,6.5, RGB=242,240,189, SURF_ID='IfcBuildingElementProxy'/ 
&OBST ID='常规模型 4:常规模型 1:411479', XB=520.0,523.5,402.5,403.0,0.25,6.5, RGB=242,240,189, SURF_ID='IfcBuildingElementProxy'/ 
&OBST ID='常规模型 4:常规模型 1:411479', XB=520.0,523.5,441.75,442.0,0.25,6.5, RGB=242,240,189, SURF_ID='IfcBuildingElementProxy'/ 
&OBST ID='常规模型 4:常规模型 1:411479', XB=520.0,523.5,443.75,444.0,0.25,6.5, RGB=242,240,189, SURF_ID='IfcBuildingElementProxy'/ 
&OBST ID='常规模型 4:常规模型 1:411479', XB=520.25,523.0,264.25,264.5,0.25,6.5, RGB=242,240,189, SURF_ID='IfcBuildingElementProxy'/ 
&OBST ID='常规模型 4:常规模型 1:411479', XB=520.25,523.0,312.25,312.5,0.25,6.5, RGB=242,240,189, SURF_ID='IfcBuildingElementProxy'/ 
&OBST ID='常规模型 4:常规模型 1:411479', XB=520.25,523.0,361.25,361.5,0.25,6.5, RGB=242,240,189, SURF_ID='IfcBuildingElementProxy'/ 
&OBST ID='常规模型 4:常规模型 1:411479', XB=520.25,523.0,400.25,400.5,0.25,6.5, RGB=242,240,189, SURF_ID='IfcBuildingElementProxy'/ 
&OBST ID='常规模型 4:常规模型 1:411479', XB=520.25,523.0,441.25,441.5,0.25,6.5, RGB=242,240,189, SURF_ID='IfcBuildingElementProxy'/ 
&OBST ID='常规模型 4:常规模型 1:411479', XB=520.25,523.25,267.0,267.25,0.25,6.5, RGB=242,240,189, SURF_ID='IfcBuildingElementProxy'/ 
&OBST ID='常规模型 4:常规模型 1:411479', XB=520.25,523.25,315.0,315.25,0.25,6.5, RGB=242,240,189, SURF_ID='IfcBuildingElementProxy'/ 
&OBST ID='常规模型 4:常规模型 1:411479', XB=520.25,523.25,364.0,364.25,0.25,6.5, RGB=242,240,189, SURF_ID='IfcBuildingElementProxy'/ 
&OBST ID='常规模型 4:常规模型 1:411479', XB=520.25,523.25,403.0,403.25,0.25,6.5, RGB=242,240,189, SURF_ID='IfcBuildingElementProxy'/ 
&OBST ID='常规模型 4:常规模型 1:411479', XB=520.25,523.25,444.0,444.25,0.25,6.5, RGB=242,240,189, SURF_ID='IfcBuildingElementProxy'/ 
&OBST ID='常规模型 4:常规模型 1:411479', XB=520.5,522.75,264.0,264.25,0.25,6.5, RGB=242,240,189, SURF_ID='IfcBuildingElementProxy'/ 
&OBST ID='常规模型 4:常规模型 1:411479', XB=520.5,522.75,312.0,312.25,0.25,6.5, RGB=242,240,189, SURF_ID='IfcBuildingElementProxy'/ 
&OBST ID='常规模型 4:常规模型 1:411479', XB=520.5,522.75,400.0,400.25,0.25,6.5, RGB=242,240,189, SURF_ID='IfcBuildingElementProxy'/ 
&OBST ID='常规模型 4:常规模型 1:411479', XB=520.5,523.0,267.25,267.5,0.25,6.5, RGB=242,240,189, SURF_ID='IfcBuildingElementProxy'/ 
&OBST ID='常规模型 4:常规模型 1:411479', XB=520.5,523.0,315.25,315.5,0.25,6.5, RGB=242,240,189, SURF_ID='IfcBuildingElementProxy'/ 
&OBST ID='常规模型 4:常规模型 1:411479', XB=520.5,523.0,364.25,364.5,0.25,6.5, RGB=242,240,189, SURF_ID='IfcBuildingElementProxy'/ 
&OBST ID='常规模型 4:常规模型 1:411479', XB=520.5,523.0,403.25,403.5,0.25,6.5, RGB=242,240,189, SURF_ID='IfcBuildingElementProxy'/ 
&OBST ID='常规模型 4:常规模型 1:411479', XB=520.5,523.0,444.25,444.5,0.25,6.5, RGB=242,240,189, SURF_ID='IfcBuildingElementProxy'/ 
&OBST ID='常规模型 4:常规模型 1:411479', XB=520.75,522.5,364.5,364.75,0.25,6.5, RGB=242,240,189, SURF_ID='IfcBuildingElementProxy'/ 
&OBST ID='常规模型 4:常规模型 1:411479', XB=520.75,522.5,444.5,444.75,0.25,6.5, RGB=242,240,189, SURF_ID='IfcBuildingElementProxy'/ 
&OBST ID='常规模型 4:常规模型 1:411479', XB=520.75,522.75,361.0,361.25,0.25,6.5, RGB=242,240,189, SURF_ID='IfcBuildingElementProxy'/ 
&OBST ID='常规模型 4:常规模型 1:411479', XB=520.75,522.75,441.0,441.25,0.25,6.5, RGB=242,240,189, SURF_ID='IfcBuildingElementProxy'/ 
&OBST ID='常规模型 4:常规模型 1:411479', XB=521.0,522.5,267.5,267.75,0.25,6.5, RGB=242,240,189, SURF_ID='IfcBuildingElementProxy'/ 
&OBST ID='常规模型 4:常规模型 1:411479', XB=521.0,522.5,315.5,315.75,0.25,6.5, RGB=242,240,189, SURF_ID='IfcBuildingElementProxy'/ 
&OBST ID='常规模型 4:常规模型 1:411479', XB=521.0,522.5,403.5,403.75,0.25,6.5, RGB=242,240,189, SURF_ID='IfcBuildingElementProxy'/ 
&OBST ID='常规模型 4:常规模型 1:411479', XB=521.25,522.0,360.75,361.0,0.25,6.5, RGB=242,240,189, SURF_ID='IfcBuildingElementProxy'/ 
&OBST ID='常规模型 4:常规模型 1:411479', XB=521.25,522.0,440.75,441.0,0.25,6.5, RGB=242,240,189, SURF_ID='IfcBuildingElementProxy'/ 
&OBST ID='常规模型 4:常规模型 1:411479', XB=521.25,522.25,263.75,264.0,0.25,6.5, RGB=242,240,189, SURF_ID='IfcBuildingElementProxy'/ 
&OBST ID='常规模型 4:常规模型 1:411479', XB=521.25,522.25,311.75,312.0,0.25,6.5, RGB=242,240,189, SURF_ID='IfcBuildingElementProxy'/ 
&OBST ID='常规模型 4:常规模型 1:411479', XB=521.25,522.25,399.75,400.0,0.25,6.5, RGB=242,240,189, SURF_ID='IfcBuildingElementProxy'/ 
&OBST ID='常规模型 4:常规模型 1:411479', XB=523.25,528.25,547.5,553.0,0.25,3.75, RGB=242,240,189, SURF_ID='IfcBuildingElementProxy'/ 
&OBST ID='常规模型 4:常规模型 1:411479', XB=527.0,532.75,288.25,293.25,0.25,3.75, RGB=242,240,189, SURF_ID='IfcBuildingElementProxy'/ 
&OBST ID='常规模型 4:常规模型 1:411479', XB=527.0,532.75,376.25,381.25,0.25,3.75, RGB=242,240,189, SURF_ID='IfcBuildingElementProxy'/ 
&OBST ID='常规模型 4:常规模型 1:411479', XB=527.0,532.75,295.75,299.25,0.25,6.0, RGB=242,240,189, SURF_ID='IfcBuildingElementProxy'/ 
&OBST ID='常规模型 4:常规模型 1:411479', XB=527.0,532.75,344.75,348.25,0.25,6.0, RGB=242,240,189, SURF_ID='IfcBuildingElementProxy'/ 
&OBST ID='常规模型 4:常规模型 1:411479', XB=527.0,532.75,383.75,387.25,0.25,6.0, RGB=242,240,189, SURF_ID='IfcBuildingElementProxy'/ 
&OBST ID='常规模型 4:常规模型 1:411479', XB=527.0,532.75,424.75,428.25,0.25,6.0, RGB=242,240,189, SURF_ID='IfcBuildingElementProxy'/ 
&OBST ID='常规模型 4:常规模型 1:411479', XB=527.75,533.25,268.75,277.5,0.25,3.75, RGB=242,240,189, SURF_ID='IfcBuildingElementProxy'/ 
&OBST ID='常规模型 4:常规模型 1:411479', XB=527.75,533.25,324.75,333.5,0.25,3.75, RGB=242,240,189, SURF_ID='IfcBuildingElementProxy'/ 
&OBST ID='常规模型 4:常规模型 1:411479', XB=527.75,533.25,404.75,413.5,0.25,3.75, RGB=242,240,189, SURF_ID='IfcBuildingElementProxy'/ 
&OBST ID='常规模型 4:常规模型 1:411479', XB=528.75,529.0,266.5,266.75,1.0,5.75, RGB=242,240,189, SURF_ID='IfcBuildingElementProxy'/ 
&OBST ID='常规模型 4:常规模型 1:411479', XB=528.75,529.0,314.5,314.75,1.0,5.75, RGB=242,240,189, SURF_ID='IfcBuildingElementProxy'/ 
&OBST ID='常规模型 4:常规模型 1:411479', XB=528.75,529.0,402.5,402.75,1.0,5.75, RGB=242,240,189, SURF_ID='IfcBuildingElementProxy'/ 
&OBST ID='常规模型 4:常规模型 1:411479', XB=528.75,532.5,265.0,265.25,0.25,6.5, RGB=242,240,189, SURF_ID='IfcBuildingElementProxy'/ 
&OBST ID='常规模型 4:常规模型 1:411479', XB=528.75,532.5,266.25,266.5,0.25,6.5, RGB=242,240,189, SURF_ID='IfcBuildingElementProxy'/ 
&OBST ID='常规模型 4:常规模型 1:411479', XB=528.75,532.5,313.0,313.25,0.25,6.5, RGB=242,240,189, SURF_ID='IfcBuildingElementProxy'/ 
&OBST ID='常规模型 4:常规模型 1:411479', XB=528.75,532.5,314.25,314.5,0.25,6.5, RGB=242,240,189, SURF_ID='IfcBuildingElementProxy'/ 
&OBST ID='常规模型 4:常规模型 1:411479', XB=528.75,532.5,362.0,362.25,0.25,6.5, RGB=242,240,189, SURF_ID='IfcBuildingElementProxy'/ 
&OBST ID='常规模型 4:常规模型 1:411479', XB=528.75,532.5,363.25,363.75,0.25,6.5, RGB=242,240,189, SURF_ID='IfcBuildingElementProxy'/ 
&OBST ID='常规模型 4:常规模型 1:411479', XB=528.75,532.5,401.0,401.25,0.25,6.5, RGB=242,240,189, SURF_ID='IfcBuildingElementProxy'/ 
&OBST ID='常规模型 4:常规模型 1:411479', XB=528.75,532.5,402.25,402.5,0.25,6.5, RGB=242,240,189, SURF_ID='IfcBuildingElementProxy'/ 
&OBST ID='常规模型 4:常规模型 1:411479', XB=528.75,532.5,442.0,442.25,0.25,6.5, RGB=242,240,189, SURF_ID='IfcBuildingElementProxy'/ 
&OBST ID='常规模型 4:常规模型 1:411479', XB=528.75,532.5,443.25,443.75,0.25,6.5, RGB=242,240,189, SURF_ID='IfcBuildingElementProxy'/ 
&OBST ID='常规模型 4:常规模型 1:411479', XB=528.75,532.75,265.25,266.25,0.25,6.5, RGB=242,240,189, SURF_ID='IfcBuildingElementProxy'/ 
&OBST ID='常规模型 4:常规模型 1:411479', XB=528.75,532.75,313.25,314.25,0.25,6.5, RGB=242,240,189, SURF_ID='IfcBuildingElementProxy'/ 
&OBST ID='常规模型 4:常规模型 1:411479', XB=528.75,532.75,362.25,363.25,0.25,6.5, RGB=242,240,189, SURF_ID='IfcBuildingElementProxy'/ 
&OBST ID='常规模型 4:常规模型 1:411479', XB=528.75,532.75,401.25,402.25,0.25,6.5, RGB=242,240,189, SURF_ID='IfcBuildingElementProxy'/ 
&OBST ID='常规模型 4:常规模型 1:411479', XB=528.75,532.75,442.25,443.25,0.25,6.5, RGB=242,240,189, SURF_ID='IfcBuildingElementProxy'/ 
&OBST ID='常规模型 4:常规模型 1:411479', XB=529.0,532.25,264.5,264.75,0.25,6.5, RGB=242,240,189, SURF_ID='IfcBuildingElementProxy'/ 
&OBST ID='常规模型 4:常规模型 1:411479', XB=529.0,532.25,312.5,312.75,0.25,6.5, RGB=242,240,189, SURF_ID='IfcBuildingElementProxy'/ 
&OBST ID='常规模型 4:常规模型 1:411479', XB=529.0,532.25,361.5,361.75,0.25,6.5, RGB=242,240,189, SURF_ID='IfcBuildingElementProxy'/ 
&OBST ID='常规模型 4:常规模型 1:411479', XB=529.0,532.25,400.5,400.75,0.25,6.5, RGB=242,240,189, SURF_ID='IfcBuildingElementProxy'/ 
&OBST ID='常规模型 4:常规模型 1:411479', XB=529.0,532.25,441.5,441.75,0.25,6.5, RGB=242,240,189, SURF_ID='IfcBuildingElementProxy'/ 
&OBST ID='常规模型 4:常规模型 1:411479', XB=529.0,532.5,264.75,265.0,0.25,6.5, RGB=242,240,189, SURF_ID='IfcBuildingElementProxy'/ 
&OBST ID='常规模型 4:常规模型 1:411479', XB=529.0,532.5,266.5,267.0,0.25,6.5, RGB=242,240,189, SURF_ID='IfcBuildingElementProxy'/ 
&OBST ID='常规模型 4:常规模型 1:411479', XB=529.0,532.5,312.75,313.0,0.25,6.5, RGB=242,240,189, SURF_ID='IfcBuildingElementProxy'/ 
&OBST ID='常规模型 4:常规模型 1:411479', XB=529.0,532.5,314.5,315.0,0.25,6.5, RGB=242,240,189, SURF_ID='IfcBuildingElementProxy'/ 
&OBST ID='常规模型 4:常规模型 1:411479', XB=529.0,532.5,361.75,362.0,0.25,6.5, RGB=242,240,189, SURF_ID='IfcBuildingElementProxy'/ 
&OBST ID='常规模型 4:常规模型 1:411479', XB=529.0,532.5,363.75,364.0,0.25,6.5, RGB=242,240,189, SURF_ID='IfcBuildingElementProxy'/ 
&OBST ID='常规模型 4:常规模型 1:411479', XB=529.0,532.5,400.75,401.0,0.25,6.5, RGB=242,240,189, SURF_ID='IfcBuildingElementProxy'/ 
&OBST ID='常规模型 4:常规模型 1:411479', XB=529.0,532.5,402.5,403.0,0.25,6.5, RGB=242,240,189, SURF_ID='IfcBuildingElementProxy'/ 
&OBST ID='常规模型 4:常规模型 1:411479', XB=529.0,532.5,441.75,442.0,0.25,6.5, RGB=242,240,189, SURF_ID='IfcBuildingElementProxy'/ 
&OBST ID='常规模型 4:常规模型 1:411479', XB=529.0,532.5,443.75,444.0,0.25,6.5, RGB=242,240,189, SURF_ID='IfcBuildingElementProxy'/ 
&OBST ID='常规模型 4:常规模型 1:411479', XB=529.25,532.0,264.25,264.5,0.25,6.5, RGB=242,240,189, SURF_ID='IfcBuildingElementProxy'/ 
&OBST ID='常规模型 4:常规模型 1:411479', XB=529.25,532.0,312.25,312.5,0.25,6.5, RGB=242,240,189, SURF_ID='IfcBuildingElementProxy'/ 
&OBST ID='常规模型 4:常规模型 1:411479', XB=529.25,532.0,361.25,361.5,0.25,6.5, RGB=242,240,189, SURF_ID='IfcBuildingElementProxy'/ 
&OBST ID='常规模型 4:常规模型 1:411479', XB=529.25,532.0,400.25,400.5,0.25,6.5, RGB=242,240,189, SURF_ID='IfcBuildingElementProxy'/ 
&OBST ID='常规模型 4:常规模型 1:411479', XB=529.25,532.0,441.25,441.5,0.25,6.5, RGB=242,240,189, SURF_ID='IfcBuildingElementProxy'/ 
&OBST ID='常规模型 4:常规模型 1:411479', XB=529.25,532.25,267.0,267.25,0.25,6.5, RGB=242,240,189, SURF_ID='IfcBuildingElementProxy'/ 
&OBST ID='常规模型 4:常规模型 1:411479', XB=529.25,532.25,315.0,315.25,0.25,6.5, RGB=242,240,189, SURF_ID='IfcBuildingElementProxy'/ 
&OBST ID='常规模型 4:常规模型 1:411479', XB=529.25,532.25,364.0,364.25,0.25,6.5, RGB=242,240,189, SURF_ID='IfcBuildingElementProxy'/ 
&OBST ID='常规模型 4:常规模型 1:411479', XB=529.25,532.25,403.0,403.25,0.25,6.5, RGB=242,240,189, SURF_ID='IfcBuildingElementProxy'/ 
&OBST ID='常规模型 4:常规模型 1:411479', XB=529.25,532.25,444.0,444.25,0.25,6.5, RGB=242,240,189, SURF_ID='IfcBuildingElementProxy'/ 
&OBST ID='常规模型 4:常规模型 1:411479', XB=529.5,531.75,264.0,264.25,0.25,6.5, RGB=242,240,189, SURF_ID='IfcBuildingElementProxy'/ 
&OBST ID='常规模型 4:常规模型 1:411479', XB=529.5,531.75,312.0,312.25,0.25,6.5, RGB=242,240,189, SURF_ID='IfcBuildingElementProxy'/ 
&OBST ID='常规模型 4:常规模型 1:411479', XB=529.5,531.75,400.0,400.25,0.25,6.5, RGB=242,240,189, SURF_ID='IfcBuildingElementProxy'/ 
&OBST ID='常规模型 4:常规模型 1:411479', XB=529.5,532.0,267.25,267.5,0.25,6.5, RGB=242,240,189, SURF_ID='IfcBuildingElementProxy'/ 
&OBST ID='常规模型 4:常规模型 1:411479', XB=529.5,532.0,315.25,315.5,0.25,6.5, RGB=242,240,189, SURF_ID='IfcBuildingElementProxy'/ 
&OBST ID='常规模型 4:常规模型 1:411479', XB=529.5,532.0,364.25,364.5,0.25,6.5, RGB=242,240,189, SURF_ID='IfcBuildingElementProxy'/ 
&OBST ID='常规模型 4:常规模型 1:411479', XB=529.5,532.0,403.25,403.5,0.25,6.5, RGB=242,240,189, SURF_ID='IfcBuildingElementProxy'/ 
&OBST ID='常规模型 4:常规模型 1:411479', XB=529.5,532.0,444.25,444.5,0.25,6.5, RGB=242,240,189, SURF_ID='IfcBuildingElementProxy'/ 
&OBST ID='常规模型 4:常规模型 1:411479', XB=529.5,535.0,494.25,499.0,0.25,3.75, RGB=242,240,189, SURF_ID='IfcBuildingElementProxy'/ 
&OBST ID='常规模型 4:常规模型 1:411479', XB=529.5,535.0,501.5,505.0,0.25,6.0, RGB=242,240,189, SURF_ID='IfcBuildingElementProxy'/ 
&OBST ID='常规模型 4:常规模型 1:411479', XB=529.75,531.5,364.5,364.75,0.25,6.5, RGB=242,240,189, SURF_ID='IfcBuildingElementProxy'/ 
&OBST ID='常规模型 4:常规模型 1:411479', XB=529.75,531.5,444.5,444.75,0.25,6.5, RGB=242,240,189, SURF_ID='IfcBuildingElementProxy'/ 
&OBST ID='常规模型 4:常规模型 1:411479', XB=529.75,531.75,361.0,361.25,0.25,6.5, RGB=242,240,189, SURF_ID='IfcBuildingElementProxy'/ 
&OBST ID='常规模型 4:常规模型 1:411479', XB=529.75,531.75,441.0,441.25,0.25,6.5, RGB=242,240,189, SURF_ID='IfcBuildingElementProxy'/ 
&OBST ID='常规模型 4:常规模型 1:411479', XB=530.0,531.5,267.5,267.75,0.25,6.5, RGB=242,240,189, SURF_ID='IfcBuildingElementProxy'/ 
&OBST ID='常规模型 4:常规模型 1:411479', XB=530.0,531.5,315.5,315.75,0.25,6.5, RGB=242,240,189, SURF_ID='IfcBuildingElementProxy'/ 
&OBST ID='常规模型 4:常规模型 1:411479', XB=530.0,531.5,403.5,403.75,0.25,6.5, RGB=242,240,189, SURF_ID='IfcBuildingElementProxy'/ 
&OBST ID='常规模型 4:常规模型 1:411479', XB=530.25,531.0,360.75,361.0,0.25,6.5, RGB=242,240,189, SURF_ID='IfcBuildingElementProxy'/ 
&OBST ID='常规模型 4:常规模型 1:411479', XB=530.25,531.0,440.75,441.0,0.25,6.5, RGB=242,240,189, SURF_ID='IfcBuildingElementProxy'/ 
&OBST ID='常规模型 4:常规模型 1:411479', XB=530.25,531.25,263.75,264.0,0.25,6.5, RGB=242,240,189, SURF_ID='IfcBuildingElementProxy'/ 
&OBST ID='常规模型 4:常规模型 1:411479', XB=530.25,531.25,311.75,312.0,0.25,6.5, RGB=242,240,189, SURF_ID='IfcBuildingElementProxy'/ 
&OBST ID='常规模型 4:常规模型 1:411479', XB=530.25,531.25,399.75,400.0,0.25,6.5, RGB=242,240,189, SURF_ID='IfcBuildingElementProxy'/ 
&OBST ID='常规模型 4:常规模型 1:411479', XB=531.0,535.0,519.25,520.25,0.25,6.5, RGB=242,240,189, SURF_ID='IfcBuildingElementProxy'/ 
&OBST ID='常规模型 4:常规模型 1:411479', XB=531.25,534.75,518.5,518.75,0.25,6.5, RGB=242,240,189, SURF_ID='IfcBuildingElementProxy'/ 
&OBST ID='常规模型 4:常规模型 1:411479', XB=531.25,534.75,520.5,520.75,0.25,6.5, RGB=242,240,189, SURF_ID='IfcBuildingElementProxy'/ 
&OBST ID='常规模型 4:常规模型 1:411479', XB=531.25,535.0,518.75,519.25,0.25,6.5, RGB=242,240,189, SURF_ID='IfcBuildingElementProxy'/ 
&OBST ID='常规模型 4:常规模型 1:411479', XB=531.25,535.0,520.25,520.5,0.25,6.5, RGB=242,240,189, SURF_ID='IfcBuildingElementProxy'/ 
&OBST ID='常规模型 4:常规模型 1:411479', XB=531.5,534.5,518.25,518.5,0.25,6.5, RGB=242,240,189, SURF_ID='IfcBuildingElementProxy'/ 
&OBST ID='常规模型 4:常规模型 1:411479', XB=531.5,534.75,520.75,521.0,0.25,6.5, RGB=242,240,189, SURF_ID='IfcBuildingElementProxy'/ 
&OBST ID='常规模型 4:常规模型 1:411479', XB=531.75,534.25,518.0,518.25,0.25,6.5, RGB=242,240,189, SURF_ID='IfcBuildingElementProxy'/ 
&OBST ID='常规模型 4:常规模型 1:411479', XB=531.75,534.5,521.0,521.25,0.25,6.5, RGB=242,240,189, SURF_ID='IfcBuildingElementProxy'/ 
&OBST ID='常规模型 4:常规模型 1:411479', XB=532.0,534.0,521.25,521.5,0.25,6.5, RGB=242,240,189, SURF_ID='IfcBuildingElementProxy'/ 
&OBST ID='常规模型 4:常规模型 1:411479', XB=532.25,534.0,517.75,518.0,0.25,6.5, RGB=242,240,189, SURF_ID='IfcBuildingElementProxy'/ 
&OBST ID='常规模型 4:常规模型 1:411479', XB=532.75,533.5,521.5,521.75,0.25,6.5, RGB=242,240,189, SURF_ID='IfcBuildingElementProxy'/ 
&OBST ID='常规模型 4:常规模型 1:411479', XB=532.75,535.0,51.75,55.25,0.25,3.75, RGB=242,240,189, SURF_ID='IfcBuildingElementProxy'/ 
&OBST ID='常规模型 4:常规模型 1:411479', XB=532.75,537.5,6.75,10.25,0.25,3.75, RGB=242,240,189, SURF_ID='IfcBuildingElementProxy'/ 
&OBST ID='常规模型 4:常规模型 1:411479', XB=532.75,537.5,30.75,34.25,0.25,3.75, RGB=242,240,189, SURF_ID='IfcBuildingElementProxy'/ 
&OBST ID='常规模型 4:常规模型 1:411479', XB=532.75,542.0,20.75,24.25,0.25,3.75, RGB=242,240,189, SURF_ID='IfcBuildingElementProxy'/ 
&OBST ID='常规模型 4:常规模型 1:411479', XB=533.0,542.75,84.75,88.0,0.25,6.5, RGB=242,240,189, SURF_ID='IfcBuildingElementProxy'/ 
&OBST ID='常规模型 4:常规模型 1:411479', XB=533.25,542.5,84.25,84.75,0.25,6.5, RGB=242,240,189, SURF_ID='IfcBuildingElementProxy'/ 
&OBST ID='常规模型 4:常规模型 1:411479', XB=533.25,542.5,88.0,88.5,0.25,6.5, RGB=242,240,189, SURF_ID='IfcBuildingElementProxy'/ 
&OBST ID='常规模型 4:常规模型 1:411479', XB=533.5,539.0,143.25,152.25,0.25,3.75, RGB=242,240,189, SURF_ID='IfcBuildingElementProxy'/ 
&OBST ID='常规模型 4:常规模型 1:411479', XB=533.5,542.25,83.75,84.25,0.25,6.5, RGB=242,240,189, SURF_ID='IfcBuildingElementProxy'/ 
&OBST ID='常规模型 4:常规模型 1:411479', XB=533.5,542.25,88.5,89.0,0.25,6.5, RGB=242,240,189, SURF_ID='IfcBuildingElementProxy'/ 
&OBST ID='常规模型 4:常规模型 1:411479', XB=533.75,542.0,83.25,83.75,0.25,6.5, RGB=242,240,189, SURF_ID='IfcBuildingElementProxy'/ 
&OBST ID='常规模型 4:常规模型 1:411479', XB=533.75,542.0,89.0,89.25,0.25,6.5, RGB=242,240,189, SURF_ID='IfcBuildingElementProxy'/ 
&OBST ID='常规模型 4:常规模型 1:411479', XB=534.0,541.75,83.0,83.25,0.25,6.5, RGB=242,240,189, SURF_ID='IfcBuildingElementProxy'/ 
&OBST ID='常规模型 4:常规模型 1:411479', XB=534.0,541.75,89.25,89.75,0.25,6.5, RGB=242,240,189, SURF_ID='IfcBuildingElementProxy'/ 
&OBST ID='常规模型 4:常规模型 1:411479', XB=534.25,541.5,82.75,83.0,0.25,6.5, RGB=242,240,189, SURF_ID='IfcBuildingElementProxy'/ 
&OBST ID='常规模型 4:常规模型 1:411479', XB=534.25,541.5,89.75,90.0,0.25,6.5, RGB=242,240,189, SURF_ID='IfcBuildingElementProxy'/ 
&OBST ID='常规模型 4:常规模型 1:411479', XB=534.5,538.25,139.5,140.0,0.25,6.5, RGB=242,240,189, SURF_ID='IfcBuildingElementProxy'/ 
&OBST ID='常规模型 4:常规模型 1:411479', XB=534.5,538.25,140.75,141.25,0.25,6.5, RGB=242,240,189, SURF_ID='IfcBuildingElementProxy'/ 
&OBST ID='常规模型 4:常规模型 1:411479', XB=534.5,538.5,140.0,140.75,0.25,6.5, RGB=242,240,189, SURF_ID='IfcBuildingElementProxy'/ 
&OBST ID='常规模型 4:常规模型 1:411479', XB=534.5,541.25,82.5,82.75,0.25,6.5, RGB=242,240,189, SURF_ID='IfcBuildingElementProxy'/ 
&OBST ID='常规模型 4:常规模型 1:411479', XB=534.5,541.25,90.0,90.25,0.25,6.5, RGB=242,240,189, SURF_ID='IfcBuildingElementProxy'/ 
&OBST ID='常规模型 4:常规模型 1:411479', XB=534.75,538.0,139.25,139.5,0.25,6.5, RGB=242,240,189, SURF_ID='IfcBuildingElementProxy'/ 
&OBST ID='常规模型 4:常规模型 1:411479', XB=534.75,538.0,141.5,141.75,0.25,6.5, RGB=242,240,189, SURF_ID='IfcBuildingElementProxy'/ 
&OBST ID='常规模型 4:常规模型 1:411479', XB=534.75,538.25,141.25,141.5,0.25,6.5, RGB=242,240,189, SURF_ID='IfcBuildingElementProxy'/ 
&OBST ID='常规模型 4:常规模型 1:411479', XB=534.75,541.0,82.25,82.5,0.25,6.5, RGB=242,240,189, SURF_ID='IfcBuildingElementProxy'/ 
&OBST ID='常规模型 4:常规模型 1:411479', XB=535.0,537.75,141.75,142.0,0.25,6.5, RGB=242,240,189, SURF_ID='IfcBuildingElementProxy'/ 
&OBST ID='常规模型 4:常规模型 1:411479', XB=535.0,538.0,139.0,139.25,0.25,6.5, RGB=242,240,189, SURF_ID='IfcBuildingElementProxy'/ 
&OBST ID='常规模型 4:常规模型 1:411479', XB=535.0,540.75,90.25,90.5,0.25,6.5, RGB=242,240,189, SURF_ID='IfcBuildingElementProxy'/ 
&OBST ID='常规模型 4:常规模型 1:411479', XB=535.25,537.5,142.0,142.25,0.25,6.5, RGB=242,240,189, SURF_ID='IfcBuildingElementProxy'/ 
&OBST ID='常规模型 4:常规模型 1:411479', XB=535.25,537.75,138.75,139.0,0.25,6.5, RGB=242,240,189, SURF_ID='IfcBuildingElementProxy'/ 
&OBST ID='常规模型 4:常规模型 1:411479', XB=535.25,540.5,82.0,82.25,0.25,6.5, RGB=242,240,189, SURF_ID='IfcBuildingElementProxy'/ 
&OBST ID='常规模型 4:常规模型 1:411479', XB=535.25,540.5,90.5,90.75,0.25,6.5, RGB=242,240,189, SURF_ID='IfcBuildingElementProxy'/ 
&OBST ID='常规模型 4:常规模型 1:411479', XB=535.5,537.25,138.5,138.75,0.25,6.5, RGB=242,240,189, SURF_ID='IfcBuildingElementProxy'/ 
&OBST ID='常规模型 4:常规模型 1:411479', XB=535.75,540.0,81.75,82.0,0.25,6.5, RGB=242,240,189, SURF_ID='IfcBuildingElementProxy'/ 
&OBST ID='常规模型 4:常规模型 1:411479', XB=535.75,540.0,90.75,91.0,0.25,6.5, RGB=242,240,189, SURF_ID='IfcBuildingElementProxy'/ 
&OBST ID='常规模型 4:常规模型 1:411479', XB=536.0,537.0,142.25,142.5,0.25,6.5, RGB=242,240,189, SURF_ID='IfcBuildingElementProxy'/ 
&OBST ID='常规模型 4:常规模型 1:411479', XB=536.25,539.5,81.5,81.75,0.25,6.5, RGB=242,240,189, SURF_ID='IfcBuildingElementProxy'/ 
&OBST ID='常规模型 4:常规模型 1:411479', XB=536.5,539.25,91.0,91.25,0.25,6.5, RGB=242,240,189, SURF_ID='IfcBuildingElementProxy'/ 
&OBST ID='常规模型 4:常规模型 1:411479', XB=537.5,538.25,81.25,81.5,0.25,6.5, RGB=242,240,189, SURF_ID='IfcBuildingElementProxy'/ 
&OBST ID='常规模型 4:常规模型 1:411479', XB=537.5,540.75,42.75,46.25,0.25,3.75, RGB=242,240,189, SURF_ID='IfcBuildingElementProxy'/ 
&OBST ID='常规模型 4:常规模型 1:411479', XB=537.75,542.75,418.0,425.0,0.25,3.75, RGB=242,240,189, SURF_ID='IfcBuildingElementProxy'/ 
&OBST ID='常规模型 4:常规模型 1:411479', XB=538.25,538.5,140.75,141.0,0.25,0.5, RGB=242,240,189, SURF_ID='IfcBuildingElementProxy'/ 
&OBST ID='常规模型 4:常规模型 1:411479', XB=538.25,538.5,140.75,141.0,6.0,6.5, RGB=242,240,189, SURF_ID='IfcBuildingElementProxy'/ 
&OBST ID='常规模型 4:常规模型 1:411479', XB=539.25,539.5,91.0,91.25,0.25,0.75, RGB=242,240,189, SURF_ID='IfcBuildingElementProxy'/ 
&OBST ID='常规模型 4:常规模型 1:411479', XB=539.25,539.5,91.0,91.25,6.0,6.25, RGB=242,240,189, SURF_ID='IfcBuildingElementProxy'/ 
&OBST ID='常规模型 4:常规模型 1:411479', XB=539.25,544.25,353.75,360.75,0.25,3.75, RGB=242,240,189, SURF_ID='IfcBuildingElementProxy'/ 
&OBST ID='常规模型 4:常规模型 1:411479', XB=539.25,545.0,463.5,468.25,0.25,3.75, RGB=242,240,189, SURF_ID='IfcBuildingElementProxy'/ 
&OBST ID='常规模型 4:常规模型 1:411479', XB=539.25,545.0,470.75,474.25,0.25,6.0, RGB=242,240,189, SURF_ID='IfcBuildingElementProxy'/ 
&OBST ID='常规模型 4:常规模型 1:411479', XB=539.25,545.0,519.75,523.25,0.25,6.0, RGB=242,240,189, SURF_ID='IfcBuildingElementProxy'/ 
&OBST ID='常规模型 4:常规模型 1:411479', XB=539.5,549.25,271.5,272.5,0.25,6.5, RGB=242,240,189, SURF_ID='IfcBuildingElementProxy'/ 
&OBST ID='常规模型 4:常规模型 1:411479', XB=539.5,549.25,273.25,274.5,0.25,6.5, RGB=242,240,189, SURF_ID='IfcBuildingElementProxy'/ 
&OBST ID='常规模型 4:常规模型 1:411479', XB=539.5,549.25,385.25,386.5,0.25,6.5, RGB=242,240,189, SURF_ID='IfcBuildingElementProxy'/ 
&OBST ID='常规模型 4:常规模型 1:411479', XB=539.5,549.25,387.0,388.25,0.25,6.5, RGB=242,240,189, SURF_ID='IfcBuildingElementProxy'/ 
&OBST ID='常规模型 4:常规模型 1:411479', XB=539.5,549.5,272.5,273.25,0.25,6.5, RGB=242,240,189, SURF_ID='IfcBuildingElementProxy'/ 
&OBST ID='常规模型 4:常规模型 1:411479', XB=539.5,549.5,386.5,387.0,0.25,6.5, RGB=242,240,189, SURF_ID='IfcBuildingElementProxy'/ 
&OBST ID='常规模型 4:常规模型 1:411479', XB=539.75,549.0,270.75,271.25,0.25,6.5, RGB=242,240,189, SURF_ID='IfcBuildingElementProxy'/ 
&OBST ID='常规模型 4:常规模型 1:411479', XB=539.75,549.0,274.5,275.0,0.25,6.5, RGB=242,240,189, SURF_ID='IfcBuildingElementProxy'/ 
&OBST ID='常规模型 4:常规模型 1:411479', XB=539.75,549.0,384.75,385.25,0.25,6.5, RGB=242,240,189, SURF_ID='IfcBuildingElementProxy'/ 
&OBST ID='常规模型 4:常规模型 1:411479', XB=539.75,549.0,388.5,389.0,0.25,6.5, RGB=242,240,189, SURF_ID='IfcBuildingElementProxy'/ 
&OBST ID='常规模型 4:常规模型 1:411479', XB=539.75,549.25,271.25,271.5,0.25,6.5, RGB=242,240,189, SURF_ID='IfcBuildingElementProxy'/ 
&OBST ID='常规模型 4:常规模型 1:411479', XB=539.75,549.25,388.25,388.5,0.25,6.5, RGB=242,240,189, SURF_ID='IfcBuildingElementProxy'/ 
&OBST ID='常规模型 4:常规模型 1:411479', XB=540.0,545.5,330.0,338.75,0.25,3.75, RGB=242,240,189, SURF_ID='IfcBuildingElementProxy'/ 
&OBST ID='常规模型 4:常规模型 1:411479', XB=540.0,545.5,443.75,452.75,0.25,3.75, RGB=242,240,189, SURF_ID='IfcBuildingElementProxy'/ 
&OBST ID='常规模型 4:常规模型 1:411479', XB=540.0,545.5,499.75,508.75,0.25,3.75, RGB=242,240,189, SURF_ID='IfcBuildingElementProxy'/ 
&OBST ID='常规模型 4:常规模型 1:411479', XB=540.0,548.75,270.25,270.75,0.25,6.5, RGB=242,240,189, SURF_ID='IfcBuildingElementProxy'/ 
&OBST ID='常规模型 4:常规模型 1:411479', XB=540.0,548.75,275.0,275.5,0.25,6.5, RGB=242,240,189, SURF_ID='IfcBuildingElementProxy'/ 
&OBST ID='常规模型 4:常规模型 1:411479', XB=540.0,548.75,384.25,384.5,0.25,6.5, RGB=242,240,189, SURF_ID='IfcBuildingElementProxy'/ 
&OBST ID='常规模型 4:常规模型 1:411479', XB=540.0,548.75,389.0,389.5,0.25,6.5, RGB=242,240,189, SURF_ID='IfcBuildingElementProxy'/ 
&OBST ID='常规模型 4:常规模型 1:411479', XB=540.0,549.0,384.5,384.75,0.25,6.5, RGB=242,240,189, SURF_ID='IfcBuildingElementProxy'/ 
&OBST ID='常规模型 4:常规模型 1:411479', XB=540.25,543.75,109.25,117.25,0.25,3.75, RGB=242,240,189, SURF_ID='IfcBuildingElementProxy'/ 
&OBST ID='常规模型 4:常规模型 1:411479', XB=540.25,548.5,270.0,270.25,0.25,6.5, RGB=242,240,189, SURF_ID='IfcBuildingElementProxy'/ 
&OBST ID='常规模型 4:常规模型 1:411479', XB=540.25,548.5,275.5,275.75,0.25,6.5, RGB=242,240,189, SURF_ID='IfcBuildingElementProxy'/ 
&OBST ID='常规模型 4:常规模型 1:411479', XB=540.25,548.5,383.75,384.25,0.25,6.5, RGB=242,240,189, SURF_ID='IfcBuildingElementProxy'/ 
&OBST ID='常规模型 4:常规模型 1:411479', XB=540.25,548.5,389.5,389.75,0.25,6.5, RGB=242,240,189, SURF_ID='IfcBuildingElementProxy'/ 
&OBST ID='常规模型 4:常规模型 1:411479', XB=540.5,542.75,193.0,196.5,0.25,3.75, RGB=242,240,189, SURF_ID='IfcBuildingElementProxy'/ 
&OBST ID='常规模型 4:常规模型 1:411479', XB=540.5,548.25,179.0,182.5,0.25,3.75, RGB=242,240,189, SURF_ID='IfcBuildingElementProxy'/ 
&OBST ID='常规模型 4:常规模型 1:411479', XB=540.5,548.25,203.0,206.5,0.25,3.75, RGB=242,240,189, SURF_ID='IfcBuildingElementProxy'/ 
&OBST ID='常规模型 4:常规模型 1:411479', XB=540.5,548.25,224.0,227.5,0.25,3.75, RGB=242,240,189, SURF_ID='IfcBuildingElementProxy'/ 
&OBST ID='常规模型 4:常规模型 1:411479', XB=540.5,548.25,269.5,270.0,0.25,6.5, RGB=242,240,189, SURF_ID='IfcBuildingElementProxy'/ 
&OBST ID='常规模型 4:常规模型 1:411479', XB=540.5,548.25,276.0,276.25,0.25,6.5, RGB=242,240,189, SURF_ID='IfcBuildingElementProxy'/ 
&OBST ID='常规模型 4:常规模型 1:411479', XB=540.5,548.25,383.5,383.75,0.25,6.5, RGB=242,240,189, SURF_ID='IfcBuildingElementProxy'/ 
&OBST ID='常规模型 4:常规模型 1:411479', XB=540.5,548.25,389.75,390.0,0.25,6.5, RGB=242,240,189, SURF_ID='IfcBuildingElementProxy'/ 
&OBST ID='常规模型 4:常规模型 1:411479', XB=540.5,548.5,275.75,276.0,0.25,6.5, RGB=242,240,189, SURF_ID='IfcBuildingElementProxy'/ 
&OBST ID='常规模型 4:常规模型 1:411479', XB=540.75,548.0,269.25,269.5,0.25,6.5, RGB=242,240,189, SURF_ID='IfcBuildingElementProxy'/ 
&OBST ID='常规模型 4:常规模型 1:411479', XB=540.75,548.0,276.25,276.5,0.25,6.5, RGB=242,240,189, SURF_ID='IfcBuildingElementProxy'/ 
&OBST ID='常规模型 4:常规模型 1:411479', XB=540.75,548.0,383.25,383.5,0.25,6.5, RGB=242,240,189, SURF_ID='IfcBuildingElementProxy'/ 
&OBST ID='常规模型 4:常规模型 1:411479', XB=540.75,548.0,390.0,390.25,0.25,6.5, RGB=242,240,189, SURF_ID='IfcBuildingElementProxy'/ 
&OBST ID='常规模型 4:常规模型 1:411479', XB=541.0,544.75,326.25,326.5,0.25,6.5, RGB=242,240,189, SURF_ID='IfcBuildingElementProxy'/ 
&OBST ID='常规模型 4:常规模型 1:411479', XB=541.0,544.75,327.5,327.75,0.25,6.5, RGB=242,240,189, SURF_ID='IfcBuildingElementProxy'/ 
&OBST ID='常规模型 4:常规模型 1:411479', XB=541.0,544.75,440.0,440.5,0.25,6.5, RGB=242,240,189, SURF_ID='IfcBuildingElementProxy'/ 
&OBST ID='常规模型 4:常规模型 1:411479', XB=541.0,544.75,441.25,441.75,0.25,6.5, RGB=242,240,189, SURF_ID='IfcBuildingElementProxy'/ 
&OBST ID='常规模型 4:常规模型 1:411479', XB=541.0,544.75,488.0,488.5,0.25,6.5, RGB=242,240,189, SURF_ID='IfcBuildingElementProxy'/ 
&OBST ID='常规模型 4:常规模型 1:411479', XB=541.0,544.75,489.25,489.75,0.25,6.5, RGB=242,240,189, SURF_ID='IfcBuildingElementProxy'/ 
&OBST ID='常规模型 4:常规模型 1:411479', XB=541.0,545.0,326.5,327.5,0.25,6.5, RGB=242,240,189, SURF_ID='IfcBuildingElementProxy'/ 
&OBST ID='常规模型 4:常规模型 1:411479', XB=541.0,545.0,440.5,441.25,0.25,6.5, RGB=242,240,189, SURF_ID='IfcBuildingElementProxy'/ 
&OBST ID='常规模型 4:常规模型 1:411479', XB=541.0,545.0,488.5,489.25,0.25,6.5, RGB=242,240,189, SURF_ID='IfcBuildingElementProxy'/ 
&OBST ID='常规模型 4:常规模型 1:411479', XB=541.0,547.75,269.0,269.25,0.25,6.5, RGB=242,240,189, SURF_ID='IfcBuildingElementProxy'/ 
&OBST ID='常规模型 4:常规模型 1:411479', XB=541.0,547.75,276.5,276.75,0.25,6.5, RGB=242,240,189, SURF_ID='IfcBuildingElementProxy'/ 
&OBST ID='常规模型 4:常规模型 1:411479', XB=541.0,547.75,383.0,383.25,0.25,6.5, RGB=242,240,189, SURF_ID='IfcBuildingElementProxy'/ 
&OBST ID='常规模型 4:常规模型 1:411479', XB=541.0,548.0,390.25,390.5,0.25,6.5, RGB=242,240,189, SURF_ID='IfcBuildingElementProxy'/ 
&OBST ID='常规模型 4:常规模型 1:411479', XB=541.25,541.5,442.0,442.25,0.25,2.0, RGB=242,240,189, SURF_ID='IfcBuildingElementProxy'/ 
&OBST ID='常规模型 4:常规模型 1:411479', XB=541.25,541.5,490.0,490.25,0.25,2.0, RGB=242,240,189, SURF_ID='IfcBuildingElementProxy'/ 
&OBST ID='常规模型 4:常规模型 1:411479', XB=541.25,541.5,276.75,277.0,1.25,5.25, RGB=242,240,189, SURF_ID='IfcBuildingElementProxy'/ 
&OBST ID='常规模型 4:常规模型 1:411479', XB=541.25,541.5,442.0,442.25,4.75,6.5, RGB=242,240,189, SURF_ID='IfcBuildingElementProxy'/ 
&OBST ID='常规模型 4:常规模型 1:411479', XB=541.25,541.5,490.0,490.25,4.75,6.5, RGB=242,240,189, SURF_ID='IfcBuildingElementProxy'/ 
&OBST ID='常规模型 4:常规模型 1:411479', XB=541.25,544.5,325.75,326.0,0.25,6.5, RGB=242,240,189, SURF_ID='IfcBuildingElementProxy'/ 
&OBST ID='常规模型 4:常规模型 1:411479', XB=541.25,544.5,328.0,328.25,0.25,6.5, RGB=242,240,189, SURF_ID='IfcBuildingElementProxy'/ 
&OBST ID='常规模型 4:常规模型 1:411479', XB=541.25,544.75,326.0,326.25,0.25,6.5, RGB=242,240,189, SURF_ID='IfcBuildingElementProxy'/ 
&OBST ID='常规模型 4:常规模型 1:411479', XB=541.25,544.75,327.75,328.0,0.25,6.5, RGB=242,240,189, SURF_ID='IfcBuildingElementProxy'/ 
&OBST ID='常规模型 4:常规模型 1:411479', XB=541.25,544.75,439.75,440.0,0.25,6.5, RGB=242,240,189, SURF_ID='IfcBuildingElementProxy'/ 
&OBST ID='常规模型 4:常规模型 1:411479', XB=541.25,544.75,441.75,442.0,0.25,6.5, RGB=242,240,189, SURF_ID='IfcBuildingElementProxy'/ 
&OBST ID='常规模型 4:常规模型 1:411479', XB=541.25,544.75,487.75,488.0,0.25,6.5, RGB=242,240,189, SURF_ID='IfcBuildingElementProxy'/ 
&OBST ID='常规模型 4:常规模型 1:411479', XB=541.25,544.75,489.75,490.0,0.25,6.5, RGB=242,240,189, SURF_ID='IfcBuildingElementProxy'/ 
&OBST ID='常规模型 4:常规模型 1:411479', XB=541.25,547.5,382.75,383.0,0.25,6.5, RGB=242,240,189, SURF_ID='IfcBuildingElementProxy'/ 
&OBST ID='常规模型 4:常规模型 1:411479', XB=541.25,547.5,390.5,390.75,0.25,6.5, RGB=242,240,189, SURF_ID='IfcBuildingElementProxy'/ 
&OBST ID='常规模型 4:常规模型 1:411479', XB=541.5,544.25,328.25,328.5,0.25,6.5, RGB=242,240,189, SURF_ID='IfcBuildingElementProxy'/ 
&OBST ID='常规模型 4:常规模型 1:411479', XB=541.5,544.25,442.25,442.5,0.25,6.5, RGB=242,240,189, SURF_ID='IfcBuildingElementProxy'/ 
&OBST ID='常规模型 4:常规模型 1:411479', XB=541.5,544.25,490.25,490.5,0.25,6.5, RGB=242,240,189, SURF_ID='IfcBuildingElementProxy'/ 
&OBST ID='常规模型 4:常规模型 1:411479', XB=541.5,544.5,325.5,325.75,0.25,6.5, RGB=242,240,189, SURF_ID='IfcBuildingElementProxy'/ 
&OBST ID='常规模型 4:常规模型 1:411479', XB=541.5,544.5,439.5,439.75,0.25,6.5, RGB=242,240,189, SURF_ID='IfcBuildingElementProxy'/ 
&OBST ID='常规模型 4:常规模型 1:411479', XB=541.5,544.5,442.0,442.25,0.25,6.5, RGB=242,240,189, SURF_ID='IfcBuildingElementProxy'/ 
&OBST ID='常规模型 4:常规模型 1:411479', XB=541.5,544.5,487.5,487.75,0.25,6.5, RGB=242,240,189, SURF_ID='IfcBuildingElementProxy'/ 
&OBST ID='常规模型 4:常规模型 1:411479', XB=541.5,544.5,490.0,490.25,0.25,6.5, RGB=242,240,189, SURF_ID='IfcBuildingElementProxy'/ 
&OBST ID='常规模型 4:常规模型 1:411479', XB=541.5,547.25,268.75,269.0,0.25,6.5, RGB=242,240,189, SURF_ID='IfcBuildingElementProxy'/ 
&OBST ID='常规模型 4:常规模型 1:411479', XB=541.5,547.25,390.75,391.0,0.25,6.5, RGB=242,240,189, SURF_ID='IfcBuildingElementProxy'/ 
&OBST ID='常规模型 4:常规模型 1:411479', XB=541.5,547.5,276.75,277.0,0.25,6.5, RGB=242,240,189, SURF_ID='IfcBuildingElementProxy'/ 
&OBST ID='常规模型 4:常规模型 1:411479', XB=541.75,544.0,328.5,328.75,0.25,6.5, RGB=242,240,189, SURF_ID='IfcBuildingElementProxy'/ 
&OBST ID='常规模型 4:常规模型 1:411479', XB=541.75,544.25,325.25,325.5,0.25,6.5, RGB=242,240,189, SURF_ID='IfcBuildingElementProxy'/ 
&OBST ID='常规模型 4:常规模型 1:411479', XB=541.75,544.25,439.25,439.5,0.25,6.5, RGB=242,240,189, SURF_ID='IfcBuildingElementProxy'/ 
&OBST ID='常规模型 4:常规模型 1:411479', XB=541.75,544.25,487.25,487.5,0.25,6.5, RGB=242,240,189, SURF_ID='IfcBuildingElementProxy'/ 
&OBST ID='常规模型 4:常规模型 1:411479', XB=541.75,547.0,268.5,268.75,0.25,6.5, RGB=242,240,189, SURF_ID='IfcBuildingElementProxy'/ 
&OBST ID='常规模型 4:常规模型 1:411479', XB=541.75,547.0,277.0,277.25,0.25,6.5, RGB=242,240,189, SURF_ID='IfcBuildingElementProxy'/ 
&OBST ID='常规模型 4:常规模型 1:411479', XB=541.75,547.25,382.5,382.75,0.25,6.5, RGB=242,240,189, SURF_ID='IfcBuildingElementProxy'/ 
&OBST ID='常规模型 4:常规模型 1:411479', XB=542.0,544.0,439.0,439.25,0.25,6.5, RGB=242,240,189, SURF_ID='IfcBuildingElementProxy'/ 
&OBST ID='常规模型 4:常规模型 1:411479', XB=542.0,544.0,442.5,442.75,0.25,6.5, RGB=242,240,189, SURF_ID='IfcBuildingElementProxy'/ 
&OBST ID='常规模型 4:常规模型 1:411479', XB=542.0,544.0,487.0,487.25,0.25,6.5, RGB=242,240,189, SURF_ID='IfcBuildingElementProxy'/ 
&OBST ID='常规模型 4:常规模型 1:411479', XB=542.0,544.0,490.5,490.75,0.25,6.5, RGB=242,240,189, SURF_ID='IfcBuildingElementProxy'/ 
&OBST ID='常规模型 4:常规模型 1:411479', XB=542.0,546.75,382.25,382.5,0.25,6.5, RGB=242,240,189, SURF_ID='IfcBuildingElementProxy'/ 
&OBST ID='常规模型 4:常规模型 1:411479', XB=542.0,547.0,391.0,391.25,0.25,6.5, RGB=242,240,189, SURF_ID='IfcBuildingElementProxy'/ 
&OBST ID='常规模型 4:常规模型 1:411479', XB=542.25,543.5,328.75,329.0,0.25,6.5, RGB=242,240,189, SURF_ID='IfcBuildingElementProxy'/ 
&OBST ID='常规模型 4:常规模型 1:411479', XB=542.25,543.75,325.0,325.25,0.25,6.5, RGB=242,240,189, SURF_ID='IfcBuildingElementProxy'/ 
&OBST ID='常规模型 4:常规模型 1:411479', XB=542.25,546.5,268.25,268.5,0.25,6.5, RGB=242,240,189, SURF_ID='IfcBuildingElementProxy'/ 
&OBST ID='常规模型 4:常规模型 1:411479', XB=542.25,546.5,277.25,277.5,0.25,6.5, RGB=242,240,189, SURF_ID='IfcBuildingElementProxy'/ 
&OBST ID='常规模型 4:常规模型 1:411479', XB=542.5,546.25,382.0,382.25,0.25,6.5, RGB=242,240,189, SURF_ID='IfcBuildingElementProxy'/ 
&OBST ID='常规模型 4:常规模型 1:411479', XB=542.5,546.5,391.25,391.5,0.25,6.5, RGB=242,240,189, SURF_ID='IfcBuildingElementProxy'/ 
&OBST ID='常规模型 4:常规模型 1:411479', XB=542.75,543.0,442.75,443.0,0.25,6.5, RGB=242,240,189, SURF_ID='IfcBuildingElementProxy'/ 
&OBST ID='常规模型 4:常规模型 1:411479', XB=542.75,543.0,490.75,491.0,0.25,6.5, RGB=242,240,189, SURF_ID='IfcBuildingElementProxy'/ 
&OBST ID='常规模型 4:常规模型 1:411479', XB=542.75,546.0,277.5,277.75,0.25,6.5, RGB=242,240,189, SURF_ID='IfcBuildingElementProxy'/ 
&OBST ID='常规模型 4:常规模型 1:411479', XB=543.0,543.25,442.75,443.0,5.5,6.5, RGB=242,240,189, SURF_ID='IfcBuildingElementProxy'/ 
&OBST ID='常规模型 4:常规模型 1:411479', XB=543.0,543.25,490.75,491.0,5.5,6.5, RGB=242,240,189, SURF_ID='IfcBuildingElementProxy'/ 
&OBST ID='常规模型 4:常规模型 1:411479', XB=543.0,545.75,391.5,391.75,0.25,6.5, RGB=242,240,189, SURF_ID='IfcBuildingElementProxy'/ 
&OBST ID='常规模型 4:常规模型 1:411479', XB=543.0,546.0,268.0,268.25,0.25,6.5, RGB=242,240,189, SURF_ID='IfcBuildingElementProxy'/ 
&OBST ID='常规模型 4:常规模型 1:411479', XB=543.5,545.25,381.75,382.0,0.25,6.5, RGB=242,240,189, SURF_ID='IfcBuildingElementProxy'/ 
&OBST ID='常规模型 4:常规模型 1:411479', XB=544.0,544.75,277.75,278.0,0.25,6.5, RGB=242,240,189, SURF_ID='IfcBuildingElementProxy'/ 
&OBST ID='常规模型 4:常规模型 1:411479', XB=544.75,545.0,441.25,441.5,0.25,1.5, RGB=242,240,189, SURF_ID='IfcBuildingElementProxy'/ 
&OBST ID='常规模型 4:常规模型 1:411479', XB=544.75,545.0,489.25,489.5,0.25,1.5, RGB=242,240,189, SURF_ID='IfcBuildingElementProxy'/ 
&OBST ID='常规模型 4:常规模型 1:411479', XB=544.75,545.0,441.25,441.5,5.25,6.5, RGB=242,240,189, SURF_ID='IfcBuildingElementProxy'/ 
&OBST ID='常规模型 4:常规模型 1:411479', XB=544.75,545.0,489.25,489.5,5.25,6.5, RGB=242,240,189, SURF_ID='IfcBuildingElementProxy'/ 
&OBST ID='常规模型 4:常规模型 1:411479', XB=545.25,548.25,215.0,218.5,0.25,3.75, RGB=242,240,189, SURF_ID='IfcBuildingElementProxy'/ 
&OBST ID='常规模型 4:常规模型 1:411479', XB=546.75,550.25,295.75,303.75,0.25,3.75, RGB=242,240,189, SURF_ID='IfcBuildingElementProxy'/ 
&OBST ID='常规模型 4:常规模型 1:411479', XB=546.75,550.25,360.75,368.5,0.25,3.75, RGB=242,240,189, SURF_ID='IfcBuildingElementProxy'/ 
&OBST ID='常规模型 4:常规模型 1:411479', XB=546.75,550.25,409.75,417.5,0.25,3.75, RGB=242,240,189, SURF_ID='IfcBuildingElementProxy'/ 
&OBST ID='常规模型 4:常规模型 1:411479', XB=548.25,548.5,269.75,270.0,1.0,2.25, RGB=242,240,189, SURF_ID='IfcBuildingElementProxy'/ 
&OBST ID='常规模型 4:常规模型 1:411479', XB=548.25,548.5,269.75,270.0,4.25,5.5, RGB=242,240,189, SURF_ID='IfcBuildingElementProxy'/ 
&OBST ID='常规模型 4:常规模型 1:411479', XB=549.25,549.5,387.0,387.25,0.25,2.75, RGB=242,240,189, SURF_ID='IfcBuildingElementProxy'/ 
&OBST ID='常规模型 4:常规模型 1:411479', XB=549.25,549.5,387.0,387.25,4.0,6.5, RGB=242,240,189, SURF_ID='IfcBuildingElementProxy'/ 
&OBST ID='常规模型 4:常规模型 1:411479', XB=542.75,543.0,86.5,86.5,3.0,3.75, RGB=242,240,189, SURF_ID='IfcBuildingElementProxy'/ 
&OBST ID='常规模型 4:常规模型 1:411479', XB=229.0,229.0,249.0,249.25,0.25,6.5, RGB=242,240,189, SURF_ID='IfcBuildingElementProxy'/ 
&OBST ID='常规模型 4:常规模型 1:411479', XB=287.5,287.5,249.0,249.25,1.0,5.5, RGB=242,240,189, SURF_ID='IfcBuildingElementProxy'/ 
&OBST ID='常规模型 4:常规模型 1:411479', XB=377.75,377.75,250.25,250.5,2.0,4.25, RGB=242,240,189, SURF_ID='IfcBuildingElementProxy'/ 
&OBST ID='常规模型 4:常规模型 1:411479', XB=377.75,377.75,259.25,259.5,2.0,4.25, RGB=242,240,189, SURF_ID='IfcBuildingElementProxy'/ 
&OBST ID='常规模型 4:常规模型 1:411479', XB=377.75,377.75,544.25,544.5,2.0,4.25, RGB=242,240,189, SURF_ID='IfcBuildingElementProxy'/ 
&OBST ID='常规模型 4:常规模型 1:411479', XB=377.75,377.75,553.25,553.5,2.0,4.25, RGB=242,240,189, SURF_ID='IfcBuildingElementProxy'/ 
&OBST ID='常规模型 4:常规模型 1:411479', XB=461.75,461.75,544.0,544.25,2.25,4.25, RGB=242,240,189, SURF_ID='IfcBuildingElementProxy'/ 
&OBST ID='常规模型 4:常规模型 1:411479', XB=461.75,461.75,553.0,553.25,2.25,4.25, RGB=242,240,189, SURF_ID='IfcBuildingElementProxy'/ 
&OBST ID='常规模型 4:常规模型 1:411479', XB=502.75,502.75,544.0,544.25,1.5,5.0, RGB=242,240,189, SURF_ID='IfcBuildingElementProxy'/ 
&OBST ID='常规模型 4:常规模型 1:411479', XB=502.75,502.75,553.0,553.25,1.5,5.0, RGB=242,240,189, SURF_ID='IfcBuildingElementProxy'/ 
&OBST ID='复合天花板:光面:419202', XB=564.25,569.25,548.75,552.75,2.75,2.75, RGB=249,249,249, SURF_ID='gypsum'/ 
&OBST ID='办公椅1:办公椅1:378918', XB=42.25,42.75,329.5,330.0,0.5,0.5, RGB=130,132,163, SURF_ID='textile'/ 
&OBST ID='办公椅1:办公椅1:378918', XB=42.75,43.0,329.5,330.0,1.0,1.0, RGB=130,132,163, SURF_ID='textile'/ 
&OBST ID='办公椅1:办公椅1:378918', XB=42.5,42.75,329.75,329.75,0.25,0.5, COLOR='GRAY 97', SURF_ID='Plastic'/ 
&OBST ID='办公椅1:办公椅1:378918', XB=42.75,42.75,329.5,330.0,0.5,1.0, RGB=130,132,163, SURF_ID='textile'/ 
&OBST ID='办公椅1:办公椅1:378919', XB=42.25,42.75,330.25,330.75,0.5,0.5, RGB=130,132,163, SURF_ID='textile'/ 
&OBST ID='办公椅1:办公椅1:378919', XB=42.75,43.0,330.25,330.5,0.25,0.25, COLOR='GRAY 97', SURF_ID='Plastic'/ 
&OBST ID='办公椅1:办公椅1:378919', XB=42.75,43.0,330.25,330.75,1.0,1.0, RGB=130,132,163, SURF_ID='textile'/ 
&OBST ID='办公椅1:办公椅1:378919', XB=42.5,42.75,330.5,330.5,0.25,0.5, COLOR='GRAY 97', SURF_ID='Plastic'/ 
&OBST ID='办公椅1:办公椅1:378919', XB=42.75,42.75,330.25,330.75,0.5,1.0, RGB=130,132,163, SURF_ID='textile'/ 
&OBST ID='办公椅1:办公椅1:378920', XB=41.5,42.0,331.75,332.25,0.5,0.5, RGB=130,132,163, SURF_ID='textile'/ 
&OBST ID='办公椅1:办公椅1:378920', XB=41.75,42.0,332.0,332.25,0.25,0.25, COLOR='GRAY 97', SURF_ID='Plastic'/ 
&OBST ID='办公椅1:办公椅1:378920', XB=42.0,42.25,332.0,332.25,0.75,0.75, RGB=130,132,163, SURF_ID='textile'/ 
&OBST ID='办公椅1:办公椅1:378920', XB=41.5,42.0,332.25,332.25,0.5,1.0, RGB=130,132,163, SURF_ID='textile'/ 
&OBST ID='办公椅1:办公椅1:378921', XB=40.5,40.75,330.25,330.75,0.5,0.75, RGB=130,132,163, SURF_ID='textile'/
&OBST ID='办公椅1:办公椅1:378921', XB=40.75,41.0,330.25,330.5,0.25,0.25, COLOR='GRAY 97', SURF_ID='Plastic'/ 
&OBST ID='办公椅1:办公椅1:378921', XB=40.75,41.0,330.25,330.75,0.5,0.5, RGB=130,132,163, SURF_ID='textile'/ 
&OBST ID='办公椅1:办公椅1:378921', XB=40.5,40.5,330.25,330.75,0.75,1.0, RGB=130,132,163, SURF_ID='textile'/ 
&OBST ID='办公椅1:办公椅1:378922', XB=40.5,40.75,329.5,330.0,0.5,0.75, RGB=130,132,163, SURF_ID='textile'/
&OBST ID='办公椅1:办公椅1:378922', XB=40.5,40.75,329.75,330.0,0.25,0.25, COLOR='GRAY 97', SURF_ID='Plastic'/ 
&OBST ID='办公椅1:办公椅1:378922', XB=40.75,41.0,329.5,330.0,0.5,0.5, RGB=130,132,163, SURF_ID='textile'/ 
&OBST ID='办公椅1:办公椅1:378922', XB=40.5,40.5,329.5,330.0,0.75,1.0, RGB=130,132,163, SURF_ID='textile'/ 
&OBST ID='办公椅1:办公椅1:378923', XB=41.5,42.0,328.0,328.5,0.5,0.5, RGB=130,132,163, SURF_ID='textile'/ 
&OBST ID='办公椅1:办公椅1:378923', XB=41.5,42.0,328.0,328.0,0.5,1.0, RGB=130,132,163, SURF_ID='textile'/ 
&OBST ID='办公桌 1:办公桌 1:378925', XB=41.75,42.25,329.75,330.25,0.75,1.0, COLOR='WHITE', SURF_ID='wood'/ 
&OBST ID='办公桌 1:办公桌 1:378925', XB=41.75,42.5,329.5,329.75,0.75,1.0, COLOR='WHITE', SURF_ID='wood'/ 
&OBST ID='办公桌 1:办公桌 1:378925', XB=41.75,42.75,329.25,329.5,0.75,1.0, COLOR='WHITE', SURF_ID='wood'/ 
&OBST ID='办公桌 1:办公桌 1:378925', XB=42.0,42.75,329.0,329.25,0.75,1.0, COLOR='WHITE', SURF_ID='wood'/ 
&OBST ID='办公桌 1:办公桌 1:378925', XB=42.25,42.5,328.75,329.0,0.75,1.0, COLOR='WHITE', SURF_ID='wood'/ 
&OBST ID='办公桌 1:办公桌 1:378925', XB=41.75,42.0,329.25,329.25,0.25,0.75, RGB=189,187,185, SURF_ID='Steel'/ 
&OBST ID='办公桌 1:办公桌 1:378925', XB=42.0,42.25,330.0,330.0,0.25,0.75, RGB=189,187,185, SURF_ID='Steel'/ 
&OBST ID='办公桌 1:办公桌 1:378926', XB=41.0,42.25,328.75,329.0,0.75,1.0, COLOR='WHITE', SURF_ID='wood'/ 
&OBST ID='办公桌 1:办公桌 1:378926', XB=41.0,42.5,328.5,328.75,0.75,1.0, COLOR='WHITE', SURF_ID='wood'/ 
&OBST ID='办公桌 1:办公桌 1:378926', XB=41.25,41.5,328.25,328.5,0.75,1.0, COLOR='WHITE', SURF_ID='wood'/ 
&OBST ID='办公桌 1:办公桌 1:378926', XB=41.5,42.0,329.0,329.25,0.75,1.0, COLOR='WHITE', SURF_ID='wood'/ 
&OBST ID='办公桌 1:办公桌 1:378926', XB=42.0,42.25,328.25,328.5,0.75,1.0, COLOR='WHITE', SURF_ID='wood'/ 
&OBST ID='文件柜:文件柜:378927', XB=41.0,41.5,328.75,329.0,0.25,0.75, RGB=189,187,185, SURF_ID='Steel'/ 
&OBST ID='文件柜:文件柜:378927', XB=41.25,41.5,328.5,328.75,0.25,0.75, RGB=189,187,185, SURF_ID='Steel'/ 
&OBST ID='办公桌 1:办公桌 1:378928', XB=40.75,41.5,329.0,329.25,0.75,1.0, COLOR='WHITE', SURF_ID='wood'/ 
&OBST ID='办公桌 1:办公桌 1:378928', XB=40.75,41.75,329.25,329.5,0.75,1.0, COLOR='WHITE', SURF_ID='wood'/ 
&OBST ID='办公桌 1:办公桌 1:378928', XB=41.0,41.75,329.5,330.25,0.75,1.0, COLOR='WHITE', SURF_ID='wood'/ 
&OBST ID='办公桌 1:办公桌 1:378928', XB=41.0,41.0,328.75,329.0,0.75,1.0, COLOR='WHITE', SURF_ID='wood'/ 
&OBST ID='文件柜:文件柜:378929', XB=42.25,42.5,328.75,329.5,0.25,0.75, RGB=189,187,185, SURF_ID='Steel'/ 
&OBST ID='文件柜:文件柜:378929', XB=42.0,42.25,329.0,329.0,0.25,0.75, RGB=189,187,185, SURF_ID='Steel'/ 
&OBST ID='文件柜:文件柜:378929', XB=42.5,42.75,329.25,329.25,0.25,0.75, RGB=189,187,185, SURF_ID='Steel'/ 
&OBST ID='办公隔板 1:办公隔板 1:378931', XB=41.75,42.0,329.25,329.25,1.0,1.25, COLOR='WHITE', SURF_ID='wood'/ 
&OBST ID='办公隔板 1:办公隔板 1:378931', XB=42.0,42.0,329.0,329.25,1.0,1.25, COLOR='WHITE', SURF_ID='wood'/ 
&OBST ID='办公隔板 1:办公隔板 1:378932', XB=41.25,41.5,329.0,329.0,1.0,1.25, COLOR='WHITE', SURF_ID='wood'/ 
&OBST ID='办公隔板 1:办公隔板 1:378932', XB=41.5,41.75,329.25,329.25,1.0,1.25, COLOR='WHITE', SURF_ID='wood'/ 
&OBST ID='办公隔板 1:办公隔板 1:378932', XB=41.5,41.5,329.0,329.25,1.0,1.25, COLOR='WHITE', SURF_ID='wood'/ 
&OBST ID='办公桌 1:办公桌 1:378934', XB=41.75,42.25,330.25,330.5,0.75,1.0, COLOR='WHITE', SURF_ID='wood'/ 
&OBST ID='办公桌 1:办公桌 1:378934', XB=41.75,42.5,330.5,331.0,0.75,1.0, COLOR='WHITE', SURF_ID='wood'/ 
&OBST ID='办公桌 1:办公桌 1:378934', XB=41.75,42.75,331.0,331.25,0.75,1.0, COLOR='WHITE', SURF_ID='wood'/ 
&OBST ID='办公桌 1:办公桌 1:378934', XB=42.25,42.5,331.25,331.5,0.75,1.0, COLOR='WHITE', SURF_ID='wood'/ 
&OBST ID='办公桌 1:办公桌 1:378934', XB=41.75,42.0,331.0,331.0,0.25,0.75, RGB=189,187,185, SURF_ID='Steel'/ 
&OBST ID='办公桌 1:办公桌 1:378934', XB=42.0,42.25,330.25,330.25,0.25,0.75, RGB=189,187,185, SURF_ID='Steel'/ 
&OBST ID='办公桌 1:办公桌 1:378934', XB=42.75,42.75,331.0,331.25,0.25,0.75, RGB=189,187,185, SURF_ID='Steel'/ 
&OBST ID='办公桌 1:办公桌 1:378935', XB=41.0,42.5,331.5,331.75,0.75,1.0, COLOR='WHITE', SURF_ID='wood'/ 
&OBST ID='办公桌 1:办公桌 1:378935', XB=41.25,41.5,331.75,332.0,0.75,1.0, COLOR='WHITE', SURF_ID='wood'/ 
&OBST ID='办公桌 1:办公桌 1:378935', XB=41.25,42.25,331.25,331.5,0.75,1.0, COLOR='WHITE', SURF_ID='wood'/ 
&OBST ID='办公桌 1:办公桌 1:378935', XB=41.5,41.75,331.0,331.25,0.75,1.0, COLOR='WHITE', SURF_ID='wood'/ 
&OBST ID='办公桌 1:办公桌 1:378935', XB=42.0,42.25,331.75,332.0,0.75,1.0, COLOR='WHITE', SURF_ID='wood'/ 
&OBST ID='文件柜:文件柜:378936', XB=41.0,41.5,331.5,331.75,0.25,0.75, RGB=189,187,185, SURF_ID='Steel'/ 
&OBST ID='文件柜:文件柜:378936', XB=41.25,41.5,331.25,331.5,0.25,0.75, RGB=189,187,185, SURF_ID='Steel'/ 
&OBST ID='文件柜:文件柜:378936', XB=41.25,41.25,331.75,332.0,0.25,0.75, RGB=189,187,185, SURF_ID='Steel'/ 
&OBST ID='办公桌 1:办公桌 1:378937', XB=40.75,41.25,331.25,331.5,0.75,1.0, COLOR='WHITE', SURF_ID='wood'/ 
&OBST ID='办公桌 1:办公桌 1:378937', XB=40.75,41.5,331.0,331.25,0.75,1.0, COLOR='WHITE', SURF_ID='wood'/ 
&OBST ID='办公桌 1:办公桌 1:378937', XB=40.75,41.75,330.75,331.0,0.75,1.0, COLOR='WHITE', SURF_ID='wood'/ 
&OBST ID='办公桌 1:办公桌 1:378937', XB=41.0,41.75,330.25,330.75,0.75,1.0, COLOR='WHITE', SURF_ID='wood'/ 
&OBST ID='办公桌 1:办公桌 1:378937', XB=40.75,40.75,331.0,331.25,0.25,0.75, RGB=189,187,185, SURF_ID='Steel'/ 
&OBST ID='文件柜:文件柜:378938', XB=42.25,42.5,330.75,331.5,0.25,0.75, RGB=189,187,185, SURF_ID='Steel'/ 
&OBST ID='文件柜:文件柜:378938', XB=42.0,42.25,331.25,331.25,0.25,0.75, RGB=189,187,185, SURF_ID='Steel'/ 
&OBST ID='文件柜:文件柜:378938', XB=42.5,42.75,331.0,331.0,0.25,0.75, RGB=189,187,185, SURF_ID='Steel'/ 
&OBST ID='办公隔板 1:办公隔板 1:378941', XB=41.25,41.5,331.25,331.25,1.0,1.25, COLOR='WHITE', SURF_ID='wood'/ 
&OBST ID='办公隔板 1:办公隔板 1:378941', XB=41.5,41.75,331.0,331.0,1.0,1.25, COLOR='WHITE', SURF_ID='wood'/ 
&OBST ID='办公隔板 1:办公隔板 1:378941', XB=41.5,41.5,331.0,331.25,1.0,1.25, COLOR='WHITE', SURF_ID='wood'/ 
&OBST ID='办公椅1:办公椅1:379095', XB=51.25,51.75,329.5,330.0,0.5,0.5, RGB=130,132,163, SURF_ID='textile'/ 
&OBST ID='办公椅1:办公椅1:379095', XB=51.75,52.0,329.5,330.0,1.0,1.0, RGB=130,132,163, SURF_ID='textile'/ 
&OBST ID='办公椅1:办公椅1:379095', XB=51.5,51.75,329.75,329.75,0.25,0.5, COLOR='GRAY 97', SURF_ID='Plastic'/ 
&OBST ID='办公椅1:办公椅1:379095', XB=51.75,51.75,329.5,330.0,0.5,1.0, RGB=130,132,163, SURF_ID='textile'/ 
&OBST ID='办公椅1:办公椅1:379096', XB=51.25,51.75,330.25,330.75,0.5,0.5, RGB=130,132,163, SURF_ID='textile'/ 
&OBST ID='办公椅1:办公椅1:379096', XB=51.75,52.0,330.25,330.5,0.25,0.25, COLOR='GRAY 97', SURF_ID='Plastic'/ 
&OBST ID='办公椅1:办公椅1:379096', XB=51.75,52.0,330.25,330.75,1.0,1.0, RGB=130,132,163, SURF_ID='textile'/ 
&OBST ID='办公椅1:办公椅1:379096', XB=51.5,51.75,330.5,330.5,0.25,0.5, COLOR='GRAY 97', SURF_ID='Plastic'/ 
&OBST ID='办公椅1:办公椅1:379096', XB=51.75,51.75,330.25,330.75,0.5,1.0, RGB=130,132,163, SURF_ID='textile'/ 
&OBST ID='办公椅1:办公椅1:379097', XB=50.5,51.0,331.75,332.25,0.5,0.5, RGB=130,132,163, SURF_ID='textile'/ 
&OBST ID='办公椅1:办公椅1:379097', XB=50.75,51.0,332.0,332.25,0.25,0.25, COLOR='GRAY 97', SURF_ID='Plastic'/ 
&OBST ID='办公椅1:办公椅1:379097', XB=51.0,51.25,332.0,332.25,0.75,0.75, RGB=130,132,163, SURF_ID='textile'/ 
&OBST ID='办公椅1:办公椅1:379097', XB=50.5,51.0,332.25,332.25,0.5,1.0, RGB=130,132,163, SURF_ID='textile'/ 
&OBST ID='办公椅1:办公椅1:379098', XB=49.5,49.75,330.25,330.75,0.5,0.75, RGB=130,132,163, SURF_ID='textile'/
&OBST ID='办公椅1:办公椅1:379098', XB=49.75,50.0,330.25,330.5,0.25,0.25, COLOR='GRAY 97', SURF_ID='Plastic'/ 
&OBST ID='办公椅1:办公椅1:379098', XB=49.75,50.0,330.25,330.75,0.5,0.5, RGB=130,132,163, SURF_ID='textile'/ 
&OBST ID='办公椅1:办公椅1:379098', XB=49.5,49.5,330.25,330.75,0.75,1.0, RGB=130,132,163, SURF_ID='textile'/ 
&OBST ID='办公椅1:办公椅1:379099', XB=49.5,49.75,329.5,330.0,0.5,0.75, RGB=130,132,163, SURF_ID='textile'/
&OBST ID='办公椅1:办公椅1:379099', XB=49.5,49.75,329.75,330.0,0.25,0.25, COLOR='GRAY 97', SURF_ID='Plastic'/ 
&OBST ID='办公椅1:办公椅1:379099', XB=49.75,50.0,329.5,330.0,0.5,0.5, RGB=130,132,163, SURF_ID='textile'/ 
&OBST ID='办公椅1:办公椅1:379099', XB=49.5,49.5,329.5,330.0,0.75,1.0, RGB=130,132,163, SURF_ID='textile'/ 
&OBST ID='办公椅1:办公椅1:379100', XB=50.5,51.0,328.0,328.5,0.5,0.5, RGB=130,132,163, SURF_ID='textile'/ 
&OBST ID='办公椅1:办公椅1:379100', XB=50.5,51.0,328.0,328.0,0.5,1.0, RGB=130,132,163, SURF_ID='textile'/ 
&OBST ID='办公桌 1:办公桌 1:379102', XB=50.75,51.25,329.75,330.25,0.75,1.0, COLOR='WHITE', SURF_ID='wood'/ 
&OBST ID='办公桌 1:办公桌 1:379102', XB=50.75,51.5,329.5,329.75,0.75,1.0, COLOR='WHITE', SURF_ID='wood'/ 
&OBST ID='办公桌 1:办公桌 1:379102', XB=50.75,51.75,329.25,329.5,0.75,1.0, COLOR='WHITE', SURF_ID='wood'/ 
&OBST ID='办公桌 1:办公桌 1:379102', XB=51.0,51.75,329.0,329.25,0.75,1.0, COLOR='WHITE', SURF_ID='wood'/ 
&OBST ID='办公桌 1:办公桌 1:379102', XB=51.25,51.5,328.75,329.0,0.75,1.0, COLOR='WHITE', SURF_ID='wood'/ 
&OBST ID='办公桌 1:办公桌 1:379102', XB=50.75,51.0,329.25,329.25,0.25,0.75, RGB=189,187,185, SURF_ID='Steel'/ 
&OBST ID='办公桌 1:办公桌 1:379102', XB=51.0,51.25,330.0,330.0,0.25,0.75, RGB=189,187,185, SURF_ID='Steel'/ 
&OBST ID='办公桌 1:办公桌 1:379103', XB=50.0,51.25,328.75,329.0,0.75,1.0, COLOR='WHITE', SURF_ID='wood'/ 
&OBST ID='办公桌 1:办公桌 1:379103', XB=50.0,51.5,328.5,328.75,0.75,1.0, COLOR='WHITE', SURF_ID='wood'/ 
&OBST ID='办公桌 1:办公桌 1:379103', XB=50.25,50.5,328.25,328.5,0.75,1.0, COLOR='WHITE', SURF_ID='wood'/ 
&OBST ID='办公桌 1:办公桌 1:379103', XB=50.5,51.0,329.0,329.25,0.75,1.0, COLOR='WHITE', SURF_ID='wood'/ 
&OBST ID='办公桌 1:办公桌 1:379103', XB=51.0,51.25,328.25,328.5,0.75,1.0, COLOR='WHITE', SURF_ID='wood'/ 
&OBST ID='文件柜:文件柜:379104', XB=50.0,50.5,328.75,329.0,0.25,0.75, RGB=189,187,185, SURF_ID='Steel'/ 
&OBST ID='文件柜:文件柜:379104', XB=50.25,50.5,328.5,328.75,0.25,0.75, RGB=189,187,185, SURF_ID='Steel'/ 
&OBST ID='办公桌 1:办公桌 1:379105', XB=49.75,50.5,329.0,329.25,0.75,1.0, COLOR='WHITE', SURF_ID='wood'/ 
&OBST ID='办公桌 1:办公桌 1:379105', XB=49.75,50.75,329.25,329.5,0.75,1.0, COLOR='WHITE', SURF_ID='wood'/ 
&OBST ID='办公桌 1:办公桌 1:379105', XB=50.0,50.75,329.5,330.25,0.75,1.0, COLOR='WHITE', SURF_ID='wood'/ 
&OBST ID='办公桌 1:办公桌 1:379105', XB=50.0,50.0,328.75,329.0,0.75,1.0, COLOR='WHITE', SURF_ID='wood'/ 
&OBST ID='文件柜:文件柜:379106', XB=51.25,51.5,328.75,329.5,0.25,0.75, RGB=189,187,185, SURF_ID='Steel'/ 
&OBST ID='文件柜:文件柜:379106', XB=51.0,51.25,329.0,329.0,0.25,0.75, RGB=189,187,185, SURF_ID='Steel'/ 
&OBST ID='文件柜:文件柜:379106', XB=51.5,51.75,329.25,329.25,0.25,0.75, RGB=189,187,185, SURF_ID='Steel'/ 
&OBST ID='办公隔板 1:办公隔板 1:379108', XB=50.75,51.0,329.25,329.25,1.0,1.25, COLOR='WHITE', SURF_ID='wood'/ 
&OBST ID='办公隔板 1:办公隔板 1:379108', XB=51.0,51.0,329.0,329.25,1.0,1.25, COLOR='WHITE', SURF_ID='wood'/ 
&OBST ID='办公隔板 1:办公隔板 1:379109', XB=50.25,50.5,329.0,329.0,1.0,1.25, COLOR='WHITE', SURF_ID='wood'/ 
&OBST ID='办公隔板 1:办公隔板 1:379109', XB=50.5,50.75,329.25,329.25,1.0,1.25, COLOR='WHITE', SURF_ID='wood'/ 
&OBST ID='办公隔板 1:办公隔板 1:379109', XB=50.5,50.5,329.0,329.25,1.0,1.25, COLOR='WHITE', SURF_ID='wood'/ 
&OBST ID='办公桌 1:办公桌 1:379111', XB=50.75,51.25,330.25,330.5,0.75,1.0, COLOR='WHITE', SURF_ID='wood'/ 
&OBST ID='办公桌 1:办公桌 1:379111', XB=50.75,51.5,330.5,331.0,0.75,1.0, COLOR='WHITE', SURF_ID='wood'/ 
&OBST ID='办公桌 1:办公桌 1:379111', XB=50.75,51.75,331.0,331.25,0.75,1.0, COLOR='WHITE', SURF_ID='wood'/ 
&OBST ID='办公桌 1:办公桌 1:379111', XB=51.25,51.5,331.25,331.5,0.75,1.0, COLOR='WHITE', SURF_ID='wood'/ 
&OBST ID='办公桌 1:办公桌 1:379111', XB=50.75,51.0,331.0,331.0,0.25,0.75, RGB=189,187,185, SURF_ID='Steel'/ 
&OBST ID='办公桌 1:办公桌 1:379111', XB=51.0,51.25,330.25,330.25,0.25,0.75, RGB=189,187,185, SURF_ID='Steel'/ 
&OBST ID='办公桌 1:办公桌 1:379111', XB=51.75,51.75,331.0,331.25,0.25,0.75, RGB=189,187,185, SURF_ID='Steel'/ 
&OBST ID='办公桌 1:办公桌 1:379112', XB=50.0,51.5,331.5,331.75,0.75,1.0, COLOR='WHITE', SURF_ID='wood'/ 
&OBST ID='办公桌 1:办公桌 1:379112', XB=50.25,50.5,331.75,332.0,0.75,1.0, COLOR='WHITE', SURF_ID='wood'/ 
&OBST ID='办公桌 1:办公桌 1:379112', XB=50.25,51.25,331.25,331.5,0.75,1.0, COLOR='WHITE', SURF_ID='wood'/ 
&OBST ID='办公桌 1:办公桌 1:379112', XB=50.5,50.75,331.0,331.25,0.75,1.0, COLOR='WHITE', SURF_ID='wood'/ 
&OBST ID='办公桌 1:办公桌 1:379112', XB=51.0,51.25,331.75,332.0,0.75,1.0, COLOR='WHITE', SURF_ID='wood'/ 
&OBST ID='文件柜:文件柜:379113', XB=50.0,50.5,331.5,331.75,0.25,0.75, RGB=189,187,185, SURF_ID='Steel'/ 
&OBST ID='文件柜:文件柜:379113', XB=50.25,50.5,331.25,331.5,0.25,0.75, RGB=189,187,185, SURF_ID='Steel'/ 
&OBST ID='文件柜:文件柜:379113', XB=50.25,50.25,331.75,332.0,0.25,0.75, RGB=189,187,185, SURF_ID='Steel'/ 
&OBST ID='办公桌 1:办公桌 1:379114', XB=49.75,50.25,331.25,331.5,0.75,1.0, COLOR='WHITE', SURF_ID='wood'/ 
&OBST ID='办公桌 1:办公桌 1:379114', XB=49.75,50.5,331.0,331.25,0.75,1.0, COLOR='WHITE', SURF_ID='wood'/ 
&OBST ID='办公桌 1:办公桌 1:379114', XB=49.75,50.75,330.75,331.0,0.75,1.0, COLOR='WHITE', SURF_ID='wood'/ 
&OBST ID='办公桌 1:办公桌 1:379114', XB=50.0,50.75,330.25,330.75,0.75,1.0, COLOR='WHITE', SURF_ID='wood'/ 
&OBST ID='办公桌 1:办公桌 1:379114', XB=49.75,49.75,331.0,331.25,0.25,0.75, RGB=189,187,185, SURF_ID='Steel'/ 
&OBST ID='文件柜:文件柜:379115', XB=51.25,51.5,330.75,331.5,0.25,0.75, RGB=189,187,185, SURF_ID='Steel'/ 
&OBST ID='文件柜:文件柜:379115', XB=51.0,51.25,331.25,331.25,0.25,0.75, RGB=189,187,185, SURF_ID='Steel'/ 
&OBST ID='文件柜:文件柜:379115', XB=51.5,51.75,331.0,331.0,0.25,0.75, RGB=189,187,185, SURF_ID='Steel'/ 
&OBST ID='办公隔板 1:办公隔板 1:379118', XB=50.25,50.5,331.25,331.25,1.0,1.25, COLOR='WHITE', SURF_ID='wood'/ 
&OBST ID='办公隔板 1:办公隔板 1:379118', XB=50.5,50.75,331.0,331.0,1.0,1.25, COLOR='WHITE', SURF_ID='wood'/ 
&OBST ID='办公隔板 1:办公隔板 1:379118', XB=50.5,50.5,331.0,331.25,1.0,1.25, COLOR='WHITE', SURF_ID='wood'/ 
&OBST ID='办公椅1:办公椅1:379144', XB=42.25,42.75,308.75,309.25,0.5,0.5, RGB=130,132,163, SURF_ID='textile'/ 
&OBST ID='办公椅1:办公椅1:379144', XB=42.75,43.0,308.75,309.25,1.0,1.0, RGB=130,132,163, SURF_ID='textile'/ 
&OBST ID='办公椅1:办公椅1:379144', XB=42.5,42.75,309.0,309.0,0.25,0.5, COLOR='GRAY 97', SURF_ID='Plastic'/ 
&OBST ID='办公椅1:办公椅1:379144', XB=42.75,42.75,308.75,309.25,0.5,1.0, RGB=130,132,163, SURF_ID='textile'/ 
&OBST ID='办公椅1:办公椅1:379145', XB=42.25,42.75,309.5,310.0,0.5,0.5, RGB=130,132,163, SURF_ID='textile'/ 
&OBST ID='办公椅1:办公椅1:379145', XB=42.75,43.0,309.5,309.75,0.25,0.25, COLOR='GRAY 97', SURF_ID='Plastic'/ 
&OBST ID='办公椅1:办公椅1:379145', XB=42.75,43.0,309.5,310.0,1.0,1.0, RGB=130,132,163, SURF_ID='textile'/ 
&OBST ID='办公椅1:办公椅1:379145', XB=42.5,42.75,309.75,309.75,0.25,0.5, COLOR='GRAY 97', SURF_ID='Plastic'/ 
&OBST ID='办公椅1:办公椅1:379145', XB=42.75,42.75,309.5,310.0,0.5,1.0, RGB=130,132,163, SURF_ID='textile'/ 
&OBST ID='办公椅1:办公椅1:379146', XB=41.5,42.0,311.0,311.5,0.5,0.5, RGB=130,132,163, SURF_ID='textile'/ 
&OBST ID='办公椅1:办公椅1:379146', XB=41.75,42.0,311.25,311.5,0.25,0.25, COLOR='GRAY 97', SURF_ID='Plastic'/ 
&OBST ID='办公椅1:办公椅1:379146', XB=42.0,42.25,311.25,311.5,0.75,0.75, RGB=130,132,163, SURF_ID='textile'/ 
&OBST ID='办公椅1:办公椅1:379146', XB=41.5,42.0,311.5,311.5,0.5,1.0, RGB=130,132,163, SURF_ID='textile'/ 
&OBST ID='办公椅1:办公椅1:379147', XB=40.5,40.75,309.5,310.0,0.5,0.75, RGB=130,132,163, SURF_ID='textile'/
&OBST ID='办公椅1:办公椅1:379147', XB=40.75,41.0,309.5,309.75,0.25,0.25, COLOR='GRAY 97', SURF_ID='Plastic'/ 
&OBST ID='办公椅1:办公椅1:379147', XB=40.75,41.0,309.5,310.0,0.5,0.5, RGB=130,132,163, SURF_ID='textile'/ 
&OBST ID='办公椅1:办公椅1:379147', XB=40.5,40.5,309.5,310.0,0.75,1.0, RGB=130,132,163, SURF_ID='textile'/ 
&OBST ID='办公椅1:办公椅1:379148', XB=40.5,40.75,308.75,309.25,0.5,0.75, RGB=130,132,163, SURF_ID='textile'/
&OBST ID='办公椅1:办公椅1:379148', XB=40.5,40.75,309.0,309.25,0.25,0.25, COLOR='GRAY 97', SURF_ID='Plastic'/ 
&OBST ID='办公椅1:办公椅1:379148', XB=40.75,41.0,308.75,309.25,0.5,0.5, RGB=130,132,163, SURF_ID='textile'/ 
&OBST ID='办公椅1:办公椅1:379148', XB=40.5,40.5,308.75,309.25,0.75,1.0, RGB=130,132,163, SURF_ID='textile'/ 
&OBST ID='办公椅1:办公椅1:379149', XB=41.5,42.0,307.25,307.75,0.5,0.5, RGB=130,132,163, SURF_ID='textile'/ 
&OBST ID='办公椅1:办公椅1:379149', XB=41.5,42.0,307.25,307.25,0.5,1.0, RGB=130,132,163, SURF_ID='textile'/ 
&OBST ID='办公桌 1:办公桌 1:379151', XB=41.75,42.25,309.0,309.5,0.75,1.0, COLOR='WHITE', SURF_ID='wood'/ 
&OBST ID='办公桌 1:办公桌 1:379151', XB=41.75,42.5,308.75,309.0,0.75,1.0, COLOR='WHITE', SURF_ID='wood'/ 
&OBST ID='办公桌 1:办公桌 1:379151', XB=41.75,42.75,308.5,308.75,0.75,1.0, COLOR='WHITE', SURF_ID='wood'/ 
&OBST ID='办公桌 1:办公桌 1:379151', XB=42.0,42.75,308.25,308.5,0.75,1.0, COLOR='WHITE', SURF_ID='wood'/ 
&OBST ID='办公桌 1:办公桌 1:379151', XB=42.25,42.5,308.0,308.25,0.75,1.0, COLOR='WHITE', SURF_ID='wood'/ 
&OBST ID='办公桌 1:办公桌 1:379151', XB=41.75,42.0,308.5,308.5,0.25,0.75, RGB=189,187,185, SURF_ID='Steel'/ 
&OBST ID='办公桌 1:办公桌 1:379151', XB=42.0,42.25,309.25,309.25,0.25,0.75, RGB=189,187,185, SURF_ID='Steel'/ 
&OBST ID='办公桌 1:办公桌 1:379151', XB=42.75,42.75,308.25,308.5,0.25,0.75, RGB=189,187,185, SURF_ID='Steel'/ 
&OBST ID='办公桌 1:办公桌 1:379152', XB=41.0,42.25,308.0,308.25,0.75,1.0, COLOR='WHITE', SURF_ID='wood'/ 
&OBST ID='办公桌 1:办公桌 1:379152', XB=41.0,42.5,307.75,308.0,0.75,1.0, COLOR='WHITE', SURF_ID='wood'/ 
&OBST ID='办公桌 1:办公桌 1:379152', XB=41.25,41.5,307.5,307.75,0.75,1.0, COLOR='WHITE', SURF_ID='wood'/ 
&OBST ID='办公桌 1:办公桌 1:379152', XB=41.5,42.0,308.25,308.5,0.75,1.0, COLOR='WHITE', SURF_ID='wood'/ 
&OBST ID='办公桌 1:办公桌 1:379152', XB=42.0,42.25,307.5,307.75,0.75,1.0, COLOR='WHITE', SURF_ID='wood'/ 
&OBST ID='文件柜:文件柜:379153', XB=41.0,41.5,308.0,308.25,0.25,0.75, RGB=189,187,185, SURF_ID='Steel'/ 
&OBST ID='文件柜:文件柜:379153', XB=41.25,41.5,307.75,308.0,0.25,0.75, RGB=189,187,185, SURF_ID='Steel'/ 
&OBST ID='办公桌 1:办公桌 1:379154', XB=40.75,41.5,308.25,308.5,0.75,1.0, COLOR='WHITE', SURF_ID='wood'/ 
&OBST ID='办公桌 1:办公桌 1:379154', XB=40.75,41.75,308.5,308.75,0.75,1.0, COLOR='WHITE', SURF_ID='wood'/ 
&OBST ID='办公桌 1:办公桌 1:379154', XB=41.0,41.75,308.75,309.5,0.75,1.0, COLOR='WHITE', SURF_ID='wood'/ 
&OBST ID='办公桌 1:办公桌 1:379154', XB=40.75,40.75,308.25,308.5,0.25,0.75, RGB=189,187,185, SURF_ID='Steel'/ 
&OBST ID='办公桌 1:办公桌 1:379154', XB=41.0,41.0,308.0,308.25,0.75,1.0, COLOR='WHITE', SURF_ID='wood'/ 
&OBST ID='文件柜:文件柜:379155', XB=42.25,42.5,308.0,308.75,0.25,0.75, RGB=189,187,185, SURF_ID='Steel'/ 
&OBST ID='文件柜:文件柜:379155', XB=42.0,42.25,308.25,308.25,0.25,0.75, RGB=189,187,185, SURF_ID='Steel'/ 
&OBST ID='文件柜:文件柜:379155', XB=42.5,42.75,308.5,308.5,0.25,0.75, RGB=189,187,185, SURF_ID='Steel'/ 
&OBST ID='办公隔板 1:办公隔板 1:379158', XB=41.25,41.5,308.25,308.25,1.0,1.25, COLOR='WHITE', SURF_ID='wood'/ 
&OBST ID='办公隔板 1:办公隔板 1:379158', XB=41.5,41.75,308.5,308.5,1.0,1.25, COLOR='WHITE', SURF_ID='wood'/ 
&OBST ID='办公隔板 1:办公隔板 1:379158', XB=41.5,41.5,308.25,308.5,1.0,1.25, COLOR='WHITE', SURF_ID='wood'/ 
&OBST ID='办公桌 1:办公桌 1:379160', XB=41.75,42.25,309.5,309.75,0.75,1.0, COLOR='WHITE', SURF_ID='wood'/ 
&OBST ID='办公桌 1:办公桌 1:379160', XB=41.75,42.5,309.75,310.0,0.75,1.0, COLOR='WHITE', SURF_ID='wood'/ 
&OBST ID='办公桌 1:办公桌 1:379160', XB=41.75,42.75,310.0,310.5,0.75,1.0, COLOR='WHITE', SURF_ID='wood'/ 
&OBST ID='办公桌 1:办公桌 1:379160', XB=42.25,42.5,310.5,310.75,0.75,1.0, COLOR='WHITE', SURF_ID='wood'/ 
&OBST ID='办公桌 1:办公桌 1:379160', XB=41.75,42.0,310.25,310.25,0.25,0.75, RGB=189,187,185, SURF_ID='Steel'/ 
&OBST ID='办公桌 1:办公桌 1:379160', XB=42.0,42.25,309.5,309.5,0.25,0.75, RGB=189,187,185, SURF_ID='Steel'/ 
&OBST ID='办公桌 1:办公桌 1:379160', XB=42.75,42.75,310.25,310.5,0.25,0.75, RGB=189,187,185, SURF_ID='Steel'/ 
&OBST ID='办公桌 1:办公桌 1:379161', XB=41.0,42.5,310.75,311.0,0.75,1.0, COLOR='WHITE', SURF_ID='wood'/ 
&OBST ID='办公桌 1:办公桌 1:379161', XB=41.25,41.5,311.0,311.25,0.75,1.0, COLOR='WHITE', SURF_ID='wood'/ 
&OBST ID='办公桌 1:办公桌 1:379161', XB=41.25,42.25,310.5,310.75,0.75,1.0, COLOR='WHITE', SURF_ID='wood'/ 
&OBST ID='办公桌 1:办公桌 1:379161', XB=41.5,41.75,310.25,310.5,0.75,1.0, COLOR='WHITE', SURF_ID='wood'/ 
&OBST ID='办公桌 1:办公桌 1:379161', XB=42.0,42.25,311.0,311.25,0.75,1.0, COLOR='WHITE', SURF_ID='wood'/ 
&OBST ID='文件柜:文件柜:379162', XB=41.25,41.5,310.5,311.0,0.25,0.75, RGB=189,187,185, SURF_ID='Steel'/ 
&OBST ID='文件柜:文件柜:379162', XB=41.0,41.25,310.75,310.75,0.25,0.75, RGB=189,187,185, SURF_ID='Steel'/ 
&OBST ID='办公桌 1:办公桌 1:379163', XB=40.75,41.25,310.5,310.75,0.75,1.0, COLOR='WHITE', SURF_ID='wood'/ 
&OBST ID='办公桌 1:办公桌 1:379163', XB=40.75,41.5,310.25,310.5,0.75,1.0, COLOR='WHITE', SURF_ID='wood'/ 
&OBST ID='办公桌 1:办公桌 1:379163', XB=40.75,41.75,310.0,310.25,0.75,1.0, COLOR='WHITE', SURF_ID='wood'/ 
&OBST ID='办公桌 1:办公桌 1:379163', XB=41.0,41.75,309.5,310.0,0.75,1.0, COLOR='WHITE', SURF_ID='wood'/ 
&OBST ID='办公桌 1:办公桌 1:379163', XB=40.75,40.75,310.25,310.5,0.25,0.75, RGB=189,187,185, SURF_ID='Steel'/ 
&OBST ID='文件柜:文件柜:379164', XB=42.25,42.5,310.0,310.75,0.25,0.75, RGB=189,187,185, SURF_ID='Steel'/ 
&OBST ID='文件柜:文件柜:379164', XB=42.0,42.25,310.5,310.5,0.25,0.75, RGB=189,187,185, SURF_ID='Steel'/ 
&OBST ID='文件柜:文件柜:379164', XB=42.5,42.75,310.25,310.25,0.25,0.75, RGB=189,187,185, SURF_ID='Steel'/ 
&OBST ID='办公隔板 1:办公隔板 1:379167', XB=41.25,41.5,310.5,310.5,1.0,1.25, COLOR='WHITE', SURF_ID='wood'/ 
&OBST ID='办公隔板 1:办公隔板 1:379167', XB=41.5,41.75,310.25,310.25,1.0,1.25, COLOR='WHITE', SURF_ID='wood'/ 
&OBST ID='办公隔板 1:办公隔板 1:379167', XB=41.5,41.5,310.25,310.5,1.0,1.25, COLOR='WHITE', SURF_ID='wood'/ 
&OBST ID='办公椅1:办公椅1:379231', XB=51.25,51.75,308.75,309.25,0.5,0.5, RGB=130,132,163, SURF_ID='textile'/ 
&OBST ID='办公椅1:办公椅1:379231', XB=51.75,52.0,308.75,309.25,1.0,1.0, RGB=130,132,163, SURF_ID='textile'/ 
&OBST ID='办公椅1:办公椅1:379231', XB=51.5,51.75,309.0,309.0,0.25,0.5, COLOR='GRAY 97', SURF_ID='Plastic'/ 
&OBST ID='办公椅1:办公椅1:379231', XB=51.75,51.75,308.75,309.25,0.5,1.0, RGB=130,132,163, SURF_ID='textile'/ 
&OBST ID='办公椅1:办公椅1:379232', XB=51.25,51.75,309.5,310.0,0.5,0.5, RGB=130,132,163, SURF_ID='textile'/ 
&OBST ID='办公椅1:办公椅1:379232', XB=51.75,52.0,309.5,309.75,0.25,0.25, COLOR='GRAY 97', SURF_ID='Plastic'/ 
&OBST ID='办公椅1:办公椅1:379232', XB=51.75,52.0,309.5,310.0,1.0,1.0, RGB=130,132,163, SURF_ID='textile'/ 
&OBST ID='办公椅1:办公椅1:379232', XB=51.5,51.75,309.75,309.75,0.25,0.5, COLOR='GRAY 97', SURF_ID='Plastic'/ 
&OBST ID='办公椅1:办公椅1:379232', XB=51.75,51.75,309.5,310.0,0.5,1.0, RGB=130,132,163, SURF_ID='textile'/ 
&OBST ID='办公椅1:办公椅1:379233', XB=50.5,51.0,311.0,311.5,0.5,0.5, RGB=130,132,163, SURF_ID='textile'/ 
&OBST ID='办公椅1:办公椅1:379233', XB=50.75,51.0,311.25,311.5,0.25,0.25, COLOR='GRAY 97', SURF_ID='Plastic'/ 
&OBST ID='办公椅1:办公椅1:379233', XB=51.0,51.25,311.25,311.5,0.75,0.75, RGB=130,132,163, SURF_ID='textile'/ 
&OBST ID='办公椅1:办公椅1:379233', XB=50.5,51.0,311.5,311.5,0.5,1.0, RGB=130,132,163, SURF_ID='textile'/ 
&OBST ID='办公椅1:办公椅1:379234', XB=49.5,49.75,309.5,310.0,0.5,0.75, RGB=130,132,163, SURF_ID='textile'/
&OBST ID='办公椅1:办公椅1:379234', XB=49.75,50.0,309.5,309.75,0.25,0.25, COLOR='GRAY 97', SURF_ID='Plastic'/ 
&OBST ID='办公椅1:办公椅1:379234', XB=49.75,50.0,309.5,310.0,0.5,0.5, RGB=130,132,163, SURF_ID='textile'/ 
&OBST ID='办公椅1:办公椅1:379234', XB=49.5,49.5,309.5,310.0,0.75,1.0, RGB=130,132,163, SURF_ID='textile'/ 
&OBST ID='办公椅1:办公椅1:379235', XB=49.5,49.75,308.75,309.25,0.5,0.75, RGB=130,132,163, SURF_ID='textile'/
&OBST ID='办公椅1:办公椅1:379235', XB=49.5,49.75,309.0,309.25,0.25,0.25, COLOR='GRAY 97', SURF_ID='Plastic'/ 
&OBST ID='办公椅1:办公椅1:379235', XB=49.75,50.0,308.75,309.25,0.5,0.5, RGB=130,132,163, SURF_ID='textile'/ 
&OBST ID='办公椅1:办公椅1:379235', XB=49.5,49.5,308.75,309.25,0.75,1.0, RGB=130,132,163, SURF_ID='textile'/ 
&OBST ID='办公椅1:办公椅1:379236', XB=50.5,51.0,307.25,307.75,0.5,0.5, RGB=130,132,163, SURF_ID='textile'/ 
&OBST ID='办公椅1:办公椅1:379236', XB=50.5,51.0,307.25,307.25,0.5,1.0, RGB=130,132,163, SURF_ID='textile'/ 
&OBST ID='办公桌 1:办公桌 1:379238', XB=50.75,51.25,309.0,309.5,0.75,1.0, COLOR='WHITE', SURF_ID='wood'/ 
&OBST ID='办公桌 1:办公桌 1:379238', XB=50.75,51.5,308.75,309.0,0.75,1.0, COLOR='WHITE', SURF_ID='wood'/ 
&OBST ID='办公桌 1:办公桌 1:379238', XB=50.75,51.75,308.5,308.75,0.75,1.0, COLOR='WHITE', SURF_ID='wood'/ 
&OBST ID='办公桌 1:办公桌 1:379238', XB=51.0,51.75,308.25,308.5,0.75,1.0, COLOR='WHITE', SURF_ID='wood'/ 
&OBST ID='办公桌 1:办公桌 1:379238', XB=51.25,51.5,308.0,308.25,0.75,1.0, COLOR='WHITE', SURF_ID='wood'/ 
&OBST ID='办公桌 1:办公桌 1:379238', XB=50.75,51.0,308.5,308.5,0.25,0.75, RGB=189,187,185, SURF_ID='Steel'/ 
&OBST ID='办公桌 1:办公桌 1:379238', XB=51.0,51.25,309.25,309.25,0.25,0.75, RGB=189,187,185, SURF_ID='Steel'/ 
&OBST ID='办公桌 1:办公桌 1:379238', XB=51.75,51.75,308.25,308.5,0.25,0.75, RGB=189,187,185, SURF_ID='Steel'/ 
&OBST ID='办公桌 1:办公桌 1:379239', XB=50.0,51.25,308.0,308.25,0.75,1.0, COLOR='WHITE', SURF_ID='wood'/ 
&OBST ID='办公桌 1:办公桌 1:379239', XB=50.0,51.5,307.75,308.0,0.75,1.0, COLOR='WHITE', SURF_ID='wood'/ 
&OBST ID='办公桌 1:办公桌 1:379239', XB=50.25,50.5,307.5,307.75,0.75,1.0, COLOR='WHITE', SURF_ID='wood'/ 
&OBST ID='办公桌 1:办公桌 1:379239', XB=50.5,51.0,308.25,308.5,0.75,1.0, COLOR='WHITE', SURF_ID='wood'/ 
&OBST ID='办公桌 1:办公桌 1:379239', XB=51.0,51.25,307.5,307.75,0.75,1.0, COLOR='WHITE', SURF_ID='wood'/ 
&OBST ID='文件柜:文件柜:379240', XB=50.0,50.5,308.0,308.25,0.25,0.75, RGB=189,187,185, SURF_ID='Steel'/ 
&OBST ID='文件柜:文件柜:379240', XB=50.25,50.5,307.75,308.0,0.25,0.75, RGB=189,187,185, SURF_ID='Steel'/ 
&OBST ID='办公桌 1:办公桌 1:379241', XB=49.75,50.5,308.25,308.5,0.75,1.0, COLOR='WHITE', SURF_ID='wood'/ 
&OBST ID='办公桌 1:办公桌 1:379241', XB=49.75,50.75,308.5,308.75,0.75,1.0, COLOR='WHITE', SURF_ID='wood'/ 
&OBST ID='办公桌 1:办公桌 1:379241', XB=50.0,50.75,308.75,309.5,0.75,1.0, COLOR='WHITE', SURF_ID='wood'/ 
&OBST ID='办公桌 1:办公桌 1:379241', XB=49.75,49.75,308.25,308.5,0.25,0.75, RGB=189,187,185, SURF_ID='Steel'/ 
&OBST ID='办公桌 1:办公桌 1:379241', XB=50.0,50.0,308.0,308.25,0.75,1.0, COLOR='WHITE', SURF_ID='wood'/ 
&OBST ID='文件柜:文件柜:379242', XB=51.25,51.5,308.0,308.75,0.25,0.75, RGB=189,187,185, SURF_ID='Steel'/ 
&OBST ID='文件柜:文件柜:379242', XB=51.0,51.25,308.25,308.25,0.25,0.75, RGB=189,187,185, SURF_ID='Steel'/ 
&OBST ID='文件柜:文件柜:379242', XB=51.5,51.75,308.5,308.5,0.25,0.75, RGB=189,187,185, SURF_ID='Steel'/ 
&OBST ID='办公隔板 1:办公隔板 1:379245', XB=50.25,50.5,308.25,308.25,1.0,1.25, COLOR='WHITE', SURF_ID='wood'/ 
&OBST ID='办公隔板 1:办公隔板 1:379245', XB=50.5,50.75,308.5,308.5,1.0,1.25, COLOR='WHITE', SURF_ID='wood'/ 
&OBST ID='办公隔板 1:办公隔板 1:379245', XB=50.5,50.5,308.25,308.5,1.0,1.25, COLOR='WHITE', SURF_ID='wood'/ 
&OBST ID='办公桌 1:办公桌 1:379247', XB=50.75,51.25,309.5,309.75,0.75,1.0, COLOR='WHITE', SURF_ID='wood'/ 
&OBST ID='办公桌 1:办公桌 1:379247', XB=50.75,51.5,309.75,310.0,0.75,1.0, COLOR='WHITE', SURF_ID='wood'/ 
&OBST ID='办公桌 1:办公桌 1:379247', XB=50.75,51.75,310.0,310.5,0.75,1.0, COLOR='WHITE', SURF_ID='wood'/ 
&OBST ID='办公桌 1:办公桌 1:379247', XB=51.25,51.5,310.5,310.75,0.75,1.0, COLOR='WHITE', SURF_ID='wood'/ 
&OBST ID='办公桌 1:办公桌 1:379247', XB=50.75,51.0,310.25,310.25,0.25,0.75, RGB=189,187,185, SURF_ID='Steel'/ 
&OBST ID='办公桌 1:办公桌 1:379247', XB=51.0,51.25,309.5,309.5,0.25,0.75, RGB=189,187,185, SURF_ID='Steel'/ 
&OBST ID='办公桌 1:办公桌 1:379247', XB=51.75,51.75,310.25,310.5,0.25,0.75, RGB=189,187,185, SURF_ID='Steel'/ 
&OBST ID='办公桌 1:办公桌 1:379248', XB=50.0,51.5,310.75,311.0,0.75,1.0, COLOR='WHITE', SURF_ID='wood'/ 
&OBST ID='办公桌 1:办公桌 1:379248', XB=50.25,50.5,311.0,311.25,0.75,1.0, COLOR='WHITE', SURF_ID='wood'/ 
&OBST ID='办公桌 1:办公桌 1:379248', XB=50.25,51.25,310.5,310.75,0.75,1.0, COLOR='WHITE', SURF_ID='wood'/ 
&OBST ID='办公桌 1:办公桌 1:379248', XB=50.5,50.75,310.25,310.5,0.75,1.0, COLOR='WHITE', SURF_ID='wood'/ 
&OBST ID='办公桌 1:办公桌 1:379248', XB=51.0,51.25,311.0,311.25,0.75,1.0, COLOR='WHITE', SURF_ID='wood'/ 
&OBST ID='文件柜:文件柜:379249', XB=50.25,50.5,310.5,311.0,0.25,0.75, RGB=189,187,185, SURF_ID='Steel'/ 
&OBST ID='文件柜:文件柜:379249', XB=50.0,50.25,310.75,310.75,0.25,0.75, RGB=189,187,185, SURF_ID='Steel'/ 
&OBST ID='办公桌 1:办公桌 1:379250', XB=49.75,50.25,310.5,310.75,0.75,1.0, COLOR='WHITE', SURF_ID='wood'/ 
&OBST ID='办公桌 1:办公桌 1:379250', XB=49.75,50.5,310.25,310.5,0.75,1.0, COLOR='WHITE', SURF_ID='wood'/ 
&OBST ID='办公桌 1:办公桌 1:379250', XB=49.75,50.75,310.0,310.25,0.75,1.0, COLOR='WHITE', SURF_ID='wood'/ 
&OBST ID='办公桌 1:办公桌 1:379250', XB=50.0,50.75,309.5,310.0,0.75,1.0, COLOR='WHITE', SURF_ID='wood'/ 
&OBST ID='办公桌 1:办公桌 1:379250', XB=49.75,49.75,310.25,310.5,0.25,0.75, RGB=189,187,185, SURF_ID='Steel'/ 
&OBST ID='文件柜:文件柜:379251', XB=51.25,51.5,310.0,310.75,0.25,0.75, RGB=189,187,185, SURF_ID='Steel'/ 
&OBST ID='文件柜:文件柜:379251', XB=51.0,51.25,310.5,310.5,0.25,0.75, RGB=189,187,185, SURF_ID='Steel'/ 
&OBST ID='文件柜:文件柜:379251', XB=51.5,51.75,310.25,310.25,0.25,0.75, RGB=189,187,185, SURF_ID='Steel'/ 
&OBST ID='办公隔板 1:办公隔板 1:379254', XB=50.25,50.5,310.5,310.5,1.0,1.25, COLOR='WHITE', SURF_ID='wood'/ 
&OBST ID='办公隔板 1:办公隔板 1:379254', XB=50.5,50.75,310.25,310.25,1.0,1.25, COLOR='WHITE', SURF_ID='wood'/ 
&OBST ID='办公隔板 1:办公隔板 1:379254', XB=50.5,50.5,310.25,310.5,1.0,1.25, COLOR='WHITE', SURF_ID='wood'/ 
&OBST ID='电脑桌:1350mm x 640mm:406664', XB=5.0,5.5,268.5,269.5,0.25,0.25, COLOR='WHITE', SURF_ID='wood'/ 
&OBST ID='电脑桌:1350mm x 640mm:406664', XB=5.0,5.5,268.5,269.5,0.5,0.5, COLOR='WHITE', SURF_ID='wood'/ 
&OBST ID='电脑桌:1350mm x 640mm:406664', XB=5.0,5.5,268.5,269.5,0.75,0.75, COLOR='WHITE', SURF_ID='wood'/ 
&OBST ID='电脑桌:1350mm x 640mm:406664', XB=5.0,6.5,269.0,269.75,1.0,1.0, COLOR='GRAY 97', SURF_ID='Plastic'/ 
&OBST ID='电脑桌:1350mm x 640mm:406664', XB=5.5,6.0,269.5,269.75,1.5,1.5, COLOR='GRAY 97', SURF_ID='Plastic'/ 
&OBST ID='电脑桌:1350mm x 640mm:406664', XB=6.25,6.5,269.25,269.75,0.5,0.5, COLOR='GRAY 97', SURF_ID='Plastic'/ 
&OBST ID='电脑桌:1350mm x 640mm:406664', XB=6.25,6.5,269.25,269.75,0.75,0.75, COLOR='GRAY 97', SURF_ID='Plastic'/ 
&OBST ID='电脑桌:1350mm x 640mm:406664', XB=5.0,5.5,268.5,268.5,0.25,0.75, COLOR='WHITE', SURF_ID='wood'/ 
&OBST ID='电脑桌:1350mm x 640mm:406664', XB=5.0,5.5,269.5,269.5,0.25,0.75, COLOR='WHITE', SURF_ID='wood'/ 
&OBST ID='电脑桌:1350mm x 640mm:406664', XB=5.0,5.5,269.75,269.75,0.5,1.0, COLOR='GRAY 97', SURF_ID='Plastic'/ 
&OBST ID='电脑桌:1350mm x 640mm:406664', XB=5.0,6.25,269.25,269.25,0.75,1.0, COLOR='GRAY 97', SURF_ID='Plastic'/ 
&OBST ID='电脑桌:1350mm x 640mm:406664', XB=5.5,6.0,269.75,269.75,0.5,1.5, COLOR='GRAY 97', SURF_ID='Plastic'/ 
&OBST ID='电脑桌:1350mm x 640mm:406664', XB=5.5,6.0,269.5,269.5,1.0,1.5, COLOR='GRAY 97', SURF_ID='Plastic'/ 
&OBST ID='电脑桌:1350mm x 640mm:406664', XB=6.0,6.25,269.75,269.75,0.5,1.0, COLOR='GRAY 97', SURF_ID='Plastic'/ 
&OBST ID='电脑桌:1350mm x 640mm:406664', XB=6.25,6.5,269.25,269.25,0.25,1.0, COLOR='GRAY 97', SURF_ID='Plastic'/ 
&OBST ID='电脑桌:1350mm x 640mm:406664', XB=6.25,6.5,269.75,269.75,0.25,1.0, COLOR='GRAY 97', SURF_ID='Plastic'/ 
&OBST ID='电脑桌:1350mm x 640mm:406664', XB=5.0,5.0,269.25,269.5,0.25,0.5, COLOR='WHITE', SURF_ID='wood'/ 
&OBST ID='电脑桌:1350mm x 640mm:406664', XB=5.0,5.0,268.5,269.25,0.25,0.75, COLOR='WHITE', SURF_ID='wood'/ 
&OBST ID='电脑桌:1350mm x 640mm:406664', XB=5.0,5.0,269.25,269.5,0.5,0.75, COLOR='GRAY 97', SURF_ID='Plastic'/ 
&OBST ID='电脑桌:1350mm x 640mm:406664', XB=5.0,5.0,269.5,269.75,0.5,1.0, COLOR='GRAY 97', SURF_ID='Plastic'/ 
&OBST ID='电脑桌:1350mm x 640mm:406664', XB=5.0,5.0,269.25,269.5,0.75,1.0, COLOR='GRAY 97', SURF_ID='Plastic'/ 
&OBST ID='电脑桌:1350mm x 640mm:406664', XB=5.5,5.5,268.5,269.5,0.25,0.75, COLOR='WHITE', SURF_ID='wood'/ 
&OBST ID='电脑桌:1350mm x 640mm:406664', XB=5.5,5.5,269.5,269.75,1.0,1.5, COLOR='GRAY 97', SURF_ID='Plastic'/ 
&OBST ID='电脑桌:1350mm x 640mm:406664', XB=6.0,6.0,269.5,269.75,1.0,1.5, COLOR='GRAY 97', SURF_ID='Plastic'/ 
&OBST ID='电脑桌:1350mm x 640mm:406664', XB=6.25,6.25,269.25,269.75,0.5,1.0, COLOR='GRAY 97', SURF_ID='Plastic'/ 
&OBST ID='电脑桌:1350mm x 640mm:406664', XB=6.5,6.5,269.25,269.75,0.5,1.0, COLOR='GRAY 97', SURF_ID='Plastic'/ 
&OBST ID='صندلی چرخ دار:صندلی چرخ دار:406665', XB=5.5,6.25,268.75,269.0,0.5,0.75, RGB=130,132,163, SURF_ID='textile'/ 
&OBST ID='صندلی چرخ دار:صندلی چرخ دار:406665', XB=5.5,6.25,269.0,269.25,0.5,0.5, RGB=130,132,163, SURF_ID='textile'/ 
&OBST ID='صندلی چرخ دار:صندلی چرخ دار:406665', XB=6.0,6.25,269.0,269.25,0.75,0.75, RGB=130,132,163, SURF_ID='textile'/ 
&OBST ID='صندلی چرخ دار:صندلی چرخ دار:406665', XB=5.5,6.0,268.75,268.75,0.75,1.0, RGB=130,132,163, SURF_ID='textile'/ 
&OBST ID='电脑桌:1350mm x 640mm:406756', XB=13.25,13.75,268.5,269.5,0.25,0.25, COLOR='WHITE', SURF_ID='wood'/ 
&OBST ID='电脑桌:1350mm x 640mm:406756', XB=13.25,13.75,268.5,269.5,0.5,0.5, COLOR='WHITE', SURF_ID='wood'/ 
&OBST ID='电脑桌:1350mm x 640mm:406756', XB=13.25,13.75,268.5,269.5,0.75,0.75, COLOR='WHITE', SURF_ID='wood'/ 
&OBST ID='电脑桌:1350mm x 640mm:406756', XB=13.25,14.5,269.0,269.25,1.0,1.0, COLOR='GRAY 97', SURF_ID='Plastic'/ 
&OBST ID='电脑桌:1350mm x 640mm:406756', XB=13.25,14.75,269.25,269.75,1.0,1.0, COLOR='GRAY 97', SURF_ID='Plastic'/ 
&OBST ID='电脑桌:1350mm x 640mm:406756', XB=13.75,14.25,269.5,269.75,1.5,1.5, COLOR='GRAY 97', SURF_ID='Plastic'/ 
&OBST ID='电脑桌:1350mm x 640mm:406756', XB=13.25,13.75,268.5,268.5,0.25,0.75, COLOR='WHITE', SURF_ID='wood'/ 
&OBST ID='电脑桌:1350mm x 640mm:406756', XB=13.25,13.75,269.5,269.5,0.25,0.75, COLOR='WHITE', SURF_ID='wood'/ 
&OBST ID='电脑桌:1350mm x 640mm:406756', XB=13.25,13.75,269.75,269.75,0.5,1.0, COLOR='GRAY 97', SURF_ID='Plastic'/ 
&OBST ID='电脑桌:1350mm x 640mm:406756', XB=13.25,14.5,269.25,269.25,0.75,1.0, COLOR='GRAY 97', SURF_ID='Plastic'/ 
&OBST ID='电脑桌:1350mm x 640mm:406756', XB=13.75,14.25,269.75,269.75,0.5,1.5, COLOR='GRAY 97', SURF_ID='Plastic'/ 
&OBST ID='电脑桌:1350mm x 640mm:406756', XB=13.75,14.25,269.5,269.5,1.0,1.5, COLOR='GRAY 97', SURF_ID='Plastic'/ 
&OBST ID='电脑桌:1350mm x 640mm:406756', XB=14.25,14.5,269.75,269.75,0.5,1.0, COLOR='GRAY 97', SURF_ID='Plastic'/ 
&OBST ID='电脑桌:1350mm x 640mm:406756', XB=13.25,13.25,269.25,269.5,0.25,0.5, COLOR='WHITE', SURF_ID='wood'/ 
&OBST ID='电脑桌:1350mm x 640mm:406756', XB=13.25,13.25,268.5,269.25,0.25,0.75, COLOR='WHITE', SURF_ID='wood'/ 
&OBST ID='电脑桌:1350mm x 640mm:406756', XB=13.25,13.25,269.25,269.5,0.5,0.75, COLOR='GRAY 97', SURF_ID='Plastic'/ 
&OBST ID='电脑桌:1350mm x 640mm:406756', XB=13.25,13.25,269.5,269.75,0.5,1.0, COLOR='GRAY 97', SURF_ID='Plastic'/ 
&OBST ID='电脑桌:1350mm x 640mm:406756', XB=13.25,13.25,269.25,269.5,0.75,1.0, COLOR='GRAY 97', SURF_ID='Plastic'/ 
&OBST ID='电脑桌:1350mm x 640mm:406756', XB=13.75,13.75,268.5,269.5,0.25,0.75, COLOR='WHITE', SURF_ID='wood'/ 
&OBST ID='电脑桌:1350mm x 640mm:406756', XB=13.75,13.75,269.5,269.75,1.0,1.5, COLOR='GRAY 97', SURF_ID='Plastic'/ 
&OBST ID='电脑桌:1350mm x 640mm:406756', XB=14.25,14.25,269.5,269.75,1.0,1.5, COLOR='GRAY 97', SURF_ID='Plastic'/ 
&OBST ID='电脑桌:1350mm x 640mm:406756', XB=14.5,14.5,269.25,269.75,0.5,1.0, COLOR='GRAY 97', SURF_ID='Plastic'/ 
&OBST ID='صندلی چرخ دار:صندلی چرخ دار:406757', XB=13.75,14.25,268.75,269.0,0.5,0.75, RGB=130,132,163, SURF_ID='textile'/ 
&OBST ID='صندلی چرخ دار:صندلی چرخ دار:406757', XB=13.75,14.0,269.0,269.25,0.25,0.25, RGB=130,132,163, SURF_ID='textile'/ 
&OBST ID='صندلی چرخ دار:صندلی چرخ دار:406757', XB=13.75,14.25,269.0,269.25,0.5,0.5, RGB=130,132,163, SURF_ID='textile'/ 
&OBST ID='صندلی چرخ دار:صندلی چرخ دار:406757', XB=13.75,14.25,268.75,268.75,0.75,1.0, RGB=130,132,163, SURF_ID='textile'/ 
&OBST ID='电脑桌:1350mm x 640mm:406794', XB=21.0,21.5,268.5,269.5,0.25,0.25, COLOR='WHITE', SURF_ID='wood'/ 
&OBST ID='电脑桌:1350mm x 640mm:406794', XB=21.0,21.5,268.5,269.5,0.5,0.5, COLOR='WHITE', SURF_ID='wood'/ 
&OBST ID='电脑桌:1350mm x 640mm:406794', XB=21.0,21.5,268.5,269.5,0.75,0.75, COLOR='WHITE', SURF_ID='wood'/ 
&OBST ID='电脑桌:1350mm x 640mm:406794', XB=21.0,22.5,269.0,269.75,1.0,1.0, COLOR='GRAY 97', SURF_ID='Plastic'/ 
&OBST ID='电脑桌:1350mm x 640mm:406794', XB=21.5,22.0,269.5,269.75,1.5,1.5, COLOR='GRAY 97', SURF_ID='Plastic'/ 
&OBST ID='电脑桌:1350mm x 640mm:406794', XB=22.25,22.5,269.25,269.75,0.5,0.5, COLOR='GRAY 97', SURF_ID='Plastic'/ 
&OBST ID='电脑桌:1350mm x 640mm:406794', XB=22.25,22.5,269.25,269.75,0.75,0.75, COLOR='GRAY 97', SURF_ID='Plastic'/ 
&OBST ID='电脑桌:1350mm x 640mm:406794', XB=21.0,21.5,268.5,268.5,0.25,0.75, COLOR='WHITE', SURF_ID='wood'/ 
&OBST ID='电脑桌:1350mm x 640mm:406794', XB=21.0,21.5,269.5,269.5,0.25,0.75, COLOR='WHITE', SURF_ID='wood'/ 
&OBST ID='电脑桌:1350mm x 640mm:406794', XB=21.0,21.5,269.75,269.75,0.5,1.0, COLOR='GRAY 97', SURF_ID='Plastic'/ 
&OBST ID='电脑桌:1350mm x 640mm:406794', XB=21.0,22.25,269.25,269.25,0.75,1.0, COLOR='GRAY 97', SURF_ID='Plastic'/ 
&OBST ID='电脑桌:1350mm x 640mm:406794', XB=21.5,22.0,269.75,269.75,0.5,1.5, COLOR='GRAY 97', SURF_ID='Plastic'/ 
&OBST ID='电脑桌:1350mm x 640mm:406794', XB=21.5,22.0,269.5,269.5,1.0,1.5, COLOR='GRAY 97', SURF_ID='Plastic'/ 
&OBST ID='电脑桌:1350mm x 640mm:406794', XB=22.0,22.25,269.75,269.75,0.5,1.0, COLOR='GRAY 97', SURF_ID='Plastic'/ 
&OBST ID='电脑桌:1350mm x 640mm:406794', XB=22.25,22.5,269.25,269.25,0.25,1.0, COLOR='GRAY 97', SURF_ID='Plastic'/ 
&OBST ID='电脑桌:1350mm x 640mm:406794', XB=22.25,22.5,269.75,269.75,0.25,1.0, COLOR='GRAY 97', SURF_ID='Plastic'/ 
&OBST ID='电脑桌:1350mm x 640mm:406794', XB=21.0,21.0,269.25,269.5,0.25,0.5, COLOR='WHITE', SURF_ID='wood'/ 
&OBST ID='电脑桌:1350mm x 640mm:406794', XB=21.0,21.0,268.5,269.25,0.25,0.75, COLOR='WHITE', SURF_ID='wood'/ 
&OBST ID='电脑桌:1350mm x 640mm:406794', XB=21.0,21.0,269.25,269.5,0.5,0.75, COLOR='GRAY 97', SURF_ID='Plastic'/ 
&OBST ID='电脑桌:1350mm x 640mm:406794', XB=21.0,21.0,269.5,269.75,0.5,1.0, COLOR='GRAY 97', SURF_ID='Plastic'/ 
&OBST ID='电脑桌:1350mm x 640mm:406794', XB=21.0,21.0,269.25,269.5,0.75,1.0, COLOR='GRAY 97', SURF_ID='Plastic'/ 
&OBST ID='电脑桌:1350mm x 640mm:406794', XB=21.5,21.5,268.5,269.5,0.25,0.75, COLOR='WHITE', SURF_ID='wood'/ 
&OBST ID='电脑桌:1350mm x 640mm:406794', XB=21.5,21.5,269.5,269.75,1.0,1.5, COLOR='GRAY 97', SURF_ID='Plastic'/ 
&OBST ID='电脑桌:1350mm x 640mm:406794', XB=22.0,22.0,269.5,269.75,1.0,1.5, COLOR='GRAY 97', SURF_ID='Plastic'/ 
&OBST ID='电脑桌:1350mm x 640mm:406794', XB=22.25,22.25,269.25,269.75,0.5,1.0, COLOR='GRAY 97', SURF_ID='Plastic'/ 
&OBST ID='电脑桌:1350mm x 640mm:406794', XB=22.5,22.5,269.25,269.75,0.5,1.0, COLOR='GRAY 97', SURF_ID='Plastic'/ 
&OBST ID='صندلی چرخ دار:صندلی چرخ دار:406795', XB=21.5,22.25,268.75,269.0,0.5,0.75, RGB=130,132,163, SURF_ID='textile'/ 
&OBST ID='صندلی چرخ دار:صندلی چرخ دار:406795', XB=21.5,22.25,269.0,269.25,0.5,0.5, RGB=130,132,163, SURF_ID='textile'/ 
&OBST ID='صندلی چرخ دار:صندلی چرخ دار:406795', XB=22.0,22.25,269.0,269.25,0.75,0.75, RGB=130,132,163, SURF_ID='textile'/ 
&OBST ID='صندلی چرخ دار:صندلی چرخ دار:406795', XB=21.5,22.0,268.75,268.75,0.75,1.0, RGB=130,132,163, SURF_ID='textile'/ 
&OBST ID='电脑桌:1350mm x 640mm:406920', XB=5.0,5.5,262.5,263.5,0.25,0.25, COLOR='WHITE', SURF_ID='wood'/ 
&OBST ID='电脑桌:1350mm x 640mm:406920', XB=5.0,5.5,262.5,263.5,0.5,0.5, COLOR='WHITE', SURF_ID='wood'/ 
&OBST ID='电脑桌:1350mm x 640mm:406920', XB=5.0,5.5,262.5,263.5,0.75,0.75, COLOR='WHITE', SURF_ID='wood'/ 
&OBST ID='电脑桌:1350mm x 640mm:406920', XB=5.0,6.5,263.0,263.75,1.0,1.0, COLOR='GRAY 97', SURF_ID='Plastic'/ 
&OBST ID='电脑桌:1350mm x 640mm:406920', XB=5.5,6.0,263.5,263.75,1.5,1.5, COLOR='GRAY 97', SURF_ID='Plastic'/ 
&OBST ID='电脑桌:1350mm x 640mm:406920', XB=6.25,6.5,263.25,263.75,0.5,0.5, COLOR='GRAY 97', SURF_ID='Plastic'/ 
&OBST ID='电脑桌:1350mm x 640mm:406920', XB=6.25,6.5,263.25,263.75,0.75,0.75, COLOR='GRAY 97', SURF_ID='Plastic'/ 
&OBST ID='电脑桌:1350mm x 640mm:406920', XB=5.0,5.5,262.5,262.5,0.25,0.75, COLOR='WHITE', SURF_ID='wood'/ 
&OBST ID='电脑桌:1350mm x 640mm:406920', XB=5.0,5.5,263.5,263.5,0.25,0.75, COLOR='WHITE', SURF_ID='wood'/ 
&OBST ID='电脑桌:1350mm x 640mm:406920', XB=5.0,5.5,263.75,263.75,0.5,1.0, COLOR='GRAY 97', SURF_ID='Plastic'/ 
&OBST ID='电脑桌:1350mm x 640mm:406920', XB=5.0,6.25,263.25,263.25,0.75,1.0, COLOR='GRAY 97', SURF_ID='Plastic'/ 
&OBST ID='电脑桌:1350mm x 640mm:406920', XB=5.5,6.0,263.75,263.75,0.5,1.5, COLOR='GRAY 97', SURF_ID='Plastic'/ 
&OBST ID='电脑桌:1350mm x 640mm:406920', XB=5.5,6.0,263.5,263.5,1.0,1.5, COLOR='GRAY 97', SURF_ID='Plastic'/ 
&OBST ID='电脑桌:1350mm x 640mm:406920', XB=6.0,6.25,263.75,263.75,0.5,1.0, COLOR='GRAY 97', SURF_ID='Plastic'/ 
&OBST ID='电脑桌:1350mm x 640mm:406920', XB=6.25,6.5,263.25,263.25,0.25,1.0, COLOR='GRAY 97', SURF_ID='Plastic'/ 
&OBST ID='电脑桌:1350mm x 640mm:406920', XB=6.25,6.5,263.75,263.75,0.25,1.0, COLOR='GRAY 97', SURF_ID='Plastic'/ 
&OBST ID='电脑桌:1350mm x 640mm:406920', XB=5.0,5.0,263.25,263.5,0.25,0.5, COLOR='WHITE', SURF_ID='wood'/ 
&OBST ID='电脑桌:1350mm x 640mm:406920', XB=5.0,5.0,262.5,263.25,0.25,0.75, COLOR='WHITE', SURF_ID='wood'/ 
&OBST ID='电脑桌:1350mm x 640mm:406920', XB=5.0,5.0,263.25,263.5,0.5,0.75, COLOR='GRAY 97', SURF_ID='Plastic'/ 
&OBST ID='电脑桌:1350mm x 640mm:406920', XB=5.0,5.0,263.5,263.75,0.5,1.0, COLOR='GRAY 97', SURF_ID='Plastic'/ 
&OBST ID='电脑桌:1350mm x 640mm:406920', XB=5.0,5.0,263.25,263.5,0.75,1.0, COLOR='GRAY 97', SURF_ID='Plastic'/ 
&OBST ID='电脑桌:1350mm x 640mm:406920', XB=5.5,5.5,262.5,263.5,0.25,0.75, COLOR='WHITE', SURF_ID='wood'/ 
&OBST ID='电脑桌:1350mm x 640mm:406920', XB=5.5,5.5,263.5,263.75,1.0,1.5, COLOR='GRAY 97', SURF_ID='Plastic'/ 
&OBST ID='电脑桌:1350mm x 640mm:406920', XB=6.0,6.0,263.5,263.75,1.0,1.5, COLOR='GRAY 97', SURF_ID='Plastic'/ 
&OBST ID='电脑桌:1350mm x 640mm:406920', XB=6.25,6.25,263.25,263.75,0.5,1.0, COLOR='GRAY 97', SURF_ID='Plastic'/ 
&OBST ID='电脑桌:1350mm x 640mm:406920', XB=6.5,6.5,263.25,263.75,0.5,1.0, COLOR='GRAY 97', SURF_ID='Plastic'/ 
&OBST ID='صندلی چرخ دار:صندلی چرخ دار:406921', XB=5.5,6.25,262.75,263.0,0.5,0.75, RGB=130,132,163, SURF_ID='textile'/ 
&OBST ID='صندلی چرخ دار:صندلی چرخ دار:406921', XB=5.5,6.25,263.0,263.25,0.5,0.5, RGB=130,132,163, SURF_ID='textile'/ 
&OBST ID='صندلی چرخ دار:صندلی چرخ دار:406921', XB=6.0,6.25,263.0,263.25,0.75,0.75, RGB=130,132,163, SURF_ID='textile'/ 
&OBST ID='صندلی چرخ دار:صندلی چرخ دار:406921', XB=5.5,6.0,262.75,262.75,0.75,1.0, RGB=130,132,163, SURF_ID='textile'/ 
&OBST ID='电脑桌:1350mm x 640mm:406922', XB=13.25,13.75,262.5,263.5,0.25,0.25, COLOR='WHITE', SURF_ID='wood'/ 
&OBST ID='电脑桌:1350mm x 640mm:406922', XB=13.25,13.75,262.5,263.5,0.5,0.5, COLOR='WHITE', SURF_ID='wood'/ 
&OBST ID='电脑桌:1350mm x 640mm:406922', XB=13.25,13.75,262.5,263.5,0.75,0.75, COLOR='WHITE', SURF_ID='wood'/ 
&OBST ID='电脑桌:1350mm x 640mm:406922', XB=13.25,14.5,263.0,263.25,1.0,1.0, COLOR='GRAY 97', SURF_ID='Plastic'/ 
&OBST ID='电脑桌:1350mm x 640mm:406922', XB=13.25,14.75,263.25,263.75,1.0,1.0, COLOR='GRAY 97', SURF_ID='Plastic'/ 
&OBST ID='电脑桌:1350mm x 640mm:406922', XB=13.75,14.25,263.5,263.75,1.5,1.5, COLOR='GRAY 97', SURF_ID='Plastic'/ 
&OBST ID='电脑桌:1350mm x 640mm:406922', XB=13.25,13.75,262.5,262.5,0.25,0.75, COLOR='WHITE', SURF_ID='wood'/ 
&OBST ID='电脑桌:1350mm x 640mm:406922', XB=13.25,13.75,263.5,263.5,0.25,0.75, COLOR='WHITE', SURF_ID='wood'/ 
&OBST ID='电脑桌:1350mm x 640mm:406922', XB=13.25,13.75,263.75,263.75,0.5,1.0, COLOR='GRAY 97', SURF_ID='Plastic'/ 
&OBST ID='电脑桌:1350mm x 640mm:406922', XB=13.25,14.5,263.25,263.25,0.75,1.0, COLOR='GRAY 97', SURF_ID='Plastic'/ 
&OBST ID='电脑桌:1350mm x 640mm:406922', XB=13.75,14.25,263.75,263.75,0.5,1.5, COLOR='GRAY 97', SURF_ID='Plastic'/ 
&OBST ID='电脑桌:1350mm x 640mm:406922', XB=13.75,14.25,263.5,263.5,1.0,1.5, COLOR='GRAY 97', SURF_ID='Plastic'/ 
&OBST ID='电脑桌:1350mm x 640mm:406922', XB=14.25,14.5,263.75,263.75,0.5,1.0, COLOR='GRAY 97', SURF_ID='Plastic'/ 
&OBST ID='电脑桌:1350mm x 640mm:406922', XB=13.25,13.25,263.25,263.5,0.25,0.5, COLOR='WHITE', SURF_ID='wood'/ 
&OBST ID='电脑桌:1350mm x 640mm:406922', XB=13.25,13.25,262.5,263.25,0.25,0.75, COLOR='WHITE', SURF_ID='wood'/ 
&OBST ID='电脑桌:1350mm x 640mm:406922', XB=13.25,13.25,263.25,263.5,0.5,0.75, COLOR='GRAY 97', SURF_ID='Plastic'/ 
&OBST ID='电脑桌:1350mm x 640mm:406922', XB=13.25,13.25,263.5,263.75,0.5,1.0, COLOR='GRAY 97', SURF_ID='Plastic'/ 
&OBST ID='电脑桌:1350mm x 640mm:406922', XB=13.25,13.25,263.25,263.5,0.75,1.0, COLOR='GRAY 97', SURF_ID='Plastic'/ 
&OBST ID='电脑桌:1350mm x 640mm:406922', XB=13.75,13.75,262.5,263.5,0.25,0.75, COLOR='WHITE', SURF_ID='wood'/ 
&OBST ID='电脑桌:1350mm x 640mm:406922', XB=13.75,13.75,263.5,263.75,1.0,1.5, COLOR='GRAY 97', SURF_ID='Plastic'/ 
&OBST ID='电脑桌:1350mm x 640mm:406922', XB=14.25,14.25,263.5,263.75,1.0,1.5, COLOR='GRAY 97', SURF_ID='Plastic'/ 
&OBST ID='电脑桌:1350mm x 640mm:406922', XB=14.5,14.5,263.25,263.75,0.5,1.0, COLOR='GRAY 97', SURF_ID='Plastic'/ 
&OBST ID='صندلی چرخ دار:صندلی چرخ دار:406923', XB=13.75,14.25,262.75,263.0,0.5,0.75, RGB=130,132,163, SURF_ID='textile'/ 
&OBST ID='صندلی چرخ دار:صندلی چرخ دار:406923', XB=13.75,14.0,263.0,263.25,0.25,0.25, RGB=130,132,163, SURF_ID='textile'/ 
&OBST ID='صندلی چرخ دار:صندلی چرخ دار:406923', XB=13.75,14.25,263.0,263.25,0.5,0.5, RGB=130,132,163, SURF_ID='textile'/ 
&OBST ID='صندلی چرخ دار:صندلی چرخ دار:406923', XB=13.75,14.25,262.75,262.75,0.75,1.0, RGB=130,132,163, SURF_ID='textile'/ 
&OBST ID='电脑桌:1350mm x 640mm:406924', XB=21.0,21.5,262.5,263.5,0.25,0.25, COLOR='WHITE', SURF_ID='wood'/ 
&OBST ID='电脑桌:1350mm x 640mm:406924', XB=21.0,21.5,262.5,263.5,0.5,0.5, COLOR='WHITE', SURF_ID='wood'/ 
&OBST ID='电脑桌:1350mm x 640mm:406924', XB=21.0,21.5,262.5,263.5,0.75,0.75, COLOR='WHITE', SURF_ID='wood'/ 
&OBST ID='电脑桌:1350mm x 640mm:406924', XB=21.0,22.5,263.0,263.75,1.0,1.0, COLOR='GRAY 97', SURF_ID='Plastic'/ 
&OBST ID='电脑桌:1350mm x 640mm:406924', XB=21.5,22.0,263.5,263.75,1.5,1.5, COLOR='GRAY 97', SURF_ID='Plastic'/ 
&OBST ID='电脑桌:1350mm x 640mm:406924', XB=22.25,22.5,263.25,263.75,0.5,0.5, COLOR='GRAY 97', SURF_ID='Plastic'/ 
&OBST ID='电脑桌:1350mm x 640mm:406924', XB=22.25,22.5,263.25,263.75,0.75,0.75, COLOR='GRAY 97', SURF_ID='Plastic'/ 
&OBST ID='电脑桌:1350mm x 640mm:406924', XB=21.0,21.5,262.5,262.5,0.25,0.75, COLOR='WHITE', SURF_ID='wood'/ 
&OBST ID='电脑桌:1350mm x 640mm:406924', XB=21.0,21.5,263.5,263.5,0.25,0.75, COLOR='WHITE', SURF_ID='wood'/ 
&OBST ID='电脑桌:1350mm x 640mm:406924', XB=21.0,21.5,263.75,263.75,0.5,1.0, COLOR='GRAY 97', SURF_ID='Plastic'/ 
&OBST ID='电脑桌:1350mm x 640mm:406924', XB=21.0,22.25,263.25,263.25,0.75,1.0, COLOR='GRAY 97', SURF_ID='Plastic'/ 
&OBST ID='电脑桌:1350mm x 640mm:406924', XB=21.5,22.0,263.75,263.75,0.5,1.5, COLOR='GRAY 97', SURF_ID='Plastic'/ 
&OBST ID='电脑桌:1350mm x 640mm:406924', XB=21.5,22.0,263.5,263.5,1.0,1.5, COLOR='GRAY 97', SURF_ID='Plastic'/ 
&OBST ID='电脑桌:1350mm x 640mm:406924', XB=22.0,22.25,263.75,263.75,0.5,1.0, COLOR='GRAY 97', SURF_ID='Plastic'/ 
&OBST ID='电脑桌:1350mm x 640mm:406924', XB=22.25,22.5,263.25,263.25,0.25,1.0, COLOR='GRAY 97', SURF_ID='Plastic'/ 
&OBST ID='电脑桌:1350mm x 640mm:406924', XB=22.25,22.5,263.75,263.75,0.25,1.0, COLOR='GRAY 97', SURF_ID='Plastic'/ 
&OBST ID='电脑桌:1350mm x 640mm:406924', XB=21.0,21.0,263.25,263.5,0.25,0.5, COLOR='WHITE', SURF_ID='wood'/ 
&OBST ID='电脑桌:1350mm x 640mm:406924', XB=21.0,21.0,262.5,263.25,0.25,0.75, COLOR='WHITE', SURF_ID='wood'/ 
&OBST ID='电脑桌:1350mm x 640mm:406924', XB=21.0,21.0,263.25,263.5,0.5,0.75, COLOR='GRAY 97', SURF_ID='Plastic'/ 
&OBST ID='电脑桌:1350mm x 640mm:406924', XB=21.0,21.0,263.5,263.75,0.5,1.0, COLOR='GRAY 97', SURF_ID='Plastic'/ 
&OBST ID='电脑桌:1350mm x 640mm:406924', XB=21.0,21.0,263.25,263.5,0.75,1.0, COLOR='GRAY 97', SURF_ID='Plastic'/ 
&OBST ID='电脑桌:1350mm x 640mm:406924', XB=21.5,21.5,262.5,263.5,0.25,0.75, COLOR='WHITE', SURF_ID='wood'/ 
&OBST ID='电脑桌:1350mm x 640mm:406924', XB=21.5,21.5,263.5,263.75,1.0,1.5, COLOR='GRAY 97', SURF_ID='Plastic'/ 
&OBST ID='电脑桌:1350mm x 640mm:406924', XB=22.0,22.0,263.5,263.75,1.0,1.5, COLOR='GRAY 97', SURF_ID='Plastic'/ 
&OBST ID='电脑桌:1350mm x 640mm:406924', XB=22.25,22.25,263.25,263.75,0.5,1.0, COLOR='GRAY 97', SURF_ID='Plastic'/ 
&OBST ID='电脑桌:1350mm x 640mm:406924', XB=22.5,22.5,263.25,263.75,0.5,1.0, COLOR='GRAY 97', SURF_ID='Plastic'/ 
&OBST ID='صندلی چرخ دار:صندلی چرخ دار:406925', XB=21.5,22.25,262.75,263.0,0.5,0.75, RGB=130,132,163, SURF_ID='textile'/ 
&OBST ID='صندلی چرخ دار:صندلی چرخ دار:406925', XB=21.5,22.25,263.0,263.25,0.5,0.5, RGB=130,132,163, SURF_ID='textile'/ 
&OBST ID='صندلی چرخ دار:صندلی چرخ دار:406925', XB=22.0,22.25,263.0,263.25,0.75,0.75, RGB=130,132,163, SURF_ID='textile'/ 
&OBST ID='صندلی چرخ دار:صندلی چرخ دار:406925', XB=21.5,22.0,262.75,262.75,0.75,1.0, RGB=130,132,163, SURF_ID='textile'/ 
&OBST ID='电脑桌:1350mm x 640mm:406933', XB=5.0,5.5,256.5,257.5,0.25,0.25, COLOR='WHITE', SURF_ID='wood'/ 
&OBST ID='电脑桌:1350mm x 640mm:406933', XB=5.0,5.5,256.5,257.5,0.5,0.5, COLOR='WHITE', SURF_ID='wood'/ 
&OBST ID='电脑桌:1350mm x 640mm:406933', XB=5.0,5.5,256.5,257.5,0.75,0.75, COLOR='WHITE', SURF_ID='wood'/ 
&OBST ID='电脑桌:1350mm x 640mm:406933', XB=5.0,6.5,257.0,257.75,1.0,1.0, COLOR='GRAY 97', SURF_ID='Plastic'/ 
&OBST ID='电脑桌:1350mm x 640mm:406933', XB=5.5,6.0,257.5,257.75,1.5,1.5, COLOR='GRAY 97', SURF_ID='Plastic'/ 
&OBST ID='电脑桌:1350mm x 640mm:406933', XB=6.25,6.5,257.25,257.75,0.5,0.5, COLOR='GRAY 97', SURF_ID='Plastic'/ 
&OBST ID='电脑桌:1350mm x 640mm:406933', XB=6.25,6.5,257.25,257.75,0.75,0.75, COLOR='GRAY 97', SURF_ID='Plastic'/ 
&OBST ID='电脑桌:1350mm x 640mm:406933', XB=5.0,5.5,256.5,256.5,0.25,0.75, COLOR='WHITE', SURF_ID='wood'/ 
&OBST ID='电脑桌:1350mm x 640mm:406933', XB=5.0,5.5,257.5,257.5,0.25,0.75, COLOR='WHITE', SURF_ID='wood'/ 
&OBST ID='电脑桌:1350mm x 640mm:406933', XB=5.0,5.5,257.75,257.75,0.5,1.0, COLOR='GRAY 97', SURF_ID='Plastic'/ 
&OBST ID='电脑桌:1350mm x 640mm:406933', XB=5.0,6.25,257.25,257.25,0.75,1.0, COLOR='GRAY 97', SURF_ID='Plastic'/ 
&OBST ID='电脑桌:1350mm x 640mm:406933', XB=5.5,6.0,257.75,257.75,0.5,1.5, COLOR='GRAY 97', SURF_ID='Plastic'/ 
&OBST ID='电脑桌:1350mm x 640mm:406933', XB=5.5,6.0,257.5,257.5,1.0,1.5, COLOR='GRAY 97', SURF_ID='Plastic'/ 
&OBST ID='电脑桌:1350mm x 640mm:406933', XB=6.0,6.25,257.75,257.75,0.5,1.0, COLOR='GRAY 97', SURF_ID='Plastic'/ 
&OBST ID='电脑桌:1350mm x 640mm:406933', XB=6.25,6.5,257.25,257.25,0.25,1.0, COLOR='GRAY 97', SURF_ID='Plastic'/ 
&OBST ID='电脑桌:1350mm x 640mm:406933', XB=6.25,6.5,257.75,257.75,0.25,1.0, COLOR='GRAY 97', SURF_ID='Plastic'/ 
&OBST ID='电脑桌:1350mm x 640mm:406933', XB=5.0,5.0,257.25,257.5,0.25,0.5, COLOR='WHITE', SURF_ID='wood'/ 
&OBST ID='电脑桌:1350mm x 640mm:406933', XB=5.0,5.0,256.5,257.25,0.25,0.75, COLOR='WHITE', SURF_ID='wood'/ 
&OBST ID='电脑桌:1350mm x 640mm:406933', XB=5.0,5.0,257.25,257.5,0.5,0.75, COLOR='GRAY 97', SURF_ID='Plastic'/ 
&OBST ID='电脑桌:1350mm x 640mm:406933', XB=5.0,5.0,257.5,257.75,0.5,1.0, COLOR='GRAY 97', SURF_ID='Plastic'/ 
&OBST ID='电脑桌:1350mm x 640mm:406933', XB=5.0,5.0,257.25,257.5,0.75,1.0, COLOR='GRAY 97', SURF_ID='Plastic'/ 
&OBST ID='电脑桌:1350mm x 640mm:406933', XB=5.5,5.5,256.5,257.5,0.25,0.75, COLOR='WHITE', SURF_ID='wood'/ 
&OBST ID='电脑桌:1350mm x 640mm:406933', XB=5.5,5.5,257.5,257.75,1.0,1.5, COLOR='GRAY 97', SURF_ID='Plastic'/ 
&OBST ID='电脑桌:1350mm x 640mm:406933', XB=6.0,6.0,257.5,257.75,1.0,1.5, COLOR='GRAY 97', SURF_ID='Plastic'/ 
&OBST ID='电脑桌:1350mm x 640mm:406933', XB=6.25,6.25,257.25,257.75,0.5,1.0, COLOR='GRAY 97', SURF_ID='Plastic'/ 
&OBST ID='电脑桌:1350mm x 640mm:406933', XB=6.5,6.5,257.25,257.75,0.5,1.0, COLOR='GRAY 97', SURF_ID='Plastic'/ 
&OBST ID='صندلی چرخ دار:صندلی چرخ دار:406934', XB=5.5,6.25,256.75,257.0,0.5,0.75, RGB=130,132,163, SURF_ID='textile'/ 
&OBST ID='صندلی چرخ دار:صندلی چرخ دار:406934', XB=5.5,6.25,257.0,257.25,0.5,0.5, RGB=130,132,163, SURF_ID='textile'/ 
&OBST ID='صندلی چرخ دار:صندلی چرخ دار:406934', XB=6.0,6.25,257.0,257.25,0.75,0.75, RGB=130,132,163, SURF_ID='textile'/ 
&OBST ID='صندلی چرخ دار:صندلی چرخ دار:406934', XB=5.5,6.0,256.75,256.75,0.75,1.0, RGB=130,132,163, SURF_ID='textile'/ 
&OBST ID='电脑桌:1350mm x 640mm:406935', XB=13.25,13.75,256.5,257.5,0.25,0.25, COLOR='WHITE', SURF_ID='wood'/ 
&OBST ID='电脑桌:1350mm x 640mm:406935', XB=13.25,13.75,256.5,257.5,0.5,0.5, COLOR='WHITE', SURF_ID='wood'/ 
&OBST ID='电脑桌:1350mm x 640mm:406935', XB=13.25,13.75,256.5,257.5,0.75,0.75, COLOR='WHITE', SURF_ID='wood'/ 
&OBST ID='电脑桌:1350mm x 640mm:406935', XB=13.25,14.5,257.0,257.25,1.0,1.0, COLOR='GRAY 97', SURF_ID='Plastic'/ 
&OBST ID='电脑桌:1350mm x 640mm:406935', XB=13.25,14.75,257.25,257.75,1.0,1.0, COLOR='GRAY 97', SURF_ID='Plastic'/ 
&OBST ID='电脑桌:1350mm x 640mm:406935', XB=13.75,14.25,257.5,257.75,1.5,1.5, COLOR='GRAY 97', SURF_ID='Plastic'/ 
&OBST ID='电脑桌:1350mm x 640mm:406935', XB=13.25,13.75,256.5,256.5,0.25,0.75, COLOR='WHITE', SURF_ID='wood'/ 
&OBST ID='电脑桌:1350mm x 640mm:406935', XB=13.25,13.75,257.5,257.5,0.25,0.75, COLOR='WHITE', SURF_ID='wood'/ 
&OBST ID='电脑桌:1350mm x 640mm:406935', XB=13.25,13.75,257.75,257.75,0.5,1.0, COLOR='GRAY 97', SURF_ID='Plastic'/ 
&OBST ID='电脑桌:1350mm x 640mm:406935', XB=13.25,14.5,257.25,257.25,0.75,1.0, COLOR='GRAY 97', SURF_ID='Plastic'/ 
&OBST ID='电脑桌:1350mm x 640mm:406935', XB=13.75,14.25,257.75,257.75,0.5,1.5, COLOR='GRAY 97', SURF_ID='Plastic'/ 
&OBST ID='电脑桌:1350mm x 640mm:406935', XB=13.75,14.25,257.5,257.5,1.0,1.5, COLOR='GRAY 97', SURF_ID='Plastic'/ 
&OBST ID='电脑桌:1350mm x 640mm:406935', XB=14.25,14.5,257.75,257.75,0.5,1.0, COLOR='GRAY 97', SURF_ID='Plastic'/ 
&OBST ID='电脑桌:1350mm x 640mm:406935', XB=13.25,13.25,257.25,257.5,0.25,0.5, COLOR='WHITE', SURF_ID='wood'/ 
&OBST ID='电脑桌:1350mm x 640mm:406935', XB=13.25,13.25,256.5,257.25,0.25,0.75, COLOR='WHITE', SURF_ID='wood'/ 
&OBST ID='电脑桌:1350mm x 640mm:406935', XB=13.25,13.25,257.25,257.5,0.5,0.75, COLOR='GRAY 97', SURF_ID='Plastic'/ 
&OBST ID='电脑桌:1350mm x 640mm:406935', XB=13.25,13.25,257.5,257.75,0.5,1.0, COLOR='GRAY 97', SURF_ID='Plastic'/ 
&OBST ID='电脑桌:1350mm x 640mm:406935', XB=13.25,13.25,257.25,257.5,0.75,1.0, COLOR='GRAY 97', SURF_ID='Plastic'/ 
&OBST ID='电脑桌:1350mm x 640mm:406935', XB=13.75,13.75,256.5,257.5,0.25,0.75, COLOR='WHITE', SURF_ID='wood'/ 
&OBST ID='电脑桌:1350mm x 640mm:406935', XB=13.75,13.75,257.5,257.75,1.0,1.5, COLOR='GRAY 97', SURF_ID='Plastic'/ 
&OBST ID='电脑桌:1350mm x 640mm:406935', XB=14.25,14.25,257.5,257.75,1.0,1.5, COLOR='GRAY 97', SURF_ID='Plastic'/ 
&OBST ID='电脑桌:1350mm x 640mm:406935', XB=14.5,14.5,257.25,257.75,0.5,1.0, COLOR='GRAY 97', SURF_ID='Plastic'/ 
&OBST ID='صندلی چرخ دار:صندلی چرخ دار:406936', XB=13.75,14.25,256.75,257.0,0.5,0.75, RGB=130,132,163, SURF_ID='textile'/ 
&OBST ID='صندلی چرخ دار:صندلی چرخ دار:406936', XB=13.75,14.0,257.0,257.25,0.25,0.25, RGB=130,132,163, SURF_ID='textile'/ 
&OBST ID='صندلی چرخ دار:صندلی چرخ دار:406936', XB=13.75,14.25,257.0,257.25,0.5,0.5, RGB=130,132,163, SURF_ID='textile'/ 
&OBST ID='صندلی چرخ دار:صندلی چرخ دار:406936', XB=13.75,14.25,256.75,256.75,0.75,1.0, RGB=130,132,163, SURF_ID='textile'/ 
&OBST ID='电脑桌:1350mm x 640mm:406937', XB=21.0,21.5,256.5,257.5,0.25,0.25, COLOR='WHITE', SURF_ID='wood'/ 
&OBST ID='电脑桌:1350mm x 640mm:406937', XB=21.0,21.5,256.5,257.5,0.5,0.5, COLOR='WHITE', SURF_ID='wood'/ 
&OBST ID='电脑桌:1350mm x 640mm:406937', XB=21.0,21.5,256.5,257.5,0.75,0.75, COLOR='WHITE', SURF_ID='wood'/ 
