## Warrick Power Plant
### 厂房2：
长42宽40高28，防火分区6个，比例分别是第一个x[0，0.45],y[0,0.25];第二个x[0,0.45],y[0.4,0.55],第三个x[0,0.45],y[0.55,1.0];第四个x[0.5,1.0],y[0,0.55],第五个x[0.5,1.0],y[0.55,1.0]，剩下的是第六个。距离主厂区南方向100m。防火分区1的y_min和y_max各一扇门，防火分区4的ymin有一扇门，xmin有两扇门，防火分区5的xmin有两扇门

### **1. 厂房 4、5、6、7（东侧建筑群）**

**位置设定：** 位于厂房2东面约20m。厂房2宽42m，故该建筑群起始 $x \approx 62$。

- **厂房 4** (image_7c3a07 左)
    
    - **尺寸：** 长18m，宽32m，高8m。
        
    - **偏移：** $(62, -100)$。
        
    - **防火分区：**
        
        - 分区1（上）：$x[0, 1.0], y[0.6, 1.0]$（标注4h）。
            
        - 分区2（中左）：$x[0, 0.6], y[0.3, 0.6]$（标注2h）。
            
        - 分区3（中右）：$x[0.7, 1.0], y[0.3, 0.6]$（标注2h）。
            
        - 分区4（下）：$x[0, 1.0], y[0, 0.3]$（标注2h）。
            
    - **开口：** 分区4的 $y_{min}$ 有一扇4m宽大门（黄色）；分区1、4的 $x_{min}$ 各有两扇窗户（绿色）。
        
- **厂房 5** (image_7c3a07 中)
    
    - **尺寸：** 长6m，宽20m，高4m。
        
    - **位置：** 紧贴厂房4东侧。
        
    - **开口：** $x_{max}$ 边布有密集窗户（绿色），$x_{min}$ 边与厂房4连接处设有一扇门。
        
- **厂房 6 & 7** (image_7c3a07 右)
    
    - **厂房 6 尺寸：** 长14m，宽30m，高9m。
        
    - **厂房 7 尺寸：** 长13m，宽8m，高4m（位于厂房6北侧）。
        
    - **防火分区：** 内部由纵向长廊划分为左、中、右三个窄长型功能区。
        
    - **开口：** 厂房7的 $x_{max}$ 有一扇3m宽大门；厂房6的 $x_{max}$ 侧布满均匀窗户。
        

---

### **2. 厂房 8 & 9（东北侧建筑群）**

- **厂房 8**
    
    - **位置：** 位于厂房6东面25m。
        
    - **描述：**（参照厂房6结构，建议按长14m宽30m类推）。
        
- **厂房 9** (image_7c410a)
    
    - **尺寸：** 长30m，宽25m，高9m。
        
    - **位置：** 厂房8正北约30m。
        
    - **防火分区：** 内部呈“T”字型走廊布局，主要分区（左上）标注为2h。
        
    - **开口：** $y_{min}$ 有一扇4m宽门；$x_{max}$ 侧密集分布0.8m宽窗户和1m宽门。
        

---

### **3. 厂房 10、11、15、16（核心工业区）**

- **厂房 10** (image_7c446f 左)
    
    - **尺寸：** 长31m，宽46m，高9m。
        
    - **位置：** 厂房9正北约8m。
        
    - **防火分区：** 被一条 $x[0.35, 0.45]$ 的纵向走廊贯穿，右侧中间大区标注为2h。
        
    - **开口：** $y_{max}$ 边布有4扇窗；$x_{min}$ 边中段凹陷，南北两侧各有一扇4m宽门。
        
- **厂房 11** (image_7c446f 右)
    
    - **尺寸：** 长7m，宽20m，高4m。
        
    - **位置：** 厂房10正东约10m。
        
    - **防火分区：** 单一分区，标注为1h。
        
- **厂房 15** (image_7c458a)
    
    - **尺寸：** 长10m，宽7m，高8m。
        
    - **位置：** 厂房10正西约15m。
        
    - **开口：** $x_{max}$ 有一扇3m宽门；$y_{max}$ 和 $y_{min}$ 共有三扇1m宽窗。
        
- **厂房 16** (image_7c4834)
    
    - **尺寸：** 长13m，宽20m，高5m。
        
    - **位置：** 厂房15正北约20m。
        
    - **防火分区：** 包含楼梯间及一个标注为2h的主功能区。
        
    - **开口：** $x_{max}$ 有一扇4m宽门；$y_{max}$ 和 $y_{min}$ 侧各有三扇3m宽窗。
        

---

### **4. 厂房 12、13、14（北侧边缘区）**

- **厂房 12** (image_7c488b)
    
    - **尺寸：** 长32m，宽47m（20+7+20），高8m。
        
    - **位置：** 厂房10正北约20m。
        
    - **防火分区：** 典型的三段式结构，左侧长条分区标注为2h，中间为交通核/走廊。
        
    - **开口：** $y_{min}$ 有一扇3m宽门；$x_{max}$ 边中部有一扇2m宽门。
        
- **厂房 13 & 14** (image_7c4fd2)
    
    - **尺寸：** 总长30m，各分区宽约13-16m，高5m。
        
    - **位置：** 厂房12正北30m。
        
    - **布局描述：** 13号与14号厂房通过中间纵向走廊连接，呈“工”字型对称分布。
        
    - **防火分区：** 两个主功能区均标注为1h。
        
    - **开口：** 分区边缘布满0.8m至1m宽的微型门窗；厂房14的 $x_{min}$ 侧有两扇2m宽门。

可燃物分布

|      |               |     |                                    |                                                          |                |                                   |                             |
| ---- | ------------- | --- | ---------------------------------- | -------------------------------------------------------- | -------------- | --------------------------------- | --------------------------- |
| 厂房标号 | 厂房功能          | 序号  | 可燃物类型                              | 所处位置（xyz, m）                                             | 所属区域 / 功能      | 尺寸（m）                             | 数量                          |
| 厂房1  | 主厂房锅炉-汽机房     | 1   | PVC/XLPE动力+控制电缆                    | X0-212,Y5-5.6,Z3-3.2；X0-212,Y5-5.4,Z2-2.15               | 全厂房电缆桥架        | 动力212×0.6×0.2；控制212×0.4×0.15      | 动力6趟；控制8趟                   |
| 厂房1  | 主厂房锅炉-汽机房     | 2   | 原煤/煤粉                              | 多机组分布（X75-179）                                           | 锅炉制粉系统         | 原煤仓Φ5×12；煤粉仓Φ4×8                  | 原煤8；煤粉4                     |
| 厂房1  | 主厂房锅炉-汽机房     | 3   | 汽轮机油/抗燃油                           | 多机组分布（X68-170）                                           | 汽机润滑油站         | 主油箱6×2.5×2；抗燃油2×1.2×1.5           | 主油4；抗燃8                     |
| 厂房1  | 主厂房锅炉-汽机房     | 4   | 橡塑保温材料                             | X0-212,Y10-20,Z2-28                                      | 汽水管道系统         | 厚0.05                             | 总长约12000m                   |
| 厂房1  | 主厂房锅炉-汽机房     | 5   | 点火柴油                               | 多机组分布                                                    | 锅炉点火装置         | 3×1.5×1.8                         | 4                           |
| 厂房2  | 锅炉辅助厂房        | 1   | PVC/XLPE 动力 + 控制电缆（全厂房通长桥架，存量最大）   | X0-42,Y5-5.6,Z3-3.2（动力桥架）、X0-42,Y5-5.4,Z2-2.15（控制桥架）     | 全厂房通长桥架        | 动力桥架 42×0.6×0.2、控制桥架 42×0.4×0.15  | 动力桥架 8 趟、控制桥架 12 趟          |
| 厂房2  | 锅炉辅助厂房        | 2   | 水泵 / 风机润滑油 / 液压油（转动设备核心油类，存量大）     | X5-11,Y12-14.5,Z2-4（给水泵）、X5-11,Y32-34.5,Z2-4（引风机）        | 给水泵房 / 风机房     | 主油箱 6×2.5×2                       | 4 个                         |
| 厂房2  | 锅炉辅助厂房        | 3   | 输煤橡胶输送带（输煤转运段，覆盖范围广）               | X5-15,Y2-2.8,Z2-4                                        | 底层输煤皮带间        | 10×0.8×0.012                      | 2 条                         |
| 厂房2  | 锅炉辅助厂房        | 4   | 可燃橡塑管道保温材料（风、水管道全段包覆）              | X0-42,Y10-20,Z2-26                                       | 全厂房风、水管道系统     | 管道包覆层厚度 0.05m                     | 覆盖管道总长约 3500m               |
| 厂房2  | 锅炉辅助厂房        | 5   | 检修用可燃油漆 / 稀料（机修间集中存放）              | X25-31,Y5-7,Z2-8                                         | 辅助设备检修间        | 0.3×0.3×0.4（标准油漆桶）                | 60 桶                        |
| 厂房3  | 运转层 / 电缆夹层    | 1   | PVC/XLPE 动力 + 控制电缆（全夹层通长敷设，绝对占比第一） | X0-212,Y5-5.8,Z1-1.2（主桥架）                                | 全厂房电缆夹层        | 212×0.8×0.2                       | 12 趟                        |
| 厂房3  | 运转层 / 电缆夹层    | 2   | 开关柜可燃绝缘材料（环氧树脂、工程塑料，柜内全覆盖）         | X0-212,Y10-11.2,Z0-2.2                                   | 高低压开关柜室        | 0.8×1.2×2.2（单柜绝缘材料占比 30%）         | 44 台                        |
| 厂房3  | 运转层 / 电缆夹层    | 3   | 变压器油 / 断路器绝缘油（厂用变压器核心介质）           | X80-130,Y15-17,Z0-2.5（变压器）、X50-212,Y10-10.8,Z0-2.2（断路器）  | 厂用变压器室 / 高压配电间 | 变压器 3×2×2.5、断路器 1.2×0.8×2.2       | 变压器 6 台、断路器 22 台            |
| 厂房3  | 运转层 / 电缆夹层    | 4   | 可燃橡塑母线 / 管道保温材料                    | X0-212,Y10-15,Z2-6                                       | 母线槽、汽水管道系统     | 包覆层厚度 0.05m                       | 覆盖总长约 2800m                 |
| 厂房3  | 运转层 / 电缆夹层    | 5   | 电气备品橡胶 / 塑料件                       | X180-186,Y5-7,Z1-3                                       | 检修备品区          | 0.6×0.6×0.9（备品周转箱）                | 40 箱                        |
| 厂房4  | 厂用配电 / 变压器室   | 1   | PVC/XLPE 动力 + 控制电缆（柜内 + 通长桥架，存量第一） | X0-18,Y5-5.8,Z1-1.2（通长桥架）、X2-17,Y12-13.2,Z0-2.2（开关柜）     | 全厂房桥架 / 开关柜室   | 桥架 18×0.8×0.2、开关柜 0.8×1.2×2.2     | 桥架 12 趟、开关柜 30 台            |
| 厂房4  | 厂用配电 / 变压器室   | 2   | 变压器油 / 断路器绝缘油（核心介质，火灾荷载最高）         | X3-6,Y22-24,Z0-2.5（变压器）、X8-15,Y22-22.8,Z0-2.2（断路器）       | 变压器室 / 高压配电间   | 变压器 3×2×2.5、断路器 1.2×0.8×2.2       | 变压器 4 台、断路器 8 台             |
| 厂房4  | 厂用配电 / 变压器室   | 3   | 开关柜环氧树脂 / 工程塑料绝缘件                  | X2-17,Y12-13.2,Z0-2.2                                    | 高低压开关柜室        | 单柜绝缘材料占比 35%                      | 30 台                        |
| 厂房4  | 厂用配电 / 变压器室   | 4   | 电气设备可燃冷却介质                         | X2-8,Y2-4.5,Z2-4                                         | 低压配电间设备油站      | 2×1.2×1.5                         | 2 个                         |
| 厂房4  | 厂用配电 / 变压器室   | 5   | 橡胶密封件 / 电缆备品                       | X2-7,Y10-12,Z2-4                                         | 备品间            | 0.8×1.5×1.5（电缆盘）                  | 4 盘                         |
| 厂房5  | 应急柴油发电机房      | 1   | 柴油（日用油箱 + 内置油箱）                    | X1-5,Y5-15,Z0-2.5（发电机本体）、X2-3.5,Y3-4,Z0-1.2（日用油箱）        | 柴油发电机主机间       | 发电机本体 4×10×2.5、日用油箱 1.5×1×1.2     | 发电机 1 台、日用油箱 1 个            |
| 厂房5  | 应急柴油发电机房      | 2   | 发电机润滑油 / 液压油                       | X3-5,Y3-4.5,Z0-1.5                                       | 柴油发电机主机间       | 2×1.5×1.5                         | 1 个                         |
| 厂房5  | 应急柴油发电机房      | 3   | PVC/XLPE 动力 + 控制电缆                 | X0-6,Y2-2.6,Z1-1.2（通长桥架）                                 | 全厂房桥架          | 6×0.6×0.2                         | 4 趟                         |
| 厂房5  | 应急柴油发电机房      | 4   | 发电机定子可燃绝缘材料                        | X1-5,Y5-15,Z0-2.5                                        | 柴油发电机主机间       | 定子绝缘层包覆发电机核心段 4×10×0.02           | 1 套                         |
| 厂房5  | 应急柴油发电机房      | 5   | 橡胶输油管 / 密封件备品                      | X2-4,Y2-3,Z0-1                                           | 主机间备品区         | 成卷橡胶管 Φ0.1×10m                    | 5 卷                         |
| 厂房6  | 化学水辅助车间       | 1   | 可燃有机水处理药剂                          | X2-8,Y10-12,Z2-4                                         | 备品库 / 药剂间      | 0.6×0.6×0.9（标准药剂桶）                | 30 桶                        |
| 厂房6  | 化学水辅助车间       | 2   | PVC/XLPE 动力 + 控制电缆                 | X0-14,Y5-5.6,Z1-1.2（通长桥架）                                | 全厂房桥架          | 14×0.6×0.2                        | 6 趟                         |
| 厂房6  | 化学水辅助车间       | 3   | 衬胶管道 / 橡胶密封件（水处理系统全覆盖）             | X0-14,Y5-15,Z0-9                                         | 全厂房水处理管道系统     | 管道衬胶层厚度 0.005m，单根最长 14m           | 覆盖管道总长约 1200m               |
| 厂房6  | 化学水辅助车间       | 4   | 备品备件木质 / 塑料包装箱                     | X2-12,Y5-6.2,Z2-4                                        | 备品库            | 1.2×1.0×0.8（标准包装箱）                | 25 个                        |
| 厂房6  | 化学水辅助车间       | 5   | 水泵润滑油 / 液压油                        | X2-8,Y10-12,Z2-4                                         | 水泵房            | 0.6×0.6×0.9（标准油桶）                 | 10 桶                        |
| 厂房7  | 附属油品 / 控制间    | 1   | 桶装柴油 / 润滑油                         | X2-8,Y4-6,Z0-0.9（柴油）、X8-13,Y4-6,Z0-0.9（润滑油）              | 油品储存间          | 0.6×0.6×0.9（标准油桶）                 | 柴油 20 桶、润滑油 15 桶            |
| 厂房7  | 附属油品 / 控制间    | 2   | PVC/XLPE 控制电缆                      | X0-13,Y2-2.4,Z1-1.2（通长桥架）                                | 全厂房桥架          | 13×0.4×0.15                       | 4 趟                         |
| 厂房7  | 附属油品 / 控制间    | 3   | 仪表可燃绝缘 / 塑料外壳                      | X2-7,Y1-2,Z0-1.5                                         | 控制间            | 0.8×1.2×2.2（仪表柜）                  | 4 台                         |
| 厂房7  | 附属油品 / 控制间    | 4   | 纸质运行图纸 / 资料档案                      | X2-7,Y1-2,Z0-1.5                                         | 控制间            | 0.4×1.8×2.2（文件柜）                  | 4 组                         |
| 厂房7  | 附属油品 / 控制间    | 5   | 橡胶输油管 / 密封件                        | X2-7,Y1-2,Z0-1.5                                         | 控制间备品区         | 成卷橡胶管 Φ0.1×10m                    | 4 卷                         |
| 厂房8  | 工业水泵房 / 药剂间   | 1   | 水泵润滑油 / 液压油                        | X2-8,Y2-4.5,Z2-4                                         | 工业水泵房          | 主油箱 6×2.5×2                       | 2 个                         |
| 厂房8  | 工业水泵房 / 药剂间   | 2   | PVC/XLPE 动力 + 控制电缆                 | X0-22,Y4-4.6,Z3-3.2（通长桥架）                                | 全厂房桥架          | 22×0.6×0.2                        | 4 趟                         |
| 厂房8  | 工业水泵房 / 药剂间   | 3   | 可燃水处理药剂                            | X12-18,Y2-4,Z0-0.9                                       | 药剂储存间          | 0.6×0.6×0.9（标准药剂桶）                | 20 桶                        |
| 厂房8  | 工业水泵房 / 药剂间   | 4   | 衬胶管道 / 橡胶密封件                       | X0-22,Y2-6,Z0-6                                          | 全厂房水泵管道系统      | 管道衬胶层厚度 0.005m                    | 覆盖管道总长约 800m                |
| 厂房8  | 工业水泵房 / 药剂间   | 5   | 水泵备品木质 / 塑料包装箱                     | X18-21,Y2-3.2,Z2-4                                       | 储存间            | 1.2×1.0×0.8（标准包装箱）                | 10 个                        |
| 厂房9  | 化学水处理主车间      | 1   | 可燃有机水处理药剂                          | X17-22,Y20-22,Z0-0.9                                     | 加药间            | 0.6×0.6×0.9（标准药剂桶）                | 40 桶                        |
| 厂房9  | 化学水处理主车间      | 2   | PVC/XLPE 动力 + 控制电缆                 | X0-30,Y12-12.6,Z3-3.2（动力桥架）、X0-30,Y12-12.4,Z2-2.15（控制桥架） | 全厂房通长桥架        | 动力桥架 30×0.6×0.2、控制桥架 30×0.4×0.15  | 动力桥架 6 趟、控制桥架 8 趟           |
| 厂房9  | 化学水处理主车间      | 3   | 衬胶管道 / 橡胶密封件                       | X0-30,Y5-20,Z0-9                                         | 全厂房水处理管道系统     | 管道衬胶层厚度 0.005m                    | 覆盖管道总长约 1500m               |
| 厂房9  | 化学水处理主车间      | 4   | 纸质分析资料 / 水质档案                      | X2-8,Y14-16.5,Z2-4                                       | 水质分析室          | 0.4×1.8×2.2（文件柜）                  | 6 组                         |
| 厂房9  | 化学水处理主车间      | 5   | 水泵润滑油 / 液压油                        | X2-8,Y14-16.5,Z2-4                                       | 水处理设备间         | 主油箱 6×2.5×2                       | 2 个                         |
| 厂房10 | 运行控制室 / 办公楼   | 1   | 纸质档案 / 办公纸张                        | X2-12,Y2-4,Z0-2.2（控制室）、X2-7,Y35-40,Z0-2.2（档案室）           | 控制室 / 资料档案室    | 文件柜 0.4×1.8×2.2、密集档案柜 0.9×2.4×2.5 | 文件柜 20 组、密集柜 12 组           |
| 厂房10 | 运行控制室 / 办公楼   | 2   | 木质办公家具 / 桌椅 / 文件柜                  | X0-25,Y8-13,Z0-2.2                                       | 办公区 / 会议室      | 办公桌椅 1.6×0.8×1.2、会议桌 2.4×1.2×0.8  | 办公桌椅 16 套、会议桌 2 张           |
| 厂房10 | 运行控制室 / 办公楼   | 3   | PVC/XLPE 控制 + 网络电缆                 | X0-31,Y23-23.6,Z3-3.2（动力桥架）、X0-31,Y23-23.4,Z2-2.15（控制桥架） | 全厂房通长桥架        | 动力桥架 31×0.6×0.2、控制桥架 31×0.4×0.15  | 动力桥架 6 趟、控制桥架 8 趟           |
| 厂房10 | 运行控制室 / 办公楼   | 4   | 电气设备塑料外壳 / 绝缘材料                    | X2-12,Y2-4,Z0-2.2（DCS 柜）、X20-29,Y35-36.2,Z0-2.2（服务器柜）    | 控制室 / 机房       | 0.8×1.2×2.2（机柜）                   | 机柜 18 台                     |
| 厂房10 | 运行控制室 / 办公楼   | 5   | 可燃墙面 / 吊顶装饰材料                      | X0-31,Y0-46,Z0-9                                         | 全厂房办公区         | 墙面 / 吊顶包覆厚度 0.01m                 | 覆盖面积约 1400㎡                 |
| 厂房11 | 门卫室 / 应急物资库   | 1   | 可燃应急物资（消防水带、救生器材、防护装备）             | X2-5,Y2-4,Z0-0.9                                         | 应急物资库          | 0.5×0.5×1（物资周转箱）                  | 12 箱                        |
| 厂房11 | 门卫室 / 应急物资库   | 2   | 木质办公家具 / 安保资料                      | X2-5,Y6-8,Z0-1.8                                         | 门卫室            | 文件柜 0.4×1.8×2.2、办公桌 1.6×0.8×1.2   | 文件柜 2 组、办公桌 2 张             |
| 厂房11 | 门卫室 / 应急物资库   | 3   | PVC/XLPE 弱电 / 监控电缆                 | X0-7,Y10-10.6,Z2-2.2（通长桥架）                               | 全厂房桥架          | 7×0.6×0.2                         | 2 趟                         |
| 厂房11 | 门卫室 / 应急物资库   | 4   | 塑料 / 橡胶安保器材                        | X2-5,Y6-8,Z2-4                                           | 门卫室            | 0.3×0.3×0.8（器材柜）                  | 4 组                         |
| 厂房11 | 门卫室 / 应急物资库   | 5   | 桶装应急柴油 / 润滑油                       | X2-5,Y2-4,Z0-0.9                                         | 应急物资库          | 0.6×0.6×0.9（标准油桶）                 | 10 桶                        |
| 厂房12 | 检修维护车间 / 备品库  | 1   | 备品备件木质 / 塑料包装箱                     | X5-12,Y2-3.2,Z2-4（备品区）                                   | 检修车间 / 备品库     | 1.2×1.0×0.8（标准包装箱）                | 60 个                        |
| 厂房12 | 检修维护车间 / 备品库  | 2   | PVC/XLPE 动力 + 控制电缆                 | X0-32,Y23-23.6,Z3-3.2（动力桥架）、X0-32,Y23-23.4,Z2-2.15（控制桥架） | 全厂房通长桥架        | 动力桥架 32×0.6×0.2、控制桥架 32×0.4×0.15  | 动力桥架 8 趟、控制桥架 12 趟          |
| 厂房12 | 检修维护车间 / 备品库  | 3   | 桶装润滑油 / 液压油 / 检修用油                 | X2-8,Y8-10,Z0-1.8                                        | 检修车间备品库        | 0.6×0.6×0.9（标准油桶）                 | 55 桶                        |
| 厂房12 | 检修维护车间 / 备品库  | 4   | 可燃油漆 / 稀料 / 焊接材料                   | X2-8,Y12-14,Z0-0.9                                       | 检修车间           | 0.3×0.3×0.4（标准油漆桶）                | 80 桶                        |
| 厂房12 | 检修维护车间 / 备品库  | 5   | 橡胶输送带 / 密封件备品                      | X5-12,Y2-3.2,Z2-4                                        | 备品库            | 7×1.2×1.2（成卷皮带）                   | 8 卷                         |
| 厂房13 | 行政办公、会议室、接待室  | 1   | 纸质档案 / 办公纸张                        | X0-25,Y8-13,Z0-2.2                                       | 办公区 / 资料室      | 0.4×1.8×2.2（文件柜）                  | 20 组                        |
| 厂房13 | 行政办公、会议室、接待室  | 2   | 木质办公家具 / 会议桌椅                      | X0-25,Y8-13,Z0-1.2                                       | 办公区 / 会议室      | 办公桌椅 1.6×0.8×1.2、会议桌 2.4×1.2×0.8  | 办公桌椅 16 套、会议桌 1 张 + 座椅 12 把 |
| 厂房13 | 行政办公、会议室、接待室  | 3   | PVC/XLPE 网络 / 弱电电缆                 | X0-30,Y4-4.6,Z3-3.2（动力桥架）、X0-30,Y4-4.4,Z2-2.15（控制桥架）     | 全厂房通长桥架        | 动力桥架 30×0.6×0.2、控制桥架 30×0.4×0.15  | 动力桥架 6 趟、控制桥架 8 趟           |
| 厂房13 | 行政办公、会议室、接待室  | 4   | 可燃墙面 / 吊顶 / 地面装饰材料                 | X0-30,Y0-13,Z0-5                                         | 全厂房办公区         | 墙面/吊顶包覆厚度 0.01m                   | 覆盖面积约 390㎡                  |
| 厂房13 | 行政办公、会议室、接待室  | 5   | 办公设备塑料外壳（电脑、打印机、服务器）               | X0-25,Y8-13,Z0-1.2                                       | 办公区            | 0.6×0.6×0.5（主机柜）                  | 20 台                        |
| 厂房14 | 运行值班、培训、档案管理  | 1   | 密集纸质档案                             | X12-16,Y10-16,Z0-2.5                                     | 资料档案室          | 0.9×2.4×2.5（密集档案柜）                | 8 组                         |
| 厂房14 | 运行值班、培训、档案管理  | 2   | 木质办公家具 / 培训桌椅                      | X0-8,Y10-16,Z0-1.2                                       | 值班办公室 / 培训室    | 办公桌椅 1.6×0.8×1.2、培训桌椅 1.2×0.6×1.2 | 办公桌椅 10 套、培训桌椅 12 套         |
| 厂房14 | 运行值班、培训、档案管理  | 3   | PVC/XLPE 控制 / 网络电缆                 | X0-24,Y8-8.6,Z3-3.2（动力桥架）、X0-24,Y8-8.4,Z2-2.15（控制桥架）     | 全厂房通长桥架        | 动力桥架 24×0.6×0.2、控制桥架 24×0.4×0.15  | 动力桥架 6 趟、控制桥架 8 趟           |
| 厂房14 | 运行值班、培训、档案管理  | 4   | 可燃墙面 / 吊顶装饰材料                      | X0-24,Y0-16,Z0-5                                         | 全厂房办公区         | 墙面/吊顶包覆厚度 0.01m                   | 覆盖面积约 384㎡                  |
| 厂房14 | 运行值班、培训、档案管理  | 5   | 备品间橡胶 / 塑料件                        | X5-12,Y2-3.2,Z2-4                                        | 备品库            | 0.6×0.6×0.9（备品周转箱）                | 20 箱                        |
| 厂房15 | 危化品 / 油品储存间   | 1   | 桶装可燃液体（柴油、润滑油、绝缘油）                 | X2-5,Y2-4,Z0-0.9（柴油）、X6-9,Y2-4,Z0-1.8（润滑油/绝缘油）           | 油品储存间          | 0.6×0.6×0.9（标准油桶）                 | 柴油 35 桶、润滑油 25 桶            |
| 厂房15 | 危化品 / 油品储存间   | 2   | 可燃有机化学药剂                           | X2-5,Y6-8,Z0-1.8                                         | 危化品储存间         | 0.6×0.6×0.9（标准药剂桶）                | 10 桶                        |
| 厂房15 | 危化品 / 油品储存间   | 3   | 塑料 / 橡胶储存容器                        | X2-9,Y2-8,Z0-1.8                                         | 储存间            | 0.6×0.6×0.9（周转桶）                  | 15 个                        |
| 厂房15 | 危化品 / 油品储存间   | 4   | 木质托盘 / 包装箱                         | X2-9,Y2-8,Z0-0.2                                         | 储存间            | 1.2×1.0×0.1（标准托盘）                 | 20 个                        |
| 厂房15 | 危化品 / 油品储存间   | 5   | PVC/XLPE 通风 / 照明电缆                 | X0-10,Y3.5-3.9,Z3-3.15（通长桥架）                             | 全厂房桥架          | 10×0.4×0.15                       | 2 趟                         |
| 厂房16 | 消防水泵房 / 消防控制室 | 1   | PVC/XLPE消防控制 / 动力电缆                | X0-13,Y10-10.6,Z3-3.2                                    | 全厂房桥架          | 13×0.6×0.2                        | 4趟                          |
| 厂房16 | 消防水泵房 / 消防控制室 | 2   | 水泵润滑油 / 液压油                        | X2-8,Y2-4.5,Z2-4                                         | 消防水泵房          | 主油箱6×2.5×2                        | 2个                          |
| 厂房16 | 消防水泵房 / 消防控制室 | 3   | 可燃应急物资（消防水带、救生设备）                  | X2-7,Y16-18,Z0-1.8                                       | 应急物资区          | 0.5×0.5×1（物资周转箱）                  | 6箱                          |
| 厂房16 | 消防水泵房 / 消防控制室 | 4   | 消防主机可燃塑料 / 绝缘材料                    | X2-5,Y12-13.2,Z0-2.2                                     | 消防控制室          | 0.8×1.2×2.2（主机柜）                  | 4台                          |
| 厂房16 | 消防水泵房 / 消防控制室 | 5   | 纸质消防图纸 / 档案资料                      | X2-5,Y12-13.2,Z0-2.2                                     | 消防控制室          | 0.4×1.8×2.2（文件柜）                  | 2组                          |
| 厂房17 | 附属燃油储存 / 检修间  | 1   | 柴油 / 重油（储罐）                        | X1-7,Y2-4.2,Z4-6.2（柴油）；X1-6,Y2-4,Z0-2（重油）                | 燃油储存间          | 柴油6×2.2×2.2；重油5×2×2               | 柴油2个；重油1个                   |
| 厂房17 | 附属燃油储存 / 检修间  | 2   | 桶装润滑油 / 检修用油                       | X13-18,Y2-4,Z0-0.9                                       | 检修间            | 0.6×0.6×0.9                       | 20桶                         |
| 厂房17 | 附属燃油储存 / 检修间  | 3   | PVC/XLPE动力+控制电缆                    | X0-18,Y2-2.6,Z1-1.2                                      | 全厂房桥架          | 18×0.6×0.2                        | 4趟                          |
| 厂房17 | 附属燃油储存 / 检修间  | 4   | 橡胶输油管 / 密封件                        | X9-10,Y2-3,Z0-1                                          | 检修间            | Φ0.1×10m（成卷）                      | 3卷                          |
| 厂17  | 附属燃油储存 / 检修间  | 5   | 木质 / 塑料包装箱                         | X13-18,Y4-6,Z0-0.9                                       | 检修间            | 1.2×1.0×0.8                       | 15个                         |